datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1261951200000,2009,12,2009,3,13,7,0.354,0.0768,0.277,15899.9,97.26,97.26,94.64,3,2,2.4285714285714284,585.1,561.2,619.4,458.1,443.2,127,118,139,-0.000005772,-0.0003467,0.0003149,0.217,0.203,0.233,458.1,443.2,480.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.219,0.211,0.233,0.0616,0.0586,0.0661,0.0026,0.0025,0.0028,0.559,0.45,0.65,0.024,0.019,0.027,23.21,23.07,23.34,0.931,0.917,0.94,0.976,0.97,0.98,0.908,0.89,0.922,41.49,32.36,48.58,40.52,31.39,47.61,0,0,0,0,0,0,0.526,0,0.077,0.22,0.78,0.22,44.9
1262556000000,2010,1,2009,4,14,7,0.403,0.0841,0.319,17843.7,114.4,114.4,106.2,3,3,3,666.1,626.3,708.2,527.1,487.3,139,139,139,0.00003144,-0.0003496,0.0004852,0.209,0.196,0.222,527.1,487.3,569.2,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.26,0.237,0.284,0.0814,0.0675,0.0977,0.0035,0.0029,0.0042,0.56,0.491,0.636,0.024,0.021,0.027,22.88,22.63,23.1,0.925,0.921,0.93,0.971,0.97,0.974,0.898,0.893,0.906,36.46,33.88,39.15,35.4,32.87,38.14,0,0,0,0,0,0,0.59,0,0.084,0.21,0.79,0.21,44.3
1263160800000,2010,1,2009,4,15,7,0.448,0.0841,0.364,20277.4,129.1,129.1,120.7,3,3,3,740.5,708.2,785.9,601.5,569.2,139,139,139,-0.0001337,-0.0003496,0.0001644,0.188,0.177,0.196,601.5,569.2,646.9,990,990,990,966.9,966.7,967,23.1,23,23.3,0.302,0.284,0.328,0.109,0.0977,0.124,0.0047,0.0042,0.0054,0.696,0.636,0.781,0.03,0.027,0.034,22.44,22.18,22.63,0.933,0.93,0.937,0.978,0.974,0.98,0.912,0.906,0.918,41.15,39.15,43.93,40.23,38.14,43.05,0,0,0,0,0,0,0.671,0,0.084,0.19,0.81,0.19,45.3
1263765600000,2010,1,2009,4,16,7,0.518,0.0841,0.434,23522.5,144.4,144.4,140,4,3,3.4285714285714284,856.8,809,892.3,717.8,670,139,139,139,-0.00001519,-0.0003742,0.000189,0.163,0.156,0.172,717.8,670,753.3,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.371,0.341,0.399,0.15,0.131,0.167,0.0066,0.0057,0.0074,0.845,0.79,0.939,0.037,0.035,0.041,21.83,21.7,22.04,0.934,0.927,0.941,0.976,0.97,0.98,0.912,0.899,0.922,42.57,36.68,48.43,41.56,35.58,47.46,0,0,0,0,0,0,0.778,0,0.084,0.16,0.84,0.16,45.4
1264370400000,2010,1,2009,4,17,7,0.585,0.0841,0.501,26401.3,166.7,166.7,157.2,4,4,4,966.8,906.9,1025,827.8,767.9,139,139,139,-0.00006158,-0.0003872,0.0003741,0.144,0.136,0.153,827.8,767.9,886.2,990,990,990,967.8,967.5,968,22.2,22,22.5,0.467,0.412,0.52,0.214,0.174,0.259,0.0096,0.0077,0.012,0.985,0.847,1.13,0.044,0.038,0.051,21.25,20.89,21.63,0.933,0.929,0.936,0.976,0.971,0.98,0.911,0.902,0.918,40.24,37.82,42.51,39.29,36.74,41.66,0,0,0,0,0,0,0.873,0,0.084,0.14,0.86,0.14,45.1
1264975200000,2010,2,2009,5,18,7,0.663,0.098,0.565,29066.4,181.7,181.7,173,4,4,4,1097,1036,1160,934.9,874.4,162,162,162,0.000183,-0.0003939,0.0004787,0.148,0.14,0.156,934.9,874.4,998,990,990,990,968.2,968,968.4,21.8,21.6,22,0.572,0.514,0.643,0.298,0.25,0.348,0.014,0.011,0.016,1.26,1.1,1.43,0.058,0.05,0.066,20.54,20.17,20.88,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,44.14,41.9,46.36,43.25,41.06,45.43,0,0,0,0,0,0,0.961,0,0.098,0.15,0.85,0.15,43.8
1265580000000,2010,2,2009,5,19,7,0.807,0.098,0.656,31605.5,192.1,192.1,188.1,4,4,4,1335,1191,1449,1173,1029,162,162,162,88.5,0.00161,186.6,0.122,0.112,0.136,1084,1029,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.806,0.689,0.871,0.46,0.388,0.48,0.022,0.018,0.023,1.79,1.55,1.89,0.085,0.072,0.091,19.26,18.8,19.95,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.918,0.921,47.99,47.32,49,47.03,46.37,48.02,0,0,0,0,0,0,1.05,0,0.151,0.12,0.81,0.19,39.2
1266184800000,2010,2,2009,5,20,7,1.08,0.098,0.665,29271.9,184.7,184.7,174.2,4,4,4,1783,1484,2083,1621,1322,162,162,162,520.9,221.9,821.1,0.092,0.0778,0.109,1100,1100,1100,990,990,990,970.4,969.4,971.3,19.6,18.7,20.6,0.915,0.886,0.926,0.48,0.48,0.48,0.025,0.023,0.026,1.93,1.9,1.94,0.099,0.092,0.1,17.68,16.76,18.67,0.932,0.928,0.936,0.98,0.98,0.98,0.913,0.909,0.917,44.45,41.92,47.12,43.56,41.08,46.18,0,0,0,0,0,0,0.968,0,0.415,0.091,0.62,0.38,27.1
1266789600000,2010,2,2009,5,21,7,1.43,0.098,0.665,26244,162.7,162.7,156.2,4,4,4,2370,2144,2633,2208,1982,162,162,162,1108,881.7,1371,0.0687,0.0615,0.0756,1100,1100,1100,990,990,990,972,971.4,972.6,18,17.4,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.1,0.11,16.07,15.43,16.61,0.923,0.918,0.927,0.976,0.972,0.979,0.901,0.892,0.908,40.01,38.2,41.52,39.05,37.13,40.67,0,0,0,0,0,0,0.868,0,0.765,0.069,0.47,0.53,18.4
1267394400000,2010,3,2009,6,22,7,1.91,0.145,0.665,22550.2,146,146,134.2,4,4,4,3163,2717,3748,2924,2478,239,239,239,1824,1378,2409,0.0765,0.0638,0.088,1100,1100,1100,990,990,990,973.9,972.8,975.1,16.1,14.9,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.028,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.2,12.91,15.23,0.903,0.884,0.916,0.97,0.97,0.971,0.876,0.857,0.889,34.59,30.78,37.6,33.56,29.86,36.5,0,0,0,0,0,0,0.746,0,1.245,0.076,0.35,0.65,11.8
1267999200000,2010,3,2009,6,23,7,2.65,0.145,0.665,17808.3,114.6,114.6,106,4,4,4,4376,3937,4779,4137,3698,239,239,239,3037,2598,3440,0.0549,0.05,0.0607,1100,1100,1100,990,990,990,976.4,975.5,977.1,13.6,12.9,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.033,0.037,1.94,1.94,1.94,0.14,0.13,0.15,11.69,10.95,12.51,0.866,0.864,0.875,0.97,0.97,0.97,0.84,0.838,0.849,27.32,25.51,29.53,26.5,24.75,28.65,0,0,0,0,0,0,0.589,0,1.985,0.055,0.25,0.75,6.72
1268604000000,2010,3,2009,6,24,7,3.02,0.151,0.665,16064.1,97.64,97.64,95.62,4,4,4,4990,4861,5038,4740,4622,249.9,239,315,3640,3522,3699,0.0501,0.0474,0.0633,1100,1100,1100,990.01,990,990.01,977.5,977.3,977.6,12.5,12.4,12.7,0.924,0.923,0.926,0.48,0.48,0.48,0.038,0.038,0.039,1.94,1.94,1.94,0.15,0.15,0.16,10.58,10.5,10.8,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.64,24.47,25.16,23.9,23.73,24.41,0,0,0,0,0,0,0.531,0,2.355,0.05,0.22,0.78,5.32
1269208800000,2010,3,2009,6,25,7,2.87,0.191,0.665,16723.8,103,103,99.55,4,4,4,4746,4537,4880,4431,4222,315,315,315,3331,3122,3465,0.0664,0.0646,0.0694,1100,1100,1100,990,990,990,977,976.7,977.3,13,12.7,13.3,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.036,0.038,1.94,1.94,1.94,0.15,0.15,0.15,11.01,10.77,11.4,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.66,25.08,26.55,24.89,24.33,25.75,0,0,0,0,0,0,0.553,0,2.205,0.067,0.23,0.77,5.83
1269813600000,2010,3,2009,6,26,7,2.7,0.184,0.665,17525.4,106.3,106.3,104.3,4,4,4,4457,4339,4508,4154,4044,303.6,295,315,3054,2944,3098,0.0681,0.0657,0.0701,1100,1100,1100,990,990,990,976.5,976.3,976.6,13.5,13.4,13.7,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.54,11.45,11.76,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.89,26.67,27.39,26.08,25.87,26.57,0,0,0,0,0,0,0.58,0,2.035,0.068,0.25,0.75,6.49
1270418400000,2010,4,2009,7,27,7,2.55,0.178,0.665,18207.5,109.2,109.2,108.4,4,4,4,4216,4171,4285,3921,3876,295,295,295,2821,2776,2890,0.07,0.0688,0.0707,1100,1100,1100,990,990,990,976.1,976,976.2,13.9,13.8,14,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.98,11.86,12.07,0.864,0.864,0.865,0.97,0.97,0.97,0.838,0.838,0.839,27.93,27.62,28.16,27.09,26.79,27.31,0,0,0,0,0,0,0.602,0,1.885,0.07,0.26,0.74,7.14
1271023200000,2010,4,2009,7,28,7,2.72,0.178,0.665,17391.8,106.8,106.8,103.5,4,4,4,4505,4307,4720,4210,4012,295,295,295,3110,2912,3325,0.0655,0.0625,0.0685,1100,1100,1100,990,990,990,976.6,976.2,977,13.4,13,13.8,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.037,1.94,1.94,1.94,0.14,0.14,0.15,11.45,11.06,11.82,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.68,25.77,27.53,25.88,24.99,26.7,0,0,0,0,0,0,0.575,0,2.055,0.065,0.24,0.76,6.39
1271628000000,2010,4,2009,7,29,7,3.03,0.208,0.665,16021.6,98.39,98.39,95.37,4,4,4,5014,4816,5149,4670,4521,344.3,295,364,3570,3421,3685,0.0686,0.0605,0.0729,1100,1100,1100,990.01,990,990.02,977.5,977.2,977.7,12.5,12.3,12.8,0.923,0.919,0.926,0.48,0.48,0.48,0.038,0.037,0.039,1.94,1.93,1.94,0.16,0.15,0.16,10.55,10.34,10.89,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.58,24.1,25.36,23.84,23.37,24.6,0,0,0,0,0,0,0.53,0,2.365,0.069,0.22,0.78,5.29
1272232800000,2010,4,2009,7,30,7,3.04,0.216,0.665,15998.4,98.39,98.39,95.23,4,4,4,5020,4816,5149,4663,4476,357.1,340,364,3563,3376,3685,0.0711,0.0681,0.0729,1100,1100,1100,990.01,990,990.02,977.5,977.2,977.7,12.5,12.3,12.8,0.923,0.919,0.926,0.48,0.48,0.48,0.038,0.037,0.039,1.94,1.93,1.94,0.16,0.15,0.16,10.54,10.34,10.89,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.54,24.1,25.36,23.81,23.37,24.6,0,0,0,0,0,0,0.529,0,2.375,0.071,0.22,0.78,5.26
1272837600000,2010,5,2009,8,31,7,2.7,0.206,0.665,17495.9,107.8,107.8,104.1,4,4,4,4468,4245,4720,4128,3905,340,340,340,3028,2805,3280,0.0762,0.072,0.0801,1100,1100,1100,990,990,990,976.5,976.1,977,13.5,13,13.9,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.037,1.94,1.94,1.94,0.14,0.14,0.15,11.52,11.06,11.93,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.84,25.77,27.79,26.04,24.99,26.96,0,0,0,0,0,0,0.579,0,2.035,0.076,0.25,0.75,6.48
1273442400000,2010,5,2009,8,32,7,2.43,0.206,0.665,18922.2,116.2,116.2,112.6,4,4,4,4020,3874,4171,3680,3534,340,340,340,2580,2434,2731,0.0846,0.0815,0.0878,1100,1100,1100,990,990,990,975.7,975.4,976,14.3,14,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.034,1.94,1.94,1.94,0.14,0.13,0.14,12.35,12.07,12.65,0.871,0.865,0.878,0.97,0.97,0.97,0.845,0.839,0.852,29.03,28.16,29.95,28.16,27.31,29.05,0,0,0,0,0,0,0.626,0,1.765,0.085,0.27,0.73,7.79
1274047200000,2010,5,2009,8,33,7,2.16,0.206,0.665,20807,129.8,129.8,123.9,4,4,4,3569,3330,3800,3229,2990,340,340,340,2129,1890,2360,0.0954,0.0895,0.102,1100,1100,1100,990,990,990,974.8,974.3,975.3,15.2,14.7,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.03,0.033,1.94,1.94,1.94,0.13,0.12,0.13,13.29,12.8,13.8,0.89,0.881,0.899,0.97,0.97,0.97,0.864,0.855,0.872,31.92,30.43,33.45,30.96,29.52,32.45,0,0,0,0,0,0,0.688,0,1.495,0.095,0.31,0.69,9.63
1274652000000,2010,5,2009,8,34,7,1.86,0.206,0.665,22903.8,140.2,140.2,136.3,4,4,4,3070,2925,3190,2730,2585,340,340,340,1630,1485,1750,0.111,0.107,0.116,1100,1100,1100,990,990,990,973.7,973.3,974,16.3,16,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.38,14.09,14.73,0.906,0.903,0.91,0.97,0.97,0.97,0.879,0.876,0.883,35.14,34.33,36.15,34.08,33.3,35.06,0,0,0,0,0,0,0.757,0,1.195,0.11,0.36,0.64,12.3
1275256800000,2010,5,2009,8,35,7,1.63,0.181,0.665,24635.7,151.6,151.6,146.6,4,4,4,2698,2529,2854,2398,2236,299.7,293,340,1298,1136,1414,0.111,0.105,0.119,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.27,14.9,15.68,0.916,0.912,0.92,0.971,0.97,0.974,0.89,0.885,0.896,37.74,36.65,38.93,36.66,35.55,37.9,0,0,0,0,0,0,0.815,0,0.965,0.11,0.41,0.59,15.1
1275861600000,2010,6,2009,9,36,7,1.41,0.177,0.665,26420.7,160.4,160.4,157.3,4,4,4,2336,2225,2458,2043,1932,293,293,293,942.8,831.9,1065,0.126,0.119,0.132,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.15,15.85,16.42,0.924,0.922,0.926,0.977,0.975,0.978,0.903,0.899,0.906,40.26,39.43,40.99,39.32,38.44,40.1,0,0,0,0,0,0,0.874,0,0.745,0.13,0.47,0.53,18.7
1276466400000,2010,6,2009,9,37,7,1.25,0.177,0.665,27651.4,167.3,167.3,164.6,4,4,4,2073,1975,2180,1780,1682,293,293,293,680.3,582.2,786.6,0.141,0.134,0.148,1100,1100,1100,990,990,990,971.3,971,971.5,18.7,18.5,19,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.79,16.53,17.04,0.928,0.926,0.929,0.98,0.979,0.98,0.909,0.907,0.91,42,41.29,42.69,41.15,40.41,41.84,0,0,0,0,0,0,0.914,0,0.585,0.14,0.53,0.47,22.1
1277071200000,2010,6,2009,9,38,7,1.07,0.177,0.665,29302.3,180,180,174.4,4,4,4,1773,1612,1958,1480,1319,293,293,293,379.5,219.3,564.8,0.166,0.15,0.182,1100,1100,1100,990,990,990,970.4,969.8,971,19.6,19,20.2,0.924,0.918,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.099,0.096,0.1,17.7,17.1,18.22,0.932,0.929,0.935,0.98,0.98,0.98,0.914,0.911,0.916,44.49,42.84,45.93,43.6,41.99,45.01,0,0,0,0,0,0,0.969,0,0.405,0.17,0.62,0.38,27.4
1277676000000,2010,6,2009,9,39,7,0.886,0.164,0.665,31166.8,188.4,188.4,185.5,4,4,4,1464,1390,1571,1193,1134,271.9,256,293,92.54,34.48,178,0.186,0.178,0.193,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.873,0.842,0.914,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.86,1.93,0.092,0.089,0.095,18.74,18.36,19.01,0.936,0.935,0.937,0.98,0.98,0.98,0.918,0.916,0.918,47.33,46.29,48.05,46.38,45.37,47.09,0,0,0,0,0,0,1.03,0,0.221,0.19,0.75,0.25,35.2
1278280800000,2010,7,2009,10,40,7,0.727,0.155,0.572,28776.6,187.2,187.2,171.3,4,4,4,1202,1121,1331,946,864.7,256,256,256,-0.0004502,-0.004527,0.0004787,0.214,0.192,0.228,946,864.7,1075,990,990,990,968.5,968.3,968.9,21.5,21.1,21.7,0.617,0.527,0.79,0.312,0.242,0.447,0.015,0.011,0.021,1.33,1.1,1.75,0.062,0.051,0.083,20.14,19.31,20.62,0.937,0.935,0.939,0.98,0.978,0.98,0.918,0.914,0.92,43.71,40.87,47.75,42.82,39.96,46.79,0,0,0,0,0,0,0.952,0,0.155,0.21,0.79,0.21,39.6
1278885600000,2010,7,2009,10,41,7,0.599,0.155,0.444,23441.1,154.3,154.3,139.5,4,3,3.4285714285714284,989.7,906.9,1087,733.7,650.9,256,256,256,-0.00001635,-0.0002813,0.000259,0.26,0.236,0.282,733.7,650.9,831,990,990,990,967.8,967.5,968.2,22.2,21.8,22.5,0.411,0.346,0.496,0.161,0.125,0.215,0.0073,0.0056,0.0098,0.903,0.805,1.02,0.041,0.036,0.047,21.26,20.81,21.67,0.935,0.929,0.94,0.977,0.97,0.98,0.914,0.901,0.921,42.14,37.04,46.85,41.17,35.93,45.91,0,0,0,0,0,0,0.775,0,0.155,0.26,0.74,0.26,39.1
1279490400000,2010,7,2009,10,42,7,0.512,0.155,0.357,19453.5,124.4,124.4,115.8,3,3,3,846.6,798.2,892.3,590.6,542.2,256,256,256,-0.0001556,-0.0003742,0.00002897,0.303,0.287,0.321,590.6,542.2,636.3,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.312,0.285,0.338,0.106,0.0869,0.121,0.0046,0.0038,0.0054,0.693,0.603,0.777,0.031,0.026,0.034,22.02,21.75,22.3,0.931,0.926,0.935,0.975,0.97,0.98,0.908,0.898,0.917,39.58,36.6,42.32,38.6,35.51,41.48,0,0,0,0,0,0,0.643,0,0.155,0.3,0.7,0.3,38
1280095200000,2010,7,2009,10,43,7,0.444,0.15,0.294,16294.1,104.3,104.3,96.99,3,2,2.7142857142857144,734.2,677.7,785.9,486,452.2,248.3,202,256,-0.00005555,-0.000486,0.0004167,0.338,0.298,0.361,486,452.2,529.9,990,990,990,966.8,966.6,967,23.2,23,23.4,0.252,0.234,0.278,0.0682,0.0604,0.082,0.0029,0.0026,0.0036,0.565,0.484,0.687,0.024,0.021,0.03,22.6,22.38,22.9,0.926,0.919,0.941,0.973,0.97,0.98,0.901,0.891,0.922,37.78,32.7,48.36,36.78,31.72,47.39,0,0,0,0,0,0,0.539,0,0.15,0.34,0.66,0.34,36.7
1280700000000,2010,8,2009,11,44,7,0.375,0.122,0.253,14562.1,93.9,93.9,86.68,2,2,2,620.4,595.7,657.7,418.4,393.7,202,202,202,-0.0001302,-0.0003743,0.0000459,0.326,0.307,0.339,418.4,393.7,455.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.212,0.202,0.23,0.0537,0.0487,0.0611,0.0023,0.0021,0.0026,0.576,0.525,0.658,0.024,0.022,0.028,23.04,22.81,23.19,0.936,0.933,0.94,0.98,0.98,0.98,0.917,0.914,0.921,44.23,41.76,47.91,43.34,40.91,46.95,0,0,0,0,0,0,0.482,0,0.122,0.33,0.67,0.33,38.8
1281304800000,2010,8,2009,11,45,7,0.338,0.122,0.216,12400.4,78.51,78.51,73.81,2,2,2,558.5,536.7,580.3,356.5,334.7,202,202,202,-0.0001031,-0.0004988,0.0003149,0.362,0.348,0.376,356.5,334.7,378.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.197,0.0413,0.0369,0.0457,0.0017,0.0015,0.0019,0.455,0.416,0.495,0.019,0.017,0.021,23.43,23.29,23.57,0.927,0.923,0.93,0.972,0.97,0.976,0.901,0.895,0.908,37.95,35.7,40.2,36.91,34.63,39.25,0,0,0,0,0,0,0.41,0,0.122,0.36,0.64,0.36,36.7
1281909600000,2010,8,2009,11,46,7,0.302,0.122,0.18,10348.1,67.14,67.14,61.6,2,2,2,499.2,472.3,526.3,297.2,270.3,202,202,202,0.0001017,-0.0004205,0.0003929,0.405,0.384,0.428,297.2,270.3,324.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.168,0.158,0.178,0.0294,0.0241,0.0349,0.0012,0.00099,0.0015,0.354,0.312,0.398,0.015,0.013,0.017,23.8,23.63,23.96,0.915,0.909,0.921,0.97,0.97,0.97,0.888,0.882,0.893,31.75,28.88,34.61,30.8,28.01,33.57,0,0,0,0,0,0,0.342,0,0.122,0.4,0.6,0.4,34.3
1282514400000,2010,8,2009,11,47,7,0.278,0.122,0.155,8946.81,56.6,56.6,53.25,2,2,2,459,443.5,475,257,241.5,202,202,202,0.00001167,-0.000249,0.0004599,0.44,0.425,0.455,257,241.5,273,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.154,0.148,0.159,0.0214,0.0183,0.0246,0.00088,0.00075,0.001,0.292,0.27,0.316,0.012,0.011,0.013,24.04,23.95,24.13,0.906,0.901,0.91,0.97,0.97,0.97,0.879,0.874,0.883,27.45,25.77,29.18,26.63,24.99,28.3,0,0,0,0,0,0,0.296,0,0.123,0.44,0.56,0.44,32.2
1283119200000,2010,8,2009,11,48,7,0.254,0.098,0.156,9038.62,58.91,58.91,53.8,2,2,2,419.6,403.3,436.2,257.6,230,162,146,202,0.0002157,-0.0001524,0.0004207,0.385,0.342,0.468,257.6,230,281,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.144,0.157,0.0215,0.016,0.0262,0.00088,0.00065,0.0011,0.29,0.254,0.323,0.012,0.01,0.013,24.22,24.16,24.3,0.906,0.897,0.912,0.97,0.97,0.97,0.879,0.87,0.885,27.73,24.48,30.37,26.9,23.74,29.46,0,0,0,0,0,0,0.299,0,0.098,0.39,0.61,0.39,35.6
1283724000000,2010,9,2009,12,49,7,0.232,0.0869,0.145,8455.8,53.02,53.02,50.33,2,2,2,384.1,373.5,398.9,240.4,232.1,143.7,138,146,-0.00005941,-0.0004955,0.0003305,0.374,0.365,0.386,240.4,232.1,252.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.139,0.147,0.0181,0.0164,0.0206,0.00073,0.00066,0.00084,0.263,0.251,0.281,0.011,0.01,0.011,24.42,24.32,24.48,0.901,0.898,0.906,0.97,0.97,0.97,0.874,0.871,0.879,25.94,25,27.33,25.17,24.25,26.51,0,0,0,0,0,0,0.28,0,0.087,0.37,0.62,0.38,36.4
1284328800000,2010,9,2009,12,50,7,0.21,0.0835,0.127,7680.83,47.73,47.73,45.72,2,1,1.1428571428571428,347.5,335.9,366.2,209.5,197.9,138,138,138,-0.0001459,-0.0004299,0.0001415,0.398,0.377,0.411,209.5,197.9,228.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.126,0.137,0.012,0.00979,0.0156,0.00048,0.00039,0.00063,0.414,0.245,0.477,0.017,0.0099,0.019,24.45,24.35,24.52,0.931,0.896,0.939,0.979,0.97,0.98,0.911,0.87,0.92,43.21,24.6,48.49,42.31,23.86,47.52,0,0,0,0,0,0,0.254,0,0.083,0.4,0.6,0.4,36.6
1284933600000,2010,9,2009,12,51,7,0.194,0.0835,0.111,6757.55,42.75,42.75,40.22,1,1,1,321.3,305.4,332.3,183.3,167.4,138,138,138,-0.00004855,-0.0004712,0.0004061,0.43,0.415,0.452,183.3,167.4,194.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.115,0.125,0.00833,0.00674,0.00943,0.00033,0.00027,0.00038,0.368,0.32,0.401,0.015,0.013,0.016,24.63,24.54,24.75,0.929,0.924,0.933,0.977,0.971,0.98,0.908,0.897,0.914,41.15,37.55,43.62,40.22,36.45,42.75,0,0,0,0,0,0,0.223,0,0.083,0.43,0.57,0.43,34.8
1285538400000,2010,9,2009,12,52,7,0.179,0.0762,0.103,6255.39,41.12,41.12,37.23,1,1,1,296,288.5,299.1,170,161.1,126,110,138,-0.0002005,-0.0004702,0.0004828,0.425,0.372,0.461,170,161.1,185.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.115,0.113,0.119,0.007,0.00611,0.00858,0.00028,0.00024,0.00034,0.327,0.303,0.372,0.013,0.012,0.015,24.79,24.75,24.8,0.925,0.922,0.931,0.974,0.97,0.98,0.9,0.894,0.912,38.24,36.1,41.96,37.23,35.02,41.12,0,0,0,0,0,0,0.207,0,0.076,0.43,0.58,0.42,34.9
1286143200000,2010,10,2010,1,1,7,0.164,0.0665,0.0978,5940.34,38.14,38.14,35.36,1,1,1,271.7,261.7,283.6,161.7,151.7,110,110,110,0.0001884,-0.0001393,0.00034,0.405,0.388,0.42,161.7,151.7,173.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.107,0.115,0.00617,0.00517,0.00736,0.00024,0.0002,0.00029,0.302,0.275,0.335,0.012,0.011,0.013,24.91,24.83,24.98,0.922,0.918,0.926,0.971,0.97,0.974,0.895,0.89,0.902,36.42,34.11,39.15,35.36,33.09,38.14,0,0,0,0,0,0,0.196,0,0.0662,0.41,0.6,0.4,36.2
1286748000000,2010,10,2010,1,2,7,0.152,0.0665,0.0854,5166.85,31.96,31.96,30.76,1,1,1,251.2,236.8,256.6,141.2,126.8,110,110,110,0.00002061,-0.0001584,0.0003098,0.438,0.429,0.464,141.2,126.8,146.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0983,0.105,0.00412,0.00268,0.00466,0.00016,0.00011,0.00018,0.249,0.215,0.262,0.0098,0.0085,0.01,25.05,25.01,25.16,0.914,0.907,0.916,0.97,0.97,0.97,0.886,0.88,0.889,31.71,28.4,32.95,30.76,27.55,31.96,0,0,0,0,0,0,0.171,0,0.0666,0.44,0.56,0.44,34
1287352800000,2010,10,2010,1,3,7,0.14,0.0665,0.0735,4421.01,27.55,27.55,26.32,1,1,1,231.5,226.9,236.8,121.5,116.9,110,110,110,-0.00009265,-0.0003439,0.0003098,0.475,0.464,0.485,121.5,116.9,126.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0964,0.0948,0.0983,0.00215,0.00169,0.00268,0.000085,0.000066,0.00011,0.203,0.193,0.215,0.008,0.0076,0.0085,25.21,25.16,25.25,0.903,0.9,0.907,0.97,0.97,0.97,0.876,0.873,0.88,27.13,26.04,28.4,26.32,25.26,27.55,0,0,0,0,0,0,0.146,0,0.0665,0.47,0.52,0.48,31.6
1287957600000,2010,10,2010,1,4,7,0.139,0.0665,0.0723,4344.82,27.55,27.55,25.86,1,1,1,229.5,224.7,236.8,119.5,114.7,110,110,110,-0.00006645,-0.0002845,0.0003098,0.479,0.464,0.489,119.5,114.7,126.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0957,0.094,0.0983,0.00195,0.00147,0.00268,0.000077,0.000058,0.00011,0.199,0.189,0.215,0.0078,0.0074,0.0085,25.22,25.16,25.26,0.902,0.898,0.907,0.97,0.97,0.97,0.875,0.871,0.88,26.66,25.52,28.4,25.86,24.75,27.55,0,0,0,0,0,0,0.144,0,0.0667,0.48,0.52,0.48,31.3
1288562400000,2010,11,2010,2,5,7,0.141,0.0562,0.0852,5172.11,31.46,31.46,30.79,1,1,1,233.8,230.6,236.8,140.8,137.6,93,93,93,0.00003178,-0.0003439,0.000477,0.398,0.393,0.403,140.8,137.6,143.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0996,0.102,0.00408,0.00376,0.00438,0.00016,0.00015,0.00017,0.245,0.237,0.253,0.0097,0.0093,0.01,25.15,25.13,25.18,0.914,0.912,0.915,0.97,0.97,0.97,0.886,0.885,0.887,31.74,30.99,32.43,30.79,30.06,31.46,0,0,0,0,0,0,0.171,0,0.0558,0.4,0.6,0.4,36.7
1289167200000,2010,11,2010,2,6,7,0.143,0.0562,0.0863,5241.97,32.94,32.94,31.2,1,1,1,235.7,230.6,243.5,142.7,137.6,93,93,93,0.00007508,-0.0003439,0.0003098,0.395,0.382,0.403,142.7,137.6,150.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0996,0.104,0.00427,0.00376,0.00506,0.00017,0.00015,0.0002,0.25,0.237,0.27,0.0098,0.0093,0.011,25.14,25.07,25.18,0.914,0.912,0.918,0.97,0.97,0.97,0.887,0.885,0.89,32.17,30.99,33.96,31.2,30.06,32.94,0,0,0,0,0,0,0.173,0,0.0567,0.39,0.6,0.4,36.7
1289772000000,2010,11,2010,2,7,7,0.164,0.0562,0.107,6577.4,44.08,44.08,39.15,1,1,1,270.4,251.8,291.5,177.4,158.8,93,93,93,0.00005665,-0.0002418,0.0002668,0.345,0.319,0.369,177.4,158.8,198.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.107,0.121,0.00774,0.00588,0.00985,0.00031,0.00023,0.00039,0.346,0.291,0.41,0.014,0.012,0.016,24.87,24.72,25,0.927,0.921,0.934,0.975,0.97,0.98,0.904,0.893,0.916,40.14,35.84,44.98,39.15,34.77,44.08,0,0,0,0,0,0,0.218,0,0.057,0.34,0.65,0.35,40.1
1290376800000,2010,11,2010,2,8,7,0.178,0.0562,0.121,7481.42,45.76,45.76,44.53,1,1,1,293.6,288.5,299.1,200.6,195.5,93,93,93,0.0001727,-0.0004702,0.0004828,0.317,0.311,0.322,200.6,195.5,206.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.12,0.124,0.0103,0.00955,0.0112,0.00041,0.00038,0.00045,0.417,0.4,0.435,0.017,0.016,0.017,24.71,24.67,24.75,0.935,0.934,0.937,0.98,0.98,0.98,0.916,0.915,0.918,45.44,44.3,46.69,44.53,43.41,45.76,0,0,0,0,0,0,0.247,0,0.057,0.32,0.68,0.32,42
1290981600000,2010,11,2010,2,9,7,0.201,0.061,0.14,8267.35,52.94,52.94,49.21,2,1,1.8571428571428572,332.5,305.4,354.2,231.6,212.4,100.9,93,104,0.00001254,-0.0004299,0.0004061,0.304,0.294,0.315,231.6,212.4,250.2,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.134,0.126,0.14,0.0163,0.0125,0.02,0.00066,0.0005,0.00081,0.279,0.227,0.458,0.011,0.0091,0.018,24.66,24.56,24.81,0.905,0.893,0.938,0.971,0.97,0.98,0.879,0.866,0.919,28.77,23.83,48.1,27.97,23.12,47.14,0,0,0,0,0,0,0.273,0,0.061,0.3,0.7,0.3,41.1
1291586400000,2010,12,2010,3,10,7,0.23,0.0629,0.167,9831.19,61.05,61.05,58.52,2,2,2,380.7,366.2,392.8,276.7,262.2,104,104,104,-0.00009993,-0.0004955,0.0003305,0.273,0.265,0.284,276.7,262.2,288.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.145,0.154,0.0253,0.0224,0.0278,0.001,0.00091,0.0011,0.311,0.289,0.329,0.013,0.012,0.013,24.39,24.31,24.48,0.912,0.908,0.914,0.97,0.97,0.97,0.884,0.881,0.887,30.16,28.59,31.47,29.26,27.73,30.53,0,0,0,0,0,0,0.325,0,0.063,0.27,0.73,0.27,42.7
1292191200000,2010,12,2010,3,11,7,0.257,0.0629,0.194,11377.6,75.75,75.75,67.72,2,2,2,424.7,398.9,462.3,320.7,294.9,104,104,104,0.00008978,-0.0001988,0.0004207,0.246,0.225,0.261,320.7,294.9,358.3,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.165,0.156,0.179,0.0341,0.029,0.0417,0.0014,0.0012,0.0017,0.382,0.339,0.447,0.016,0.014,0.018,24.11,23.87,24.27,0.921,0.916,0.927,0.971,0.97,0.974,0.893,0.888,0.903,34.89,32.13,38.9,33.86,31.17,37.88,0,0,0,0,0,0,0.376,0,0.063,0.24,0.75,0.25,44.3
1292796000000,2010,12,2010,3,12,7,0.314,0.0629,0.251,14675.3,95.19,95.19,87.35,3,2,2.142857142857143,519.6,475,565.6,415.6,371,104,104,104,-0.00008617,-0.0004205,0.0003676,0.201,0.184,0.219,415.6,371,461.6,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.199,0.183,0.216,0.0531,0.0442,0.0623,0.0022,0.0018,0.0026,0.53,0.445,0.635,0.022,0.019,0.027,23.53,23.26,23.79,0.932,0.917,0.94,0.978,0.97,0.98,0.911,0.89,0.921,42.36,32.4,48.57,41.43,31.43,47.6,0,0,0,0,0,0,0.485,0,0.063,0.2,0.8,0.2,46.7
1293400800000,2010,12,2010,3,13,7,0.384,0.0689,0.315,17731.9,113.3,113.3,105.5,3,3,3,635.1,580.3,702.8,521.1,476.3,114,104,139,-0.00001534,-0.0004333,0.0003042,0.179,0.16,0.21,521.1,476.3,563.8,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.251,0.224,0.28,0.0792,0.0653,0.0955,0.0034,0.0027,0.0041,0.545,0.468,0.626,0.023,0.02,0.027,23.02,22.66,23.32,0.925,0.919,0.929,0.971,0.97,0.973,0.897,0.892,0.904,36.24,33.38,38.81,35.18,32.38,37.78,0,0,0,0,0,0,0.586,0,0.069,0.18,0.82,0.18,46.2
1294005600000,2011,1,2010,4,14,7,0.486,0.0841,0.402,22158.5,143.3,143.3,131.9,3,3,3,803.1,721.4,869.8,664.1,582.4,139,139,139,0.00004916,-0.0002195,0.0003488,0.174,0.16,0.193,664.1,582.4,730.8,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.338,0.291,0.378,0.13,0.103,0.155,0.0057,0.0044,0.0069,0.816,0.661,0.953,0.036,0.028,0.042,22.07,21.67,22.55,0.937,0.931,0.942,0.979,0.976,0.98,0.918,0.909,0.923,44.89,39.98,48.74,43.97,39.01,47.76,0,0,0,0,0,0,0.733,0,0.084,0.17,0.83,0.17,45.6
1294610400000,2011,1,2010,4,15,7,0.611,0.0841,0.527,27525.8,179,179,163.8,4,4,4,1010,916.5,1111,871.4,777.5,139,139,139,0.00005189,-0.0004074,0.000451,0.138,0.125,0.152,871.4,777.5,971.6,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.507,0.421,0.598,0.248,0.179,0.327,0.011,0.008,0.015,1.09,0.867,1.34,0.05,0.039,0.062,21,20.41,21.57,0.935,0.93,0.939,0.978,0.972,0.98,0.914,0.904,0.921,41.9,38.23,45.67,40.96,37.16,44.76,0,0,0,0,0,0,0.91,0,0.084,0.14,0.86,0.14,45.1
1295215200000,2011,1,2010,4,16,7,0.853,0.0869,0.654,31053.4,191.4,191.4,184.8,4,4,4,1411,1149,1718,1267,1010,143.7,139,150,186.1,-0.003986,468.5,0.103,0.0873,0.121,1081,1010,1100,990,990,990,969.2,968.4,970.2,20.8,19.8,21.6,0.823,0.653,0.917,0.456,0.363,0.48,0.022,0.017,0.024,1.8,1.47,1.93,0.087,0.068,0.098,19,17.88,20.17,0.937,0.933,0.94,0.98,0.98,0.98,0.918,0.915,0.921,47.15,45,48.82,46.21,44.1,47.84,0,0,0,0,0,0,1.03,0,0.199,0.1,0.77,0.23,36.4
1295820000000,2011,1,2010,4,17,7,1.17,0.0907,0.665,28353.4,172,172,168.8,4,4,4,1934,1841,1995,1784,1691,150,150,150,684.2,591,744.7,0.0776,0.0752,0.0815,1100,1100,1100,990,990,990,970.9,970.6,971.1,19.1,18.9,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.17,16.98,17.47,0.93,0.929,0.931,0.98,0.98,0.98,0.911,0.91,0.913,43.05,42.52,43.88,42.19,41.67,43,0,0,0,0,0,0,0.938,0,0.505,0.078,0.57,0.43,24.2
1296424800000,2011,1,2010,4,18,7,1.26,0.115,0.665,27599.4,166.3,166.3,164.3,4,4,4,2084,2006,2174,1893,1832,190.3,150,197,793.2,732,876.8,0.0913,0.0748,0.0971,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.76,16.54,16.95,0.928,0.926,0.929,0.98,0.979,0.98,0.909,0.907,0.91,41.92,41.33,42.43,41.07,40.45,41.59,0,0,0,0,0,0,0.913,0,0.595,0.091,0.53,0.47,21.9
1297029600000,2011,2,2010,5,19,7,1.43,0.119,0.665,26239.9,161,161,156.2,4,4,4,2372,2202,2579,2175,2005,197,197,197,1075,904.9,1282,0.0833,0.0764,0.0895,1100,1100,1100,990,990,990,972,971.6,972.5,18,17.5,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.06,15.56,16.47,0.924,0.919,0.926,0.976,0.973,0.978,0.901,0.894,0.906,40,38.57,41.14,39.05,37.53,40.26,0,0,0,0,0,0,0.868,0,0.765,0.083,0.47,0.53,18.3
1297634400000,2011,2,2010,5,20,7,1.82,0.119,0.665,23192.1,147.2,147.2,138,4,4,4,3012,2677,3367,2815,2480,197,197,197,1715,1380,2070,0.0658,0.0585,0.0736,1100,1100,1100,990,990,990,973.5,972.7,974.3,16.5,15.7,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.031,1.94,1.94,1.94,0.12,0.11,0.12,14.53,13.72,15.32,0.908,0.897,0.917,0.97,0.97,0.971,0.881,0.871,0.89,35.57,33.21,37.88,34.51,32.21,36.8,0,0,0,0,0,0,0.767,0,1.155,0.065,0.37,0.63,12.7
1298239200000,2011,2,2010,5,21,7,2.2,0.119,0.665,20496.6,126.4,126.4,122,4,4,4,3644,3466,3784,3447,3269,197,197,197,2347,2169,2487,0.0541,0.0521,0.0568,1100,1100,1100,990,990,990,974.9,974.5,975.2,15.1,14.8,15.5,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.13,12.84,13.51,0.888,0.882,0.894,0.97,0.97,0.97,0.861,0.856,0.867,31.44,30.54,32.58,30.5,29.62,31.6,0,0,0,0,0,0,0.678,0,1.535,0.054,0.3,0.7,9.32
1298844000000,2011,2,2010,5,22,7,2.29,0.18,0.665,19867.2,118.5,118.5,118.3,4,4,4,3793,3784,3800,3495,3469,298.1,197,315,2395,2369,2503,0.0786,0.0518,0.0832,1100,1100,1100,990,990,990,975.2,975.2,975.3,14.8,14.7,14.8,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.82,12.8,12.84,0.882,0.881,0.882,0.97,0.97,0.97,0.855,0.855,0.856,30.48,30.43,30.54,29.56,29.52,29.62,0,0,0,0,0,0,0.657,0,1.625,0.079,0.29,0.71,8.68
1299448800000,2011,3,2010,6,23,7,2.3,0.171,0.665,19820.2,118.1,118.1,118,4,4,4,3804,3800,3814,3522,3485,282.4,239,315,2422,2385,2461,0.0742,0.0629,0.0829,1100,1100,1100,990,990,990,975.3,975.3,975.3,14.7,14.7,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.79,12.77,12.8,0.881,0.881,0.881,0.97,0.97,0.97,0.855,0.854,0.855,30.41,30.34,30.43,29.49,29.43,29.52,0,0,0,0,0,0,0.655,0,1.635,0.074,0.29,0.71,8.62
1300053600000,2011,3,2010,6,24,7,2.31,0.145,0.665,19761.1,117.9,117.9,117.6,4,4,4,3818,3808,3846,3579,3569,239,239,239,2479,2469,2507,0.0626,0.0621,0.0628,1100,1100,1100,990,990,990,975.3,975.3,975.4,14.7,14.6,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.76,12.7,12.79,0.881,0.879,0.881,0.97,0.97,0.97,0.854,0.853,0.855,30.32,30.13,30.38,29.41,29.22,29.47,0,0,0,0,0,0,0.653,0,1.645,0.063,0.29,0.71,8.55
1300658400000,2011,3,2010,6,25,7,2.34,0.145,0.665,19529.9,116.6,116.6,116.2,4,4,4,3871,3857,3890,3632,3618,239,239,239,2532,2518,2551,0.0617,0.0614,0.062,1100,1100,1100,990,990,990,975.4,975.4,975.4,14.6,14.6,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.65,12.61,12.68,0.878,0.877,0.879,0.97,0.97,0.97,0.852,0.851,0.852,29.96,29.84,30.05,29.06,28.94,29.15,0,0,0,0,0,0,0.646,0,1.675,0.062,0.28,0.72,8.35
1301263200000,2011,3,2010,6,26,7,2.38,0.159,0.665,19223,115.8,115.8,114.4,4,4,4,3943,3890,3984,3680,3651,263,239,295,2580,2551,2598,0.0667,0.0607,0.0746,1100,1100,1100,990,990,990,975.6,975.4,975.6,14.4,14.4,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.14,12.5,12.41,12.61,0.875,0.873,0.877,0.97,0.97,0.97,0.849,0.847,0.851,29.49,29.22,29.84,28.61,28.34,28.94,0,0,0,0,0,0,0.636,0,1.715,0.067,0.28,0.72,8.08
1301868000000,2011,4,2010,7,27,7,2.45,0.178,0.665,18767.2,112.6,112.6,111.7,4,4,4,4057,4015,4127,3762,3720,295,295,295,2662,2620,2732,0.0727,0.0715,0.0735,1100,1100,1100,990,990,990,975.8,975.7,975.9,14.2,14.1,14.3,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.034,0.034,1.94,1.94,1.94,0.14,0.14,0.14,12.27,12.15,12.35,0.87,0.867,0.871,0.97,0.97,0.97,0.844,0.841,0.845,28.79,28.4,29.03,27.93,27.55,28.16,0,0,0,0,0,0,0.621,0,1.785,0.073,0.27,0.73,7.66
1302472800000,2011,4,2010,7,28,7,2.56,0.178,0.665,18142.6,109.6,109.6,108,4,4,4,4239,4154,4307,3944,3859,295,295,295,2844,2759,2912,0.0696,0.0685,0.071,1100,1100,1100,990,990,990,976.1,976,976.2,13.9,13.8,14,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.94,11.82,12.1,0.864,0.864,0.866,0.97,0.97,0.97,0.838,0.838,0.84,27.83,27.53,28.25,27,26.7,27.4,0,0,0,0,0,0,0.6,0,1.895,0.07,0.26,0.74,7.09
1303077600000,2011,4,2010,7,29,7,2.63,0.178,0.665,17826.4,106.8,106.8,106.1,4,4,4,4349,4307,4356,4054,4012,295,295,295,2954,2912,2961,0.0678,0.0677,0.0685,1100,1100,1100,990,990,990,976.3,976.2,976.3,13.7,13.7,13.8,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.035,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.74,11.73,11.82,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,27.35,27.32,27.53,26.53,26.5,26.7,0,0,0,0,0,0,0.589,0,1.965,0.068,0.25,0.75,6.78
1303682400000,2011,4,2010,7,30,7,2.56,0.182,0.665,18176.2,110.2,110.2,108.2,4,4,4,4227,4127,4285,3926,3787,301.4,295,340,2826,2687,2890,0.0713,0.0688,0.0824,1100,1100,1100,990,990,990,976.1,975.9,976.2,13.9,13.8,14.1,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.96,11.86,12.15,0.864,0.864,0.867,0.97,0.97,0.97,0.838,0.838,0.841,27.88,27.62,28.4,27.05,26.79,27.55,0,0,0,0,0,0,0.601,0,1.895,0.071,0.26,0.74,7.1
1304287200000,2011,5,2010,8,31,7,2.44,0.206,0.665,18843.3,113.7,113.7,112.2,4,4,4,4037,3969,4094,3697,3629,340,340,340,2597,2529,2654,0.0842,0.0831,0.0857,1100,1100,1100,990,990,990,975.7,975.6,975.9,14.3,14.1,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.034,1.94,1.94,1.94,0.14,0.13,0.14,12.31,12.21,12.44,0.871,0.868,0.874,0.97,0.97,0.97,0.844,0.842,0.847,28.91,28.59,29.32,28.04,27.73,28.44,0,0,0,0,0,0,0.623,0,1.775,0.084,0.27,0.73,7.72
1304892000000,2011,5,2010,8,32,7,2.33,0.206,0.665,19627.1,121.2,121.2,116.8,4,4,4,3849,3677,3948,3509,3337,340,340,340,2409,2237,2508,0.0884,0.0861,0.0925,1100,1100,1100,990,990,990,975.4,975,975.6,14.6,14.4,15,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.7,12.49,13.06,0.879,0.875,0.887,0.97,0.97,0.97,0.853,0.848,0.86,30.11,29.45,31.25,29.21,28.57,30.31,0,0,0,0,0,0,0.649,0,1.665,0.088,0.29,0.71,8.42
1305496800000,2011,5,2010,8,33,7,2.08,0.206,0.665,21367.5,131.9,131.9,127.2,4,4,4,3434,3243,3558,3094,2903,340,340,340,1994,1803,2118,0.0991,0.0956,0.105,1100,1100,1100,990,990,990,974.5,974.1,974.7,15.5,15.3,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.13,0.12,0.13,13.58,13.31,13.98,0.895,0.891,0.902,0.97,0.97,0.97,0.868,0.864,0.875,32.78,31.99,34.01,31.8,31.03,32.98,0,0,0,0,0,0,0.707,0,1.415,0.099,0.32,0.68,10.3
1306101600000,2011,5,2010,8,34,7,1.82,0.206,0.665,23184.1,142.8,142.8,138,4,4,4,3008,2830,3157,2668,2490,340,340,340,1568,1390,1717,0.113,0.108,0.12,1100,1100,1100,990,990,990,973.5,973.1,973.9,16.5,16.1,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.53,14.17,14.96,0.908,0.904,0.913,0.97,0.97,0.97,0.881,0.877,0.885,35.57,34.53,36.81,34.5,33.5,35.71,0,0,0,0,0,0,0.767,0,1.155,0.11,0.37,0.63,12.7
1306706400000,2011,5,2010,8,35,7,1.57,0.185,0.665,25116.3,155.2,155.2,149.5,4,4,4,2600,2409,2773,2294,2116,306.4,293,340,1194,1016,1333,0.118,0.109,0.125,1100,1100,1100,990,990,990,972.5,972.1,973,17.5,17,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.51,15.09,15.97,0.919,0.914,0.923,0.973,0.97,0.976,0.893,0.887,0.901,38.43,37.21,39.78,37.38,36.1,38.8,0,0,0,0,0,0,0.831,0,0.905,0.12,0.42,0.58,16
1307311200000,2011,6,2010,9,36,7,1.34,0.177,0.665,27012.9,164.3,164.3,160.8,4,4,4,2210,2083,2353,1917,1790,293,293,293,817.4,690.1,960.2,0.133,0.125,0.141,1100,1100,1100,990,990,990,971.6,971.3,972,18.4,18,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.45,16.11,16.76,0.926,0.924,0.928,0.978,0.976,0.98,0.906,0.902,0.909,41.09,40.15,41.92,40.2,39.2,41.08,0,0,0,0,0,0,0.893,0,0.675,0.13,0.5,0.5,20.2
1307916000000,2011,6,2010,9,37,7,1.14,0.177,0.665,28680.3,176,176,170.7,4,4,4,1879,1727,2029,1586,1434,293,293,293,486.4,333.6,636,0.156,0.144,0.17,1100,1100,1100,990,990,990,970.7,970.2,971.2,19.3,18.8,19.8,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.35,16.89,17.84,0.931,0.928,0.933,0.98,0.98,0.98,0.912,0.91,0.914,43.55,42.28,44.9,42.68,41.43,44,0,0,0,0,0,0,0.948,0,0.475,0.16,0.58,0.42,25.2
1308520800000,2011,6,2010,9,38,7,0.922,0.177,0.665,30804.2,188,188,183.4,4,4,4,1524,1400,1703,1231,1107,293,293,293,131.1,6.987,310.3,0.193,0.172,0.209,1100,1100,1100,990,990,990,969.6,969.2,970.1,20.4,19.9,20.8,0.885,0.841,0.925,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.86,1.94,0.093,0.089,0.098,18.54,17.92,18.98,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.915,0.918,46.78,45.11,47.97,45.84,44.21,47.01,0,0,0,0,0,0,1.02,0,0.257,0.19,0.72,0.28,33.4
1309125600000,2011,6,2010,9,39,7,0.752,0.168,0.584,29130.3,185,185,173.4,4,4,4,1243,1149,1359,965.4,892.7,277.1,256,293,-0.0004166,-0.002176,0.0004733,0.223,0.213,0.24,965.4,892.7,1066,990,990,990,968.7,968.4,969,21.3,21,21.6,0.642,0.553,0.788,0.329,0.264,0.436,0.015,0.012,0.021,1.38,1.17,1.73,0.065,0.054,0.082,19.95,19.24,20.46,0.938,0.936,0.938,0.98,0.98,0.98,0.919,0.917,0.92,44.23,41.92,47.19,43.35,41.08,46.25,0,0,0,0,0,0,0.963,0,0.168,0.22,0.78,0.22,38.7
1309730400000,2011,7,2010,10,40,7,0.647,0.155,0.492,25475.1,159.8,159.8,151.6,4,3,3.857142857142857,1069,989.9,1121,813.2,733.9,256,256,256,0.00003665,-0.0004924,0.0004184,0.24,0.228,0.259,813.2,733.9,864.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.48,0.407,0.527,0.204,0.157,0.242,0.0093,0.0071,0.011,1,0.918,1.1,0.046,0.042,0.051,20.88,20.62,21.15,0.934,0.93,0.941,0.975,0.971,0.98,0.911,0.904,0.922,40.57,37.87,47.76,39.58,36.79,46.8,0,0,0,0,0,0,0.842,0,0.155,0.24,0.76,0.24,39.4
1310335200000,2011,7,2010,10,41,7,0.54,0.155,0.385,20880,135.5,135.5,124.3,3,3,3,893.3,838.3,958.4,637.3,582.3,256,256,256,-0.0002604,-0.0004753,0.00002897,0.287,0.267,0.305,637.3,582.3,702.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.339,0.307,0.379,0.121,0.103,0.141,0.0054,0.0045,0.0063,0.781,0.677,0.907,0.035,0.03,0.041,21.75,21.36,22.07,0.935,0.93,0.939,0.978,0.974,0.98,0.915,0.906,0.921,42.34,39.08,46.07,41.43,38.07,45.15,0,0,0,0,0,0,0.69,0,0.155,0.29,0.71,0.29,38.7
1310940000000,2011,7,2010,10,42,7,0.457,0.155,0.302,16671.7,110.6,110.6,99.24,3,2,2.7142857142857144,754.9,702.8,820.1,498.9,446.8,256,256,256,-0.00006911,-0.0004333,0.0003542,0.34,0.312,0.364,498.9,446.8,564.1,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.26,0.23,0.297,0.0733,0.0594,0.0956,0.0032,0.0025,0.0042,0.587,0.489,0.656,0.025,0.021,0.028,22.49,22.18,22.69,0.928,0.918,0.939,0.973,0.97,0.98,0.903,0.89,0.921,38.46,32.33,47.11,37.45,31.36,46.16,0,0,0,0,0,0,0.551,0,0.155,0.34,0.66,0.34,36.5
1311544800000,2011,7,2010,10,43,7,0.394,0.155,0.239,13642.1,88.79,88.79,81.2,2,2,2,651.7,619.4,689.6,395.7,363.4,256,256,256,0.0001069,-0.0001238,0.0004167,0.393,0.371,0.413,395.7,363.4,433.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.207,0.195,0.223,0.0491,0.0427,0.0567,0.0021,0.0018,0.0024,0.534,0.471,0.612,0.023,0.02,0.026,22.96,22.73,23.15,0.932,0.928,0.937,0.977,0.972,0.98,0.911,0.902,0.919,41.54,38.27,45.3,40.6,37.21,44.39,0,0,0,0,0,0,0.451,0,0.155,0.39,0.61,0.39,34.6
1312149600000,2011,8,2010,11,44,7,0.349,0.122,0.227,13056.2,83.56,83.56,77.72,2,2,2,576.8,553.7,604.3,374.8,351.7,202,202,202,-0.00004231,-0.0004988,0.0003295,0.351,0.334,0.365,374.8,351.7,402.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.195,0.187,0.205,0.045,0.0403,0.0505,0.0019,0.0017,0.0021,0.489,0.446,0.542,0.021,0.019,0.023,23.32,23.14,23.46,0.93,0.926,0.934,0.975,0.971,0.98,0.907,0.899,0.915,39.83,37.47,42.63,38.86,36.36,41.78,0,0,0,0,0,0,0.432,0,0.122,0.35,0.65,0.35,37.4
1312754400000,2011,8,2010,11,45,7,0.32,0.122,0.198,11362.7,72.73,72.73,67.64,2,2,2,528.7,507,553.7,326.7,305,202,202,202,-0.00004543,-0.0004988,0.0003676,0.382,0.365,0.398,326.7,305,351.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.171,0.187,0.0353,0.031,0.0403,0.0015,0.0013,0.0017,0.403,0.366,0.446,0.017,0.015,0.019,23.62,23.46,23.75,0.921,0.917,0.926,0.97,0.97,0.971,0.894,0.89,0.899,34.86,32.57,37.47,33.82,31.6,36.36,0,0,0,0,0,0,0.376,0,0.122,0.38,0.62,0.38,35.5
1313359200000,2011,8,2010,11,46,7,0.29,0.121,0.17,9779.78,61.37,61.37,58.21,2,2,2,480.1,466,498.1,280.6,269,199.4,184,202,0.00006861,-0.0004205,0.0003929,0.416,0.395,0.429,280.6,269,296.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.162,0.158,0.168,0.0261,0.0238,0.0292,0.0011,0.00098,0.0012,0.327,0.31,0.352,0.014,0.013,0.015,23.91,23.81,23.98,0.912,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.888,30.01,28.75,31.63,29.11,27.89,30.69,0,0,0,0,0,0,0.323,0,0.12,0.42,0.59,0.41,33.7
1313964000000,2011,8,2010,11,47,7,0.271,0.111,0.16,9226.48,57.92,57.92,54.92,2,2,2,448,432,462.3,264,248,184,184,184,0.00009177,-0.000249,0.0004599,0.411,0.398,0.426,264,248,278.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.159,0.0228,0.0196,0.0257,0.00093,0.0008,0.0011,0.3,0.277,0.322,0.012,0.011,0.013,24.08,24,24.18,0.908,0.904,0.911,0.97,0.97,0.97,0.881,0.877,0.884,28.31,26.59,29.85,27.46,25.79,28.96,0,0,0,0,0,0,0.305,0,0.111,0.41,0.59,0.41,34
1314568800000,2011,8,2010,11,48,7,0.249,0.0954,0.154,8917.02,57.14,57.14,53.08,2,2,2,411.7,392.8,427,254,233.7,157.7,138,184,0.0001924,0.00003779,0.0004207,0.382,0.336,0.44,254,233.7,272.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.148,0.143,0.152,0.0208,0.0167,0.0244,0.00085,0.00068,0.00099,0.283,0.257,0.308,0.012,0.01,0.013,24.26,24.21,24.35,0.905,0.898,0.91,0.97,0.97,0.97,0.878,0.871,0.883,27.36,24.98,29.45,26.54,24.24,28.57,0,0,0,0,0,0,0.295,0,0.095,0.38,0.62,0.38,35.8
1315173600000,2011,9,2010,12,49,7,0.231,0.0835,0.147,8569.44,53.5,53.5,51.01,2,2,2,381.3,366.2,392.8,243.3,228.2,138,138,138,-0.0001256,-0.0004955,0.0003305,0.362,0.351,0.377,243.3,228.2,254.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.137,0.146,0.0187,0.0156,0.021,0.00076,0.00063,0.00085,0.266,0.245,0.282,0.011,0.0099,0.011,24.43,24.35,24.52,0.902,0.896,0.906,0.97,0.97,0.97,0.875,0.87,0.879,26.29,24.6,27.58,25.5,23.86,26.75,0,0,0,0,0,0,0.283,0,0.084,0.36,0.64,0.36,37.1
1315778400000,2011,9,2010,12,50,7,0.213,0.0835,0.13,7807.4,47.73,47.73,46.47,2,1,1.2857142857142858,352.6,341,366.2,214.6,203,138,138,138,-0.00008852,-0.0004299,0.0001912,0.392,0.377,0.405,214.6,203,228.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.128,0.137,0.0129,0.0106,0.0156,0.00052,0.00043,0.00063,0.394,0.239,0.477,0.016,0.0096,0.019,24.44,24.35,24.55,0.925,0.895,0.939,0.977,0.97,0.98,0.904,0.868,0.92,40.6,24.14,48.49,39.72,23.41,47.52,0,0,0,0,0,0,0.258,0,0.083,0.39,0.61,0.39,36.7
1316383200000,2011,9,2010,12,51,7,0.201,0.0835,0.118,7206.6,44.66,44.66,42.9,1,1,1,333,324.7,341,195,186.7,138,138,138,-0.00005178,-0.0004555,0.0004061,0.415,0.405,0.425,195,186.7,203,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.122,0.128,0.00957,0.00867,0.0106,0.00038,0.00035,0.00043,0.404,0.378,0.43,0.016,0.015,0.017,24.53,24.46,24.6,0.933,0.931,0.936,0.98,0.98,0.98,0.915,0.912,0.917,43.77,41.93,45.57,42.9,41.09,44.66,0,0,0,0,0,0,0.238,0,0.083,0.42,0.59,0.41,35.9
1316988000000,2011,9,2010,12,52,7,0.186,0.0786,0.107,6516.61,41.12,41.12,38.79,1,1,1,306.8,295.8,320.1,176.8,161.1,130,110,138,-0.00002315,-0.0004712,0.0004828,0.423,0.372,0.461,176.8,161.1,185.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.113,0.121,0.00768,0.00611,0.00858,0.00031,0.00024,0.00034,0.347,0.303,0.372,0.014,0.012,0.015,24.72,24.64,24.8,0.927,0.922,0.931,0.976,0.97,0.98,0.905,0.894,0.912,39.75,36.1,41.96,38.79,35.02,41.12,0,0,0,0,0,0,0.215,0,0.079,0.42,0.58,0.42,35
1317592800000,2011,10,2011,1,1,7,0.175,0.0665,0.109,6655.38,41.12,41.12,39.62,1,1,1,289.6,283.6,295.8,179.6,173.6,110,110,110,0.0002471,-0.0002418,0.0004828,0.38,0.372,0.388,179.6,173.6,185.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.119,0.00796,0.00736,0.00858,0.00032,0.00029,0.00034,0.353,0.335,0.372,0.014,0.013,0.015,24.79,24.75,24.83,0.929,0.926,0.931,0.977,0.974,0.98,0.907,0.902,0.912,40.54,39.15,41.96,39.62,38.14,41.12,0,0,0,0,0,0,0.22,0,0.066,0.38,0.62,0.38,38
1318197600000,2011,10,2011,1,2,7,0.174,0.0665,0.107,6559.19,40.09,40.09,39.04,1,1,1,287.3,283.6,291.5,177.3,173.6,110,110,110,0.0001127,-0.0002418,0.0002668,0.383,0.377,0.388,177.3,173.6,181.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.115,0.118,0.00773,0.00736,0.00815,0.00031,0.00029,0.00032,0.346,0.335,0.359,0.014,0.013,0.014,24.8,24.78,24.83,0.928,0.926,0.929,0.976,0.974,0.978,0.905,0.902,0.909,40,39.15,40.98,39.04,38.14,40.09,0,0,0,0,0,0,0.217,0,0.067,0.38,0.61,0.39,37.7
1318802400000,2011,10,2011,1,3,7,0.164,0.0665,0.0972,5901.86,37.79,37.79,35.13,1,1,1,270.7,259.4,282.1,160.7,149.4,110,110,110,0.0001385,-0.0001393,0.00034,0.407,0.39,0.424,160.7,149.4,172.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.106,0.114,0.00607,0.00494,0.00721,0.00024,0.0002,0.00029,0.299,0.269,0.331,0.012,0.011,0.013,24.92,24.84,24.99,0.921,0.917,0.926,0.971,0.97,0.973,0.894,0.89,0.901,36.19,33.58,38.82,35.13,32.57,37.79,0,0,0,0,0,0,0.195,0,0.0668,0.41,0.59,0.41,36
1319407200000,2011,10,2011,1,4,7,0.15,0.0665,0.0836,5053.18,30.86,30.86,30.08,1,1,1,248.2,243.5,251.8,138.2,133.6,110,110,110,-0.0001494,-0.0001584,-0.0001373,0.443,0.437,0.452,138.2,133.6,141.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.101,0.104,0.00382,0.00336,0.00418,0.00015,0.00013,0.00017,0.242,0.23,0.25,0.0095,0.0091,0.0099,25.07,25.04,25.11,0.912,0.91,0.914,0.97,0.97,0.97,0.885,0.883,0.886,31.01,29.93,31.82,30.08,29.03,30.86,0,0,0,0,0,0,0.167,0,0.0664,0.44,0.56,0.44,33.7
1320012000000,2011,10,2011,1,5,7,0.151,0.0645,0.0868,5255.77,32.88,32.88,31.28,1,1,1,250.1,243.5,256.6,143.5,133.6,106.6,106,110,-0.00007861,-0.0001584,0.00003254,0.426,0.413,0.452,143.5,133.6,150.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00435,0.00336,0.00506,0.00017,0.00013,0.0002,0.254,0.23,0.272,0.01,0.0091,0.011,25.05,25,25.11,0.915,0.91,0.918,0.97,0.97,0.97,0.887,0.883,0.89,32.25,29.93,33.89,31.28,29.03,32.88,0,0,0,0,0,0,0.174,0,0.0642,0.43,0.57,0.43,34.8
1320616800000,2011,11,2011,2,6,7,0.161,0.0641,0.0967,5873.16,37.4,37.4,34.96,1,1,1,265.9,259.4,276.4,159.9,153.4,106,106,106,0.00007968,-0.0001168,0.0002307,0.399,0.384,0.409,159.9,153.4,170.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.00599,0.00534,0.00704,0.00024,0.00021,0.00028,0.297,0.279,0.326,0.012,0.011,0.013,24.94,24.87,24.98,0.921,0.919,0.925,0.97,0.97,0.973,0.894,0.891,0.9,36.02,34.52,38.45,34.96,33.49,37.4,0,0,0,0,0,0,0.194,0,0.0643,0.4,0.6,0.4,36.5
1321221600000,2011,11,2011,2,7,7,0.19,0.0641,0.126,7688.03,47.37,47.37,45.76,2,1,1.1428571428571428,314.3,305.4,324.7,208.3,199.4,106,106,106,-0.00007843,-0.0004712,0.0003761,0.337,0.326,0.347,208.3,199.4,218.7,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.13,0.0117,0.00994,0.0137,0.00047,0.0004,0.00055,0.409,0.229,0.466,0.016,0.0092,0.019,24.62,24.53,24.75,0.93,0.893,0.938,0.979,0.97,0.98,0.91,0.866,0.92,43.38,23.69,48.34,42.48,22.98,47.37,0,0,0,0,0,0,0.254,0,0.064,0.34,0.66,0.34,40.5
1321826400000,2011,11,2011,2,8,7,0.197,0.0641,0.133,7941.18,50.46,50.46,47.27,2,1,1.5714285714285714,325.9,312.4,345.1,219.9,206.4,106,106,106,0.00001444,-0.0004555,0.0004043,0.326,0.307,0.339,219.9,206.4,239.1,990,990,990,965,965,965.1,25,24.9,25,0.131,0.126,0.138,0.014,0.0113,0.0178,0.00056,0.00045,0.00072,0.33,0.229,0.466,0.013,0.0092,0.019,24.64,24.53,24.75,0.914,0.893,0.938,0.974,0.97,0.98,0.891,0.866,0.92,34.37,23.69,48.34,33.55,22.98,47.37,0,0,0,0,0,0,0.263,0,0.064,0.33,0.68,0.32,40.3
1322431200000,2011,11,2011,2,9,7,0.232,0.0683,0.164,9607.26,62.55,62.55,57.19,2,2,2,383.9,345.1,414.8,271.1,239.1,112.9,106,118,0.00002758,-0.0003322,0.0003305,0.294,0.284,0.307,271.1,239.1,296.8,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.15,0.138,0.159,0.0242,0.0178,0.0294,0.00098,0.00072,0.0012,0.305,0.257,0.345,0.012,0.01,0.014,24.38,24.19,24.62,0.91,0.901,0.916,0.97,0.97,0.97,0.883,0.874,0.888,29.48,26.01,32.24,28.59,25.23,31.28,0,0,0,0,0,0,0.318,0,0.068,0.29,0.71,0.29,41.4
1323036000000,2011,12,2011,3,10,7,0.269,0.0714,0.198,11562.5,73.23,73.23,68.82,2,2,2,445,417.7,466,327,299.7,118,118,118,0.0001363,-0.000249,0.0004599,0.265,0.253,0.282,327,299.7,348,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.16,0.177,0.0354,0.0299,0.0396,0.0015,0.0012,0.0016,0.395,0.349,0.431,0.016,0.014,0.018,24,23.87,24.17,0.922,0.916,0.926,0.97,0.97,0.971,0.894,0.889,0.899,35.47,32.56,37.71,34.41,31.58,36.62,0,0,0,0,0,0,0.382,0,0.071,0.27,0.74,0.26,43
