datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1385330400000,2013,11,2013,2,8,7,0.181,0.0572,0.124,7507.94,49.8,49.8,44.69,2,1,1.2857142857142858,299.2,276.4,340,204.6,183.4,94.57,93,104,-0.00005783,-0.0004931,0.0002668,0.317,0.286,0.336,204.6,183.4,236,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.123,0.116,0.135,0.0116,0.00834,0.0172,0.00046,0.00033,0.00069,0.351,0.244,0.445,0.014,0.0098,0.018,24.74,24.65,24.83,0.923,0.898,0.937,0.977,0.97,0.98,0.902,0.871,0.918,38.49,25.24,47.29,37.64,24.48,46.34,0,0,0,0,0,0,0.248,0,0.057,0.32,0.69,0.31,41.5
1385935200000,2013,12,2013,3,9,7,0.236,0.0629,0.173,10161.1,69.23,69.23,60.48,2,2,2,390.2,350.9,432,286.2,246.9,104,104,104,-0.0001023,-0.000293,0.00004254,0.268,0.241,0.296,286.2,246.9,328,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.153,0.139,0.168,0.0272,0.0194,0.0356,0.0011,0.00078,0.0015,0.326,0.267,0.394,0.013,0.011,0.016,24.33,24.06,24.58,0.913,0.904,0.922,0.97,0.97,0.97,0.886,0.877,0.894,31.18,26.91,35.69,30.24,26.1,34.62,0,0,0,0,0,0,0.336,0,0.063,0.27,0.73,0.27,43.1
1386540000000,2013,12,2013,3,10,7,0.275,0.0689,0.206,12033.3,73.23,73.23,71.63,2,2,2,454.2,444.3,466,340.2,329.2,114,104,118,0.0002233,-0.000249,0.0004599,0.251,0.233,0.264,340.2,329.2,348,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.174,0.171,0.177,0.038,0.0358,0.0396,0.0016,0.0015,0.0016,0.417,0.398,0.431,0.017,0.016,0.018,23.94,23.87,23.99,0.924,0.922,0.926,0.97,0.97,0.971,0.897,0.895,0.899,36.91,35.72,37.71,35.81,34.64,36.62,0,0,0,0,0,0,0.398,0,0.069,0.25,0.75,0.25,43.8
1387144800000,2013,12,2013,3,11,7,0.331,0.0714,0.26,14991.4,121.8,121.8,89.23,3,2,2.2857142857142856,547.2,475,721.4,429.2,357,118,118,118,-0.0001722,-0.0004482,0.0003676,0.22,0.164,0.248,429.2,357,603.4,990,990,990,966.1,965.7,966.8,23.9,23.2,24.3,0.212,0.181,0.3,0.0587,0.0414,0.111,0.0025,0.0017,0.0048,0.524,0.447,0.697,0.022,0.018,0.03,23.42,22.52,23.82,0.93,0.92,0.936,0.976,0.97,0.98,0.908,0.892,0.918,40.32,33.67,45.02,39.39,32.66,44.12,0,0,0,0,0,0,0.496,0,0.071,0.22,0.79,0.21,45.3
1387749600000,2013,12,2013,3,12,7,0.449,0.0714,0.377,21069.7,133.3,133.3,125.4,3,3,3,742,708.2,785.9,624,590.2,118,118,118,-0.00007211,-0.0003496,0.0001644,0.159,0.15,0.167,624,590.2,667.9,990,990,990,966.9,966.7,967,23.1,23,23.3,0.312,0.293,0.337,0.117,0.106,0.13,0.0051,0.0046,0.0057,0.735,0.673,0.818,0.032,0.029,0.036,22.4,22.14,22.59,0.935,0.932,0.938,0.979,0.977,0.98,0.915,0.911,0.919,42.69,40.63,45.35,41.8,39.71,44.45,0,0,0,0,0,0,0.697,0,0.072,0.16,0.84,0.16,46.9
1388354400000,2013,12,2013,3,13,7,0.478,0.0852,0.393,21747.7,137.3,137.3,129.5,3,3,3,790.2,760,809,649.3,610,140.9,118,150,0.000109,-0.0001263,0.000189,0.178,0.146,0.197,649.3,610,691,990,990,990,967.1,966.9,967.1,22.9,22.9,23.1,0.33,0.31,0.35,0.125,0.113,0.137,0.0054,0.0049,0.006,0.787,0.715,0.862,0.034,0.031,0.038,22.15,22,22.34,0.937,0.934,0.94,0.98,0.979,0.98,0.918,0.915,0.921,44.04,41.61,46.7,43.15,40.76,45.76,0,0,0,0,0,0,0.719,0,0.085,0.18,0.82,0.18,45.5
1388959200000,2014,1,2013,4,14,7,0.445,0.0888,0.356,19836.9,120.2,120.2,118.1,3,3,3,735.5,721.4,749.8,588.6,582.4,146.9,139,150,-0.0002283,-0.000486,0.0003542,0.2,0.19,0.204,588.6,582.4,599.8,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.297,0.291,0.304,0.105,0.103,0.11,0.0046,0.0044,0.0048,0.674,0.661,0.696,0.029,0.028,0.03,22.48,22.4,22.55,0.932,0.931,0.933,0.977,0.976,0.978,0.91,0.909,0.912,40.3,39.98,40.97,39.36,39.01,40.07,0,0,0,0,0,0,0.656,0,0.089,0.2,0.8,0.2,44.6
1389564000000,2014,1,2013,4,15,7,0.453,0.0841,0.369,20544.9,131.3,131.3,122.3,3,3,3,749,721.4,798.2,610,582.4,139,139,139,0.00005834,-0.000486,0.0003542,0.186,0.174,0.193,610,582.4,659.2,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.307,0.291,0.335,0.112,0.103,0.128,0.0049,0.0044,0.0056,0.712,0.661,0.804,0.031,0.028,0.035,22.39,22.1,22.55,0.933,0.931,0.938,0.978,0.976,0.98,0.913,0.909,0.919,41.67,39.98,44.66,40.76,39.01,43.76,0,0,0,0,0,0,0.679,0,0.084,0.19,0.81,0.19,45.4
1390168800000,2014,1,2013,4,16,7,0.503,0.0841,0.419,22952.8,144.4,144.4,136.6,4,3,3.142857142857143,832,798.2,892.3,693,659.2,139,139,139,-0.00001602,-0.0003742,0.000189,0.167,0.156,0.174,693,659.2,753.3,990,990,990,967.2,967.1,967.5,22.8,22.5,22.9,0.355,0.335,0.399,0.14,0.128,0.167,0.0062,0.0056,0.0074,0.846,0.804,0.915,0.037,0.035,0.04,21.93,21.71,22.1,0.937,0.928,0.941,0.979,0.97,0.98,0.917,0.9,0.922,44.77,37.21,47.86,43.82,36.09,46.9,0,0,0,0,0,0,0.759,0,0.084,0.17,0.83,0.17,45.6
1390773600000,2014,1,2013,4,17,7,0.596,0.088,0.508,26724.5,168.1,168.1,159.1,4,4,4,986,927.8,1062,840.5,788.8,145.6,139,162,-0.000182,-0.0004753,0.000182,0.148,0.139,0.156,840.5,788.8,900.3,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.48,0.431,0.538,0.223,0.184,0.27,0.01,0.0082,0.012,1.02,0.891,1.17,0.046,0.04,0.053,21.15,20.74,21.5,0.934,0.931,0.937,0.977,0.973,0.98,0.913,0.906,0.918,40.69,38.7,42.89,39.77,37.66,42.03,0,0,0,0,0,0,0.884,0,0.088,0.15,0.85,0.15,44.8
1391378400000,2014,2,2013,5,18,7,0.688,0.098,0.59,30003,185.5,185.5,178.6,4,4,4,1137,1087,1191,975.5,925,162,162,162,-0.0002645,-0.004326,0.00161,0.143,0.136,0.149,975.5,925,1029,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.617,0.56,0.689,0.334,0.29,0.388,0.015,0.013,0.018,1.37,1.23,1.55,0.063,0.056,0.072,20.3,19.95,20.6,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.56,43.81,47.32,44.65,42.93,46.37,0,0,0,0,0,0,0.992,0,0.098,0.14,0.86,0.14,43.6
1391983200000,2014,2,2013,5,19,7,0.792,0.098,0.655,31736.1,192.3,192.3,188.9,4,4,4,1309,1199,1438,1147,1037,162,162,162,64.17,-0.003986,175.9,0.124,0.113,0.135,1083,1037,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.794,0.699,0.866,0.458,0.398,0.48,0.022,0.019,0.023,1.77,1.57,1.88,0.084,0.073,0.091,19.36,18.83,19.9,0.938,0.937,0.94,0.98,0.98,0.98,0.919,0.918,0.921,48.19,47.53,49.06,47.23,46.58,48.08,0,0,0,0,0,0,1.05,0,0.137,0.12,0.83,0.17,40.1
1392588000000,2014,2,2013,5,20,7,0.958,0.098,0.665,30438.1,184.7,184.7,181.2,4,4,4,1583,1484,1703,1421,1322,162,162,162,321.3,221.9,441.3,0.102,0.0951,0.109,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.901,0.886,0.915,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.93,0.095,0.092,0.097,18.33,17.93,18.67,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.22,45.14,47.12,45.29,44.24,46.18,0,0,0,0,0,0,1.01,0,0.293,0.1,0.69,0.31,31.8
1393192800000,2014,2,2013,5,21,7,1.16,0.111,0.665,28484.8,175.4,175.4,169.6,4,4,4,1912,1748,2006,1728,1586,184,162,239,628.4,485.5,743.5,0.0961,0.0808,0.122,1100,1100,1100,990,990,990,970.8,970.3,971.1,19.2,18.9,19.7,0.925,0.918,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.93,1.94,0.1,0.098,0.1,17.24,16.95,17.78,0.93,0.929,0.933,0.98,0.98,0.98,0.911,0.91,0.914,43.25,42.43,44.74,42.39,41.59,43.84,0,0,0,0,0,0,0.942,0,0.495,0.096,0.57,0.43,24.6
1393797600000,2014,3,2013,6,22,7,1.25,0.145,0.665,27681.6,166.2,166.2,164.8,4,4,4,2066,2011,2106,1827,1772,239,239,239,727,672.4,767.4,0.116,0.113,0.119,1100,1100,1100,990,990,990,971.3,971.1,971.4,18.7,18.6,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.8,16.7,16.93,0.928,0.927,0.928,0.98,0.98,0.98,0.909,0.909,0.91,42.04,41.77,42.39,41.19,40.93,41.55,0,0,0,0,0,0,0.915,0,0.585,0.12,0.53,0.47,22.1
1394402400000,2014,3,2013,6,23,7,1.29,0.116,0.665,27358.2,163.6,163.6,162.8,4,4,4,2137,2109,2196,1946,1870,191,183,239,846,770.5,913.4,0.0894,0.0833,0.113,1100,1100,1100,990,990,990,971.4,971.4,971.6,18.6,18.4,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.63,16.48,16.69,0.927,0.926,0.927,0.979,0.979,0.98,0.908,0.906,0.909,41.57,41.18,41.75,40.71,40.3,40.91,0,0,0,0,0,0,0.905,0,0.625,0.09,0.52,0.48,21.2
1395007200000,2014,3,2013,6,24,7,1.43,0.111,0.665,26236.1,160.4,160.4,156.2,4,4,4,2373,2225,2529,2190,2042,183,183,183,1090,941.9,1246,0.0773,0.0724,0.0822,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.06,15.68,16.42,0.924,0.92,0.926,0.976,0.974,0.978,0.901,0.896,0.906,40,38.93,40.99,39.04,37.9,40.1,0,0,0,0,0,0,0.868,0,0.765,0.078,0.47,0.53,18.3
1395612000000,2014,3,2013,6,25,7,1.73,0.111,0.665,23864.5,149.3,149.3,142.1,4,4,4,2862,2607,3139,2679,2424,183,183,183,1579,1324,1856,0.0642,0.0583,0.0702,1100,1100,1100,990,990,990,973.2,972.6,973.8,16.8,16.2,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.88,14.21,15.49,0.912,0.904,0.918,0.971,0.97,0.973,0.885,0.877,0.893,36.59,34.66,38.38,35.51,33.62,37.32,0,0,0,0,0,0,0.789,0,1.065,0.064,0.38,0.62,13.8
1396216800000,2014,3,2013,6,26,7,2.09,0.128,0.665,21284.1,131.9,131.9,126.7,4,4,4,3455,3243,3575,3242,3060,212.1,183,217,2142,1960,2258,0.0614,0.0564,0.0644,1100,1100,1100,990,990,990,974.5,974.1,974.8,15.5,15.2,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.53,13.28,13.98,0.894,0.89,0.902,0.97,0.97,0.97,0.868,0.864,0.875,32.65,31.89,34.01,31.67,30.93,32.98,0,0,0,0,0,0,0.704,0,1.425,0.061,0.32,0.68,10.2
1396821600000,2014,4,2013,7,27,7,2.14,0.151,0.665,20950.4,125.7,125.7,124.7,4,4,4,3535,3496,3575,3284,3201,250.4,217,295,2184,2101,2258,0.0709,0.0607,0.0844,1100,1100,1100,990,990,990,974.7,974.6,974.8,15.3,15.2,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.36,13.28,13.45,0.892,0.89,0.893,0.97,0.97,0.97,0.865,0.864,0.866,32.14,31.89,32.38,31.18,30.93,31.41,0,0,0,0,0,0,0.693,0,1.475,0.071,0.31,0.69,9.79
1397426400000,2014,4,2013,7,28,7,2.09,0.178,0.665,21260.3,127.5,127.5,126.5,4,4,4,3460,3421,3483,3165,3126,295,295,295,2065,2026,2088,0.0853,0.0847,0.0862,1100,1100,1100,990,990,990,974.5,974.5,974.6,15.5,15.4,15.5,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.12,0.13,13.52,13.47,13.61,0.894,0.893,0.896,0.97,0.97,0.97,0.867,0.867,0.869,32.62,32.47,32.87,31.64,31.49,31.88,0,0,0,0,0,0,0.703,0,1.425,0.085,0.32,0.68,10.2
1398031200000,2014,4,2013,7,29,7,2.04,0.178,0.665,21614.5,129.8,129.8,128.7,4,4,4,3375,3330,3411,3080,3035,295,295,295,1980,1935,2016,0.0874,0.0865,0.0886,1100,1100,1100,990,990,990,974.4,974.3,974.4,15.6,15.6,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.7,13.63,13.8,0.897,0.896,0.899,0.97,0.97,0.97,0.87,0.869,0.872,33.16,32.93,33.45,32.16,31.94,32.45,0,0,0,0,0,0,0.715,0,1.375,0.087,0.33,0.67,10.6
1398636000000,2014,4,2013,7,30,7,2.04,0.187,0.665,21629.8,129.8,129.8,128.7,4,4,4,3371,3330,3421,3061,3035,309.9,295,321,1961,1935,2000,0.0919,0.0882,0.0947,1100,1100,1100,990,990,990,974.3,974.3,974.5,15.7,15.5,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.71,13.61,13.8,0.897,0.896,0.899,0.97,0.97,0.97,0.87,0.869,0.872,33.18,32.87,33.45,32.19,31.88,32.45,0,0,0,0,0,0,0.715,0,1.375,0.092,0.33,0.67,10.6
1399240800000,2014,5,2013,8,31,7,2.08,0.194,0.665,21324.6,127.5,127.5,126.9,4,4,4,3444,3421,3466,3123,3100,321,321,321,2023,2000,2045,0.0932,0.0926,0.0938,1100,1100,1100,990,990,990,974.5,974.5,974.5,15.5,15.5,15.5,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.12,0.13,13.56,13.51,13.61,0.895,0.894,0.896,0.97,0.97,0.97,0.868,0.867,0.869,32.71,32.58,32.87,31.73,31.6,31.88,0,0,0,0,0,0,0.705,0,1.415,0.093,0.32,0.68,10.3
1399845600000,2014,5,2013,8,32,7,2.04,0.194,0.665,21645.3,131.3,131.3,128.8,4,4,4,3367,3268,3421,3046,2947,321,321,321,1946,1847,2000,0.0953,0.0938,0.0982,1100,1100,1100,990,990,990,974.3,974.1,974.5,15.7,15.5,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.72,13.61,13.93,0.897,0.896,0.901,0.97,0.97,0.97,0.871,0.869,0.874,33.21,32.87,33.84,32.21,31.88,32.83,0,0,0,0,0,0,0.716,0,1.375,0.095,0.33,0.67,10.6
1400450400000,2014,5,2013,8,33,7,1.88,0.202,0.665,22742.2,138.3,138.3,135.4,4,4,4,3107,2995,3223,2772,2655,334.6,321,340,1672,1555,1802,0.108,0.0996,0.114,1100,1100,1100,990,990,990,973.8,973.5,974,16.2,16,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.29,14.03,14.56,0.905,0.902,0.908,0.97,0.97,0.97,0.878,0.875,0.881,34.89,34.13,35.66,33.84,33.11,34.59,0,0,0,0,0,0,0.752,0,1.215,0.11,0.35,0.65,12.1
1401055200000,2014,5,2013,8,34,7,1.7,0.202,0.665,24119.5,147,147,143.6,4,4,4,2804,2684,2925,2471,2391,333.3,293,340,1371,1291,1485,0.119,0.109,0.124,1100,1100,1100,990,990,990,973,972.8,973.3,17,16.7,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.02,14.73,15.31,0.913,0.91,0.916,0.97,0.97,0.971,0.886,0.883,0.89,36.99,36.15,37.83,35.89,35.06,36.75,0,0,0,0,0,0,0.798,0,1.035,0.12,0.39,0.61,14.2
1401660000000,2014,6,2013,9,35,7,1.51,0.177,0.665,25615.2,156.2,156.2,152.5,4,4,4,2501,2376,2629,2208,2083,293,293,293,1108,983.3,1236,0.117,0.111,0.123,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.75,15.44,16.05,0.921,0.918,0.924,0.974,0.972,0.976,0.897,0.892,0.902,39.13,38.22,40,38.12,37.16,39.04,0,0,0,0,0,0,0.847,0,0.845,0.12,0.44,0.56,17
1402264800000,2014,6,2013,9,36,7,1.34,0.177,0.665,27004.9,163.7,163.7,160.7,4,4,4,2212,2106,2332,1919,1813,293,293,293,819.2,713.4,939.4,0.133,0.126,0.139,1100,1100,1100,990,990,990,971.6,971.4,971.9,18.4,18.1,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.45,16.16,16.7,0.926,0.925,0.927,0.978,0.977,0.98,0.906,0.903,0.909,41.08,40.29,41.77,40.19,39.35,40.93,0,0,0,0,0,0,0.893,0,0.675,0.13,0.5,0.5,20.2
1402869600000,2014,6,2013,9,37,7,1.19,0.177,0.665,28186.4,172,172,167.8,4,4,4,1967,1841,2083,1674,1548,293,293,293,573.9,448,690.1,0.149,0.141,0.159,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.08,16.76,17.47,0.929,0.928,0.931,0.98,0.98,0.98,0.911,0.909,0.913,42.8,41.92,43.88,41.94,41.08,43,0,0,0,0,0,0,0.932,0,0.525,0.15,0.56,0.44,23.7
1403474400000,2014,6,2013,9,38,7,0.985,0.177,0.665,30157.2,184.8,184.8,179.5,4,4,4,1628,1484,1756,1335,1191,293,293,293,235.4,90.89,363.4,0.181,0.167,0.197,1100,1100,1100,990,990,990,969.9,969.4,970.3,20.1,19.7,20.6,0.913,0.876,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.89,1.94,0.096,0.092,0.099,18.17,17.75,18.68,0.934,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.79,44.63,47.15,44.88,43.74,46.21,0,0,0,0,0,0,0.997,0,0.32,0.18,0.68,0.32,30.6
1404079200000,2014,6,2013,9,39,7,0.803,0.158,0.634,30766.9,189.1,189.1,183.1,4,4,4,1327,1204,1449,1066,947.7,261.3,256,293,17.38,-0.003872,55.58,0.197,0.182,0.213,1049,947.7,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.761,0.604,0.861,0.418,0.308,0.48,0.02,0.014,0.023,1.67,1.31,1.88,0.079,0.061,0.091,19.4,18.81,20.15,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.72,43.91,48.23,45.78,43.03,47.27,0,0,0,0,0,0,1.02,0,0.169,0.2,0.79,0.21,38.3
1404684000000,2014,7,2013,10,40,7,0.669,0.155,0.514,26430.8,169.4,169.4,157.3,4,4,4,1107,1036,1184,850.6,780.4,256,256,256,-0.00007398,-0.0003939,0.0002515,0.232,0.216,0.247,850.6,780.4,928.4,990,990,990,968.2,968,968.5,21.8,21.5,22,0.514,0.45,0.585,0.231,0.18,0.293,0.011,0.0082,0.014,1.07,0.899,1.26,0.049,0.041,0.059,20.7,20.26,21.09,0.934,0.93,0.937,0.976,0.971,0.98,0.912,0.902,0.919,40.28,37.51,43.23,39.33,36.41,42.36,0,0,0,0,0,0,0.874,0,0.155,0.23,0.77,0.23,39.5
1405288800000,2014,7,2013,10,41,7,0.553,0.155,0.398,21451.2,141.7,141.7,127.7,3,3,3,913.9,838.3,998.8,657.9,582.3,256,256,256,0.0000189,-0.0002813,0.0003741,0.281,0.256,0.305,657.9,582.3,742.8,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.354,0.307,0.416,0.129,0.103,0.161,0.0057,0.0045,0.0073,0.825,0.677,1.01,0.037,0.03,0.046,21.62,21.09,22.07,0.936,0.93,0.941,0.979,0.974,0.98,0.916,0.906,0.922,43.49,39.08,48.21,42.56,38.07,47.25,0,0,0,0,0,0,0.709,0,0.155,0.28,0.72,0.28,38.8
1405893600000,2014,7,2013,10,42,7,0.449,0.155,0.295,16298.7,106.5,106.5,97.02,3,2,2.7142857142857144,743,689.6,798.2,487,433.6,256,256,256,0.00001152,-0.0003496,0.0003542,0.345,0.321,0.371,487,433.6,542.2,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.253,0.223,0.285,0.0691,0.0567,0.0869,0.003,0.0024,0.0038,0.565,0.489,0.656,0.024,0.021,0.028,22.56,22.3,22.73,0.926,0.918,0.939,0.973,0.97,0.98,0.901,0.89,0.921,37.65,32.33,47.11,36.65,31.36,46.16,0,0,0,0,0,0,0.539,0,0.154,0.35,0.66,0.34,36.3
1406498400000,2014,7,2013,10,43,7,0.38,0.141,0.239,13691.7,86.52,86.52,81.5,2,2,2,627.8,580.3,677.7,395,370.3,232.9,202,256,0.00005695,-0.0003467,0.0004167,0.37,0.334,0.409,395,370.3,421.7,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.205,0.197,0.216,0.049,0.0441,0.0543,0.0021,0.0019,0.0023,0.53,0.484,0.585,0.022,0.021,0.025,23.06,22.8,23.29,0.933,0.929,0.936,0.978,0.974,0.98,0.912,0.905,0.917,41.65,38.99,44.14,40.75,37.97,43.26,0,0,0,0,0,0,0.453,0,0.141,0.37,0.63,0.37,36
1407103200000,2014,8,2013,11,44,7,0.33,0.122,0.208,11931.8,76.12,76.12,71.02,2,2,2,545.1,526.3,569.3,343.1,324.3,202,202,202,-0.00007811,-0.0004988,0.0003149,0.371,0.355,0.384,343.1,324.3,367.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.184,0.178,0.193,0.0386,0.0349,0.0435,0.0016,0.0015,0.0018,0.432,0.398,0.475,0.018,0.017,0.02,23.52,23.36,23.63,0.924,0.921,0.929,0.971,0.97,0.974,0.898,0.893,0.904,36.57,34.61,39.08,35.51,33.57,38.06,0,0,0,0,0,0,0.395,0,0.122,0.37,0.63,0.37,36.2
1407708000000,2014,8,2013,11,45,7,0.294,0.111,0.183,10564.6,69.25,69.25,62.88,2,2,2,486.4,466,517.5,302.4,282,184,184,184,0.0001544,-0.000215,0.0003676,0.379,0.356,0.395,302.4,282,333.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.16,0.178,0.0305,0.0264,0.0367,0.0013,0.0011,0.0015,0.36,0.327,0.412,0.015,0.013,0.017,23.85,23.66,23.98,0.917,0.912,0.923,0.97,0.97,0.97,0.889,0.885,0.895,32.41,30.25,35.7,31.44,29.34,34.63,0,0,0,0,0,0,0.349,0,0.111,0.38,0.62,0.38,35.9
1408312800000,2014,8,2013,11,46,7,0.27,0.111,0.159,9192.92,57.92,57.92,54.72,2,2,2,447,432,462.3,263,248,184,184,184,0.0001424,-0.0001988,0.0004599,0.412,0.398,0.426,263,248,278.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.159,0.0226,0.0196,0.0257,0.00093,0.0008,0.0011,0.299,0.277,0.322,0.012,0.011,0.013,24.09,24,24.18,0.908,0.904,0.911,0.97,0.97,0.97,0.881,0.877,0.884,28.21,26.59,29.85,27.36,25.79,28.96,0,0,0,0,0,0,0.304,0,0.111,0.41,0.59,0.41,34
1408917600000,2014,8,2013,11,47,7,0.247,0.111,0.136,7994.78,49.1,49.1,47.59,2,1,1.5714285714285714,409,392.8,420.6,225,208.8,184,184,184,0.0001823,-0.0001524,0.0004207,0.45,0.437,0.468,225,208.8,236.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.134,0.144,0.015,0.0118,0.0173,0.00061,0.00048,0.00071,0.351,0.246,0.492,0.014,0.01,0.02,24.21,24.09,24.31,0.915,0.895,0.94,0.974,0.97,0.98,0.892,0.868,0.921,34.69,24.13,48.69,33.86,23.41,47.72,0,0,0,0,0,0,0.264,0,0.111,0.45,0.55,0.45,32.4
1409522400000,2014,9,2013,12,48,7,0.226,0.0835,0.143,8306.04,52.02,52.02,49.44,2,2,2,374,362.1,385.8,236,224.1,138,138,138,-0.0001665,-0.0004955,0.0001912,0.369,0.358,0.381,236,224.1,247.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.135,0.144,0.0172,0.0148,0.0196,0.0007,0.0006,0.00079,0.256,0.239,0.272,0.01,0.0096,0.011,24.47,24.4,24.55,0.9,0.895,0.904,0.97,0.97,0.97,0.873,0.868,0.877,25.48,24.14,26.82,24.72,23.41,26.01,0,0,0,0,0,0,0.275,0,0.083,0.37,0.63,0.37,36.8
1410127200000,2014,9,2013,12,49,7,0.209,0.0835,0.125,7583.37,47.52,47.52,45.14,2,1,1.1428571428571428,344.8,332.3,362.1,206.8,194.3,138,138,138,-0.00008141,-0.0004555,0.000209,0.401,0.381,0.415,206.8,194.3,224.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.125,0.135,0.0115,0.00943,0.0148,0.00046,0.00038,0.0006,0.406,0.239,0.477,0.016,0.0096,0.019,24.47,24.35,24.55,0.93,0.895,0.939,0.979,0.97,0.98,0.91,0.868,0.92,42.68,24.14,48.49,41.79,23.41,47.52,0,0,0,0,0,0,0.251,0,0.084,0.4,0.6,0.4,36.3
1410732000000,2014,9,2013,12,50,7,0.193,0.0835,0.11,6699.72,42.29,42.29,39.88,1,1,1,319.8,312.2,330.2,181.8,174.2,138,138,138,0.0001177,-0.0004712,0.0004061,0.432,0.418,0.442,181.8,174.2,192.2,990,990,990,965,965,965.1,25,24.9,25,0.121,0.118,0.124,0.00818,0.00742,0.00922,0.00033,0.0003,0.00037,0.363,0.34,0.395,0.015,0.014,0.016,24.64,24.55,24.7,0.929,0.926,0.932,0.977,0.974,0.98,0.908,0.902,0.914,40.81,39.09,43.15,39.88,38.07,42.29,0,0,0,0,0,0,0.222,0,0.083,0.43,0.57,0.43,34.7
1411336800000,2014,9,2013,12,51,7,0.179,0.0835,0.0959,5793.09,36.45,36.45,34.48,1,1,1,296.6,291.5,305.4,158.6,153.5,138,138,138,-0.000202,-0.0004931,0.0004828,0.465,0.452,0.473,158.6,153.5,167.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.112,0.111,0.115,0.00586,0.00535,0.00674,0.00023,0.00021,0.00027,0.297,0.283,0.32,0.012,0.011,0.013,24.82,24.75,24.85,0.921,0.919,0.924,0.97,0.97,0.971,0.893,0.891,0.897,35.55,34.37,37.55,34.48,33.34,36.45,0,0,0,0,0,0,0.192,0,0.0831,0.47,0.54,0.46,32.4
1411941600000,2014,9,2013,12,52,7,0.171,0.0714,0.0998,6064.78,39.35,39.35,36.1,1,1,1,283,276.4,291.5,165,150.5,118,110,138,0.0001699,-0.0002418,0.0002668,0.416,0.381,0.478,165,150.5,178.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.117,0.0065,0.00505,0.00785,0.00026,0.0002,0.00031,0.312,0.275,0.35,0.012,0.011,0.014,24.86,24.8,24.88,0.923,0.917,0.928,0.972,0.97,0.977,0.897,0.89,0.906,37.14,33.68,40.29,36.1,32.67,39.35,0,0,0,0,0,0,0.201,0,0.0712,0.42,0.58,0.42,35.5
1412546400000,2014,10,2014,1,1,7,0.157,0.0665,0.09,5450.57,35.24,35.24,32.44,1,1,1,258.8,246.8,271.3,148.8,136.8,110,110,110,0.00002534,-0.0001584,0.0002134,0.425,0.405,0.446,148.8,136.8,161.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.11,0.00488,0.00368,0.00613,0.00019,0.00015,0.00024,0.268,0.238,0.301,0.011,0.0094,0.012,25,24.91,25.08,0.917,0.912,0.922,0.97,0.97,0.97,0.889,0.884,0.894,33.45,30.69,36.33,32.44,29.77,35.24,0,0,0,0,0,0,0.18,0,0.067,0.42,0.57,0.43,34.7
1413151200000,2014,10,2014,1,2,7,0.148,0.0665,0.0811,4895.3,29.77,29.77,29.14,1,1,1,244,243.5,246.8,134,133.6,110,110,110,-0.0001211,-0.0001373,-0.00002397,0.451,0.446,0.452,134,133.6,136.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.101,0.102,0.0034,0.00336,0.00368,0.00013,0.00013,0.00015,0.231,0.23,0.238,0.0091,0.0091,0.0094,25.1,25.08,25.11,0.91,0.91,0.912,0.97,0.97,0.97,0.883,0.883,0.884,30.04,29.93,30.69,29.14,29.03,29.77,0,0,0,0,0,0,0.162,0,0.0669,0.45,0.55,0.45,33.1
1413756000000,2014,10,2014,1,3,7,0.144,0.0665,0.0777,4685.8,29.03,29.03,27.89,1,1,1,238.4,234.7,243.5,128.4,124.7,110,110,110,-0.0001017,-0.0004033,0.0003098,0.461,0.452,0.469,128.4,124.7,133.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0988,0.0976,0.101,0.00284,0.00247,0.00336,0.00011,0.000097,0.00013,0.218,0.21,0.23,0.0086,0.0083,0.0091,25.15,25.11,25.18,0.908,0.906,0.91,0.97,0.97,0.97,0.881,0.879,0.883,28.75,27.91,29.93,27.89,27.08,29.03,0,0,0,0,0,0,0.155,0,0.0663,0.46,0.54,0.46,32.5
1414360800000,2014,10,2014,1,4,7,0.148,0.0658,0.0824,4982.1,31.78,31.78,29.66,1,1,1,245.2,240,251.8,136.3,130,108.9,106,110,-0.0001459,-0.0004033,-0.00002397,0.444,0.421,0.458,136.3,130,145.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0994,0.105,0.00363,0.003,0.00458,0.00014,0.00012,0.00018,0.237,0.222,0.26,0.0094,0.0088,0.01,25.09,25.03,25.14,0.911,0.909,0.916,0.97,0.97,0.97,0.884,0.881,0.888,30.57,29.13,32.77,29.66,28.25,31.78,0,0,0,0,0,0,0.165,0,0.0656,0.44,0.56,0.44,33.7
1414965600000,2014,11,2014,2,5,7,0.148,0.0641,0.0836,5054.7,31.78,31.78,30.09,1,1,1,244.2,240,251.8,138.2,134,106,106,106,-0.0002219,-0.0004033,-0.00002397,0.434,0.421,0.442,138.2,134,145.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.1,0.105,0.00382,0.0034,0.00458,0.00015,0.00013,0.00018,0.241,0.231,0.26,0.0095,0.0091,0.01,25.09,25.03,25.13,0.912,0.91,0.916,0.97,0.97,0.97,0.885,0.883,0.888,31.02,30.07,32.77,30.09,29.17,31.78,0,0,0,0,0,0,0.167,0,0.0644,0.43,0.56,0.44,34.2
1415570400000,2014,11,2014,2,6,7,0.155,0.0574,0.0979,5964.02,37.65,37.65,35.5,1,1,1,256.8,251.8,264.1,161.9,145.8,94.86,93,106,-0.00009455,-0.0001584,0.0001637,0.37,0.352,0.421,161.9,145.8,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.111,0.00619,0.00458,0.00711,0.00025,0.00018,0.00028,0.301,0.26,0.326,0.012,0.01,0.013,24.97,24.92,25.03,0.922,0.916,0.925,0.971,0.97,0.973,0.895,0.888,0.901,36.57,32.77,38.69,35.5,31.78,37.65,0,0,0,0,0,0,0.197,0,0.0571,0.37,0.63,0.37,38.5
1416175200000,2014,11,2014,2,7,7,0.166,0.0562,0.11,6727.32,43.41,43.41,40.04,1,1,1,274.1,261.7,288.5,181.1,168.7,93,93,93,0.0002235,0.00006685,0.00034,0.34,0.322,0.355,181.1,168.7,195.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.115,0.111,0.12,0.00811,0.00687,0.00955,0.00032,0.00027,0.00038,0.356,0.319,0.4,0.014,0.013,0.016,24.85,24.75,24.93,0.929,0.925,0.934,0.977,0.972,0.98,0.907,0.899,0.915,40.99,38.14,44.3,40.04,37.08,43.41,0,0,0,0,0,0,0.222,0,0.056,0.34,0.66,0.34,40.5
1416780000000,2014,11,2014,2,8,7,0.179,0.0562,0.123,7559.05,46.34,46.34,44.99,1,1,1,295.6,291.5,301.7,202.6,198.5,93,93,93,-0.0001065,-0.0004931,0.0004828,0.314,0.308,0.319,202.6,198.5,208.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.123,0.121,0.125,0.0106,0.00985,0.0117,0.00042,0.00039,0.00047,0.424,0.41,0.445,0.017,0.016,0.018,24.69,24.65,24.72,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.916,0.918,45.91,44.98,47.29,44.99,44.08,46.34,0,0,0,0,0,0,0.25,0,0.056,0.31,0.69,0.31,42.2
1417384800000,2014,12,2014,3,9,7,0.2,0.0629,0.137,8108.41,51.62,51.62,48.26,2,1,1.7142857142857142,329.9,305.4,348.3,225.9,201.4,104,104,104,-0.00003635,-0.0004299,0.0004043,0.316,0.299,0.341,225.9,201.4,244.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.132,0.123,0.138,0.0152,0.0103,0.0189,0.00061,0.00041,0.00076,0.301,0.23,0.445,0.012,0.0092,0.018,24.65,24.59,24.75,0.91,0.893,0.937,0.973,0.97,0.98,0.885,0.867,0.918,31.43,23.93,47.09,30.62,23.21,46.15,0,0,0,0,0,0,0.268,0,0.063,0.31,0.69,0.31,40.5
1417989600000,2014,12,2014,3,10,7,0.216,0.0629,0.153,8998.99,57,57,53.57,2,2,2,357.3,350.9,373.5,253.3,246.9,104,104,104,0.00003552,-0.0001707,0.0003305,0.291,0.278,0.296,253.3,246.9,269.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.139,0.147,0.0207,0.0194,0.0239,0.00083,0.00078,0.00097,0.276,0.267,0.3,0.011,0.011,0.012,24.54,24.43,24.58,0.906,0.904,0.91,0.97,0.97,0.97,0.879,0.877,0.883,27.61,26.91,29.38,26.78,26.1,28.5,0,0,0,0,0,0,0.298,0,0.063,0.29,0.71,0.29,41.7
1418594400000,2014,12,2014,3,11,7,0.234,0.0629,0.171,10057.1,63.25,63.25,59.86,2,2,2,387.1,373.5,403.3,283.1,269.5,104,104,104,-0.00007006,-0.0004955,0.0004207,0.269,0.258,0.278,283.1,269.5,299.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.147,0.158,0.0266,0.0239,0.0299,0.0011,0.00097,0.0012,0.321,0.3,0.346,0.013,0.012,0.014,24.34,24.24,24.43,0.913,0.91,0.916,0.97,0.97,0.97,0.886,0.883,0.889,30.86,29.38,32.6,29.93,28.5,31.63,0,0,0,0,0,0,0.333,0,0.063,0.27,0.73,0.27,43
1419199200000,2014,12,2014,3,12,7,0.271,0.0629,0.208,12201.6,75.75,75.75,72.63,2,2,2,447.9,420.6,462.3,343.9,316.6,104,104,104,0.00026,-0.0001988,0.0004599,0.232,0.225,0.247,343.9,316.6,358.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.164,0.179,0.0388,0.0333,0.0417,0.0016,0.0014,0.0017,0.422,0.375,0.447,0.017,0.015,0.018,23.96,23.87,24.13,0.925,0.92,0.927,0.972,0.97,0.974,0.899,0.892,0.903,37.37,34.46,38.9,36.31,33.43,37.88,0,0,0,0,0,0,0.403,0,0.063,0.23,0.77,0.23,45
1419804000000,2014,12,2014,3,13,7,0.29,0.0684,0.222,12997.8,79.87,79.87,77.37,2,2,2,479.4,466,498.1,366.2,352.3,113.1,104,120,-0.00001823,-0.0004205,0.0003106,0.236,0.219,0.254,366.2,352.3,378.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.178,0.187,0.0432,0.0405,0.0456,0.0018,0.0017,0.0019,0.463,0.438,0.485,0.019,0.018,0.02,23.78,23.67,23.85,0.929,0.926,0.931,0.975,0.972,0.978,0.906,0.9,0.91,39.66,38.14,40.84,38.68,37.07,39.93,0,0,0,0,0,0,0.43,0,0.068,0.24,0.77,0.23,44.8
1420408800000,2015,1,2014,4,14,7,0.325,0.0726,0.252,14757.9,91.16,91.16,87.84,2,2,2,537,507,553.7,417,387,120,120,120,-0.0001581,-0.0004988,0.0003676,0.224,0.217,0.237,417,387,433.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.19,0.207,0.0534,0.0474,0.0567,0.0022,0.002,0.0024,0.562,0.502,0.596,0.023,0.021,0.025,23.42,23.31,23.62,0.936,0.932,0.938,0.98,0.98,0.98,0.917,0.913,0.919,44.82,41.76,46.51,43.92,40.92,45.58,0,0,0,0,0,0,0.488,0,0.073,0.22,0.78,0.22,45.4
1421013600000,2015,1,2014,4,15,7,0.35,0.0726,0.278,15959.3,97.58,97.58,95,3,2,2.4285714285714284,579.3,556.9,600.2,459.3,436.9,120,120,120,-0.00007681,-0.0003743,0.0003149,0.207,0.2,0.215,459.3,436.9,480.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.218,0.208,0.228,0.0619,0.0574,0.066,0.0026,0.0024,0.0028,0.558,0.455,0.654,0.023,0.019,0.027,23.24,23.13,23.31,0.931,0.918,0.941,0.976,0.97,0.98,0.908,0.89,0.922,41.56,32.62,49.13,40.59,31.65,48.15,0,0,0,0,0,0,0.528,0,0.072,0.21,0.79,0.21,45.6
1421618400000,2015,1,2014,4,16,7,0.395,0.0726,0.323,18125.7,114.9,114.9,107.9,3,3,3,653.6,604.3,689.6,533.6,484.3,120,120,120,0.00008366,-0.0003467,0.0004167,0.184,0.174,0.199,533.6,484.3,569.6,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.259,0.231,0.279,0.0839,0.0669,0.0978,0.0036,0.0028,0.0042,0.567,0.482,0.632,0.024,0.02,0.027,22.92,22.71,23.2,0.926,0.92,0.93,0.972,0.97,0.975,0.9,0.893,0.906,37,33.8,39.32,35.96,32.79,38.32,0,0,0,0,0,0,0.599,0,0.072,0.18,0.82,0.18,45.9
1422223200000,2015,1,2014,4,17,7,0.437,0.074,0.363,20309.8,124.2,124.2,120.9,3,3,3,722.2,702.8,736.5,599.8,582.8,122.4,120,137,-0.0003377,-0.000486,0.00001718,0.169,0.163,0.186,599.8,582.8,616.5,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.297,0.287,0.306,0.109,0.103,0.115,0.0047,0.0044,0.005,0.689,0.657,0.72,0.03,0.028,0.031,22.52,22.43,22.63,0.933,0.931,0.935,0.978,0.976,0.98,0.913,0.909,0.916,41.19,40.14,42.25,40.3,39.19,41.41,0,0,0,0,0,0,0.672,0,0.074,0.17,0.83,0.17,46.5
1422828000000,2015,2,2014,5,18,7,0.466,0.0829,0.383,21304.9,131.1,131.1,126.8,3,3,3,770.6,743.1,794.7,633.6,606.1,137,137,137,0.00008501,-0.0001263,0.0004477,0.178,0.172,0.184,633.6,606.1,657.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.318,0.302,0.332,0.12,0.112,0.127,0.0052,0.0048,0.0056,0.754,0.703,0.799,0.033,0.03,0.035,22.26,22.12,22.42,0.936,0.933,0.937,0.98,0.979,0.98,0.917,0.914,0.919,43.14,41.47,44.59,42.27,40.61,43.7,0,0,0,0,0,0,0.705,0,0.083,0.18,0.82,0.18,45.7
1423432800000,2015,2,2014,5,19,7,0.498,0.0829,0.415,22852.2,141.1,141.1,136,3,3,3,823.6,798.2,853.9,686.6,661.2,137,137,137,-0.00002875,-0.0003714,0.000189,0.166,0.16,0.172,686.6,661.2,716.9,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.348,0.334,0.365,0.137,0.128,0.148,0.006,0.0056,0.0065,0.856,0.806,0.918,0.038,0.035,0.04,21.95,21.77,22.1,0.939,0.938,0.941,0.98,0.98,0.98,0.92,0.919,0.922,46.27,44.8,47.99,45.34,43.9,47.03,0,0,0,0,0,0,0.756,0,0.083,0.17,0.83,0.17,45.9
1424037600000,2015,2,2014,5,20,7,0.553,0.0829,0.47,25100.5,154.2,154.2,149.4,4,3,3.7142857142857144,913.6,853.9,945.7,776.6,716.9,137,137,137,-0.0002118,-0.0002813,-0.00007337,0.15,0.145,0.16,776.6,716.9,808.7,990,990,990,967.6,967.3,967.7,22.4,22.3,22.7,0.417,0.365,0.446,0.179,0.148,0.197,0.008,0.0065,0.0088,0.915,0.847,0.954,0.041,0.038,0.042,21.53,21.39,21.77,0.934,0.929,0.942,0.976,0.972,0.98,0.912,0.903,0.923,41.74,37.93,48.87,40.74,36.85,47.9,0,0,0,0,0,0,0.83,0,0.083,0.15,0.85,0.15,45.4
1424642400000,2015,2,2014,5,21,7,0.598,0.0868,0.511,26889.7,167,167,160.1,4,4,4,989,958.4,1045,845.5,821.4,143.6,137,183,-0.0001453,-0.0004924,0.0003741,0.145,0.134,0.175,845.5,821.4,888.2,990,990,990,967.8,967.7,968,22.2,22,22.3,0.481,0.457,0.518,0.226,0.207,0.261,0.01,0.0093,0.012,1.02,0.963,1.13,0.046,0.043,0.051,21.13,20.89,21.3,0.935,0.933,0.937,0.978,0.976,0.98,0.914,0.911,0.918,40.92,40.05,42.61,40.01,39.09,41.76,0,0,0,0,0,0,0.889,0,0.087,0.15,0.85,0.15,45
1425247200000,2015,3,2014,6,22,7,0.652,0.111,0.542,28023.4,169.8,169.8,166.8,4,4,4,1079,1054,1099,895.5,871.4,183,183,183,0.0001342,-0.0004084,0.0004184,0.17,0.167,0.174,895.5,871.4,916,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.536,0.514,0.555,0.266,0.247,0.283,0.012,0.011,0.013,1.16,1.1,1.21,0.053,0.05,0.055,20.7,20.58,20.83,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.916,0.919,42.56,41.64,43.32,41.7,40.79,42.46,0,0,0,0,0,0,0.927,0,0.11,0.17,0.83,0.17,43
1425852000000,2015,3,2014,6,23,7,0.683,0.0874,0.595,30314.8,183.7,183.7,180.4,4,4,4,1129,1111,1134,984.4,927.6,144.4,129,183,-0.0002582,-0.001138,0.0004276,0.128,0.114,0.165,984.4,927.6,1005,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.62,0.565,0.641,0.339,0.292,0.357,0.016,0.013,0.016,1.39,1.24,1.44,0.064,0.057,0.067,20.31,20.23,20.51,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.921,46.03,43.75,46.86,45.11,42.87,45.92,0,0,0,0,0,0,1,0,0.088,0.13,0.87,0.13,44.4
1426456800000,2015,3,2014,6,24,7,0.692,0.078,0.614,31061.4,188.3,188.3,184.9,4,4,4,1144,1131,1173,1015,1002,129,129,129,-0.0007782,-0.003533,0.002854,0.113,0.11,0.114,1015,1002,1044,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.656,0.637,0.699,0.37,0.353,0.407,0.017,0.016,0.019,1.48,1.43,1.59,0.068,0.066,0.074,20.17,19.97,20.25,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,47.17,46.77,48.04,46.22,45.84,47.08,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,44.9
1427061600000,2015,3,2014,6,25,7,0.738,0.078,0.654,32274.5,194,194,192.1,4,4,4,1220,1184,1256,1091,1055,129,129,129,9.149,-0.004326,27.16,0.106,0.103,0.109,1082,1055,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.757,0.715,0.792,0.456,0.422,0.48,0.021,0.02,0.023,1.73,1.63,1.81,0.081,0.076,0.085,19.68,19.49,19.89,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,49.01,48.37,49.5,48.03,47.41,48.51,0,0,0,0,0,0,1.07,0,0.084,0.11,0.89,0.11,43.7
1427666400000,2015,3,2014,6,26,7,0.789,0.0862,0.665,32170.7,192,192,191.5,4,4,4,1305,1292,1317,1162,1144,142.6,129,148,62.34,43.58,68.66,0.109,0.0999,0.115,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.817,0.807,0.824,0.48,0.48,0.48,0.023,0.023,0.023,1.83,1.82,1.84,0.087,0.086,0.087,19.31,19.27,19.36,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.85,48.73,48.99,47.87,47.76,48.01,0,0,0,0,0,0,1.06,0,0.124,0.11,0.84,0.16,40.8
1428271200000,2015,4,2014,7,27,7,0.811,0.0895,0.665,31935.6,190.5,190.5,190.1,4,4,4,1342,1331,1359,1194,1183,148,148,148,93.57,82.78,111.1,0.11,0.109,0.111,1100,1100,1100,990,990,990,969,968.9,969,21,21,21.1,0.834,0.83,0.842,0.48,0.48,0.48,0.023,0.023,0.023,1.85,1.84,1.86,0.088,0.088,0.089,19.18,19.11,19.22,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.49,48.32,48.6,47.52,47.36,47.62,0,0,0,0,0,0,1.06,0,0.146,0.11,0.82,0.18,39.4
1428876000000,2015,4,2014,7,28,7,0.82,0.0895,0.665,31846.8,189.9,189.9,189.6,4,4,4,1356,1347,1359,1208,1199,148,148,148,107.5,98.5,111.1,0.109,0.109,0.11,1100,1100,1100,990,990,990,969,969,969,21,21,21,0.84,0.837,0.842,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.85,1.86,0.088,0.088,0.089,19.13,19.11,19.16,0.937,0.937,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.36,48.32,48.45,47.39,47.36,47.48,0,0,0,0,0,0,1.05,0,0.155,0.11,0.81,0.19,38.8
1429480800000,2015,4,2014,7,29,7,0.803,0.0895,0.665,32026.4,191.3,191.3,190.6,4,4,4,1327,1310,1347,1179,1162,148,148,148,79.23,61.69,98.5,0.111,0.11,0.113,1100,1100,1100,990,990,990,968.9,968.9,969,21.1,21,21.1,0.828,0.821,0.837,0.48,0.48,0.48,0.023,0.023,0.023,1.84,1.84,1.85,0.087,0.087,0.088,19.23,19.16,19.29,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.63,48.45,48.8,47.66,47.48,47.82,0,0,0,0,0,0,1.06,0,0.138,0.11,0.83,0.17,39.9
1430085600000,2015,4,2014,7,30,7,0.801,0.101,0.665,32053.4,191.3,191.3,190.8,4,4,4,1325,1310,1347,1158,1139,166.9,148,192,58.13,38.78,82.78,0.126,0.111,0.144,1100,1100,1100,990,990,990,968.9,968.9,969,21.1,21,21.1,0.82,0.813,0.83,0.48,0.48,0.48,0.023,0.023,0.023,1.84,1.83,1.84,0.087,0.087,0.088,19.24,19.18,19.29,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.67,48.49,48.8,47.7,47.52,47.82,0,0,0,0,0,0,1.06,0,0.136,0.13,0.83,0.17,40
1430690400000,2015,5,2014,8,31,7,0.84,0.116,0.665,31659.4,189.6,189.6,188.4,4,4,4,1389,1359,1406,1197,1167,192,192,192,97.2,67.13,114.2,0.138,0.137,0.141,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.837,0.825,0.845,0.48,0.48,0.48,0.023,0.023,0.023,1.85,1.84,1.86,0.089,0.088,0.089,19.02,18.96,19.13,0.937,0.937,0.937,0.98,0.98,0.98,0.918,0.918,0.919,48.07,47.91,48.37,47.11,46.95,47.4,0,0,0,0,0,0,1.05,0,0.175,0.14,0.79,0.21,37.7
1431295200000,2015,5,2014,8,32,7,0.872,0.116,0.665,31318.1,187.1,187.1,186.4,4,4,4,1442,1424,1449,1250,1232,192,192,192,150,132,156.6,0.134,0.133,0.135,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.86,0.852,0.862,0.48,0.48,0.48,0.023,0.023,0.023,1.87,1.87,1.88,0.091,0.09,0.091,18.83,18.8,18.89,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.918,0.918,47.56,47.49,47.73,46.6,46.54,46.78,0,0,0,0,0,0,1.04,0,0.207,0.13,0.76,0.24,35.9
1431900000000,2015,5,2014,8,33,7,0.881,0.116,0.665,31221.9,186.2,186.2,185.8,4,4,4,1457,1449,1460,1265,1257,192,192,192,164.9,156.6,168.3,0.132,0.131,0.133,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.866,0.862,0.867,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.88,1.88,0.091,0.091,0.091,18.77,18.76,18.8,0.936,0.936,0.936,0.98,0.98,0.98,0.918,0.918,0.918,47.41,47.38,47.49,46.46,46.43,46.54,0,0,0,0,0,0,1.03,0,0.216,0.13,0.75,0.25,35.4
1432504800000,2015,5,2014,8,34,7,0.848,0.116,0.665,31575.9,189.6,189.6,188,4,4,4,1402,1359,1438,1210,1167,192,192,192,110.1,67.13,145.9,0.137,0.134,0.141,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.843,0.825,0.858,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.84,1.87,0.089,0.088,0.09,18.97,18.84,19.13,0.937,0.937,0.937,0.98,0.98,0.98,0.918,0.918,0.919,47.95,47.6,48.37,46.99,46.64,47.4,0,0,0,0,0,0,1.04,0,0.183,0.14,0.78,0.22,37.2
1433109600000,2015,6,2014,9,35,7,0.785,0.0974,0.663,32130.6,192.7,192.7,191.3,4,4,4,1299,1239,1347,1138,1078,161,161,161,41.46,-0.004527,85.5,0.124,0.12,0.13,1096,1078,1100,990,990,990,968.8,968.7,969,21.2,21,21.3,0.804,0.76,0.828,0.475,0.451,0.48,0.022,0.021,0.023,1.81,1.72,1.84,0.086,0.081,0.088,19.35,19.17,19.63,0.938,0.938,0.939,0.98,0.98,0.98,0.919,0.919,0.92,48.79,48.47,49.16,47.81,47.5,48.18,0,0,0,0,0,0,1.06,0,0.122,0.12,0.84,0.16,40.9
1433714400000,2015,6,2014,9,36,7,0.704,0.114,0.59,29809.7,188.1,188.1,177.4,4,4,4,1164,1111,1213,974.8,900.6,189,161,210,-0.001286,-0.004326,0.0004787,0.163,0.133,0.189,974.8,900.6,1052,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.629,0.55,0.722,0.338,0.27,0.418,0.016,0.012,0.019,1.39,1.18,1.63,0.064,0.054,0.076,20.2,19.8,20.57,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,45.27,42.55,47.99,44.36,41.7,47.03,0,0,0,0,0,0,0.986,0,0.114,0.16,0.84,0.16,42.3
1434319200000,2015,6,2014,9,37,7,0.615,0.127,0.488,25586.6,163.2,163.2,152.3,4,3,3.7142857142857144,1018,927.8,1087,807.5,717.8,210,210,210,-0.00009667,-0.0004753,0.000259,0.207,0.193,0.226,807.5,717.8,877,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.465,0.383,0.528,0.202,0.149,0.252,0.0092,0.0067,0.012,1.01,0.907,1.12,0.046,0.041,0.051,21.05,20.71,21.45,0.936,0.931,0.942,0.977,0.972,0.98,0.914,0.904,0.923,42.4,38.15,48.96,41.45,37.08,47.98,0,0,0,0,0,0,0.846,0,0.127,0.21,0.79,0.21,41.6
1434924000000,2015,6,2014,9,38,7,0.485,0.127,0.358,19659.1,133.4,133.4,117,3,3,3,802.1,721.4,892.3,592.1,511.4,210,210,210,-0.000146,-0.0003742,0.00001718,0.263,0.235,0.291,592.1,511.4,682.3,990,990,990,967.1,966.8,967.5,22.9,22.5,23.2,0.307,0.261,0.358,0.105,0.0746,0.135,0.0046,0.0032,0.006,0.69,0.541,0.859,0.03,0.023,0.038,22.2,21.67,22.67,0.931,0.923,0.939,0.975,0.97,0.98,0.908,0.895,0.92,39.98,34.98,45.37,39.01,33.93,44.47,0,0,0,0,0,0,0.65,0,0.127,0.26,0.74,0.26,40.5
1435528800000,2015,6,2014,9,39,7,0.388,0.117,0.271,15451.3,98.31,98.31,91.97,3,2,2.2857142857142856,641.5,595.7,702.8,448.6,409.7,192.9,186,210,-0.00003545,-0.0004333,0.0004167,0.301,0.283,0.312,448.6,409.7,492.8,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.224,0.204,0.25,0.0597,0.0519,0.0686,0.0025,0.0022,0.0029,0.575,0.473,0.686,0.024,0.02,0.029,22.96,22.7,23.17,0.933,0.918,0.941,0.977,0.97,0.98,0.911,0.891,0.922,42.33,32.56,49,41.39,31.58,48.02,0,0,0,0,0,0,0.511,0,0.117,0.3,0.7,0.3,39.8
1436133600000,2015,7,2014,10,40,7,0.333,0.112,0.221,12747,82.24,82.24,75.88,2,2,2,550.8,517.5,580.3,364.8,331.5,186,186,186,-0.000009864,-0.0004988,0.0003676,0.338,0.321,0.359,364.8,331.5,394.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.189,0.177,0.199,0.043,0.0363,0.0489,0.0018,0.0015,0.0021,0.468,0.407,0.523,0.02,0.017,0.022,23.45,23.27,23.66,0.928,0.922,0.933,0.974,0.97,0.98,0.904,0.895,0.914,38.93,35.48,41.96,37.94,34.41,41.12,0,0,0,0,0,0,0.422,0,0.112,0.34,0.66,0.34,38.3
1436738400000,2015,7,2014,10,41,7,0.29,0.112,0.177,10246.3,66.68,66.68,60.99,2,2,2,479.3,458.3,507,293.3,272.3,186,186,186,0.00009458,-0.0004205,0.0004599,0.388,0.367,0.406,293.3,272.3,321,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.163,0.156,0.173,0.0287,0.0245,0.0342,0.0012,0.001,0.0014,0.345,0.312,0.39,0.014,0.013,0.016,23.9,23.73,24.03,0.915,0.91,0.92,0.97,0.97,0.97,0.887,0.883,0.893,31.44,29.2,34.37,30.49,28.32,33.34,0,0,0,0,0,0,0.339,0,0.113,0.39,0.61,0.39,35.3
1437343200000,2015,7,2014,10,42,7,0.264,0.112,0.152,8770.09,56.03,56.03,52.2,2,2,2,437.2,420.6,455.4,251.2,234.6,186,186,186,0.0001097,-0.000249,0.0003709,0.426,0.408,0.442,251.2,234.6,269.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.155,0.0202,0.0169,0.0239,0.00083,0.00069,0.00098,0.281,0.257,0.307,0.011,0.01,0.013,24.15,24.04,24.25,0.904,0.899,0.909,0.97,0.97,0.97,0.877,0.872,0.882,26.91,25.07,28.88,26.1,24.32,28.01,0,0,0,0,0,0,0.29,0,0.112,0.42,0.58,0.42,33.2
1437948000000,2015,7,2014,10,43,7,0.244,0.107,0.137,8010.26,49.64,49.64,47.68,2,1,1.7142857142857142,403.8,385.8,420.6,226.6,212.9,177.1,155,186,0.00007835,-0.0004955,0.0004207,0.438,0.395,0.466,226.6,212.9,237.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.139,0.135,0.143,0.0153,0.0126,0.0176,0.00062,0.00051,0.00071,0.316,0.243,0.484,0.013,0.0099,0.02,24.27,24.1,24.42,0.909,0.894,0.939,0.973,0.97,0.98,0.885,0.868,0.92,31.33,23.9,48.24,30.53,23.18,47.27,0,0,0,0,0,0,0.265,0,0.107,0.44,0.56,0.44,32.8
1438552800000,2015,8,2014,11,44,7,0.225,0.0937,0.131,7821.15,47.84,47.84,46.55,2,1,1.4285714285714286,372.3,362.1,381.7,217.3,207.1,155,155,155,-0.00004846,-0.000293,0.0003305,0.416,0.406,0.428,217.3,207.1,226.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.137,0.0135,0.0114,0.0153,0.00054,0.00046,0.00062,0.367,0.239,0.486,0.015,0.0097,0.02,24.37,24.25,24.47,0.919,0.894,0.939,0.976,0.97,0.98,0.897,0.867,0.921,37.4,23.94,48.82,36.55,23.22,47.84,0,0,0,0,0,0,0.259,0,0.094,0.42,0.58,0.42,34.8
1439157600000,2015,8,2014,11,45,7,0.208,0.0937,0.115,6973.87,43.68,43.68,41.51,1,1,1,344.6,330.2,354.2,189.6,175.2,155,155,155,-0.00005669,-0.0004299,0.0004061,0.45,0.438,0.469,189.6,175.2,199.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.119,0.127,0.00896,0.00752,0.00992,0.00036,0.0003,0.0004,0.388,0.344,0.418,0.016,0.014,0.017,24.49,24.41,24.61,0.931,0.927,0.934,0.979,0.974,0.98,0.912,0.903,0.916,42.41,39.17,44.57,41.51,38.16,43.68,0,0,0,0,0,0,0.231,0,0.093,0.45,0.55,0.45,33.5
1439762400000,2015,8,2014,11,46,7,0.188,0.0937,0.0947,5702.81,37.31,37.31,33.95,1,1,1,311.7,301.7,326.6,156.7,146.7,155,155,155,-0.0001441,-0.0004931,0.0004043,0.498,0.475,0.514,156.7,146.7,171.6,990,990,990,965,964.9,965,25,25,25.1,0.112,0.109,0.118,0.00567,0.00467,0.00716,0.00023,0.00019,0.00029,0.292,0.266,0.333,0.012,0.011,0.013,24.75,24.63,24.83,0.92,0.916,0.925,0.971,0.97,0.973,0.893,0.888,0.9,34.97,32.72,38.36,33.95,31.74,37.31,0,0,0,0,0,0,0.189,0,0.0933,0.5,0.5,0.5,30.3
1440367200000,2015,8,2014,11,47,7,0.177,0.0937,0.0837,5021.08,31.15,31.15,29.89,1,1,1,293.4,288.5,299.1,138.4,133.5,155,155,155,-0.00006697,-0.0004702,0.0004828,0.528,0.518,0.537,138.4,133.5,144.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.106,0.104,0.108,0.00384,0.00335,0.00441,0.00015,0.00013,0.00018,0.246,0.234,0.259,0.0098,0.0093,0.01,24.88,24.84,24.91,0.912,0.91,0.915,0.97,0.97,0.97,0.885,0.883,0.887,30.81,29.68,32.11,29.89,28.79,31.15,0,0,0,0,0,0,0.166,0,0.0933,0.53,0.47,0.53,28.4
1440972000000,2015,8,2014,11,48,7,0.166,0.0746,0.0916,5540.64,35.82,35.82,32.98,1,1,1,274.8,264.1,283.6,151.5,128.6,123.3,118,155,0.0002277,0.0001637,0.0002777,0.448,0.418,0.547,151.5,128.6,164.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.102,0.111,0.00515,0.00286,0.00641,0.0002,0.00011,0.00025,0.276,0.222,0.308,0.011,0.0088,0.012,24.92,24.86,24.98,0.918,0.908,0.923,0.97,0.97,0.97,0.89,0.881,0.895,34,28.55,36.93,32.98,27.69,35.82,0,0,0,0,0,0,0.183,0,0.0744,0.45,0.55,0.45,33.4
1441576800000,2015,9,2014,12,49,7,0.15,0.0644,0.0857,5188.1,33.4,33.4,30.88,1,1,1,248.1,236.8,261.7,141.7,125.5,106.4,91,118,-0.00008235,-0.0004033,0.0003098,0.428,0.374,0.485,141.7,125.5,152.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0975,0.105,0.00417,0.00255,0.00526,0.00016,0.0001,0.00021,0.249,0.212,0.275,0.0098,0.0084,0.011,25.07,25,25.13,0.914,0.907,0.918,0.97,0.97,0.97,0.886,0.879,0.891,31.84,28.05,34.44,30.88,27.21,33.4,0,0,0,0,0,0,0.172,0,0.0643,0.43,0.57,0.43,34.6
1442181600000,2015,9,2014,12,50,7,0.139,0.055,0.0842,5113.5,30.88,30.88,30.44,1,1,1,230.2,226.9,232.2,139.2,135.9,91,91,91,-0.0001229,-0.0002845,0.00003871,0.395,0.392,0.401,139.2,135.9,141.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.099,0.101,0.00392,0.00359,0.00412,0.00015,0.00014,0.00016,0.241,0.233,0.246,0.0095,0.0092,0.0097,25.18,25.16,25.21,0.913,0.911,0.914,0.97,0.97,0.97,0.885,0.884,0.886,31.38,30.62,31.83,30.44,29.7,30.88,0,0,0,0,0,0,0.169,0,0.0548,0.4,0.61,0.39,36.8
1442786400000,2015,9,2014,12,51,7,0.136,0.055,0.0812,4929.13,29.7,29.7,29.34,1,1,1,225.3,220,226.9,134.3,129,91,91,91,-0.000004172,-0.00007959,0.0002985,0.404,0.401,0.414,134.3,129,135.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0966,0.099,0.00343,0.0029,0.00359,0.00013,0.00011,0.00014,0.23,0.217,0.233,0.009,0.0085,0.0092,25.22,25.21,25.26,0.911,0.908,0.911,0.97,0.97,0.97,0.883,0.881,0.884,30.25,29.04,30.62,29.34,28.17,29.7,0,0,0,0,0,0,0.163,0,0.0548,0.4,0.6,0.4,36.2
1443391200000,2015,9,2014,12,52,7,0.127,0.0488,0.078,4738.66,30,30,28.21,1,1,1,209.7,208.8,213.4,129,117.8,80.71,73,91,-0.0001775,-0.0003126,0.0001726,0.385,0.348,0.436,129,117.8,136.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0926,0.0972,0.0029,0.00178,0.00367,0.00011,0.00007,0.00014,0.217,0.193,0.233,0.0085,0.0075,0.0091,25.33,25.31,25.35,0.907,0.9,0.912,0.97,0.97,0.97,0.88,0.873,0.884,29.08,26.37,30.93,28.21,25.58,30,0,0,0,0,0,0,0.157,0,0.049,0.38,0.61,0.39,37.3
1443996000000,2015,10,2015,1,1,7,0.124,0.0442,0.0797,4857.12,30,30,28.91,1,1,1,204.8,200.6,209.7,131.8,127.6,73,73,73,-0.0002185,-0.0004277,0.0002145,0.357,0.348,0.364,131.8,127.6,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.094,0.0972,0.00318,0.00276,0.00367,0.00012,0.00011,0.00014,0.222,0.212,0.233,0.0087,0.0083,0.0091,25.35,25.31,25.38,0.91,0.908,0.912,0.97,0.97,0.97,0.882,0.88,0.884,29.81,28.82,30.93,28.91,27.96,30,0,0,0,0,0,0,0.161,0,0.0443,0.36,0.64,0.36,39.2
1444600800000,2015,10,2015,1,2,7,0.119,0.0442,0.0747,4537.38,27.96,27.96,27.01,1,1,1,196.6,191.1,200.6,123.6,118.1,73,73,73,-0.0001277,-0.0004195,0.0001869,0.371,0.364,0.382,123.6,118.1,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0906,0.094,0.00236,0.00181,0.00276,0.000092,0.000071,0.00011,0.203,0.191,0.212,0.0079,0.0075,0.0083,25.39,25.38,25.39,0.905,0.901,0.908,0.97,0.97,0.97,0.878,0.874,0.88,27.84,26.49,28.82,27.01,25.7,27.96,0,0,0,0,0,0,0.15,0,0.0443,0.37,0.63,0.37,38.1
1445205600000,2015,10,2015,1,3,7,0.114,0.0442,0.0697,4199.43,25.7,25.7,25,1,1,1,188.2,181.6,191.1,115.2,108.6,73,73,73,-0.0001298,-0.0003273,0.0001869,0.388,0.382,0.402,115.2,108.6,118.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0873,0.0906,0.00152,0.000857,0.00181,0.000059,0.000034,0.000071,0.185,0.172,0.191,0.0072,0.0067,0.0075,25.39,25.39,25.39,0.898,0.893,0.901,0.97,0.97,0.97,0.871,0.866,0.874,25.77,24.14,26.49,25,23.41,25.7,0,0,0,0,0,0,0.139,0,0.0443,0.39,0.61,0.39,36.8
1445810400000,2015,10,2015,1,4,7,0.108,0.0436,0.0641,3826.42,23.56,23.56,22.78,1,1,1,178,176.2,179.8,105.9,103.2,72.14,67,73,0.0002198,-0.000238,0.0003688,0.405,0.38,0.414,105.9,103.2,109.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0854,0.0866,0.000591,0.000322,0.000922,0.000023,0.000013,0.000036,0.166,0.161,0.172,0.0065,0.0063,0.0067,25.39,25.38,25.39,0.891,0.888,0.893,0.97,0.969,0.97,0.864,0.86,0.867,23.48,22.82,24.29,22.78,22.11,23.56,0,0,0,0,0,0,0.127,0,0.0439,0.4,0.59,0.41,35.4
