datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-878522400000,1942,3,1941,6,31,2.64,0.346,2.29,120419,186.2,186.2,161.9,4,3,3.903225806451613,985.6,851.4,1155,856.6,722.4,129,129,129,0,0,0,0.132,0.112,0.152,856.6,722.4,1026,990,990,990,967.8,967.3,968.4,22.2,21.6,22.7,0.492,0.369,0.673,0.24,0.151,0.384,0.011,0.0067,0.018,1.08,0.792,1.52,0.049,0.035,0.07,21.1,20.09,21.82,0.936,0.927,0.942,0.978,0.97,0.98,0.915,0.899,0.923,42.56,36.84,49.06,41.62,35.73,48.08,0,0,0,0,0,0,0.899,0,0.35,0.13,0.87,0.13,45.6
-875844000000,1942,4,1941,7,30,4.76,0.384,2.83,123839,193.2,193.2,172,4,4,4,1837,1164,2220,1689,1016,148,148,148,595.9,0,971.9,0.0847,0.0667,0.127,1093,1016,1100,990,990,990,970.5,968.4,971.6,19.5,18.4,21.6,0.888,0.672,0.926,0.471,0.371,0.48,0.024,0.017,0.026,1.89,1.5,1.94,0.097,0.069,0.11,17.6,16.43,20.08,0.931,0.926,0.94,0.98,0.978,0.98,0.912,0.906,0.921,43.9,41.02,49.29,43,40.13,48.3,0,0,0,0,0,0,0.956,0,1.93,0.081,0.59,0.41,26
-873252000000,1942,5,1941,8,31,4.16,0.514,2.86,132214,191.1,191.1,177.7,4,4,4,1552,1059,2073,1360,866.6,192,192,192,291.3,0,780.9,0.128,0.0926,0.181,1069,866.6,1100,990,990,990,969.7,968.1,971.3,20.3,18.7,21.9,0.833,0.51,0.926,0.444,0.243,0.48,0.022,0.011,0.026,1.78,1.08,1.94,0.088,0.049,0.1,18.56,16.78,20.83,0.935,0.928,0.939,0.98,0.979,0.98,0.916,0.909,0.921,45.33,41.39,48.75,44.43,40.52,47.77,0,0,0,0,0,0,0.987,0,1.3,0.12,0.69,0.31,31.8
-870573600000,1942,6,1941,9,30,1.73,0.381,1.35,75096.1,164.2,164.2,104.3,4,2,2.6333333333333333,666.6,446.6,1035,519.6,327.6,147,119,161,0,0,0,0.231,0.156,0.303,519.6,327.6,874.3,990,990,990,966.5,965.6,968,23.5,22,24.4,0.27,0.171,0.514,0.0916,0.0355,0.249,0.004,0.0015,0.011,0.636,0.396,1.1,0.027,0.016,0.05,22.82,20.89,23.99,0.931,0.92,0.942,0.976,0.97,0.98,0.909,0.892,0.923,40.71,33.46,49.09,39.74,32.45,48.11,0,0,0,0,0,0,0.579,0,0.38,0.22,0.78,0.22,43.4
-867981600000,1942,7,1941,10,31,1.01,0.338,0.673,39865.7,70.56,70.56,53.58,2,1,1.6451612903225807,377.5,327.5,442.7,251.3,192.5,126.3,108,135,0,0,0,0.34,0.244,0.412,251.3,192.5,334.7,990,990,990,965.3,965,965.6,24.7,24.4,25,0.144,0.124,0.172,0.0203,0.00925,0.0369,0.00082,0.00037,0.0015,0.359,0.239,0.487,0.015,0.0096,0.02,24.36,24,24.57,0.919,0.895,0.94,0.974,0.97,0.98,0.895,0.868,0.921,35.69,24.1,49.12,34.78,23.38,48.14,0,0,0,0,0,0,0.298,0,0.337,0.33,0.67,0.33,39.5
-865303200000,1942,8,1941,11,31,0.751,0.289,0.462,28265.6,46.19,46.19,37.99,1,1,1,280.4,246.5,324.1,172.5,131.5,107.9,93,115,0,0,0,0.387,0.321,0.467,172.5,131.5,209.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.114,0.0999,0.127,0.0073,0.00315,0.0118,0.00029,0.00012,0.00047,0.336,0.226,0.448,0.013,0.0089,0.018,24.84,24.53,25.1,0.925,0.909,0.937,0.976,0.97,0.98,0.903,0.882,0.918,38.91,29.43,47.14,37.99,28.55,46.19,0,0,0,0,0,0,0.211,0,0.289,0.38,0.62,0.38,37.6
-862624800000,1942,9,1941,12,30,0.555,0.236,0.319,19246.1,33.15,33.15,26.73,1,1,1,214,188.8,242.4,123,97.81,91,91,91,0,0,0,0.427,0.375,0.482,123,97.81,151.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0945,0.0856,0.104,0.00231,0,0.00514,0.000091,0,0.0002,0.205,0.153,0.272,0.0081,0.006,0.011,25.3,25.07,25.43,0.903,0.882,0.918,0.97,0.966,0.97,0.875,0.852,0.89,27.56,21.51,34.17,26.73,20.78,33.15,0,0,0,0,0,0,0.149,0,0.236,0.43,0.57,0.43,34.7
-860032800000,1942,10,1942,1,31,0.531,0.177,0.353,21524.1,31.92,31.92,28.93,1,1,1,198.1,170.2,208.1,131.8,118.2,66.23,52,73,0,0,0,0.333,0.264,0.371,131.8,118.2,144.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0946,0.0878,0.0972,0.00318,0.00182,0.00446,0.00012,0.000071,0.00017,0.221,0.188,0.25,0.0086,0.0074,0.0098,25.36,25.32,25.39,0.909,0.901,0.915,0.97,0.97,0.97,0.882,0.874,0.888,29.83,26.46,32.9,28.93,25.67,31.92,0,0,0,0,0,0,0.161,0,0.178,0.33,0.66,0.34,40.5
-857354400000,1942,11,1942,2,30,0.596,0.241,0.355,21536.5,35.92,35.92,29.91,1,1,1,230,211.9,256.9,137,118.9,93,93,93,0,0,0,0.406,0.362,0.439,137,118.9,163.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0994,0.093,0.109,0.0037,0.00189,0.00639,0.00015,0.000074,0.00025,0.237,0.195,0.305,0.0093,0.0076,0.012,25.18,24.97,25.33,0.911,0.901,0.923,0.97,0.97,0.97,0.884,0.874,0.895,30.84,26.62,37.03,29.91,25.82,35.92,0,0,0,0,0,0,0.166,0,0.241,0.4,0.6,0.4,36.1
-854762400000,1942,12,1942,3,31,0.85,0.191,0.66,39377.6,67.73,67.73,52.93,2,1,1.6774193548387097,317.4,250.3,396.1,246.2,173.3,71.19,59,77,0,0,0,0.231,0.17,0.308,246.2,173.3,319.1,990,990,990,965,964.7,965.4,25,24.6,25.3,0.136,0.11,0.162,0.0199,0.00733,0.0338,0.0008,0.00029,0.0014,0.323,0.23,0.387,0.013,0.0091,0.015,24.67,24.24,24.97,0.917,0.895,0.933,0.972,0.97,0.98,0.891,0.868,0.914,33.82,24.54,43.59,32.9,23.81,42.72,0,0,0,0,0,0,0.294,0,0.19,0.22,0.78,0.22,46.3
-852084000000,1943,1,1942,4,31,1.29,0.211,1.08,63273,96.46,96.46,85.04,3,2,2.2580645161290325,483.3,402.5,542.7,404.5,311.5,78.81,73,91,0,0,0,0.166,0.135,0.226,404.5,311.5,469.7,990,990,990,965.8,965.4,966,24.2,24,24.6,0.192,0.161,0.215,0.0509,0.0323,0.0639,0.0021,0.0013,0.0027,0.483,0.365,0.63,0.02,0.015,0.026,23.74,23.41,24.22,0.928,0.917,0.94,0.975,0.97,0.98,0.904,0.89,0.922,39.42,32.38,48.8,38.44,31.41,47.82,0,0,0,0,0,0,0.472,0,0.21,0.16,0.84,0.16,49
-849405600000,1943,2,1942,5,28,1.56,0.206,1.36,76665.9,132.9,132.9,114.1,3,3,3,646.8,542.7,745.4,561.8,457.7,85,85,85,0,0,0,0.133,0.114,0.157,561.8,457.7,660.4,990,990,990,966.5,966,966.9,23.5,23.1,24,0.269,0.212,0.325,0.0946,0.0615,0.128,0.004,0.0026,0.0055,0.615,0.438,0.796,0.026,0.018,0.034,22.9,22.32,23.52,0.929,0.917,0.938,0.974,0.97,0.98,0.905,0.889,0.919,39.01,32.26,45.19,38.03,31.3,44.29,0,0,0,0,0,0,0.634,0,0.2,0.13,0.87,0.13,49.1
-846986400000,1943,3,1942,6,31,2.61,0.327,2.27,119039,194,194,160,4,3,3.7419354838709675,973.2,764,1276,851.3,657,121.9,107,129,2.422,0,46.72,0.127,0.101,0.148,848.9,657,1100,990,990,990,967.7,967,968.8,22.3,21.2,23,0.498,0.328,0.8,0.249,0.127,0.48,0.011,0.0055,0.023,1.12,0.792,1.82,0.051,0.034,0.085,21.14,19.42,22.25,0.936,0.927,0.942,0.978,0.97,0.98,0.915,0.899,0.923,43.91,36.84,49.48,42.95,35.73,48.49,0,0,0,0,0,0,0.889,0,0.34,0.13,0.87,0.13,45.6
-844308000000,1943,4,1942,7,30,4.16,0.384,2.85,129833,191.2,191.2,180.3,4,4,4,1605,1312,1669,1457,1164,148,148,148,357.4,64.38,421.3,0.0925,0.0887,0.113,1100,1100,1100,990,990,990,969.8,968.9,970,20.2,20,21.1,0.912,0.822,0.921,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.84,1.94,0.096,0.087,0.097,18.25,18.03,19.28,0.935,0.934,0.938,0.98,0.98,0.98,0.916,0.915,0.919,46,45.43,48.77,45.08,44.52,47.8,0,0,0,0,0,0,1,0,1.31,0.092,0.69,0.31,31.2
-841716000000,1943,5,1942,8,31,4.24,0.514,2.95,134834,189.4,189.4,181.2,4,4,4,1582,1364,1669,1390,1172,192,192,192,290.4,72.01,377.3,0.122,0.115,0.141,1100,1100,1100,990,990,990,969.8,969,970,20.2,20,21,0.9,0.827,0.917,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.84,1.93,0.095,0.088,0.097,18.33,18.04,19.11,0.935,0.934,0.937,0.98,0.98,0.98,0.916,0.915,0.919,46.23,45.43,48.32,45.31,44.53,47.35,0,0,0,0,0,0,1.01,0,1.29,0.12,0.7,0.3,31.8
-839037600000,1943,6,1942,9,30,2.62,0.502,2.1,108225,193,193,150.3,4,2,3.533333333333333,1010,643.9,1323,816.5,433.9,193.7,161,210,5.734,0,61.67,0.206,0.122,0.326,810.7,433.9,1100,990,990,990,967.9,966.5,968.9,22.1,21.1,23.5,0.505,0.217,0.818,0.249,0.0568,0.48,0.012,0.0024,0.023,1.13,0.482,1.83,0.052,0.021,0.087,21.02,19.25,22.92,0.935,0.918,0.942,0.977,0.97,0.98,0.913,0.891,0.923,43.32,32.6,49.23,42.35,31.62,48.25,0,0,0,0,0,0,0.835,0,0.52,0.19,0.8,0.2,41.3
-836445600000,1943,7,1942,10,31,1.28,0.406,0.875,50827.3,92.32,92.32,68.32,2,2,2,478.1,385.2,631.8,326.6,250.2,151.5,135,186,0,0,0,0.317,0.272,0.363,326.6,250.2,445.8,990,990,990,965.8,965.3,966.4,24.2,23.6,24.7,0.173,0.145,0.219,0.0353,0.02,0.0592,0.0015,0.00081,0.0025,0.402,0.275,0.63,0.017,0.011,0.027,23.85,22.94,24.4,0.921,0.905,0.939,0.972,0.97,0.98,0.895,0.878,0.92,35.12,27.1,47.1,34.16,26.29,46.16,0,0,0,0,0,0,0.38,0,0.405,0.32,0.68,0.32,39.7
-833767200000,1943,8,1942,11,31,0.876,0.308,0.568,34093.8,56.46,56.46,45.83,2,1,1.3870967741935485,327,281.5,382.6,212,166.5,115,115,115,0,0,0,0.355,0.301,0.409,212,166.5,267.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.128,0.112,0.148,0.0132,0.00665,0.0235,0.00053,0.00026,0.00095,0.342,0.234,0.472,0.014,0.0094,0.019,24.62,24.39,24.86,0.921,0.894,0.939,0.975,0.97,0.98,0.898,0.867,0.92,36.69,24.04,48.61,35.81,23.32,47.64,0,0,0,0,0,0,0.255,0,0.308,0.35,0.65,0.35,38.9
-831088800000,1943,9,1942,12,30,0.621,0.259,0.362,21917.7,35.86,35.86,30.44,1,1,1,239.6,205.9,273.3,139.6,114.9,100,91,118,0,0,0,0.417,0.357,0.459,139.6,114.9,163.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0916,0.109,0.00396,0.00149,0.00636,0.00016,0.000058,0.00025,0.244,0.187,0.304,0.0096,0.0073,0.012,25.13,24.92,25.38,0.912,0.898,0.923,0.97,0.97,0.97,0.885,0.871,0.895,31.38,25.69,36.97,30.44,24.92,35.86,0,0,0,0,0,0,0.169,0,0.259,0.42,0.58,0.42,35.3
-828496800000,1943,10,1943,1,31,0.509,0.196,0.314,18942,28.71,28.71,25.46,1,1,1,190.1,176.4,203.9,117.1,103.4,73,73,73,0,0,0,0.385,0.358,0.414,117.1,103.4,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0854,0.0951,0.00171,0.00034,0.00309,0.000067,0.000013,0.00012,0.19,0.161,0.22,0.0074,0.0063,0.0086,25.39,25.36,25.39,0.899,0.888,0.909,0.97,0.969,0.97,0.872,0.861,0.882,26.25,22.87,29.6,25.46,22.16,28.71,0,0,0,0,0,0,0.141,0,0.195,0.39,0.62,0.38,37.2
-825818400000,1943,11,1943,2,30,0.564,0.174,0.39,23903.3,45.03,45.03,33.2,1,1,1,217.5,187.6,268.9,150.5,120.6,67,67,67,0,0,0,0.311,0.249,0.357,150.5,120.6,201.9,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.101,0.0904,0.119,0.00505,0.00206,0.0104,0.0002,0.000081,0.00041,0.27,0.195,0.418,0.011,0.0076,0.017,25.22,24.81,25.38,0.917,0.903,0.935,0.972,0.97,0.98,0.891,0.876,0.917,34.14,27.1,45.95,33.2,26.29,45.03,0,0,0,0,0,0,0.184,0,0.174,0.31,0.69,0.31,42.4
-823226400000,1943,12,1943,3,31,1.05,0.279,0.773,45579.4,96.07,96.07,61.26,2,1,1.8064516129032258,392.5,259.4,561.5,288.5,155.4,104,104,104,0,0,0,0.277,0.185,0.401,288.5,155.4,457.5,990,990,990,965.4,964.7,966.1,24.6,23.9,25.3,0.154,0.107,0.214,0.0282,0.00554,0.0615,0.0012,0.00022,0.0026,0.373,0.238,0.645,0.015,0.0096,0.027,24.28,23.23,24.98,0.92,0.896,0.941,0.973,0.97,0.98,0.895,0.869,0.922,35.27,24.61,49.01,34.35,23.87,48.03,0,0,0,0,0,0,0.34,0,0.277,0.27,0.74,0.26,43.4
-820548000000,1944,1,1943,4,31,1.99,0.356,1.64,90618.1,150.8,150.8,121.8,4,2,3.096774193548387,744.3,570.2,928.7,611.4,450.2,132.9,120,139,0,0,0,0.18,0.15,0.21,611.4,450.2,789.7,990,990,990,966.9,966.2,967.6,23.1,22.4,23.8,0.308,0.212,0.432,0.113,0.06,0.185,0.0049,0.0025,0.0083,0.702,0.458,0.958,0.03,0.019,0.042,22.42,21.49,23.29,0.931,0.918,0.942,0.975,0.97,0.98,0.909,0.891,0.923,40.51,32.74,48.85,39.53,31.76,47.87,0,0,0,0,0,0,0.677,0,0.35,0.18,0.82,0.18,45.5
-817869600000,1944,2,1943,5,29,3.34,0.406,2.54,122844,192.7,192.7,176.5,4,4,4,1333,941.1,1856,1171,779.1,162,162,162,155.6,0,593.6,0.127,0.0873,0.172,1016,779.1,1100,990,990,990,969,967.7,970.6,21,19.4,22.3,0.733,0.427,0.926,0.392,0.18,0.48,0.019,0.008,0.025,1.59,0.875,1.94,0.076,0.039,0.1,19.46,17.43,21.46,0.936,0.93,0.94,0.979,0.972,0.98,0.916,0.904,0.921,45.06,38.12,49.15,44.12,37.05,48.17,0,0,0,0,0,0,0.981,0,0.8,0.12,0.76,0.24,36.8
-815364000000,1944,3,1943,6,31,5.63,0.539,2.95,121839,168.9,168.9,163.8,4,4,4,2103,1930,2291,1902,1691,201.1,183,239,802.2,591.3,1008,0.096,0.0799,0.124,1100,1100,1100,990,990,990,971.3,970.9,971.8,18.7,18.2,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.71,16.26,17.18,0.927,0.925,0.93,0.979,0.977,0.98,0.908,0.904,0.911,41.8,40.56,43.09,40.94,39.63,42.23,0,0,0,0,0,0,0.91,0,2.68,0.096,0.52,0.48,21.6
-812685600000,1944,4,1943,7,30,6.34,0.562,2.85,110924,157.7,157.7,154.1,4,4,4,2447,2321,2529,2230,2104,217,217,217,1130,1004,1212,0.0888,0.0858,0.0935,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.88,15.68,16.18,0.922,0.92,0.925,0.975,0.974,0.977,0.899,0.896,0.903,39.5,38.93,40.36,38.52,37.9,39.42,0,0,0,0,0,0,0.856,0,3.49,0.089,0.45,0.55,17.5
-810093600000,1944,5,1943,8,31,5.21,0.739,2.95,125903,187.5,187.5,169.2,4,4,4,1946,1419,2445,1670,1143,276,276,276,569.7,43.18,1069,0.145,0.113,0.194,1100,1100,1100,990,990,990,970.8,969.2,972.2,19.2,17.8,20.8,0.917,0.835,0.926,0.48,0.48,0.48,0.025,0.023,0.027,1.93,1.85,1.94,0.1,0.089,0.11,17.23,15.88,18.93,0.93,0.923,0.937,0.979,0.975,0.98,0.91,0.9,0.918,43.21,39.52,47.82,42.31,38.53,46.86,0,0,0,0,0,0,0.94,0,2.26,0.14,0.57,0.43,24.2
-807415200000,1944,6,1943,9,30,2.36,0.46,1.89,99209.4,191,191,137.8,4,2,3.3,910.5,561.5,1388,733.2,400.5,177.3,161,210,4.712,0,77.56,0.206,0.151,0.287,728.5,400.5,1100,990,990,990,967.5,966.1,969.1,22.5,20.9,23.9,0.434,0.199,0.844,0.199,0.0501,0.48,0.0091,0.0021,0.023,0.976,0.476,1.86,0.044,0.02,0.089,21.55,19.02,23.34,0.934,0.919,0.941,0.977,0.97,0.98,0.913,0.891,0.922,42.62,32.97,48.73,41.67,31.98,47.75,0,0,0,0,0,0,0.766,0,0.47,0.19,0.8,0.2,42
-804823200000,1944,7,1943,10,31,1.17,0.362,0.804,47080,85.76,85.76,63.28,2,1,1.903225806451613,435.3,347.3,542.7,300.3,212.3,135,135,135,0,0,0,0.316,0.249,0.389,300.3,212.3,407.7,990,990,990,965.6,965.1,966,24.4,24,24.9,0.162,0.131,0.2,0.0301,0.0125,0.0515,0.0012,0.0005,0.0022,0.382,0.239,0.546,0.016,0.0096,0.023,24.06,23.41,24.57,0.919,0.895,0.94,0.973,0.97,0.98,0.894,0.868,0.921,34.85,24.1,49.12,33.94,23.38,48.14,0,0,0,0,0,0,0.352,0,0.366,0.31,0.69,0.31,40.2
-802144800000,1944,8,1943,11,31,0.797,0.308,0.489,29513.1,48.06,48.06,39.67,2,1,1.1935483870967742,297.6,254.6,343.7,182.6,139.6,115,115,115,0,0,0,0.39,0.335,0.452,182.6,139.6,228.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.103,0.134,0.00886,0.00396,0.0157,0.00035,0.00016,0.00063,0.317,0.23,0.472,0.013,0.0092,0.019,24.78,24.47,25.04,0.919,0.893,0.939,0.973,0.97,0.98,0.895,0.866,0.92,36.04,23.73,48.61,35.1,23.01,47.64,0,0,0,0,0,0,0.22,0,0.308,0.39,0.61,0.39,37
-799466400000,1944,9,1943,12,30,0.573,0.236,0.337,20395.6,35.86,35.86,28.33,1,1,1,221,201.4,254.6,130,110.4,91,91,91,0,0,0,0.414,0.357,0.452,130,110.4,163.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0969,0.09,0.109,0.003,0.00104,0.00636,0.00012,0.000041,0.00025,0.221,0.177,0.304,0.0087,0.0069,0.012,25.25,24.98,25.41,0.907,0.894,0.923,0.97,0.97,0.97,0.88,0.868,0.895,29.2,24.62,36.97,28.33,23.88,35.86,0,0,0,0,0,0,0.157,0,0.236,0.41,0.59,0.41,35.6
-796874400000,1944,10,1944,1,31,0.53,0.196,0.335,20351.4,28.16,28.16,27.35,1,1,1,198,195.3,201.4,125,122.3,73,73,73,0,0,0,0.369,0.362,0.374,125,122.3,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0921,0.0943,0.0025,0.00223,0.00284,0.000098,0.000087,0.00011,0.206,0.2,0.214,0.0081,0.0078,0.0084,25.39,25.38,25.39,0.906,0.904,0.908,0.97,0.97,0.97,0.879,0.877,0.881,28.2,27.53,29.03,27.35,26.7,28.16,0,0,0,0,0,0,0.152,0,0.195,0.37,0.63,0.37,38.4
-794196000000,1944,11,1944,2,30,0.606,0.196,0.41,25112.4,44.76,44.76,34.88,1,1,1,233.8,199.9,294.6,158.2,132.9,75.67,67,93,0,0,0,0.323,0.268,0.365,158.2,132.9,201.6,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.105,0.0948,0.122,0.00582,0.00329,0.0103,0.00023,0.00013,0.00041,0.291,0.223,0.42,0.011,0.0087,0.017,25.12,24.7,25.38,0.92,0.91,0.935,0.972,0.97,0.98,0.895,0.883,0.917,35.85,30.1,45.68,34.88,29.2,44.76,0,0,0,0,0,0,0.194,0,0.196,0.32,0.68,0.32,41.4
-791604000000,1944,12,1944,3,31,1.09,0.279,0.816,48058.8,79.2,79.2,64.6,2,1,1.903225806451613,408.7,302.6,477.8,304.7,198.6,104,104,104,0,0,0,0.259,0.218,0.344,304.7,198.6,373.8,990,990,990,965.4,964.9,965.8,24.6,24.2,25.1,0.16,0.122,0.184,0.0309,0.00986,0.0448,0.0013,0.00039,0.0018,0.381,0.234,0.476,0.016,0.0094,0.02,24.19,23.77,24.73,0.92,0.895,0.938,0.972,0.97,0.98,0.895,0.868,0.92,35.46,24.25,48.33,34.49,23.52,47.36,0,0,0,0,0,0,0.359,0,0.274,0.26,0.75,0.25,44.1
-788925600000,1945,1,1944,4,31,1.56,0.294,1.27,72695.1,128.9,128.9,97.71,3,2,2.4516129032258065,582.8,477.8,729.9,473.1,357.8,109.7,91,120,0,0,0,0.194,0.125,0.251,473.1,357.8,638.9,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.229,0.18,0.314,0.0703,0.0416,0.122,0.003,0.0017,0.0052,0.569,0.448,0.757,0.024,0.018,0.033,23.22,22.42,23.8,0.931,0.918,0.94,0.977,0.97,0.98,0.91,0.891,0.921,41.22,32.74,48.14,40.28,31.76,47.18,0,0,0,0,0,0,0.543,0,0.29,0.19,0.81,0.19,46.6
-786247200000,1945,2,1944,5,28,2.26,0.304,1.95,103358,192.6,192.6,153.8,4,3,3.607142857142857,932.3,741,1222,806.8,636,125.6,105,137,0,0,0,0.136,0.112,0.16,806.8,636,1085,990,990,990,967.6,966.9,968.6,22.4,21.4,23.1,0.454,0.315,0.757,0.217,0.121,0.461,0.0098,0.0052,0.022,1.03,0.753,1.74,0.046,0.033,0.081,21.37,19.66,22.38,0.936,0.927,0.942,0.978,0.97,0.98,0.915,0.899,0.923,43.89,36.73,49.14,42.93,35.63,48.15,0,0,0,0,0,0,0.854,0,0.31,0.13,0.86,0.14,45.7
-783828000000,1945,3,1944,6,31,6.86,0.543,2.84,108626,189.4,189.4,146,4,4,4,2561,982,3909,2358,799,202.9,183,239,1300,0,2570,0.0932,0.0597,0.186,1059,799,1100,990,990,990,972.2,967.8,975.5,17.8,14.5,22.2,0.847,0.448,0.926,0.437,0.19,0.48,0.026,0.0085,0.033,1.78,0.92,1.94,0.1,0.041,0.13,15.97,12.57,21.25,0.913,0.876,0.939,0.974,0.97,0.98,0.889,0.85,0.921,37.46,29.71,48.31,36.5,28.82,47.34,0,0,0,0,0,0,0.811,0,4.02,0.079,0.41,0.59,15.8
-781149600000,1945,4,1944,7,30,8.27,0.697,2.85,96246,152.6,152.6,133.7,4,4,4,3192,2496,3901,2923,2279,269,217,295,1823,1179,2506,0.0846,0.0755,0.102,1100,1100,1100,990,990,990,973.9,972.3,975.5,16.1,14.5,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.033,1.94,1.94,1.94,0.12,0.11,0.13,14.15,12.59,15.76,0.901,0.877,0.921,0.971,0.97,0.974,0.875,0.85,0.897,34.43,29.76,39.16,33.42,28.87,38.15,0,0,0,0,0,0,0.743,0,5.42,0.084,0.34,0.66,11.6
-778557600000,1945,5,1944,8,31,5.24,0.739,2.95,125733,186.4,186.4,169,4,4,4,1955,1445,2471,1679,1169,276,276,276,578.5,69.29,1095,0.145,0.112,0.191,1100,1100,1100,990,990,990,970.9,969.3,972.2,19.1,17.8,20.7,0.917,0.846,0.926,0.48,0.48,0.48,0.025,0.023,0.027,1.93,1.86,1.94,0.1,0.09,0.11,17.21,15.82,18.83,0.93,0.922,0.937,0.979,0.975,0.98,0.91,0.899,0.918,43.16,39.34,47.56,42.25,38.34,46.61,0,0,0,0,0,0,0.939,0,2.29,0.14,0.56,0.44,24
-775879200000,1945,6,1944,9,30,2.45,0.46,1.98,103816,191.3,191.3,144.2,4,3,3.466666666666667,945.3,631.8,1388,767.9,470.8,177.3,161,210,3.643,0,77.56,0.194,0.151,0.255,764.3,470.8,1100,990,990,990,967.6,966.4,969.1,22.4,20.9,23.6,0.454,0.23,0.844,0.211,0.0642,0.48,0.0096,0.0027,0.023,1.01,0.469,1.86,0.046,0.02,0.089,21.38,19.02,23.1,0.934,0.918,0.941,0.977,0.97,0.98,0.912,0.891,0.923,42.28,32.66,48.8,41.33,31.68,47.82,0,0,0,0,0,0,0.801,0,0.47,0.19,0.81,0.19,42.4
-773287200000,1945,7,1944,10,31,1.29,0.41,0.881,51317.3,94.65,94.65,68.97,3,1,1.935483870967742,482.1,402.5,599.5,329,216.5,153.1,135,186,0,0,0,0.327,0.225,0.462,329,216.5,464.5,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.174,0.136,0.224,0.0358,0.0133,0.0629,0.0015,0.00054,0.0027,0.43,0.246,0.642,0.018,0.01,0.027,23.8,23.11,24.3,0.923,0.895,0.94,0.974,0.97,0.98,0.899,0.868,0.921,37.22,24.14,48.97,36.29,23.41,47.99,0,0,0,0,0,0,0.383,0,0.409,0.32,0.68,0.32,39.8
-770608800000,1945,8,1944,11,31,0.903,0.415,0.488,29257.2,50.36,50.36,39.32,2,1,1.1612903225806452,337.1,283.2,396.1,182.1,128.2,155,155,155,0,0,0,0.464,0.391,0.547,182.1,128.2,241.1,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.121,0.102,0.142,0.00882,0.00282,0.0182,0.00036,0.00011,0.00074,0.325,0.222,0.467,0.013,0.0088,0.019,24.59,24.29,24.95,0.921,0.895,0.938,0.974,0.97,0.98,0.897,0.868,0.919,36.33,24.04,47.67,35.41,23.32,46.72,0,0,0,0,0,0,0.218,0,0.415,0.46,0.54,0.46,32.4
-767930400000,1945,9,1944,12,30,0.64,0.283,0.357,21599.7,36.07,36.07,30,1,1,1,246.8,223.4,283.2,137.8,113.5,109,91,118,0,0,0,0.441,0.393,0.51,137.8,113.5,165.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0932,0.111,0.00378,0.00135,0.00652,0.00015,0.000053,0.00026,0.24,0.186,0.311,0.0095,0.0073,0.012,25.09,24.86,25.23,0.912,0.897,0.923,0.97,0.97,0.97,0.884,0.87,0.896,30.93,25.18,37.18,30,24.42,36.07,0,0,0,0,0,0,0.167,0,0.283,0.44,0.56,0.44,33.7
-765338400000,1945,10,1945,1,31,0.553,0.237,0.316,19105.9,29.64,29.64,25.68,1,1,1,206.6,197.9,220.7,118.2,104.4,88.48,73,97,0,0,0,0.428,0.351,0.482,118.2,104.4,135.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0883,0.0966,0.00182,0.000445,0.00351,0.000071,0.000017,0.00014,0.194,0.166,0.229,0.0076,0.0065,0.009,25.37,25.27,25.43,0.9,0.889,0.911,0.97,0.97,0.97,0.873,0.862,0.884,26.47,23.16,30.56,25.68,22.46,29.64,0,0,0,0,0,0,0.143,0,0.237,0.43,0.57,0.43,34.5
-762660000000,1945,11,1945,2,30,0.616,0.241,0.375,22824.4,46.54,46.54,31.7,1,1,1,237.7,203.8,302.6,144.7,110.8,93,93,93,0,0,0,0.396,0.307,0.456,144.7,110.8,209.6,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.102,0.0902,0.125,0.00451,0.00108,0.0119,0.00018,0.000042,0.00048,0.26,0.178,0.448,0.01,0.007,0.018,25.13,24.64,25.4,0.914,0.895,0.937,0.972,0.97,0.98,0.888,0.868,0.919,32.61,24.69,47.49,31.7,23.95,46.54,0,0,0,0,0,0,0.176,0,0.241,0.39,0.61,0.39,37.1
-760068000000,1945,12,1945,3,31,1.07,0.279,0.794,46903.8,85.36,85.36,63.04,2,1,1.8387096774193548,400.5,305.9,507,296.5,201.9,104,104,104,0,0,0,0.267,0.205,0.34,296.5,201.9,403,990,990,990,965.4,964.9,965.9,24.6,24.1,25.1,0.157,0.123,0.194,0.0293,0.0104,0.0506,0.0012,0.00041,0.0021,0.387,0.234,0.532,0.016,0.0094,0.022,24.23,23.59,24.73,0.921,0.895,0.939,0.974,0.97,0.98,0.897,0.868,0.92,36.17,24.25,49.05,35.27,23.52,48.07,0,0,0,0,0,0,0.35,0,0.276,0.26,0.74,0.26,43.8
-757389600000,1946,1,1945,4,31,2.02,0.339,1.68,92522.6,159.8,159.8,124.4,4,2,3.064516129032258,754.8,515.4,982,628.1,395.4,126.7,120,139,0,0,0,0.174,0.142,0.233,628.1,395.4,843,990,990,990,966.9,965.9,967.8,23.1,22.2,24.1,0.324,0.193,0.481,0.125,0.0491,0.224,0.0055,0.002,0.01,0.753,0.458,1.02,0.033,0.019,0.046,22.33,21.15,23.56,0.934,0.918,0.942,0.977,0.97,0.98,0.912,0.891,0.923,42.04,32.74,48.85,41.08,31.76,47.87,0,0,0,0,0,0,0.691,0,0.34,0.17,0.83,0.17,45.8
-754711200000,1946,2,1945,5,28,2.38,0.375,2,105285,160.2,160.2,156.7,4,4,4,982,982,982,827.2,820,154.9,137,162,0,0,0,0.158,0.14,0.165,827.2,820,845,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.468,0.464,0.479,0.212,0.206,0.226,0.0095,0.0093,0.01,0.983,0.968,1.02,0.044,0.044,0.046,21.19,21.15,21.2,0.934,0.933,0.935,0.976,0.976,0.978,0.911,0.91,0.914,40.12,39.79,40.95,39.17,38.81,40.06,0,0,0,0,0,0,0.87,0,0.38,0.16,0.84,0.16,44.2
-752292000000,1946,3,1945,6,31,3.01,0.346,2.67,135205,193.7,193.7,181.7,4,4,4,1125,982,1222,996.3,853,129,129,129,0,0,0,0.115,0.106,0.131,996.3,853,1093,990,990,990,968.3,967.8,968.6,21.7,21.4,22.2,0.644,0.487,0.771,0.364,0.232,0.471,0.017,0.01,0.022,1.45,1.04,1.77,0.067,0.047,0.083,20.26,19.63,21.13,0.939,0.935,0.94,0.98,0.979,0.98,0.92,0.915,0.921,46.36,41.32,49.41,45.43,40.45,48.42,0,0,0,0,0,0,1.01,0,0.34,0.11,0.89,0.11,44.9
-749613600000,1946,4,1945,7,30,3.57,0.384,2.85,135741,193.4,193.4,188.5,4,4,4,1379,1241,1546,1231,1093,148,148,148,131.5,0,298.4,0.108,0.0957,0.119,1099,1093,1100,990,990,990,969.1,968.7,969.6,20.9,20.4,21.3,0.85,0.785,0.911,0.479,0.471,0.48,0.023,0.022,0.024,1.86,1.78,1.93,0.089,0.084,0.095,19.04,18.44,19.56,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.917,0.92,48.09,46.51,49.33,47.13,45.58,48.34,0,0,0,0,0,0,1.05,0,0.72,0.11,0.8,0.2,38
-747021600000,1946,5,1945,8,31,3.83,0.514,2.94,138728,191.4,191.4,186.5,4,4,4,1430,1241,1571,1238,1049,192,192,192,140.7,0,279.2,0.135,0.122,0.155,1097,1049,1100,990,990,990,969.3,968.7,969.7,20.7,20.3,21.3,0.851,0.722,0.909,0.476,0.413,0.48,0.023,0.019,0.024,1.86,1.62,1.92,0.09,0.076,0.095,18.88,18.36,19.72,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.921,47.57,46.3,48.82,46.62,45.38,47.84,0,0,0,0,0,0,1.04,0,0.89,0.13,0.77,0.23,36.2
-744343200000,1946,6,1945,9,30,2.19,0.417,1.77,95085.2,188,188,132.1,4,2,3.2333333333333334,845.7,536.9,1212,684.7,375.9,161,161,161,0,0,0,0.202,0.133,0.3,684.7,375.9,1051,990,990,990,967.3,966,968.6,22.7,21.4,24,0.383,0.191,0.721,0.165,0.0452,0.417,0.0074,0.0019,0.019,0.865,0.476,1.63,0.039,0.02,0.076,21.88,19.81,23.5,0.933,0.919,0.941,0.977,0.97,0.98,0.911,0.891,0.923,41.84,32.97,48.59,40.88,31.98,47.62,0,0,0,0,0,0,0.734,0,0.42,0.19,0.81,0.19,43.4
-741751200000,1946,7,1945,10,31,1.09,0.362,0.727,42680.2,79.42,79.42,57.37,2,1,1.8064516129032258,406.3,337.2,512.2,271.3,202.2,135,135,135,0,0,0,0.337,0.264,0.4,271.3,202.2,377.2,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.152,0.128,0.189,0.0243,0.0104,0.0454,0.00099,0.00042,0.0019,0.356,0.239,0.487,0.014,0.0096,0.02,24.22,23.61,24.57,0.917,0.895,0.939,0.972,0.97,0.98,0.892,0.868,0.92,34.05,24.1,48.62,33.14,23.38,47.64,0,0,0,0,0,0,0.319,0,0.363,0.33,0.67,0.33,39.2
-739072800000,1946,8,1945,11,31,0.774,0.308,0.466,28280.1,47.64,47.64,38.01,2,1,1.064516129032258,288.8,250.3,334.4,173.8,135.3,115,115,115,0,0,0,0.401,0.344,0.459,173.8,135.3,219.4,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.101,0.131,0.0076,0.00353,0.0139,0.0003,0.00014,0.00056,0.324,0.23,0.472,0.013,0.0092,0.019,24.81,24.47,25.06,0.923,0.893,0.939,0.974,0.97,0.98,0.899,0.866,0.92,37.49,23.73,48.61,36.53,23.01,47.64,0,0,0,0,0,0,0.211,0,0.308,0.4,0.6,0.4,36.5
-736394400000,1946,9,1945,12,30,0.567,0.236,0.331,20037,34.9,34.9,27.83,1,1,1,218.7,203.5,250.3,127.7,112.5,91,91,91,0,0,0,0.418,0.364,0.447,127.7,112.5,159.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0961,0.0908,0.107,0.00277,0.00125,0.00593,0.00011,0.000049,0.00023,0.216,0.182,0.293,0.0085,0.0071,0.012,25.27,25.01,25.4,0.906,0.896,0.921,0.97,0.97,0.97,0.879,0.869,0.893,28.69,25.12,35.98,27.83,24.36,34.9,0,0,0,0,0,0,0.155,0,0.236,0.42,0.58,0.42,35.3
-733802400000,1946,10,1946,1,31,0.532,0.196,0.336,20466.6,28.16,28.16,27.51,1,1,1,198.6,196.6,201.4,125.6,123.6,73,73,73,0,0,0,0.368,0.362,0.371,125.6,123.6,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0926,0.0943,0.00256,0.00236,0.00284,0.0001,0.000092,0.00011,0.208,0.203,0.214,0.0081,0.0079,0.0084,25.39,25.38,25.39,0.907,0.905,0.908,0.97,0.97,0.97,0.88,0.878,0.881,28.36,27.87,29.03,27.51,27.03,28.16,0,0,0,0,0,0,0.153,0,0.196,0.37,0.63,0.37,38.5
-731124000000,1946,11,1946,2,30,0.547,0.159,0.388,23803.3,47.38,47.38,33.06,1,1,1,210.9,196.6,261.9,149.6,129.6,61.33,50,67,0,0,0,0.296,0.191,0.341,149.6,129.6,211.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.1,0.0936,0.121,0.00501,0.00296,0.0124,0.0002,0.00012,0.00049,0.269,0.215,0.451,0.011,0.0084,0.018,25.25,24.8,25.38,0.916,0.909,0.938,0.973,0.97,0.98,0.891,0.881,0.919,33.97,29.31,48.34,33.06,28.43,47.38,0,0,0,0,0,0,0.184,0,0.159,0.29,0.71,0.29,43.5
-728532000000,1946,12,1946,3,31,1.02,0.255,0.76,44840.4,81.98,81.98,60.27,2,1,1.903225806451613,379.1,266,490.4,283.8,189,95.29,77,104,0,0,0,0.254,0.212,0.299,283.8,189,386.4,990,990,990,965.3,964.8,965.8,24.7,24.2,25.2,0.151,0.116,0.188,0.0268,0.0089,0.0473,0.0011,0.00035,0.002,0.346,0.223,0.5,0.014,0.0089,0.021,24.36,23.69,24.9,0.916,0.892,0.937,0.972,0.97,0.98,0.89,0.866,0.918,33.17,23.7,46.85,32.26,22.99,45.91,0,0,0,0,0,0,0.335,0,0.26,0.25,0.75,0.25,44
-725853600000,1947,1,1946,4,31,1.64,0.321,1.32,75171.9,125.8,125.8,101,3,2,2.5806451612903225,612.6,492.5,745.4,492.6,372.5,120,120,120,0,0,0,0.199,0.161,0.244,492.6,372.5,625.4,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.239,0.185,0.311,0.0751,0.0445,0.118,0.0032,0.0018,0.0051,0.58,0.458,0.736,0.025,0.019,0.032,23.08,22.38,23.71,0.931,0.918,0.94,0.977,0.97,0.98,0.909,0.891,0.921,40.67,32.74,48.14,39.73,31.76,47.18,0,0,0,0,0,0,0.561,0,0.32,0.2,0.8,0.2,45.8
-723175200000,1947,2,1946,5,28,2.06,0.282,1.78,96148.7,188.2,188.2,143.1,4,3,3.4285714285714284,851.6,741,1140,735.2,604,116.4,105,137,0,0,0,0.141,0.0921,0.185,735.2,604,1035,990,990,990,967.3,966.9,968.3,22.7,21.7,23.1,0.393,0.301,0.672,0.175,0.111,0.396,0.0078,0.0048,0.018,0.895,0.699,1.54,0.04,0.03,0.071,21.81,20.12,22.44,0.935,0.927,0.941,0.978,0.97,0.98,0.915,0.899,0.923,42.8,36.93,48.61,41.87,35.82,47.64,0,0,0,0,0,0,0.795,0,0.28,0.14,0.86,0.14,46.7
-720756000000,1947,3,1946,6,31,5.57,0.49,2.92,123045,191.1,191.1,165.4,4,4,4,2079,1155,3954,1896,972.3,183,183,183,804.5,0,2671,0.0995,0.0463,0.158,1092,972.3,1100,990,990,990,971,968.4,975.6,19,14.4,21.6,0.884,0.61,0.926,0.47,0.328,0.48,0.025,0.015,0.033,1.88,1.36,1.94,0.1,0.063,0.13,17.07,12.48,20.26,0.925,0.874,0.939,0.977,0.97,0.98,0.904,0.848,0.921,42.29,29.41,48.74,41.35,28.53,47.76,0,0,0,0,0,0,0.919,0,2.65,0.088,0.52,0.48,22.1
-718077600000,1947,4,1946,7,30,11.4,0.765,2.85,76114.3,115.5,115.5,105.7,4,4,4,4384,3901,4776,4089,3606,295,295,295,2989,2506,3381,0.0675,0.0618,0.0756,1100,1100,1100,990,990,990,976.4,975.5,977.1,13.6,12.9,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.033,0.037,1.94,1.94,1.94,0.14,0.13,0.15,11.68,10.96,12.59,0.865,0.864,0.877,0.97,0.97,0.97,0.839,0.838,0.85,27.25,25.53,29.76,26.43,24.76,28.87,0,0,0,0,0,0,0.587,0,8.55,0.067,0.25,0.75,6.68
-715485600000,1947,5,1946,8,31,8.4,0.86,2.95,100648,157.7,157.7,135.3,4,4,4,3137,2321,3882,2816,2000,321,321,321,1716,900.1,2461,0.105,0.0827,0.138,1100,1100,1100,990,990,990,973.8,971.9,975.4,16.2,14.6,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.026,0.033,1.94,1.94,1.94,0.12,0.11,0.13,14.28,12.63,16.18,0.903,0.878,0.925,0.971,0.97,0.977,0.877,0.851,0.903,34.81,29.89,40.36,33.82,28.99,39.42,0,0,0,0,0,0,0.752,0,5.45,0.1,0.35,0.65,12
-712807200000,1947,6,1946,9,30,4.16,0.666,2.76,126135,188.8,188.8,175.2,4,4,4,1606,1147,2291,1349,890.3,257,257,257,285.3,0,934.3,0.167,0.112,0.224,1063,890.3,1100,990,990,990,969.8,968.4,971.8,20.2,18.2,21.6,0.835,0.55,0.926,0.438,0.262,0.48,0.022,0.012,0.026,1.78,1.16,1.94,0.089,0.054,0.11,18.42,16.26,20.47,0.934,0.925,0.939,0.98,0.977,0.98,0.915,0.904,0.92,44.7,40.56,48.16,43.8,39.63,47.2,0,0,0,0,0,0,0.973,0,1.4,0.16,0.66,0.34,30.3
-710215200000,1947,7,1946,10,31,2.11,0.608,1.5,82051.1,165.7,165.7,110.3,4,2,2.806451612903226,788.7,561.5,1123,561.7,334.5,227,227,227,0,0,0,0.301,0.202,0.404,561.7,334.5,896.2,990,990,990,967,966.1,968.3,23,21.7,23.9,0.303,0.182,0.548,0.104,0.0369,0.267,0.0046,0.0015,0.012,0.691,0.417,1.17,0.03,0.017,0.054,22.26,20.54,23.46,0.932,0.919,0.941,0.976,0.97,0.98,0.909,0.891,0.923,40.5,32.7,48.57,39.53,31.72,47.59,0,0,0,0,0,0,0.613,0,0.61,0.29,0.71,0.29,38.9
-707536800000,1947,8,1946,11,31,1.23,0.493,0.737,42736.4,74.53,74.53,57.44,2,1,1.8709677419354838,459.1,385.2,542.7,275.1,201.2,184,184,184,0,0,0,0.405,0.339,0.478,275.1,201.2,358.7,990,990,990,965.7,965.3,966,24.3,24,24.7,0.158,0.132,0.187,0.025,0.0102,0.0417,0.001,0.00041,0.0017,0.35,0.241,0.489,0.014,0.0098,0.02,23.98,23.5,24.33,0.915,0.894,0.939,0.971,0.97,0.98,0.889,0.867,0.921,32.57,23.75,48.51,31.65,23.04,47.54,0,0,0,0,0,0,0.319,0,0.493,0.4,0.6,0.4,34.7
-704858400000,1947,9,1946,12,30,0.854,0.358,0.496,29847.3,51.31,51.31,41.45,2,1,1.2,329.4,294.6,382.6,191.4,156.6,138,138,138,0,0,0,0.422,0.361,0.468,191.4,156.6,244.6,990,990,990,965,964.9,965.3,25,24.7,25.1,0.124,0.112,0.143,0.00992,0.00566,0.0189,0.0004,0.00023,0.00077,0.34,0.235,0.476,0.014,0.0095,0.019,24.61,24.35,24.83,0.922,0.893,0.939,0.974,0.97,0.98,0.899,0.867,0.92,37.51,23.75,48.43,36.57,23.04,47.46,0,0,0,0,0,0,0.23,0,0.358,0.42,0.58,0.42,35
-702266400000,1947,10,1947,1,31,0.728,0.295,0.434,26362.6,39.72,39.72,35.43,1,1,1,271.9,261.9,290,161.9,151.9,110,110,110,0,0,0,0.405,0.379,0.42,161.9,151.9,180,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.111,0.107,0.117,0.00619,0.00519,0.008,0.00025,0.00021,0.00032,0.303,0.276,0.354,0.012,0.011,0.014,24.91,24.79,24.98,0.922,0.918,0.929,0.972,0.97,0.977,0.896,0.891,0.908,36.46,34.15,40.64,35.43,33.13,39.72,0,0,0,0,0,0,0.197,0,0.294,0.41,0.6,0.4,36.2
-699588000000,1947,11,1947,2,30,0.724,0.264,0.46,28016.5,48.18,48.18,38.91,2,1,1.0666666666666667,279.2,259.4,324.1,177.5,153.4,101.7,93,106,0,0,0,0.367,0.29,0.409,177.5,153.4,228.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.115,0.107,0.132,0.00804,0.00534,0.0156,0.00032,0.00021,0.00063,0.332,0.228,0.474,0.013,0.0091,0.019,24.85,24.58,24.98,0.924,0.892,0.939,0.974,0.97,0.98,0.9,0.866,0.92,38.34,23.62,49.14,37.35,22.91,48.16,0,0,0,0,0,0,0.216,0,0.264,0.36,0.64,0.36,38.7
-696996000000,1947,12,1947,3,31,1.09,0.279,0.81,47712.4,94.75,94.75,64.13,2,1,1.903225806451613,406.4,294.6,554.6,302.4,190.6,104,104,104,0,0,0,0.262,0.188,0.353,302.4,190.6,450.6,990,990,990,965.4,964.9,966.1,24.6,23.9,25.1,0.159,0.119,0.211,0.0305,0.00906,0.0601,0.0012,0.00036,0.0025,0.378,0.243,0.63,0.015,0.0098,0.026,24.2,23.27,24.74,0.92,0.897,0.94,0.973,0.97,0.98,0.895,0.871,0.921,35.12,25.03,48.34,34.19,24.28,47.38,0,0,0,0,0,0,0.356,0,0.28,0.26,0.74,0.26,43.8
-694317600000,1948,1,1947,4,31,1.93,0.339,1.59,88572.7,141.4,141.4,119,3,2,2.870967741935484,719.5,512.2,858,592.7,392.2,126.7,120,139,0,0,0,0.179,0.15,0.234,592.7,392.2,719,990,990,990,966.8,965.9,967.3,23.2,22.7,24.1,0.295,0.192,0.369,0.106,0.0484,0.149,0.0046,0.002,0.0066,0.707,0.458,0.924,0.031,0.019,0.041,22.52,21.74,23.58,0.934,0.918,0.941,0.977,0.97,0.98,0.912,0.891,0.922,42.54,32.74,48.09,41.59,31.76,47.13,0,0,0,0,0,0,0.661,0,0.34,0.18,0.82,0.18,45.9
-691639200000,1948,2,1947,5,29,3.7,0.384,2.41,113946,193,193,163.7,4,3,3.9655172413793105,1477,871.9,3879,1324,734.9,153.4,137,162,360,0,2617,0.121,0.0418,0.157,963.7,734.9,1100,990,990,990,969.3,967.4,975.4,20.7,14.6,22.6,0.668,0.378,0.926,0.345,0.157,0.48,0.017,0.007,0.033,1.44,0.788,1.94,0.072,0.035,0.13,19.29,12.64,21.8,0.93,0.878,0.942,0.977,0.97,0.98,0.909,0.851,0.923,42.29,29.91,49.22,41.34,29.01,48.24,0,0,0,0,0,0,0.91,0,1.29,0.1,0.65,0.35,30.8
-689133600000,1948,3,1947,6,31,15.5,0.778,2.95,4781.81,103.9,103.9,6.427,4,4,4,5769,4481,6157,5478,4242,290.5,239,315,4378,3142,4818,0.0504,0.0388,0.0555,1100,1100,1100,990.07,990,990.1,978.7,976.6,979.2,11.4,10.9,13.4,0.9,0.889,0.926,0.48,0.48,0.48,0.042,0.036,0.044,1.91,1.9,1.94,0.17,0.14,0.18,9.471,8.953,11.5,0.0557,0,0.864,0.0626,0,0.97,0.0541,0,0.838,1.656,0,26.79,1.607,0,25.98,0,0,29,0,0,0.935,0.0357,0.935,12.55,0.05,0.19,0.81,0.309
-686455200000,1948,4,1947,7,30,13.2,0.943,2.85,40408,109.3,109.3,56.12,4,4,4,5099,4166,5680,4735,3802,364,364,364,3635,2702,4216,0.072,0.0641,0.0874,1100,1100,1100,990.03,990,990.06,977.6,976,978.6,12.4,11.5,14,0.917,0.903,0.926,0.48,0.48,0.48,0.039,0.034,0.042,1.93,1.92,1.94,0.16,0.14,0.17,10.48,9.587,12.07,0.489,0,0.865,0.55,0,0.97,0.475,0,0.839,14.46,0,28.18,14.03,0,27.34,0,0,13,0,0,0.433,0.312,0.433,10.35,0.071,0.22,0.78,3.06
-683863200000,1948,5,1947,8,31,8.55,0.86,2.95,99545.8,156.3,156.3,133.8,4,4,4,3191,2373,4103,2870,2052,321,321,321,1770,951.7,2682,0.103,0.0782,0.135,1100,1100,1100,990,990,990,973.9,972,975.9,16.1,14.1,18,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.034,1.94,1.94,1.94,0.12,0.11,0.14,14.16,12.19,16.06,0.901,0.868,0.924,0.971,0.97,0.976,0.875,0.842,0.902,34.45,28.53,40.02,33.45,27.68,39.07,0,0,0,0,0,0,0.743,0,5.6,0.1,0.35,0.65,11.6
-681184800000,1948,6,1947,9,30,4.54,0.666,2.82,125331,189.4,189.4,174.1,4,4,4,1751,1235,2329,1494,977.6,257,257,257,405.7,0,972.2,0.152,0.11,0.208,1088,977.6,1100,990,990,990,970.3,968.6,971.9,19.7,18.1,21.4,0.885,0.648,0.926,0.465,0.332,0.48,0.024,0.016,0.027,1.87,1.4,1.94,0.095,0.066,0.11,17.87,16.16,19.96,0.932,0.925,0.939,0.98,0.977,0.98,0.913,0.903,0.92,44.42,40.31,48.31,43.52,39.37,47.35,0,0,0,0,0,0,0.967,0,1.72,0.15,0.62,0.38,27.6
-678592800000,1948,7,1947,10,31,2.35,0.608,1.74,93121.3,177,177,125.2,4,2,3.129032258064516,876.3,612.2,1204,649.3,385.2,227,227,227,0,0,0,0.269,0.188,0.371,649.3,385.2,977.3,990,990,990,967.4,966.3,968.5,22.6,21.5,23.7,0.36,0.2,0.636,0.139,0.047,0.332,0.0063,0.002,0.015,0.807,0.488,1.39,0.036,0.021,0.065,21.81,20.07,23.14,0.933,0.919,0.941,0.976,0.97,0.98,0.911,0.891,0.923,41.25,32.7,48.57,40.28,31.72,47.59,0,0,0,0,0,0,0.695,0,0.61,0.26,0.74,0.26,39.6
-675914400000,1948,8,1947,11,31,1.31,0.493,0.821,47484.9,87.91,87.91,63.82,2,1,1.967741935483871,490.6,402.5,606.9,306.6,218.5,184,184,184,0,0,0,0.381,0.303,0.457,306.6,218.5,422.9,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.169,0.138,0.21,0.0313,0.0137,0.0546,0.0013,0.00056,0.0023,0.382,0.241,0.581,0.016,0.0098,0.025,23.81,23.09,24.33,0.917,0.894,0.939,0.972,0.97,0.98,0.892,0.867,0.921,33.58,23.75,48.51,32.68,23.04,47.54,0,0,0,0,0,0,0.355,0,0.489,0.38,0.63,0.37,36.2
-673236000000,1948,9,1947,12,30,0.877,0.358,0.519,31023.2,54.19,54.19,43.09,2,1,1.3333333333333333,338.2,283.2,396.1,200.2,145.2,138,138,138,0,0,0,0.412,0.348,0.487,200.2,145.2,258.1,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.127,0.108,0.147,0.0115,0.00452,0.0216,0.00046,0.00018,0.00088,0.327,0.235,0.476,0.013,0.0095,0.019,24.58,24.33,24.91,0.919,0.893,0.939,0.974,0.97,0.98,0.895,0.867,0.92,35.56,23.75,48.43,34.66,23.04,47.46,0,0,0,0,0,0,0.239,0,0.358,0.41,0.59,0.41,35.4
-670644000000,1948,10,1948,1,31,0.782,0.295,0.487,29803.5,47.33,47.33,40.06,1,1,1,291.9,283.2,324.1,181.9,173.2,110,110,110,0,0,0,0.378,0.339,0.388,181.9,173.2,214.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.115,0.129,0.00834,0.00732,0.0128,0.00033,0.00029,0.00051,0.362,0.334,0.466,0.014,0.013,0.019,24.77,24.51,24.83,0.929,0.926,0.938,0.976,0.974,0.98,0.907,0.902,0.92,41.04,39.07,48.29,40.06,38.06,47.33,0,0,0,0,0,0,0.223,0,0.295,0.38,0.62,0.38,38.1
-667965600000,1948,11,1948,2,30,0.912,0.289,0.623,36592.6,56.88,56.88,50.82,2,1,1.9333333333333333,351.8,327.5,375.1,240.4,213.5,111.3,106,114,0,0,0,0.317,0.283,0.348,240.4,213.5,269.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.139,0.13,0.148,0.0181,0.0127,0.0238,0.00073,0.00051,0.00096,0.276,0.233,0.477,0.011,0.0093,0.019,24.56,24.42,24.7,0.904,0.893,0.939,0.971,0.97,0.98,0.878,0.867,0.92,27.8,23.84,48.84,27,23.13,47.87,0,0,0,0,0,0,0.282,0,0.289,0.32,0.68,0.32,40.1
-665373600000,1948,12,1948,3,31,1.08,0.303,0.78,45726.6,63.96,63.96,61.46,2,2,2,404.3,379,406.7,291.3,261,113,104,118,0,0,0,0.28,0.256,0.311,291.3,261,302.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.157,0.147,0.159,0.0283,0.0222,0.0305,0.0011,0.0009,0.0012,0.335,0.289,0.352,0.014,0.012,0.014,24.25,24.22,24.42,0.915,0.908,0.917,0.97,0.97,0.97,0.887,0.881,0.89,31.68,28.37,32.97,30.73,27.52,31.98,0,0,0,0,0,0,0.341,0,0.3,0.28,0.72,0.28,42.3
-662695200000,1949,1,1948,4,31,1.22,0.227,0.995,58615.6,88.77,88.77,78.78,2,2,2,455.9,406.7,490.4,371.3,315.7,84.61,73,91,0,0,0,0.187,0.149,0.224,371.3,315.7,417.4,990,990,990,965.7,965.4,965.8,24.3,24.2,24.6,0.181,0.162,0.196,0.0443,0.0331,0.0535,0.0018,0.0013,0.0022,0.472,0.372,0.558,0.019,0.015,0.023,23.88,23.64,24.2,0.929,0.92,0.936,0.975,0.97,0.98,0.906,0.892,0.918,40.39,34.45,45.29,39.39,33.42,44.39,0,0,0,0,0,0,0.438,0,0.225,0.19,0.82,0.18,48
-660016800000,1949,2,1948,5,28,1.31,0.206,1.1,63881.5,113.6,113.6,95.06,3,2,2.4285714285714284,541.5,490.4,643.9,456.5,405.4,85,85,85,0,0,0,0.158,0.132,0.173,456.5,405.4,558.9,990,990,990,966,965.8,966.5,24,23.5,24.2,0.215,0.193,0.267,0.0625,0.0511,0.0936,0.0026,0.0021,0.004,0.542,0.438,0.631,0.023,0.018,0.026,23.42,22.92,23.66,0.931,0.917,0.94,0.976,0.97,0.98,0.908,0.889,0.921,41.12,32.26,48.65,40.15,31.3,47.68,0,0,0,0,0,0,0.528,0,0.21,0.16,0.84,0.16,48.8
-657597600000,1949,3,1948,6,31,1.99,0.287,1.7,94911.6,140.8,140.8,127.6,3,3,3,743.2,643.9,817.2,636.2,536.9,107,107,107,0,0,0,0.145,0.131,0.166,636.2,536.9,710.2,990,990,990,966.9,966.5,967.2,23.1,22.8,23.5,0.316,0.26,0.359,0.12,0.0848,0.145,0.0052,0.0036,0.0064,0.757,0.572,0.9,0.033,0.024,0.039,22.37,21.93,22.95,0.935,0.927,0.941,0.978,0.97,0.98,0.915,0.899,0.922,43.47,37.33,47.9,42.52,36.22,46.94,0,0,0,0,0,0,0.709,0,0.29,0.14,0.85,0.15,47.7
-654919200000,1949,4,1948,7,30,2.29,0.324,1.97,105562,152,152,146.6,4,3,3.7333333333333334,883.7,817.2,919.2,758.7,692.2,125,125,125,0,0,0,0.142,0.136,0.153,758.7,692.2,794.2,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.405,0.353,0.435,0.17,0.138,0.187,0.0075,0.006,0.0083,0.875,0.785,0.958,0.039,0.035,0.042,21.69,21.52,21.96,0.933,0.927,0.942,0.975,0.97,0.98,0.909,0.899,0.923,40.77,36.69,48.99,39.75,35.59,48.01,0,0,0,0,0,0,0.815,0,0.32,0.14,0.86,0.14,46.1
-652327200000,1949,5,1948,8,31,1.98,0.394,1.58,87359.1,144.5,144.5,117.4,4,2,3,737.6,512.2,902.5,590.6,365.2,147,147,147,0,0,0,0.206,0.163,0.287,590.6,365.2,755.5,990,990,990,966.8,965.9,967.5,23.2,22.5,24.1,0.3,0.185,0.401,0.108,0.043,0.168,0.0047,0.0018,0.0075,0.689,0.464,0.92,0.03,0.019,0.041,22.47,21.67,23.63,0.931,0.919,0.941,0.975,0.97,0.98,0.908,0.891,0.922,40.61,32.87,48.09,39.63,31.88,47.13,0,0,0,0,0,0,0.652,0,0.4,0.2,0.8,0.2,44.1
-649648800000,1949,6,1948,9,30,1.08,0.308,0.773,45205.8,78.88,78.88,62.79,2,2,2,417.1,364,492.5,298.1,245,119,119,119,0,0,0,0.288,0.242,0.327,298.1,245,373.5,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.16,0.141,0.187,0.0296,0.019,0.0447,0.0012,0.00077,0.0018,0.35,0.267,0.478,0.014,0.011,0.02,24.18,23.71,24.51,0.915,0.903,0.93,0.971,0.97,0.977,0.888,0.876,0.908,32.34,26.61,40.38,31.39,25.81,39.44,0,0,0,0,0,0,0.349,0,0.307,0.29,0.72,0.28,41.9
-647056800000,1949,7,1948,10,31,0.87,0.289,0.581,35099,54.11,54.11,47.18,2,1,1.3225806451612903,325,283.2,364,217,175.2,108,108,108,0,0,0,0.334,0.297,0.381,217,175.2,256,990,990,990,965,964.8,965.2,25,24.8,25.2,0.13,0.115,0.144,0.0138,0.00752,0.0212,0.00055,0.0003,0.00086,0.378,0.23,0.473,0.015,0.0092,0.019,24.6,24.5,24.83,0.925,0.893,0.939,0.976,0.97,0.98,0.903,0.866,0.92,39.7,23.77,48.76,38.8,23.06,47.78,0,0,0,0,0,0,0.262,0,0.289,0.33,0.67,0.33,40.3
-644378400000,1949,8,1948,11,31,0.701,0.249,0.452,27684.8,42.23,42.23,37.21,1,1,1,261.9,236.2,283.2,168.9,143.2,93,93,93,0,0,0,0.357,0.328,0.394,168.9,143.2,190.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.102,0.119,0.00689,0.00432,0.00902,0.00027,0.00017,0.00036,0.322,0.252,0.384,0.013,0.0099,0.015,24.94,24.78,25.13,0.924,0.915,0.932,0.974,0.97,0.98,0.9,0.887,0.913,38.18,32.28,43.09,37.21,31.31,42.23,0,0,0,0,0,0,0.207,0,0.249,0.36,0.64,0.36,39.5
-641700000000,1949,9,1948,12,30,0.552,0.203,0.349,21225.1,35.8,35.8,29.48,1,1,1,213,196.6,234.6,134.7,105.6,78.33,72,91,0,0,0,0.37,0.307,0.463,134.7,105.6,162.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0977,0.0883,0.107,0.00347,0.000562,0.00626,0.00014,0.000022,0.00025,0.232,0.168,0.3,0.0091,0.0066,0.012,25.29,25.09,25.43,0.909,0.89,0.922,0.97,0.97,0.97,0.882,0.864,0.895,30.39,23.45,36.91,29.48,22.74,35.8,0,0,0,0,0,0,0.164,0,0.203,0.37,0.63,0.37,38.5
-639108000000,1949,10,1949,1,31,0.466,0.177,0.288,17216.7,26.7,26.7,23.14,1,1,1,173.9,170.2,195.3,107.6,97.15,66.23,52,73,0,0,0,0.381,0.306,0.429,107.6,97.15,122.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0832,0.0921,0.000876,0,0.00223,0.000034,0,0.000087,0.17,0.15,0.2,0.0066,0.0059,0.0078,25.38,25.35,25.39,0.891,0.881,0.904,0.968,0.966,0.97,0.863,0.851,0.877,23.9,21.32,27.53,23.14,20.59,26.7,0,0,0,0,0,0,0.129,0,0.178,0.38,0.62,0.38,36.9
-636429600000,1949,11,1949,2,30,0.504,0.144,0.36,21977.1,41.68,41.68,30.52,1,1,1,194.5,170.2,236.2,138.9,103.2,55.67,50,67,0,0,0,0.292,0.212,0.394,138.9,103.2,186.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0955,0.0843,0.111,0.00389,0.000315,0.00862,0.00015,0.000012,0.00034,0.241,0.16,0.365,0.0094,0.0063,0.014,25.3,25.02,25.38,0.91,0.888,0.931,0.971,0.969,0.98,0.883,0.86,0.913,31.42,22.79,42.53,30.52,22.09,41.68,0,0,0,0,0,0,0.17,0,0.144,0.29,0.71,0.29,43.6
-633837600000,1949,12,1949,3,31,0.853,0.206,0.647,38827.5,74.35,74.35,52.19,2,1,1.5483870967741935,318.6,242.4,427.1,241.6,165.4,77,77,77,0,0,0,0.248,0.18,0.318,241.6,165.4,350.1,990,990,990,965,964.7,965.5,25,24.5,25.3,0.135,0.108,0.173,0.0187,0.00654,0.04,0.00075,0.00026,0.0016,0.353,0.223,0.434,0.014,0.0089,0.018,24.64,24.05,25.04,0.921,0.892,0.937,0.974,0.97,0.98,0.897,0.866,0.918,36.81,23.7,46.85,35.89,22.99,45.91,0,0,0,0,0,0,0.29,0,0.206,0.24,0.76,0.24,45.5
-631159200000,1950,1,1949,4,31,1.61,0.296,1.32,75060.8,127.6,127.6,100.9,3,2,2.6129032258064515,602.8,435.1,755.5,492.1,344.1,110.6,91,120,0,0,0,0.185,0.159,0.212,492.1,344.1,635.5,990,990,990,966.3,965.6,966.9,23.7,23.1,24.4,0.239,0.172,0.317,0.0744,0.0388,0.121,0.0032,0.0016,0.0052,0.571,0.42,0.755,0.024,0.017,0.033,23.14,22.32,24.02,0.93,0.919,0.941,0.975,0.97,0.98,0.907,0.891,0.922,40.13,33.06,49.12,39.14,32.07,48.14,0,0,0,0,0,0,0.56,0,0.29,0.18,0.82,0.18,46.6
-628480800000,1950,2,1949,5,28,5.64,0.349,2.35,94668,184.4,184.4,140.9,4,3,3.7857142857142856,2333,764,5234,2189,627,144.1,137,162,1216,0,3972,0.0917,0.031,0.179,973.2,627,1100,990,990,990.03,971.3,967,977.9,18.7,12.2,23,0.735,0.314,0.926,0.372,0.118,0.48,0.022,0.0051,0.039,1.57,0.741,1.94,0.093,0.032,0.16,17.09,10.22,22.3,0.914,0.864,0.941,0.976,0.97,0.98,0.892,0.838,0.922,38.48,23.81,48.22,37.58,23.1,47.26,0,0,0,0,0,0,0.783,0,3.29,0.062,0.42,0.58,16.8
-626061600000,1950,3,1949,6,31,11.8,0.771,2.95,78623.2,115.3,115.3,105.7,4,4,4,4422,3909,5234,4134,3670,288,239,315,3034,2570,3819,0.0652,0.0588,0.0771,1100,1100,1100,990,990,990.03,976.4,975.5,977.9,13.6,12.2,14.5,0.925,0.917,0.926,0.48,0.48,0.48,0.036,0.033,0.039,1.94,1.93,1.94,0.14,0.13,0.16,11.63,10.22,12.57,0.868,0.864,0.876,0.97,0.97,0.97,0.842,0.838,0.85,27.24,23.81,29.71,26.42,23.1,28.82,0,0,0,0,0,0,0.587,0,8.85,0.065,0.25,0.75,6.66
-623383200000,1950,4,1949,7,30,9.64,0.765,2.85,86474.5,126.1,126.1,120.1,4,4,4,3720,3479,3909,3425,3184,295,295,295,2325,2084,2514,0.0793,0.0755,0.0848,1100,1100,1100,990,990,990,975.1,974.6,975.5,14.9,14.5,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.97,12.57,13.48,0.885,0.876,0.894,0.97,0.97,0.97,0.858,0.85,0.867,30.95,29.71,32.5,30.03,28.82,31.52,0,0,0,0,0,0,0.667,0,6.79,0.079,0.3,0.7,8.97
-620791200000,1950,5,1949,8,31,6.86,0.86,2.95,112281,174.1,174.1,150.9,4,4,4,2563,1780,3405,2242,1459,321,321,321,1142,359,1984,0.13,0.0943,0.18,1100,1100,1100,990,990,990,972.4,970.4,974.4,17.6,15.6,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.024,0.031,1.94,1.94,1.94,0.11,0.099,0.12,15.63,13.64,17.67,0.918,0.896,0.932,0.974,0.97,0.98,0.894,0.869,0.914,38.7,32.97,44.42,37.73,31.98,43.54,0,0,0,0,0,0,0.838,0,3.91,0.13,0.43,0.57,16.4
-618112800000,1950,6,1949,9,30,3.15,0.544,2.4,118697,191.3,191.3,164.9,4,3,3.7666666666666666,1214,790.3,1734,1004,580.3,210,210,210,77.41,0,424.3,0.182,0.121,0.266,926.7,580.3,1100,990,990,990,968.6,967.1,970.2,21.4,19.8,22.9,0.642,0.3,0.926,0.326,0.102,0.48,0.015,0.0045,0.024,1.4,0.667,1.94,0.066,0.029,0.098,20.05,17.82,22.27,0.936,0.928,0.942,0.979,0.97,0.98,0.916,0.9,0.923,44.67,37.01,48.8,43.73,35.9,47.82,0,0,0,0,0,0,0.916,0,0.75,0.17,0.76,0.24,37.7
-615520800000,1950,7,1949,10,31,1.54,0.498,1.04,59300,117.4,117.4,79.7,3,2,2.225806451612903,574.5,442.7,776.2,388.5,256.7,186,186,186,0,0,0,0.333,0.24,0.42,388.5,256.7,590.2,990,990,990,966.2,965.6,967,23.8,23,24.4,0.202,0.15,0.301,0.0498,0.0213,0.106,0.0021,0.00087,0.0046,0.471,0.288,0.681,0.02,0.012,0.03,23.36,22.31,24.12,0.924,0.906,0.941,0.973,0.97,0.98,0.899,0.879,0.922,36.75,27.52,48.71,35.78,26.7,47.74,0,0,0,0,0,0,0.443,0,0.5,0.32,0.68,0.32,38.5
-612842400000,1950,8,1949,11,31,0.997,0.415,0.582,34533.1,59.34,59.34,46.42,2,1,1.4193548387096775,372.2,305.9,438.5,217.2,150.9,155,155,155,0,0,0,0.422,0.353,0.507,217.2,150.9,283.5,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.134,0.11,0.157,0.0144,0.00509,0.0267,0.00058,0.0002,0.0011,0.344,0.245,0.491,0.014,0.0099,0.02,24.4,24.1,24.79,0.92,0.896,0.94,0.974,0.97,0.98,0.896,0.869,0.921,36.01,24.44,49.15,35.1,23.71,48.17,0,0,0,0,0,0,0.258,0,0.415,0.42,0.58,0.42,34.6
-610164000000,1950,9,1949,12,30,0.67,0.306,0.364,21978.4,40.79,40.79,30.53,1,1,1,258.6,216.8,302.6,140.6,98.76,118,118,118,0,0,0,0.462,0.39,0.544,140.6,98.76,184.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.088,0.118,0.00408,0,0.00846,0.00016,0,0.00034,0.252,0.157,0.368,0.01,0.0062,0.015,25.03,24.72,25.34,0.91,0.883,0.93,0.97,0.967,0.98,0.883,0.853,0.911,31.46,21.67,41.64,30.53,20.95,40.79,0,0,0,0,0,0,0.17,0,0.306,0.46,0.54,0.46,32.8
-607572000000,1950,10,1950,1,31,0.551,0.237,0.314,18923.2,28.69,28.69,25.43,1,1,1,205.6,196.6,216.8,117.1,99.62,88.48,73,97,0,0,0,0.429,0.358,0.493,117.1,99.62,130.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0866,0.0951,0.00171,0,0.00308,0.000067,0,0.00012,0.191,0.157,0.219,0.0075,0.0061,0.0086,25.37,25.3,25.44,0.9,0.884,0.909,0.97,0.967,0.97,0.873,0.855,0.882,26.22,21.97,29.58,25.43,21.25,28.69,0,0,0,0,0,0,0.141,0,0.237,0.43,0.57,0.43,34.3
-604893600000,1950,11,1950,2,30,0.586,0.196,0.389,23778.9,47.81,47.81,33.03,2,1,1.0333333333333334,225.9,203.8,283.2,150.3,123.8,75.67,67,93,0,0,0,0.339,0.237,0.429,150.3,123.8,216.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.102,0.0947,0.124,0.00515,0.00238,0.0132,0.0002,0.000093,0.00053,0.265,0.206,0.462,0.01,0.0081,0.018,25.19,24.71,25.34,0.915,0.892,0.939,0.972,0.97,0.98,0.889,0.865,0.92,33.17,23.59,48.79,32.26,22.88,47.81,0,0,0,0,0,0,0.183,0,0.197,0.33,0.66,0.34,40.6
