datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-323575200000,1959,10,1959,1,31,0.566,0.26,0.307,18419.4,31.77,31.77,24.76,1,1,1,211.5,197.9,242.4,114.5,100.9,97,97,97,0,0,0,0.46,0.4,0.49,114.5,100.9,145.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0918,0.087,0.103,0.00145,0.0000851,0.00454,0.000057,0.0000033,0.00018,0.187,0.159,0.257,0.0073,0.0062,0.01,25.34,25.09,25.44,0.897,0.885,0.916,0.97,0.968,0.97,0.869,0.857,0.888,25.53,22.27,32.75,24.76,21.56,31.77,0,0,0,0,0,0,0.138,0,0.259,0.46,0.54,0.46,32.5
-320896800000,1959,11,1959,2,30,0.617,0.241,0.376,22880.2,47.25,47.25,31.78,1,1,1,238.2,203.8,305.9,145.2,110.8,93,93,93,0,0,0,0.394,0.304,0.456,145.2,110.8,212.9,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.102,0.0902,0.126,0.00456,0.00108,0.0126,0.00018,0.000042,0.0005,0.26,0.178,0.46,0.01,0.007,0.018,25.12,24.61,25.4,0.914,0.895,0.938,0.971,0.97,0.98,0.888,0.868,0.919,32.71,24.69,48.22,31.78,23.95,47.25,0,0,0,0,0,0,0.177,0,0.241,0.39,0.61,0.39,37.1
-318304800000,1959,12,1959,3,31,1.08,0.279,0.803,47538.4,92.42,92.42,63.9,2,1,1.7419354838709677,403.8,281.5,542.7,299.8,177.5,104,104,104,0,0,0,0.268,0.192,0.369,299.8,177.5,438.7,990,990,990,965.4,964.8,966,24.6,24,25.2,0.158,0.115,0.207,0.0301,0.00775,0.0577,0.0012,0.00031,0.0024,0.411,0.243,0.605,0.017,0.0098,0.025,24.19,23.35,24.83,0.925,0.897,0.939,0.975,0.97,0.98,0.902,0.871,0.92,38.47,25.03,49.05,37.55,24.28,48.07,0,0,0,0,0,0,0.355,0,0.277,0.26,0.74,0.26,44
-315626400000,1960,1,1959,4,31,1.65,0.321,1.33,75850.8,123,123,101.9,3,2,2.6129032258064515,617.5,548.2,729.9,497.5,428.2,120,120,120,0,0,0,0.196,0.164,0.219,497.5,428.2,609.9,990,990,990,966.4,966.1,966.8,23.6,23.2,23.9,0.239,0.205,0.302,0.0739,0.0556,0.113,0.0031,0.0023,0.0049,0.585,0.458,0.707,0.025,0.019,0.031,23.05,22.47,23.35,0.931,0.918,0.94,0.975,0.97,0.98,0.908,0.891,0.921,40.99,32.74,48.14,40.01,31.76,47.18,0,0,0,0,0,0,0.566,0,0.32,0.19,0.81,0.19,46
-312948000000,1960,2,1959,5,29,2.11,0.318,1.79,97442.9,164.7,164.7,140,4,3,3.310344827586207,840.6,725.1,971,713.6,588.1,127.1,105,137,0,0,0,0.153,0.108,0.189,713.6,588.1,866,990,990,990,967.3,966.8,967.8,22.7,22.2,23.2,0.37,0.292,0.491,0.153,0.105,0.243,0.0067,0.0045,0.011,0.857,0.669,1.07,0.038,0.029,0.048,21.88,21.15,22.53,0.936,0.929,0.941,0.978,0.972,0.98,0.916,0.903,0.923,43.6,38.04,48.55,42.67,36.97,47.58,0,0,0,0,0,0,0.778,0,0.32,0.15,0.85,0.15,46.2
-310442400000,1960,3,1959,6,31,6.58,0.497,2.86,112692,193.8,193.8,151.5,4,4,4,2458,982,4186,2273,853,185.5,129,239,1205,0,2847,0.0857,0.0571,0.131,1067,853,1100,990,990,990,971.9,967.8,976,18.1,14,22.2,0.84,0.487,0.926,0.445,0.232,0.48,0.026,0.01,0.034,1.79,1.04,1.94,0.1,0.047,0.14,16.31,12.04,21.13,0.913,0.865,0.94,0.975,0.97,0.98,0.89,0.839,0.921,38.81,28.07,49.43,37.87,27.23,48.44,0,0,0,0,0,0,0.841,0,3.72,0.076,0.43,0.57,17.1
-307764000000,1960,4,1959,7,30,10.8,0.765,2.85,80070,136.1,136.1,111.2,4,4,4,4151,3078,4776,3856,2783,295,295,295,2756,1683,3381,0.0723,0.0618,0.0958,1100,1100,1100,990,990,990,975.9,973.7,977.1,14.1,12.9,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.029,0.037,1.94,1.94,1.94,0.14,0.12,0.15,12.15,10.96,14.36,0.873,0.864,0.906,0.97,0.97,0.97,0.847,0.838,0.879,28.66,25.53,35.08,27.8,24.76,34.03,0,0,0,0,0,0,0.618,0,7.95,0.071,0.26,0.74,7.41
-305172000000,1960,5,1959,8,31,5.98,0.778,2.95,119279,178.1,178.1,160.3,4,4,4,2234,1669,3008,1944,1393,290.5,276,321,843.7,293.3,1587,0.132,0.107,0.165,1100,1100,1100,990,990,990,971.6,970,973.5,18.4,16.5,20,0.926,0.918,0.926,0.48,0.48,0.48,0.026,0.024,0.029,1.94,1.93,1.94,0.11,0.097,0.12,16.44,14.53,18.04,0.925,0.908,0.934,0.977,0.97,0.98,0.903,0.881,0.915,41.02,35.57,45.43,40.08,34.5,44.52,0,0,0,0,0,0,0.891,0,3.03,0.13,0.49,0.51,19.9
-302493600000,1960,6,1959,9,30,3.34,0.585,2.55,124390,191.3,191.3,172.8,4,3,3.9,1289,971,1652,1063,714,225.7,210,257,79.07,0,341.7,0.182,0.127,0.265,983.9,714,1100,990,990,990,968.8,967.8,970,21.2,20,22.2,0.703,0.389,0.92,0.365,0.147,0.48,0.017,0.0066,0.024,1.52,0.876,1.93,0.073,0.04,0.097,19.67,18.09,21.28,0.936,0.929,0.941,0.979,0.97,0.98,0.917,0.901,0.923,45.31,37.03,48.8,44.36,35.92,47.82,0,0,0,0,0,0,0.96,0,0.79,0.18,0.76,0.24,37.2
-299901600000,1960,7,1959,10,31,1.79,0.608,1.19,66242.2,140.1,140.1,89.04,3,2,2.3870967741935485,669.6,490.4,953.8,442.6,263.4,227,227,227,0,0,0,0.353,0.238,0.463,442.6,263.4,726.8,990,990,990,966.6,965.8,967.7,23.4,22.3,24.2,0.235,0.157,0.394,0.0649,0.0227,0.153,0.0028,0.00094,0.0069,0.543,0.302,0.962,0.023,0.012,0.043,22.89,21.32,23.89,0.926,0.908,0.941,0.974,0.97,0.98,0.902,0.88,0.922,37.95,28.01,48.41,36.99,27.17,47.44,0,0,0,0,0,0,0.495,0,0.6,0.34,0.66,0.34,37
-297223200000,1960,8,1959,11,31,1.11,0.468,0.646,37896.2,62.66,62.66,50.94,2,1,1.6451612903225807,416,347.3,485.3,241.3,163.3,174.6,155,184,0,0,0,0.424,0.353,0.53,241.3,163.3,301.3,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.145,0.118,0.167,0.0187,0.00633,0.0303,0.00076,0.00025,0.0012,0.337,0.263,0.459,0.014,0.011,0.019,24.2,23.86,24.55,0.917,0.902,0.937,0.973,0.97,0.98,0.892,0.874,0.918,33.67,25.96,46.66,32.78,25.18,45.73,0,0,0,0,0,0,0.283,0,0.464,0.42,0.58,0.42,34.1
-294544800000,1960,9,1959,12,30,0.764,0.34,0.424,25724.1,45.24,45.24,35.73,1,1,1,294.9,250.3,343.7,163.6,132.3,131.3,118,138,0,0,0,0.447,0.402,0.5,163.6,132.3,205.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.0999,0.129,0.00639,0.00323,0.0111,0.00025,0.00013,0.00045,0.313,0.227,0.439,0.012,0.009,0.018,24.8,24.44,25.07,0.922,0.91,0.936,0.973,0.97,0.98,0.898,0.882,0.918,36.68,29.59,46.16,35.73,28.7,45.24,0,0,0,0,0,0,0.198,0,0.34,0.45,0.55,0.45,33.7
-291952800000,1960,10,1960,1,31,0.591,0.26,0.331,19985,33.52,33.52,26.86,1,1,1,220.7,203.8,250.3,123.7,106.8,97,97,97,0,0,0,0.442,0.388,0.476,123.7,106.8,153.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0951,0.0891,0.106,0.00237,0.000681,0.00533,0.000093,0.000027,0.00021,0.208,0.171,0.277,0.0082,0.0067,0.011,25.27,25.02,25.41,0.903,0.891,0.919,0.97,0.97,0.97,0.876,0.865,0.891,27.69,23.72,34.55,26.86,23.01,33.52,0,0,0,0,0,0,0.149,0,0.26,0.44,0.56,0.44,33.8
-289274400000,1960,11,1960,2,30,0.752,0.252,0.5,30055.7,54.55,54.55,41.74,2,1,1.3333333333333333,290.2,231.5,364,192.8,138.5,97.33,93,106,0,0,0,0.341,0.291,0.402,192.8,138.5,258,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.12,0.0999,0.144,0.0107,0.00385,0.0216,0.00043,0.00015,0.00087,0.305,0.228,0.474,0.012,0.0091,0.019,24.83,24.5,25.17,0.916,0.892,0.939,0.973,0.97,0.98,0.891,0.866,0.92,34.28,23.62,49.14,33.38,22.91,48.16,0,0,0,0,0,0,0.232,0,0.252,0.34,0.66,0.34,40
-286682400000,1960,12,1960,3,31,1.07,0.291,0.776,45498.1,75.48,75.48,61.15,2,2,2,398.1,364,461.1,289.6,246,108.5,104,118,0,0,0,0.274,0.226,0.324,289.6,246,357.1,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.155,0.141,0.178,0.0279,0.0192,0.0414,0.0011,0.00077,0.0017,0.333,0.268,0.445,0.014,0.011,0.018,24.28,23.88,24.51,0.914,0.904,0.927,0.97,0.97,0.973,0.887,0.877,0.903,31.51,26.73,38.77,30.58,25.92,37.74,0,0,0,0,0,0,0.34,0,0.294,0.27,0.73,0.27,42.5
-284004000000,1961,1,1960,4,31,1.67,0.321,1.35,76601.3,135,135,103,3,2,2.6451612903225805,624.7,469.1,797.9,504.7,349.1,120,120,120,0,0,0,0.198,0.15,0.256,504.7,349.1,677.9,990,990,990,966.4,965.7,967.1,23.6,22.9,24.3,0.247,0.177,0.341,0.0793,0.0398,0.133,0.0034,0.0016,0.0058,0.589,0.432,0.835,0.025,0.018,0.036,23.03,22.07,23.86,0.93,0.918,0.94,0.975,0.97,0.98,0.907,0.891,0.922,40.14,32.74,48.73,39.17,31.76,47.75,0,0,0,0,0,0,0.572,0,0.32,0.19,0.81,0.19,45.9
-281325600000,1961,2,1960,5,28,2.2,0.331,1.87,99919.8,185.1,185.1,148.7,4,3,3.5357142857142856,908.3,797.9,1155,771.3,660.9,137,137,137,0,0,0,0.152,0.119,0.172,771.3,660.9,1018,990,990,990,967.5,967.1,968.4,22.5,21.6,22.9,0.416,0.333,0.659,0.184,0.128,0.374,0.0082,0.0056,0.017,0.945,0.805,1.49,0.042,0.035,0.069,21.53,20.12,22.1,0.936,0.928,0.942,0.977,0.97,0.98,0.915,0.9,0.923,43.52,37.34,48.99,42.56,36.23,48.01,0,0,0,0,0,0,0.826,0,0.33,0.15,0.85,0.15,45.4
-278906400000,1961,3,1960,6,31,7.07,0.49,2.91,112400,191.7,191.7,151.1,4,4,4,2641,1155,5326,2458,972.3,183,183,183,1372,0,4043,0.0896,0.0344,0.158,1087,972.3,1100,990,990,990.03,972.3,968.4,978,17.7,12,21.6,0.872,0.61,0.926,0.463,0.328,0.48,0.027,0.015,0.04,1.86,1.36,1.94,0.11,0.063,0.16,15.88,10.09,20.26,0.912,0.864,0.939,0.975,0.97,0.98,0.889,0.838,0.921,38.68,23.51,48.9,37.77,22.8,47.92,0,0,0,0,0,0,0.839,0,4.16,0.069,0.41,0.59,15.9
-276228000000,1961,4,1960,7,30,14.8,0.884,2.85,13616.3,98.75,98.75,18.91,4,4,4,5698,4794,6098,5357,4430,341,295,364,4257,3330,4634,0.0602,0.0493,0.0759,1100,1100,1100,990.06,990,990.1,978.6,977.1,979.2,11.5,10.9,12.9,0.903,0.891,0.926,0.48,0.48,0.48,0.042,0.037,0.044,1.92,1.91,1.94,0.17,0.15,0.17,9.566,9.019,10.93,0.173,0,0.864,0.194,0,0.97,0.168,0,0.838,4.874,0,25.45,4.728,0,24.69,0,0,24,0,0,0.8,0.105,0.8,11.95,0.06,0.19,0.81,0.92
-273636000000,1961,5,1960,8,31,9.1,0.893,2.95,95869.4,154.5,154.5,128.9,4,4,4,3397,2434,4640,3064,2113,333.3,321,340,1964,1013,3200,0.101,0.0733,0.132,1100,1100,1100,990,990,990,974.3,972.1,976.9,15.7,13.1,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.027,0.037,1.94,1.94,1.94,0.12,0.11,0.15,13.72,11.21,15.91,0.895,0.864,0.923,0.971,0.97,0.975,0.868,0.838,0.9,33.19,26.11,39.6,32.21,25.32,38.62,0,0,0,0,0,0,0.716,0,6.15,0.098,0.32,0.68,10.5
-270957600000,1961,6,1960,9,30,4.71,0.666,2.84,124566,188.8,188.8,173,4,4,4,1817,1284,2398,1560,1027,257,257,257,463.2,0,1041,0.146,0.107,0.2,1096,1027,1100,990,990,990,970.5,968.8,972.1,19.5,17.9,21.2,0.903,0.721,0.926,0.475,0.386,0.48,0.024,0.018,0.027,1.91,1.57,1.94,0.098,0.074,0.11,17.64,16,19.63,0.932,0.924,0.939,0.979,0.976,0.98,0.912,0.901,0.92,44.16,39.86,48.16,43.25,38.89,47.2,0,0,0,0,0,0,0.961,0,1.87,0.14,0.6,0.4,26.4
-268365600000,1961,7,1960,10,31,2.59,0.686,1.9,100189,179.2,179.2,134.7,4,2,3.3225806451612905,967.1,704.7,1259,711.1,448.7,256,256,256,0,0,0,0.273,0.203,0.363,711.1,448.7,1003,990,990,990,967.7,966.7,968.7,22.3,21.3,23.3,0.411,0.232,0.685,0.168,0.0597,0.354,0.0077,0.0026,0.017,0.906,0.496,1.48,0.041,0.021,0.07,21.38,19.8,22.66,0.934,0.919,0.941,0.976,0.97,0.98,0.911,0.891,0.922,41.59,32.63,48.7,40.62,31.65,47.73,0,0,0,0,0,0,0.748,0,0.69,0.26,0.73,0.27,38.7
-265687200000,1961,8,1960,11,31,1.45,0.524,0.931,53439.6,96.52,96.52,71.83,3,2,2.064516129032258,543.1,429.8,684.5,347.5,245.8,195.6,184,202,0,0,0,0.365,0.295,0.428,347.5,245.8,482.5,990,990,990,966,965.5,966.6,24,23.4,24.5,0.186,0.147,0.245,0.0395,0.0192,0.0665,0.0017,0.00078,0.0028,0.433,0.273,0.636,0.018,0.011,0.027,23.53,22.87,24.19,0.922,0.903,0.939,0.973,0.97,0.98,0.897,0.876,0.92,35.83,26.34,47.02,34.89,25.55,46.08,0,0,0,0,0,0,0.399,0,0.519,0.36,0.64,0.36,36.9
-263008800000,1961,9,1960,12,30,0.962,0.358,0.604,35792.8,60.71,60.71,49.71,2,1,1.6,371.1,324.1,427.1,233.1,186.1,138,138,138,0,0,0,0.375,0.323,0.426,233.1,186.1,289.1,990,990,990,965.3,965,965.5,24.7,24.5,25,0.139,0.122,0.158,0.0168,0.00861,0.0278,0.00068,0.00034,0.0011,0.337,0.235,0.452,0.014,0.0095,0.018,24.41,24.14,24.6,0.917,0.893,0.937,0.974,0.97,0.98,0.893,0.867,0.918,34.42,23.75,46.96,33.56,23.04,46.03,0,0,0,0,0,0,0.276,0,0.358,0.37,0.63,0.37,37.2
-260416800000,1961,10,1961,1,31,0.737,0.295,0.443,26960,46.7,46.7,36.24,1,1,1,275.3,263.1,321.2,165.3,153.1,110,110,110,0,0,0,0.401,0.342,0.418,165.3,153.1,211.2,990,990,990,964.8,964.8,965,25.2,25,25.2,0.112,0.108,0.128,0.00657,0.00531,0.0122,0.00026,0.00021,0.00049,0.314,0.279,0.456,0.012,0.011,0.018,24.88,24.54,24.97,0.923,0.919,0.938,0.973,0.97,0.98,0.898,0.891,0.919,37.24,34.44,47.66,36.24,33.41,46.7,0,0,0,0,0,0,0.201,0,0.294,0.4,0.6,0.4,36.6
-257738400000,1961,11,1961,2,30,0.877,0.275,0.603,35739.2,67.77,67.77,49.64,2,1,1.6333333333333333,338.5,263.1,427.1,232.5,157.1,106,106,106,0,0,0,0.321,0.248,0.403,232.5,157.1,321.1,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.135,0.109,0.167,0.0174,0.00571,0.0342,0.0007,0.00023,0.0014,0.314,0.228,0.417,0.013,0.0091,0.017,24.59,24.09,24.96,0.914,0.892,0.935,0.972,0.97,0.98,0.889,0.866,0.916,32.83,23.62,45.19,31.93,22.91,44.28,0,0,0,0,0,0,0.276,0,0.274,0.31,0.69,0.31,40.8
-255146400000,1961,12,1961,3,31,1.36,0.316,1.04,60561.9,103.6,103.6,81.4,3,2,2.096774193548387,506,427.1,629.7,388,309.1,118,118,118,0,0,0,0.236,0.187,0.276,388,309.1,511.7,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.192,0.164,0.248,0.0477,0.0318,0.0747,0.002,0.0013,0.0032,0.488,0.365,0.636,0.02,0.015,0.027,23.64,23.05,24.11,0.929,0.918,0.94,0.975,0.97,0.98,0.906,0.891,0.921,40.08,32.89,48.35,39.11,31.9,47.39,0,0,0,0,0,0,0.452,0,0.32,0.23,0.76,0.24,44.5
-252468000000,1962,1,1961,4,31,2.42,0.372,2.04,108258,193.8,193.8,145.5,4,3,3.5161290322580645,902.2,636.6,1246,763.2,497.6,139,139,139,0.2137,0,6.624,0.161,0.112,0.218,763,497.6,1100,990,990,990,967.5,966.4,968.7,22.5,21.3,23.6,0.437,0.243,0.788,0.205,0.0695,0.48,0.0093,0.003,0.023,0.975,0.507,1.8,0.044,0.022,0.085,21.55,19.53,23.05,0.934,0.922,0.941,0.977,0.97,0.98,0.912,0.894,0.922,42.14,34.56,49.43,41.18,33.52,48.44,0,0,0,0,0,0,0.808,0,0.38,0.15,0.84,0.16,44.7
-249789600000,1962,2,1961,5,28,4.75,0.392,2.66,113644,192.3,192.3,169.1,4,4,4,1964,1284,2949,1802,1122,162,162,162,701.8,22.31,1687,0.0872,0.0549,0.126,1100,1100,1100,990,990,990,970.8,968.8,973.4,19.2,16.6,21.2,0.905,0.802,0.926,0.48,0.48,0.48,0.025,0.023,0.029,1.92,1.82,1.94,0.1,0.086,0.12,17.24,14.67,19.39,0.929,0.909,0.938,0.978,0.97,0.98,0.909,0.882,0.92,43.21,35.98,49.07,42.28,34.9,48.08,0,0,0,0,0,0,0.94,0,2.09,0.083,0.56,0.44,23.9
-247370400000,1962,3,1961,6,31,11.9,0.706,2.95,78347.6,134.5,134.5,105.3,4,4,4,4438,3136,5234,4174,2897,263.5,239,315,3074,1797,3895,0.0598,0.0457,0.0762,1100,1100,1100,990,990,990.03,976.5,973.8,977.9,13.5,12.2,16.2,0.926,0.917,0.926,0.48,0.48,0.48,0.036,0.03,0.039,1.94,1.93,1.94,0.14,0.12,0.16,11.6,10.22,14.22,0.867,0.864,0.904,0.97,0.97,0.97,0.841,0.838,0.877,27.14,23.81,34.67,26.33,23.1,33.63,0,0,0,0,0,0,0.585,0,8.95,0.059,0.25,0.75,6.58
-244692000000,1962,4,1961,7,30,13.8,0.884,2.85,29821.6,102.3,102.3,41.42,4,4,4,5318,4582,5641,4977,4218,341,295,364,3877,3118,4246,0.0646,0.0523,0.0794,1100,1100,1100,990.04,990,990.06,978,976.7,978.5,12,11.6,13.3,0.913,0.904,0.926,0.48,0.48,0.48,0.04,0.036,0.042,1.93,1.92,1.94,0.16,0.15,0.17,10.12,9.642,11.31,0.374,0,0.864,0.42,0,0.97,0.363,0,0.838,10.67,0,26.36,10.35,0,25.57,0,0,17,0,0,0.567,0.23,0.567,10.95,0.064,0.21,0.79,2.16
-242100000000,1962,5,1961,8,31,9.34,0.911,2.95,93965.8,149.3,149.3,126.3,4,4,4,3488,2608,4497,3148,2268,340,340,340,2048,1168,3057,0.1,0.0756,0.13,1100,1100,1100,990,990,990,974.5,972.6,976.6,15.5,13.4,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.028,0.036,1.94,1.94,1.94,0.13,0.11,0.14,13.51,11.47,15.49,0.892,0.864,0.918,0.97,0.97,0.973,0.865,0.838,0.893,32.55,26.72,38.37,31.57,25.92,37.31,0,0,0,0,0,0,0.702,0,6.39,0.098,0.32,0.68,10.1
-239421600000,1962,6,1961,9,30,4.86,0.759,2.83,122832,187.8,187.8,170.6,4,4,4,1874,1284,2529,1581,991.3,293,293,293,490,0,1136,0.163,0.116,0.228,1091,991.3,1100,990,990,990,970.6,968.8,972.4,19.4,17.6,21.2,0.894,0.678,0.926,0.469,0.343,0.48,0.024,0.016,0.027,1.89,1.46,1.94,0.098,0.069,0.11,17.51,15.68,19.75,0.931,0.92,0.938,0.979,0.974,0.98,0.911,0.896,0.92,43.57,38.93,47.91,42.65,37.9,46.95,0,0,0,0,0,0,0.948,0,2.03,0.16,0.58,0.42,25.3
-236829600000,1962,7,1961,10,31,2.6,0.686,1.91,100712,177,177,135.4,4,3,3.3870967741935485,970.3,741,1241,714.3,485,256,256,256,0,0,0,0.271,0.206,0.345,714.3,485,984.7,990,990,990,967.7,966.9,968.7,22.3,21.3,23.1,0.41,0.252,0.659,0.167,0.067,0.338,0.0076,0.0029,0.016,0.893,0.504,1.43,0.04,0.022,0.067,21.37,19.92,22.63,0.933,0.919,0.941,0.976,0.97,0.98,0.911,0.892,0.923,40.87,32.98,48.62,39.91,31.99,47.65,0,0,0,0,0,0,0.752,0,0.69,0.26,0.73,0.27,38.7
-234151200000,1962,8,1961,11,31,1.56,0.541,1.01,57958.4,100.3,100.3,77.9,3,2,2.161290322580645,580.9,490.4,704.7,378.9,288.4,202,202,202,0,0,0,0.353,0.287,0.412,378.9,288.4,502.7,990,990,990,966.2,965.8,966.7,23.8,23.3,24.2,0.199,0.165,0.257,0.0458,0.0277,0.0711,0.0019,0.0011,0.0031,0.469,0.34,0.636,0.02,0.014,0.027,23.33,22.76,23.85,0.925,0.914,0.939,0.973,0.97,0.98,0.9,0.886,0.92,37.28,30.82,47.02,36.31,29.89,46.08,0,0,0,0,0,0,0.433,0,0.55,0.35,0.65,0.35,37.2
-231472800000,1962,9,1961,12,30,1.08,0.378,0.705,41197.6,68.79,68.79,57.22,2,1,1.8666666666666667,417.8,364,474.7,271.8,218,146,146,146,0,0,0,0.352,0.308,0.401,271.8,218,328.7,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.154,0.135,0.174,0.0244,0.0136,0.0357,0.001,0.00055,0.0015,0.345,0.258,0.485,0.014,0.01,0.02,24.18,23.86,24.43,0.915,0.9,0.939,0.971,0.97,0.98,0.889,0.873,0.921,32.71,25.5,48.8,31.8,24.74,47.82,0,0,0,0,0,0,0.318,0,0.375,0.35,0.65,0.35,38.1
-228880800000,1962,10,1962,1,31,0.841,0.321,0.52,31245.4,50.21,50.21,42,2,1,1.2903225806451613,314,283.2,358.7,194,163.2,120,120,120,0,0,0,0.384,0.335,0.424,194,163.2,238.7,990,990,990,965,964.8,965.2,25,24.8,25.2,0.124,0.113,0.14,0.0102,0.00632,0.0177,0.00041,0.00025,0.00071,0.327,0.238,0.479,0.013,0.0096,0.019,24.7,24.43,24.86,0.919,0.895,0.939,0.974,0.97,0.98,0.895,0.868,0.92,36.04,24.18,48.88,35.13,23.46,47.9,0,0,0,0,0,0,0.233,0,0.321,0.38,0.62,0.38,37.2
-226202400000,1962,11,1962,2,30,0.909,0.275,0.634,37457.7,72.91,72.91,52.02,2,1,1.8,350.8,302.6,451.8,244.8,196.6,106,106,106,0,0,0,0.307,0.235,0.35,244.8,196.6,345.8,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.14,0.123,0.175,0.019,0.00966,0.0392,0.00077,0.00039,0.0016,0.309,0.228,0.426,0.012,0.0091,0.017,24.54,23.94,24.75,0.91,0.892,0.935,0.972,0.97,0.98,0.885,0.866,0.916,31.23,23.62,45.19,30.38,22.91,44.28,0,0,0,0,0,0,0.289,0,0.275,0.3,0.7,0.3,41.2
-223610400000,1962,12,1962,3,31,2.04,0.331,1.71,93176.1,185.7,185.7,125.2,4,2,2.967741935483871,761.3,474.7,1147,637.9,356.7,123.4,118,126,0,0,0,0.175,0.11,0.249,637.9,356.7,1021,990,990,990,966.9,965.7,968.4,23.1,21.6,24.3,0.347,0.18,0.668,0.146,0.0413,0.378,0.0065,0.0017,0.017,0.814,0.447,1.51,0.036,0.018,0.07,22.27,20.13,23.82,0.935,0.918,0.941,0.978,0.97,0.98,0.914,0.89,0.922,43.09,32.62,48.25,42.16,31.64,47.29,0,0,0,0,0,0,0.696,0,0.33,0.16,0.84,0.16,45.7
-220932000000,1963,1,1962,4,31,4.55,0.402,2.89,130487,193.1,193.1,175.4,4,4,4,1699,1164,2814,1549,1014,150,150,150,470,0,1564,0.097,0.0533,0.129,1079,1014,1100,990,990,990,970,968.4,973.1,20,16.9,21.6,0.832,0.666,0.926,0.453,0.368,0.48,0.023,0.017,0.028,1.8,1.49,1.94,0.091,0.069,0.11,18.18,14.99,20.09,0.933,0.913,0.94,0.978,0.97,0.98,0.912,0.886,0.921,44.8,36.92,49.27,43.85,35.82,48.28,0,0,0,0,0,0,0.974,0,1.66,0.088,0.64,0.36,28.7
-218253600000,1963,2,1962,5,28,9.98,0.477,2.66,75384.1,141,141,112.2,4,4,4,4125,2899,5164,3928,2702,197,197,197,2828,1602,3867,0.049,0.0382,0.068,1100,1100,1100,990,990,990.02,975.8,973.3,977.8,14.2,12.3,16.7,0.926,0.919,0.926,0.48,0.48,0.48,0.034,0.029,0.039,1.94,1.93,1.94,0.14,0.12,0.16,12.22,10.32,14.79,0.876,0.864,0.911,0.97,0.97,0.97,0.85,0.838,0.883,28.91,24.05,36.33,28.04,23.33,35.24,0,0,0,0,0,0,0.623,0,7.32,0.048,0.27,0.73,7.55
-215834400000,1963,3,1962,6,31,17.4,0.844,2.95,2173,90.54,90.54,2.921,4,4,4,6508,5378,7037,6193,5063,315,315,315,5093,3963,5622,0.0486,0.0448,0.0586,1100,1100,1100,990.13,990.04,990.17,979.7,978.1,980.3,10.5,9.85,11.9,0.878,0.862,0.912,0.48,0.48,0.48,0.046,0.04,0.049,1.89,1.88,1.93,0.18,0.16,0.19,8.572,7.971,10.02,0.0279,0,0.864,0.0313,0,0.97,0.027,0,0.838,0.7528,0,23.34,0.7302,0,22.64,0,0,30,0,0,0.968,0.0162,0.968,14.45,0.049,0.17,0.83,0.125
-213156000000,1963,4,1962,7,30,14,0.943,2.85,31076.1,109.3,109.3,43.16,4,4,4,5414,4166,6274,5050,3802,364,364,364,3950,2702,4810,0.0683,0.058,0.0874,1100,1100,1100,990.05,990,990.11,978.1,976,979.4,12,10.7,14,0.908,0.885,0.926,0.48,0.48,0.48,0.04,0.034,0.045,1.92,1.9,1.94,0.16,0.14,0.18,10.03,8.82,12.07,0.374,0,0.865,0.42,0,0.97,0.363,0,0.839,11.12,0,28.18,10.79,0,27.34,0,0,17,0,0,0.567,0.24,0.567,11.15,0.067,0.2,0.8,2.22
-210564000000,1963,5,1962,8,31,8.15,0.86,2.95,102609,161.8,161.8,137.9,4,4,4,3042,2173,4107,2721,1852,321,321,321,1621,751.6,2686,0.11,0.0782,0.148,1100,1100,1100,990,990,990,973.6,971.5,975.9,16.4,14.1,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.026,0.034,1.94,1.94,1.94,0.12,0.11,0.14,14.51,12.18,16.54,0.905,0.868,0.927,0.972,0.97,0.979,0.88,0.842,0.907,35.46,28.51,41.33,34.48,27.66,40.46,0,0,0,0,0,0,0.766,0,5.2,0.11,0.36,0.64,12.6
-207885600000,1963,6,1962,9,30,3.96,0.666,2.72,126673,189.4,189.4,175.9,4,4,4,1528,1106,2173,1271,848.7,257,257,257,219.4,0,815.6,0.175,0.118,0.232,1051,848.7,1100,990,990,990,969.6,968.2,971.5,20.4,18.5,21.8,0.81,0.512,0.926,0.426,0.229,0.48,0.021,0.011,0.026,1.73,1.06,1.94,0.085,0.049,0.11,18.7,16.54,20.71,0.935,0.927,0.939,0.98,0.977,0.98,0.916,0.907,0.92,44.89,40.24,48.31,43.98,39.3,47.35,0,0,0,0,0,0,0.977,0,1.24,0.17,0.69,0.31,32
-205293600000,1963,7,1962,10,31,2.29,0.608,1.68,90889.5,160.6,160.6,122.2,4,2,3.129032258064516,855.5,684.5,1091,628.5,457.5,227,227,227,0,0,0,0.271,0.208,0.332,628.5,457.5,864.3,990,990,990,967.3,966.6,968.2,22.7,21.8,23.4,0.338,0.232,0.519,0.122,0.0615,0.241,0.0054,0.0026,0.011,0.751,0.479,1.09,0.033,0.021,0.05,21.93,20.72,22.83,0.931,0.918,0.942,0.975,0.97,0.98,0.908,0.89,0.923,40.27,32.3,49.13,39.29,31.33,48.14,0,0,0,0,0,0,0.679,0,0.61,0.27,0.73,0.27,39.7
-202615200000,1963,8,1962,11,31,1.52,0.541,0.983,56476.3,94.54,94.54,75.91,3,2,2.032258064516129,568.9,490.4,674.1,366.9,288.4,202,202,202,0,0,0,0.358,0.3,0.412,366.9,288.4,472.1,990,990,990,966.2,965.8,966.6,23.8,23.4,24.2,0.193,0.165,0.239,0.0434,0.0277,0.0644,0.0018,0.0011,0.0028,0.473,0.34,0.626,0.02,0.014,0.027,23.37,22.9,23.85,0.927,0.914,0.939,0.974,0.97,0.98,0.903,0.886,0.92,38.4,30.82,46.57,37.45,29.89,45.64,0,0,0,0,0,0,0.422,0,0.537,0.36,0.65,0.35,37.2
-199936800000,1963,9,1962,12,30,1.11,0.378,0.733,42627.9,70.96,70.96,59.21,2,2,2,428.6,385.2,485.3,282.6,239.2,146,146,146,0,0,0,0.342,0.301,0.379,282.6,239.2,339.3,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.158,0.142,0.178,0.0265,0.0178,0.0379,0.0011,0.00072,0.0016,0.327,0.261,0.419,0.013,0.011,0.017,24.15,23.8,24.41,0.912,0.901,0.924,0.97,0.97,0.97,0.885,0.874,0.896,30.52,25.79,36.58,29.6,25.02,35.48,0,0,0,0,0,0,0.329,0,0.377,0.34,0.66,0.34,38.4
-197344800000,1963,10,1963,1,31,0.973,0.321,0.652,38124.7,55.35,55.35,51.24,2,2,2,363.5,351.7,382.6,243.5,231.7,120,120,120,0,0,0,0.33,0.314,0.341,243.5,231.7,262.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.137,0.148,0.0187,0.0163,0.0225,0.00075,0.00066,0.00091,0.265,0.249,0.293,0.011,0.01,0.012,24.52,24.39,24.59,0.902,0.898,0.908,0.97,0.97,0.97,0.875,0.871,0.881,26.41,25.09,28.53,25.62,24.33,27.67,0,0,0,0,0,0,0.285,0,0.321,0.33,0.67,0.33,39.2
-194666400000,1963,11,1963,2,30,1.25,0.295,0.957,55466.3,115.3,115.3,77.04,3,2,2.2,483.3,364,684.5,369.3,250,114,114,114,0,0,0,0.243,0.167,0.313,369.3,250,570.5,990,990,990,965.8,965.2,966.6,24.2,23.4,24.8,0.188,0.143,0.282,0.0447,0.02,0.0982,0.0019,0.00081,0.0042,0.436,0.274,0.646,0.018,0.011,0.027,23.79,22.73,24.51,0.922,0.905,0.94,0.972,0.97,0.98,0.897,0.878,0.922,36.05,27.2,48.78,35.07,26.39,47.8,0,0,0,0,0,0,0.428,0,0.293,0.24,0.77,0.23,44.4
-192074400000,1963,12,1963,3,31,2.23,0.337,1.89,103461,154.7,154.7,139.1,4,3,3.193548387096774,832.7,710.9,935.5,706.7,584.9,126,126,126,0,0,0,0.152,0.135,0.177,706.7,584.9,809.5,990,990,990,967.2,966.7,967.6,22.8,22.4,23.3,0.365,0.292,0.449,0.147,0.104,0.198,0.0065,0.0045,0.0088,0.867,0.665,0.955,0.038,0.029,0.042,21.9,21.42,22.59,0.937,0.927,0.942,0.978,0.97,0.98,0.917,0.899,0.923,44.92,36.64,48.93,43.95,35.54,47.95,0,0,0,0,0,0,0.773,0,0.34,0.15,0.85,0.15,46.4
-189396000000,1964,1,1963,4,31,2.69,0.402,2.29,119768,172.5,172.5,161,4,4,4,1004,928.7,1078,853.7,778.7,150,150,150,0,0,0,0.15,0.139,0.162,853.7,778.7,927.9,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.495,0.426,0.563,0.233,0.179,0.292,0.011,0.008,0.013,1.05,0.874,1.24,0.048,0.039,0.057,21.05,20.62,21.51,0.935,0.93,0.938,0.978,0.972,0.98,0.914,0.904,0.919,41.16,38.19,44,40.24,37.12,43.12,0,0,0,0,0,0,0.894,0,0.4,0.15,0.85,0.15,44.5
-186717600000,1964,2,1963,5,29,3.34,0.406,2.68,129254,192.9,192.9,185.7,4,4,4,1332,1106,1661,1170,943.7,162,162,162,102.2,0,398.6,0.123,0.0976,0.147,1068,943.7,1100,990,990,990,968.9,968.2,970,21.1,20,21.8,0.785,0.577,0.911,0.441,0.305,0.48,0.021,0.014,0.024,1.73,1.28,1.93,0.082,0.059,0.096,19.32,18.07,20.49,0.938,0.934,0.94,0.98,0.98,0.98,0.919,0.915,0.921,47.37,44.49,49.2,46.43,43.6,48.21,0,0,0,0,0,0,1.03,0,0.66,0.12,0.8,0.2,38.7
-184212000000,1964,3,1963,6,31,6.04,0.539,2.95,118823,176.3,176.3,159.7,4,4,4,2253,1721,2464,2052,1482,201.1,183,239,952.4,381.5,1181,0.0911,0.0743,0.139,1100,1100,1100,990,990,990,971.7,970.2,972.2,18.3,17.8,19.8,0.926,0.923,0.926,0.48,0.48,0.48,0.026,0.024,0.027,1.94,1.94,1.94,0.11,0.098,0.11,16.37,15.84,17.87,0.926,0.922,0.933,0.977,0.975,0.98,0.904,0.899,0.915,40.86,39.39,44.96,39.93,38.39,44.07,0,0,0,0,0,0,0.887,0,3.09,0.089,0.49,0.51,19.7
-181533600000,1964,4,1963,7,30,5.97,0.562,2.85,113892,160.5,160.5,158.2,4,4,4,2304,2220,2354,2087,2003,217,217,217,986.7,902.9,1037,0.0942,0.0922,0.0978,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.23,16.11,16.43,0.925,0.924,0.926,0.977,0.976,0.978,0.904,0.902,0.906,40.47,40.15,41.02,39.55,39.2,40.13,0,0,0,0,0,0,0.879,0,3.12,0.094,0.48,0.52,19.1
-178941600000,1964,5,1963,8,31,4.5,0.659,2.93,131833,191.4,191.4,177.2,4,4,4,1680,1212,2173,1434,1020,246.2,192,276,340,0,796.6,0.147,0.127,0.178,1094,1020,1100,990,990,990,970.1,968.6,971.5,19.9,18.5,21.4,0.88,0.68,0.926,0.472,0.376,0.48,0.024,0.018,0.026,1.88,1.52,1.94,0.095,0.071,0.11,18.07,16.54,19.92,0.933,0.927,0.939,0.98,0.979,0.98,0.915,0.907,0.921,45.21,41.33,48.82,44.3,40.46,47.84,0,0,0,0,0,0,0.984,0,1.57,0.15,0.65,0.35,29.3
-176263200000,1964,6,1963,9,30,2.23,0.417,1.81,97119.1,185.9,185.9,134.9,4,2,3.3666666666666667,859.6,619.8,1194,698.6,458.8,161,161,161,0,0,0,0.195,0.135,0.26,698.6,458.8,1033,990,990,990,967.3,966.4,968.5,22.7,21.5,23.6,0.384,0.224,0.694,0.163,0.0618,0.393,0.0073,0.0026,0.018,0.853,0.469,1.56,0.038,0.02,0.073,21.83,19.93,23.1,0.932,0.918,0.941,0.976,0.97,0.98,0.91,0.891,0.923,40.98,32.66,48.59,40.02,31.68,47.62,0,0,0,0,0,0,0.749,0,0.42,0.19,0.81,0.19,43.6
-173671200000,1964,7,1963,10,31,1.4,0.454,0.947,54697.7,95.69,95.69,73.52,3,2,2.064516129032258,523.2,461.1,606.9,353.6,275.1,169.5,135,186,0,0,0,0.329,0.222,0.403,353.6,275.1,471.9,990,990,990,966,965.7,966.3,24,23.7,24.3,0.184,0.157,0.228,0.0407,0.025,0.0644,0.0017,0.001,0.0027,0.44,0.316,0.642,0.018,0.013,0.027,23.61,23.11,24.01,0.923,0.911,0.94,0.973,0.97,0.98,0.898,0.883,0.921,36.72,29.5,48.29,35.74,28.61,47.33,0,0,0,0,0,0,0.408,0,0.453,0.32,0.68,0.32,39.1
-170992800000,1964,8,1963,11,31,1.1,0.443,0.656,38530.9,63.06,63.06,51.79,2,1,1.6451612903225807,410.1,358.7,456.4,244.8,174.7,165.3,155,184,0,0,0,0.407,0.34,0.513,244.8,174.7,301.4,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.145,0.122,0.163,0.0192,0.00747,0.0303,0.00078,0.0003,0.0012,0.344,0.263,0.466,0.014,0.011,0.019,24.21,23.99,24.46,0.918,0.902,0.938,0.973,0.97,0.98,0.893,0.874,0.919,34.31,25.96,47.11,33.41,25.18,46.17,0,0,0,0,0,0,0.288,0,0.444,0.4,0.6,0.4,35
-168314400000,1964,9,1963,12,30,0.85,0.358,0.492,29827,47.46,47.46,41.43,2,1,1.1,328,290,358.7,190,152,138,138,138,0,0,0,0.422,0.385,0.476,190,152,220.7,990,990,990,965,964.9,965.2,25,24.8,25.1,0.123,0.11,0.134,0.00943,0.0052,0.0141,0.00038,0.00021,0.00057,0.365,0.235,0.476,0.015,0.0095,0.019,24.59,24.35,24.86,0.927,0.893,0.939,0.976,0.97,0.98,0.905,0.867,0.92,40.05,23.75,48.43,39.12,23.04,47.46,0,0,0,0,0,0,0.23,0,0.358,0.42,0.58,0.42,35.1
-165722400000,1964,10,1964,1,31,0.73,0.295,0.435,26448.7,39.72,39.72,35.55,1,1,1,272.4,261.9,290,162.4,151.9,110,110,110,0,0,0,0.404,0.379,0.42,162.4,151.9,180,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.111,0.107,0.117,0.00624,0.00519,0.008,0.00025,0.00021,0.00032,0.304,0.276,0.354,0.012,0.011,0.014,24.91,24.79,24.98,0.922,0.918,0.929,0.972,0.97,0.977,0.896,0.891,0.908,36.58,34.15,40.64,35.55,33.13,39.72,0,0,0,0,0,0,0.197,0,0.295,0.4,0.6,0.4,36.2
-163044000000,1964,11,1964,2,30,0.86,0.275,0.585,34979.2,67.77,67.77,48.58,2,1,1.5,331.6,283.2,427.1,225.6,177.2,106,106,106,0,0,0,0.324,0.248,0.374,225.6,177.2,321.1,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.133,0.116,0.167,0.0156,0.00772,0.0342,0.00063,0.00031,0.0014,0.344,0.228,0.47,0.014,0.0091,0.019,24.6,24.09,24.82,0.919,0.892,0.939,0.975,0.97,0.98,0.895,0.866,0.92,36.01,23.62,48.58,35.14,22.91,47.61,0,0,0,0,0,0,0.27,0,0.275,0.32,0.68,0.32,40.7
-160452000000,1964,12,1964,3,31,1.28,0.316,0.965,56437,95.92,95.92,75.86,2,2,2,478.1,418.2,576.2,360.1,300.2,118,118,118,0,0,0,0.249,0.205,0.282,360.1,300.2,458.2,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.182,0.161,0.218,0.042,0.03,0.0616,0.0017,0.0012,0.0026,0.456,0.35,0.651,0.019,0.014,0.027,23.79,23.16,24.17,0.927,0.917,0.941,0.974,0.97,0.98,0.903,0.889,0.922,38.93,32.61,48.94,37.93,31.63,47.96,0,0,0,0,0,0,0.421,0,0.315,0.25,0.75,0.25,44.1
-157773600000,1965,1,1964,4,31,1.94,0.372,1.57,87492.9,141.4,141.4,117.6,3,2,2.870967741935484,724.6,570.2,858,585.6,431.2,139,139,139,0,0,0,0.195,0.162,0.244,585.6,431.2,719,990,990,990,966.8,966.2,967.3,23.2,22.7,23.8,0.293,0.209,0.369,0.103,0.0562,0.149,0.0045,0.0024,0.0066,0.697,0.47,0.924,0.03,0.02,0.041,22.51,21.74,23.24,0.933,0.919,0.941,0.977,0.97,0.98,0.912,0.891,0.922,42.14,32.94,48.33,41.19,31.95,47.36,0,0,0,0,0,0,0.653,0,0.37,0.19,0.81,0.19,45.1
-155095200000,1965,2,1964,5,28,2.57,0.331,2.21,113546,193.8,193.8,169,4,3,3.9285714285714284,1061,863.8,1406,924.5,726.8,137,137,137,11.52,0,168.7,0.131,0.0975,0.159,912.9,726.8,1100,990,990,990,968.1,967.4,969.2,21.9,20.8,22.6,0.561,0.371,0.85,0.293,0.153,0.48,0.013,0.0068,0.023,1.24,0.838,1.86,0.057,0.037,0.09,20.69,18.96,21.71,0.936,0.929,0.942,0.979,0.971,0.98,0.916,0.902,0.923,44.03,37.75,49.44,43.1,36.66,48.46,0,0,0,0,0,0,0.939,0,0.36,0.13,0.86,0.14,44.2
-152676000000,1965,3,1964,6,31,6.2,0.49,2.95,117594,184.9,184.9,158.1,4,4,4,2315,1479,2659,2132,1296,183,183,183,1032,196.4,1376,0.0814,0.0688,0.124,1100,1100,1100,990,990,990,971.8,969.4,972.7,18.2,17.3,20.6,0.923,0.879,0.926,0.48,0.48,0.48,0.026,0.023,0.028,1.94,1.89,1.94,0.11,0.092,0.11,16.25,15.37,18.69,0.924,0.917,0.936,0.976,0.972,0.98,0.901,0.891,0.917,40.49,38.01,47.18,39.51,36.93,46.24,0,0,0,0,0,0,0.878,0,3.25,0.079,0.48,0.52,19
-149997600000,1965,4,1964,7,30,6.63,0.562,2.85,108553,158.5,158.5,150.8,4,4,4,2557,2291,2747,2340,2074,217,217,217,1240,974.3,1430,0.0851,0.079,0.0947,1100,1100,1100,990,990,990,972.4,971.8,972.9,17.6,17.1,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.61,15.16,16.26,0.92,0.915,0.925,0.973,0.97,0.977,0.895,0.888,0.904,38.72,37.39,40.56,37.69,36.29,39.63,0,0,0,0,0,0,0.838,0,3.78,0.085,0.43,0.57,16.4
-147405600000,1965,5,1964,8,31,4.8,0.739,2.94,129277,189,189,173.8,4,4,4,1793,1312,2248,1517,1036,276,276,276,420.7,0,871.7,0.158,0.123,0.21,1097,1036,1100,990,990,990,970.4,968.9,971.7,19.6,18.3,21.1,0.898,0.724,0.926,0.476,0.397,0.48,0.024,0.019,0.026,1.91,1.6,1.94,0.098,0.076,0.11,17.7,16.36,19.52,0.932,0.926,0.939,0.98,0.978,0.98,0.913,0.905,0.92,44.34,40.84,48.21,43.44,39.94,47.25,0,0,0,0,0,0,0.965,0,1.86,0.15,0.61,0.39,26.9
-144727200000,1965,6,1964,9,30,2.46,0.417,2.04,107155,192.3,192.3,148.8,4,3,3.533333333333333,949.1,674.1,1284,788.1,513.1,161,161,161,0.777,0,23.31,0.177,0.125,0.239,787.3,513.1,1100,990,990,990,967.6,966.6,968.8,22.4,21.2,23.4,0.462,0.254,0.802,0.219,0.0753,0.48,0.01,0.0032,0.023,1.03,0.537,1.82,0.047,0.023,0.086,21.32,19.39,22.87,0.935,0.923,0.941,0.977,0.97,0.98,0.914,0.896,0.923,42.91,35.42,49.07,41.95,34.36,48.08,0,0,0,0,0,0,0.827,0,0.42,0.17,0.83,0.17,43.6
-142135200000,1965,7,1964,10,31,1.43,0.498,0.93,53681.6,95.86,95.86,72.15,2,2,2,533.3,446.6,650.5,347.3,260.6,186,186,186,0,0,0,0.353,0.286,0.417,347.3,260.6,464.5,990,990,990,966,965.6,966.5,24,23.5,24.4,0.183,0.152,0.23,0.0395,0.0221,0.0629,0.0017,0.00091,0.0027,0.443,0.294,0.674,0.018,0.012,0.029,23.56,22.82,24.1,0.924,0.907,0.941,0.973,0.97,0.98,0.899,0.88,0.922,37.03,27.94,48.91,36.08,27.1,47.93,0,0,0,0,0,0,0.401,0,0.5,0.35,0.65,0.35,37.5
-139456800000,1965,8,1964,11,31,1.06,0.415,0.644,37840.4,60.21,60.21,50.86,2,1,1.7096774193548387,395.4,347.3,442.7,240.4,192.3,155,155,155,0,0,0,0.394,0.35,0.446,240.4,192.3,287.7,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.142,0.125,0.159,0.0181,0.00923,0.0275,0.00074,0.00037,0.0011,0.329,0.24,0.491,0.013,0.0097,0.02,24.3,24.08,24.47,0.914,0.895,0.94,0.973,0.97,0.98,0.889,0.868,0.921,32.85,24.04,49.15,32,23.32,48.17,0,0,0,0,0,0,0.283,0,0.416,0.39,0.61,0.39,35.7
-136778400000,1965,9,1964,12,30,0.821,0.358,0.464,28208.2,45.24,45.24,39.18,1,1,1,316.9,287.1,343.7,178.9,149.1,138,138,138,0,0,0,0.437,0.402,0.481,178.9,149.1,205.7,990,990,990,965,964.8,965.1,25,24.9,25.2,0.119,0.109,0.129,0.00793,0.00491,0.0111,0.00032,0.0002,0.00045,0.356,0.271,0.439,0.014,0.011,0.018,24.66,24.44,24.88,0.928,0.917,0.936,0.976,0.97,0.98,0.905,0.889,0.918,40.14,33.36,46.16,39.18,32.36,45.24,0,0,0,0,0,0,0.218,0,0.357,0.44,0.57,0.43,34.4
-134186400000,1965,10,1965,1,31,0.714,0.295,0.42,25449.2,38.06,38.06,34.21,1,1,1,266.6,250.3,283.2,156.6,140.3,110,110,110,0,0,0,0.413,0.388,0.44,156.6,140.3,173.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.103,0.115,0.00566,0.00403,0.00732,0.00022,0.00016,0.00029,0.289,0.246,0.334,0.011,0.0097,0.013,24.94,24.83,25.05,0.92,0.913,0.926,0.97,0.97,0.974,0.893,0.886,0.902,35.25,31.48,39.07,34.21,30.53,38.06,0,0,0,0,0,0,0.19,0,0.294,0.41,0.59,0.41,35.6
-131508000000,1965,11,1965,2,30,0.743,0.252,0.49,29459.6,55.33,55.33,40.92,2,1,1.3333333333333333,286.5,246.5,354,189.2,140.5,97.33,93,106,0,0,0,0.346,0.263,0.43,189.2,140.5,261,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.103,0.143,0.0102,0.00405,0.0222,0.00041,0.00016,0.00089,0.291,0.229,0.435,0.012,0.0091,0.017,24.85,24.54,25.07,0.915,0.893,0.936,0.972,0.97,0.98,0.89,0.867,0.918,33.41,23.96,46.64,32.49,23.24,45.7,0,0,0,0,0,0,0.227,0,0.253,0.34,0.66,0.34,39.6
-128916000000,1965,12,1965,3,31,1.19,0.316,0.878,51433.8,87.16,87.16,69.13,2,2,2,445.8,364,531.3,327.8,246,118,118,118,0,0,0,0.268,0.222,0.324,327.8,246,413.3,990,990,990,965.6,965.2,966,24.4,24,24.8,0.17,0.141,0.2,0.0356,0.0192,0.0527,0.0015,0.00077,0.0022,0.4,0.268,0.555,0.016,0.011,0.023,24,23.45,24.51,0.921,0.904,0.936,0.973,0.97,0.98,0.896,0.877,0.917,35.51,26.73,44.47,34.57,25.92,43.58,0,0,0,0,0,0,0.384,0,0.312,0.27,0.74,0.26,43.2
-126237600000,1966,1,1965,4,31,1.75,0.321,1.43,80526.8,138.3,138.3,108.2,3,2,2.7419354838709675,652.3,531.3,817.2,532.3,411.3,120,120,120,0,0,0,0.187,0.147,0.226,532.3,411.3,697.2,990,990,990,966.5,966,967.2,23.5,22.8,24,0.259,0.199,0.352,0.0858,0.0523,0.139,0.0037,0.0022,0.0061,0.621,0.458,0.873,0.027,0.019,0.038,22.88,21.96,23.46,0.931,0.918,0.94,0.976,0.97,0.98,0.909,0.891,0.921,40.97,32.74,48.14,40.01,31.76,47.18,0,0,0,0,0,0,0.601,0,0.32,0.18,0.82,0.18,46
-123559200000,1966,2,1965,5,28,2.44,0.331,2.11,109756,192.6,192.6,163.3,4,3,3.857142857142857,1009,871.9,1222,871.6,734.9,137,137,137,0,0,0,0.138,0.112,0.157,871.6,734.9,1085,990,990,990,967.9,967.4,968.6,22.1,21.4,22.6,0.513,0.378,0.757,0.259,0.157,0.461,0.012,0.007,0.022,1.14,0.788,1.74,0.052,0.035,0.081,20.97,19.66,21.8,0.936,0.927,0.942,0.977,0.97,0.98,0.915,0.899,0.923,43.52,36.73,49.14,42.55,35.63,48.15,0,0,0,0,0,0,0.907,0,0.33,0.14,0.86,0.14,45
-121140000000,1966,3,1965,6,31,7.56,0.49,2.95,105388,192.4,192.4,141.7,4,4,4,2824,1284,5416,2641,1101,183,183,183,1541,1.311,4133,0.0784,0.0338,0.142,1100,1100,1100,990,990,990.04,972.8,968.8,978.2,17.2,11.9,21.2,0.914,0.797,0.926,0.48,0.48,0.48,0.029,0.023,0.04,1.93,1.81,1.94,0.12,0.085,0.16,15.3,9.964,19.39,0.854,0,0.938,0.913,0,0.98,0.834,0,0.92,36.27,0,49.08,35.41,0,48.1,0,0,2,0,0,0.0645,0.787,0.0645,4.61,0.065,0.39,0.61,13.9
-118461600000,1966,4,1965,7,30,10.9,0.765,2.85,72090.6,138.7,138.7,100.1,4,4,4,4188,2982,5489,3893,2687,295,295,295,2793,1587,4094,0.0734,0.0537,0.0989,1100,1100,1100,990.01,990,990.05,975.9,973.5,978.3,14.1,11.8,16.5,0.923,0.909,0.926,0.48,0.48,0.48,0.035,0.029,0.041,1.94,1.92,1.94,0.14,0.12,0.16,12.16,9.86,14.59,0.764,0,0.909,0.841,0,0.97,0.741,0,0.881,25.81,0,35.75,25.03,0,34.67,0,0,4,0,0,0.133,0.556,0.133,8.05,0.07,0.26,0.74,6.61
-115869600000,1966,5,1965,8,31,6.18,0.778,2.95,117587,175.8,175.8,158,4,4,4,2309,1734,2965,2018,1458,290.5,276,321,918.4,358.3,1544,0.128,0.108,0.159,1100,1100,1100,990,990,990,971.8,970.2,973.4,18.2,16.6,19.8,0.926,0.924,0.926,0.48,0.48,0.48,0.026,0.024,0.029,1.94,1.94,1.94,0.11,0.098,0.12,16.24,14.63,17.82,0.924,0.909,0.933,0.976,0.97,0.98,0.902,0.882,0.914,40.47,35.87,44.84,39.51,34.79,43.94,0,0,0,0,0,0,0.878,0,3.23,0.13,0.48,0.52,19
-113191200000,1966,6,1965,9,30,3.27,0.544,2.52,123479,191,191,171.5,4,3,3.9,1260,902.5,1700,1050,692.5,210,210,210,79.14,0,390,0.172,0.124,0.233,970.8,692.5,1100,990,990,990,968.7,967.5,970.1,21.3,19.9,22.5,0.682,0.364,0.923,0.353,0.138,0.48,0.017,0.0061,0.024,1.48,0.857,1.94,0.07,0.039,0.098,19.81,17.93,21.61,0.936,0.929,0.942,0.979,0.97,0.98,0.916,0.901,0.923,44.98,37.18,48.73,44.04,36.06,47.75,0,0,0,0,0,0,0.953,0,0.75,0.17,0.77,0.23,37.8
-110599200000,1966,7,1965,10,31,1.78,0.608,1.17,65492.1,127.8,127.8,88.03,3,2,2.3870967741935485,662.9,512.2,878.6,435.9,285.2,227,227,227,0,0,0,0.351,0.258,0.443,435.9,285.2,651.6,990,990,990,966.5,965.9,967.4,23.5,22.6,24.1,0.229,0.164,0.342,0.0614,0.027,0.125,0.0026,0.0011,0.0056,0.528,0.335,0.802,0.023,0.014,0.035,22.93,21.78,23.76,0.927,0.913,0.939,0.974,0.97,0.98,0.902,0.885,0.92,37.91,30.33,46.87,36.93,29.42,45.93,0,0,0,0,0,0,0.489,0,0.61,0.34,0.66,0.34,36.8
-107920800000,1966,8,1965,11,31,1.19,0.493,0.702,40722.5,66.26,66.26,54.73,2,1,1.8709677419354838,446,394,502.8,262,210,184,184,184,0,0,0,0.415,0.366,0.467,262,210,318.8,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.153,0.135,0.173,0.0224,0.012,0.0338,0.00092,0.00049,0.0014,0.33,0.241,0.489,0.014,0.0098,0.02,24.06,23.75,24.33,0.912,0.894,0.939,0.971,0.97,0.98,0.886,0.867,0.921,31.26,23.75,48.51,30.38,23.04,47.54,0,0,0,0,0,0,0.304,0,0.488,0.41,0.59,0.41,34.2
-105242400000,1966,9,1965,12,30,0.907,0.358,0.549,32797.9,53.76,53.76,45.55,2,1,1.4,349.8,305.9,394,211.8,167.9,138,138,138,0,0,0,0.397,0.35,0.451,211.8,167.9,256,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.131,0.116,0.147,0.013,0.00679,0.0212,0.00052,0.00027,0.00086,0.343,0.235,0.476,0.014,0.0095,0.019,24.51,24.35,24.75,0.92,0.893,0.939,0.975,0.97,0.98,0.897,0.867,0.92,36.31,23.75,48.43,35.44,23.04,47.46,0,0,0,0,0,0,0.253,0,0.358,0.39,0.61,0.39,36.2
-102650400000,1966,10,1966,1,31,0.744,0.295,0.449,27393.2,43.37,43.37,36.82,1,1,1,277.8,263.1,305.9,167.8,153.1,110,110,110,0,0,0,0.397,0.36,0.418,167.8,153.1,195.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.108,0.123,0.00678,0.00531,0.00959,0.00027,0.00021,0.00038,0.32,0.279,0.404,0.013,0.011,0.016,24.87,24.67,24.97,0.924,0.919,0.934,0.973,0.97,0.98,0.899,0.891,0.915,37.82,34.44,44.25,36.82,33.41,43.37,0,0,0,0,0,0,0.205,0,0.295,0.4,0.6,0.4,36.8
-99972000000,1966,11,1966,2,30,0.745,0.264,0.482,29317.3,51.72,51.72,40.72,2,1,1.1,287.5,268.9,337.2,185.9,162.9,101.7,93,106,0,0,0,0.356,0.276,0.394,185.9,162.9,244.2,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.118,0.111,0.137,0.0092,0.00629,0.0188,0.00037,0.00025,0.00076,0.347,0.235,0.474,0.014,0.0094,0.019,24.8,24.58,24.92,0.925,0.895,0.939,0.974,0.97,0.98,0.901,0.868,0.92,39.24,24.47,49.14,38.24,23.73,48.16,0,0,0,0,0,0,0.226,0,0.263,0.35,0.65,0.35,39.4
-97380000000,1966,12,1966,3,31,1.01,0.253,0.755,44448.1,78.72,78.72,59.74,2,2,2,376.4,341.6,446.6,282,237.6,94.42,77,104,0,0,0,0.254,0.172,0.304,282,237.6,369.6,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.151,0.136,0.18,0.0264,0.0175,0.0439,0.0011,0.0007,0.0018,0.321,0.253,0.465,0.013,0.01,0.019,24.4,23.93,24.64,0.912,0.9,0.929,0.971,0.97,0.977,0.885,0.873,0.908,30.77,25.84,40.3,29.87,25.07,39.36,0,0,0,0,0,0,0.332,0,0.255,0.25,0.75,0.25,44
-94701600000,1967,1,1966,4,31,1.52,0.244,1.28,73106.5,121.6,121.6,98.26,3,2,2.6129032258064515,567.2,456.4,690.2,476.2,365.4,91,91,91,0,0,0,0.163,0.132,0.199,476.2,365.4,599.2,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.227,0.18,0.291,0.0697,0.0431,0.11,0.0029,0.0018,0.0047,0.539,0.456,0.683,0.023,0.019,0.029,23.32,22.66,23.89,0.928,0.919,0.94,0.975,0.97,0.98,0.905,0.891,0.921,39.14,33.08,48.57,38.18,32.09,47.6,0,0,0,0,0,0,0.546,0,0.24,0.16,0.84,0.16,48.1
-92023200000,1967,2,1966,5,28,1.97,0.276,1.7,92724.1,151.2,151.2,138,4,3,3.357142857142857,815.2,684.5,928.7,701,579.5,114.1,105,137,0,0,0,0.14,0.12,0.157,701,579.5,791.7,990,990,990,967.2,966.6,967.6,22.8,22.4,23.4,0.358,0.283,0.43,0.146,0.102,0.186,0.0064,0.0044,0.0083,0.82,0.648,0.96,0.036,0.028,0.042,22.02,21.49,22.71,0.935,0.927,0.942,0.977,0.97,0.98,0.913,0.899,0.923,42.59,36.73,48.99,41.61,35.63,48.01,0,0,0,0,0,0,0.767,0,0.27,0.14,0.86,0.14,47.1
-89604000000,1967,3,1966,6,31,3.08,0.346,2.6,130817,193.8,193.8,175.8,4,4,4,1151,941.1,1652,1022,812.1,129,129,129,51.27,0,422.7,0.115,0.0781,0.137,970.3,812.1,1100,990,990,990,968.4,967.7,970,21.6,20,22.3,0.639,0.45,0.913,0.344,0.2,0.48,0.016,0.0089,0.024,1.4,0.941,1.93,0.065,0.042,0.096,20.23,18.1,21.39,0.937,0.933,0.94,0.979,0.975,0.98,0.918,0.91,0.921,44.88,39.73,49.43,43.96,38.76,48.44,0,0,0,0,0,0,0.977,0,0.48,0.11,0.84,0.16,42.5
-86925600000,1967,4,1966,7,30,7.11,0.503,2.85,105182,175.7,175.7,146.1,4,4,4,2741,1734,3456,2547,1586,194,148,217,1447,486.3,2139,0.0718,0.0628,0.0905,1100,1100,1100,990,990,990,972.9,970.2,974.5,17.1,15.5,19.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.024,0.031,1.94,1.94,1.94,0.11,0.098,0.13,15.21,13.53,17.82,0.913,0.894,0.933,0.974,0.97,0.98,0.889,0.868,0.914,37.49,32.64,44.83,36.52,31.66,43.94,0,0,0,0,0,0,0.812,0,4.26,0.071,0.4,0.6,14.8
-84333600000,1967,5,1966,8,31,6.56,0.817,2.95,114475,166.7,166.7,153.9,4,4,4,2451,1995,3177,2146,1719,305,276,321,1046,618.5,1756,0.126,0.101,0.142,1100,1100,1100,990,990,990,972.2,971.1,973.9,17.8,16.1,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.03,1.94,1.94,1.94,0.11,0.1,0.12,15.87,14.12,16.98,0.921,0.903,0.929,0.975,0.97,0.98,0.898,0.876,0.91,39.43,34.41,42.52,38.47,33.38,41.67,0,0,0,0,0,0,0.855,0,3.61,0.12,0.45,0.55,17.5
-81655200000,1967,6,1966,9,30,4.07,0.666,2.79,128314,189.4,189.4,178.2,4,4,4,1569,1187,1942,1312,930.1,257,257,257,236.6,0,585.4,0.168,0.132,0.217,1076,930.1,1100,990,990,990,969.7,968.5,970.9,20.3,19.1,21.5,0.854,0.587,0.926,0.451,0.294,0.48,0.022,0.014,0.025,1.82,1.26,1.94,0.09,0.059,0.1,18.47,17.14,20.25,0.935,0.93,0.939,0.98,0.98,0.98,0.916,0.911,0.92,45.46,42.98,48.31,44.55,42.12,47.35,0,0,0,0,0,0,0.99,0,1.28,0.16,0.69,0.31,31.5
-79063200000,1967,7,1966,10,31,2.13,0.608,1.52,82439,169.2,169.2,110.8,4,2,2.838709677419355,793.7,542.7,1147,566.7,315.7,227,227,227,0,0,0,0.302,0.198,0.418,566.7,315.7,920.3,990,990,990,967.1,966,968.4,22.9,21.6,24,0.309,0.175,0.571,0.109,0.0331,0.286,0.0049,0.0014,0.013,0.699,0.385,1.23,0.031,0.016,0.057,22.24,20.41,23.57,0.931,0.918,0.941,0.975,0.97,0.98,0.908,0.89,0.922,40.02,32.3,48.25,39.04,31.33,47.29,0,0,0,0,0,0,0.616,0,0.61,0.29,0.71,0.29,38.7
-76384800000,1967,8,1966,11,31,1.21,0.493,0.717,41611.7,73.26,73.26,55.93,2,1,1.8387096774193548,451.5,379,536.9,267.5,195,184,184,184,0,0,0,0.411,0.343,0.486,267.5,195,352.9,990,990,990,965.6,965.3,966,24.4,24,24.7,0.155,0.129,0.185,0.0235,0.0095,0.0406,0.00097,0.00038,0.0017,0.345,0.241,0.489,0.014,0.0098,0.02,24.02,23.54,24.33,0.915,0.894,0.939,0.972,0.97,0.98,0.889,0.867,0.921,32.48,23.75,48.51,31.58,23.04,47.54,0,0,0,0,0,0,0.311,0,0.493,0.41,0.59,0.41,34.4
-73706400000,1967,9,1966,12,30,0.853,0.358,0.495,29791.4,50.52,50.52,41.38,2,1,1.2,329,281.5,379,191,143.5,138,138,138,0,0,0,0.423,0.364,0.49,191,143.5,241,990,990,990,965,964.8,965.3,25,24.7,25.2,0.124,0.107,0.141,0.00987,0.00435,0.0182,0.0004,0.00017,0.00074,0.34,0.235,0.468,0.014,0.0095,0.019,24.61,24.37,24.92,0.922,0.893,0.938,0.975,0.97,0.98,0.899,0.867,0.92,37.43,23.75,47.92,36.52,23.04,46.97,0,0,0,0,0,0,0.23,0,0.358,0.42,0.58,0.42,34.9
-71114400000,1967,10,1967,1,31,0.741,0.295,0.446,27195.2,43.37,43.37,36.55,1,1,1,276.6,254.6,305.9,166.6,144.6,110,110,110,0,0,0,0.399,0.36,0.432,166.6,144.6,195.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.105,0.123,0.00666,0.00446,0.00959,0.00026,0.00018,0.00038,0.318,0.257,0.404,0.013,0.01,0.016,24.88,24.67,25.02,0.923,0.915,0.934,0.973,0.97,0.98,0.899,0.888,0.915,37.53,32.47,44.25,36.55,31.5,43.37,0,0,0,0,0,0,0.203,0,0.295,0.4,0.6,0.4,36.7
-68436000000,1967,11,1967,2,30,0.992,0.282,0.71,41932,70.03,70.03,58.24,2,1,1.8,382.8,290,446.6,274.1,184,108.7,106,114,0,0,0,0.288,0.248,0.365,274.1,184,332.6,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.151,0.118,0.172,0.0249,0.0084,0.0365,0.001,0.00033,0.0015,0.356,0.237,0.47,0.014,0.0095,0.019,24.34,23.99,24.77,0.918,0.895,0.939,0.972,0.97,0.98,0.893,0.868,0.92,34.52,24.37,48.58,33.57,23.64,47.61,0,0,0,0,0,0,0.324,0,0.282,0.28,0.72,0.28,42.3
-65844000000,1967,12,1967,3,31,1.59,0.331,1.26,71575.5,124.6,124.6,96.2,3,2,2.5483870967741935,592.3,451.8,745.4,468.9,325.8,123.4,118,126,0,0,0,0.213,0.169,0.279,468.9,325.8,619.4,990,990,990,966.2,965.6,966.9,23.8,23.1,24.4,0.231,0.171,0.311,0.0683,0.0352,0.116,0.0029,0.0014,0.005,0.545,0.394,0.729,0.023,0.016,0.032,23.21,22.39,23.97,0.928,0.918,0.94,0.974,0.97,0.98,0.905,0.891,0.921,39.16,32.89,48.35,38.17,31.9,47.39,0,0,0,0,0,0,0.534,0,0.33,0.21,0.79,0.21,45
-63165600000,1968,1,1967,4,31,4.59,0.383,2.49,111168,191,191,149.4,4,3,3.7419354838709675,1712,764,3529,1569,625,142.9,139,150,640.8,0,2279,0.111,0.0425,0.182,928.4,625,1100,990,990,990,969.9,967,974.7,20.1,15.3,23,0.663,0.315,0.926,0.332,0.117,0.48,0.018,0.0051,0.031,1.43,0.74,1.94,0.076,0.032,0.13,18.7,13.38,22.3,0.926,0.892,0.941,0.976,0.97,0.98,0.904,0.865,0.922,41.15,32.18,48.72,40.19,31.21,47.75,0,0,0,0,0,0,0.83,0,2.1,0.083,0.54,0.46,24.2
-60487200000,1968,2,1967,5,29,12,0.494,2.76,69083.5,119.6,119.6,99.26,4,4,4,4790,3742,5326,4593,3545,197,197,197,3493,2445,4029,0.0414,0.037,0.0526,1100,1100,1100,990.01,990,990.03,977.1,975.1,978,12.9,12,14.9,0.923,0.914,0.926,0.48,0.48,0.48,0.037,0.032,0.04,1.94,1.93,1.94,0.15,0.13,0.16,10.97,10.09,12.93,0.865,0.864,0.884,0.97,0.97,0.97,0.839,0.838,0.858,25.58,23.51,30.82,24.81,22.8,29.9,0,0,0,0,0,0,0.551,0,9.24,0.041,0.23,0.77,5.76
-57981600000,1968,3,1967,6,31,11.5,0.706,2.95,80518.1,119.2,119.2,108.2,4,4,4,4276,3758,5326,4013,3519,263.5,239,315,2913,2419,3987,0.062,0.0449,0.0756,1100,1100,1100,990,990,990.03,976.2,975.2,978,13.8,12,14.8,0.925,0.914,0.926,0.48,0.48,0.48,0.035,0.032,0.04,1.94,1.93,1.94,0.14,0.13,0.16,11.89,10.09,12.89,0.869,0.864,0.883,0.97,0.97,0.97,0.843,0.838,0.857,27.89,23.51,30.71,27.06,22.8,29.79,0,0,0,0,0,0,0.601,0,8.55,0.061,0.26,0.74,7
-55303200000,1968,4,1967,7,30,12.4,0.884,2.85,50892.3,125.1,125.1,70.68,4,4,4,4786,3517,5594,4445,3153,341,295,364,3345,2053,4199,0.0736,0.0527,0.103,1100,1100,1100,990.02,990,990.05,977,974.7,978.4,13,11.6,15.3,0.919,0.906,0.926,0.48,0.48,0.48,0.037,0.031,0.041,1.93,1.92,1.94,0.15,0.13,0.17,11.04,9.709,13.4,0.58,0,0.892,0.647,0,0.97,0.563,0,0.866,18.22,0,32.25,17.67,0,31.28,0,0,10,0,0,0.333,0.393,0.333,9.55,0.071,0.23,0.77,4.1
-52711200000,1968,5,1967,8,31,7.07,0.86,2.95,110566,165.7,165.7,148.6,4,4,4,2640,2030,3405,2319,1709,321,321,321,1219,609.5,1984,0.124,0.0943,0.158,1100,1100,1100,990,990,990,972.6,971.2,974.4,17.4,15.6,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.025,0.031,1.94,1.94,1.94,0.11,0.1,0.12,15.42,13.64,16.89,0.917,0.896,0.928,0.974,0.97,0.98,0.893,0.869,0.91,38.14,32.97,42.27,37.15,31.98,41.42,0,0,0,0,0,0,0.826,0,4.12,0.12,0.42,0.58,15.6
-50032800000,1968,6,1967,9,30,3.7,0.666,2.61,123966,188.5,188.5,172.2,4,4,4,1426,1047,1995,1169,790.3,257,257,257,161.8,0,637.5,0.187,0.129,0.245,1007,790.3,1100,990,990,990,969.3,968,971.1,20.7,18.9,22,0.746,0.459,0.926,0.382,0.185,0.48,0.019,0.0084,0.025,1.58,0.92,1.94,0.077,0.042,0.1,19.17,16.98,21.03,0.935,0.929,0.939,0.979,0.972,0.98,0.915,0.904,0.92,43.95,37.92,48.08,43.04,36.84,47.12,0,0,0,0,0,0,0.957,0,1.09,0.18,0.71,0.29,33.5
