datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-47440800000,1968,7,1967,10,31,2.17,0.608,1.56,85324.1,147.7,147.7,114.7,4,2,2.903225806451613,810.7,643.9,1015,583.7,416.9,227,227,227,0,0,0,0.286,0.224,0.353,583.7,416.9,787.5,990,990,990,967.1,966.5,967.9,22.9,22.1,23.5,0.308,0.211,0.449,0.104,0.0534,0.184,0.0046,0.0023,0.0083,0.707,0.488,1.02,0.031,0.021,0.046,22.15,21.15,22.95,0.932,0.919,0.942,0.976,0.97,0.98,0.909,0.891,0.923,40.92,32.7,48.78,39.94,31.72,47.8,0,0,0,0,0,0,0.637,0,0.61,0.28,0.72,0.28,39.3
-44762400000,1968,8,1967,11,31,1.44,0.525,0.912,52528.5,95.03,95.03,70.6,2,2,2,536.6,456.4,643.9,340.4,254.4,196.2,184,202,0,0,0,0.371,0.286,0.443,340.4,254.4,459.9,990,990,990,966,965.7,966.5,24,23.5,24.3,0.183,0.153,0.228,0.0381,0.0209,0.062,0.0016,0.00086,0.0026,0.433,0.288,0.664,0.018,0.012,0.028,23.55,22.86,24.06,0.923,0.906,0.94,0.973,0.97,0.98,0.898,0.879,0.922,36.24,27.19,48.49,35.3,26.37,47.52,0,0,0,0,0,0,0.392,0,0.528,0.36,0.63,0.37,36.5
-42084000000,1968,9,1967,12,30,1.04,0.378,0.666,38944.7,64.06,64.06,54.09,2,1,1.8666666666666667,402.9,354,451.8,256.9,208,146,146,146,0,0,0,0.364,0.323,0.412,256.9,208,305.8,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.148,0.131,0.166,0.0214,0.0116,0.0312,0.00087,0.00047,0.0013,0.32,0.238,0.485,0.013,0.0096,0.02,24.27,24,24.52,0.912,0.894,0.939,0.971,0.97,0.98,0.885,0.867,0.921,31.03,23.89,48.8,30.16,23.18,47.82,0,0,0,0,0,0,0.3,0,0.374,0.36,0.64,0.36,37.4
-39492000000,1968,10,1968,1,31,0.82,0.303,0.516,31476.9,48.67,48.67,42.31,2,1,1.096774193548387,306.1,281.5,351.7,192.8,171.5,113.2,110,120,0,0,0,0.371,0.341,0.391,192.8,171.5,231.7,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.122,0.114,0.137,0.00976,0.00715,0.0163,0.00039,0.00028,0.00066,0.371,0.235,0.479,0.015,0.0094,0.019,24.69,24.43,24.84,0.928,0.894,0.939,0.977,0.97,0.98,0.907,0.867,0.92,40.92,23.94,48.88,40,23.22,47.9,0,0,0,0,0,0,0.235,0,0.304,0.37,0.63,0.37,38.4
-36813600000,1968,11,1968,2,30,0.934,0.275,0.66,39182.9,78.72,78.72,54.42,2,1,1.6333333333333333,360.5,281.5,477.8,254.5,175.5,106,106,106,0,0,0,0.303,0.222,0.377,254.5,175.5,371.8,990,990,990,965.2,964.8,965.8,24.8,24.2,25.2,0.143,0.115,0.184,0.0213,0.00755,0.0444,0.00087,0.0003,0.0018,0.358,0.228,0.473,0.014,0.0091,0.02,24.44,23.78,24.83,0.92,0.892,0.938,0.974,0.97,0.98,0.896,0.866,0.919,35.9,23.62,47.87,34.98,22.91,46.91,0,0,0,0,0,0,0.302,0,0.274,0.29,0.71,0.29,42
-34221600000,1968,12,1968,3,31,1.55,0.323,1.23,70233.6,115.5,115.5,94.4,3,2,2.4838709677419355,578.5,481.3,690.2,457.9,355.3,120.6,118,126,0,0,0,0.212,0.171,0.262,457.9,355.3,572.2,990,990,990,966.2,965.8,966.7,23.8,23.3,24.2,0.224,0.181,0.282,0.0643,0.0411,0.0989,0.0027,0.0017,0.0042,0.538,0.446,0.639,0.023,0.018,0.027,23.27,22.7,23.79,0.929,0.918,0.94,0.975,0.97,0.98,0.906,0.891,0.921,39.67,32.89,48.35,38.7,31.9,47.39,0,0,0,0,0,0,0.524,0,0.32,0.21,0.79,0.21,45.3
-31543200000,1969,1,1968,4,31,2.2,0.372,1.83,99822.5,159.8,159.8,134.2,4,3,3.2580645161290325,821.1,704.7,982,682.1,565.7,139,139,139,0,0,0,0.171,0.142,0.197,682.1,565.7,843,990,990,990,967.2,966.7,967.8,22.8,22.2,23.3,0.354,0.282,0.481,0.14,0.0963,0.224,0.0062,0.0041,0.01,0.809,0.629,1.02,0.036,0.027,0.046,22.01,21.15,22.65,0.935,0.928,0.942,0.977,0.97,0.98,0.914,0.9,0.923,42.43,37.24,48.85,41.48,36.12,47.87,0,0,0,0,0,0,0.745,0,0.37,0.17,0.83,0.17,45.4
-28864800000,1969,2,1968,5,28,4.28,0.392,2.47,110976,192.7,192.7,165.1,4,4,4,1768,982,4599,1606,820,162,162,162,585.4,0,3337,0.114,0.0352,0.165,1021,820,1100,990,990,990,970.1,967.8,976.8,19.9,13.2,22.2,0.744,0.464,0.926,0.395,0.206,0.48,0.021,0.0093,0.036,1.6,0.968,1.94,0.084,0.044,0.15,18.34,11.28,21.2,0.927,0.864,0.94,0.978,0.97,0.98,0.906,0.838,0.921,42.21,26.28,49.15,41.29,25.49,48.17,0,0,0,0,0,0,0.917,0,1.81,0.092,0.58,0.42,25.9
-26445600000,1969,3,1968,6,31,18.4,0.844,2.95,2269.63,94.57,94.57,3.051,4,4,4,6863,5066,8243,6548,4751,315,315,315,5448,3651,6828,0.0464,0.0382,0.0622,1100,1100,1100,990.17,990.01,990.38,980,977.6,981.4,10.1,8.99,12.4,0.866,0.813,0.922,0.48,0.48,0.48,0.048,0.039,0.053,1.88,1.83,1.94,0.19,0.16,0.2,8.255,7.167,10.46,0.0279,0,0.864,0.0313,0,0.97,0.027,0,0.838,0.7862,0,24.37,0.7626,0,23.64,0,0,30,0,0,0.968,0.0169,0.968,15.45,0.046,0.16,0.84,0.123
-23767200000,1969,4,1968,7,30,19.2,0.943,2.85,0,0,0,0,4,4,4,7415,5622,8558,7051,5258,364,364,364,5951,4158,7094,0.05,0.0425,0.0647,1100,1100,1100,990.26,990.06,990.45,980.5,978.5,981.6,9.72,8.87,11.6,0.844,0.801,0.905,0.48,0.48,0.48,0.05,0.041,0.054,1.86,1.82,1.92,0.19,0.17,0.2,7.862,7.054,9.669,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,1,16.35,0.049,0.15,0.85,0
-21175200000,1969,5,1968,8,31,10.1,0.911,2.95,87888.5,150.8,150.8,118.1,4,4,4,3775,2557,5451,3435,2217,340,340,340,2335,1117,4011,0.095,0.0624,0.133,1100,1100,1100,990,990,990.04,975.1,972.4,978.2,14.9,11.8,17.6,0.925,0.91,0.926,0.48,0.48,0.48,0.033,0.027,0.041,1.94,1.93,1.94,0.13,0.11,0.16,12.98,9.914,15.61,0.86,0,0.92,0.939,0,0.973,0.834,0,0.895,30.43,0,38.73,29.53,0,37.69,0,0,1,0,0,0.0323,0.656,0.0323,7.15,0.09,0.29,0.71,8.7
-18496800000,1969,6,1968,9,30,4.81,0.728,2.84,123589,187.3,187.3,171.7,4,4,4,1857,1312,2487,1576,1019,281,257,293,480.7,0,1130,0.159,0.103,0.223,1095,1019,1100,990,990,990,970.6,968.9,972.3,19.4,17.7,21.1,0.901,0.72,0.926,0.474,0.375,0.48,0.024,0.018,0.027,1.9,1.55,1.94,0.098,0.074,0.11,17.54,15.78,19.56,0.931,0.922,0.938,0.979,0.974,0.98,0.911,0.898,0.92,43.83,39.23,47.78,42.91,38.22,46.83,0,0,0,0,0,0,0.954,0,1.97,0.15,0.59,0.41,25.7
-15904800000,1969,7,1968,10,31,2.76,0.686,2.08,108353,181.1,181.1,145.6,4,3,3.4838709677419355,1032,827.5,1276,775.9,571.5,256,256,256,0,0,0,0.252,0.201,0.309,775.9,571.5,1020,990,990,990,968,967.2,968.8,22,21.2,22.8,0.457,0.301,0.71,0.198,0.0986,0.376,0.0091,0.0043,0.018,1.01,0.657,1.55,0.046,0.029,0.073,21.03,19.69,22.13,0.936,0.929,0.941,0.978,0.97,0.98,0.915,0.901,0.923,42.86,37.08,48.62,41.93,35.97,47.65,0,0,0,0,0,0,0.809,0,0.68,0.25,0.75,0.25,39.3
-13226400000,1969,8,1968,11,31,1.8,0.541,1.26,70762.8,122,122,95.11,3,2,2.4838709677419355,671.7,554.6,817.2,469.7,352.6,202,202,202,0,0,0,0.305,0.247,0.364,469.7,352.6,615.2,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.241,0.188,0.32,0.0682,0.0405,0.115,0.0029,0.0017,0.005,0.571,0.448,0.733,0.024,0.019,0.032,22.85,22.1,23.46,0.93,0.919,0.94,0.975,0.97,0.98,0.907,0.892,0.922,39.87,33.17,48.32,38.88,32.17,47.36,0,0,0,0,0,0,0.528,0,0.54,0.3,0.7,0.3,39.3
-10548000000,1969,9,1968,12,30,1.25,0.378,0.87,50627.7,84.48,84.48,70.32,2,2,2,481.5,435.1,548.2,335.5,289.1,146,146,146,0,0,0,0.305,0.266,0.336,335.5,289.1,402.2,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.176,0.16,0.2,0.0371,0.0278,0.0504,0.0015,0.0011,0.0021,0.414,0.335,0.536,0.017,0.014,0.022,23.82,23.4,24.11,0.923,0.914,0.934,0.972,0.97,0.98,0.897,0.887,0.915,36.15,31.24,43.1,35.16,30.3,42.24,0,0,0,0,0,0,0.391,0,0.38,0.3,0.7,0.3,40.5
-7956000000,1969,10,1969,1,31,1.19,0.321,0.873,51026.1,77.03,77.03,68.58,2,2,2,445.8,422.2,485.3,325.8,302.2,120,120,120,0,0,0,0.27,0.247,0.284,325.8,302.2,365.3,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.171,0.162,0.185,0.0352,0.0304,0.0431,0.0014,0.0012,0.0018,0.394,0.354,0.464,0.016,0.014,0.019,24,23.75,24.15,0.921,0.917,0.929,0.971,0.97,0.975,0.894,0.889,0.905,35.33,32.81,39.5,34.29,31.82,38.52,0,0,0,0,0,0,0.381,0,0.317,0.27,0.73,0.27,42.9
-5277600000,1969,11,1969,2,30,1.42,0.295,1.12,64944.7,115.3,115.3,90.2,3,2,2.2333333333333334,546.2,485.3,684.5,432.2,371.3,114,114,114,0,0,0,0.211,0.167,0.235,432.2,371.3,570.5,990,990,990,966.1,965.8,966.6,23.9,23.4,24.2,0.211,0.186,0.282,0.058,0.0443,0.0982,0.0024,0.0018,0.0042,0.542,0.469,0.646,0.023,0.02,0.027,23.41,22.73,23.74,0.932,0.919,0.94,0.978,0.97,0.98,0.911,0.891,0.922,41.87,33.18,48.78,40.95,32.18,47.8,0,0,0,0,0,0,0.501,0,0.3,0.21,0.79,0.21,45.7
-2685600000,1969,12,1969,3,31,2.16,0.337,1.82,99821.2,151.8,151.8,134.2,4,3,3.2580645161290325,806.4,684.5,919.2,680.4,558.5,126,126,126,0,0,0,0.158,0.137,0.184,680.4,558.5,793.2,990,990,990,967.1,966.6,967.6,22.9,22.4,23.4,0.351,0.277,0.434,0.138,0.0934,0.187,0.0061,0.004,0.0083,0.804,0.616,0.955,0.035,0.026,0.042,22.07,21.52,22.75,0.934,0.927,0.942,0.977,0.97,0.98,0.913,0.899,0.923,42.5,36.99,48.93,41.53,35.88,47.95,0,0,0,0,0,0,0.745,0,0.34,0.16,0.84,0.16,46.2
-7200000,1970,1,1969,4,31,3.28,0.402,2.62,129190,193.5,193.5,173.6,4,4,4,1226,919.2,1744,1076,769.2,150,150,150,98.71,0,494,0.127,0.086,0.163,977.5,769.2,1100,990,990,990,968.6,967.6,970.3,21.4,19.7,22.4,0.677,0.418,0.919,0.357,0.175,0.48,0.017,0.0078,0.024,1.46,0.854,1.93,0.069,0.038,0.098,19.93,17.79,21.57,0.935,0.929,0.94,0.978,0.971,0.98,0.915,0.902,0.921,44.36,37.79,49.37,43.41,36.71,48.39,0,0,0,0,0,0,0.965,0,0.66,0.12,0.8,0.2,39.4
2671200000,1970,2,1969,5,28,7.32,0.477,2.66,93810,174.1,174.1,139.6,4,4,4,3025,1780,4658,2828,1583,197,197,197,1728,483,3361,0.0722,0.0423,0.111,1100,1100,1100,990,990,990,973.4,970.4,976.9,16.6,13.1,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.024,0.037,1.94,1.94,1.94,0.12,0.099,0.15,14.64,11.18,17.67,0.903,0.864,0.932,0.974,0.97,0.98,0.88,0.838,0.914,35.81,26.03,44.43,34.9,25.25,43.54,0,0,0,0,0,0,0.776,0,4.66,0.065,0.36,0.64,12.8
5090400000,1970,3,1969,6,31,12.7,0.844,2.95,74106.7,107.9,107.9,99.61,4,4,4,4742,4241,4991,4427,3926,315,315,315,3327,2826,3576,0.0666,0.0631,0.0743,1100,1100,1100,990,990,990,977,976.1,977.5,13,12.5,13.9,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.035,0.038,1.94,1.94,1.94,0.15,0.14,0.16,11.02,10.57,11.94,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.67,24.61,27.81,24.9,23.87,26.97,0,0,0,0,0,0,0.553,0,9.75,0.066,0.23,0.77,5.84
7768800000,1970,4,1969,7,30,9.1,0.765,2.85,90339.1,145.9,145.9,125.5,4,4,4,3509,2720,4166,3214,2425,295,295,295,2114,1325,2771,0.0855,0.0708,0.108,1100,1100,1100,990,990,990,974.6,972.8,976,15.4,14,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.028,0.034,1.94,1.94,1.94,0.13,0.11,0.14,13.44,12.07,15.22,0.891,0.865,0.916,0.97,0.97,0.971,0.864,0.839,0.889,32.34,28.18,37.58,31.37,27.34,36.48,0,0,0,0,0,0,0.697,0,6.25,0.084,0.31,0.69,9.93
10360800000,1970,5,1969,8,31,5.31,0.739,2.95,125225,187.5,187.5,168.3,4,4,4,1983,1419,2659,1707,1143,276,276,276,606.7,43.18,1283,0.144,0.104,0.194,1100,1100,1100,990,990,990,970.9,969.2,972.7,19.1,17.3,20.8,0.914,0.835,0.926,0.48,0.48,0.48,0.025,0.023,0.028,1.93,1.85,1.94,0.1,0.089,0.11,17.16,15.37,18.93,0.929,0.917,0.937,0.978,0.972,0.98,0.909,0.891,0.918,43,38.01,47.82,42.08,36.93,46.86,0,0,0,0,0,0,0.935,0,2.36,0.14,0.56,0.44,23.6
13039200000,1970,6,1969,9,30,2.77,0.544,2.21,113780,191,191,158,4,3,3.6666666666666665,1068,817.2,1379,858.1,607.2,210,210,210,3.604,0,69,0.202,0.152,0.257,854.5,607.2,1100,990,990,990,968.1,967.2,969.1,21.9,20.9,22.8,0.53,0.315,0.84,0.258,0.112,0.48,0.012,0.0049,0.023,1.18,0.717,1.86,0.054,0.031,0.089,20.75,19.05,22.11,0.937,0.929,0.942,0.979,0.97,0.98,0.916,0.901,0.923,44.1,37.18,48.73,43.16,36.06,47.75,0,0,0,0,0,0,0.878,0,0.56,0.2,0.8,0.2,41.1
15631200000,1970,7,1969,10,31,1.75,0.537,1.21,68286.8,120.2,120.2,91.78,3,2,2.4193548387096775,652.7,554.6,790.3,452.2,327.6,200.5,186,227,0,0,0,0.313,0.235,0.409,452.2,327.6,604.3,990,990,990,966.5,966.1,967.1,23.5,22.9,23.9,0.231,0.179,0.309,0.064,0.0355,0.111,0.0027,0.0015,0.0049,0.549,0.405,0.707,0.023,0.017,0.031,22.94,22.23,23.5,0.929,0.919,0.941,0.974,0.97,0.98,0.905,0.891,0.922,39.38,32.84,48.91,38.36,31.86,47.93,0,0,0,0,0,0,0.51,0,0.54,0.31,0.69,0.31,39
18309600000,1970,8,1969,11,31,1.3,0.493,0.803,46355.2,75.75,75.75,62.31,2,2,2,483.7,429.8,548.2,299.7,245.8,184,184,184,0,0,0,0.382,0.336,0.428,299.7,245.8,364.2,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.166,0.147,0.189,0.0299,0.0192,0.0428,0.0012,0.00078,0.0018,0.357,0.273,0.467,0.015,0.011,0.019,23.87,23.47,24.19,0.916,0.903,0.928,0.97,0.97,0.974,0.888,0.876,0.904,32.11,26.34,38.9,31.15,25.55,37.87,0,0,0,0,0,0,0.346,0,0.497,0.38,0.62,0.38,35.7
20988000000,1970,9,1969,12,30,0.982,0.372,0.611,36102.3,60.71,60.71,50.14,2,1,1.6333333333333333,379,337.2,427.1,235.7,191.2,143.3,138,146,0,0,0,0.381,0.323,0.433,235.7,191.2,289.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.14,0.125,0.158,0.0172,0.00912,0.0278,0.0007,0.00037,0.0011,0.338,0.238,0.485,0.014,0.0096,0.02,24.37,24.14,24.52,0.916,0.894,0.939,0.974,0.97,0.98,0.892,0.867,0.921,34.11,23.89,48.8,33.25,23.18,47.82,0,0,0,0,0,0,0.279,0,0.371,0.38,0.62,0.38,36.8
23580000000,1970,10,1970,1,31,0.876,0.313,0.564,34177.4,48.75,48.75,45.94,2,1,1.2258064516129032,327.2,321.2,341.6,210.5,201.2,116.8,110,120,0,0,0,0.357,0.322,0.374,210.5,201.2,231.6,990,990,990,965,965,965.1,25,24.9,25,0.129,0.127,0.135,0.0121,0.0102,0.0163,0.00048,0.00041,0.00066,0.394,0.232,0.479,0.016,0.0093,0.019,24.57,24.48,24.71,0.927,0.893,0.939,0.978,0.97,0.98,0.907,0.867,0.921,41.44,23.9,49.06,40.56,23.18,48.08,0,0,0,0,0,0,0.255,0,0.312,0.36,0.64,0.36,39
26258400000,1970,11,1970,2,30,0.993,0.295,0.697,40846.9,68.37,68.37,56.73,2,1,1.9666666666666666,382.9,327.5,438.5,268.9,213.5,114,114,114,0,0,0,0.3,0.26,0.348,268.9,213.5,324.5,990,990,990,965.3,965,965.6,24.7,24.4,25,0.15,0.13,0.169,0.0238,0.0127,0.0349,0.00097,0.00051,0.0014,0.312,0.233,0.466,0.013,0.0093,0.019,24.38,24.04,24.7,0.91,0.893,0.938,0.97,0.97,0.98,0.883,0.867,0.92,30.04,23.84,48.14,29.15,23.13,47.17,0,0,0,0,0,0,0.315,0,0.296,0.3,0.7,0.3,41.1
28850400000,1970,12,1970,3,31,1.54,0.323,1.21,69439.7,119.7,119.7,93.33,3,2,2.4838709677419355,574,446.6,710.9,453.4,320.6,120.6,118,126,0,0,0,0.216,0.166,0.282,453.4,320.6,592.9,990,990,990,966.2,965.6,966.7,23.8,23.3,24.4,0.223,0.169,0.294,0.0645,0.0341,0.107,0.0027,0.0014,0.0046,0.53,0.385,0.678,0.022,0.016,0.029,23.3,22.58,24.01,0.928,0.918,0.94,0.974,0.97,0.98,0.904,0.891,0.921,38.98,32.89,48.35,37.98,31.9,47.39,0,0,0,0,0,0,0.519,0,0.33,0.21,0.79,0.21,45.1
31528800000,1971,1,1970,4,31,2.34,0.372,1.97,106480,161.9,161.9,143.1,4,3,3.4516129032258065,875.5,729.9,995,736.5,590.9,139,139,139,0,0,0,0.16,0.14,0.19,736.5,590.9,856,990,990,990,967.4,966.8,967.9,22.6,22.1,23.2,0.392,0.296,0.492,0.164,0.106,0.235,0.0073,0.0046,0.011,0.886,0.677,1.05,0.039,0.029,0.048,21.71,21.07,22.5,0.936,0.928,0.942,0.978,0.97,0.98,0.915,0.9,0.923,42.85,37.24,48.85,41.9,36.12,47.87,0,0,0,0,0,0,0.795,0,0.37,0.16,0.84,0.16,45.5
34207200000,1971,2,1970,5,28,3.34,0.392,2.46,118044,191.9,191.9,175.7,4,4,4,1382,1001,2097,1220,838.9,162,162,162,201.7,0,835.2,0.124,0.0772,0.162,1018,838.9,1100,990,990,990,969.1,967.9,971.3,20.9,18.7,22.1,0.735,0.481,0.926,0.392,0.221,0.48,0.019,0.01,0.026,1.59,1.01,1.94,0.077,0.046,0.1,19.3,16.72,21.08,0.935,0.927,0.94,0.98,0.977,0.98,0.917,0.909,0.921,44.82,40.51,48.96,43.92,39.58,47.98,0,0,0,0,0,0,0.976,0,0.88,0.12,0.74,0.26,35.3
36626400000,1971,3,1970,6,31,7.47,0.64,2.95,107329,162.5,162.5,144.3,4,4,4,2789,2149,3153,2550,1910,239,239,239,1450,810,1814,0.087,0.0758,0.111,1100,1100,1100,990,990,990,973,971.5,973.9,17,16.1,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.03,1.94,1.94,1.94,0.11,0.1,0.12,15.05,14.18,16.6,0.913,0.904,0.927,0.972,0.97,0.979,0.888,0.877,0.908,37.09,34.56,41.49,36.06,33.52,40.63,0,0,0,0,0,0,0.801,0,4.52,0.086,0.39,0.61,14.4
39304800000,1971,4,1970,7,30,6.69,0.562,2.85,108075,163.3,163.3,150.1,4,4,4,2582,2122,3032,2365,1905,217,217,217,1265,805,1715,0.0851,0.0716,0.102,1100,1100,1100,990,990,990,972.5,971.4,973.6,17.5,16.4,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.029,1.94,1.94,1.94,0.11,0.1,0.12,15.55,14.47,16.66,0.918,0.907,0.927,0.974,0.97,0.98,0.894,0.88,0.908,38.53,35.4,41.67,37.53,34.33,40.82,0,0,0,0,0,0,0.834,0,3.84,0.084,0.43,0.57,16.2
41896800000,1971,5,1970,8,31,4.48,0.514,2.95,132529,190.4,190.4,178.1,4,4,4,1672,1339,2073,1480,1147,192,192,192,380.1,47.34,780.9,0.117,0.0926,0.143,1100,1100,1100,990,990,990,970,969,971.3,20,18.7,21,0.901,0.817,0.926,0.48,0.48,0.48,0.024,0.023,0.026,1.92,1.83,1.94,0.096,0.087,0.1,18.05,16.78,19.2,0.934,0.928,0.938,0.98,0.98,0.98,0.915,0.909,0.919,45.44,41.99,48.56,44.53,41.15,47.59,0,0,0,0,0,0,0.99,0,1.53,0.11,0.66,0.34,29.6
44575200000,1971,6,1970,9,30,2.73,0.502,2.22,114227,193,193,158.6,4,3,3.6666666666666665,1054,790.3,1312,860.7,580.3,193.7,161,210,3.679,0,51.38,0.191,0.123,0.266,857,580.3,1100,990,990,990,968,967.1,968.9,22,21.1,22.9,0.531,0.3,0.814,0.264,0.102,0.48,0.012,0.0045,0.023,1.18,0.667,1.83,0.054,0.029,0.087,20.78,19.29,22.27,0.936,0.929,0.942,0.978,0.97,0.98,0.916,0.901,0.923,44.23,37.18,49.23,43.27,36.06,48.25,0,0,0,0,0,0,0.881,0,0.51,0.18,0.81,0.19,41.8
47167200000,1971,7,1970,10,31,1.66,0.498,1.16,65808.6,116.7,116.7,88.45,3,2,2.2903225806451615,618.1,507,772.5,432.1,321,186,186,186,0,0,0,0.306,0.241,0.367,432.1,321,586.5,990,990,990,966.4,965.9,967,23.6,23,24.1,0.219,0.173,0.299,0.0589,0.0342,0.105,0.0025,0.0014,0.0045,0.536,0.39,0.674,0.023,0.016,0.029,23.1,22.34,23.73,0.93,0.919,0.94,0.975,0.97,0.98,0.906,0.891,0.921,40.01,32.84,48.28,39.01,31.86,47.31,0,0,0,0,0,0,0.491,0,0.5,0.3,0.7,0.3,39.6
49845600000,1971,8,1970,11,31,1.19,0.493,0.701,40697.6,64.15,64.15,54.7,2,1,1.8709677419354838,445.8,394,492.5,261.8,210,184,184,184,0,0,0,0.415,0.374,0.467,261.8,210,308.5,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.153,0.135,0.169,0.0224,0.012,0.0317,0.00092,0.00049,0.0013,0.33,0.241,0.489,0.014,0.0098,0.02,24.06,23.81,24.33,0.912,0.894,0.939,0.971,0.97,0.98,0.886,0.867,0.921,31.24,23.75,48.51,30.37,23.04,47.54,0,0,0,0,0,0,0.304,0,0.489,0.41,0.59,0.41,34.2
52524000000,1971,9,1970,12,30,0.924,0.358,0.567,33784.7,52.83,52.83,46.92,2,1,1.4666666666666666,356.6,324.1,389.6,218.6,186.1,138,138,138,0,0,0,0.388,0.354,0.426,218.6,186.1,251.6,990,990,990,965.2,965,965.3,24.8,24.7,25,0.134,0.122,0.145,0.0139,0.00861,0.0203,0.00056,0.00034,0.00082,0.35,0.235,0.476,0.014,0.0095,0.019,24.47,24.35,24.6,0.919,0.893,0.939,0.975,0.97,0.98,0.896,0.867,0.92,36.21,23.75,48.43,35.37,23.04,47.46,0,0,0,0,0,0,0.261,0,0.357,0.39,0.61,0.39,36.6
55116000000,1971,10,1971,1,31,0.783,0.295,0.489,29918.2,46.7,46.7,40.21,1,1,1,292.4,276.2,321.2,182.4,166.2,110,110,110,0,0,0,0.377,0.342,0.398,182.4,166.2,211.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.112,0.128,0.00833,0.00662,0.0122,0.00033,0.00026,0.00049,0.363,0.314,0.456,0.014,0.012,0.018,24.76,24.54,24.88,0.929,0.924,0.938,0.977,0.971,0.98,0.907,0.896,0.919,41.17,37.45,47.66,40.21,36.35,46.7,0,0,0,0,0,0,0.223,0,0.294,0.38,0.62,0.38,38.2
57794400000,1971,11,1971,2,30,0.9,0.275,0.625,36640.3,63.51,63.51,50.89,2,1,1.9666666666666666,347.1,305.9,406.7,241.1,199.9,106,106,106,0,0,0,0.307,0.261,0.346,241.1,199.9,300.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.138,0.124,0.159,0.0182,0.00999,0.0301,0.00073,0.0004,0.0012,0.267,0.228,0.417,0.011,0.0091,0.017,24.6,24.22,24.75,0.902,0.892,0.935,0.97,0.97,0.98,0.875,0.866,0.916,26.98,23.62,45.19,26.18,22.91,44.28,0,0,0,0,0,0,0.283,0,0.275,0.31,0.69,0.31,40.7
60386400000,1971,12,1971,3,31,1.23,0.316,0.91,53258.7,90.5,90.5,71.58,2,2,2,457.6,396.1,548.2,339.6,278.1,118,118,118,0,0,0,0.26,0.215,0.298,339.6,278.1,430.2,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.174,0.153,0.206,0.0379,0.0256,0.056,0.0016,0.001,0.0023,0.42,0.315,0.59,0.017,0.013,0.025,23.92,23.34,24.3,0.924,0.912,0.938,0.973,0.97,0.98,0.899,0.884,0.919,36.77,30.22,46.17,35.79,29.31,45.25,0,0,0,0,0,0,0.398,0,0.32,0.26,0.74,0.26,43.3
63064800000,1972,1,1971,4,31,2.02,0.372,1.64,91290,142.3,142.3,122.7,3,2,2.935483870967742,753.1,566.7,863.8,614.1,427.7,139,139,139,0,0,0,0.187,0.161,0.245,614.1,427.7,724.8,990,990,990,966.9,966.2,967.4,23.1,22.6,23.8,0.309,0.207,0.373,0.113,0.0555,0.152,0.0049,0.0023,0.0067,0.736,0.527,0.938,0.032,0.022,0.041,22.35,21.71,23.26,0.934,0.923,0.941,0.977,0.97,0.98,0.913,0.896,0.922,42.85,35.33,48.41,41.89,34.27,47.45,0,0,0,0,0,0,0.682,0,0.38,0.18,0.81,0.19,45.2
65743200000,1972,2,1971,5,29,2.14,0.318,1.82,99047.4,145.4,145.4,142.3,4,3,3.310344827586207,854.4,845.8,858,727.3,708.8,127.1,105,137,0,0,0,0.149,0.122,0.162,727.3,708.8,753,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.372,0.361,0.387,0.154,0.144,0.166,0.0068,0.0064,0.0073,0.881,0.804,0.927,0.039,0.035,0.041,21.8,21.74,21.86,0.937,0.928,0.941,0.977,0.971,0.98,0.915,0.901,0.922,44.68,37.45,48.22,43.68,36.35,47.26,0,0,0,0,0,0,0.791,0,0.32,0.15,0.85,0.15,46.3
68248800000,1972,3,1971,6,31,2.68,0.346,2.33,122202,187.3,187.3,164.2,4,3,3.903225806451613,1001,858,1164,871.6,729,129,129,129,0,0,0,0.13,0.111,0.15,871.6,729,1035,990,990,990,967.9,967.3,968.4,22.1,21.6,22.7,0.507,0.374,0.685,0.251,0.154,0.396,0.011,0.0068,0.018,1.11,0.792,1.55,0.05,0.035,0.072,21.01,20.03,21.82,0.936,0.927,0.942,0.979,0.97,0.98,0.916,0.899,0.923,43.14,36.84,48.74,42.22,35.73,47.76,0,0,0,0,0,0,0.912,0,0.35,0.13,0.87,0.13,45.6
70927200000,1972,4,1971,7,30,4.05,0.384,2.83,130417,193.4,193.4,181.1,4,4,4,1561,1175,1856,1413,1027,148,148,148,319.7,0,607.6,0.0969,0.0798,0.126,1094,1027,1100,990,990,990,969.7,968.5,970.6,20.3,19.4,21.5,0.877,0.689,0.926,0.472,0.386,0.48,0.023,0.018,0.025,1.88,1.54,1.94,0.093,0.072,0.1,18.44,17.43,20.01,0.935,0.931,0.94,0.98,0.98,0.98,0.916,0.912,0.921,46.21,43.75,49.33,45.28,42.88,48.34,0,0,0,0,0,0,1.01,0,1.22,0.095,0.7,0.3,32.2
73519200000,1972,5,1971,8,31,4.5,0.594,2.95,132260,185.3,185.3,177.8,4,4,4,1679,1475,1856,1458,1199,221.8,192,276,357.7,99.27,563.6,0.134,0.103,0.187,1100,1100,1100,990,990,990,970.1,969.4,970.6,19.9,19.4,20.6,0.91,0.859,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.87,1.94,0.097,0.091,0.1,18.01,17.43,18.72,0.934,0.931,0.936,0.98,0.98,0.98,0.915,0.912,0.917,45.35,43.75,47.27,44.44,42.88,46.32,0,0,0,0,0,0,0.988,0,1.55,0.13,0.66,0.34,29.4
76197600000,1972,6,1971,9,30,3.01,0.544,2.42,121561,191.3,191.3,168.8,4,3,3.8666666666666667,1160,851.4,1445,950,641.4,210,210,210,15.72,0,135.3,0.185,0.145,0.247,934.3,641.4,1100,990,990,990,968.4,967.3,969.3,21.6,20.7,22.7,0.619,0.335,0.868,0.32,0.122,0.48,0.015,0.0054,0.023,1.36,0.781,1.88,0.063,0.034,0.091,20.25,18.81,21.91,0.937,0.929,0.941,0.978,0.97,0.98,0.916,0.901,0.922,44.64,37.18,48.8,43.68,36.06,47.82,0,0,0,0,0,0,0.938,0,0.59,0.18,0.8,0.2,40.4
78789600000,1972,7,1971,10,31,1.63,0.498,1.14,64511.7,127,127,86.71,3,2,2.2903225806451615,609.9,485.3,827.5,423.9,299.3,186,186,186,0,0,0,0.312,0.225,0.383,423.9,299.3,641.5,990,990,990,966.3,965.8,967.2,23.7,22.8,24.2,0.217,0.166,0.33,0.0579,0.0299,0.122,0.0025,0.0012,0.0054,0.521,0.354,0.776,0.022,0.015,0.034,23.16,22.01,23.86,0.928,0.916,0.94,0.974,0.97,0.98,0.904,0.889,0.921,38.99,32.08,48.28,38.01,31.11,47.31,0,0,0,0,0,0,0.482,0,0.49,0.31,0.7,0.3,39.6
81468000000,1972,8,1971,11,31,1.13,0.468,0.664,38930.8,68.18,68.18,52.33,2,1,1.6451612903225807,422.5,364,481.3,247.9,180,174.6,155,184,0,0,0,0.418,0.322,0.505,247.9,180,326.3,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.147,0.124,0.172,0.0197,0.008,0.0353,0.00081,0.00032,0.0015,0.356,0.241,0.489,0.015,0.0098,0.02,24.15,23.84,24.42,0.918,0.894,0.939,0.973,0.97,0.98,0.894,0.867,0.921,34.83,23.75,48.51,33.94,23.04,47.54,0,0,0,0,0,0,0.291,0,0.466,0.41,0.59,0.41,34.5
84146400000,1972,9,1971,12,30,0.848,0.358,0.49,29748.2,47.46,47.46,41.32,2,1,1.0666666666666667,327.2,298.8,364,189.2,160.8,138,138,138,0,0,0,0.423,0.379,0.462,189.2,160.8,226,990,990,990,965,964.9,965.2,25,24.8,25.1,0.123,0.113,0.136,0.00931,0.00608,0.0152,0.00037,0.00024,0.00061,0.371,0.235,0.476,0.015,0.0095,0.019,24.59,24.35,24.8,0.928,0.893,0.939,0.976,0.97,0.98,0.906,0.867,0.92,40.72,23.75,48.43,39.76,23.04,47.46,0,0,0,0,0,0,0.23,0,0.358,0.42,0.58,0.42,35.1
86738400000,1972,10,1972,1,31,0.764,0.295,0.469,28679.6,41.8,41.8,38.55,1,1,1,285.2,276.2,298.8,175.2,166.2,110,110,110,0,0,0,0.386,0.368,0.398,175.2,166.2,188.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.12,0.00752,0.00662,0.00888,0.0003,0.00026,0.00035,0.34,0.314,0.381,0.014,0.012,0.015,24.82,24.72,24.88,0.927,0.924,0.932,0.975,0.971,0.98,0.904,0.896,0.913,39.53,37.45,42.65,38.55,36.35,41.8,0,0,0,0,0,0,0.214,0,0.295,0.39,0.61,0.39,37.5
89416800000,1972,11,1972,2,30,0.805,0.275,0.53,32196.7,47.61,47.61,44.72,2,1,1.2333333333333334,310.6,290,330.7,204.6,184,106,106,106,0,0,0,0.342,0.321,0.365,204.6,184,224.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.118,0.132,0.0113,0.0084,0.0149,0.00045,0.00033,0.0006,0.374,0.228,0.47,0.015,0.0091,0.019,24.67,24.52,24.77,0.925,0.892,0.939,0.978,0.97,0.98,0.904,0.866,0.92,40.21,23.62,48.58,39.35,22.91,47.61,0,0,0,0,0,0,0.248,0,0.275,0.34,0.66,0.34,40
92008800000,1972,12,1972,3,31,1.05,0.279,0.772,45326.2,87.04,87.04,60.92,2,2,2,392.3,337.2,515.4,288.3,233.2,104,104,104,0,0,0,0.268,0.202,0.308,288.3,233.2,411.4,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.154,0.134,0.197,0.0277,0.0166,0.0523,0.0011,0.00067,0.0022,0.332,0.247,0.549,0.013,0.0099,0.023,24.31,23.53,24.67,0.913,0.899,0.936,0.971,0.97,0.98,0.886,0.872,0.917,31.38,25.35,44.41,30.46,24.59,43.52,0,0,0,0,0,0,0.338,0,0.278,0.27,0.74,0.26,43.2
94687200000,1973,1,1972,4,31,1.48,0.269,1.21,69373.5,112.3,112.3,93.24,3,2,2.4516129032258065,551.3,446.6,643.9,450.9,326.6,100.4,91,120,0,0,0,0.188,0.141,0.269,450.9,326.6,552.9,990,990,990,966.1,965.6,966.5,23.9,23.5,24.4,0.218,0.169,0.265,0.0637,0.0353,0.0912,0.0027,0.0014,0.0039,0.526,0.393,0.643,0.022,0.016,0.027,23.4,22.93,24,0.929,0.92,0.941,0.973,0.97,0.98,0.904,0.893,0.922,39.44,34.06,49.12,38.41,33.04,48.14,0,0,0,0,0,0,0.518,0,0.27,0.18,0.82,0.18,46.9
97365600000,1973,2,1972,5,28,1.8,0.254,1.54,85976.4,141.2,141.2,127.9,3,3,3,742.8,643.9,817.2,637.8,538.9,105,105,105,0,0,0,0.142,0.128,0.163,637.8,538.9,712.2,990,990,990,966.9,966.5,967.2,23.1,22.8,23.5,0.316,0.26,0.358,0.121,0.0856,0.146,0.0052,0.0036,0.0064,0.759,0.573,0.903,0.033,0.024,0.04,22.37,21.93,22.95,0.935,0.927,0.941,0.978,0.971,0.98,0.915,0.899,0.922,43.59,37.47,48.03,42.65,36.37,47.07,0,0,0,0,0,0,0.711,0,0.26,0.14,0.86,0.14,47.8
99784800000,1973,3,1972,6,31,2.45,0.325,2.12,113431,175,175,152.5,4,3,3.6129032258064515,913,817.2,1044,791.8,688.2,121.2,107,129,0,0,0,0.134,0.103,0.158,791.8,688.2,936.8,990,990,990,967.5,967.2,968,22.5,22,22.8,0.431,0.349,0.558,0.196,0.136,0.299,0.0088,0.006,0.014,0.975,0.792,1.25,0.043,0.035,0.057,21.48,20.72,21.97,0.936,0.927,0.942,0.978,0.97,0.98,0.916,0.899,0.923,43.58,36.84,49.06,42.64,35.73,48.08,0,0,0,0,0,0,0.847,0,0.33,0.13,0.87,0.13,46.3
102463200000,1973,4,1972,7,30,3.02,0.324,2.69,134935,193.9,193.9,187.4,4,4,4,1166,1047,1241,1041,922.3,125,125,125,2.097,0,15.73,0.107,0.101,0.119,1039,922.3,1100,990,990,990,968.4,968,968.7,21.6,21.3,22,0.699,0.552,0.79,0.407,0.288,0.48,0.019,0.013,0.022,1.58,1.22,1.8,0.074,0.055,0.085,19.99,19.54,20.73,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.921,47.81,43.98,49.47,46.85,43.1,48.48,0,0,0,0,0,0,1.04,0,0.33,0.11,0.89,0.11,44.7
105055200000,1973,5,1972,8,31,3.03,0.514,2.51,127750,186.7,186.7,171.7,4,3,3.967741935483871,1130,928.7,1241,938.4,736.7,192,192,192,0,0,0,0.171,0.155,0.207,938.4,736.7,1049,990,990,990,968.3,967.6,968.7,21.7,21.3,22.4,0.59,0.391,0.722,0.308,0.158,0.413,0.014,0.0071,0.019,1.3,0.815,1.62,0.06,0.036,0.076,20.4,19.72,21.52,0.937,0.927,0.942,0.978,0.97,0.98,0.917,0.899,0.923,44.25,36.65,48.54,43.31,35.55,47.57,0,0,0,0,0,0,0.954,0,0.52,0.17,0.83,0.17,42.2
107733600000,1973,6,1972,9,30,1.71,0.381,1.33,74421.1,144.3,144.3,103.4,3,2,2.6,658.3,481.3,902.5,511.3,320.3,147,119,161,0,0,0,0.234,0.163,0.335,511.3,320.3,741.5,990,990,990,966.5,965.8,967.5,23.5,22.5,24.2,0.259,0.171,0.392,0.0841,0.0341,0.161,0.0036,0.0014,0.0071,0.616,0.387,0.985,0.026,0.016,0.044,22.87,21.5,23.85,0.93,0.919,0.942,0.975,0.97,0.98,0.907,0.891,0.923,40.46,33.13,49.09,39.48,32.13,48.11,0,0,0,0,0,0,0.574,0,0.38,0.22,0.78,0.22,43.5
110325600000,1973,7,1972,10,31,1.1,0.362,0.736,42928.9,71.84,71.84,57.7,2,2,2,409.9,358.7,477.8,274.9,223.7,135,135,135,0,0,0,0.332,0.283,0.376,274.9,223.7,342.8,990,990,990,965.4,965.2,965.8,24.6,24.2,24.8,0.153,0.135,0.177,0.025,0.0147,0.0386,0.001,0.00059,0.0016,0.314,0.239,0.424,0.013,0.0096,0.017,24.25,23.83,24.57,0.91,0.895,0.925,0.97,0.97,0.97,0.883,0.868,0.897,29.74,24.1,37.03,28.85,23.38,35.92,0,0,0,0,0,0,0.321,0,0.364,0.33,0.67,0.33,39
113004000000,1973,8,1972,11,31,0.852,0.308,0.544,32679.9,50.33,50.33,43.92,2,1,1.3548387096774193,318.1,273.3,354,203.1,158.3,115,115,115,0,0,0,0.364,0.325,0.421,203.1,158.3,239,990,990,990,965,964.8,965.2,25,24.8,25.2,0.125,0.109,0.138,0.0115,0.00583,0.0178,0.00046,0.00023,0.00072,0.334,0.23,0.472,0.013,0.0092,0.019,24.67,24.47,24.91,0.919,0.893,0.939,0.975,0.97,0.98,0.896,0.866,0.92,36.3,23.73,48.61,35.42,23.01,47.64,0,0,0,0,0,0,0.244,0,0.308,0.36,0.64,0.36,38.4
115682400000,1973,9,1972,12,30,0.643,0.283,0.361,21841.6,40.42,40.42,30.34,1,1,1,248.1,228.7,273.3,139.1,110.7,109,91,118,0,0,0,0.444,0.333,0.516,139.1,110.7,182.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.102,0.0922,0.115,0.00391,0.00107,0.00823,0.00015,0.000042,0.00033,0.248,0.18,0.359,0.0098,0.0071,0.014,25.08,24.85,25.25,0.91,0.894,0.93,0.972,0.97,0.979,0.885,0.868,0.91,31.2,24.51,41.3,30.34,23.78,40.42,0,0,0,0,0,0,0.169,0,0.282,0.44,0.56,0.44,34
118274400000,1973,10,1973,1,31,0.621,0.26,0.362,21899.7,34.48,34.48,29.44,1,1,1,232,208.1,254.6,135,111.1,97,97,97,0,0,0,0.419,0.381,0.466,135,111.1,157.6,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0991,0.0906,0.107,0.0035,0.00111,0.00576,0.00014,0.000043,0.00023,0.233,0.179,0.289,0.0092,0.007,0.011,25.18,24.99,25.37,0.91,0.895,0.92,0.97,0.97,0.97,0.883,0.868,0.893,30.35,24.73,35.55,29.44,23.99,34.48,0,0,0,0,0,0,0.164,0,0.259,0.42,0.58,0.42,35.3
120952800000,1973,11,1973,2,30,0.721,0.252,0.469,28722.8,47.61,47.61,39.89,1,1,1,278.3,246.5,321.2,181,153.5,97.33,93,106,0,0,0,0.351,0.311,0.377,181,153.5,215.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.116,0.105,0.129,0.00835,0.00535,0.013,0.00033,0.00021,0.00052,0.359,0.277,0.47,0.014,0.011,0.019,24.82,24.52,25.04,0.928,0.919,0.939,0.975,0.97,0.98,0.905,0.891,0.92,40.89,34.64,48.58,39.89,33.6,47.61,0,0,0,0,0,0,0.222,0,0.252,0.35,0.65,0.35,39.8
123544800000,1973,12,1973,3,31,1.46,0.304,1.15,65361.6,147.2,147.2,87.85,4,2,2.5161290322580645,544.1,330.7,883.7,430.6,226.7,113.5,104,118,0,0,0,0.225,0.134,0.314,430.6,226.7,765.7,990,990,990,966,965.1,967.4,24,22.6,24.9,0.22,0.132,0.405,0.0641,0.0153,0.173,0.0027,0.00062,0.0077,0.488,0.238,0.838,0.021,0.0096,0.037,23.49,21.73,24.71,0.921,0.896,0.938,0.972,0.97,0.98,0.896,0.869,0.92,35.34,24.61,46.81,34.37,23.87,45.88,0,0,0,0,0,0,0.488,0,0.31,0.21,0.79,0.21,44.8
126223200000,1974,1,1973,4,31,2.49,0.391,2.09,111501,180.7,180.7,149.9,4,3,3.7096774193548385,928,851.4,1123,781.9,701.4,146.1,139,150,0,0,0,0.158,0.124,0.176,781.9,701.4,984.2,990,990,990,967.6,967.3,968.3,22.4,21.7,22.7,0.429,0.361,0.615,0.186,0.141,0.337,0.0083,0.0062,0.016,0.938,0.788,1.38,0.042,0.035,0.064,21.45,20.33,21.81,0.934,0.927,0.942,0.976,0.97,0.98,0.912,0.899,0.923,41.85,36.63,48.85,40.86,35.53,47.87,0,0,0,0,0,0,0.833,0,0.4,0.16,0.84,0.16,44.8
128901600000,1974,2,1973,5,28,4.28,0.392,2.62,116167,191.9,191.9,172.9,4,4,4,1770,1091,2707,1608,929.3,162,162,162,527.3,0,1445,0.099,0.0598,0.148,1081,929.3,1100,990,990,990,970.3,968.2,972.8,19.7,17.2,21.8,0.855,0.564,0.926,0.458,0.293,0.48,0.023,0.013,0.028,1.83,1.24,1.94,0.094,0.057,0.11,17.92,15.25,20.57,0.931,0.916,0.94,0.979,0.971,0.98,0.911,0.889,0.921,44.16,37.67,48.95,43.22,36.58,47.97,0,0,0,0,0,0,0.96,0,1.66,0.092,0.61,0.39,27.1
131320800000,1974,3,1973,6,31,7.03,0.587,2.95,110719,157.2,157.2,148.8,4,4,4,2625,2340,2854,2406,2157,219.1,183,239,1306,1057,1515,0.0833,0.0733,0.0957,1100,1100,1100,990,990,990,972.6,971.9,973.2,17.4,16.8,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.45,14.9,16.14,0.918,0.912,0.924,0.973,0.97,0.977,0.893,0.885,0.903,38.25,36.64,40.23,37.2,35.54,39.29,0,0,0,0,0,0,0.827,0,4.08,0.083,0.42,0.58,15.7
133999200000,1974,4,1973,7,30,6.04,0.562,2.85,113363,159.2,159.2,157.4,4,4,4,2329,2267,2464,2112,2050,217,217,217,1012,949.8,1147,0.0932,0.0881,0.0957,1100,1100,1100,990,990,990,971.9,971.7,972.2,18.1,17.8,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.16,15.84,16.31,0.925,0.922,0.925,0.977,0.975,0.978,0.903,0.899,0.905,40.3,39.39,40.72,39.36,38.39,39.8,0,0,0,0,0,0,0.875,0,3.19,0.093,0.47,0.53,18.8
136591200000,1974,5,1973,8,31,6.15,0.739,2.95,117852,173,173,158.4,4,4,4,2295,1812,2529,2019,1536,276,276,276,919.3,435.7,1153,0.121,0.109,0.152,1100,1100,1100,990,990,990,971.8,970.5,972.4,18.2,17.6,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.26,15.68,17.57,0.925,0.92,0.932,0.977,0.974,0.98,0.903,0.896,0.913,40.54,38.93,44.14,39.6,37.9,43.26,0,0,0,0,0,0,0.88,0,3.2,0.12,0.48,0.52,19.2
139269600000,1974,6,1973,9,30,3.37,0.544,2.53,122899,190.9,190.9,170.7,4,3,3.8666666666666667,1301,837.3,1780,1091,627.3,210,210,210,114.7,0,470,0.169,0.118,0.251,976.5,627.3,1100,990,990,990,968.8,967.2,970.4,21.2,19.6,22.8,0.703,0.327,0.926,0.364,0.118,0.48,0.017,0.0052,0.024,1.52,0.754,1.94,0.073,0.033,0.099,19.64,17.67,22,0.936,0.929,0.941,0.979,0.97,0.98,0.917,0.901,0.922,45.07,37.18,48.7,44.14,36.06,47.73,0,0,0,0,0,0,0.948,0,0.84,0.16,0.75,0.25,36.5
141861600000,1974,7,1973,10,31,1.54,0.498,1.04,59349.4,121.7,121.7,79.77,3,2,2.225806451612903,574.8,451.8,797.9,388.8,265.8,186,186,186,0,0,0,0.333,0.233,0.412,388.8,265.8,611.9,990,990,990,966.2,965.6,967.1,23.8,22.9,24.4,0.203,0.154,0.313,0.0499,0.0232,0.114,0.0021,0.00095,0.005,0.472,0.302,0.721,0.02,0.012,0.031,23.36,22.19,24.07,0.924,0.909,0.941,0.973,0.97,0.98,0.899,0.881,0.922,36.76,28.49,48.71,35.79,27.64,47.74,0,0,0,0,0,0,0.443,0,0.5,0.32,0.68,0.32,38.5
144540000000,1974,8,1973,11,31,1.04,0.415,0.62,36501.5,61.02,61.02,49.06,2,1,1.6451612903225807,386.5,337.2,446.6,231.5,182.2,155,155,155,0,0,0,0.404,0.347,0.46,231.5,182.2,291.6,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.139,0.121,0.16,0.0166,0.00822,0.0283,0.00067,0.00033,0.0012,0.324,0.24,0.491,0.013,0.0097,0.02,24.35,24.05,24.55,0.914,0.895,0.94,0.973,0.97,0.98,0.89,0.868,0.921,32.94,24.04,49.15,32.1,23.32,48.17,0,0,0,0,0,0,0.273,0,0.42,0.4,0.6,0.4,35.1
147218400000,1974,9,1973,12,30,0.775,0.34,0.435,26409.4,47.76,47.76,36.68,1,1,1,299.1,259.4,334.4,167.8,121.4,131.3,118,138,0,0,0,0.444,0.353,0.532,167.8,121.4,216.4,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.0992,0.13,0.00709,0.00214,0.0133,0.00028,0.000085,0.00053,0.328,0.206,0.474,0.013,0.0081,0.019,24.76,24.45,25.06,0.923,0.903,0.939,0.974,0.97,0.98,0.899,0.876,0.92,37.63,26.94,48.73,36.68,26.13,47.76,0,0,0,0,0,0,0.204,0,0.34,0.44,0.56,0.44,34.1
149810400000,1974,10,1974,1,31,0.625,0.271,0.354,21387.2,32.57,32.57,28.75,1,1,1,233.2,216.8,259.4,132,119.8,101.2,97,110,0,0,0,0.434,0.4,0.466,132,119.8,149.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0987,0.0937,0.106,0.0032,0.00198,0.00494,0.00013,0.000077,0.0002,0.226,0.197,0.269,0.0089,0.0077,0.011,25.18,24.99,25.3,0.909,0.902,0.917,0.97,0.97,0.97,0.882,0.875,0.89,29.64,26.81,33.58,28.75,26,32.57,0,0,0,0,0,0,0.16,0,0.271,0.43,0.57,0.43,34.2
152488800000,1974,11,1974,2,30,0.735,0.264,0.471,28829.5,45.95,45.95,40.04,2,1,1.0333333333333334,283.5,246.5,324.1,181.9,153.5,101.7,93,106,0,0,0,0.359,0.327,0.377,181.9,153.5,218.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.117,0.105,0.13,0.0083,0.00535,0.0136,0.00033,0.00021,0.00054,0.353,0.228,0.443,0.014,0.0091,0.018,24.81,24.59,25.04,0.927,0.892,0.937,0.976,0.97,0.98,0.905,0.866,0.918,40.24,23.62,46.88,39.28,22.91,45.95,0,0,0,0,0,0,0.222,0,0.264,0.36,0.64,0.36,39.2
155080800000,1974,12,1974,3,31,1.42,0.304,1.12,64550.6,107.2,107.2,86.76,3,2,2.2903225806451615,530.6,330.7,648.5,417.1,226.7,113.5,104,118,0,0,0,0.218,0.182,0.314,417.1,226.7,530.5,990,990,990,966,965.1,966.5,24,23.5,24.9,0.205,0.132,0.259,0.054,0.0153,0.0822,0.0023,0.00062,0.0035,0.502,0.238,0.629,0.021,0.0096,0.026,23.52,22.94,24.71,0.928,0.896,0.94,0.975,0.97,0.98,0.904,0.869,0.921,39.36,24.61,48.01,38.39,23.87,47.05,0,0,0,0,0,0,0.482,0,0.3,0.21,0.79,0.21,45.5
157759200000,1975,1,1974,4,31,2.5,0.372,2.11,110972,193.6,193.6,149.2,4,3,3.4838709677419355,933.8,650.5,1364,794.8,511.5,139,139,139,6.698,0,125,0.156,0.102,0.214,788.1,511.5,1100,990,990,990,967.6,966.5,969,22.4,21,23.5,0.463,0.251,0.837,0.224,0.0746,0.48,0.01,0.0032,0.023,1.05,0.531,1.85,0.047,0.023,0.088,21.37,19.1,22.97,0.935,0.923,0.941,0.978,0.97,0.98,0.914,0.896,0.922,43.55,35.46,49.38,42.6,34.4,48.39,0,0,0,0,0,0,0.829,0,0.39,0.15,0.84,0.16,44.4
160437600000,1975,2,1974,5,28,6.37,0.477,2.66,100303,189.3,189.3,149.3,4,4,4,2635,1364,3334,2438,1167,197,197,197,1338,67.01,2037,0.08,0.0591,0.144,1100,1100,1100,990,990,990,972.6,969,974.3,17.4,15.7,21,0.922,0.837,0.926,0.48,0.48,0.48,0.028,0.023,0.031,1.94,1.85,1.94,0.11,0.088,0.12,15.5,13.79,19.1,0.915,0.899,0.937,0.973,0.97,0.98,0.891,0.872,0.919,38.32,33.42,48.29,37.32,32.42,47.33,0,0,0,0,0,0,0.829,0,3.71,0.075,0.42,0.58,15.7
162856800000,1975,3,1974,6,31,10.9,0.64,2.95,80893.3,133.5,133.5,108.7,4,4,4,4060,3177,5451,3821,2938,239,239,239,2721,1838,4112,0.0611,0.0438,0.0752,1100,1100,1100,990.01,990,990.04,975.7,973.9,978.2,14.3,11.8,16.1,0.924,0.91,0.926,0.48,0.48,0.48,0.034,0.03,0.041,1.94,1.93,1.94,0.14,0.12,0.16,12.39,9.914,14.12,0.826,0,0.903,0.907,0,0.97,0.801,0,0.876,28.02,0,34.41,27.18,0,33.38,0,0,2,0,0,0.0645,0.604,0.0645,7.95,0.059,0.27,0.73,7.42
165535200000,1975,4,1974,7,30,12.7,0.943,2.85,47268.5,116.7,116.7,65.65,4,4,4,4886,3854,5518,4522,3490,364,364,364,3422,2390,4054,0.0758,0.066,0.0944,1100,1100,1100,990.02,990,990.05,977.2,975.4,978.3,12.8,11.7,14.6,0.918,0.908,0.926,0.48,0.48,0.48,0.038,0.033,0.041,1.93,1.92,1.94,0.15,0.13,0.16,10.85,9.817,12.69,0.549,0,0.879,0.614,0,0.97,0.533,0,0.853,16.92,0,30.07,16.41,0,29.17,0,0,11,0,0,0.367,0.365,0.367,9.85,0.074,0.22,0.78,3.72
168127200000,1975,5,1974,8,31,7.64,0.86,2.95,106262,164,164,142.8,4,4,4,2853,2097,3742,2532,1776,321,321,321,1432,676.2,2321,0.116,0.0858,0.153,1100,1100,1100,990,990,990,973.1,971.3,975.1,16.9,14.9,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.026,0.032,1.94,1.94,1.94,0.12,0.1,0.13,14.92,12.93,16.72,0.911,0.884,0.927,0.973,0.97,0.98,0.886,0.858,0.909,36.7,30.82,41.83,35.71,29.9,40.99,0,0,0,0,0,0,0.793,0,4.69,0.11,0.39,0.61,13.9
170805600000,1975,6,1974,9,30,3.79,0.666,2.68,126181,189.4,189.4,175.3,4,4,4,1461,1047,1902,1204,790.3,257,257,257,170.1,0,544.9,0.182,0.135,0.245,1034,790.3,1100,990,990,990,969.4,968,970.8,20.6,19.2,22,0.786,0.459,0.926,0.408,0.185,0.48,0.02,0.0084,0.025,1.67,0.92,1.94,0.082,0.042,0.1,18.97,17.28,21.03,0.935,0.93,0.939,0.979,0.972,0.98,0.916,0.904,0.92,44.73,37.92,48.31,43.81,36.84,47.35,0,0,0,0,0,0,0.974,0,1.11,0.18,0.71,0.29,33.3
173397600000,1975,7,1974,10,31,2.05,0.608,1.44,79443.5,149.7,149.7,106.8,4,2,2.7096774193548385,765.9,593.1,1026,538.9,366.1,227,227,227,0,0,0,0.304,0.221,0.383,538.9,366.1,799.2,990,990,990,967,966.3,968,23,22,23.7,0.283,0.193,0.46,0.0911,0.0432,0.19,0.004,0.0018,0.0086,0.661,0.473,1.01,0.029,0.02,0.045,22.38,21.09,23.26,0.932,0.919,0.941,0.976,0.97,0.98,0.909,0.891,0.923,40.9,32.7,48.57,39.93,31.72,47.59,0,0,0,0,0,0,0.593,0,0.61,0.3,0.7,0.3,38.8
176076000000,1975,8,1974,11,31,1.3,0.493,0.806,46776.2,85.2,85.2,62.87,2,1,1.8387096774193548,484.8,389.6,593.1,300.8,205.6,184,184,184,0,0,0,0.387,0.31,0.472,300.8,205.6,409.1,990,990,990,965.8,965.3,966.3,24.2,23.7,24.7,0.167,0.133,0.205,0.0302,0.0111,0.0518,0.0013,0.00045,0.0022,0.402,0.249,0.553,0.017,0.01,0.023,23.82,23.18,24.3,0.921,0.896,0.939,0.973,0.97,0.98,0.897,0.869,0.921,36.04,24.37,48.51,35.11,23.64,47.54,0,0,0,0,0,0,0.349,0,0.494,0.38,0.62,0.38,36
178754400000,1975,9,1974,12,30,0.877,0.358,0.519,31178.2,51.88,51.88,43.3,2,1,1.2666666666666666,338.2,298.8,385.2,200.2,160.8,138,138,138,0,0,0,0.41,0.358,0.462,200.2,160.8,247.2,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.127,0.113,0.144,0.0111,0.00608,0.0194,0.00045,0.00024,0.00079,0.348,0.235,0.468,0.014,0.0095,0.019,24.56,24.37,24.8,0.922,0.893,0.938,0.975,0.97,0.98,0.899,0.867,0.92,37.64,23.75,47.92,36.74,23.04,46.97,0,0,0,0,0,0,0.241,0,0.358,0.41,0.59,0.41,35.6
181346400000,1975,10,1975,1,31,0.709,0.295,0.414,25158.4,40.84,40.84,33.82,1,1,1,264.7,239.5,294.6,154.7,129.5,110,110,110,0,0,0,0.417,0.373,0.459,154.7,129.5,184.6,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.108,0.0992,0.119,0.00547,0.00295,0.00846,0.00022,0.00012,0.00034,0.285,0.221,0.368,0.011,0.0087,0.015,24.96,24.75,25.14,0.919,0.908,0.93,0.971,0.97,0.98,0.893,0.881,0.911,34.8,29.01,41.69,33.82,28.14,40.84,0,0,0,0,0,0,0.188,0,0.295,0.42,0.58,0.42,35.5
184024800000,1975,11,1975,2,30,0.679,0.252,0.427,26066.9,43.74,43.74,36.2,1,1,1,262,239.5,290,164.6,133.5,97.33,93,106,0,0,0,0.374,0.321,0.443,164.6,133.5,197,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.11,0.1,0.121,0.00646,0.00335,0.0097,0.00026,0.00013,0.00039,0.311,0.23,0.405,0.012,0.0091,0.016,24.94,24.74,25.13,0.923,0.91,0.934,0.973,0.97,0.98,0.898,0.883,0.915,37.17,29.96,44.64,36.2,29.06,43.74,0,0,0,0,0,0,0.201,0,0.252,0.37,0.63,0.37,38.4
186616800000,1975,12,1975,3,31,1.09,0.279,0.811,47629.8,83.32,83.32,64.02,2,1,1.967741935483871,406.6,313.5,496.9,302.6,209.5,104,104,104,0,0,0,0.259,0.209,0.332,302.6,209.5,392.9,990,990,990,965.4,965,965.8,24.6,24.2,25,0.159,0.126,0.191,0.0305,0.0119,0.0486,0.0012,0.00048,0.002,0.363,0.238,0.512,0.015,0.0096,0.021,24.22,23.65,24.71,0.917,0.896,0.937,0.971,0.97,0.98,0.891,0.869,0.919,33.71,24.61,47.35,32.76,23.87,46.4,0,0,0,0,0,0,0.356,0,0.279,0.26,0.74,0.26,43.7
189295200000,1976,1,1975,4,31,1.69,0.321,1.37,77901.8,129.9,129.9,104.7,3,2,2.6451612903225805,632.4,525.1,768.4,512.4,405.1,120,120,120,0,0,0,0.193,0.156,0.229,512.4,405.1,648.4,990,990,990,966.4,966,967,23.6,23,24,0.249,0.197,0.324,0.0802,0.051,0.125,0.0034,0.0021,0.0054,0.604,0.458,0.779,0.026,0.019,0.034,22.98,22.25,23.5,0.931,0.918,0.94,0.977,0.97,0.98,0.91,0.891,0.921,41.1,32.74,48.14,40.16,31.76,47.18,0,0,0,0,0,0,0.582,0,0.32,0.19,0.81,0.19,46.1
191973600000,1976,2,1975,5,29,2.26,0.343,1.92,102556,191.6,191.6,147.4,4,3,3.5172413793103448,902.4,776.2,1212,765.4,639.2,137,137,137,0,0,0,0.154,0.113,0.177,765.4,639.2,1075,990,990,990,967.5,967,968.6,22.5,21.4,23,0.418,0.321,0.743,0.188,0.122,0.448,0.0084,0.0053,0.021,0.946,0.764,1.7,0.042,0.033,0.079,21.56,19.73,22.23,0.936,0.927,0.942,0.978,0.97,0.98,0.915,0.899,0.923,43.18,36.73,48.99,42.22,35.63,48.01,0,0,0,0,0,0,0.819,0,0.34,0.15,0.85,0.15,45.4
194479200000,1976,3,1975,6,31,9.82,0.592,2.94,89382.8,190,190,120.1,4,4,4,3668,1259,5489,3447,1076,220.9,183,239,2349,0,4150,0.0695,0.0435,0.145,1098,1076,1100,990.01,990,990.05,974.7,968.7,978.3,15.3,11.8,21.3,0.911,0.761,0.926,0.478,0.449,0.48,0.032,0.021,0.041,1.92,1.72,1.94,0.13,0.081,0.16,13.42,9.86,19.56,0.834,0,0.939,0.91,0,0.98,0.811,0,0.92,30.86,0,48.46,30.03,0,47.49,0,0,2,0,0,0.0645,0.667,0.0645,6.88,0.06,0.3,0.7,9.1
197157600000,1976,4,1975,7,30,12.5,0.884,2.85,66797.4,104.5,104.5,92.77,4,4,4,4823,4445,5537,4482,4150,341,295,364,3382,3050,4073,0.0708,0.0654,0.0806,1100,1100,1100,990.01,990,990.05,977.2,976.5,978.3,12.9,11.7,13.5,0.922,0.908,0.926,0.48,0.48,0.48,0.037,0.036,0.041,1.94,1.92,1.94,0.15,0.14,0.16,10.92,9.79,11.56,0.806,0,0.864,0.905,0,0.97,0.782,0,0.838,23.91,0,26.94,23.19,0,26.13,0,0,2,0,0,0.0667,0.515,0.0667,9.65,0.071,0.23,0.77,5.34
199749600000,1976,5,1975,8,31,10.4,0.911,2.95,87124,139.2,139.2,117.1,4,4,4,3880,2965,4582,3540,2625,340,340,340,2440,1525,3142,0.0895,0.0742,0.115,1100,1100,1100,990,990,990,975.4,973.4,976.7,14.6,13.3,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.029,0.036,1.94,1.94,1.94,0.13,0.12,0.15,12.69,11.31,14.63,0.88,0.864,0.909,0.97,0.97,0.97,0.854,0.838,0.882,30.18,26.36,35.87,29.28,25.57,34.79,0,0,0,0,0,0,0.651,0,7.45,0.088,0.28,0.72,8.38
202428000000,1976,6,1975,9,30,5.54,0.759,2.85,117705,185,185,163.5,4,4,4,2137,1479,2899,1844,1186,293,293,293,743.8,86.43,1506,0.143,0.101,0.198,1100,1100,1100,990,990,990,971.3,969.4,973.3,18.7,16.7,20.6,0.922,0.874,0.926,0.48,0.48,0.48,0.026,0.023,0.029,1.94,1.89,1.94,0.1,0.092,0.12,16.73,14.79,18.69,0.926,0.911,0.936,0.977,0.97,0.98,0.905,0.883,0.917,41.82,36.33,47.19,40.87,35.24,46.25,0,0,0,0,0,0,0.908,0,2.69,0.14,0.51,0.49,21.2
205020000000,1976,7,1975,10,31,2.81,0.686,2.11,108706,189.4,189.4,146.1,4,3,3.5161290322580645,1050,735.5,1445,794.3,479.5,256,256,256,4.743,0,89.29,0.253,0.177,0.348,789.5,479.5,1100,990,990,990,968,966.8,969.3,22,20.7,23.2,0.49,0.249,0.865,0.224,0.0659,0.48,0.01,0.0028,0.023,1.07,0.496,1.88,0.049,0.021,0.091,20.93,18.81,22.66,0.934,0.919,0.941,0.977,0.97,0.98,0.913,0.891,0.923,42.28,32.63,48.62,41.33,31.65,47.65,0,0,0,0,0,0,0.812,0,0.7,0.24,0.75,0.25,38.7
207698400000,1976,8,1975,11,31,1.51,0.541,0.971,55505.9,104.1,104.1,74.6,3,2,2.129032258064516,564.5,461.1,725.1,362.5,259.1,202,202,202,0,0,0,0.364,0.279,0.438,362.5,259.1,523.1,990,990,990,966.1,965.7,966.8,23.9,23.2,24.3,0.193,0.155,0.268,0.0427,0.0218,0.0792,0.0018,0.0009,0.0034,0.447,0.295,0.668,0.019,0.012,0.029,23.42,22.64,24.03,0.923,0.907,0.94,0.973,0.97,0.98,0.898,0.88,0.922,36.13,27.69,48.32,35.17,26.86,47.36,0,0,0,0,0,0,0.414,0,0.539,0.36,0.64,0.36,36.8
210376800000,1976,9,1975,12,30,1.06,0.378,0.681,39597.1,66,66,55,2,2,2,408.6,379,461.1,262.6,233,146,146,146,0,0,0,0.359,0.317,0.385,262.6,233,315.1,990,990,990,965.4,965.3,965.7,24.6,24.3,24.7,0.15,0.14,0.169,0.0225,0.0166,0.033,0.00092,0.00067,0.0014,0.296,0.253,0.378,0.012,0.01,0.016,24.27,23.95,24.45,0.907,0.898,0.919,0.97,0.97,0.97,0.88,0.871,0.892,28.35,25.1,34.02,27.5,24.34,33,0,0,0,0,0,0,0.306,0,0.379,0.36,0.64,0.36,37.4
212968800000,1976,10,1976,1,31,1.03,0.321,0.708,41427.3,57.74,57.74,55.68,2,2,2,384.2,379,394,264.2,259,120,120,120,0,0,0,0.312,0.305,0.317,264.2,259,274,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.147,0.152,0.0228,0.0218,0.0248,0.00093,0.00088,0.001,0.295,0.288,0.31,0.012,0.012,0.013,24.38,24.32,24.42,0.909,0.907,0.911,0.97,0.97,0.97,0.881,0.88,0.884,28.7,28.14,29.76,27.84,27.29,28.87,0,0,0,0,0,0,0.309,0,0.322,0.31,0.69,0.31,40.2
215647200000,1976,11,1976,2,30,0.994,0.289,0.705,41350.5,62.64,62.64,57.43,2,2,2,383.4,368.3,402.5,272,254.3,111.3,106,114,0,0,0,0.291,0.263,0.31,272,254.3,296.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.145,0.158,0.0244,0.0209,0.0293,0.00099,0.00084,0.0012,0.306,0.28,0.343,0.012,0.011,0.014,24.38,24.25,24.48,0.91,0.906,0.916,0.97,0.97,0.97,0.883,0.879,0.888,29.6,27.67,32.29,28.72,26.84,31.32,0,0,0,0,0,0,0.319,0,0.289,0.29,0.71,0.29,41.6
218239200000,1976,12,1976,3,31,1.29,0.316,0.975,57055.5,94.77,94.77,76.69,2,2,2,482,406.7,570.2,364,288.7,118,118,118,0,0,0,0.248,0.207,0.29,364,288.7,452.2,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.183,0.156,0.214,0.0428,0.0277,0.0604,0.0018,0.0011,0.0025,0.465,0.332,0.636,0.019,0.014,0.027,23.77,23.2,24.24,0.927,0.914,0.94,0.975,0.97,0.98,0.904,0.887,0.921,39.31,31.37,48.35,38.34,30.43,47.39,0,0,0,0,0,0,0.426,0,0.315,0.24,0.76,0.24,44.2
220917600000,1977,1,1976,4,31,1.94,0.354,1.59,88062.2,155.9,155.9,118.4,4,2,3.032258064516129,725,576.2,935.5,592.8,437.2,132.3,120,139,0,0,0,0.187,0.128,0.241,592.8,437.2,815.5,990,990,990,966.8,966.2,967.6,23.2,22.4,23.8,0.298,0.211,0.448,0.107,0.0574,0.202,0.0046,0.0024,0.0091,0.681,0.481,0.945,0.029,0.02,0.042,22.52,21.41,23.2,0.931,0.92,0.941,0.975,0.97,0.98,0.907,0.892,0.923,40.33,33.45,48.95,39.33,32.44,47.97,0,0,0,0,0,0,0.658,0,0.35,0.18,0.82,0.18,45.4
223596000000,1977,2,1976,5,28,2.55,0.353,2.15,110340,194,194,164.2,4,3,3.7857142857142856,1056,871.9,1492,909.7,709.9,145.9,137,162,21.26,0,255,0.143,0.0918,0.186,888.4,709.9,1100,990,990,990,968,967.4,969.5,22,20.5,22.6,0.55,0.366,0.886,0.282,0.145,0.48,0.013,0.0064,0.023,1.23,0.81,1.9,0.056,0.036,0.093,20.73,18.64,21.71,0.936,0.927,0.941,0.978,0.97,0.98,0.916,0.899,0.922,44.52,36.82,49.49,43.55,35.71,48.5,0,0,0,0,0,0,0.912,0,0.4,0.14,0.84,0.16,43.3
226015200000,1977,3,1976,6,31,5.59,0.49,2.95,122406,182.2,182.2,164.5,4,4,4,2087,1552,2424,1904,1369,183,183,183,804.3,269,1141,0.0887,0.0755,0.118,1100,1100,1100,990,990,990,971.3,969.7,972.1,18.7,17.9,20.3,0.925,0.904,0.926,0.48,0.48,0.48,0.026,0.024,0.027,1.94,1.92,1.94,0.1,0.094,0.11,16.79,15.93,18.43,0.928,0.923,0.935,0.979,0.975,0.98,0.908,0.9,0.917,42.02,39.67,46.48,41.13,38.69,45.55,0,0,0,0,0,0,0.914,0,2.64,0.088,0.53,0.47,21.9
