datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
228693600000,1977,4,1976,7,30,6.75,0.562,2.85,107587,154.1,154.1,149.4,4,4,4,2602,2445,2680,2385,2228,217,217,217,1285,1128,1363,0.0834,0.081,0.0887,1100,1100,1100,990,990,990,972.6,972.2,972.7,17.4,17.3,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.5,15.32,15.88,0.919,0.917,0.923,0.973,0.971,0.975,0.893,0.89,0.9,38.41,37.86,39.52,37.36,36.78,38.53,0,0,0,0,0,0,0.83,0,3.9,0.083,0.42,0.58,15.9
231285600000,1977,5,1976,8,31,7.16,0.821,2.95,109632,158.5,158.5,147.4,4,4,4,2674,2291,2845,2368,1970,306.5,276,321,1268,870.3,1469,0.115,0.097,0.14,1100,1100,1100,990,990,990,972.7,971.8,973.1,17.3,16.9,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.12,15.33,14.92,16.26,0.917,0.912,0.925,0.972,0.97,0.977,0.891,0.885,0.904,37.9,36.71,40.56,36.84,35.6,39.63,0,0,0,0,0,0,0.819,0,4.21,0.11,0.41,0.59,15.3
233964000000,1977,6,1976,9,30,4.23,0.666,2.76,125494,189.4,189.4,174.3,4,4,4,1631,1127,2248,1374,869.8,257,257,257,310.4,0,890.7,0.164,0.114,0.228,1064,869.8,1100,990,990,990,969.9,968.3,971.7,20.1,18.3,21.7,0.838,0.532,0.926,0.439,0.246,0.48,0.022,0.011,0.026,1.78,1.11,1.94,0.089,0.051,0.11,18.33,16.36,20.59,0.934,0.926,0.939,0.98,0.978,0.98,0.915,0.905,0.92,44.47,40.84,48.31,43.57,39.94,47.35,0,0,0,0,0,0,0.968,0,1.47,0.16,0.65,0.35,29.7
236556000000,1977,7,1976,10,31,2.16,0.608,1.56,84765.4,160.6,160.6,113.9,4,2,2.870967741935484,807.6,606.9,1091,580.6,379.9,227,227,227,0,0,0,0.29,0.208,0.374,580.6,379.9,864.3,990,990,990,967.1,966.3,968.2,22.9,21.8,23.7,0.31,0.198,0.519,0.107,0.046,0.241,0.0048,0.0019,0.011,0.712,0.479,1.09,0.031,0.021,0.05,22.16,20.72,23.17,0.932,0.918,0.942,0.976,0.97,0.98,0.91,0.89,0.923,41.03,32.3,48.78,40.07,31.33,47.8,0,0,0,0,0,0,0.633,0,0.6,0.28,0.72,0.28,39.2
239234400000,1977,8,1976,11,31,1.36,0.493,0.868,50146,87.91,87.91,67.4,2,2,2,508,438.5,606.9,324,254.5,184,184,184,0,0,0,0.365,0.303,0.42,324,254.5,422.9,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.175,0.15,0.21,0.0348,0.0209,0.0546,0.0014,0.00086,0.0023,0.4,0.286,0.581,0.017,0.012,0.025,23.71,23.09,24.14,0.92,0.906,0.937,0.972,0.97,0.98,0.895,0.879,0.918,34.65,27.3,44.85,33.7,26.48,43.95,0,0,0,0,0,0,0.374,0,0.492,0.36,0.64,0.36,36.9
241912800000,1977,9,1976,12,30,0.98,0.365,0.615,36473.7,62.36,62.36,50.66,2,1,1.5666666666666667,377.9,337.2,435.1,237.3,199.2,140.7,138,146,0,0,0,0.374,0.317,0.412,237.3,199.2,297.1,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.141,0.127,0.161,0.0175,0.00992,0.0294,0.00071,0.0004,0.0012,0.359,0.247,0.485,0.015,0.01,0.02,24.35,24.1,24.5,0.92,0.897,0.939,0.974,0.97,0.98,0.896,0.87,0.921,36.14,24.65,48.8,35.26,23.91,47.82,0,0,0,0,0,0,0.281,0,0.365,0.37,0.63,0.37,37.2
244504800000,1977,10,1977,1,31,0.83,0.313,0.517,31334.4,48.08,48.08,42.12,2,1,1.1612903225806452,309.8,283.2,334.4,193,163.2,116.8,110,120,0,0,0,0.379,0.329,0.424,193,163.2,224.4,990,990,990,965,964.8,965.1,25,24.9,25.2,0.123,0.113,0.133,0.00998,0.00632,0.0149,0.0004,0.00025,0.0006,0.357,0.232,0.479,0.014,0.0093,0.019,24.69,24.48,24.86,0.925,0.893,0.939,0.975,0.97,0.98,0.902,0.867,0.921,39.27,23.9,49.06,38.34,23.18,48.08,0,0,0,0,0,0,0.234,0,0.313,0.38,0.62,0.38,37.8
247183200000,1977,11,1977,2,30,0.79,0.275,0.515,30923.2,50.14,50.14,42.95,2,1,1.3666666666666667,304.7,273.3,343.7,198.7,167.3,106,106,106,0,0,0,0.351,0.308,0.388,198.7,167.3,237.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.123,0.112,0.137,0.0111,0.00673,0.0175,0.00044,0.00027,0.0007,0.315,0.237,0.443,0.013,0.0095,0.018,24.75,24.59,24.89,0.917,0.895,0.937,0.973,0.97,0.98,0.893,0.868,0.918,34.92,24.37,46.88,34.02,23.64,45.95,0,0,0,0,0,0,0.239,0,0.275,0.35,0.65,0.35,39.1
249775200000,1977,12,1977,3,31,1.48,0.324,1.15,65543.8,132.5,132.5,88.1,3,2,2.5161290322580645,551.2,347.3,790.3,430.4,229.3,120.8,118,126,0,0,0,0.233,0.159,0.34,430.4,229.3,664.3,990,990,990,966.1,965.1,967.1,23.9,22.9,24.9,0.218,0.136,0.337,0.0611,0.0159,0.129,0.0026,0.00064,0.0056,0.484,0.244,0.813,0.02,0.0098,0.035,23.46,22.13,24.62,0.922,0.897,0.938,0.972,0.97,0.98,0.896,0.87,0.919,35.48,24.83,46.17,34.5,24.09,45.25,0,0,0,0,0,0,0.489,0,0.33,0.22,0.78,0.22,44.3
252453600000,1978,1,1977,4,31,2.66,0.372,2.29,119969,182.9,182.9,161.2,4,3,3.935483870967742,994.2,845.8,1140,855.2,706.8,139,139,139,0,0,0,0.141,0.122,0.164,855.2,706.8,1001,990,990,990,967.8,967.3,968.3,22.2,21.7,22.7,0.493,0.362,0.64,0.238,0.143,0.351,0.011,0.0063,0.016,1.07,0.788,1.43,0.048,0.035,0.066,21.08,20.22,21.82,0.935,0.927,0.942,0.977,0.97,0.98,0.914,0.899,0.923,42.02,36.63,48.85,41.07,35.53,47.87,0,0,0,0,0,0,0.896,0,0.37,0.14,0.86,0.14,45.1
255132000000,1978,2,1977,5,28,3.56,0.392,2.62,122990,192.9,192.9,183,4,4,4,1473,1155,2021,1311,993.3,162,162,162,227.2,0,758.8,0.113,0.0802,0.14,1084,993.3,1100,990,990,990,969.4,968.4,971.2,20.6,18.8,21.6,0.834,0.636,0.926,0.459,0.345,0.48,0.022,0.016,0.025,1.81,1.42,1.94,0.088,0.066,0.1,18.79,16.91,20.19,0.936,0.928,0.94,0.98,0.98,0.98,0.917,0.91,0.921,46.69,42.33,49.2,45.76,41.49,48.21,0,0,0,0,0,0,1.02,0,0.94,0.11,0.74,0.26,34.5
257551200000,1978,3,1977,6,31,9.51,0.64,2.95,92941.4,164,164,124.9,4,4,4,3552,2097,5489,3313,1858,239,239,239,2213,758.2,4150,0.0745,0.0435,0.114,1100,1100,1100,990.01,990,990.05,974.5,971.3,978.3,15.5,11.8,18.7,0.924,0.909,0.926,0.48,0.48,0.48,0.032,0.026,0.041,1.94,1.92,1.94,0.13,0.1,0.16,13.54,9.86,16.72,0.867,0,0.927,0.941,0,0.98,0.843,0,0.909,32.11,0,41.83,31.23,0,40.99,0,0,1,0,0,0.0323,0.694,0.0323,6.56,0.067,0.31,0.69,9.77
260229600000,1978,4,1977,7,30,15.6,0.884,2.85,0,0,0,0,4,4,4,6034,5556,6342,5693,5261,341,295,364,4593,4161,4878,0.0564,0.0485,0.0634,1100,1100,1100,990.09,990.05,990.12,979.1,978.4,979.5,11,10.6,11.7,0.892,0.883,0.907,0.48,0.48,0.48,0.044,0.041,0.045,1.91,1.9,1.92,0.17,0.16,0.18,9.121,8.743,9.763,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,1,12.75,0.057,0.18,0.82,0
262821600000,1978,5,1977,8,31,12.5,0.911,2.95,61612.7,127.9,127.9,82.81,4,4,4,4668,3405,5725,4328,3065,340,340,340,3228,1965,4285,0.0749,0.0594,0.0999,1100,1100,1100,990.02,990,990.07,976.8,974.4,978.6,13.2,11.4,15.6,0.92,0.902,0.926,0.48,0.48,0.48,0.037,0.031,0.042,1.93,1.92,1.94,0.15,0.12,0.17,11.26,9.522,13.64,0.675,0,0.896,0.751,0,0.97,0.655,0,0.869,21.34,0,32.97,20.7,0,31.98,0,0,7,0,0,0.226,0.46,0.226,9.55,0.073,0.24,0.76,4.93
265500000000,1978,6,1977,9,30,6.42,0.759,2.85,110425,176.2,176.2,153.4,4,4,4,2476,1721,3366,2183,1428,293,293,293,1083,327.5,1973,0.123,0.087,0.17,1100,1100,1100,990,990,990,972.2,970.2,974.3,17.8,15.7,19.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.024,0.031,1.94,1.94,1.94,0.11,0.098,0.12,15.84,13.72,17.86,0.92,0.897,0.933,0.975,0.97,0.98,0.897,0.871,0.915,39.31,33.21,44.95,38.34,32.22,44.06,0,0,0,0,0,0,0.852,0,3.57,0.12,0.44,0.56,17.2
268092000000,1978,7,1977,10,31,3.27,0.686,2.45,121435,188.8,188.8,163.2,4,3,3.7419354838709675,1220,878.6,1669,964.3,622.6,256,256,256,50.03,0,313.3,0.217,0.153,0.291,914.3,622.6,1100,990,990,990,968.6,967.4,970,21.4,20,22.6,0.624,0.33,0.92,0.308,0.117,0.48,0.015,0.0052,0.024,1.36,0.752,1.93,0.064,0.033,0.097,20.06,18.03,21.83,0.936,0.93,0.942,0.979,0.971,0.98,0.917,0.902,0.923,44.61,37.46,49.04,43.68,36.36,48.06,0,0,0,0,0,0,0.907,0,0.82,0.21,0.75,0.25,37.1
270770400000,1978,8,1977,11,31,1.91,0.541,1.37,76360,131.5,131.5,102.6,3,2,2.5806451612903225,711.9,576.2,871.9,509.9,374.2,202,202,202,0,0,0,0.288,0.232,0.351,509.9,374.2,669.9,990,990,990,966.7,966.2,967.4,23.3,22.6,23.8,0.262,0.195,0.352,0.08,0.0448,0.131,0.0035,0.0019,0.0058,0.626,0.479,0.835,0.027,0.02,0.037,22.63,21.78,23.32,0.932,0.918,0.941,0.977,0.97,0.98,0.91,0.891,0.922,41.25,32.49,48.87,40.3,31.51,47.89,0,0,0,0,0,0,0.57,0,0.54,0.28,0.72,0.28,40
273448800000,1978,9,1977,12,30,1.31,0.378,0.93,54172,88.81,88.81,75.24,2,2,2,505,442.7,570.2,359,296.7,146,146,146,0,0,0,0.291,0.256,0.33,359,296.7,424.2,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.184,0.162,0.207,0.0418,0.0293,0.0548,0.0017,0.0012,0.0023,0.457,0.348,0.581,0.019,0.014,0.024,23.67,23.25,24.06,0.927,0.916,0.937,0.974,0.97,0.98,0.903,0.888,0.918,38.6,32.06,45.31,37.62,31.09,44.4,0,0,0,0,0,0,0.418,0,0.38,0.29,0.71,0.29,41.4
276040800000,1978,10,1978,1,31,1.13,0.321,0.81,47405.7,68.71,68.71,63.72,2,2,2,422.6,396.1,446.6,302.6,276.1,120,120,120,0,0,0,0.284,0.269,0.303,302.6,276.1,326.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.153,0.171,0.0305,0.0252,0.0353,0.0012,0.001,0.0014,0.355,0.313,0.395,0.015,0.013,0.016,24.14,24,24.31,0.917,0.911,0.922,0.97,0.97,0.97,0.889,0.884,0.894,32.84,29.99,35.42,31.86,29.09,34.36,0,0,0,0,0,0,0.354,0,0.32,0.28,0.72,0.28,42
278719200000,1978,11,1978,2,30,1.4,0.295,1.1,63810.9,104.5,104.5,88.63,3,2,2.2333333333333334,538.6,446.6,629.7,424.6,332.6,114,114,114,0,0,0,0.213,0.181,0.255,424.6,332.6,515.7,990,990,990,966,965.6,966.4,24,23.6,24.4,0.207,0.172,0.251,0.055,0.0365,0.0763,0.0023,0.0015,0.0032,0.53,0.405,0.646,0.022,0.017,0.027,23.45,23.05,23.99,0.931,0.92,0.94,0.976,0.97,0.98,0.909,0.892,0.922,41.38,33.49,48.78,40.43,32.49,47.8,0,0,0,0,0,0,0.492,0,0.3,0.21,0.79,0.21,45.6
281311200000,1978,12,1978,3,31,1.98,0.337,1.64,91515.8,137.6,137.6,123,3,3,3,738.5,636.6,820,612.5,510.6,126,126,126,0,0,0,0.171,0.154,0.198,612.5,510.6,694,990,990,990,966.9,966.4,967.2,23.1,22.8,23.6,0.308,0.25,0.354,0.113,0.0742,0.138,0.0049,0.0032,0.0061,0.717,0.529,0.871,0.031,0.022,0.038,22.43,21.95,23.02,0.934,0.923,0.94,0.978,0.97,0.98,0.913,0.896,0.921,41.91,35.49,46.8,41,34.42,45.86,0,0,0,0,0,0,0.683,0,0.34,0.17,0.83,0.17,46.2
283989600000,1979,1,1978,4,31,2.56,0.382,2.17,115045,183.7,183.7,154.6,4,3,3.7096774193548385,954.1,820,1147,811.5,670,142.5,139,150,0,0,0,0.151,0.121,0.183,811.5,670,1008,990,990,990,967.7,967.2,968.4,22.3,21.6,22.8,0.457,0.344,0.651,0.21,0.131,0.361,0.0095,0.0057,0.017,1.01,0.819,1.46,0.045,0.036,0.068,21.29,20.18,21.99,0.936,0.928,0.942,0.978,0.97,0.98,0.915,0.9,0.923,42.93,37.09,48.79,41.99,35.98,47.81,0,0,0,0,0,0,0.859,0,0.39,0.15,0.85,0.15,44.9
286668000000,1979,2,1978,5,28,3.54,0.392,2.62,123149,192.7,192.7,183.3,4,4,4,1463,1155,1930,1301,993.3,162,162,162,218.6,0,668.3,0.114,0.0839,0.14,1083,993.3,1100,990,990,990,969.4,968.4,970.9,20.6,19.1,21.6,0.829,0.636,0.926,0.458,0.345,0.48,0.022,0.016,0.025,1.81,1.42,1.94,0.088,0.066,0.1,18.82,17.18,20.19,0.936,0.93,0.94,0.98,0.98,0.98,0.917,0.911,0.921,46.75,43.09,49.15,45.81,42.23,48.17,0,0,0,0,0,0,1.02,0,0.92,0.11,0.74,0.26,34.8
289087200000,1979,3,1978,6,31,7.48,0.64,2.95,107540,167.4,167.4,144.5,4,4,4,2791,1974,3612,2552,1735,239,239,239,1452,635.1,2273,0.0886,0.0662,0.121,1100,1100,1100,990,990,990,973,971,974.9,17,15.1,19,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.025,0.032,1.94,1.94,1.94,0.11,0.1,0.13,15.07,13.2,17.04,0.912,0.889,0.929,0.973,0.97,0.98,0.888,0.862,0.91,37.12,31.65,42.7,36.14,30.7,41.85,0,0,0,0,0,0,0.803,0,4.53,0.086,0.39,0.61,14.4
291765600000,1979,4,1978,7,30,12.3,0.824,2.85,70299.7,120.1,120.1,97.64,4,4,4,4731,3721,5397,4413,3426,318,295,364,3313,2326,4002,0.0681,0.0547,0.0858,1100,1100,1100,990.01,990,990.04,977,975.1,978.1,13,11.9,14.9,0.922,0.912,0.926,0.48,0.48,0.48,0.037,0.032,0.04,1.94,1.93,1.94,0.15,0.13,0.16,11.09,9.991,12.97,0.838,0,0.885,0.938,0,0.97,0.813,0,0.859,25.16,0,30.96,24.41,0,30.03,0,0,1,0,0,0.0333,0.542,0.0333,9.45,0.067,0.23,0.77,5.72
294357600000,1979,5,1978,8,31,8.28,0.876,2.95,101621,161.2,161.2,136.6,4,4,4,3092,2197,4155,2765,1876,327.1,321,340,1665,775.8,2715,0.109,0.0818,0.146,1100,1100,1100,990,990,990,973.7,971.6,976,16.3,14,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.026,0.034,1.94,1.94,1.94,0.12,0.11,0.14,14.39,12.1,16.48,0.903,0.866,0.926,0.972,0.97,0.979,0.878,0.84,0.906,35.13,28.25,41.18,34.15,27.4,40.29,0,0,0,0,0,0,0.759,0,5.33,0.11,0.36,0.64,12.3
297036000000,1979,6,1978,9,30,3.95,0.666,2.69,125269,188.8,188.8,174,4,4,4,1522,1059,2149,1265,801.6,257,257,257,226.4,0,792,0.176,0.12,0.243,1039,801.6,1100,990,990,990,969.6,968.1,971.5,20.4,18.5,21.9,0.796,0.469,0.926,0.414,0.191,0.48,0.02,0.0087,0.026,1.69,0.945,1.94,0.084,0.043,0.1,18.75,16.6,20.97,0.934,0.927,0.939,0.98,0.973,0.98,0.915,0.906,0.92,44.4,38.39,48.16,43.5,37.33,47.2,0,0,0,0,0,0,0.967,0,1.26,0.17,0.68,0.32,31.7
299628000000,1979,7,1978,10,31,2.18,0.608,1.57,85790.4,153.4,153.4,115.3,4,2,2.935483870967742,814.6,636.6,1047,587.6,409.6,227,227,227,0,0,0,0.285,0.217,0.357,587.6,409.6,820.3,990,990,990,967.2,966.4,968,22.8,22,23.6,0.311,0.208,0.479,0.107,0.0519,0.206,0.0047,0.0022,0.0094,0.708,0.479,1.03,0.031,0.021,0.047,22.14,20.97,23,0.932,0.918,0.942,0.976,0.97,0.98,0.909,0.89,0.923,40.68,32.3,49.13,39.7,31.33,48.14,0,0,0,0,0,0,0.641,0,0.61,0.28,0.72,0.28,39.4
302306400000,1979,8,1978,11,31,1.45,0.51,0.939,54211.8,92.73,92.73,72.87,2,2,2,541.1,469.1,631.8,350.7,267.1,190.4,184,202,0,0,0,0.356,0.291,0.431,350.7,267.1,447.8,990,990,990,966,965.7,966.4,24,23.6,24.3,0.185,0.157,0.221,0.0401,0.0234,0.0596,0.0017,0.00096,0.0025,0.448,0.307,0.636,0.019,0.013,0.027,23.52,22.94,23.98,0.925,0.909,0.939,0.974,0.97,0.98,0.901,0.882,0.92,37.38,28.54,47.31,36.43,27.69,46.36,0,0,0,0,0,0,0.405,0,0.511,0.35,0.65,0.35,37.4
304984800000,1979,9,1978,12,30,1.05,0.378,0.676,39624.8,67.65,67.65,55.03,2,1,1.8,406.8,341.6,469.1,260.8,195.6,146,146,146,0,0,0,0.362,0.311,0.427,260.8,195.6,323.1,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.15,0.127,0.172,0.0222,0.00956,0.0346,0.0009,0.00038,0.0014,0.339,0.247,0.485,0.014,0.01,0.02,24.24,23.9,24.49,0.915,0.897,0.939,0.972,0.97,0.98,0.89,0.87,0.921,32.87,24.65,48.8,31.98,23.91,47.82,0,0,0,0,0,0,0.306,0,0.374,0.36,0.64,0.36,37.7
307576800000,1979,10,1979,1,31,0.916,0.321,0.594,35593.8,53.76,53.76,47.84,2,1,1.4516129032258065,341.9,327.5,375.1,221.9,207.5,120,120,120,0,0,0,0.351,0.32,0.366,221.9,207.5,255.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.134,0.129,0.146,0.0144,0.0115,0.021,0.00058,0.00046,0.00085,0.369,0.235,0.479,0.015,0.0094,0.019,24.52,24.43,24.66,0.92,0.894,0.939,0.975,0.97,0.98,0.898,0.867,0.92,37.72,23.94,48.88,36.86,23.22,47.9,0,0,0,0,0,0,0.266,0,0.322,0.35,0.65,0.35,38.9
310255200000,1979,11,1979,2,30,1.17,0.295,0.873,51000.6,97.46,97.46,70.83,3,2,2.033333333333333,450.7,379,593.1,336.7,265,114,114,114,0,0,0,0.258,0.192,0.301,336.7,265,479.1,990,990,990,965.6,965.3,966.3,24.4,23.7,24.7,0.174,0.148,0.23,0.0373,0.023,0.0658,0.0015,0.00093,0.0028,0.412,0.296,0.646,0.017,0.012,0.027,23.96,23.19,24.41,0.921,0.909,0.94,0.972,0.97,0.98,0.896,0.882,0.922,35.84,28.83,48.78,34.88,27.96,47.8,0,0,0,0,0,0,0.394,0,0.297,0.25,0.75,0.25,43.6
312847200000,1979,12,1979,3,31,1.99,0.337,1.66,91785.2,143.8,143.8,123.4,4,3,3.064516129032258,744.6,606.9,871.9,618.6,480.9,126,126,126,0,0,0,0.171,0.145,0.208,618.6,480.9,745.9,990,990,990,966.9,966.3,967.4,23.1,22.6,23.7,0.312,0.233,0.391,0.114,0.0662,0.163,0.0049,0.0028,0.0072,0.72,0.481,0.955,0.031,0.02,0.042,22.4,21.71,23.19,0.932,0.92,0.942,0.976,0.97,0.98,0.909,0.892,0.923,41.34,33.54,48.93,40.35,32.53,47.95,0,0,0,0,0,0,0.685,0,0.33,0.17,0.83,0.17,46.1
315525600000,1980,1,1979,4,31,3.73,0.402,2.57,122689,192.6,192.6,164.9,4,3,3.870967741935484,1391,878.6,2267,1241,728.6,150,150,150,281.4,0,1017,0.121,0.0662,0.171,959.9,728.6,1100,990,990,990,969.1,967.4,971.7,20.9,18.3,22.6,0.676,0.381,0.926,0.346,0.154,0.48,0.017,0.0068,0.026,1.46,0.819,1.94,0.072,0.036,0.11,19.44,16.31,21.67,0.934,0.925,0.941,0.978,0.97,0.98,0.914,0.9,0.923,43.7,37.09,49.14,42.76,35.98,48.16,0,0,0,0,0,0,0.916,0,1.16,0.11,0.69,0.31,32.9
318204000000,1980,2,1979,5,29,5.74,0.466,2.76,110322,160.3,160.3,158.5,4,4,4,2292,2229,2363,2106,2032,186.1,162,197,1006,932.2,1066,0.0812,0.0702,0.0884,1100,1100,1100,990,990,990,971.8,971.7,972,18.2,18,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.25,16.08,16.41,0.925,0.924,0.926,0.977,0.976,0.978,0.904,0.902,0.906,40.55,40.08,40.96,39.63,39.13,40.07,0,0,0,0,0,0,0.881,0,2.98,0.081,0.48,0.52,19.2
320709600000,1980,3,1979,6,31,6.97,0.587,2.95,111250,159.2,159.2,149.5,4,4,4,2601,2267,2949,2381,2028,219.1,183,239,1281,927.8,1666,0.0854,0.062,0.105,1100,1100,1100,990,990,990,972.5,971.7,973.4,17.5,16.6,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.51,14.67,16.31,0.918,0.909,0.925,0.973,0.97,0.978,0.894,0.882,0.905,38.42,35.98,40.72,37.38,34.9,39.8,0,0,0,0,0,0,0.831,0,4.02,0.084,0.42,0.58,16
323388000000,1980,4,1979,7,30,7.64,0.562,2.85,100547,146.7,146.7,139.6,4,4,4,2948,2693,3065,2731,2476,217,217,217,1631,1376,1748,0.0737,0.0708,0.0806,1100,1100,1100,990,990,990,973.4,972.8,973.7,16.6,16.3,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.67,14.39,15.29,0.909,0.906,0.916,0.97,0.97,0.971,0.882,0.879,0.89,35.99,35.17,37.77,34.91,34.11,36.68,0,0,0,0,0,0,0.776,0,4.79,0.074,0.37,0.63,13.2
325980000000,1980,5,1979,8,31,6.12,0.739,2.95,118105,173.5,173.5,158.7,4,4,4,2283,1799,2680,2007,1523,276,276,276,907.1,423.2,1304,0.122,0.103,0.153,1100,1100,1100,990,990,990,971.8,970.5,972.7,18.2,17.3,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.028,1.94,1.94,1.94,0.11,0.099,0.11,16.29,15.32,17.61,0.925,0.917,0.932,0.977,0.971,0.98,0.903,0.89,0.913,40.63,37.86,44.25,39.69,36.78,43.37,0,0,0,0,0,0,0.882,0,3.17,0.12,0.48,0.52,19.3
328658400000,1980,6,1979,9,30,3.31,0.544,2.51,122640,190.6,190.6,170.3,4,3,3.9,1279,878.6,1761,1069,668.6,210,210,210,99.57,0,451,0.171,0.119,0.239,969.1,668.6,1100,990,990,990,968.8,967.4,970.3,21.2,19.7,22.6,0.687,0.35,0.926,0.353,0.131,0.48,0.017,0.0058,0.024,1.48,0.832,1.94,0.071,0.037,0.099,19.74,17.73,21.75,0.936,0.928,0.941,0.979,0.97,0.98,0.916,0.9,0.922,44.66,37.01,48.61,43.72,35.9,47.64,0,0,0,0,0,0,0.946,0,0.8,0.16,0.76,0.24,37.1
331250400000,1980,7,1979,10,31,1.83,0.573,1.26,70821.6,133.3,133.3,95.19,3,2,2.4193548387096775,685,554.6,863.8,471.3,327.6,213.8,186,227,0,0,0,0.321,0.215,0.409,471.3,327.6,677.8,990,990,990,966.6,966.1,967.4,23.4,22.6,23.9,0.243,0.179,0.351,0.071,0.0355,0.133,0.0031,0.0015,0.0059,0.585,0.405,0.845,0.025,0.017,0.037,22.78,21.8,23.5,0.931,0.918,0.94,0.976,0.97,0.98,0.908,0.89,0.921,40.39,32.3,47.87,39.43,31.33,46.91,0,0,0,0,0,0,0.529,0,0.57,0.31,0.69,0.31,38.7
333928800000,1980,8,1979,11,31,1.28,0.493,0.789,45550.5,75.75,75.75,61.22,2,2,2,478.5,418.2,548.2,294.5,234.2,184,184,184,0,0,0,0.387,0.336,0.44,294.5,234.2,364.2,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.165,0.143,0.189,0.0289,0.0168,0.0428,0.0012,0.00069,0.0018,0.349,0.257,0.467,0.014,0.01,0.019,23.9,23.47,24.26,0.914,0.899,0.928,0.97,0.97,0.974,0.887,0.872,0.904,31.55,25.04,38.9,30.61,24.28,37.87,0,0,0,0,0,0,0.34,0,0.491,0.39,0.62,0.38,35.6
336607200000,1980,9,1979,12,30,0.945,0.358,0.587,34815.2,57.59,57.59,48.35,2,1,1.5666666666666667,364.4,313.5,412.3,226.4,175.5,138,138,138,0,0,0,0.381,0.335,0.44,226.4,175.5,274.3,990,990,990,965.2,965,965.5,24.8,24.5,25,0.136,0.118,0.153,0.0155,0.00755,0.0249,0.00063,0.0003,0.001,0.335,0.235,0.476,0.014,0.0095,0.019,24.44,24.23,24.69,0.917,0.893,0.939,0.974,0.97,0.98,0.893,0.867,0.92,34.49,23.75,48.43,33.64,23.04,47.46,0,0,0,0,0,0,0.269,0,0.358,0.38,0.62,0.38,36.8
339199200000,1980,10,1980,1,31,0.812,0.295,0.518,31668.5,48.08,48.08,42.57,2,1,1.064516129032258,303.3,283.2,337.2,193.3,173.2,110,110,110,0,0,0,0.363,0.326,0.388,193.3,173.2,227.2,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.115,0.134,0.00963,0.00732,0.0154,0.00038,0.00029,0.00062,0.38,0.241,0.479,0.015,0.0097,0.019,24.7,24.48,24.83,0.93,0.896,0.939,0.978,0.97,0.98,0.909,0.869,0.921,41.92,24.63,49.06,41.02,23.89,48.08,0,0,0,0,0,0,0.236,0,0.294,0.36,0.64,0.36,39
341877600000,1980,11,1980,2,30,0.982,0.295,0.687,40196.8,66.55,66.55,55.83,2,2,2,378.9,334.4,429.8,264.9,220.4,114,114,114,0,0,0,0.303,0.265,0.341,264.9,220.4,315.8,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.148,0.133,0.166,0.023,0.0141,0.0332,0.00093,0.00056,0.0014,0.297,0.233,0.376,0.012,0.0093,0.015,24.41,24.09,24.7,0.908,0.893,0.92,0.97,0.97,0.97,0.88,0.867,0.892,28.78,23.84,34.3,27.91,23.13,33.27,0,0,0,0,0,0,0.31,0,0.295,0.3,0.7,0.3,40.9
344469600000,1980,12,1980,3,31,1.43,0.316,1.11,64588.1,103.6,103.6,86.81,3,2,2.225806451612903,534.2,438.5,629.7,416.2,320.5,118,118,118,0,0,0,0.223,0.187,0.269,416.2,320.5,511.7,990,990,990,966,965.6,966.4,24,23.6,24.4,0.203,0.168,0.248,0.0533,0.0341,0.0747,0.0022,0.0014,0.0032,0.515,0.384,0.651,0.021,0.016,0.027,23.48,23.05,24.04,0.93,0.918,0.941,0.976,0.97,0.98,0.907,0.891,0.922,40.63,32.89,48.94,39.66,31.9,47.96,0,0,0,0,0,0,0.482,0,0.32,0.22,0.78,0.22,45.2
347148000000,1981,1,1980,4,31,2.08,0.372,1.71,93901.1,152,152,126.2,4,3,3.161290322580645,776.5,631.8,935.5,637.5,492.8,139,139,139,0,0,0,0.182,0.149,0.22,637.5,492.8,796.5,990,990,990,967,966.4,967.6,23,22.4,23.6,0.325,0.24,0.438,0.122,0.0686,0.188,0.0053,0.0029,0.0084,0.74,0.5,0.924,0.032,0.021,0.041,22.25,21.45,23.07,0.932,0.921,0.941,0.975,0.97,0.98,0.909,0.894,0.922,41.06,34.25,48.09,40.07,33.22,47.13,0,0,0,0,0,0,0.701,0,0.37,0.18,0.82,0.18,45.1
349826400000,1981,2,1980,5,28,2.61,0.37,2.22,113297,191.9,191.9,168.6,4,4,4,1081,919.2,1312,927.6,757.2,153.1,137,162,8.916,0,50.38,0.144,0.114,0.176,918.6,757.2,1100,990,990,990,968.1,967.6,968.9,21.9,21.1,22.4,0.578,0.407,0.813,0.302,0.169,0.48,0.014,0.0075,0.023,1.26,0.829,1.83,0.058,0.037,0.087,20.61,19.29,21.59,0.935,0.928,0.94,0.977,0.97,0.98,0.913,0.9,0.921,43.13,37.2,48.95,42.15,36.09,47.97,0,0,0,0,0,0,0.937,0,0.39,0.14,0.85,0.15,43.4
352245600000,1981,3,1980,6,31,5.65,0.49,2.95,122775,189.4,189.4,165,4,4,4,2109,1364,3008,1926,1181,183,183,183,826.4,81.01,1725,0.0942,0.0608,0.134,1100,1100,1100,990,990,990,971.2,969,973.5,18.8,16.5,21,0.904,0.831,0.926,0.48,0.48,0.48,0.026,0.023,0.029,1.92,1.85,1.94,0.1,0.088,0.12,16.9,14.53,19.11,0.926,0.908,0.937,0.976,0.97,0.98,0.904,0.881,0.919,42.24,35.57,48.31,41.25,34.5,47.34,0,0,0,0,0,0,0.917,0,2.7,0.087,0.52,0.48,21.7
354924000000,1981,4,1980,7,30,8.18,0.562,2.85,96622.8,137.7,137.7,134.2,4,4,4,3155,3020,3405,2938,2803,217,217,217,1838,1703,2088,0.0689,0.0637,0.0718,1100,1100,1100,990,990,990,973.9,973.6,974.4,16.1,15.6,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.19,13.64,14.5,0.904,0.896,0.908,0.97,0.97,0.97,0.877,0.869,0.88,34.59,32.97,35.48,33.55,31.98,34.42,0,0,0,0,0,0,0.746,0,5.33,0.069,0.35,0.65,11.8
357516000000,1981,5,1980,8,31,7.33,0.86,2.95,108592,166.3,166.3,146,4,4,4,2735,2009,3456,2414,1688,321,321,321,1314,587.7,2035,0.121,0.0929,0.16,1100,1100,1100,990,990,990,972.9,971.1,974.5,17.1,15.5,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.025,0.031,1.94,1.94,1.94,0.11,0.1,0.13,15.2,13.53,16.94,0.914,0.894,0.928,0.973,0.97,0.98,0.889,0.868,0.91,37.49,32.64,42.41,36.49,31.66,41.56,0,0,0,0,0,0,0.811,0,4.38,0.12,0.4,0.6,14.8
360194400000,1981,6,1980,9,30,3.53,0.666,2.52,121097,189.4,189.4,168.2,4,3,3.8333333333333335,1363,910,1942,1106,653,257,257,257,132.6,0,585.4,0.198,0.132,0.282,973.6,653,1100,990,990,990,969,967.5,970.9,21,19.1,22.5,0.71,0.348,0.926,0.36,0.126,0.48,0.017,0.0056,0.025,1.53,0.809,1.94,0.074,0.036,0.1,19.42,17.14,21.65,0.936,0.93,0.942,0.979,0.971,0.98,0.916,0.903,0.923,44.86,37.77,48.98,43.94,36.68,48,0,0,0,0,0,0,0.934,0,1.01,0.19,0.71,0.29,34.3
362786400000,1981,7,1980,10,31,1.82,0.608,1.21,67850.3,128.7,128.7,91.2,3,2,2.4193548387096775,679.2,548.2,883.7,452.2,321.2,227,227,227,0,0,0,0.342,0.257,0.414,452.2,321.2,656.7,990,990,990,966.6,966.1,967.4,23.4,22.6,23.9,0.236,0.177,0.345,0.0653,0.0342,0.127,0.0028,0.0014,0.0056,0.551,0.394,0.811,0.024,0.016,0.036,22.84,21.75,23.54,0.928,0.918,0.94,0.974,0.97,0.98,0.905,0.89,0.921,38.88,32.3,47.87,37.9,31.33,46.91,0,0,0,0,0,0,0.507,0,0.61,0.33,0.66,0.34,37.3
365464800000,1981,8,1980,11,31,1.23,0.493,0.741,42887.9,74.53,74.53,57.65,2,1,1.935483870967742,460.8,402.5,542.7,276.8,218.5,184,184,184,0,0,0,0.403,0.339,0.457,276.8,218.5,358.7,990,990,990,965.7,965.4,966,24.3,24,24.6,0.158,0.138,0.187,0.0254,0.0137,0.0417,0.001,0.00056,0.0017,0.339,0.249,0.489,0.014,0.01,0.02,23.99,23.5,24.3,0.912,0.896,0.939,0.971,0.97,0.98,0.886,0.869,0.921,31.26,24.37,48.51,30.36,23.64,47.54,0,0,0,0,0,0,0.32,0,0.489,0.4,0.6,0.4,34.9
368143200000,1981,9,1980,12,30,0.903,0.358,0.546,32557.5,54.19,54.19,45.22,2,1,1.4,348.5,290,396.1,210.5,152,138,138,138,0,0,0,0.4,0.348,0.476,210.5,152,258.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.131,0.11,0.147,0.0131,0.0052,0.0216,0.00053,0.00021,0.00088,0.338,0.235,0.476,0.014,0.0095,0.019,24.52,24.33,24.86,0.919,0.893,0.939,0.974,0.97,0.98,0.896,0.867,0.92,35.88,23.75,48.43,34.98,23.04,47.46,0,0,0,0,0,0,0.251,0,0.357,0.4,0.6,0.4,36.1
370735200000,1981,10,1981,1,31,0.713,0.295,0.418,25381.7,39.01,39.01,34.12,1,1,1,266.1,250.3,287.1,156.1,140.3,110,110,110,0,0,0,0.414,0.383,0.44,156.1,140.3,177.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.103,0.116,0.00561,0.00403,0.00771,0.00022,0.00016,0.00031,0.288,0.246,0.346,0.011,0.0097,0.014,24.95,24.81,25.05,0.92,0.913,0.928,0.971,0.97,0.976,0.893,0.886,0.905,35.14,31.48,39.97,34.12,30.53,39.01,0,0,0,0,0,0,0.19,0,0.295,0.41,0.59,0.41,35.6
373413600000,1981,11,1981,2,30,0.728,0.275,0.453,27686.2,45.19,45.19,38.45,1,1,1,280.7,246.5,310.1,174.7,140.5,106,106,106,0,0,0,0.379,0.342,0.43,174.7,140.5,204.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.115,0.103,0.125,0.00752,0.00405,0.0108,0.0003,0.00016,0.00043,0.341,0.247,0.431,0.014,0.0097,0.017,24.83,24.62,25.07,0.926,0.913,0.936,0.975,0.97,0.98,0.903,0.886,0.917,39.42,31.56,46.12,38.45,30.61,45.19,0,0,0,0,0,0,0.214,0,0.275,0.38,0.62,0.38,38
376005600000,1981,12,1981,3,31,1.01,0.279,0.732,43002.9,63.96,63.96,57.8,2,1,1.967741935483871,377.3,317.9,406.7,273.3,213.9,104,104,104,0,0,0,0.277,0.256,0.327,273.3,213.9,302.7,990,990,990,965.3,965,965.4,24.7,24.6,25,0.149,0.128,0.159,0.0247,0.0128,0.0305,0.001,0.00051,0.0012,0.315,0.229,0.464,0.013,0.0092,0.019,24.4,24.22,24.75,0.911,0.893,0.938,0.97,0.97,0.98,0.884,0.866,0.92,30.57,23.85,48.33,29.66,23.14,47.36,0,0,0,0,0,0,0.321,0,0.278,0.28,0.72,0.28,42.6
378684000000,1982,1,1981,4,31,1.33,0.244,1.09,63588.2,102.3,102.3,85.47,3,2,2.193548387096774,498,406.7,593.1,407,315.7,91,91,91,0,0,0,0.185,0.153,0.224,407,315.7,502.1,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.195,0.162,0.236,0.0514,0.0331,0.0708,0.0021,0.0013,0.003,0.5,0.372,0.643,0.021,0.015,0.027,23.66,23.23,24.2,0.929,0.918,0.941,0.975,0.97,0.98,0.906,0.89,0.922,40.53,32.63,49.12,39.55,31.65,48.14,0,0,0,0,0,0,0.475,0,0.24,0.18,0.82,0.18,47.8
381362400000,1982,2,1981,5,28,1.62,0.24,1.38,77441.4,132.9,132.9,115.2,3,3,3,668.4,599.5,745.4,569.1,494.5,99.29,85,105,0,0,0,0.15,0.114,0.175,569.1,494.5,660.4,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.276,0.234,0.325,0.0967,0.0689,0.128,0.0041,0.0029,0.0055,0.629,0.495,0.796,0.027,0.021,0.034,22.8,22.32,23.21,0.93,0.922,0.938,0.975,0.97,0.98,0.906,0.894,0.919,39.4,34.57,45.19,38.41,33.54,44.29,0,0,0,0,0,0,0.64,0,0.24,0.15,0.85,0.15,47.8
383781600000,1982,3,1981,6,31,2.25,0.287,1.97,106985,167.9,167.9,143.8,4,3,3.4516129032258065,841.9,745.4,995,734.9,638.4,107,107,107,0,0,0,0.128,0.108,0.144,734.9,638.4,888,990,990,990,967.3,966.9,967.9,22.7,22.1,23.1,0.382,0.318,0.514,0.162,0.122,0.26,0.0072,0.0053,0.012,0.874,0.76,1.12,0.039,0.033,0.051,21.86,21,22.36,0.936,0.927,0.942,0.977,0.97,0.98,0.914,0.899,0.923,43.15,36.83,49.03,42.19,35.72,48.05,0,0,0,0,0,0,0.799,0,0.28,0.13,0.88,0.12,47.5
386460000000,1982,4,1981,7,30,3.3,0.344,2.76,134869,194.1,194.1,187.3,4,4,4,1272,1007,1435,1140,881.6,132.7,125,148,73.34,0,194.2,0.105,0.0881,0.124,1066,881.6,1100,990,990,990,968.8,967.9,969.3,21.2,20.7,22.1,0.773,0.515,0.874,0.442,0.255,0.48,0.021,0.012,0.023,1.72,1.11,1.89,0.081,0.05,0.091,19.52,18.84,20.97,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.918,0.921,47.79,42.43,49.53,46.83,41.58,48.53,0,0,0,0,0,0,1.04,0,0.54,0.1,0.84,0.16,40.9
389052000000,1982,5,1981,8,31,3.06,0.514,2.55,129226,191.4,191.4,173.7,4,4,4,1143,1015,1284,951.1,822.5,192,192,192,0,0,0,0.169,0.149,0.189,951.1,822.5,1092,990,990,990,968.3,967.9,968.8,21.7,21.2,22.1,0.602,0.469,0.785,0.319,0.208,0.47,0.015,0.0094,0.022,1.32,0.976,1.78,0.061,0.044,0.084,20.33,19.42,21.08,0.937,0.933,0.939,0.979,0.975,0.98,0.918,0.91,0.921,44.34,39.67,48.82,43.42,38.69,47.84,0,0,0,0,0,0,0.965,0,0.51,0.17,0.83,0.17,42.2
391730400000,1982,6,1981,9,30,1.96,0.417,1.54,85031.9,158.5,158.5,118.1,4,2,2.933333333333333,756.8,548.2,1001,595.8,387.2,161,161,161,0,0,0,0.221,0.161,0.294,595.8,387.2,839.9,990,990,990,966.9,966.1,967.9,23.1,22.1,23.9,0.309,0.195,0.482,0.112,0.0474,0.222,0.0049,0.002,0.01,0.718,0.476,1.02,0.031,0.02,0.046,22.36,21.08,23.43,0.933,0.919,0.942,0.977,0.97,0.98,0.911,0.891,0.923,41.67,32.97,49.09,40.71,31.98,48.11,0,0,0,0,0,0,0.656,0,0.42,0.21,0.79,0.21,43.4
394322400000,1982,7,1981,10,31,1.24,0.362,0.874,50977.8,84.6,84.6,68.52,2,2,2,461.2,396.1,536.9,326.2,261.1,135,135,135,0,0,0,0.295,0.251,0.341,326.2,261.1,401.9,990,990,990,965.7,965.4,966,24.3,24,24.6,0.171,0.148,0.198,0.0352,0.0222,0.0504,0.0015,0.0009,0.0021,0.398,0.291,0.534,0.016,0.012,0.022,23.93,23.45,24.33,0.921,0.908,0.934,0.972,0.97,0.98,0.895,0.881,0.915,35.24,28.27,43.16,34.26,27.43,42.3,0,0,0,0,0,0,0.381,0,0.366,0.29,0.7,0.3,41.1
397000800000,1982,8,1981,11,31,0.948,0.415,0.533,31903,50.36,50.36,42.88,2,1,1.2580645161290323,354,321.2,396.1,199,166.2,155,155,155,0,0,0,0.44,0.391,0.483,199,166.2,241.1,990,990,990,965.2,965,965.4,24.8,24.6,25,0.127,0.116,0.142,0.0109,0.00662,0.0182,0.00044,0.00026,0.00074,0.349,0.24,0.491,0.014,0.0097,0.02,24.48,24.23,24.68,0.922,0.895,0.94,0.975,0.97,0.98,0.899,0.868,0.921,37.55,24.04,49.15,36.64,23.32,48.17,0,0,0,0,0,0,0.238,0,0.415,0.44,0.56,0.44,33.7
399679200000,1982,9,1981,12,30,0.728,0.306,0.422,25657,44.89,44.89,35.63,1,1,1,280.8,242.4,321.2,162.8,124.4,118,118,118,0,0,0,0.423,0.367,0.487,162.8,124.4,203.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.111,0.0971,0.125,0.0063,0.00244,0.0106,0.00025,0.000096,0.00043,0.308,0.209,0.428,0.012,0.0082,0.017,24.87,24.57,25.14,0.922,0.906,0.936,0.973,0.97,0.98,0.897,0.879,0.917,36.61,27.78,45.8,35.63,26.94,44.89,0,0,0,0,0,0,0.198,0,0.306,0.42,0.58,0.42,35.2
402271200000,1982,10,1982,1,31,0.717,0.283,0.434,26419.8,39.72,39.72,35.51,1,1,1,267.9,254.6,290,162.1,144.6,105.8,97,110,0,0,0,0.396,0.351,0.432,162.1,144.6,180,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.11,0.105,0.117,0.00621,0.00446,0.008,0.00025,0.00018,0.00032,0.303,0.257,0.354,0.012,0.01,0.014,24.93,24.79,25.02,0.922,0.915,0.929,0.972,0.97,0.977,0.896,0.888,0.908,36.53,32.47,40.64,35.51,31.5,39.72,0,0,0,0,0,0,0.197,0,0.283,0.39,0.61,0.39,36.8
404949600000,1982,11,1982,2,30,0.884,0.275,0.609,36435.3,70.14,70.14,50.6,2,1,1.5,341,287.1,438.5,235,181.1,106,106,106,0,0,0,0.317,0.242,0.369,235,181.1,332.5,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.136,0.117,0.171,0.0175,0.00811,0.0365,0.00071,0.00032,0.0015,0.354,0.233,0.458,0.014,0.0093,0.018,24.54,24.02,24.79,0.922,0.894,0.938,0.975,0.97,0.98,0.898,0.867,0.919,36.87,24.01,47.87,35.97,23.29,46.91,0,0,0,0,0,0,0.281,0,0.275,0.31,0.69,0.31,41.2
407541600000,1982,12,1982,3,31,1.46,0.316,1.15,66276.4,104.9,104.9,89.08,3,2,2.2903225806451615,546.1,456.4,636.6,428.1,338.4,118,118,118,0,0,0,0.218,0.185,0.259,428.1,338.4,518.6,990,990,990,966.1,965.7,966.4,23.9,23.6,24.3,0.208,0.174,0.252,0.0559,0.0377,0.0774,0.0023,0.0015,0.0033,0.523,0.414,0.651,0.022,0.017,0.027,23.42,23.01,23.93,0.93,0.918,0.941,0.976,0.97,0.98,0.908,0.891,0.922,40.65,32.89,48.94,39.69,31.9,47.96,0,0,0,0,0,0,0.495,0,0.31,0.22,0.79,0.21,45.4
410220000000,1983,1,1982,4,31,1.98,0.372,1.61,89653.7,134.6,134.6,120.5,3,3,3,740.4,643.9,817.2,601.4,504.9,139,139,139,0,0,0,0.189,0.17,0.216,601.4,504.9,678.2,990,990,990,966.9,966.5,967.2,23.1,22.8,23.5,0.302,0.247,0.345,0.108,0.072,0.133,0.0047,0.0031,0.0058,0.696,0.519,0.84,0.03,0.022,0.037,22.44,21.99,23,0.932,0.923,0.939,0.977,0.97,0.98,0.911,0.895,0.92,41.11,35.04,45.77,40.17,33.99,44.86,0,0,0,0,0,0,0.669,0,0.37,0.19,0.81,0.19,45.3
412898400000,1983,2,1982,5,28,2.1,0.331,1.77,95962.7,153.4,153.4,142.8,4,3,3.2142857142857144,867.4,820,941.1,730.4,683,137,137,137,0,0,0,0.158,0.146,0.167,730.4,683,804.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.377,0.346,0.441,0.155,0.135,0.193,0.0069,0.0059,0.0087,0.908,0.799,0.96,0.04,0.035,0.042,21.72,21.42,21.97,0.938,0.927,0.942,0.978,0.97,0.98,0.918,0.899,0.923,45.95,36.95,48.99,44.96,35.84,48.01,0,0,0,0,0,0,0.793,0,0.33,0.16,0.84,0.16,45.7
415317600000,1983,3,1982,6,31,2.8,0.346,2.46,127456,184.4,184.4,171.3,4,4,4,1047,943.6,1140,917.7,814.6,129,129,129,0,0,0,0.124,0.113,0.137,917.7,814.6,1011,990,990,990,968,967.7,968.3,22,21.7,22.3,0.548,0.452,0.65,0.284,0.202,0.364,0.013,0.009,0.017,1.21,0.947,1.47,0.055,0.042,0.068,20.76,20.19,21.38,0.937,0.933,0.94,0.979,0.976,0.98,0.918,0.91,0.921,43.73,39.83,47.05,42.83,38.86,46.11,0,0,0,0,0,0,0.952,0,0.34,0.12,0.88,0.12,45.5
417996000000,1983,4,1982,7,30,2.81,0.344,2.47,126995,182.9,182.9,176.4,4,4,4,1085,1059,1127,951.9,924.8,132.7,125,148,0,0,0,0.122,0.111,0.138,951.9,924.8,998.2,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.583,0.562,0.634,0.311,0.29,0.349,0.014,0.013,0.016,1.29,1.23,1.42,0.059,0.056,0.066,20.54,20.29,20.67,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45,43.89,46.67,44.1,43.02,45.73,0,0,0,0,0,0,0.98,0,0.34,0.12,0.88,0.12,45.2
420588000000,1983,5,1982,8,31,2.61,0.394,2.22,116868,172.3,172.3,157.1,4,3,3.806451612903226,974.4,797.9,1073,827.4,650.9,147,147,147,0,0,0,0.152,0.137,0.184,827.4,650.9,925.8,990,990,990,967.8,967.1,968.1,22.2,21.9,22.9,0.469,0.33,0.556,0.22,0.125,0.291,0.0099,0.0055,0.013,1.03,0.788,1.23,0.046,0.034,0.056,21.2,20.65,22.12,0.936,0.927,0.942,0.978,0.97,0.98,0.915,0.899,0.923,42.39,36.84,48.71,41.47,35.74,47.73,0,0,0,0,0,0,0.873,0,0.39,0.15,0.85,0.15,44.8
423266400000,1983,6,1982,9,30,1.5,0.308,1.19,68275.7,132.5,132.5,94.83,3,2,2.433333333333333,579.4,456.4,782.3,460.4,337.4,119,119,119,0,0,0,0.212,0.152,0.261,460.4,337.4,663.3,990,990,990,966.2,965.7,967,23.8,23,24.3,0.228,0.174,0.335,0.0674,0.0375,0.129,0.0029,0.0015,0.0056,0.552,0.413,0.81,0.023,0.017,0.035,23.26,22.16,23.93,0.93,0.918,0.94,0.975,0.97,0.98,0.907,0.891,0.921,40.17,32.81,47.9,39.2,31.83,46.94,0,0,0,0,0,0,0.527,0,0.31,0.21,0.79,0.21,45.5
425858400000,1983,7,1982,10,31,1.06,0.338,0.725,42500.6,72.44,72.44,57.12,2,1,1.903225806451613,397,343.7,451.8,270.7,208.7,126.3,108,135,0,0,0,0.322,0.239,0.393,270.7,208.7,343.8,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.151,0.13,0.175,0.0241,0.0117,0.0388,0.00098,0.00047,0.0016,0.331,0.239,0.478,0.013,0.0096,0.019,24.29,23.94,24.57,0.913,0.895,0.939,0.971,0.97,0.98,0.887,0.868,0.92,31.72,24.1,48.62,30.81,23.38,47.64,0,0,0,0,0,0,0.317,0,0.335,0.32,0.68,0.32,40.1
428536800000,1983,8,1982,11,31,0.846,0.308,0.538,32477.1,47.64,47.64,43.65,2,1,1.2903225806451613,316,283.2,341.6,201,168.2,115,115,115,0,0,0,0.365,0.337,0.406,201,168.2,226.6,990,990,990,965,964.8,965.1,25,24.9,25.2,0.124,0.113,0.133,0.011,0.00682,0.0153,0.00044,0.00027,0.00062,0.348,0.23,0.472,0.014,0.0092,0.019,24.67,24.47,24.85,0.921,0.893,0.939,0.976,0.97,0.98,0.899,0.866,0.92,37.75,23.73,48.61,36.87,23.01,47.64,0,0,0,0,0,0,0.243,0,0.308,0.36,0.64,0.36,38.4
431215200000,1983,9,1982,12,30,0.647,0.283,0.364,22066.7,42.3,42.3,30.65,1,1,1,249.4,220.7,281.5,140.4,102.7,109,91,118,0,0,0,0.442,0.323,0.535,140.4,102.7,190.5,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.102,0.0894,0.118,0.00404,0.000275,0.00905,0.00016,0.000011,0.00036,0.252,0.164,0.384,0.01,0.0065,0.015,25.07,24.79,25.31,0.91,0.887,0.932,0.972,0.969,0.98,0.885,0.859,0.913,31.49,22.63,43.16,30.65,21.92,42.3,0,0,0,0,0,0,0.17,0,0.283,0.44,0.56,0.44,34.1
433807200000,1983,10,1983,1,31,0.597,0.26,0.338,20406,31.77,31.77,27.43,1,1,1,223,211.9,242.4,126,114.9,97,97,97,0,0,0,0.436,0.4,0.458,126,114.9,145.4,990,990,990,964.5,964.5,964.7,25.5,25.3,25.5,0.0959,0.092,0.103,0.0026,0.00149,0.00454,0.0001,0.000058,0.00018,0.212,0.187,0.257,0.0083,0.0073,0.01,25.25,25.09,25.34,0.906,0.898,0.916,0.97,0.97,0.97,0.879,0.871,0.888,28.28,25.64,32.75,27.43,24.87,31.77,0,0,0,0,0,0,0.152,0,0.259,0.44,0.57,0.43,34.2
436485600000,1983,11,1983,2,30,0.697,0.241,0.456,27894.4,47.25,47.25,38.74,1,1,1,268.8,246.5,305.9,175.8,153.5,93,93,93,0,0,0,0.348,0.304,0.377,175.8,153.5,212.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.105,0.126,0.00776,0.00535,0.0126,0.00031,0.00021,0.0005,0.342,0.277,0.46,0.014,0.011,0.018,24.88,24.61,25.04,0.927,0.919,0.938,0.974,0.97,0.98,0.902,0.891,0.919,39.77,34.64,48.22,38.74,33.6,47.25,0,0,0,0,0,0,0.215,0,0.241,0.35,0.65,0.35,40
439077600000,1983,12,1983,3,31,1.07,0.292,0.774,45796.4,80.86,80.86,61.55,2,1,1.7419354838709677,398.1,305.9,485.3,289.1,201.9,109,104,118,0,0,0,0.279,0.214,0.34,289.1,201.9,381.3,990,990,990,965.4,964.9,965.8,24.6,24.2,25.1,0.155,0.123,0.187,0.0278,0.0104,0.0463,0.0011,0.00041,0.0019,0.399,0.238,0.49,0.016,0.0096,0.02,24.23,23.73,24.71,0.924,0.896,0.939,0.973,0.97,0.98,0.899,0.869,0.92,37.81,24.61,49.05,36.84,23.87,48.07,0,0,0,0,0,0,0.342,0,0.296,0.27,0.72,0.28,42.8
441756000000,1984,1,1983,4,31,1.51,0.294,1.21,69895.6,117.1,117.1,93.95,3,2,2.3548387096774195,562.1,485.3,667.6,452.4,365.3,109.7,91,120,0,0,0,0.199,0.136,0.247,452.4,365.3,576.6,990,990,990,966.1,965.8,966.6,23.9,23.4,24.2,0.218,0.182,0.279,0.0633,0.0431,0.101,0.0027,0.0018,0.0043,0.55,0.461,0.644,0.023,0.019,0.027,23.33,22.79,23.75,0.932,0.922,0.94,0.977,0.97,0.98,0.91,0.894,0.922,41.43,34.86,48.73,40.48,33.81,47.75,0,0,0,0,0,0,0.522,0,0.3,0.19,0.8,0.2,46.3
444434400000,1984,2,1983,5,29,1.94,0.263,1.68,92706.5,149.1,149.1,133.2,4,3,3.1724137931034484,774.3,674.1,878.6,669.3,569.1,105,105,105,0,0,0,0.136,0.12,0.156,669.3,569.1,773.6,990,990,990,967,966.6,967.4,23,22.6,23.4,0.335,0.277,0.406,0.133,0.0977,0.177,0.0058,0.0042,0.0078,0.789,0.629,0.947,0.034,0.027,0.042,22.21,21.74,22.77,0.935,0.927,0.942,0.978,0.97,0.98,0.915,0.899,0.923,43.25,36.93,49.16,42.31,35.82,48.18,0,0,0,0,0,0,0.74,0,0.26,0.14,0.87,0.13,47.8
446940000000,1984,3,1983,6,31,3.51,0.346,2.69,130032,194.2,194.2,174.8,4,4,4,1311,893,1775,1182,764,129,129,129,179.2,0,546,0.104,0.0727,0.144,1003,764,1100,990,990,990,968.9,967.5,970.4,21.1,19.6,22.5,0.718,0.406,0.923,0.382,0.172,0.48,0.018,0.0076,0.024,1.55,0.836,1.94,0.074,0.037,0.099,19.57,17.69,21.69,0.935,0.929,0.94,0.979,0.971,0.98,0.915,0.902,0.921,44.64,37.74,49.54,43.69,36.65,48.55,0,0,0,0,0,0,0.971,0,0.82,0.099,0.77,0.23,37
449618400000,1984,4,1983,7,30,4.29,0.384,2.85,128534,183.7,183.7,178.5,4,4,4,1656,1506,1780,1508,1358,148,148,148,407.5,257.9,532,0.0896,0.0831,0.0983,1100,1100,1100,990,990,990,970,969.5,970.4,20,19.6,20.5,0.919,0.908,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.94,0.097,0.094,0.099,18.08,17.67,18.57,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.914,0.917,45.54,44.42,46.87,44.63,43.54,45.93,0,0,0,0,0,0,0.992,0,1.44,0.09,0.66,0.34,30
452210400000,1984,5,1983,8,31,3.29,0.514,2.68,132728,192,192,178.4,4,4,4,1229,953.8,1479,1037,761.8,192,192,192,34.82,0,187.4,0.159,0.13,0.201,1002,761.8,1100,990,990,990,968.6,967.7,969.4,21.4,20.6,22.3,0.687,0.414,0.875,0.377,0.171,0.48,0.018,0.0077,0.023,1.51,0.841,1.89,0.071,0.038,0.092,19.87,18.69,21.44,0.937,0.928,0.939,0.979,0.97,0.98,0.917,0.9,0.921,45.55,37.18,48.97,44.6,36.07,47.99,0,0,0,0,0,0,0.991,0,0.61,0.16,0.81,0.19,40.3
454888800000,1984,6,1983,9,30,1.58,0.345,1.23,69821.7,146.2,146.2,96.97,4,2,2.5,609.1,435.1,928.7,476.1,316.1,133,119,161,0,0,0,0.225,0.173,0.274,476.1,316.1,767.7,990,990,990,966.3,965.6,967.6,23.7,22.4,24.4,0.24,0.166,0.416,0.0736,0.0332,0.174,0.0032,0.0014,0.0078,0.571,0.376,0.961,0.024,0.015,0.043,23.12,21.53,24.07,0.929,0.918,0.941,0.975,0.97,0.98,0.906,0.891,0.923,39.79,32.81,48.59,38.8,31.83,47.62,0,0,0,0,0,0,0.539,0,0.35,0.22,0.78,0.22,44.2
457480800000,1984,7,1983,10,31,0.981,0.289,0.692,40792.4,67.33,67.33,54.83,2,1,1.8709677419354838,366.4,321.2,427.1,258.4,213.2,108,108,108,0,0,0,0.297,0.253,0.336,258.4,213.2,319.1,990,990,990,965.2,965,965.5,24.8,24.5,25,0.145,0.129,0.166,0.0217,0.0126,0.0338,0.00088,0.00051,0.0014,0.318,0.234,0.473,0.013,0.0094,0.019,24.45,24.1,24.71,0.912,0.894,0.939,0.971,0.97,0.98,0.886,0.867,0.92,31.37,24.14,48.76,30.49,23.41,47.78,0,0,0,0,0,0,0.305,0,0.289,0.29,0.71,0.29,41.6
460159200000,1984,8,1983,11,31,0.757,0.289,0.468,28393.9,48.18,48.18,38.16,2,1,1.096774193548387,282.7,254.6,321.2,174.8,139.6,107.9,93,115,0,0,0,0.386,0.29,0.452,174.8,139.6,228.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.115,0.103,0.132,0.00797,0.00396,0.0156,0.00032,0.00016,0.00063,0.319,0.236,0.475,0.013,0.0094,0.019,24.85,24.57,25.04,0.921,0.895,0.939,0.973,0.97,0.98,0.896,0.868,0.92,36.83,24.47,49.14,35.86,23.73,48.16,0,0,0,0,0,0,0.212,0,0.289,0.38,0.62,0.38,37.5
462837600000,1984,9,1983,12,30,0.595,0.236,0.359,21780.3,34.9,34.9,30.25,1,1,1,229.4,211.9,250.3,138.4,120.9,91,91,91,0,0,0,0.398,0.364,0.43,138.4,120.9,159.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0999,0.0937,0.107,0.00384,0.00209,0.00593,0.00015,0.000082,0.00023,0.24,0.199,0.293,0.0095,0.0078,0.012,25.18,25.01,25.33,0.912,0.903,0.921,0.97,0.97,0.97,0.885,0.876,0.893,31.19,27.11,35.98,30.25,26.3,34.9,0,0,0,0,0,0,0.168,0,0.236,0.4,0.6,0.4,36.6
465429600000,1984,10,1984,1,31,0.566,0.218,0.348,21116.1,30.49,30.49,28.38,1,1,1,211.3,201.4,228.7,129.8,108.9,81.52,73,97,0,0,0,0.385,0.345,0.471,129.8,108.9,138.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0956,0.0899,0.098,0.00298,0.000894,0.00389,0.00012,0.000035,0.00015,0.218,0.175,0.238,0.0085,0.0068,0.0093,25.31,25.2,25.39,0.908,0.893,0.913,0.97,0.97,0.97,0.881,0.866,0.885,29.26,24.23,31.44,28.38,23.5,30.49,0,0,0,0,0,0,0.158,0,0.218,0.39,0.61,0.39,37.3
468108000000,1984,11,1984,2,30,0.676,0.241,0.435,26662.6,47.25,47.25,37.03,1,1,1,261,225.8,305.9,168,132.8,93,93,93,0,0,0,0.361,0.304,0.412,168,132.8,212.9,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.11,0.0979,0.126,0.00695,0.00328,0.0126,0.00028,0.00013,0.0005,0.324,0.226,0.46,0.013,0.0089,0.018,24.95,24.61,25.22,0.923,0.91,0.938,0.975,0.97,0.98,0.9,0.883,0.919,37.96,29.89,48.22,37.03,28.99,47.25,0,0,0,0,0,0,0.206,0,0.241,0.36,0.64,0.36,39.4
470700000000,1984,12,1984,3,31,1.02,0.279,0.739,43627.1,73.39,73.39,58.64,2,1,1.8064516129032258,380,305.9,451.8,276,201.9,104,104,104,0,0,0,0.28,0.23,0.34,276,201.9,347.8,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.15,0.123,0.175,0.0252,0.0104,0.0396,0.001,0.00041,0.0016,0.357,0.229,0.428,0.014,0.0092,0.018,24.35,23.94,24.75,0.918,0.893,0.935,0.972,0.97,0.98,0.892,0.866,0.917,34.59,23.85,45.66,33.65,23.14,44.74,0,0,0,0,0,0,0.326,0,0.281,0.27,0.72,0.28,42.8
473378400000,1985,1,1984,4,31,1.55,0.269,1.28,73227,138.1,138.1,98.42,3,2,2.4516129032258065,577.2,461.1,782.3,476.9,341.1,100.4,91,120,0,0,0,0.181,0.116,0.26,476.9,341.1,691.3,990,990,990,966.2,965.7,967,23.8,23,24.3,0.23,0.174,0.344,0.0715,0.0382,0.137,0.003,0.0016,0.006,0.576,0.418,0.857,0.024,0.017,0.037,23.24,22.11,23.91,0.931,0.919,0.941,0.976,0.97,0.98,0.909,0.892,0.922,41.46,33.43,49.12,40.49,32.42,48.14,0,0,0,0,0,0,0.547,0,0.27,0.17,0.83,0.17,47.2
476056800000,1985,2,1984,5,28,2.01,0.309,1.7,93318.2,146.5,146.5,138.9,4,3,3.142857142857143,832.1,797.9,863.8,704.2,660.9,127.9,105,137,0,0,0,0.154,0.122,0.172,704.2,660.9,758.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.357,0.333,0.393,0.144,0.128,0.169,0.0063,0.0056,0.0075,0.864,0.779,0.947,0.038,0.034,0.042,21.91,21.8,22.1,0.938,0.927,0.942,0.979,0.97,0.98,0.918,0.899,0.923,45.53,36.93,49.16,44.56,35.82,48.18,0,0,0,0,0,0,0.771,0,0.31,0.15,0.85,0.15,46.4
478476000000,1985,3,1984,6,31,2.84,0.346,2.49,127411,194.2,194.2,171.3,4,4,4,1060,871.9,1259,930.5,742.9,129,129,129,2.643,0,29.85,0.124,0.102,0.148,927.9,742.9,1100,990,990,990,968.1,967.4,968.7,21.9,21.3,22.6,0.575,0.386,0.793,0.308,0.161,0.48,0.014,0.0071,0.023,1.27,0.792,1.81,0.058,0.035,0.085,20.67,19.48,21.82,0.936,0.927,0.94,0.978,0.97,0.98,0.915,0.899,0.921,43.78,36.84,49.54,42.81,35.73,48.55,0,0,0,0,0,0,0.951,0,0.35,0.12,0.88,0.12,44.9
481154400000,1985,4,1984,7,30,4.22,0.384,2.85,129303,192.6,192.6,179.6,4,4,4,1628,1276,1888,1480,1128,148,148,148,380.1,27.72,640.1,0.092,0.0784,0.116,1100,1100,1100,990,990,990,969.9,968.8,970.7,20.1,19.3,21.2,0.904,0.807,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.92,1.82,1.94,0.096,0.086,0.1,18.18,17.32,19.41,0.934,0.93,0.938,0.98,0.98,0.98,0.915,0.912,0.92,45.81,43.46,49.12,44.9,42.59,48.14,0,0,0,0,0,0,0.998,0,1.37,0.091,0.68,0.32,30.6
483746400000,1985,5,1984,8,31,4.71,0.594,2.95,130140,186.4,186.4,174.9,4,4,4,1760,1445,1930,1538,1169,221.8,192,276,438.1,69.29,638.3,0.129,0.0995,0.191,1100,1100,1100,990,990,990,970.3,969.3,970.9,19.7,19.1,20.7,0.916,0.846,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.86,1.94,0.098,0.09,0.1,17.74,17.18,18.83,0.932,0.93,0.937,0.98,0.98,0.98,0.914,0.911,0.918,44.62,43.09,47.56,43.73,42.23,46.61,0,0,0,0,0,0,0.972,0,1.76,0.13,0.63,0.37,27.6
486424800000,1985,6,1984,9,30,2.68,0.544,2.12,108612,191,191,150.9,4,2,3.533333333333333,1035,648.5,1419,825.1,438.5,210,210,210,8.351,0,109.2,0.214,0.148,0.324,816.8,438.5,1100,990,990,990,967.9,966.5,969.2,22.1,20.8,23.5,0.515,0.219,0.857,0.25,0.0577,0.48,0.012,0.0025,0.023,1.14,0.503,1.87,0.053,0.022,0.09,20.92,18.9,22.89,0.935,0.92,0.941,0.978,0.97,0.98,0.914,0.893,0.922,43.5,33.52,48.73,42.55,32.51,47.75,0,0,0,0,0,0,0.838,0,0.56,0.2,0.79,0.21,40.5
489016800000,1985,7,1984,10,31,1.29,0.406,0.885,51410.7,92.32,92.32,69.1,2,2,2,481.8,394,631.8,330.4,259,151.5,135,186,0,0,0,0.314,0.269,0.367,330.4,259,445.8,990,990,990,965.8,965.4,966.4,24.2,23.6,24.6,0.174,0.148,0.219,0.0361,0.0218,0.0592,0.0015,0.00089,0.0025,0.407,0.288,0.63,0.017,0.012,0.027,23.83,22.94,24.34,0.922,0.907,0.939,0.972,0.97,0.98,0.896,0.88,0.92,35.54,28.05,47.1,34.55,27.21,46.16,0,0,0,0,0,0,0.384,0,0.405,0.31,0.69,0.31,39.9
491695200000,1985,8,1984,11,31,0.901,0.415,0.486,29132.5,48.94,48.94,39.16,2,1,1.1612903225806452,336.4,290,389.6,181.4,135,155,155,155,0,0,0,0.464,0.398,0.534,181.4,135,234.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.121,0.105,0.14,0.00868,0.0035,0.0169,0.00035,0.00014,0.00069,0.324,0.237,0.467,0.013,0.0094,0.019,24.59,24.29,24.9,0.921,0.895,0.938,0.973,0.97,0.98,0.896,0.868,0.919,36.25,24.04,47.67,35.31,23.32,46.72,0,0,0,0,0,0,0.218,0,0.415,0.46,0.54,0.46,32.3
494373600000,1985,9,1984,12,30,0.653,0.306,0.347,20921.1,37.71,37.71,29.06,1,1,1,252,225.8,290,134,107.8,118,118,118,0,0,0,0.471,0.407,0.523,134,107.8,172,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.1,0.0912,0.114,0.0034,0.000781,0.0072,0.00013,0.000031,0.00029,0.234,0.174,0.331,0.0092,0.0068,0.013,25.07,24.81,25.27,0.908,0.892,0.926,0.97,0.97,0.973,0.881,0.865,0.901,29.95,23.83,38.74,29.06,23.12,37.71,0,0,0,0,0,0,0.161,0,0.306,0.47,0.53,0.47,32
496965600000,1985,10,1985,1,31,0.567,0.26,0.307,18445.4,28.07,28.07,24.79,1,1,1,211.5,203.8,225.8,114.5,106.8,97,97,97,0,0,0,0.459,0.43,0.476,114.5,106.8,128.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0918,0.0891,0.0969,0.00145,0.000681,0.00288,0.000057,0.000027,0.00011,0.186,0.171,0.217,0.0073,0.0067,0.0085,25.34,25.23,25.41,0.898,0.891,0.908,0.97,0.97,0.97,0.871,0.865,0.881,25.56,23.72,28.94,24.79,23.01,28.07,0,0,0,0,0,0,0.138,0,0.26,0.46,0.54,0.46,32.5
499644000000,1985,11,1985,2,30,0.576,0.219,0.358,21761.4,38.92,38.92,30.22,1,1,1,222.3,205.9,242.4,138,112.9,84.33,67,93,0,0,0,0.383,0.276,0.452,138,112.9,175.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0987,0.0909,0.11,0.0038,0.00129,0.00754,0.00015,0.000051,0.0003,0.241,0.183,0.335,0.0095,0.0071,0.013,25.23,25.01,25.38,0.911,0.896,0.927,0.971,0.97,0.976,0.884,0.87,0.905,31.12,25.2,39.89,30.22,24.45,38.92,0,0,0,0,0,0,0.168,0,0.218,0.38,0.62,0.38,37.8
502236000000,1985,12,1985,3,31,0.822,0.189,0.633,37988.5,71.32,71.32,51.06,2,1,1.5161290322580645,306.8,234.6,394,236.2,157.6,70.61,59,77,0,0,0,0.241,0.15,0.328,236.2,157.6,335,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.132,0.105,0.165,0.0182,0.00576,0.037,0.00073,0.00023,0.0015,0.345,0.223,0.458,0.014,0.0089,0.018,24.71,24.23,25.11,0.92,0.892,0.938,0.973,0.97,0.98,0.895,0.866,0.92,36.45,23.7,48.38,35.49,22.99,47.41,0,0,0,0,0,0,0.284,0,0.189,0.23,0.77,0.23,46.2
