datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
780962400000,1994,10,1994,1,31,0.416,0.139,0.277,16442.2,24.04,24.04,22.1,1,1,1,155.3,136.7,163.3,103.3,84.72,52,52,52,0,0,0,0.335,0.318,0.38,103.3,84.72,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.076,0.0854,0.000441,0,0.00113,0.000017,0,0.000044,0.159,0.127,0.174,0.0062,0.005,0.0068,25.35,25.35,25.37,0.888,0.867,0.895,0.969,0.96,0.97,0.86,0.832,0.868,22.81,18.28,24.78,22.1,17.55,24.04,0,0,0,0,0,0,0.123,0,0.139,0.33,0.67,0.33,39.5
783640800000,1994,11,1994,2,30,0.441,0.13,0.312,18813.5,32.06,32.06,26.13,1,1,1,170.2,155.8,195.3,120.2,105.8,50,50,50,0,0,0,0.296,0.256,0.321,120.2,105.8,145.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0882,0.0831,0.097,0.00202,0.000577,0.00453,0.000079,0.000023,0.00018,0.194,0.163,0.251,0.0076,0.0064,0.0098,25.35,25.34,25.35,0.901,0.89,0.916,0.97,0.97,0.97,0.874,0.864,0.888,26.94,23.41,33.06,26.13,22.71,32.06,0,0,0,0,0,0,0.145,0,0.129,0.29,0.71,0.29,42.7
786232800000,1994,12,1994,3,31,0.623,0.158,0.465,28619,47.22,47.22,38.47,2,1,1.032258064516129,232.5,188.8,281.5,173.5,129.8,59,59,59,0,0,0,0.259,0.21,0.312,173.5,129.8,222.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.108,0.093,0.126,0.00754,0.00298,0.0145,0.0003,0.00012,0.00058,0.327,0.215,0.435,0.013,0.0084,0.017,25.08,24.8,25.36,0.924,0.894,0.937,0.975,0.97,0.98,0.901,0.868,0.918,38.63,24.34,47.16,37.7,23.61,46.22,0,0,0,0,0,0,0.214,0,0.158,0.25,0.75,0.25,45.9
788911200000,1995,1,1994,4,31,0.888,0.196,0.692,40969.7,67.27,67.27,55.07,2,1,1.967741935483871,331.5,283.2,389.6,258.5,210.2,73,73,73,0,0,0,0.221,0.187,0.258,258.5,210.2,316.6,990,990,990,965.1,964.8,965.3,24.9,24.7,25.2,0.14,0.123,0.161,0.0217,0.012,0.0333,0.00087,0.00048,0.0014,0.289,0.239,0.448,0.012,0.0095,0.018,24.65,24.28,24.85,0.908,0.897,0.938,0.97,0.97,0.98,0.881,0.87,0.919,29.15,25.11,47.78,28.29,24.35,46.83,0,0,0,0,0,0,0.306,0,0.196,0.22,0.78,0.22,46.1
791589600000,1995,2,1994,5,28,1.14,0.206,0.93,54581.3,96.85,96.85,81.22,3,2,2.107142857142857,469.6,394,557.9,384.6,309,85,85,85,0,0,0,0.183,0.152,0.216,384.6,309,472.9,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.186,0.159,0.219,0.0469,0.0318,0.0646,0.0019,0.0013,0.0027,0.476,0.36,0.631,0.02,0.015,0.026,23.81,23.35,24.27,0.928,0.918,0.94,0.975,0.97,0.98,0.905,0.89,0.921,39.88,32.64,48.65,38.9,31.66,47.68,0,0,0,0,0,0,0.451,0,0.21,0.18,0.82,0.18,47.9
794008800000,1995,3,1994,6,31,2.03,0.287,1.75,95721.4,175.6,175.6,128.7,4,3,3.2903225806451615,758.7,567.8,1047,651.7,460.8,107,107,107,0,0,0,0.146,0.102,0.188,651.7,460.8,940.3,990,990,990,966.9,966.2,968,23.1,22,23.8,0.336,0.217,0.561,0.135,0.0622,0.302,0.0059,0.0026,0.014,0.751,0.446,1.25,0.033,0.019,0.057,22.32,20.7,23.4,0.931,0.917,0.942,0.975,0.97,0.98,0.908,0.89,0.923,40.01,32.33,48.87,39.03,31.36,47.9,0,0,0,0,0,0,0.715,0,0.28,0.14,0.86,0.14,47.2
796687200000,1995,4,1994,7,30,3.11,0.344,2.76,136867,194.2,194.2,190.1,4,4,4,1200,1091,1250,1068,966.3,132.7,125,148,3.217,0,24.73,0.111,0.1,0.122,1064,966.3,1100,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.737,0.593,0.796,0.435,0.323,0.48,0.02,0.015,0.023,1.67,1.33,1.81,0.078,0.061,0.085,19.8,19.5,20.48,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,48.49,45.59,49.54,47.52,44.67,48.55,0,0,0,0,0,0,1.06,0,0.35,0.11,0.89,0.11,44
799279200000,1995,5,1994,8,31,2.07,0.394,1.68,90876.9,172.3,172.3,122.1,4,2,3.096774193548387,772.7,425,1073,625.7,278,147,147,147,0,0,0,0.209,0.137,0.346,625.7,278,925.8,990,990,990,967,965.5,968.1,23,21.9,24.5,0.34,0.154,0.556,0.137,0.0256,0.291,0.0061,0.001,0.013,0.76,0.317,1.23,0.033,0.013,0.056,22.27,20.65,24.17,0.931,0.912,0.941,0.976,0.97,0.98,0.908,0.884,0.922,40.07,30.03,48.09,39.11,29.13,47.13,0,0,0,0,0,0,0.679,0,0.39,0.19,0.81,0.19,43.9
801957600000,1995,6,1994,9,30,0.851,0.308,0.543,32521.5,61.8,61.8,45.17,2,1,1.3666666666666667,328.4,268.9,412.3,209.4,149.9,119,119,119,0,0,0,0.368,0.289,0.443,209.4,149.9,293.3,990,990,990,965,964.8,965.5,25,24.5,25.2,0.129,0.108,0.158,0.0131,0.00499,0.0287,0.00053,0.0002,0.0012,0.337,0.236,0.482,0.014,0.0095,0.019,24.62,24.21,24.95,0.92,0.894,0.939,0.974,0.97,0.98,0.896,0.867,0.921,36.29,24.06,49.11,35.37,23.34,48.13,0,0,0,0,0,0,0.251,0,0.308,0.36,0.64,0.36,38.2
804549600000,1995,7,1994,10,31,0.65,0.289,0.361,21785.4,34.5,34.5,29.28,1,1,1,242.7,220.7,266,134.7,112.7,108,108,108,0,0,0,0.447,0.406,0.489,134.7,112.7,158,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0933,0.109,0.00347,0.00127,0.0058,0.00014,0.00005,0.00023,0.234,0.185,0.292,0.0093,0.0072,0.012,25.12,24.94,25.29,0.91,0.896,0.92,0.97,0.97,0.97,0.882,0.869,0.893,30.19,25.06,35.57,29.28,24.31,34.5,0,0,0,0,0,0,0.163,0,0.289,0.44,0.56,0.44,33.5
807228000000,1995,8,1994,11,31,0.533,0.249,0.284,16915.5,27.23,27.23,22.74,1,1,1,198.9,172.6,217.9,105.9,79.59,93,93,93,0,0,0,0.47,0.427,0.539,105.9,79.59,124.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0799,0.0959,0.000916,0,0.00249,0.000036,0,0.000098,0.171,0.125,0.209,0.0067,0.0049,0.0082,25.39,25.28,25.43,0.889,0.854,0.906,0.968,0.96,0.97,0.86,0.82,0.879,23.48,16.95,28.07,22.74,16.28,27.23,0,0,0,0,0,0,0.126,0,0.249,0.47,0.53,0.47,31.7
809906400000,1995,9,1994,12,30,0.394,0.187,0.207,11760.4,21.45,21.45,16.33,1,1,1,151.8,134.4,172.6,79.82,62.36,72,72,72,0,0,0,0.478,0.417,0.536,79.82,62.36,100.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0717,0.0851,0.00000196,0,0.0000589,7.7e-8,0,0.0000023,0.124,0.0992,0.157,0.0049,0.0039,0.0061,25.39,25.38,25.4,0.85,0.809,0.885,0.961,0.96,0.968,0.818,0.776,0.856,16.98,12.56,22.16,16.33,12.06,21.45,0,0,0,0,0,0,0.0907,0,0.187,0.47,0.53,0.47,29.8
812498400000,1995,10,1995,1,31,0.367,0.139,0.228,13121.5,19.44,19.44,17.64,1,1,1,137.2,128.2,144.6,85.19,76.2,52,52,52,0,0,0,0.379,0.36,0.406,85.19,76.2,92.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.073,0.0788,0,0,0,0,0,0,0.128,0.114,0.14,0.005,0.0045,0.0055,25.37,25.36,25.39,0.865,0.846,0.876,0.961,0.96,0.963,0.832,0.812,0.844,18.35,16.05,20.18,17.64,15.41,19.44,0,0,0,0,0,0,0.098,0,0.139,0.38,0.62,0.38,35.8
815176800000,1995,11,1995,2,30,0.402,0.13,0.273,16185.9,34.05,34.05,22.48,1,1,1,155.2,127.7,203.9,105.2,77.74,50,50,50,0,0,0,0.329,0.245,0.391,105.2,77.74,153.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0829,0.0732,0.1,0.00115,0,0.00539,0.000045,0,0.00021,0.166,0.116,0.273,0.0065,0.0045,0.011,25.36,25.3,25.38,0.885,0.85,0.919,0.965,0.96,0.97,0.854,0.816,0.891,23.27,16.45,35.1,22.48,15.79,34.05,0,0,0,0,0,0,0.125,0,0.129,0.32,0.68,0.32,40.3
817768800000,1995,12,1995,3,31,0.624,0.158,0.466,28765.7,45.59,45.59,38.66,1,1,1,232.9,195.3,263.1,173.9,136.3,59,59,59,0,0,0,0.255,0.224,0.302,173.9,136.3,204.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0953,0.119,0.00742,0.00363,0.0108,0.00029,0.00014,0.00043,0.332,0.23,0.425,0.013,0.009,0.017,25.07,24.82,25.36,0.926,0.912,0.936,0.976,0.97,0.98,0.904,0.884,0.917,39.62,30.9,46.52,38.66,29.97,45.59,0,0,0,0,0,0,0.215,0,0.158,0.25,0.75,0.25,46.1
820447200000,1996,1,1995,4,31,0.999,0.196,0.803,47627.5,77.1,77.1,64.02,2,1,1.8709677419354838,373,268.9,435.1,300,195.9,73,73,73,0,0,0,0.201,0.168,0.271,300,195.9,362.1,990,990,990,965.3,964.8,965.6,24.7,24.4,25.2,0.155,0.118,0.177,0.03,0.00959,0.0424,0.0012,0.00038,0.0017,0.378,0.222,0.451,0.015,0.0088,0.018,24.36,23.99,24.92,0.921,0.892,0.937,0.972,0.97,0.98,0.895,0.865,0.918,35.89,23.65,47.39,34.91,22.94,46.44,0,0,0,0,0,0,0.356,0,0.196,0.2,0.8,0.2,47.7
823125600000,1996,2,1995,5,29,1.16,0.213,0.947,55836.1,91.15,91.15,80.22,2,2,2,462.8,412.3,515.4,377.8,327.3,85,85,85,0,0,0,0.185,0.165,0.206,377.8,327.3,430.4,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.183,0.166,0.202,0.0456,0.0355,0.0561,0.0019,0.0014,0.0023,0.483,0.39,0.586,0.02,0.016,0.024,23.83,23.5,24.15,0.93,0.922,0.938,0.976,0.97,0.98,0.908,0.894,0.919,41.07,35.74,46.5,40.11,34.67,45.57,0,0,0,0,0,0,0.446,0,0.213,0.18,0.82,0.18,48.1
825631200000,1996,3,1995,6,31,1.65,0.287,1.37,77537.7,122.1,122.1,104.2,3,2,2.806451612903226,617.6,525.1,710.9,510.6,418.1,107,107,107,0,0,0,0.175,0.151,0.204,510.6,418.1,603.9,990,990,990,966.4,966,966.7,23.6,23.3,24,0.246,0.201,0.298,0.0778,0.0536,0.111,0.0033,0.0022,0.0048,0.567,0.444,0.696,0.024,0.019,0.03,23.07,22.56,23.47,0.928,0.917,0.941,0.974,0.97,0.98,0.903,0.89,0.922,38.73,32.25,48.9,37.73,31.29,47.92,0,0,0,0,0,0,0.579,0,0.28,0.17,0.83,0.17,47
828309600000,1996,4,1995,7,30,2.06,0.324,1.74,96135.3,143,143,133.5,3,3,3,795.8,729.9,851.4,670.8,604.9,125,125,125,0,0,0,0.157,0.147,0.171,670.8,604.9,726.4,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.341,0.303,0.373,0.132,0.111,0.153,0.0058,0.0048,0.0067,0.828,0.702,0.941,0.036,0.03,0.041,22.09,21.75,22.48,0.938,0.933,0.941,0.98,0.979,0.98,0.919,0.914,0.923,45.42,41.48,48.63,44.51,40.62,47.65,0,0,0,0,0,0,0.742,0,0.32,0.16,0.84,0.16,46.7
830901600000,1996,5,1995,8,31,1.92,0.394,1.52,84951.9,138.8,138.8,114.2,3,2,2.7419354838709675,716.3,456.4,851.4,569.3,309.4,147,147,147,0,0,0,0.214,0.173,0.322,569.3,309.4,704.4,990,990,990,966.8,965.7,967.3,23.2,22.7,24.3,0.288,0.166,0.36,0.101,0.0319,0.142,0.0044,0.0013,0.0063,0.693,0.367,0.892,0.03,0.015,0.039,22.55,21.8,23.98,0.933,0.918,0.94,0.977,0.97,0.98,0.912,0.891,0.921,42.35,33.41,48.09,41.39,32.41,47.13,0,0,0,0,0,0,0.634,0,0.4,0.21,0.79,0.21,44.2
833580000000,1996,6,1995,9,30,0.901,0.308,0.593,35351.9,68.94,68.94,49.1,2,1,1.5,347.8,283.2,446.6,228.8,164.2,119,119,119,0,0,0,0.348,0.266,0.42,228.8,164.2,327.6,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.136,0.113,0.171,0.0164,0.00642,0.0355,0.00066,0.00026,0.0015,0.345,0.239,0.472,0.014,0.0096,0.019,24.52,23.99,24.86,0.92,0.895,0.939,0.974,0.97,0.98,0.896,0.868,0.92,35.95,24.3,48.5,35.04,23.57,47.53,0,0,0,0,0,0,0.273,0,0.308,0.34,0.66,0.34,39.2
836172000000,1996,7,1995,10,31,0.678,0.289,0.389,23565.4,38.13,38.13,31.67,1,1,1,253.3,226.6,281.5,145.3,118.6,108,108,108,0,0,0,0.428,0.384,0.477,145.3,118.6,173.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.105,0.0954,0.115,0.00453,0.00186,0.00735,0.00018,0.000073,0.00029,0.26,0.197,0.335,0.01,0.0077,0.013,25.04,24.84,25.24,0.915,0.901,0.926,0.97,0.97,0.974,0.888,0.874,0.902,32.64,26.44,39.14,31.67,25.65,38.13,0,0,0,0,0,0,0.176,0,0.289,0.43,0.57,0.43,34.8
838850400000,1996,8,1995,11,31,0.546,0.249,0.297,17808.7,29.13,29.13,23.94,1,1,1,204,181.1,226.4,111,88.07,93,93,93,0,0,0,0.458,0.411,0.514,111,88.07,133.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0909,0.0828,0.0989,0.00122,0,0.00334,0.000048,0,0.00013,0.18,0.138,0.228,0.0071,0.0054,0.009,25.37,25.21,25.43,0.894,0.871,0.91,0.969,0.961,0.97,0.866,0.837,0.883,24.71,19.13,30.03,23.94,18.39,29.13,0,0,0,0,0,0,0.133,0,0.249,0.46,0.54,0.46,32.6
841528800000,1996,9,1995,12,30,0.406,0.187,0.219,12613.6,22.86,22.86,17.52,1,1,1,156.6,134.4,178.2,84.63,62.36,72,72,72,0,0,0,0.463,0.404,0.536,84.63,62.36,106.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0795,0.0717,0.0871,0.0000695,0,0.000624,0.0000027,0,0.000024,0.132,0.0992,0.168,0.0052,0.0039,0.0066,25.39,25.38,25.4,0.86,0.809,0.891,0.962,0.96,0.97,0.827,0.776,0.864,18.19,12.56,23.57,17.52,12.06,22.86,0,0,0,0,0,0,0.0973,0,0.187,0.46,0.54,0.46,31.1
844120800000,1996,10,1996,1,31,0.38,0.139,0.24,13948.4,21.76,21.76,18.75,1,1,1,141.7,127.7,154,89.72,75.74,52,52,52,0,0,0,0.368,0.338,0.407,89.72,75.74,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0729,0.0821,0.0000198,0,0.000197,7.7e-7,0,0.0000077,0.135,0.113,0.156,0.0053,0.0044,0.0061,25.37,25.35,25.39,0.871,0.845,0.886,0.963,0.96,0.968,0.839,0.811,0.858,19.47,15.94,22.47,18.75,15.3,21.76,0,0,0,0,0,0,0.104,0,0.14,0.37,0.63,0.37,36.7
846799200000,1996,11,1996,2,30,0.428,0.13,0.299,17955.1,31.19,31.19,24.94,1,1,1,165.2,142.5,191.6,115.2,92.52,50,50,50,0,0,0,0.305,0.261,0.351,115.2,92.52,141.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0784,0.0957,0.0016,0,0.00416,0.000063,0,0.00016,0.184,0.139,0.242,0.0072,0.0055,0.0094,25.35,25.34,25.36,0.897,0.876,0.914,0.969,0.963,0.97,0.869,0.844,0.887,25.74,20.16,32.16,24.94,19.42,31.19,0,0,0,0,0,0,0.139,0,0.129,0.3,0.7,0.3,42
849391200000,1996,12,1996,3,31,0.616,0.158,0.458,27973.5,50.17,50.17,37.6,2,1,1.1290322580645162,229.8,191.6,294.6,170.8,132.6,59,59,59,0,0,0,0.261,0.2,0.308,170.8,132.6,235.6,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.107,0.094,0.13,0.00749,0.00326,0.0171,0.0003,0.00013,0.00068,0.294,0.221,0.461,0.012,0.0087,0.018,25.13,24.75,25.36,0.918,0.892,0.939,0.973,0.97,0.98,0.894,0.865,0.92,35.42,23.73,48.82,34.5,23.02,47.84,0,0,0,0,0,0,0.209,0,0.158,0.26,0.74,0.26,45.4
852069600000,1997,1,1996,4,31,1.12,0.196,0.923,54462.7,95.64,95.64,73.2,3,2,2.032258064516129,417.6,302.6,531.3,344.6,229.6,73,73,73,0,0,0,0.179,0.137,0.241,344.6,229.6,458.3,990,990,990,965.5,964.9,966,24.5,24,25.1,0.171,0.13,0.211,0.0389,0.0159,0.0617,0.0016,0.00063,0.0026,0.42,0.239,0.63,0.017,0.0095,0.026,24.11,23.41,24.85,0.923,0.897,0.94,0.974,0.97,0.98,0.899,0.87,0.922,37.03,25.11,48.8,36.09,24.35,47.82,0,0,0,0,0,0,0.407,0,0.197,0.17,0.82,0.18,48.6
854748000000,1997,2,1996,5,28,1.77,0.237,1.53,85423.3,136.1,136.1,127.1,3,3,3,730.4,542.7,782.3,632.5,457.7,97.86,85,105,0,0,0,0.134,0.111,0.157,632.5,457.7,679,990,990,990,966.8,966,967,23.2,23,24,0.312,0.212,0.338,0.118,0.0615,0.134,0.0051,0.0026,0.0058,0.748,0.438,0.832,0.032,0.018,0.036,22.43,22.14,23.52,0.935,0.917,0.939,0.978,0.97,0.98,0.914,0.889,0.92,43.31,32.26,46.3,42.37,31.3,45.37,0,0,0,0,0,0,0.706,0,0.24,0.13,0.86,0.14,48.3
857167200000,1997,3,1996,6,31,2.43,0.307,2.13,113768,176.1,176.1,152.9,4,3,3.6129032258064515,908.5,768.4,1078,793.7,661.4,114.8,107,129,0,0,0,0.127,0.112,0.139,793.7,661.4,948.9,990,990,990,967.5,967,968.1,22.5,21.9,23,0.435,0.331,0.575,0.2,0.128,0.309,0.0089,0.0056,0.014,0.98,0.803,1.28,0.044,0.035,0.059,21.49,20.57,22.22,0.937,0.928,0.942,0.979,0.97,0.98,0.917,0.9,0.923,43.59,37.35,49.03,42.67,36.24,48.05,0,0,0,0,0,0,0.85,0,0.3,0.13,0.88,0.12,46.8
859845600000,1997,4,1996,7,30,3.26,0.384,2.78,136331,193.4,193.4,189.3,4,4,4,1258,1096,1364,1110,948.3,148,148,148,35.65,0,116,0.118,0.109,0.135,1074,948.3,1100,990,990,990,968.7,968.2,969,21.3,21,21.8,0.772,0.583,0.844,0.448,0.309,0.48,0.021,0.014,0.023,1.73,1.29,1.86,0.081,0.059,0.089,19.56,19.1,20.51,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.3,44.75,49.33,47.34,43.86,48.34,0,0,0,0,0,0,1.05,0,0.48,0.12,0.85,0.15,41.8
862437600000,1997,5,1996,8,31,3.52,0.514,2.88,139588,192,192,187.6,4,4,4,1313,1155,1388,1121,963.3,192,192,192,46.46,0,95.56,0.147,0.138,0.166,1075,963.3,1100,990,990,990,968.9,968.4,969.1,21.1,20.9,21.6,0.78,0.598,0.837,0.449,0.321,0.48,0.021,0.015,0.023,1.74,1.33,1.85,0.083,0.061,0.089,19.37,19.03,20.28,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,47.86,44.97,48.97,46.9,44.07,47.99,0,0,0,0,0,0,1.04,0,0.64,0.15,0.82,0.18,39.7
865116000000,1997,6,1996,9,30,1.95,0.417,1.54,83597.5,179.3,179.3,116.1,4,2,2.933333333333333,753.4,446.6,1140,592.4,285.6,161,161,161,0,0,0,0.233,0.141,0.361,592.4,285.6,979.1,990,990,990,966.9,965.6,968.3,23.1,21.7,24.4,0.322,0.159,0.615,0.125,0.0271,0.333,0.0056,0.0011,0.015,0.73,0.33,1.37,0.032,0.014,0.063,22.38,20.29,24.06,0.931,0.913,0.942,0.976,0.97,0.98,0.908,0.886,0.923,40.13,30.77,49.09,39.17,29.85,48.11,0,0,0,0,0,0,0.645,0,0.41,0.21,0.79,0.21,42.9
867708000000,1997,7,1996,10,31,0.938,0.313,0.625,37104.5,63.74,63.74,49.87,2,1,1.6451612903225807,350.1,285.4,438.5,233.4,177.4,116.7,108,135,0,0,0,0.335,0.293,0.378,233.4,177.4,303.5,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.137,0.116,0.163,0.017,0.00774,0.0307,0.00068,0.00031,0.0013,0.325,0.239,0.473,0.013,0.0096,0.019,24.52,24.07,24.81,0.915,0.896,0.939,0.973,0.97,0.98,0.891,0.869,0.92,33.5,24.55,48.76,32.64,23.82,47.78,0,0,0,0,0,0,0.277,0,0.313,0.33,0.67,0.33,39.6
870386400000,1997,8,1996,11,31,0.646,0.249,0.396,24134.2,42.24,42.24,32.44,1,1,1,241,205.9,283.3,148,112.9,93,93,93,0,0,0,0.389,0.328,0.452,148,112.9,190.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.104,0.0916,0.119,0.0048,0.00129,0.00903,0.00019,0.000051,0.00036,0.267,0.183,0.384,0.011,0.0072,0.015,25.1,24.78,25.38,0.916,0.896,0.932,0.972,0.97,0.98,0.89,0.87,0.913,33.38,25.2,43.1,32.44,24.45,42.24,0,0,0,0,0,0,0.18,0,0.25,0.39,0.61,0.39,37.4
873064800000,1997,9,1996,12,30,0.503,0.187,0.317,19180.4,29.87,29.87,26.64,1,1,1,194.1,177,208.1,122.1,105,72,72,72,0,0,0,0.372,0.346,0.407,122.1,105,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0867,0.0977,0.00221,0.000501,0.00361,0.000087,0.00002,0.00014,0.201,0.165,0.232,0.0079,0.0065,0.0091,25.37,25.32,25.39,0.903,0.89,0.912,0.97,0.97,0.97,0.876,0.863,0.884,27.46,23.27,30.79,26.64,22.57,29.87,0,0,0,0,0,0,0.148,0,0.186,0.37,0.63,0.37,38.1
875656800000,1997,10,1997,1,31,0.445,0.139,0.306,18404.7,28.83,28.83,24.74,1,1,1,166.3,155.5,183.5,114.3,103.5,52,52,52,0,0,0,0.313,0.283,0.334,114.3,103.5,131.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0827,0.0925,0.00143,0.000353,0.00315,0.000056,0.000014,0.00012,0.181,0.159,0.218,0.0071,0.0062,0.0085,25.35,25.35,25.35,0.897,0.888,0.909,0.97,0.969,0.97,0.87,0.861,0.882,25.5,22.86,29.72,24.74,22.16,28.83,0,0,0,0,0,0,0.137,0,0.139,0.31,0.69,0.31,41.4
878335200000,1997,11,1997,2,30,0.467,0.144,0.322,19512,34.77,34.77,27.1,1,1,1,180,161,207.1,124.3,98.48,55.67,50,67,0,0,0,0.312,0.241,0.405,124.3,98.48,157.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0826,0.101,0.00245,0,0.00571,0.000096,0,0.00022,0.205,0.151,0.282,0.008,0.0059,0.011,25.35,25.28,25.38,0.903,0.883,0.92,0.969,0.967,0.97,0.875,0.853,0.893,27.95,21.63,35.85,27.1,20.91,34.77,0,0,0,0,0,0,0.151,0,0.145,0.31,0.69,0.31,41.8
880927200000,1997,12,1997,3,31,0.798,0.158,0.64,38543.7,75.57,75.57,51.81,2,1,1.4838709677419355,298.1,207.1,413.3,239.1,148.1,59,59,59,0,0,0,0.21,0.143,0.285,239.1,148.1,354.3,990,990,990,964.9,964.4,965.5,25.1,24.5,25.6,0.132,0.0995,0.172,0.0192,0.00481,0.0409,0.00077,0.00019,0.0017,0.347,0.232,0.461,0.014,0.0092,0.018,24.75,24.11,25.3,0.922,0.896,0.939,0.973,0.97,0.98,0.898,0.869,0.92,36.91,24.67,48.88,35.95,23.93,47.9,0,0,0,0,0,0,0.288,0,0.158,0.2,0.8,0.2,48.3
883605600000,1998,1,1997,4,31,1.58,0.271,1.31,74897,123.6,123.6,100.7,3,2,2.5161290322580645,590.1,413.3,733.2,488.8,322.3,101.3,91,120,0,0,0,0.174,0.132,0.22,488.8,322.3,613.2,990,990,990,966.2,965.5,966.8,23.8,23.2,24.5,0.237,0.164,0.304,0.0758,0.0345,0.114,0.0032,0.0014,0.0049,0.584,0.383,0.714,0.025,0.016,0.031,23.18,22.45,24.16,0.931,0.917,0.94,0.977,0.97,0.98,0.91,0.89,0.921,41.24,32.52,48.33,40.3,31.54,47.37,0,0,0,0,0,0,0.559,0,0.27,0.17,0.83,0.17,47.4
886284000000,1998,2,1997,5,28,2.82,0.331,2.08,103770,191.3,191.3,154.4,4,3,3.642857142857143,1165,756.7,2236,1028,619.7,137,137,137,168.1,0,999,0.132,0.0613,0.181,859.7,619.7,1100,990,990,990,968.3,966.9,971.7,21.7,18.3,23.1,0.56,0.31,0.926,0.272,0.116,0.48,0.013,0.005,0.026,1.23,0.728,1.94,0.059,0.032,0.11,20.42,16.39,22.35,0.934,0.926,0.942,0.978,0.97,0.98,0.914,0.9,0.923,43.49,37.22,49.13,42.56,36.11,48.15,0,0,0,0,0,0,0.858,0,0.74,0.12,0.74,0.26,36.8
888703200000,1998,3,1997,6,31,7.03,0.587,2.95,110955,159.2,159.2,149.1,4,4,4,2624,2268,3395,2405,2029,219.1,183,239,1305,928.9,2112,0.0861,0.0539,0.105,1100,1100,1100,990,990,990,972.6,971.7,974.4,17.4,15.6,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.031,1.94,1.94,1.94,0.11,0.11,0.12,15.46,13.66,16.31,0.918,0.897,0.925,0.974,0.97,0.978,0.894,0.87,0.905,38.28,33.03,40.71,37.28,32.04,39.79,0,0,0,0,0,0,0.829,0,4.08,0.083,0.42,0.58,15.8
891381600000,1998,4,1997,7,30,8.6,0.765,2.85,93638,136.1,136.1,130.1,4,4,4,3318,3078,3553,3023,2783,295,295,295,1923,1683,2158,0.0891,0.083,0.0958,1100,1100,1100,990,990,990,974.2,973.7,974.7,15.8,15.3,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.82,13.33,14.36,0.899,0.891,0.906,0.97,0.97,0.97,0.872,0.864,0.879,33.52,32.03,35.08,32.51,31.06,34.03,0,0,0,0,0,0,0.723,0,5.75,0.089,0.33,0.67,10.9
893973600000,1998,5,1997,8,31,6.76,0.86,2.95,112938,170.6,170.6,151.8,4,4,4,2523,1881,3054,2202,1560,321,321,321,1102,459.9,1633,0.13,0.105,0.171,1100,1100,1100,990,990,990,972.4,970.7,973.6,17.6,16.4,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.029,1.94,1.94,1.94,0.11,0.1,0.12,15.7,14.41,17.34,0.919,0.907,0.931,0.974,0.97,0.98,0.896,0.879,0.912,38.94,35.25,43.53,37.95,34.19,42.66,0,0,0,0,0,0,0.843,0,3.81,0.13,0.44,0.56,16.7
896652000000,1998,6,1997,9,30,3.11,0.585,2.34,115400,191.3,191.3,160.3,4,3,3.7,1201,747.4,1794,975,537.4,225.7,210,257,74.03,0,436.8,0.198,0.143,0.281,900.9,537.4,1100,990,990,990,968.5,966.9,970.4,21.5,19.6,23.1,0.622,0.276,0.926,0.312,0.085,0.48,0.015,0.0037,0.025,1.35,0.588,1.94,0.064,0.025,0.099,20.16,17.63,22.52,0.935,0.926,0.941,0.978,0.97,0.98,0.915,0.898,0.922,44.06,36.63,48.79,43.11,35.53,47.81,0,0,0,0,0,0,0.89,0,0.77,0.19,0.75,0.25,37.1
899244000000,1998,7,1997,10,31,1.43,0.498,0.929,53320,105.8,105.8,71.67,3,2,2.096774193548387,532.9,423.1,716.2,346.9,237.1,186,186,186,0,0,0,0.357,0.26,0.44,346.9,237.1,530.2,990,990,990,966,965.5,966.8,24,23.2,24.5,0.184,0.144,0.267,0.0397,0.0174,0.0821,0.0017,0.00071,0.0035,0.424,0.261,0.656,0.018,0.011,0.028,23.59,22.67,24.24,0.921,0.9,0.94,0.972,0.97,0.98,0.895,0.873,0.921,35.12,25.36,48.17,34.17,24.59,47.21,0,0,0,0,0,0,0.398,0,0.501,0.35,0.65,0.35,37.3
901922400000,1998,8,1997,11,31,0.953,0.415,0.538,32111.6,55.44,55.44,43.16,2,1,1.2903225806451613,355.8,299,419.9,200.8,144,155,155,155,0,0,0,0.44,0.369,0.518,200.8,144,264.9,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.128,0.108,0.151,0.0116,0.0044,0.023,0.00047,0.00018,0.00094,0.339,0.24,0.477,0.014,0.0097,0.019,24.48,24.21,24.85,0.921,0.895,0.939,0.974,0.97,0.98,0.897,0.868,0.92,36.57,24.06,48.28,35.66,23.34,47.31,0,0,0,0,0,0,0.24,0,0.415,0.44,0.56,0.44,33.7
904600800000,1998,9,1997,12,30,0.641,0.306,0.336,20160.9,37.83,37.83,28,1,1,1,247.5,209.1,290.5,129.5,91.1,118,118,118,0,0,0,0.482,0.406,0.564,129.5,91.1,172.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0989,0.0853,0.114,0.00305,0,0.00725,0.00012,0,0.00029,0.225,0.144,0.332,0.0089,0.0056,0.013,25.11,24.81,25.4,0.904,0.874,0.926,0.969,0.963,0.974,0.877,0.842,0.901,28.88,19.85,38.85,28,19.11,37.83,0,0,0,0,0,0,0.156,0,0.305,0.48,0.52,0.48,31.5
907192800000,1998,10,1998,1,31,0.527,0.196,0.332,20118.6,29.87,29.87,27.04,1,1,1,196.8,171.9,209.1,123.8,98.93,73,73,73,0,0,0,0.372,0.349,0.425,123.8,98.93,136.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0839,0.097,0.00239,0,0.00361,0.000093,0,0.00014,0.204,0.153,0.232,0.008,0.006,0.0091,25.37,25.31,25.39,0.904,0.883,0.912,0.97,0.967,0.97,0.877,0.854,0.884,27.88,21.76,30.8,27.04,21.03,29.87,0,0,0,0,0,0,0.15,0,0.195,0.37,0.63,0.37,38.2
909871200000,1998,11,1998,2,30,0.507,0.174,0.334,20257.4,34.57,34.57,28.14,1,1,1,195.7,171.9,223.9,128.7,104.9,67,67,67,0,0,0,0.345,0.299,0.39,128.7,104.9,156.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0849,0.103,0.00287,0.000493,0.00569,0.00011,0.000019,0.00022,0.215,0.163,0.283,0.0084,0.0064,0.011,25.34,25.17,25.38,0.906,0.89,0.92,0.97,0.97,0.97,0.879,0.863,0.893,29.01,23.24,35.64,28.14,22.54,34.57,0,0,0,0,0,0,0.156,0,0.173,0.34,0.66,0.34,40
912463200000,1998,12,1998,3,31,0.924,0.191,0.733,43436.6,77.89,77.89,58.38,2,1,1.903225806451613,344.9,235.8,442.9,273.7,176.8,71.19,59,77,0,0,0,0.208,0.174,0.25,273.7,176.8,365.9,990,990,990,965.1,964.6,965.6,24.9,24.4,25.4,0.145,0.11,0.178,0.0248,0.00768,0.0432,0.001,0.0003,0.0018,0.326,0.247,0.458,0.013,0.0098,0.019,24.55,23.95,25.05,0.914,0.9,0.938,0.971,0.97,0.98,0.888,0.873,0.919,32.21,26,47.98,31.29,25.22,47.02,0,0,0,0,0,0,0.324,0,0.191,0.21,0.79,0.21,47
915141600000,1999,1,1998,4,31,1.6,0.271,1.33,75840.7,130.5,130.5,101.9,3,2,2.6451612903225805,598,457.1,771.7,496.8,366.1,101.3,91,120,0,0,0,0.171,0.143,0.199,496.8,366.1,651.7,990,990,990,966.3,965.7,967,23.7,23,24.3,0.24,0.18,0.326,0.0759,0.0432,0.126,0.0032,0.0018,0.0055,0.571,0.444,0.785,0.024,0.019,0.034,23.16,22.23,23.88,0.93,0.917,0.939,0.975,0.97,0.98,0.907,0.89,0.92,39.95,32.52,47.12,38.98,31.54,46.18,0,0,0,0,0,0,0.566,0,0.27,0.17,0.83,0.17,47.4
917820000000,1999,2,1998,5,28,2.43,0.331,2.04,106007,193.5,193.5,157.7,4,3,3.642857142857143,1004,774.5,1520,867.5,637.5,137,137,137,23.36,0,283.1,0.142,0.0901,0.177,844.1,637.5,1100,990,990,990,967.8,967,969.5,22.2,20.5,23,0.509,0.32,0.89,0.253,0.121,0.48,0.012,0.0053,0.023,1.15,0.761,1.91,0.052,0.033,0.093,21.01,18.55,22.24,0.936,0.927,0.942,0.978,0.97,0.98,0.916,0.9,0.923,44.38,36.98,49.37,43.43,35.87,48.38,0,0,0,0,0,0,0.876,0,0.39,0.14,0.84,0.16,43.6
920239200000,1999,3,1998,6,31,6.15,0.49,2.95,117938,182,182,158.5,4,4,4,2296,1558,2610,2113,1375,183,183,183,1013,274.6,1327,0.0811,0.0701,0.117,1100,1100,1100,990,990,990,971.8,969.7,972.6,18.2,17.4,20.3,0.925,0.905,0.926,0.48,0.48,0.48,0.026,0.024,0.028,1.94,1.92,1.94,0.11,0.094,0.11,16.28,15.49,18.41,0.924,0.918,0.935,0.976,0.972,0.98,0.902,0.893,0.917,40.59,38.35,46.43,39.63,37.3,45.5,0,0,0,0,0,0,0.881,0,3.2,0.08,0.48,0.52,19.2
922917600000,1999,4,1998,7,30,7.69,0.562,2.85,100317,148.9,148.9,139.3,4,4,4,2968,2620,3389,2751,2403,217,217,217,1651,1303,2072,0.0737,0.064,0.0828,1100,1100,1100,990,990,990,973.4,972.6,974.4,16.6,15.6,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.031,1.94,1.94,1.94,0.12,0.11,0.12,14.64,13.67,15.46,0.909,0.897,0.918,0.97,0.97,0.972,0.882,0.87,0.893,35.89,33.07,38.28,34.83,32.08,37.22,0,0,0,0,0,0,0.774,0,4.84,0.073,0.37,0.63,13
925509600000,1999,5,1998,8,31,7.31,0.86,2.95,108676,166.3,166.3,146.1,4,4,4,2729,2005,3345,2408,1684,321,321,321,1308,584.3,1924,0.121,0.096,0.16,1100,1100,1100,990,990,990,972.9,971.1,974.3,17.1,15.7,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.025,0.031,1.94,1.94,1.94,0.11,0.1,0.12,15.21,13.77,16.95,0.914,0.898,0.929,0.973,0.97,0.98,0.89,0.871,0.91,37.52,33.35,42.44,36.52,32.35,41.59,0,0,0,0,0,0,0.812,0,4.36,0.12,0.4,0.6,14.9
928188000000,1999,6,1998,9,30,3.42,0.626,2.36,113924,188.5,188.5,158.2,4,3,3.7666666666666666,1319,758.2,2005,1077,548.2,241.3,210,257,165.6,0,648.3,0.197,0.128,0.277,911.7,548.2,1100,990,990,990,968.9,966.9,971.1,21.1,18.9,23.1,0.646,0.282,0.926,0.316,0.0893,0.48,0.015,0.0039,0.025,1.38,0.607,1.94,0.067,0.026,0.1,19.74,16.95,22.46,0.934,0.927,0.941,0.978,0.97,0.98,0.913,0.899,0.922,42.89,36.76,48.08,41.96,35.66,47.12,0,0,0,0,0,0,0.879,0,1.06,0.18,0.69,0.31,33.3
930780000000,1999,7,1998,10,31,1.41,0.498,0.912,52189.3,108.9,108.9,70.15,3,2,2.161290322580645,526.5,408.3,733.2,340.5,222.3,186,186,186,0,0,0,0.363,0.254,0.456,340.5,222.3,547.2,990,990,990,966,965.4,966.8,24,23.2,24.6,0.182,0.138,0.277,0.0384,0.0145,0.0889,0.0016,0.00059,0.0038,0.401,0.24,0.656,0.017,0.0098,0.028,23.64,22.57,24.32,0.917,0.894,0.94,0.972,0.97,0.98,0.891,0.867,0.921,33.32,23.69,48.17,32.4,22.98,47.21,0,0,0,0,0,0,0.39,0,0.498,0.35,0.65,0.35,37
933458400000,1999,8,1998,11,31,0.902,0.415,0.486,29114.8,50.88,50.88,39.13,2,1,1.1935483870967742,336.6,274.6,398.5,181.6,119.6,155,155,155,0,0,0,0.466,0.389,0.564,181.6,119.6,243.5,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.121,0.0993,0.143,0.0089,0.00196,0.0187,0.00036,0.000078,0.00076,0.318,0.203,0.455,0.013,0.008,0.018,24.6,24.32,25,0.919,0.895,0.937,0.974,0.97,0.98,0.894,0.868,0.919,35.34,24.06,46.91,34.45,23.34,45.98,0,0,0,0,0,0,0.217,0,0.416,0.46,0.54,0.46,32.3
936136800000,1999,9,1998,12,30,0.602,0.236,0.366,22216,39.09,39.09,30.86,1,1,1,232.2,203.7,267.9,141.2,112.7,91,91,91,0,0,0,0.395,0.34,0.447,141.2,112.7,176.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0908,0.113,0.00412,0.00127,0.00769,0.00016,0.00005,0.0003,0.249,0.182,0.343,0.0098,0.0071,0.014,25.16,24.89,25.4,0.912,0.896,0.928,0.97,0.97,0.976,0.885,0.869,0.905,31.79,25.15,40.04,30.86,24.4,39.09,0,0,0,0,0,0,0.171,0,0.236,0.39,0.61,0.39,36.9
938728800000,1999,10,1999,1,31,0.535,0.196,0.339,20660.8,28.78,28.78,27.77,1,1,1,199.7,197.5,204.2,126.7,124.5,73,73,73,0,0,0,0.366,0.357,0.37,126.7,124.5,131.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0929,0.0953,0.00267,0.00245,0.00312,0.0001,0.000096,0.00012,0.21,0.205,0.22,0.0082,0.008,0.0086,25.39,25.35,25.39,0.907,0.906,0.909,0.97,0.97,0.97,0.88,0.879,0.882,28.63,28.08,29.67,27.77,27.24,28.78,0,0,0,0,0,0,0.154,0,0.196,0.37,0.63,0.37,38.6
941407200000,1999,11,1999,2,30,0.532,0.174,0.359,21893.7,38.04,38.04,30.41,1,1,1,205.3,194.2,238.7,138.3,127.2,67,67,67,0,0,0,0.327,0.281,0.345,138.3,127.2,171.7,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0967,0.0928,0.108,0.00383,0.00272,0.00717,0.00015,0.00011,0.00028,0.237,0.21,0.324,0.0093,0.0082,0.013,25.32,25.04,25.38,0.912,0.908,0.926,0.97,0.97,0.974,0.885,0.88,0.902,31.34,28.73,39.05,30.41,27.86,38.04,0,0,0,0,0,0,0.169,0,0.173,0.33,0.67,0.33,41.2
943999200000,1999,12,1999,3,31,0.832,0.191,0.641,38563,68.23,68.23,51.83,2,1,1.5483870967741935,310.6,248.1,398.5,239.4,189.1,71.19,59,77,0,0,0,0.231,0.193,0.276,239.4,189.1,321.5,990,990,990,965,964.7,965.4,25,24.6,25.3,0.133,0.114,0.163,0.0179,0.00891,0.0343,0.00072,0.00035,0.0014,0.355,0.224,0.464,0.014,0.0089,0.018,24.68,24.23,24.96,0.921,0.893,0.939,0.975,0.97,0.98,0.898,0.866,0.92,37.1,23.85,48.75,36.2,23.13,47.78,0,0,0,0,0,0,0.288,0,0.191,0.23,0.77,0.23,46.3
946677600000,2000,1,1999,4,31,1.26,0.244,1.01,59606,87.49,87.49,80.12,2,2,2,468.8,403.1,503.5,377.8,312.1,91,91,91,0,0,0,0.195,0.181,0.226,377.8,312.1,412.5,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.184,0.161,0.196,0.0456,0.0324,0.0525,0.0019,0.0013,0.0022,0.484,0.366,0.55,0.02,0.015,0.023,23.81,23.58,24.22,0.93,0.919,0.936,0.976,0.97,0.98,0.908,0.891,0.917,41.02,34.06,44.64,40.06,33.04,43.74,0,0,0,0,0,0,0.445,0,0.25,0.19,0.8,0.2,47.3
949356000000,2000,2,1999,5,29,1.8,0.246,1.56,86304,143.7,143.7,124,4,2,3.206896551724138,720.1,512.1,846.5,622,427.1,98.1,85,105,0,0,0,0.138,0.124,0.166,622,427.1,741.5,990,990,990,966.8,965.9,967.3,23.2,22.7,24.1,0.307,0.201,0.377,0.118,0.0554,0.161,0.0051,0.0023,0.0071,0.699,0.481,0.936,0.03,0.02,0.041,22.53,21.83,23.52,0.931,0.921,0.942,0.974,0.97,0.98,0.907,0.893,0.923,40.37,34.27,48.88,39.34,33.24,47.9,0,0,0,0,0,0,0.689,0,0.24,0.14,0.87,0.13,47.9
951861600000,2000,3,1999,6,31,3.36,0.346,2.41,118875,188.4,188.4,159.8,4,3,3.838709677419355,1255,846.5,2755,1126,717.5,129,129,129,226.7,0,1526,0.117,0.0468,0.152,899.8,717.5,1100,990,990,990,968.6,967.3,972.9,21.4,17.1,22.7,0.582,0.366,0.926,0.287,0.149,0.48,0.014,0.0065,0.028,1.26,0.83,1.94,0.061,0.037,0.11,20.11,15.14,21.79,0.934,0.915,0.941,0.978,0.97,0.98,0.913,0.887,0.922,42.79,37.34,48.5,41.85,36.23,47.53,0,0,0,0,0,0,0.888,0,0.95,0.1,0.72,0.28,35.4
954540000000,2000,4,1999,7,30,7.88,0.63,2.85,98875.4,150.4,150.4,137.3,4,4,4,3041,2568,3367,2798,2351,243,217,295,1698,1251,2050,0.0802,0.0644,0.101,1100,1100,1100,990,990,990,973.6,972.5,974.3,16.4,15.7,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.031,1.94,1.94,1.94,0.12,0.11,0.12,14.47,13.72,15.59,0.907,0.897,0.919,0.97,0.97,0.973,0.88,0.871,0.895,35.39,33.21,38.65,34.33,32.21,37.61,0,0,0,0,0,0,0.763,0,5.03,0.08,0.36,0.64,12.5
957132000000,2000,5,1999,8,31,5.72,0.739,2.95,121501,180.5,180.5,163.3,4,4,4,2135,1600,2552,1859,1324,276,276,276,758.5,223.8,1176,0.132,0.108,0.173,1100,1100,1100,990,990,990,971.4,969.8,972.4,18.6,17.6,20.2,0.925,0.913,0.926,0.48,0.48,0.48,0.026,0.024,0.027,1.94,1.93,1.94,0.1,0.095,0.11,16.69,15.63,18.27,0.927,0.92,0.935,0.978,0.973,0.98,0.907,0.895,0.916,41.75,38.77,46.05,40.83,37.73,45.13,0,0,0,0,0,0,0.907,0,2.77,0.13,0.52,0.48,21.2
959810400000,2000,6,1999,9,30,2.8,0.544,2.15,108832,191,191,151.2,4,2,3.466666666666667,1079,631,1573,868.5,421,210,210,210,39.84,0,263,0.21,0.134,0.333,828.7,421,1100,990,990,990,968.1,966.4,969.7,21.9,20.3,23.6,0.544,0.211,0.913,0.264,0.0542,0.48,0.012,0.0023,0.024,1.21,0.525,1.93,0.056,0.023,0.095,20.72,18.35,23,0.936,0.922,0.942,0.978,0.97,0.98,0.915,0.894,0.923,44.46,34.41,49.14,43.5,33.38,48.15,0,0,0,0,0,0,0.84,0,0.65,0.19,0.77,0.23,38.9
962402400000,2000,7,1999,10,31,1.23,0.362,0.869,50450,98.09,98.09,67.81,3,2,2.096774193548387,459.6,354.4,619.3,324.6,219.4,135,135,135,0,0,0,0.301,0.218,0.381,324.6,219.4,484.3,990,990,990,965.7,965.2,966.4,24.3,23.6,24.8,0.172,0.134,0.235,0.0349,0.0139,0.0669,0.0014,0.00056,0.0028,0.381,0.233,0.621,0.016,0.0094,0.026,23.95,23.14,24.6,0.917,0.893,0.939,0.972,0.97,0.98,0.891,0.866,0.92,33.26,23.62,47.38,32.34,22.91,46.44,0,0,0,0,0,0,0.377,0,0.361,0.29,0.71,0.29,41
965080800000,2000,8,1999,11,31,0.801,0.308,0.493,29863.9,49.25,49.25,40.14,2,1,1.1290322580645162,298.9,257.6,349.1,183.9,142.6,115,115,115,0,0,0,0.388,0.329,0.447,183.9,142.6,234.1,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.104,0.136,0.00894,0.00426,0.0168,0.00036,0.00017,0.00068,0.337,0.231,0.479,0.013,0.0093,0.019,24.75,24.46,25.02,0.923,0.893,0.939,0.974,0.97,0.98,0.899,0.867,0.921,38.01,23.85,49.04,37.07,23.13,48.06,0,0,0,0,0,0,0.223,0,0.308,0.38,0.62,0.38,37.3
967759200000,2000,9,1999,12,30,0.579,0.236,0.343,20780,35.99,35.99,28.86,1,1,1,223.4,197.5,255.2,132.4,106.5,91,91,91,0,0,0,0.41,0.357,0.461,132.4,106.5,164.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0978,0.0886,0.109,0.00324,0.000647,0.00642,0.00013,0.000025,0.00025,0.228,0.17,0.306,0.0089,0.0066,0.012,25.23,24.97,25.43,0.908,0.891,0.923,0.97,0.97,0.97,0.88,0.864,0.895,29.75,23.66,37.11,28.86,22.95,35.99,0,0,0,0,0,0,0.16,0,0.236,0.41,0.59,0.41,35.9
970351200000,2000,10,2000,1,31,0.433,0.157,0.275,16335,25.38,25.38,21.96,1,1,1,161.5,146.4,189.8,102.8,88.51,58.77,52,73,0,0,0,0.362,0.314,0.452,102.8,88.51,116.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0833,0.0794,0.0902,0.000452,0,0.00168,0.000018,0,0.000066,0.159,0.136,0.188,0.0062,0.0053,0.0074,25.37,25.35,25.39,0.887,0.872,0.9,0.968,0.961,0.97,0.858,0.838,0.873,22.68,19.21,26.16,21.96,18.46,25.38,0,0,0,0,0,0,0.122,0,0.158,0.36,0.64,0.36,37.7
973029600000,2000,11,2000,2,30,0.441,0.13,0.311,18749.6,40.24,40.24,26.04,1,1,1,170.1,138,230.1,120.1,87.97,50,50,50,0,0,0,0.3,0.217,0.362,120.1,87.97,180.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0881,0.0768,0.109,0.0022,0,0.00801,0.000086,0,0.00031,0.197,0.132,0.347,0.0077,0.0052,0.014,25.33,25.07,25.37,0.898,0.871,0.929,0.968,0.961,0.978,0.87,0.837,0.909,26.87,19.06,41.13,26.04,18.32,40.24,0,0,0,0,0,0,0.145,0,0.13,0.29,0.71,0.29,42.5
975621600000,2000,12,2000,3,31,0.917,0.191,0.727,43352.3,85.26,85.26,58.27,2,1,1.7096774193548387,342.5,240.7,477.3,271.4,181.7,71.19,59,77,0,0,0,0.213,0.161,0.263,271.4,181.7,400.3,990,990,990,965.1,964.6,965.7,24.9,24.3,25.4,0.144,0.111,0.191,0.0246,0.00817,0.0501,0.001,0.00032,0.0021,0.364,0.224,0.524,0.015,0.0089,0.022,24.52,23.73,25,0.921,0.893,0.939,0.974,0.97,0.98,0.897,0.866,0.92,36.25,24.01,48.93,35.34,23.29,47.95,0,0,0,0,0,0,0.324,0,0.19,0.21,0.79,0.21,47.3
978300000000,2001,1,2000,4,31,1.7,0.321,1.38,78047.1,141.1,141.1,104.9,3,2,2.6451612903225805,634.1,486.1,833.8,514.1,366.1,120,120,120,0,0,0,0.194,0.144,0.247,514.1,366.1,713.8,990,990,990,966.4,965.8,967.2,23.6,22.8,24.2,0.251,0.183,0.361,0.0813,0.0432,0.147,0.0035,0.0018,0.0065,0.607,0.46,0.909,0.026,0.019,0.04,22.97,21.86,23.75,0.931,0.918,0.941,0.976,0.97,0.98,0.909,0.891,0.922,41.05,32.82,48.99,40.1,31.84,48.01,0,0,0,0,0,0,0.583,0,0.32,0.19,0.81,0.19,45.9
980978400000,2001,2,2000,5,28,2.77,0.349,2.19,110370,194.1,194.1,164.2,4,3,3.75,1144,853.6,1999,999.5,716.6,144.1,137,162,92.45,0,736.8,0.133,0.081,0.16,907,716.6,1100,990,990,990,968.3,967.3,971.1,21.7,18.9,22.7,0.587,0.365,0.926,0.3,0.148,0.48,0.014,0.0065,0.025,1.31,0.8,1.94,0.061,0.035,0.1,20.38,16.96,21.77,0.936,0.927,0.942,0.979,0.97,0.98,0.916,0.9,0.923,44.97,36.98,49.51,44.02,35.87,48.52,0,0,0,0,0,0,0.912,0,0.58,0.13,0.79,0.21,39.8
983397600000,2001,3,2000,6,31,7.79,0.64,2.95,104923,163,163,141,4,4,4,2908,2130,3268,2669,1891,239,239,239,1569,791.1,1929,0.0836,0.0731,0.112,1100,1100,1100,990,990,990,973.3,971.4,974.1,16.7,15.9,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.026,0.03,1.94,1.94,1.94,0.12,0.1,0.12,14.77,13.93,16.64,0.91,0.901,0.927,0.972,0.97,0.979,0.884,0.874,0.908,36.28,33.84,41.61,35.26,32.83,40.76,0,0,0,0,0,0,0.783,0,4.84,0.082,0.38,0.62,13.5
986076000000,2001,4,2000,7,30,8.54,0.63,2.85,94141.7,137.4,137.4,130.8,4,4,4,3293,3030,3690,3050,2813,243,217,295,1950,1713,2295,0.0735,0.0624,0.0834,1100,1100,1100,990,990,990,974.2,973.6,975,15.8,15,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.89,13.04,14.47,0.899,0.886,0.907,0.97,0.97,0.97,0.872,0.86,0.88,33.7,31.16,35.41,32.69,30.23,34.35,0,0,0,0,0,0,0.726,0,5.69,0.074,0.33,0.67,11
988668000000,2001,5,2000,8,31,8.08,0.86,2.95,102924,157.5,157.5,138.3,4,4,4,3015,2326,3664,2694,2005,321,321,321,1594,905.4,2243,0.109,0.0876,0.138,1100,1100,1100,990,990,990,973.5,971.9,975,16.5,15,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.54,13.09,16.17,0.907,0.887,0.925,0.971,0.97,0.977,0.881,0.861,0.903,35.6,31.33,40.33,34.58,30.39,39.39,0,0,0,0,0,0,0.769,0,5.13,0.11,0.37,0.63,12.7
991346400000,2001,6,2000,9,30,4.21,0.666,2.69,122774,187.3,187.3,170.5,4,4,4,1623,1036,2311,1366,778.5,257,257,257,327.1,0,953.6,0.169,0.111,0.248,1039,778.5,1100,990,990,990,969.9,968,971.8,20.1,18.2,22,0.805,0.448,0.926,0.415,0.179,0.48,0.021,0.0082,0.026,1.7,0.895,1.94,0.086,0.041,0.11,18.45,16.21,21.09,0.933,0.925,0.939,0.979,0.97,0.98,0.913,0.902,0.92,43.54,37.42,47.77,42.63,36.32,46.82,0,0,0,0,0,0,0.947,0,1.52,0.16,0.64,0.36,29.2
993938400000,2001,7,2000,10,31,1.91,0.608,1.3,71684.3,145.4,145.4,96.35,4,2,2.5161290322580645,711.8,486.1,1002,484.8,259.1,227,227,227,0,0,0,0.338,0.227,0.467,484.8,259.1,775.1,990,990,990,966.7,965.8,967.9,23.3,22.1,24.2,0.26,0.155,0.438,0.0789,0.0218,0.178,0.0035,0.0009,0.008,0.601,0.296,1.02,0.026,0.012,0.046,22.66,21.17,23.92,0.928,0.907,0.942,0.975,0.97,0.98,0.904,0.88,0.923,38.86,27.55,48.87,37.89,26.73,47.89,0,0,0,0,0,0,0.535,0,0.61,0.32,0.68,0.32,37.5
996616800000,2001,8,2000,11,31,1.08,0.44,0.639,37472.9,61.02,61.02,50.37,2,1,1.7096774193548387,403,338.4,477.3,238.6,183.4,164.4,155,184,0,0,0,0.409,0.366,0.458,238.6,183.4,293.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.142,0.122,0.164,0.0179,0.00834,0.0287,0.00073,0.00033,0.0012,0.324,0.241,0.477,0.013,0.0098,0.019,24.27,23.91,24.54,0.914,0.895,0.939,0.973,0.97,0.98,0.889,0.868,0.92,32.35,24.17,48.28,31.51,23.44,47.31,0,0,0,0,0,0,0.28,0,0.441,0.41,0.59,0.41,34.7
999295200000,2001,9,2000,12,30,0.746,0.306,0.44,26795.1,48,48,37.22,1,1,1,287.7,240.7,335.5,169.7,122.7,118,118,118,0,0,0,0.414,0.352,0.49,169.7,122.7,217.5,990,990,990,964.9,964.6,965.1,25.1,24.9,25.4,0.113,0.0965,0.13,0.00712,0.00227,0.0135,0.00028,0.00009,0.00054,0.329,0.205,0.478,0.013,0.0081,0.019,24.82,24.44,25.15,0.924,0.904,0.939,0.974,0.97,0.98,0.9,0.877,0.921,38.16,27.37,48.97,37.22,26.55,48,0,0,0,0,0,0,0.207,0,0.306,0.41,0.59,0.41,35.9
1001887200000,2001,10,2001,1,31,0.565,0.26,0.305,18303.4,30.5,30.5,24.6,1,1,1,210.8,198.1,236.7,113.8,101.1,97,97,97,0,0,0,0.461,0.41,0.49,113.8,101.1,139.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0916,0.0871,0.101,0.00138,0.000112,0.00397,0.000054,0.0000044,0.00016,0.185,0.16,0.243,0.0073,0.0062,0.0096,25.35,25.14,25.44,0.896,0.886,0.913,0.97,0.968,0.97,0.869,0.857,0.886,25.37,22.34,31.44,24.6,21.63,30.5,0,0,0,0,0,0,0.137,0,0.26,0.46,0.54,0.46,32.4
1004565600000,2001,11,2001,2,30,0.735,0.252,0.482,28983.8,57.75,57.75,40.26,2,1,1.3,283.4,207.1,379.2,186.1,114.1,97.33,93,106,0,0,0,0.352,0.28,0.449,186.1,114.1,273.2,990,990,990,964.8,964.4,965.3,25.2,24.7,25.6,0.117,0.0913,0.15,0.01,0.00141,0.0246,0.0004,0.000055,0.001,0.295,0.185,0.463,0.012,0.0072,0.019,24.87,24.4,25.37,0.915,0.892,0.938,0.972,0.97,0.98,0.889,0.866,0.919,33.53,23.67,48.15,32.62,22.96,47.18,0,0,0,0,0,0,0.224,0,0.253,0.34,0.66,0.34,39.4
1007157600000,2001,12,2001,3,31,1.14,0.303,0.838,49070.5,78.41,78.41,65.96,2,2,2,425.8,383.4,474.2,312.7,265.4,113,104,118,0,0,0,0.267,0.219,0.308,312.7,265.4,370.2,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.164,0.148,0.183,0.0325,0.0231,0.044,0.0013,0.00093,0.0018,0.371,0.296,0.469,0.015,0.012,0.019,24.11,23.8,24.39,0.919,0.909,0.929,0.971,0.97,0.976,0.892,0.882,0.908,33.98,28.84,40.16,32.98,27.98,39.21,0,0,0,0,0,0,0.366,0,0.302,0.27,0.74,0.26,43
1009836000000,2002,1,2001,4,31,1.53,0.294,1.24,71170.8,110.4,110.4,95.66,3,2,2.5161290322580645,573,487.6,634.6,463.3,367.6,109.7,91,120,0,0,0,0.194,0.143,0.246,463.3,367.6,543.6,990,990,990,966.2,965.8,966.4,23.8,23.6,24.2,0.222,0.183,0.26,0.0646,0.0435,0.0874,0.0027,0.0018,0.0037,0.538,0.46,0.651,0.023,0.019,0.027,23.29,22.98,23.74,0.929,0.918,0.941,0.975,0.97,0.98,0.906,0.891,0.922,39.87,32.82,48.99,38.89,31.84,48.01,0,0,0,0,0,0,0.531,0,0.29,0.19,0.81,0.19,46.5
1012514400000,2002,2,2001,5,28,1.81,0.254,1.55,86117,147.2,147.2,128.2,4,3,3.107142857142857,746.1,647.5,868.2,641.1,542.5,105,105,105,0,0,0,0.142,0.121,0.162,641.1,542.5,763.2,990,990,990,966.9,966.5,967.4,23.1,22.6,23.5,0.318,0.262,0.397,0.123,0.087,0.172,0.0053,0.0037,0.0076,0.747,0.58,0.926,0.032,0.025,0.041,22.37,21.8,22.93,0.934,0.926,0.941,0.977,0.97,0.98,0.912,0.898,0.923,42.39,36.64,48.64,41.43,35.54,47.67,0,0,0,0,0,0,0.712,0,0.26,0.14,0.86,0.14,47.6
1014933600000,2002,3,2001,6,31,3.34,0.397,2.65,129937,193.1,193.1,174.6,4,4,4,1248,868.2,1600,1100,739.2,148.2,129,183,110.4,0,317.1,0.121,0.0886,0.149,989.4,739.2,1100,990,990,990,968.7,967.4,969.8,21.3,20.2,22.6,0.7,0.383,0.91,0.37,0.16,0.48,0.018,0.0071,0.024,1.51,0.784,1.92,0.072,0.035,0.095,19.82,18.27,21.84,0.935,0.927,0.94,0.978,0.97,0.98,0.915,0.899,0.921,44.61,36.68,49.27,43.66,35.58,48.29,0,0,0,0,0,0,0.97,0,0.69,0.12,0.79,0.21,38.9
1017612000000,2002,4,2001,7,30,4.57,0.384,2.85,125834,180.1,180.1,174.8,4,4,4,1762,1611,1906,1614,1463,148,148,148,514.4,362.5,657.9,0.0842,0.0777,0.0919,1100,1100,1100,990,990,990,970.3,969.8,970.8,19.7,19.2,20.2,0.925,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.099,0.096,0.1,17.73,17.26,18.23,0.932,0.93,0.935,0.98,0.98,0.98,0.914,0.912,0.916,44.58,43.3,45.95,43.69,42.44,45.03,0,0,0,0,0,0,0.971,0,1.72,0.084,0.62,0.38,27.5
1020204000000,2002,5,2001,8,31,5.13,0.667,2.95,126061,177.1,177.1,169.4,4,4,4,1916,1698,2018,1667,1422,248.9,192,276,566.9,321.6,725.8,0.131,0.0952,0.163,1100,1100,1100,990,990,990,970.8,970.1,971.1,19.2,18.9,19.9,0.926,0.921,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.097,0.1,17.23,16.92,17.94,0.93,0.928,0.934,0.98,0.98,0.98,0.911,0.91,0.915,43.22,42.35,45.17,42.36,41.51,44.27,0,0,0,0,0,0,0.941,0,2.18,0.13,0.58,0.42,24.6
1022882400000,2002,6,2001,9,30,3.3,0.544,2.52,123314,190.8,190.8,171.3,4,3,3.8666666666666667,1274,853.6,1670,1064,643.6,210,210,210,90,0,359.9,0.172,0.126,0.246,973.6,643.6,1100,990,990,990,968.8,967.3,970,21.2,20,22.7,0.694,0.336,0.921,0.36,0.123,0.48,0.017,0.0054,0.024,1.51,0.785,1.94,0.072,0.035,0.097,19.74,18.03,21.9,0.936,0.928,0.941,0.979,0.97,0.98,0.917,0.9,0.922,45.23,36.98,48.67,44.29,35.87,47.69,0,0,0,0,0,0,0.952,0,0.78,0.16,0.76,0.24,37.4
1025474400000,2002,7,2001,10,31,1.51,0.498,1.01,57656.4,125.7,125.7,77.5,3,2,2.2580645161290325,564.6,419.9,819.9,378.6,233.9,186,186,186,0,0,0,0.343,0.227,0.443,378.6,233.9,633.9,990,990,990,966.1,965.5,967.2,23.9,22.8,24.5,0.2,0.142,0.326,0.0482,0.0168,0.12,0.002,0.00068,0.0053,0.449,0.256,0.762,0.019,0.01,0.033,23.43,22.06,24.25,0.921,0.898,0.94,0.973,0.97,0.98,0.895,0.872,0.921,35,25,48.05,34.06,24.25,47.09,0,0,0,0,0,0,0.431,0,0.5,0.33,0.67,0.33,38.2
1028152800000,2002,8,2001,11,31,0.928,0.415,0.513,30561,54.04,54.04,41.08,2,1,1.2903225806451613,346.4,292.5,413.3,191.4,137.5,155,155,155,0,0,0,0.452,0.375,0.53,191.4,137.5,258.3,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.125,0.106,0.148,0.0103,0.00375,0.0217,0.00042,0.00015,0.00088,0.316,0.237,0.476,0.013,0.0096,0.019,24.55,24.25,24.89,0.918,0.894,0.939,0.973,0.97,0.98,0.893,0.867,0.92,34.75,23.79,48.2,33.85,23.08,47.24,0,0,0,0,0,0,0.228,0,0.415,0.45,0.55,0.45,32.9
1030831200000,2002,9,2001,12,30,0.65,0.283,0.368,22233.3,37.83,37.83,30.88,1,1,1,250.8,225.6,290.5,141.8,107.6,109,91,118,0,0,0,0.436,0.352,0.523,141.8,107.6,172.5,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.103,0.0911,0.114,0.00418,0.000756,0.00725,0.00017,0.00003,0.00029,0.252,0.174,0.332,0.01,0.0068,0.013,25.06,24.81,25.27,0.912,0.892,0.926,0.97,0.97,0.974,0.885,0.865,0.901,31.82,23.77,38.85,30.88,23.06,37.83,0,0,0,0,0,0,0.172,0,0.282,0.44,0.57,0.43,34.2
1033423200000,2002,10,2002,1,31,0.554,0.26,0.294,17637.6,27.87,27.87,23.71,1,1,1,206.9,198.1,224.9,109.9,101.1,97,97,97,0,0,0,0.469,0.431,0.49,109.9,101.1,127.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0871,0.0966,0.000986,0.000112,0.00279,0.000039,0.0000044,0.00011,0.177,0.16,0.215,0.0069,0.0062,0.0085,25.38,25.24,25.44,0.894,0.886,0.908,0.97,0.968,0.97,0.867,0.857,0.881,24.45,22.34,28.73,23.71,21.63,27.87,0,0,0,0,0,0,0.132,0,0.26,0.47,0.53,0.47,31.8
1036101600000,2002,11,2002,2,30,0.555,0.174,0.381,23301.8,36.85,36.85,32.36,1,1,1,214,197.5,233.8,147,130.5,67,67,67,0,0,0,0.314,0.287,0.339,147,130.5,166.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0998,0.0939,0.107,0.0047,0.00305,0.00668,0.00018,0.00012,0.00026,0.259,0.217,0.31,0.01,0.0085,0.012,25.25,25.09,25.38,0.916,0.909,0.924,0.97,0.97,0.972,0.889,0.882,0.898,33.36,29.52,37.92,32.36,28.63,36.85,0,0,0,0,0,0,0.18,0,0.174,0.31,0.69,0.31,42
1038693600000,2002,12,2002,3,31,0.826,0.206,0.62,37143.6,68.23,68.23,49.92,2,1,1.5806451612903225,308.3,236.7,398.5,231.3,159.7,77,77,77,0,0,0,0.254,0.193,0.325,231.3,159.7,321.5,990,990,990,965,964.6,965.4,25,24.6,25.4,0.131,0.106,0.163,0.0168,0.00597,0.0343,0.00067,0.00024,0.0014,0.328,0.225,0.46,0.013,0.009,0.018,24.72,24.23,25.09,0.917,0.893,0.938,0.973,0.97,0.98,0.893,0.866,0.92,34.77,23.88,48.49,33.88,23.16,47.52,0,0,0,0,0,0,0.277,0,0.206,0.25,0.75,0.25,45
1041372000000,2003,1,2002,4,31,1.54,0.256,1.29,73606.1,125,125,98.93,3,2,2.5806451612903225,575.8,408.3,741.1,480.3,335.3,95.48,73,120,0,0,0,0.165,0.144,0.187,480.3,335.3,621.1,990,990,990,966.2,965.4,966.9,23.8,23.1,24.6,0.231,0.167,0.308,0.0713,0.0371,0.116,0.003,0.0015,0.005,0.554,0.403,0.728,0.023,0.016,0.031,23.27,22.41,24.16,0.929,0.917,0.939,0.975,0.97,0.98,0.906,0.89,0.92,39.81,32.36,47.41,38.83,31.39,46.46,0,0,0,0,0,0,0.55,0,0.25,0.17,0.84,0.16,47.8
1044050400000,2003,2,2002,5,28,2.19,0.331,1.86,99657,175.2,175.2,148.3,4,3,3.5357142857142856,906.1,747.4,1081,769.1,610.4,137,137,137,0,0,0,0.153,0.127,0.183,769.1,610.4,943.9,990,990,990,967.5,966.9,968.2,22.5,21.8,23.1,0.418,0.305,0.569,0.187,0.113,0.305,0.0084,0.0049,0.014,0.944,0.711,1.27,0.042,0.031,0.058,21.54,20.58,22.4,0.936,0.928,0.942,0.978,0.97,0.98,0.916,0.9,0.923,43.18,37.22,49.13,42.26,36.11,48.15,0,0,0,0,0,0,0.824,0,0.33,0.15,0.85,0.15,45.5
1046469600000,2003,3,2002,6,31,4.07,0.49,2.86,133018,191.8,191.8,178.8,4,4,4,1519,1092,1987,1336,908.9,183,183,183,268.8,0,703.5,0.125,0.0921,0.168,1067,908.9,1100,990,990,990,969.6,968.2,971.1,20.4,18.9,21.8,0.817,0.548,0.926,0.441,0.277,0.48,0.022,0.013,0.025,1.76,1.19,1.94,0.087,0.055,0.1,18.69,17,20.62,0.935,0.929,0.939,0.98,0.98,0.98,0.916,0.91,0.921,45.61,42.59,48.94,44.7,41.74,47.96,0,0,0,0,0,0,0.993,0,1.21,0.12,0.7,0.3,32.7
1049148000000,2003,4,2002,7,30,7.61,0.63,2.85,101590,166,166,141.1,4,4,4,2934,2018,3892,2691,1801,243,217,295,1591,700.8,2497,0.0855,0.0619,0.108,1100,1100,1100,990,990,990,973.3,971.1,975.5,16.7,14.5,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.025,0.033,1.94,1.94,1.94,0.12,0.1,0.13,14.77,12.61,16.92,0.906,0.877,0.928,0.974,0.97,0.98,0.883,0.851,0.91,36.21,29.83,42.35,35.27,28.93,41.51,0,0,0,0,0,0,0.784,0,4.76,0.083,0.37,0.63,13.3
1051740000000,2003,5,2002,8,31,8.38,0.86,2.95,100660,155.3,155.3,135.3,4,4,4,3130,2408,3875,2809,2087,321,321,321,1709,986.7,2454,0.105,0.0828,0.133,1100,1100,1100,990,990,990,973.8,972.1,975.4,16.2,14.6,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.033,1.94,1.94,1.94,0.12,0.11,0.13,14.28,12.64,15.97,0.903,0.878,0.924,0.971,0.97,0.976,0.877,0.852,0.901,34.84,29.93,39.79,33.82,29.04,38.82,0,0,0,0,0,0,0.752,0,5.43,0.1,0.35,0.65,12
1054418400000,2003,6,2002,9,30,4.56,0.666,2.79,123965,188.1,188.1,172.2,4,4,4,1759,1187,2381,1502,929.6,257,257,257,425.3,0,1024,0.154,0.108,0.217,1076,929.6,1100,990,990,990,970.3,968.5,972,19.7,18,21.5,0.862,0.586,0.926,0.452,0.294,0.48,0.023,0.014,0.027,1.83,1.26,1.94,0.093,0.059,0.11,17.91,16.04,20.25,0.932,0.924,0.939,0.979,0.976,0.98,0.913,0.902,0.92,43.95,39.97,47.99,43.04,39.01,47.03,0,0,0,0,0,0,0.957,0,1.77,0.15,0.61,0.39,27.2
