datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1057010400000,2003,7,2002,10,31,2.02,0.608,1.41,76854.6,169.8,169.8,103.3,4,2,2.7096774193548385,752.5,508.7,1152,525.5,281.7,227,227,227,0,0,0,0.321,0.197,0.446,525.5,281.7,924.9,990,990,990,966.9,965.9,968.4,23.1,21.6,24.1,0.287,0.163,0.575,0.0959,0.0263,0.29,0.0042,0.0011,0.013,0.644,0.33,1.24,0.028,0.014,0.057,22.46,20.38,23.78,0.928,0.912,0.941,0.974,0.97,0.98,0.905,0.885,0.923,38.71,29.96,48.53,37.73,29.06,47.56,0,0,0,0,0,0,0.574,0,0.61,0.3,0.7,0.3,38
1059688800000,2003,8,2002,11,31,1.09,0.465,0.627,36902.5,66.4,66.4,49.6,2,1,1.5483870967741935,407.7,332.7,503.5,234,177.7,173.7,155,184,0,0,0,0.429,0.365,0.479,234,177.7,319.5,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.142,0.12,0.173,0.0171,0.00777,0.0339,0.0007,0.00031,0.0014,0.354,0.237,0.491,0.014,0.0096,0.02,24.22,23.75,24.59,0.919,0.894,0.939,0.974,0.97,0.98,0.895,0.867,0.921,35.47,23.79,48.64,34.6,23.08,47.66,0,0,0,0,0,0,0.276,0,0.463,0.43,0.58,0.42,33.9
1062367200000,2003,9,2002,12,30,0.703,0.306,0.397,24079.5,47.38,47.38,33.44,1,1,1,271.1,224.9,332.7,153.1,106.9,118,118,118,0,0,0,0.441,0.355,0.525,153.1,106.9,214.7,990,990,990,964.8,964.5,965.1,25.2,24.9,25.5,0.107,0.0909,0.129,0.00539,0.000689,0.0129,0.00021,0.000027,0.00052,0.285,0.172,0.468,0.011,0.0068,0.019,24.94,24.47,25.28,0.917,0.891,0.939,0.973,0.97,0.98,0.892,0.864,0.92,34.36,23.62,48.35,33.44,22.91,47.38,0,0,0,0,0,0,0.186,0,0.306,0.44,0.56,0.44,34.3
1064959200000,2003,10,2003,1,31,0.553,0.237,0.316,19071.2,35.15,35.15,25.63,1,1,1,206.6,188.1,257.6,118.1,101.7,88.48,73,97,0,0,0,0.428,0.366,0.488,118.1,101.7,160.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0922,0.0873,0.108,0.00181,0.000173,0.00606,0.000071,0.0000068,0.00024,0.194,0.161,0.297,0.0076,0.0063,0.012,25.35,24.97,25.44,0.9,0.886,0.922,0.97,0.968,0.97,0.873,0.858,0.894,26.43,22.49,36.24,25.63,21.78,35.15,0,0,0,0,0,0,0.142,0,0.237,0.43,0.57,0.43,34.5
1067637600000,2003,11,2003,2,30,0.57,0.196,0.373,22786.2,39.98,39.98,31.65,1,1,1,219.7,200.9,246.7,144,114.1,75.67,67,93,0,0,0,0.346,0.272,0.449,144,114.1,179.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0998,0.0913,0.111,0.0044,0.00141,0.00797,0.00017,0.000055,0.00031,0.253,0.185,0.348,0.0099,0.0072,0.014,25.23,24.97,25.37,0.914,0.897,0.929,0.971,0.97,0.978,0.887,0.871,0.908,32.6,25.49,40.88,31.65,24.72,39.98,0,0,0,0,0,0,0.176,0,0.197,0.34,0.65,0.35,40
1070229600000,2003,12,2003,3,31,0.923,0.206,0.717,42708.7,82.85,82.85,57.4,2,1,1.7096774193548387,344.5,251.7,465.4,267.5,174.7,77,77,77,0,0,0,0.231,0.165,0.306,267.5,174.7,388.4,990,990,990,965.1,964.7,965.7,24.9,24.3,25.3,0.144,0.111,0.186,0.0238,0.00747,0.0477,0.00096,0.0003,0.002,0.36,0.226,0.501,0.014,0.009,0.021,24.51,23.8,24.96,0.92,0.893,0.939,0.974,0.97,0.98,0.896,0.866,0.92,35.91,23.97,48.75,34.99,23.25,47.78,0,0,0,0,0,0,0.319,0,0.206,0.22,0.78,0.22,46.3
1072908000000,2004,1,2003,4,31,1.68,0.321,1.36,77310.3,132.1,132.1,103.9,3,2,2.5806451612903225,628.5,474.2,781.2,508.5,354.2,120,120,120,0,0,0,0.197,0.154,0.253,508.5,354.2,661.2,990,990,990,966.4,965.7,967,23.6,23,24.3,0.25,0.179,0.331,0.0811,0.0408,0.128,0.0035,0.0017,0.0056,0.608,0.441,0.803,0.026,0.018,0.035,23,22.17,23.82,0.932,0.919,0.94,0.977,0.97,0.98,0.91,0.891,0.921,41.41,32.99,48.5,40.47,32,47.53,0,0,0,0,0,0,0.577,0,0.32,0.19,0.81,0.19,46
1075586400000,2004,2,2003,5,29,2.69,0.343,2.21,113051,193.6,193.6,162.4,4,3,3.689655172413793,1073,786.5,1611,935.7,649.5,137,137,137,52.77,0,373.5,0.134,0.0851,0.174,882.9,649.5,1100,990,990,990,968.1,967,969.8,21.9,20.2,23,0.557,0.327,0.904,0.282,0.125,0.48,0.013,0.0054,0.024,1.25,0.783,1.92,0.058,0.034,0.095,20.67,18.24,22.17,0.937,0.928,0.942,0.979,0.971,0.98,0.917,0.901,0.923,45.14,37.51,49.39,44.19,36.41,48.4,0,0,0,0,0,0,0.902,0,0.48,0.13,0.82,0.18,42
1078092000000,2004,3,2003,6,31,8.31,0.64,2.95,102361,177.6,177.6,137.6,4,4,4,3101,1683,4431,2862,1444,239,239,239,1762,344.1,3092,0.0857,0.0539,0.142,1100,1100,1100,990,990,990,973.6,970.1,976.5,16.4,13.5,19.9,0.926,0.92,0.926,0.48,0.48,0.48,0.03,0.024,0.035,1.94,1.93,1.94,0.12,0.097,0.14,14.48,11.59,17.99,0.9,0.864,0.934,0.973,0.97,0.98,0.877,0.838,0.915,35.31,27,45.31,34.4,26.19,44.4,0,0,0,0,0,0,0.764,0,5.36,0.077,0.35,0.65,12.3
1080770400000,2004,4,2003,7,30,10.6,0.765,2.85,80224.5,115.2,115.2,111.4,4,4,4,4075,3913,4390,3780,3618,295,295,295,2680,2518,2995,0.0724,0.0672,0.0754,1100,1100,1100,990,990,990,975.8,975.5,976.4,14.2,13.6,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.25,11.67,12.56,0.87,0.864,0.876,0.97,0.97,0.97,0.843,0.838,0.85,28.72,27.17,29.69,27.86,26.36,28.8,0,0,0,0,0,0,0.619,0,7.75,0.072,0.27,0.73,7.57
1083362400000,2004,5,2003,8,31,8.49,0.86,2.95,99906,155.3,155.3,134.3,4,4,4,3170,2408,3892,2849,2087,321,321,321,1749,986.7,2471,0.104,0.0825,0.133,1100,1100,1100,990,990,990,973.9,972.1,975.5,16.1,14.5,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.033,1.94,1.94,1.94,0.12,0.11,0.13,14.2,12.61,15.97,0.902,0.877,0.924,0.971,0.97,0.976,0.876,0.851,0.901,34.58,29.83,39.79,33.57,28.93,38.82,0,0,0,0,0,0,0.746,0,5.54,0.1,0.35,0.65,11.8
1086040800000,2004,6,2003,9,30,4.6,0.666,2.79,123338,189.1,189.1,171.3,4,4,4,1776,1156,2373,1519,898.7,257,257,257,443.9,0,1016,0.152,0.108,0.222,1075,898.7,1100,990,990,990,970.3,968.4,972,19.7,18,21.6,0.862,0.558,0.926,0.451,0.269,0.48,0.023,0.012,0.027,1.82,1.18,1.94,0.094,0.055,0.11,17.86,16.06,20.43,0.932,0.924,0.939,0.979,0.976,0.98,0.913,0.902,0.92,43.73,40.02,48.24,42.83,39.06,47.28,0,0,0,0,0,0,0.952,0,1.81,0.14,0.61,0.39,26.8
1088632800000,2004,7,2003,10,31,1.99,0.608,1.38,75741.8,165.8,165.8,101.8,4,2,2.6451612903225805,742.5,508.7,1124,515.5,281.7,227,227,227,0,0,0,0.323,0.202,0.446,515.5,281.7,897.3,990,990,990,966.9,965.9,968.3,23.1,21.7,24.1,0.279,0.163,0.55,0.0907,0.0263,0.268,0.004,0.0011,0.012,0.635,0.33,1.17,0.028,0.014,0.054,22.51,20.54,23.78,0.929,0.912,0.941,0.975,0.97,0.98,0.905,0.885,0.923,39.23,29.96,48.6,38.25,29.06,47.63,0,0,0,0,0,0,0.566,0,0.61,0.31,0.69,0.31,38.1
1091311200000,2004,8,2003,11,31,1.1,0.465,0.631,37306.7,63.67,63.67,50.14,2,1,1.4838709677419355,409.4,336.4,490.2,235.7,181.4,173.7,155,184,0,0,0,0.427,0.375,0.496,235.7,181.4,306.2,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.121,0.169,0.0173,0.00814,0.0312,0.00071,0.00033,0.0013,0.376,0.244,0.491,0.015,0.0099,0.02,24.19,23.83,24.56,0.923,0.895,0.939,0.975,0.97,0.98,0.9,0.868,0.921,37.53,23.92,48.64,36.63,23.21,47.66,0,0,0,0,0,0,0.279,0,0.469,0.42,0.57,0.43,33.9
1093989600000,2004,9,2003,12,30,0.718,0.323,0.395,23901.7,42.06,42.06,33.2,1,1,1,277.1,236.7,329.1,152.4,118.7,124.7,118,138,0,0,0,0.451,0.406,0.499,152.4,118.7,191.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0951,0.124,0.00524,0.00187,0.00911,0.00021,0.000074,0.00037,0.28,0.197,0.391,0.011,0.0077,0.016,24.91,24.56,25.18,0.918,0.901,0.932,0.971,0.97,0.98,0.891,0.874,0.913,34.17,26.41,42.92,33.2,25.62,42.06,0,0,0,0,0,0,0.184,0,0.323,0.45,0.55,0.45,33.3
1096581600000,2004,10,2004,1,31,0.576,0.26,0.316,19055.8,30.5,30.5,25.61,1,1,1,215.1,203.7,236.7,118.1,106.7,97,97,97,0,0,0,0.452,0.41,0.476,118.1,106.7,139.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0931,0.0891,0.101,0.00181,0.000667,0.00397,0.000071,0.000026,0.00016,0.195,0.17,0.243,0.0076,0.0067,0.0096,25.31,25.14,25.41,0.9,0.891,0.913,0.97,0.97,0.97,0.873,0.865,0.886,26.4,23.69,31.44,25.61,22.98,30.5,0,0,0,0,0,0,0.142,0,0.26,0.45,0.55,0.45,33.1
1099260000000,2004,11,2004,2,30,0.611,0.196,0.415,25196.3,67.32,67.32,34.99,2,1,1.1,235.8,203.7,383.4,160.2,110.7,75.67,67,93,0,0,0,0.334,0.175,0.457,160.2,110.7,316.4,990,990,990,964.6,964.4,965.3,25.4,24.7,25.6,0.105,0.0901,0.16,0.00702,0.00107,0.0333,0.00028,0.000042,0.0013,0.267,0.178,0.452,0.011,0.007,0.018,25.14,24.31,25.4,0.913,0.895,0.938,0.971,0.97,0.98,0.887,0.868,0.919,32.76,24.66,48.14,31.84,23.92,47.18,0,0,0,0,0,0,0.194,0,0.196,0.32,0.68,0.32,41.2
1101852000000,2004,12,2004,3,31,0.922,0.242,0.681,40585.5,66.9,66.9,54.55,2,1,1.6774193548387097,344.4,299,392.1,254.2,181,90.23,77,118,0,0,0,0.268,0.196,0.395,254.2,181,315.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.141,0.118,0.16,0.0212,0.0081,0.033,0.00085,0.00032,0.0013,0.343,0.27,0.478,0.014,0.011,0.019,24.54,24.27,24.75,0.919,0.906,0.939,0.973,0.97,0.98,0.895,0.879,0.92,34.99,27.53,48.91,34.07,26.71,47.93,0,0,0,0,0,0,0.303,0,0.241,0.26,0.74,0.26,44
1104530400000,2005,1,2004,4,31,1.47,0.244,1.23,70532.6,119.2,119.2,94.8,3,2,2.5806451612903225,550.6,398.5,678.3,459.6,307.5,91,91,91,0,0,0,0.17,0.134,0.228,459.6,307.5,587.3,990,990,990,966.1,965.4,966.6,23.9,23.4,24.6,0.221,0.159,0.285,0.0656,0.0315,0.105,0.0028,0.0013,0.0045,0.515,0.358,0.661,0.022,0.015,0.028,23.42,22.73,24.25,0.927,0.918,0.94,0.973,0.97,0.98,0.902,0.89,0.921,38.03,32.7,48.1,37.02,31.72,47.14,0,0,0,0,0,0,0.527,0,0.24,0.17,0.84,0.16,48
1107208800000,2005,2,2004,5,28,2.02,0.254,1.77,96178.2,166.4,166.4,143.1,4,3,3.4642857142857144,836.1,692.2,982,731.1,587.2,105,105,105,0,0,0,0.127,0.107,0.152,731.1,587.2,877,990,990,990,967.2,966.7,967.8,22.8,22.2,23.3,0.38,0.287,0.501,0.163,0.105,0.252,0.0072,0.0045,0.011,0.865,0.663,1.09,0.038,0.028,0.049,21.89,21.08,22.67,0.935,0.927,0.942,0.978,0.97,0.98,0.914,0.899,0.923,42.67,36.97,49.14,41.72,35.86,48.16,0,0,0,0,0,0,0.795,0,0.25,0.13,0.88,0.12,47.6
1109628000000,2005,3,2004,6,31,3.2,0.346,2.79,138816,194,194,186.6,4,4,4,1194,998.8,1302,1065,869.8,129,129,129,22.9,0,72.98,0.109,0.0991,0.129,1042,869.8,1100,990,990,990,968.5,967.9,968.8,21.5,21.2,22.1,0.713,0.502,0.811,0.414,0.246,0.48,0.019,0.011,0.023,1.61,1.08,1.83,0.075,0.049,0.086,19.88,19.32,21.02,0.939,0.936,0.94,0.98,0.98,0.98,0.92,0.917,0.921,47.6,41.95,49.5,46.65,41.11,48.51,0,0,0,0,0,0,1.04,0,0.41,0.11,0.87,0.13,43.4
1112306400000,2005,4,2004,7,30,3.27,0.384,2.85,138920,193.5,193.5,192.9,4,4,4,1260,1242,1298,1112,1094,148,148,148,13.61,0,49.91,0.117,0.114,0.119,1098,1094,1100,990,990,990,968.7,968.7,968.8,21.3,21.2,21.3,0.799,0.786,0.816,0.478,0.472,0.48,0.022,0.022,0.023,1.81,1.79,1.83,0.085,0.084,0.087,19.47,19.33,19.55,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,49.22,48.91,49.36,48.24,47.93,48.37,0,0,0,0,0,0,1.07,0,0.42,0.12,0.87,0.13,42.5
1114898400000,2005,5,2004,8,31,3.41,0.514,2.88,140730,191.9,191.9,189.2,4,4,4,1273,1183,1320,1081,990.5,192,192,192,6.715,0,27.61,0.151,0.145,0.162,1075,990.5,1100,990,990,990,968.8,968.5,968.9,21.2,21.1,21.5,0.762,0.636,0.808,0.447,0.342,0.48,0.021,0.016,0.023,1.72,1.41,1.82,0.081,0.066,0.086,19.52,19.27,20.11,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,48.25,45.88,48.96,47.29,44.96,47.98,0,0,0,0,0,0,1.05,0,0.53,0.15,0.84,0.16,41.3
1117576800000,2005,6,2004,9,30,2.16,0.417,1.74,93892.9,181.9,181.9,130.4,4,2,3.2,833.9,531,1160,672.9,370,161,161,161,0,0,0,0.205,0.139,0.303,672.9,370,999,990,990,990,967.2,966,968.4,22.8,21.6,24,0.369,0.189,0.644,0.155,0.044,0.349,0.0069,0.0018,0.016,0.837,0.468,1.43,0.037,0.02,0.066,21.95,20.16,23.54,0.933,0.918,0.941,0.977,0.97,0.98,0.912,0.891,0.922,41.83,32.6,48.12,40.88,31.62,47.16,0,0,0,0,0,0,0.724,0,0.42,0.19,0.81,0.19,43.5
1120168800000,2005,7,2004,10,31,1.16,0.362,0.797,46488.5,82.27,82.27,62.48,2,2,2,432.5,371.1,525.3,297.5,236.1,135,135,135,0,0,0,0.316,0.257,0.364,297.5,236.1,390.3,990,990,990,965.5,965.3,966,24.5,24,24.7,0.161,0.14,0.194,0.0295,0.0172,0.0481,0.0012,0.0007,0.002,0.351,0.256,0.512,0.014,0.01,0.021,24.11,23.52,24.49,0.915,0.9,0.932,0.971,0.97,0.98,0.888,0.873,0.914,32.16,25.5,41.98,31.24,24.74,41.14,0,0,0,0,0,0,0.347,0,0.363,0.31,0.69,0.31,40.1
1122847200000,2005,8,2004,11,31,0.822,0.308,0.514,30951.9,54.04,54.04,41.6,2,1,1.2580645161290323,306.9,270.2,371.1,191.9,155.2,115,115,115,0,0,0,0.378,0.31,0.426,191.9,155.2,256.1,990,990,990,964.9,964.8,965.3,25.1,24.7,25.2,0.121,0.108,0.144,0.0101,0.00552,0.0212,0.0004,0.00022,0.00086,0.324,0.23,0.465,0.013,0.0092,0.019,24.73,24.46,24.93,0.92,0.893,0.938,0.973,0.97,0.98,0.895,0.866,0.92,36.26,23.72,48.2,35.32,23.01,47.24,0,0,0,0,0,0,0.231,0,0.308,0.37,0.63,0.37,37.7
1125525600000,2005,9,2004,12,30,0.597,0.236,0.361,21910.7,39.87,39.87,30.43,1,1,1,230.2,195.8,271.1,139.2,104.8,91,91,91,0,0,0,0.401,0.336,0.465,139.2,104.8,180.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.088,0.115,0.00392,0.000476,0.00801,0.00015,0.000019,0.00032,0.247,0.166,0.352,0.0097,0.0065,0.014,25.18,24.86,25.43,0.91,0.89,0.929,0.971,0.97,0.978,0.884,0.863,0.908,31.31,23.24,40.78,30.43,22.54,39.87,0,0,0,0,0,0,0.169,0,0.236,0.4,0.6,0.4,36.7
1128117600000,2005,10,2005,1,31,0.45,0.196,0.254,14932.4,25.38,25.38,20.07,1,1,1,168,155.5,189.8,94.99,82.53,73,73,73,0,0,0,0.436,0.385,0.469,94.99,82.53,116.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0825,0.0781,0.0902,0.000207,0,0.00168,0.0000081,0,0.000066,0.147,0.126,0.188,0.0058,0.005,0.0074,25.39,25.38,25.39,0.878,0.862,0.9,0.965,0.96,0.97,0.847,0.827,0.873,20.79,17.7,26.16,20.07,17,25.38,0,0,0,0,0,0,0.112,0,0.196,0.44,0.56,0.44,33.2
1130796000000,2005,11,2005,2,30,0.546,0.144,0.401,24562.6,47.68,47.68,34.11,2,1,1.0333333333333334,210.5,168.8,284.3,154.9,118.8,55.67,50,67,0,0,0,0.268,0.223,0.296,154.9,118.8,217.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0877,0.125,0.00571,0.00188,0.0135,0.00023,0.000074,0.00053,0.277,0.189,0.46,0.011,0.0074,0.018,25.17,24.72,25.35,0.916,0.892,0.939,0.973,0.97,0.98,0.891,0.865,0.92,34.25,23.71,48.66,33.35,23,47.68,0,0,0,0,0,0,0.19,0,0.145,0.26,0.73,0.27,45
1133388000000,2005,12,2005,3,31,0.909,0.23,0.68,40275.2,113.5,113.5,54.13,3,1,1.7096774193548387,339.5,260,634.6,253.8,156,85.71,77,104,0,0,0,0.268,0.121,0.4,253.8,156,557.6,990,990,990,965.1,964.7,966.4,24.9,23.6,25.3,0.14,0.107,0.266,0.0222,0.0056,0.093,0.0009,0.00022,0.0039,0.327,0.224,0.603,0.013,0.0089,0.026,24.57,22.96,24.98,0.916,0.892,0.934,0.971,0.97,0.98,0.89,0.866,0.915,33.32,23.74,43.19,32.36,23.03,42.32,0,0,0,0,0,0,0.301,0,0.229,0.25,0.75,0.25,44.3
1136066400000,2006,1,2005,4,31,1.69,0.285,1.4,79560.9,144.4,144.4,106.9,3,2,2.6451612903225805,630,439.4,819.9,523.5,348.4,106.5,91,139,0,0,0,0.174,0.111,0.251,523.5,348.4,728.9,990,990,990,966.4,965.6,967.2,23.6,22.8,24.4,0.254,0.174,0.365,0.0843,0.0397,0.154,0.0036,0.0016,0.0068,0.624,0.428,0.937,0.027,0.018,0.041,22.97,21.88,23.99,0.932,0.917,0.942,0.976,0.97,0.98,0.91,0.89,0.923,41.84,32.3,49.11,40.87,31.33,48.12,0,0,0,0,0,0,0.594,0,0.29,0.17,0.83,0.17,47.1
1138744800000,2006,2,2005,5,28,2.36,0.331,2.03,107067,171.1,171.1,159.3,4,3,3.892857142857143,977,828,1052,840,691,137,137,137,0,0,0,0.141,0.13,0.165,840,691,915.3,990,990,990,967.8,967.2,968.1,22.2,21.9,22.8,0.475,0.35,0.543,0.227,0.137,0.282,0.01,0.006,0.013,1.03,0.8,1.2,0.047,0.035,0.055,21.17,20.74,21.92,0.935,0.927,0.941,0.978,0.97,0.98,0.915,0.9,0.922,41.99,36.98,48.43,41.07,35.87,47.46,0,0,0,0,0,0,0.885,0,0.33,0.14,0.86,0.14,45.4
1141164000000,2006,3,2005,6,31,4.32,0.49,2.86,130993,192.4,192.4,176.1,4,4,4,1613,1075,2326,1430,892.5,183,183,183,360.9,0,1043,0.12,0.0787,0.17,1069,892.5,1100,990,990,990,969.8,968.1,971.9,20.2,18.1,21.9,0.828,0.533,0.926,0.444,0.264,0.48,0.022,0.012,0.027,1.78,1.15,1.94,0.089,0.053,0.11,18.41,16.17,20.71,0.934,0.925,0.939,0.98,0.977,0.98,0.915,0.903,0.921,44.93,40.33,49.07,44.02,39.39,48.09,0,0,0,0,0,0,0.978,0,1.46,0.11,0.66,0.34,30.3
1143842400000,2006,4,2005,7,30,6.69,0.562,2.85,108042,156.3,156.3,150.1,4,4,4,2581,2373,2684,2364,2156,217,217,217,1264,1056,1367,0.0841,0.0808,0.0915,1100,1100,1100,990,990,990,972.5,972,972.8,17.5,17.2,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.56,15.31,16.06,0.919,0.916,0.924,0.973,0.971,0.976,0.894,0.89,0.902,38.56,37.83,40.02,37.51,36.75,39.06,0,0,0,0,0,0,0.834,0,3.84,0.084,0.43,0.57,16.1
1146434400000,2006,5,2005,8,31,6.38,0.782,2.95,115982,164.7,164.7,155.9,4,4,4,2382,2071,2550,2090,1750,292,276,321,990.1,649.6,1174,0.124,0.108,0.155,1100,1100,1100,990,990,990,972,971.3,972.4,18,17.6,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.04,15.63,16.79,0.923,0.92,0.928,0.976,0.973,0.98,0.901,0.895,0.909,39.93,38.78,42.01,38.97,37.74,41.16,0,0,0,0,0,0,0.866,0,3.43,0.12,0.46,0.54,18.2
1149112800000,2006,6,2005,9,30,3.86,0.666,2.63,122951,189.1,189.1,170.8,4,3,3.9,1491,947.4,2041,1234,690.4,257,257,257,218.2,0,684.2,0.182,0.126,0.271,1015,690.4,1100,990,990,990,969.5,967.7,971.2,20.5,18.8,22.3,0.772,0.369,0.926,0.398,0.137,0.48,0.02,0.0061,0.026,1.65,0.881,1.94,0.081,0.039,0.1,18.89,16.86,21.43,0.935,0.928,0.941,0.98,0.971,0.98,0.915,0.904,0.923,44.75,37.85,48.52,43.84,36.77,47.55,0,0,0,0,0,0,0.949,0,1.23,0.17,0.68,0.32,31.9
1151704800000,2006,7,2005,10,31,1.65,0.569,1.08,60728.1,137,137,81.62,3,2,2.2903225806451615,615.2,439.4,934.1,402.7,253.4,212.5,186,227,0,0,0,0.357,0.243,0.43,402.7,253.4,707.1,990,990,990,966.3,965.6,967.6,23.7,22.4,24.4,0.215,0.149,0.376,0.055,0.0207,0.144,0.0024,0.00085,0.0064,0.488,0.284,0.912,0.021,0.012,0.041,23.18,21.45,24.14,0.923,0.906,0.94,0.973,0.97,0.98,0.898,0.879,0.921,36.2,27.17,46.6,35.24,26.36,45.67,0,0,0,0,0,0,0.453,0,0.57,0.34,0.65,0.35,36.8
1154383200000,2006,8,2005,11,31,0.944,0.415,0.529,31456.5,57.67,57.67,42.28,2,1,1.3225806451612903,352.4,287.9,430.6,197.4,132.9,155,155,155,0,0,0,0.446,0.36,0.538,197.4,132.9,275.6,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.127,0.104,0.154,0.0114,0.00329,0.0251,0.00046,0.00013,0.001,0.32,0.232,0.477,0.013,0.0092,0.019,24.52,24.15,24.92,0.918,0.895,0.939,0.973,0.97,0.98,0.893,0.868,0.92,34.8,24.06,48.28,33.89,23.34,47.31,0,0,0,0,0,0,0.235,0,0.415,0.44,0.56,0.44,33.3
1157061600000,2006,9,2005,12,30,0.639,0.283,0.356,21516.7,36.32,36.32,29.88,1,1,1,246.3,209.1,284.3,137.3,117.2,109,91,118,0,0,0,0.443,0.387,0.502,137.3,117.2,166.3,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0927,0.112,0.00373,0.00172,0.00663,0.00015,0.000068,0.00026,0.24,0.193,0.314,0.0095,0.0076,0.012,25.1,24.85,25.35,0.911,0.9,0.924,0.97,0.97,0.97,0.884,0.873,0.896,30.81,26.05,37.43,29.88,25.27,36.32,0,0,0,0,0,0,0.166,0,0.283,0.44,0.56,0.44,33.7
1159653600000,2006,10,2006,1,31,0.581,0.239,0.342,20745.3,31.68,31.68,27.88,1,1,1,217.1,209.5,226.7,127.8,115.1,89.26,73,97,0,0,0,0.411,0.336,0.457,127.8,115.1,144.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0921,0.0998,0.00278,0.00151,0.00442,0.00011,0.000059,0.00017,0.215,0.187,0.251,0.0084,0.0073,0.0099,25.28,25.22,25.34,0.907,0.898,0.915,0.97,0.97,0.97,0.88,0.871,0.888,28.75,25.7,32.66,27.88,24.93,31.68,0,0,0,0,0,0,0.155,0,0.239,0.41,0.59,0.41,35.7
1162332000000,2006,11,2006,2,30,0.687,0.241,0.446,27080.5,49.05,49.05,37.61,2,1,1.1333333333333333,265.2,225.8,325.1,172.2,132.8,93,93,93,0,0,0,0.355,0.286,0.412,172.2,132.8,232.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.0979,0.133,0.00766,0.00328,0.0164,0.0003,0.00013,0.00066,0.299,0.226,0.454,0.012,0.0089,0.018,24.95,24.62,25.22,0.919,0.894,0.938,0.973,0.97,0.98,0.894,0.867,0.919,35.35,24.09,47.86,34.41,23.36,46.91,0,0,0,0,0,0,0.209,0,0.241,0.35,0.65,0.35,39.4
1164924000000,2006,12,2006,3,31,1.2,0.292,0.909,53157.9,95.25,95.25,71.45,3,2,2.032258064516129,448.2,332.7,578.9,339.2,228.7,109,104,118,0,0,0,0.249,0.204,0.313,339.2,228.7,460.9,990,990,990,965.6,965.1,966.2,24.4,23.8,24.9,0.173,0.133,0.219,0.0378,0.0157,0.0622,0.0016,0.00063,0.0026,0.417,0.241,0.642,0.017,0.0097,0.027,23.97,23.18,24.7,0.921,0.897,0.94,0.974,0.97,0.98,0.897,0.87,0.921,36.15,24.83,48.6,35.22,24.09,47.62,0,0,0,0,0,0,0.397,0,0.291,0.24,0.76,0.24,44.3
1167602400000,2007,1,2006,4,31,2.24,0.372,1.85,99334.6,191.6,191.6,133.5,4,2,3.2903225806451615,838.1,589.6,1397,699.1,450.6,139,139,139,7.182,0,157.7,0.175,0.0995,0.236,691.9,450.6,1100,990,990,990,967.2,966.3,969.2,22.8,20.8,23.7,0.387,0.216,0.851,0.169,0.0601,0.48,0.0076,0.0025,0.023,0.87,0.455,1.87,0.039,0.019,0.09,21.91,18.98,23.23,0.932,0.917,0.942,0.976,0.97,0.98,0.91,0.89,0.923,41.37,32.3,49,40.41,31.33,48.02,0,0,0,0,0,0,0.742,0,0.39,0.17,0.83,0.17,44.3
1170280800000,2007,2,2006,5,28,8.09,0.446,2.66,88929.7,182.1,182.1,132.3,4,4,4,3345,1557,4644,3160,1395,184.5,162,197,2060,294.6,3347,0.061,0.0424,0.104,1100,1100,1100,990,990,990,974.1,969.7,976.9,15.9,13.1,20.3,0.925,0.9,0.926,0.48,0.48,0.48,0.031,0.024,0.037,1.94,1.91,1.94,0.12,0.094,0.15,13.99,11.2,18.42,0.895,0.864,0.935,0.973,0.97,0.98,0.871,0.838,0.917,33.97,26.09,46.45,33.08,25.31,45.53,0,0,0,0,0,0,0.735,0,5.43,0.055,0.33,0.67,11
1172700000000,2007,3,2006,6,31,10.8,0.771,2.95,84291.2,125.7,125.7,113.3,4,4,4,4041,3493,4670,3753,3254,288,239,315,2653,2154,3255,0.0713,0.0648,0.0839,1100,1100,1100,990,990,990,975.7,974.6,976.9,14.3,13.1,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.031,0.037,1.94,1.94,1.94,0.14,0.13,0.15,12.35,11.15,13.45,0.876,0.864,0.893,0.97,0.97,0.97,0.849,0.838,0.866,29.2,25.98,32.41,28.32,25.2,31.43,0,0,0,0,0,0,0.629,0,7.85,0.071,0.27,0.73,7.8
1175378400000,2007,4,2006,7,30,8.54,0.765,2.85,94131.5,138.8,138.8,130.7,4,4,4,3293,2978,3508,2998,2683,295,295,295,1898,1583,2113,0.0899,0.0841,0.0991,1100,1100,1100,990,990,990,974.2,973.5,974.6,15.8,15.4,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.89,13.42,14.6,0.899,0.893,0.909,0.97,0.97,0.97,0.872,0.866,0.881,33.7,32.31,35.78,32.68,31.34,34.7,0,0,0,0,0,0,0.726,0,5.69,0.09,0.33,0.67,11
1177970400000,2007,5,2006,8,31,6.73,0.821,2.95,113131,167,167,152.1,4,4,4,2513,1987,2957,2206,1666,306.5,276,321,1106,565.5,1581,0.124,0.0933,0.162,1100,1100,1100,990,990,990,972.3,971.1,973.4,17.7,16.6,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.029,1.94,1.94,1.94,0.11,0.1,0.12,15.72,14.65,17,0.92,0.909,0.929,0.974,0.97,0.98,0.896,0.882,0.91,39.01,35.92,42.59,38.01,34.84,41.74,0,0,0,0,0,0,0.845,0,3.78,0.12,0.44,0.56,16.8
1180648800000,2007,6,2006,9,30,3.64,0.666,2.58,122747,189.1,189.1,170.5,4,3,3.8666666666666667,1402,970.3,1953,1145,713.3,257,257,257,151,0,595.6,0.192,0.132,0.265,994.4,713.3,1100,990,990,990,969.2,967.8,970.9,20.8,19.1,22.2,0.735,0.388,0.926,0.377,0.147,0.48,0.018,0.0066,0.025,1.58,0.931,1.94,0.077,0.042,0.1,19.24,17.11,21.28,0.936,0.929,0.941,0.979,0.972,0.98,0.916,0.905,0.922,45.09,38.13,48.32,44.16,37.06,47.36,0,0,0,0,0,0,0.947,0,1.06,0.18,0.71,0.29,33.7
1183240800000,2007,7,2006,10,31,1.9,0.608,1.29,71898.2,141.4,141.4,96.64,3,2,2.4838709677419355,709.3,528.1,961.7,482.3,301.1,227,227,227,0,0,0,0.33,0.236,0.43,482.3,301.1,734.7,990,990,990,966.7,966,967.7,23.3,22.3,24,0.253,0.17,0.401,0.0746,0.0302,0.157,0.0032,0.0013,0.0071,0.596,0.361,0.982,0.026,0.015,0.044,22.67,21.27,23.66,0.93,0.916,0.941,0.975,0.97,0.98,0.907,0.889,0.922,39.87,32.01,48.61,38.9,31.05,47.63,0,0,0,0,0,0,0.537,0,0.61,0.32,0.68,0.32,37.8
1185919200000,2007,8,2006,11,31,1.18,0.493,0.686,39971.9,69.6,69.6,53.73,2,1,1.7419354838709677,440,371.1,519.2,256,187.1,184,184,184,0,0,0,0.422,0.354,0.496,256,187.1,335.2,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.151,0.127,0.179,0.0213,0.00871,0.037,0.00087,0.00035,0.0015,0.347,0.244,0.475,0.014,0.0099,0.019,24.07,23.65,24.36,0.916,0.895,0.938,0.973,0.97,0.98,0.891,0.868,0.92,33.41,23.92,47.63,32.52,23.21,46.67,0,0,0,0,0,0,0.298,0,0.494,0.42,0.58,0.42,33.9
1188597600000,2007,9,2006,12,30,0.821,0.358,0.463,28022.3,48.79,48.79,38.92,2,1,1.0666666666666667,316.8,278.6,371.1,178.8,140.6,138,138,138,0,0,0,0.439,0.372,0.495,178.8,140.6,233.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.119,0.106,0.139,0.00832,0.00406,0.0166,0.00033,0.00016,0.00067,0.341,0.236,0.473,0.014,0.0095,0.019,24.67,24.36,24.94,0.924,0.894,0.939,0.974,0.97,0.98,0.9,0.867,0.92,38.31,23.89,48.25,37.33,23.17,47.28,0,0,0,0,0,0,0.216,0,0.358,0.44,0.56,0.44,34.1
1191189600000,2007,10,2007,1,31,0.693,0.295,0.398,24121.3,36.93,36.93,32.42,1,1,1,258.7,246.7,278.6,148.7,136.7,110,110,110,0,0,0,0.426,0.395,0.446,148.7,136.7,168.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.113,0.00487,0.00367,0.00686,0.00019,0.00015,0.00027,0.268,0.238,0.321,0.011,0.0094,0.013,25,24.86,25.08,0.917,0.912,0.925,0.97,0.97,0.972,0.889,0.884,0.898,33.42,30.66,38.01,32.42,29.74,36.93,0,0,0,0,0,0,0.18,0,0.295,0.43,0.57,0.43,34.8
1193868000000,2007,11,2007,2,30,0.723,0.252,0.471,28425.7,51.99,51.99,39.48,2,1,1.2333333333333334,278.9,236.7,338.4,181.6,130.7,97.33,93,106,0,0,0,0.355,0.275,0.448,181.6,130.7,245.4,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.116,0.0993,0.138,0.00899,0.00307,0.0191,0.00036,0.00012,0.00077,0.298,0.223,0.406,0.012,0.0088,0.016,24.88,24.64,25.16,0.917,0.897,0.934,0.973,0.97,0.98,0.893,0.87,0.915,34.56,24.98,44.74,33.66,24.23,43.85,0,0,0,0,0,0,0.219,0,0.252,0.35,0.65,0.35,39.3
1196460000000,2007,12,2007,3,31,1.38,0.316,1.07,61112.1,142.3,142.3,82.14,3,2,2.2580645161290325,516.2,338.4,839.1,398.2,220.4,118,118,118,0,0,0,0.246,0.141,0.349,398.2,220.4,721.1,990,990,990,965.9,965.1,967.3,24.1,22.7,24.9,0.205,0.132,0.367,0.0554,0.0141,0.151,0.0023,0.00057,0.0066,0.479,0.232,0.926,0.02,0.0093,0.041,23.62,21.82,24.68,0.923,0.893,0.941,0.973,0.97,0.98,0.898,0.866,0.922,36.61,23.82,48.6,35.66,23.11,47.62,0,0,0,0,0,0,0.456,0,0.31,0.23,0.78,0.22,44.3
1199138400000,2008,1,2007,4,31,3.24,0.392,2.47,122271,190.4,190.4,164.3,4,3,3.806451612903226,1208,839.1,1753,1062,700.1,146.5,139,150,138.7,0,503.3,0.129,0.0856,0.166,923.4,700.1,1100,990,990,990,968.5,967.3,970.3,21.5,19.7,22.7,0.634,0.358,0.919,0.316,0.14,0.48,0.015,0.0062,0.024,1.37,0.821,1.93,0.065,0.036,0.098,20.1,17.76,21.86,0.935,0.928,0.941,0.978,0.97,0.98,0.915,0.9,0.923,44.29,37.32,48.65,43.34,36.2,47.68,0,0,0,0,0,0,0.913,0,0.77,0.12,0.76,0.24,37.7
1201816800000,2008,2,2007,5,29,6.3,0.436,2.76,106001,174.1,174.1,152.3,4,4,4,2516,1781,3345,2342,1584,174.1,162,197,1242,484.2,2083,0.074,0.0484,0.111,1100,1100,1100,990,990,990,972.3,970.4,974.3,17.7,15.7,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.024,0.031,1.94,1.94,1.94,0.11,0.099,0.12,15.75,13.77,17.67,0.918,0.898,0.932,0.975,0.97,0.98,0.895,0.871,0.914,39.03,33.35,44.42,38.08,32.35,43.53,0,0,0,0,0,0,0.846,0,3.54,0.069,0.44,0.56,16.8
1204322400000,2008,3,2007,6,31,7.89,0.64,2.95,103926,144.4,144.4,139.7,4,4,4,2946,2774,3231,2707,2535,239,239,239,1607,1435,1892,0.0813,0.074,0.0862,1100,1100,1100,990,990,990,973.4,973,974.1,16.6,15.9,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.68,14.01,15.09,0.91,0.902,0.914,0.97,0.97,0.97,0.882,0.875,0.887,36,34.08,37.2,34.92,33.06,36.09,0,0,0,0,0,0,0.776,0,4.94,0.081,0.37,0.63,13.2
1207000800000,2008,4,2007,7,30,7.88,0.562,2.85,98732.4,142,142,137.1,4,4,4,3041,2860,3185,2824,2643,217,217,217,1724,1543,1868,0.0714,0.0681,0.0759,1100,1100,1100,990,990,990,973.6,973.2,974,16.4,16,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.45,14.11,14.88,0.907,0.903,0.912,0.97,0.97,0.97,0.88,0.876,0.884,35.34,34.36,36.6,34.28,33.33,35.5,0,0,0,0,0,0,0.762,0,5.03,0.071,0.36,0.64,12.5
1209592800000,2008,5,2007,8,31,6.38,0.739,2.95,115924,168.7,168.7,155.8,4,4,4,2382,1935,2853,2106,1659,276,276,276,1006,559.5,1477,0.117,0.0967,0.143,1100,1100,1100,990,990,990,972,970.9,973.2,18,16.8,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.029,1.94,1.94,1.94,0.11,0.1,0.12,16.04,14.9,17.17,0.923,0.912,0.93,0.976,0.97,0.98,0.9,0.885,0.911,39.92,36.65,43.04,38.95,35.55,42.18,0,0,0,0,0,0,0.866,0,3.43,0.12,0.46,0.54,18.2
1212271200000,2008,6,2007,9,30,3.46,0.626,2.5,120723,188.5,188.5,167.7,4,3,3.8,1336,884.3,1870,1095,627.3,241.3,210,257,129.9,0,559.8,0.192,0.112,0.291,964.6,627.3,1100,990,990,990,969,967.4,970.7,21,19.3,22.6,0.698,0.333,0.926,0.353,0.118,0.48,0.017,0.0052,0.025,1.51,0.761,1.94,0.073,0.034,0.1,19.53,17.38,21.8,0.936,0.931,0.942,0.979,0.972,0.98,0.917,0.904,0.923,45.1,38,49.14,44.18,36.92,48.15,0,0,0,0,0,0,0.932,0,0.96,0.18,0.72,0.28,34.9
1214863200000,2008,7,2007,10,31,1.6,0.534,1.07,60477.7,123.5,123.5,81.29,3,2,2.225806451612903,597,439.4,853.6,397.8,253.4,199.2,186,227,0,0,0,0.342,0.266,0.423,397.8,253.4,626.6,990,990,990,966.3,965.6,967.3,23.7,22.7,24.4,0.208,0.149,0.328,0.0521,0.0207,0.118,0.0022,0.00085,0.0052,0.491,0.284,0.755,0.021,0.012,0.033,23.25,21.93,24.14,0.925,0.906,0.941,0.974,0.97,0.98,0.901,0.879,0.922,37.48,27.17,48.62,36.52,26.36,47.65,0,0,0,0,0,0,0.452,0,0.53,0.33,0.67,0.33,37.8
1217541600000,2008,8,2007,11,31,1.01,0.415,0.595,35220.3,58.09,58.09,47.34,2,1,1.5161290322580645,377.2,325.1,432.6,222.2,170.1,155,155,155,0,0,0,0.414,0.358,0.477,222.2,170.1,277.6,990,990,990,965.3,965,965.5,24.7,24.5,25,0.135,0.117,0.155,0.0149,0.00701,0.0255,0.00061,0.00028,0.001,0.336,0.24,0.477,0.014,0.0097,0.019,24.38,24.14,24.65,0.917,0.895,0.939,0.974,0.97,0.98,0.894,0.868,0.92,34.76,24.06,48.28,33.89,23.34,47.31,0,0,0,0,0,0,0.263,0,0.415,0.41,0.59,0.41,34.9
1220220000000,2008,9,2007,12,30,0.709,0.306,0.403,24456.4,44.98,44.98,33.97,1,1,1,273.5,240.7,321.6,155.5,122.7,118,118,118,0,0,0,0.435,0.367,0.49,155.5,122.7,203.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0965,0.125,0.00556,0.00227,0.0107,0.00022,0.00009,0.00043,0.288,0.205,0.429,0.011,0.0081,0.017,24.92,24.56,25.15,0.919,0.904,0.936,0.972,0.97,0.98,0.893,0.877,0.917,34.92,27.37,45.9,33.97,26.55,44.98,0,0,0,0,0,0,0.189,0,0.306,0.43,0.57,0.43,34.5
1222812000000,2008,10,2008,1,31,0.525,0.216,0.309,18608.6,29.17,29.17,25.01,1,1,1,196,179.5,230.7,115.3,106.5,80.74,73,97,0,0,0,0.411,0.361,0.476,115.3,106.5,133.7,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0904,0.0865,0.0986,0.00153,0.000647,0.00337,0.00006,0.000025,0.00013,0.187,0.167,0.229,0.0073,0.0065,0.009,25.38,25.19,25.41,0.898,0.891,0.91,0.97,0.97,0.97,0.871,0.864,0.883,25.79,23.62,30.07,25.01,22.92,29.17,0,0,0,0,0,0,0.139,0,0.216,0.41,0.59,0.41,35.4
1225490400000,2008,11,2008,2,30,0.686,0.219,0.467,28523.4,51.99,51.99,39.62,2,1,1.1,264.6,199.7,338.4,180.2,132.7,84.33,67,93,0,0,0,0.32,0.26,0.369,180.2,132.7,245.4,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.114,0.0947,0.138,0.00848,0.00327,0.0191,0.00034,0.00013,0.00077,0.329,0.223,0.462,0.013,0.0087,0.018,24.93,24.6,25.38,0.923,0.892,0.938,0.975,0.97,0.98,0.9,0.866,0.92,38.08,23.67,48.39,37.14,22.96,47.42,0,0,0,0,0,0,0.22,0,0.219,0.32,0.68,0.32,41.6
1228082400000,2008,12,2008,3,31,1.46,0.304,1.15,66170.6,115.9,115.9,88.94,3,2,2.4516129032258065,543.9,344.5,692.2,430.5,240.5,113.5,104,118,0,0,0,0.214,0.17,0.302,430.5,240.5,574.2,990,990,990,966,965.1,966.7,24,23.3,24.9,0.212,0.137,0.284,0.0578,0.0181,0.0997,0.0024,0.00073,0.0043,0.494,0.257,0.642,0.021,0.01,0.028,23.47,22.69,24.62,0.925,0.902,0.94,0.974,0.97,0.98,0.901,0.875,0.921,37.63,26.18,48.6,36.66,25.39,47.62,0,0,0,0,0,0,0.494,0,0.31,0.21,0.79,0.21,45.3
1230760800000,2009,1,2008,4,31,2.46,0.372,2.09,111079,186.5,186.5,149.3,4,3,3.5483870967741935,919,692.2,1170,780,553.2,139,139,139,0,0,0,0.155,0.119,0.201,780,553.2,1031,990,990,990,967.5,966.7,968.4,22.5,21.6,23.3,0.439,0.274,0.684,0.203,0.0913,0.391,0.0091,0.0039,0.018,0.984,0.606,1.55,0.044,0.026,0.072,21.47,20.02,22.72,0.936,0.927,0.941,0.978,0.97,0.98,0.915,0.899,0.922,43.05,36.87,48.3,42.12,35.77,47.33,0,0,0,0,0,0,0.829,0,0.37,0.15,0.85,0.15,45.2
1233439200000,2009,2,2008,5,28,3.9,0.392,2.64,120626,193,193,179.5,4,4,4,1610,1187,2460,1448,1025,162,162,162,357.9,0,1198,0.106,0.0659,0.137,1090,1025,1100,990,990,990,969.8,968.5,972.2,20.2,17.8,21.5,0.853,0.682,0.926,0.467,0.382,0.48,0.023,0.018,0.027,1.85,1.53,1.94,0.092,0.071,0.11,18.35,15.85,19.99,0.934,0.922,0.94,0.98,0.975,0.98,0.915,0.899,0.921,45.81,39.42,49.25,44.88,38.42,48.26,0,0,0,0,0,0,0.997,0,1.26,0.1,0.68,0.32,30.9
1235858400000,2009,3,2008,6,31,12.7,0.712,2.95,42026.5,151,151,56.49,4,4,4,4753,2550,5806,4487,2311,266,239,315,3387,1211,4467,0.0595,0.0412,0.0937,1100,1100,1100,990.04,990,990.07,976.8,972.4,978.8,13.2,11.3,17.6,0.913,0.899,0.926,0.48,0.48,0.48,0.037,0.027,0.042,1.93,1.91,1.94,0.15,0.11,0.17,11.27,9.406,15.63,0.403,0,0.92,0.438,0,0.973,0.391,0,0.895,14.55,0,38.78,14.12,0,37.74,0,0,17,0,0,0.548,0.314,0.548,9.75,0.056,0.23,0.77,3.31
1238536800000,2009,4,2008,7,30,11.9,0.884,2.85,61939.7,125.4,125.4,86.03,4,4,4,4577,3508,5557,4236,3213,341,295,364,3136,2113,4093,0.0753,0.0655,0.0868,1100,1100,1100,990.01,990,990.05,976.7,974.6,978.4,13.3,11.7,15.4,0.922,0.907,0.926,0.48,0.48,0.48,0.036,0.031,0.041,1.94,1.92,1.94,0.15,0.13,0.16,11.4,9.762,13.42,0.697,0,0.893,0.776,0,0.97,0.676,0,0.866,22.17,0,32.31,21.51,0,31.34,0,0,6,0,0,0.2,0.478,0.2,9.05,0.074,0.24,0.76,5.21
1241128800000,2009,5,2008,8,31,6.99,0.86,2.95,111115,164.6,164.6,149.3,4,4,4,2611,2074,3432,2290,1753,321,321,321,1190,653.3,2011,0.125,0.0935,0.155,1100,1100,1100,990,990,990,972.6,971.3,974.5,17.4,15.5,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.031,1.94,1.94,1.94,0.11,0.1,0.13,15.49,13.58,16.78,0.917,0.895,0.928,0.974,0.97,0.98,0.893,0.868,0.909,38.33,32.79,41.98,37.34,31.81,41.14,0,0,0,0,0,0,0.83,0,4.04,0.12,0.42,0.58,15.9
1243807200000,2009,6,2008,9,30,3.75,0.666,2.61,123248,188.5,188.5,171.2,4,3,3.9,1447,970.3,2018,1190,713.3,257,257,257,182.5,0,660.8,0.186,0.127,0.265,1007,713.3,1100,990,990,990,969.3,967.8,971.1,20.7,18.9,22.2,0.754,0.388,0.926,0.387,0.147,0.48,0.019,0.0066,0.025,1.62,0.931,1.94,0.079,0.042,0.1,19.07,16.92,21.28,0.935,0.928,0.941,0.98,0.972,0.98,0.916,0.905,0.923,44.87,38.13,48.66,43.96,37.06,47.69,0,0,0,0,0,0,0.951,0,1.14,0.18,0.7,0.3,32.9
1246399200000,2009,7,2008,10,31,1.79,0.608,1.18,66093.7,138.6,138.6,88.84,3,2,2.3870967741935485,668.7,490.2,944.3,441.7,263.2,227,227,227,0,0,0,0.354,0.24,0.463,441.7,263.2,717.3,990,990,990,966.6,965.8,967.7,23.4,22.3,24.2,0.234,0.157,0.385,0.0646,0.0226,0.149,0.0028,0.00094,0.0067,0.541,0.302,0.938,0.023,0.012,0.042,22.9,21.39,23.89,0.926,0.908,0.941,0.974,0.97,0.98,0.902,0.88,0.922,37.85,27.98,48.61,36.89,27.14,47.63,0,0,0,0,0,0,0.494,0,0.61,0.34,0.66,0.34,36.9
1249077600000,2009,8,2008,11,31,1.08,0.465,0.619,36523.3,63.15,63.15,49.09,2,1,1.5161290322580645,404.9,338.4,487.6,231.1,183.4,173.7,155,184,0,0,0,0.432,0.377,0.48,231.1,183.4,303.6,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.141,0.122,0.168,0.0165,0.00834,0.0307,0.00067,0.00033,0.0013,0.356,0.24,0.477,0.014,0.0097,0.019,24.23,23.84,24.54,0.92,0.895,0.939,0.975,0.97,0.98,0.897,0.868,0.92,35.93,23.92,48.28,35.06,23.21,47.31,0,0,0,0,0,0,0.273,0,0.461,0.43,0.57,0.43,33.8
1251756000000,2009,9,2008,12,30,0.729,0.306,0.423,25722.5,47.38,47.38,35.73,1,1,1,281.3,246.7,332.7,163.3,128.7,118,118,118,0,0,0,0.422,0.355,0.478,163.3,128.7,214.7,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.111,0.0986,0.129,0.00644,0.00287,0.0129,0.00026,0.00011,0.00052,0.31,0.219,0.468,0.012,0.0086,0.019,24.86,24.47,25.1,0.922,0.908,0.939,0.973,0.97,0.98,0.897,0.881,0.92,36.7,28.77,48.35,35.73,27.91,47.38,0,0,0,0,0,0,0.198,0,0.306,0.42,0.58,0.42,35.3
1254348000000,2009,10,2009,1,31,0.594,0.26,0.334,20171.5,32.06,32.06,27.11,1,1,1,221.7,212.1,243.7,124.7,115.1,97,97,97,0,0,0,0.438,0.398,0.457,124.7,115.1,146.7,990,990,990,964.5,964.5,964.7,25.5,25.3,25.5,0.0954,0.0921,0.103,0.00247,0.00151,0.00467,0.000097,0.000059,0.00018,0.209,0.187,0.26,0.0082,0.0073,0.01,25.26,25.08,25.34,0.905,0.898,0.916,0.97,0.97,0.97,0.877,0.871,0.889,27.95,25.7,33.05,27.11,24.93,32.06,0,0,0,0,0,0,0.151,0,0.26,0.44,0.56,0.44,34
1257026400000,2009,11,2009,2,30,0.756,0.241,0.515,31068.9,63.66,63.66,43.15,2,1,1.2666666666666666,291.6,226.7,393.6,198.6,133.7,93,93,93,0,0,0,0.328,0.236,0.41,198.6,133.7,300.6,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.121,0.0982,0.157,0.0119,0.00337,0.0301,0.00048,0.00013,0.0012,0.324,0.228,0.462,0.013,0.009,0.018,24.8,24.28,25.21,0.921,0.904,0.938,0.973,0.97,0.98,0.897,0.877,0.92,36.36,26.8,48.39,35.41,26,47.42,0,0,0,0,0,0,0.24,0,0.241,0.32,0.68,0.32,41.1
1259618400000,2009,12,2009,3,31,1.28,0.316,0.967,56238.2,100.6,100.6,75.59,3,2,2.129032258064516,479.1,393.6,613.6,361.1,275.6,118,118,118,0,0,0,0.251,0.192,0.3,361.1,275.6,495.6,990,990,990,965.8,965.4,966.4,24.2,23.6,24.6,0.183,0.152,0.239,0.0422,0.0251,0.0691,0.0017,0.001,0.0029,0.434,0.311,0.642,0.018,0.013,0.027,23.81,23.14,24.32,0.923,0.911,0.94,0.973,0.97,0.98,0.898,0.884,0.921,36.68,29.95,48.6,35.69,29.05,47.62,0,0,0,0,0,0,0.42,0,0.313,0.25,0.76,0.24,43.9
1262296800000,2010,1,2009,4,31,2.19,0.372,1.81,98694.8,165.5,165.5,132.7,4,3,3.3548387096774195,816.3,630.9,1018,677.3,491.9,139,139,139,0,0,0,0.174,0.137,0.22,677.3,491.9,878.6,990,990,990,967.2,966.4,968,22.8,22,23.6,0.356,0.24,0.513,0.142,0.0684,0.253,0.0063,0.0029,0.011,0.789,0.498,1.11,0.035,0.021,0.05,22.05,20.94,23.08,0.932,0.921,0.941,0.976,0.97,0.98,0.91,0.894,0.923,40.63,34.19,48.65,39.67,33.16,47.68,0,0,0,0,0,0,0.737,0,0.38,0.17,0.83,0.17,45.1
1264975200000,2010,2,2009,5,28,3.99,0.392,2.56,116608,192.3,192.3,173.5,4,4,4,1649,1030,2619,1487,867.6,162,162,162,427.3,0,1357,0.107,0.0618,0.157,1059,867.6,1100,990,990,990,969.9,968,972.6,20.1,17.4,22,0.811,0.508,0.926,0.435,0.244,0.48,0.022,0.011,0.028,1.74,1.08,1.94,0.088,0.049,0.11,18.37,15.46,20.92,0.933,0.918,0.94,0.979,0.972,0.98,0.913,0.893,0.921,44.31,38.29,49.06,43.38,37.23,48.08,0,0,0,0,0,0,0.964,0,1.43,0.098,0.64,0.36,29.2
1267394400000,2010,3,2009,6,31,11.8,0.712,2.95,79704.6,146,146,107.1,4,4,4,4408,2720,5096,4142,2481,266,239,315,3042,1381,3757,0.0618,0.0469,0.0879,1100,1100,1100,990,990,990.01,976.4,972.8,977.7,13.6,12.4,17.2,0.925,0.921,0.926,0.48,0.48,0.48,0.036,0.028,0.039,1.94,1.94,1.94,0.14,0.11,0.16,11.7,10.42,15.22,0.873,0.864,0.916,0.97,0.97,0.971,0.847,0.838,0.889,27.61,24.27,37.58,26.78,23.55,36.49,0,0,0,0,0,0,0.595,0,8.85,0.06,0.25,0.75,6.75
1270072800000,2010,4,2009,7,30,12.2,0.824,2.85,72097.6,107.2,107.2,100.1,4,4,4,4720,4283,5180,4402,3988,318,295,364,3302,2888,3716,0.0673,0.059,0.072,1100,1100,1100,990.01,990,990.02,977,976.2,977.8,13,12.2,13.8,0.924,0.918,0.926,0.48,0.48,0.48,0.037,0.035,0.039,1.94,1.93,1.94,0.15,0.14,0.16,11.08,10.3,11.86,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.81,24,27.63,25.03,23.28,26.8,0,0,0,0,0,0,0.556,0,9.35,0.068,0.23,0.77,5.91
1272664800000,2010,5,2009,8,31,10.4,0.911,2.95,87454.5,142,142,117.5,4,4,4,3876,2860,5057,3536,2520,340,340,340,2436,1420,3617,0.0902,0.0672,0.119,1100,1100,1100,990,990,990.01,975.3,973.2,977.6,14.7,12.4,16.8,0.926,0.922,0.926,0.48,0.48,0.48,0.033,0.029,0.039,1.94,1.94,1.94,0.13,0.12,0.16,12.71,10.48,14.88,0.882,0.864,0.912,0.97,0.97,0.97,0.855,0.838,0.884,30.3,24.4,36.6,29.39,23.67,35.5,0,0,0,0,0,0,0.653,0,7.45,0.088,0.28,0.72,8.41
1275343200000,2010,6,2009,9,30,5.52,0.759,2.85,117804,183.7,183.7,163.6,4,4,4,2130,1513,2805,1837,1220,293,293,293,736.7,119.8,1412,0.142,0.104,0.194,1100,1100,1100,990,990,990,971.3,969.5,973,18.7,17,20.5,0.923,0.891,0.926,0.48,0.48,0.48,0.026,0.023,0.028,1.94,1.91,1.94,0.1,0.093,0.11,16.74,15.01,18.57,0.927,0.913,0.936,0.977,0.97,0.98,0.906,0.886,0.917,41.84,36.98,46.86,40.9,35.87,45.92,0,0,0,0,0,0,0.909,0,2.67,0.14,0.52,0.48,21.3
1277935200000,2010,7,2009,10,31,2.76,0.686,2.06,106128,189.1,189.1,142.6,4,3,3.4516129032258065,1029,747.4,1436,773.1,491.4,256,256,256,4.839,0,79.66,0.259,0.178,0.343,768.2,491.4,1100,990,990,990,967.9,966.9,969.3,22.1,20.7,23.1,0.474,0.256,0.861,0.214,0.0683,0.48,0.0099,0.003,0.023,1.04,0.514,1.88,0.048,0.022,0.091,21.04,18.85,22.6,0.934,0.92,0.941,0.977,0.97,0.98,0.912,0.892,0.922,42,33.4,48.24,41.05,32.4,47.28,0,0,0,0,0,0,0.792,0,0.7,0.25,0.75,0.25,38.5
1280613600000,2010,8,2009,11,31,1.48,0.541,0.942,53949.6,102.5,102.5,72.51,3,2,2.096774193548387,553.9,439.4,716.2,351.9,237.4,202,202,202,0,0,0,0.372,0.282,0.46,351.9,237.4,514.2,990,990,990,966.1,965.6,966.8,23.9,23.2,24.4,0.189,0.147,0.263,0.0405,0.0175,0.0757,0.0017,0.00072,0.0033,0.437,0.264,0.672,0.018,0.011,0.029,23.48,22.69,24.16,0.921,0.9,0.941,0.973,0.97,0.98,0.897,0.873,0.922,35.6,25.31,48.48,34.67,24.55,47.51,0,0,0,0,0,0,0.403,0,0.538,0.37,0.64,0.36,36.5
1283292000000,2010,9,2009,12,30,0.927,0.365,0.563,33446.2,60.08,60.08,46.45,2,1,1.4666666666666666,357.8,299,432.6,217.2,161,140.7,138,146,0,0,0,0.397,0.338,0.462,217.2,161,286.6,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.133,0.113,0.159,0.0143,0.0061,0.0273,0.00058,0.00024,0.0011,0.333,0.236,0.485,0.013,0.0095,0.02,24.48,24.12,24.8,0.918,0.894,0.94,0.973,0.97,0.98,0.894,0.867,0.921,35,23.89,49.01,34.1,23.17,48.03,0,0,0,0,0,0,0.258,0,0.364,0.39,0.61,0.39,36.1
1285884000000,2010,10,2010,1,31,0.669,0.295,0.375,22677.4,41.13,41.13,30.48,1,1,1,249.9,223.9,295.8,139.9,113.9,110,110,110,0,0,0,0.443,0.372,0.491,139.9,113.9,185.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.0937,0.119,0.00399,0.00139,0.00858,0.00016,0.000055,0.00034,0.249,0.187,0.372,0.0098,0.0073,0.015,25.07,24.74,25.27,0.912,0.897,0.931,0.971,0.97,0.98,0.885,0.87,0.912,31.38,25.32,41.97,30.48,24.56,41.13,0,0,0,0,0,0,0.169,0,0.294,0.44,0.56,0.44,33.9
1288562400000,2010,11,2010,2,30,0.678,0.241,0.437,26687.3,47.42,47.42,37.07,2,1,1.0333333333333334,261.6,230.1,314.6,168.6,137.1,93,93,93,0,0,0,0.36,0.296,0.404,168.6,137.1,221.6,990,990,990,964.7,964.6,965,25.3,25,25.4,0.111,0.0994,0.129,0.00703,0.00371,0.0143,0.00028,0.00015,0.00057,0.316,0.23,0.462,0.013,0.0092,0.018,24.95,24.6,25.18,0.922,0.894,0.938,0.974,0.97,0.98,0.898,0.867,0.92,37.23,24.09,48.39,36.29,23.36,47.42,0,0,0,0,0,0,0.206,0,0.241,0.36,0.64,0.36,39.4
1291154400000,2010,12,2010,3,31,1.25,0.279,0.971,56251.3,117.7,117.7,75.61,3,2,2.225806451612903,466.5,332.7,685.3,362.5,228.7,104,104,104,0,0,0,0.234,0.152,0.313,362.5,228.7,581.3,990,990,990,965.7,965.1,966.6,24.3,23.4,24.9,0.183,0.133,0.284,0.044,0.0157,0.103,0.0018,0.00063,0.0044,0.418,0.241,0.652,0.017,0.0097,0.028,23.89,22.71,24.7,0.92,0.897,0.94,0.972,0.97,0.98,0.894,0.87,0.921,34.71,24.83,48.46,33.76,24.09,47.49,0,0,0,0,0,0,0.42,0,0.279,0.22,0.78,0.22,45
1293832800000,2011,1,2010,4,31,3.43,0.383,2.47,120194,192.6,192.6,161.6,4,3,3.7419354838709675,1279,702.3,1987,1136,563.3,142.9,139,150,212.6,0,736.5,0.124,0.0755,0.198,923.5,563.3,1100,990,990,990,968.7,966.7,971.1,21.3,18.9,23.3,0.643,0.28,0.926,0.325,0.0953,0.48,0.016,0.0041,0.025,1.4,0.625,1.94,0.068,0.027,0.1,19.86,17,22.67,0.935,0.928,0.941,0.979,0.97,0.98,0.915,0.9,0.923,44.13,37.12,49.14,43.21,36.01,48.16,0,0,0,0,0,0,0.898,0,0.96,0.11,0.72,0.28,35
1296511200000,2011,2,2010,5,28,6.89,0.477,2.66,96225.8,166,166,143.2,4,4,4,2850,2018,3807,2653,1821,197,197,197,1553,720.8,2510,0.0726,0.0518,0.0976,1100,1100,1100,990,990,990,973.1,971.1,975.3,16.9,14.7,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.025,0.033,1.94,1.94,1.94,0.12,0.1,0.13,14.95,12.79,16.92,0.91,0.881,0.928,0.974,0.97,0.98,0.886,0.855,0.91,36.75,30.39,42.35,35.8,29.48,41.51,0,0,0,0,0,0,0.796,0,4.23,0.069,0.39,0.61,14
1298930400000,2011,3,2010,6,31,10.3,0.706,2.95,86762.9,118.9,118.9,116.6,4,4,4,3857,3769,4032,3594,3454,263.5,239,315,2494,2354,2693,0.0684,0.0593,0.0836,1100,1100,1100,990,990,990,975.4,975.2,975.7,14.6,14.3,14.8,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.68,12.32,12.87,0.879,0.871,0.883,0.97,0.97,0.97,0.852,0.845,0.856,30.06,28.93,30.64,29.15,28.07,29.72,0,0,0,0,0,0,0.648,0,7.35,0.069,0.29,0.71,8.42
1301608800000,2011,4,2010,7,30,11.1,0.765,2.85,77116.8,111.9,111.9,107.1,4,4,4,4297,4049,4449,4002,3754,295,295,295,2902,2654,3054,0.0687,0.0663,0.0729,1100,1100,1100,990,990,990,976.2,975.8,976.5,13.8,13.5,14.2,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.84,11.56,12.29,0.865,0.864,0.87,0.97,0.97,0.97,0.839,0.838,0.844,27.6,26.92,28.84,26.78,26.11,27.97,0,0,0,0,0,0,0.595,0,8.25,0.069,0.26,0.74,6.95
1304200800000,2011,5,2010,8,31,9.59,0.894,2.95,92041,146,146,123.7,4,4,4,3581,2720,4258,3248,2380,333.9,321,340,2148,1280,2837,0.0953,0.0754,0.125,1100,1100,1100,990,990,990,974.8,972.8,976.2,15.2,13.8,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.028,0.035,1.94,1.94,1.94,0.13,0.11,0.14,13.3,11.91,15.22,0.888,0.864,0.916,0.97,0.97,0.971,0.861,0.838,0.889,31.88,27.74,37.58,30.93,26.9,36.49,0,0,0,0,0,0,0.687,0,6.64,0.093,0.31,0.69,9.6
1306879200000,2011,6,2010,9,30,4.93,0.759,2.82,121737,187.7,187.7,169.1,4,4,4,1903,1252,2665,1610,958.6,293,293,293,523.7,0,1272,0.163,0.11,0.234,1086,958.6,1100,990,990,990,970.7,968.7,972.7,19.3,17.3,21.3,0.884,0.63,0.926,0.463,0.317,0.48,0.024,0.015,0.028,1.87,1.35,1.94,0.097,0.064,0.11,17.46,15.35,19.96,0.93,0.917,0.938,0.978,0.972,0.98,0.91,0.891,0.92,43.19,37.97,47.89,42.27,36.89,46.93,0,0,0,0,0,0,0.939,0,2.11,0.15,0.57,0.43,24.7
1309471200000,2011,7,2010,10,31,2.41,0.686,1.73,92081.5,176.7,176.7,123.8,4,2,3.096774193548387,900.4,653.2,1239,644.4,397.2,256,256,256,0,0,0,0.295,0.207,0.392,644.4,397.2,982.9,990,990,990,967.5,966.5,968.7,22.5,21.3,23.5,0.363,0.207,0.656,0.138,0.0494,0.336,0.0062,0.0021,0.016,0.809,0.492,1.42,0.036,0.021,0.066,21.72,19.93,22.95,0.933,0.918,0.941,0.977,0.97,0.98,0.911,0.891,0.922,41.14,32.48,48.04,40.2,31.51,47.08,0,0,0,0,0,0,0.688,0,0.68,0.28,0.72,0.28,38.2
1312149600000,2011,8,2010,11,31,1.38,0.493,0.891,51451.9,94.83,94.83,69.16,2,2,2,516.7,423.1,642.9,332.7,239.1,184,184,184,0,0,0,0.361,0.286,0.435,332.7,239.1,458.9,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.178,0.145,0.228,0.0365,0.0178,0.0618,0.0015,0.00073,0.0026,0.418,0.264,0.662,0.017,0.011,0.028,23.66,22.87,24.23,0.921,0.901,0.94,0.973,0.97,0.98,0.896,0.874,0.922,35.51,25.59,48.38,34.58,24.82,47.41,0,0,0,0,0,0,0.384,0,0.489,0.36,0.65,0.35,37.3
1314828000000,2011,9,2010,12,30,0.928,0.358,0.57,33927.8,57.8,57.8,47.12,2,1,1.4666666666666666,357.8,299,413.3,219.8,161,138,138,138,0,0,0,0.389,0.334,0.462,219.8,161,275.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.134,0.113,0.154,0.0145,0.0061,0.0251,0.00059,0.00024,0.001,0.343,0.236,0.485,0.014,0.0095,0.02,24.47,24.23,24.8,0.919,0.894,0.94,0.974,0.97,0.98,0.896,0.867,0.921,35.78,23.89,49.01,34.9,23.17,48.03,0,0,0,0,0,0,0.262,0,0.358,0.39,0.61,0.39,36.6
1317420000000,2011,10,2011,1,31,0.734,0.295,0.439,26787.5,41.13,41.13,36,1,1,1,274.1,243.7,295.8,164.1,133.7,110,110,110,0,0,0,0.403,0.372,0.451,164.1,133.7,185.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.111,0.101,0.119,0.00641,0.00337,0.00858,0.00025,0.00013,0.00034,0.311,0.231,0.372,0.012,0.0091,0.015,24.89,24.74,25.11,0.923,0.91,0.931,0.974,0.97,0.98,0.898,0.883,0.912,36.96,29.97,41.97,36,29.07,41.13,0,0,0,0,0,0,0.2,0,0.295,0.4,0.6,0.4,36.5
1320098400000,2011,11,2011,2,30,0.772,0.275,0.497,29959.1,57.75,57.75,41.61,2,1,1.2666666666666666,297.9,243.7,379.2,191.9,137.7,106,106,106,0,0,0,0.362,0.28,0.435,191.9,137.7,273.2,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.121,0.102,0.15,0.0104,0.00377,0.0246,0.00042,0.00015,0.001,0.321,0.229,0.463,0.013,0.0092,0.019,24.77,24.4,25.1,0.919,0.893,0.938,0.973,0.97,0.98,0.894,0.866,0.919,35.83,23.74,48.15,34.9,23.02,47.18,0,0,0,0,0,0,0.231,0,0.275,0.36,0.64,0.36,38.8
1322690400000,2011,12,2011,3,31,1.4,0.316,1.08,62451.4,107,107,83.94,3,2,2.3225806451612905,522.2,393.6,647.5,404.2,275.6,118,118,118,0,0,0,0.231,0.182,0.3,404.2,275.6,529.5,990,990,990,965.9,965.4,966.5,24.1,23.5,24.6,0.2,0.152,0.258,0.0512,0.0251,0.0818,0.0021,0.001,0.0035,0.474,0.311,0.642,0.02,0.013,0.027,23.58,22.95,24.32,0.925,0.911,0.94,0.973,0.97,0.98,0.9,0.884,0.921,37.59,29.95,48.6,36.6,29.05,47.62,0,0,0,0,0,0,0.466,0,0.32,0.23,0.77,0.23,44.6
1325368800000,2012,1,2011,4,31,2.31,0.372,1.94,104245,176.4,176.4,140.1,4,3,3.5161290322580645,862.1,642.9,1092,723.1,503.9,139,139,139,0,0,0,0.165,0.127,0.216,723.1,503.9,952.9,990,990,990,967.3,966.5,968.2,22.7,21.8,23.5,0.39,0.246,0.581,0.166,0.0715,0.312,0.0074,0.003,0.014,0.857,0.518,1.29,0.038,0.022,0.059,21.8,20.52,23.01,0.933,0.923,0.94,0.976,0.97,0.98,0.911,0.895,0.921,40.9,34.97,46.64,39.94,33.92,45.71,0,0,0,0,0,0,0.778,0,0.37,0.16,0.84,0.16,45.1
1328047200000,2012,2,2011,5,29,3.94,0.406,2.72,124889,193,193,179.4,4,4,4,1572,1124,1937,1410,962.3,162,162,162,325.6,0,674.9,0.107,0.0836,0.144,1084,962.3,1100,990,990,990,969.7,968.3,970.9,20.3,19.1,21.7,0.852,0.594,0.926,0.461,0.32,0.48,0.023,0.015,0.025,1.83,1.32,1.94,0.091,0.061,0.1,18.45,17.16,20.39,0.935,0.93,0.94,0.98,0.98,0.98,0.916,0.911,0.921,45.78,43.03,49.25,44.86,42.17,48.26,0,0,0,0,0,0,0.997,0,1.22,0.1,0.69,0.31,31.7
1330552800000,2012,3,2011,6,31,6.28,0.539,2.95,116714,168.3,168.3,156.9,4,4,4,2346,1948,2708,2145,1709,201.1,183,239,1045,609.3,1425,0.0875,0.0676,0.123,1100,1100,1100,990,990,990,971.9,970.9,972.8,18.1,17.2,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.028,1.94,1.94,1.94,0.11,0.1,0.11,16.13,15.25,17.13,0.923,0.916,0.929,0.976,0.971,0.98,0.901,0.889,0.911,40.17,37.67,42.93,39.22,36.57,42.07,0,0,0,0,0,0,0.872,0,3.33,0.086,0.47,0.53,18.6
