datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1428026400000,1924,10,1924,1,1,5,0.059,0.0225,0.0365,2097.77,17.48,17.48,17.48,1,1,1,136.5,136.5,136.5,84.46,84.46,52,52,52,-0.00004712,-0.00004712,-0.00004712,0.381,0.381,0.381,84.46,84.46,84.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0759,0.0759,0,0,0,0,0,0,0.126,0.126,0.126,0.005,0.005,0.005,25.37,25.37,25.37,0.866,0.866,0.866,0.96,0.96,0.96,0.832,0.832,0.832,18.21,18.21,18.21,17.48,17.48,17.48,0,0,0,0,0,0,0.0971,0,0.0225,0.38,0.62,0.38,35.6
-1427594400000,1924,10,1924,1,1,7,0.0825,0.0314,0.0511,2936.88,17.48,17.48,17.48,1,1,1,136.5,136.5,136.5,84.46,84.46,52,52,52,-0.00004712,-0.00004712,-0.00004712,0.381,0.381,0.381,84.46,84.46,84.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0759,0.0759,0,0,0,0,0,0,0.126,0.126,0.126,0.005,0.005,0.005,25.37,25.37,25.37,0.866,0.866,0.866,0.96,0.96,0.96,0.832,0.832,0.832,18.21,18.21,18.21,17.48,17.48,17.48,0,0,0,0,0,0,0.0971,0,0.0314,0.38,0.62,0.38,35.6
-1426989600000,1924,10,1924,1,2,7,0.0825,0.0314,0.0511,2936.88,17.48,17.48,17.48,1,1,1,136.5,136.5,136.5,84.46,84.46,52,52,52,-0.00004712,-0.00004712,-0.00004712,0.381,0.381,0.381,84.46,84.46,84.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0759,0.0759,0,0,0,0,0,0,0.126,0.126,0.126,0.005,0.005,0.005,25.37,25.37,25.37,0.866,0.866,0.866,0.96,0.96,0.96,0.832,0.832,0.832,18.21,18.21,18.21,17.48,17.48,17.48,0,0,0,0,0,0,0.0971,0,0.0314,0.38,0.62,0.38,35.6
-1426384800000,1924,10,1924,1,3,7,0.081,0.0314,0.0495,2826.36,18.03,18.03,16.82,1,1,1,133.9,127.7,138.8,81.85,75.74,52,52,52,-0.000007236,-0.00004712,0.0000279,0.389,0.375,0.407,81.85,75.74,86.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0729,0.0767,0,0,0,0,0,0,0.123,0.113,0.13,0.0048,0.0044,0.0051,25.38,25.37,25.39,0.86,0.845,0.87,0.96,0.96,0.96,0.825,0.811,0.835,17.52,15.94,18.77,16.82,15.3,18.03,0,0,0,0,0,0,0.0935,0,0.0315,0.39,0.61,0.39,34.9
-1425780000000,1924,10,1924,1,4,7,0.0779,0.0311,0.0468,2635.6,16.96,16.96,15.69,1,1,1,128.7,127.7,132.4,77.31,75.74,51.43,50,52,0.00002047,-0.00001492,0.0000279,0.4,0.378,0.407,77.31,75.74,82.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0729,0.0748,0,0,0,0,0,0,0.116,0.113,0.123,0.0045,0.0044,0.0048,25.38,25.38,25.39,0.849,0.845,0.861,0.96,0.96,0.96,0.815,0.811,0.827,16.34,15.94,17.66,15.69,15.3,16.96,0,0,0,0,0,0,0.0872,0,0.0311,0.4,0.6,0.4,33.8
-1425175200000,1924,11,1924,2,5,7,0.0823,0.0302,0.0521,3002.83,18.02,18.02,17.87,1,1,1,136.1,134.4,136.7,86.1,84.36,50,50,50,-0.00001284,-0.00002783,0.00003299,0.368,0.366,0.372,86.1,84.36,86.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0755,0.0764,0,0,0,0,0,0,0.129,0.126,0.13,0.005,0.0049,0.0051,25.37,25.37,25.37,0.869,0.866,0.87,0.96,0.96,0.96,0.834,0.832,0.835,18.61,18.18,18.76,17.87,17.46,18.02,0,0,0,0,0,0,0.0993,0,0.0302,0.37,0.63,0.37,36.5
-1424570400000,1924,11,1924,2,6,7,0.0866,0.0302,0.0563,3288.96,20.58,20.58,19.58,1,1,1,143.2,141.5,147.3,93.16,91.51,50,50,50,0.00001277,-0.000005211,0.00001997,0.349,0.34,0.353,93.16,91.51,97.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0781,0.0801,0,0,0,0,0,0,0.14,0.137,0.147,0.0055,0.0054,0.0058,25.36,25.35,25.36,0.877,0.875,0.881,0.964,0.963,0.966,0.845,0.842,0.851,20.31,19.91,21.31,19.58,19.17,20.58,0,0,0,0,0,0,0.109,0,0.0303,0.35,0.65,0.35,38
-1423965600000,1924,11,1924,2,7,7,0.0947,0.0302,0.0644,3839.58,25.21,25.21,22.85,1,1,1,156.5,147.3,166.3,106.5,97.27,50,50,50,0.0001036,-0.0002389,0.0004471,0.32,0.301,0.34,106.5,97.27,116.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0801,0.0868,0.000728,0,0.00163,0.000029,0,0.000064,0.165,0.147,0.184,0.0065,0.0058,0.0072,25.35,25.35,25.35,0.89,0.881,0.899,0.969,0.966,0.97,0.863,0.851,0.872,23.59,21.31,25.99,22.85,20.58,25.21,0,0,0,0,0,0,0.127,0,0.0303,0.32,0.68,0.32,40.5
-1423360800000,1924,11,1924,2,8,7,0.111,0.0302,0.0806,4914.66,31.19,31.19,29.25,1,1,1,183.3,173.7,191.6,133.3,123.7,50,50,50,0.00003328,-0.0004599,0.0003386,0.273,0.261,0.288,133.3,123.7,141.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0928,0.0894,0.0957,0.00333,0.00237,0.00416,0.00013,0.000093,0.00016,0.222,0.2,0.242,0.0087,0.0078,0.0094,25.34,25.34,25.35,0.91,0.905,0.914,0.97,0.97,0.97,0.883,0.878,0.887,30.16,27.84,32.16,29.25,27,31.19,0,0,0,0,0,0,0.163,0,0.0304,0.27,0.73,0.27,44.3
-1422756000000,1924,12,1924,3,9,7,0.131,0.0357,0.0951,5846.96,42.71,42.71,34.8,1,1,1,216.2,195.3,250.3,157.2,136.3,59,59,59,-0.00002141,-0.0003008,0.0003724,0.275,0.236,0.302,157.2,136.3,191.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.103,0.0953,0.115,0.00572,0.00363,0.00913,0.00022,0.00014,0.00036,0.286,0.23,0.383,0.011,0.009,0.015,25.21,24.92,25.36,0.92,0.912,0.933,0.973,0.97,0.98,0.895,0.884,0.914,35.75,30.9,43.59,34.8,29.97,42.71,0,0,0,0,0,0,0.193,0,0.0359,0.27,0.73,0.27,44.6
-1422151200000,1924,12,1924,3,10,7,0.156,0.0357,0.12,7457.52,46.87,46.87,44.39,1,1,1,257.8,246.5,268.9,198.8,187.5,59,59,59,0.0001691,-0.0003226,0.0004177,0.229,0.219,0.239,198.8,187.5,209.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.113,0.121,0.0102,0.00875,0.012,0.0004,0.00035,0.00047,0.408,0.371,0.445,0.016,0.015,0.018,24.86,24.78,24.95,0.935,0.931,0.938,0.98,0.98,0.98,0.916,0.913,0.919,45.3,42.74,47.83,44.39,41.88,46.87,0,0,0,0,0,0,0.247,0,0.036,0.23,0.77,0.23,47.8
-1421546400000,1924,12,1924,3,11,7,0.167,0.0357,0.131,7903.36,47.84,47.84,47.04,2,1,1.5714285714285714,276,263.1,283.2,217,204.1,59,59,59,-0.000007999,-0.0003226,0.000461,0.214,0.208,0.224,217,204.1,224.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.119,0.126,0.0134,0.0108,0.0148,0.00053,0.00043,0.00059,0.319,0.228,0.461,0.013,0.009,0.018,24.88,24.75,24.95,0.913,0.894,0.939,0.974,0.97,0.98,0.89,0.868,0.92,34.32,24.34,48.82,33.5,23.61,47.84,0,0,0,0,0,0,0.261,0,0.036,0.21,0.78,0.22,47.3
-1420941600000,1924,12,1924,3,12,7,0.184,0.0357,0.148,8765.66,62.95,62.95,52.18,2,2,2,304,281.5,354,245,222.5,59,59,59,0.00006906,-0.0001973,0.0004471,0.195,0.167,0.21,245,222.5,295,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.134,0.126,0.151,0.019,0.0145,0.029,0.00076,0.00058,0.0012,0.26,0.228,0.334,0.01,0.009,0.013,24.81,24.5,24.95,0.902,0.894,0.916,0.97,0.97,0.97,0.875,0.868,0.888,26.9,24.34,32.45,26.09,23.61,31.48,0,0,0,0,0,0,0.29,0,0.036,0.19,0.8,0.2,47.6
-1420336800000,1924,12,1924,3,13,7,0.28,0.0405,0.24,13970.1,105.2,105.2,83.16,3,2,2.2857142857142856,463,347.3,588.3,396,288.3,67,59,73,-0.0001722,-0.0004815,0.0004297,0.148,0.124,0.173,396,288.3,515.3,990,990,990,965.7,965.1,966.2,24.3,23.8,24.9,0.19,0.149,0.241,0.0497,0.0277,0.0761,0.0021,0.0011,0.0032,0.456,0.324,0.533,0.019,0.013,0.022,23.87,23.23,24.54,0.925,0.914,0.935,0.973,0.97,0.98,0.9,0.887,0.916,37.61,31.73,44.01,36.62,30.77,43.13,0,0,0,0,0,0,0.462,0,0.04,0.14,0.86,0.14,49.9
-1419732000000,1925,1,1924,4,14,7,0.332,0.0482,0.284,16231.7,102.9,102.9,96.62,3,2,2.857142857142857,549,525.1,588.3,469.3,452.1,79.71,73,120,0.00004978,-0.0001554,0.0004297,0.145,0.127,0.204,469.3,452.1,503.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.217,0.209,0.234,0.0639,0.0604,0.0713,0.0027,0.0025,0.003,0.483,0.437,0.63,0.02,0.018,0.026,23.45,23.29,23.57,0.922,0.917,0.94,0.971,0.97,0.98,0.896,0.89,0.922,35.48,32.38,48.8,34.48,31.41,47.82,0,0,0,0,0,0,0.537,0,0.048,0.15,0.86,0.14,48.9
-1419127200000,1925,1,1924,4,15,7,0.38,0.0726,0.307,17288,106.8,106.8,102.9,3,3,3,628.1,593.1,648.5,508.1,473.1,120,120,120,0.00007383,-0.0002825,0.0003832,0.191,0.185,0.202,508.1,473.1,528.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.244,0.224,0.256,0.074,0.0646,0.0814,0.0031,0.0027,0.0035,0.521,0.465,0.557,0.022,0.02,0.024,23.07,22.95,23.27,0.923,0.919,0.925,0.97,0.97,0.97,0.895,0.891,0.898,35.36,33.06,36.69,34.3,32.07,35.59,0,0,0,0,0,0,0.572,0,0.073,0.19,0.81,0.19,45.5
-1418522400000,1925,1,1924,4,16,7,0.448,0.0726,0.375,20725.8,163.6,163.6,123.4,4,3,3.142857142857143,740,648.5,982,620,528.5,120,120,120,0.0001675,-0.0004777,0.0003832,0.165,0.122,0.185,620,528.5,862,990,990,990,966.9,966.5,967.8,23.1,22.2,23.5,0.314,0.256,0.491,0.12,0.0814,0.24,0.0052,0.0035,0.011,0.71,0.557,1.06,0.031,0.024,0.048,22.43,21.11,22.95,0.931,0.925,0.939,0.975,0.97,0.98,0.908,0.898,0.92,40.16,36.69,45.93,39.18,35.59,45.01,0,0,0,0,0,0,0.685,0,0.073,0.16,0.84,0.16,46.3
-1417917600000,1925,1,1924,4,17,7,0.681,0.0762,0.605,30713.9,193.1,193.1,182.8,4,4,4,1127,1015,1204,1001,894.5,126,120,162,0.001894,-0.0003021,0.004559,0.112,0.0996,0.144,1001,894.5,1084,990,990,990,968.3,967.9,968.5,21.7,21.5,22.1,0.637,0.52,0.75,0.362,0.266,0.46,0.017,0.012,0.021,1.44,1.14,1.73,0.067,0.052,0.081,20.26,19.73,20.91,0.939,0.937,0.94,0.98,0.98,0.98,0.921,0.918,0.921,46.64,42.98,49.27,45.71,42.12,48.28,0,0,0,0,0,0,1.02,0,0.076,0.11,0.89,0.11,45.1
-1417312800000,1925,2,1924,5,18,7,0.715,0.098,0.617,30972.6,191.5,191.5,184.4,4,4,4,1183,1147,1246,1021,985.3,162,162,162,0.002067,-0.003821,0.004789,0.137,0.13,0.141,1021,985.3,1084,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.676,0.624,0.768,0.378,0.338,0.459,0.018,0.016,0.022,1.52,1.39,1.75,0.07,0.064,0.082,20.01,19.58,20.25,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,47.03,45.95,48.85,46.09,45.03,47.87,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,43.3
-1416708000000,1925,2,1924,5,19,7,0.715,0.098,0.617,30978.7,186.5,186.5,184.4,4,4,4,1182,1175,1200,1020,1013,162,162,162,-0.0004491,-0.003821,0.004789,0.137,0.135,0.138,1020,1013,1038,990,990,990,968.5,968.5,968.5,21.5,21.5,21.5,0.675,0.665,0.701,0.376,0.367,0.399,0.017,0.017,0.019,1.51,1.49,1.58,0.07,0.069,0.073,20.02,19.9,20.06,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,47.04,46.83,47.57,46.1,45.9,46.61,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,43.3
-1416103200000,1925,2,1924,5,20,7,0.722,0.098,0.624,31185.8,191,191,185.6,4,4,4,1193,1164,1241,1031,1002,162,162,162,-0.001175,-0.003821,0.004408,0.136,0.131,0.139,1031,1002,1079,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.692,0.649,0.761,0.391,0.353,0.452,0.018,0.016,0.021,1.55,1.45,1.73,0.072,0.067,0.081,19.94,19.62,20.14,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,47.35,46.49,48.72,46.41,45.56,47.75,0,0,0,0,0,0,1.03,0,0.098,0.14,0.86,0.14,43.2
-1415498400000,1925,2,1924,5,21,7,0.816,0.0998,0.662,31788.4,191.9,191.9,189.2,4,4,4,1349,1241,1435,1184,1079,165,162,183,88.67,-0.00375,172.7,0.123,0.113,0.132,1095,1079,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.823,0.761,0.865,0.474,0.452,0.48,0.023,0.021,0.023,1.83,1.73,1.88,0.087,0.081,0.091,19.17,18.85,19.62,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,48.27,47.6,48.96,47.3,46.65,47.98,0,0,0,0,0,0,1.05,0,0.154,0.12,0.81,0.19,39
-1414893600000,1925,3,1924,6,22,7,0.833,0.111,0.665,31729,189.4,189.4,188.9,4,4,4,1377,1364,1419,1194,1181,183,183,183,94.4,81.01,136.2,0.133,0.129,0.134,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.836,0.831,0.854,0.48,0.48,0.48,0.023,0.023,0.023,1.85,1.85,1.87,0.089,0.088,0.09,19.06,18.91,19.11,0.937,0.937,0.937,0.98,0.98,0.98,0.919,0.918,0.919,48.18,47.77,48.31,47.22,46.81,47.34,0,0,0,0,0,0,1.05,0,0.168,0.13,0.8,0.2,38.1
-1414288800000,1925,3,1924,6,23,7,0.864,0.111,0.665,31398.4,188.5,188.5,186.9,4,4,4,1429,1388,1475,1246,1205,183,183,183,145.6,104.6,192.3,0.128,0.124,0.132,1100,1100,1100,990,990,990,969.3,969.1,969.4,20.7,20.6,20.9,0.858,0.841,0.877,0.48,0.48,0.48,0.023,0.023,0.023,1.87,1.86,1.89,0.09,0.089,0.092,18.87,18.7,19.02,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.918,47.68,47.22,48.08,46.72,46.28,47.12,0,0,0,0,0,0,1.04,0,0.199,0.13,0.77,0.23,36.3
-1413684000000,1925,3,1924,6,24,7,1,0.111,0.665,29997.5,184.5,184.5,178.6,4,4,4,1657,1492,1930,1474,1309,183,183,183,373.6,209,647.3,0.111,0.0948,0.123,1100,1100,1100,990,990,990,970,969.5,970.9,20,19.1,20.5,0.909,0.885,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.92,1.9,1.94,0.096,0.092,0.1,18.09,17.18,18.64,0.934,0.93,0.936,0.98,0.98,0.98,0.915,0.911,0.917,45.55,43.09,47.06,44.64,42.23,46.11,0,0,0,0,0,0,0.992,0,0.335,0.11,0.67,0.33,30
-1413079200000,1925,3,1924,6,25,7,1.72,0.111,0.665,24003.3,163.3,163.3,142.9,4,4,4,2846,2122,3405,2663,1939,183,183,183,1563,839,2122,0.0659,0.0537,0.0862,1100,1100,1100,990,990,990,973.1,971.4,974.4,16.9,15.6,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.026,0.031,1.94,1.94,1.94,0.12,0.1,0.12,14.93,13.64,16.66,0.911,0.896,0.927,0.972,0.97,0.98,0.886,0.869,0.908,36.73,32.97,41.67,35.72,31.98,40.82,0,0,0,0,0,0,0.794,0,1.055,0.065,0.39,0.61,14
-1412474400000,1925,3,1924,6,26,7,2.04,0.125,0.665,21594.6,130.9,130.9,128.5,4,4,4,3380,3284,3456,3172,3067,207.3,183,217,2072,1967,2173,0.0614,0.0529,0.0661,1100,1100,1100,990,990,990,974.4,974.2,974.5,15.6,15.5,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.69,13.53,13.9,0.897,0.894,0.9,0.97,0.97,0.97,0.87,0.868,0.873,33.13,32.64,33.74,32.13,31.66,32.73,0,0,0,0,0,0,0.714,0,1.375,0.061,0.33,0.67,10.6
-1411869600000,1925,4,1924,7,27,7,1.9,0.131,0.665,22600.1,137.3,137.3,134.5,4,4,4,3140,3032,3258,2923,2815,217,217,217,1823,1715,1941,0.0692,0.0666,0.0716,1100,1100,1100,990,990,990,973.8,973.6,974.1,16.2,15.9,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.21,13.95,14.47,0.904,0.901,0.907,0.97,0.97,0.97,0.877,0.874,0.88,34.67,33.91,35.4,33.63,32.89,34.33,0,0,0,0,0,0,0.747,0,1.235,0.069,0.35,0.65,11.9
-1411264800000,1925,4,1924,7,28,7,1.86,0.131,0.665,22923.4,138,138,136.4,4,4,4,3067,3008,3284,2850,2791,217,217,217,1750,1691,1967,0.0708,0.0661,0.0722,1100,1100,1100,990,990,990,973.7,973.5,974.2,16.3,15.8,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.39,13.9,14.53,0.906,0.9,0.908,0.97,0.97,0.97,0.879,0.873,0.881,35.17,33.74,35.57,34.11,32.73,34.5,0,0,0,0,0,0,0.758,0,1.195,0.07,0.36,0.64,12.3
-1410660000000,1925,4,1924,7,29,7,1.95,0.131,0.665,22259.9,134,134,132.5,4,4,4,3218,3158,3334,3001,2941,217,217,217,1901,1841,2017,0.0674,0.0651,0.0687,1100,1100,1100,990,990,990,974,973.9,974.3,16,15.7,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.04,13.79,14.16,0.902,0.899,0.904,0.97,0.97,0.97,0.875,0.872,0.877,34.15,33.42,34.53,33.12,32.42,33.49,0,0,0,0,0,0,0.736,0,1.285,0.067,0.34,0.66,11.4
-1410055200000,1925,4,1924,7,30,7,1.87,0.158,0.665,22816.1,145.1,145.1,135.8,4,4,4,3095,2747,3366,2834,2426,261.6,217,321,1734,1326,2049,0.0859,0.0645,0.117,1100,1100,1100,990,990,990,973.7,972.9,974.3,16.3,15.7,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.028,0.031,1.94,1.94,1.94,0.12,0.11,0.12,14.33,13.72,15.16,0.905,0.897,0.915,0.97,0.97,0.97,0.878,0.871,0.888,35,33.21,37.39,33.95,32.22,36.29,0,0,0,0,0,0,0.754,0,1.205,0.084,0.36,0.64,12.2
-1409450400000,1925,5,1924,8,31,7,1.61,0.194,0.665,24845.2,153.4,153.4,147.9,4,4,4,2656,2471,2854,2335,2150,321,321,321,1235,1050,1433,0.121,0.112,0.13,1100,1100,1100,990,990,990,972.7,972.2,973.2,17.3,16.8,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.38,14.9,15.82,0.917,0.912,0.922,0.972,0.97,0.975,0.891,0.885,0.899,38.04,36.64,39.34,36.97,35.54,38.34,0,0,0,0,0,0,0.822,0,0.945,0.12,0.41,0.59,15.4
-1408845600000,1925,5,1924,8,32,7,1.38,0.167,0.665,26653.9,161.8,161.8,158.7,4,4,4,2287,2173,2424,2011,1897,276,276,276,910.6,796.6,1048,0.121,0.114,0.127,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.27,15.93,16.54,0.925,0.923,0.927,0.977,0.975,0.979,0.904,0.9,0.907,40.58,39.67,41.33,39.66,38.69,40.46,0,0,0,0,0,0,0.881,0,0.715,0.12,0.48,0.52,19.3
-1408240800000,1925,5,1924,8,33,7,1.18,0.167,0.665,28299.8,173,173,168.5,4,4,4,1948,1812,2083,1672,1536,276,276,276,571.6,435.7,707,0.142,0.132,0.152,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.14,16.76,17.57,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.913,42.97,41.92,44.14,42.11,41.08,43.26,0,0,0,0,0,0,0.936,0,0.515,0.14,0.56,0.44,24
-1407636000000,1925,5,1924,8,34,7,1.01,0.167,0.665,29949,181.5,181.5,178.3,4,4,4,1663,1571,1775,1387,1295,276,276,276,287.5,195.2,399,0.166,0.155,0.176,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.918,0.908,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.94,0.097,0.095,0.099,18.05,17.69,18.36,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.48,44.47,46.31,44.57,43.58,45.38,0,0,0,0,0,0,0.99,0,0.345,0.17,0.66,0.34,29.7
-1407031200000,1925,6,1924,9,35,7,0.886,0.127,0.665,31158,189.3,189.3,185.5,4,4,4,1464,1364,1546,1254,1154,210,210,210,154.2,54.01,236.4,0.144,0.136,0.154,1100,1100,1100,990,990,990,969.4,969,969.6,20.6,20.4,21,0.879,0.834,0.911,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.85,1.93,0.092,0.088,0.095,18.74,18.44,19.11,0.936,0.935,0.937,0.98,0.98,0.98,0.918,0.917,0.919,47.31,46.51,48.3,46.37,45.58,47.34,0,0,0,0,0,0,1.03,0,0.221,0.14,0.75,0.25,35.2
-1406426400000,1925,6,1924,9,36,7,0.761,0.127,0.633,31164.2,191.3,191.3,185.5,4,4,4,1259,1200,1323,1049,989.8,210,210,210,2.152,-0.0004374,12.67,0.167,0.159,0.175,1047,989.8,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.734,0.65,0.817,0.411,0.342,0.48,0.019,0.016,0.023,1.63,1.42,1.83,0.077,0.066,0.087,19.66,19.25,20.05,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,47.32,45.69,48.8,46.38,44.78,47.82,0,0,0,0,0,0,1.03,0,0.128,0.17,0.83,0.17,41
-1405821600000,1925,6,1924,9,37,7,0.677,0.127,0.55,28180.1,175.9,175.9,167.7,4,4,4,1119,1047,1175,909.1,837.3,210,210,210,0.0001484,-0.000173,0.0004468,0.188,0.179,0.201,909.1,837.3,965.4,990,990,990,968.3,968,968.5,21.7,21.5,22,0.558,0.492,0.614,0.277,0.22,0.322,0.013,0.01,0.015,1.2,1.02,1.35,0.055,0.047,0.063,20.52,20.2,20.93,0.937,0.934,0.939,0.979,0.976,0.98,0.917,0.912,0.92,42.83,40.12,44.88,41.93,39.17,43.98,0,0,0,0,0,0,0.932,0,0.127,0.19,0.81,0.19,41.6
-1405216800000,1925,6,1924,9,38,7,0.595,0.127,0.468,24638.5,154.7,154.7,146.7,4,3,3.7142857142857144,984,919.2,1035,774,709.2,210,210,210,0.0001767,0.00002525,0.0003557,0.214,0.203,0.228,774,709.2,825.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.434,0.375,0.481,0.179,0.145,0.21,0.0081,0.0064,0.0096,0.93,0.836,1,0.042,0.038,0.045,21.24,21,21.51,0.934,0.928,0.942,0.975,0.97,0.98,0.91,0.9,0.923,41.03,36.75,48.72,40.01,35.65,47.75,0,0,0,0,0,0,0.815,0,0.127,0.21,0.79,0.21,41.4
-1404612000000,1925,6,1924,9,39,7,0.495,0.117,0.378,20759.9,133.5,133.5,123.6,3,3,3,817.7,745.4,893,624.8,559.4,192.9,186,210,0.00009921,-0.0003224,0.0004267,0.236,0.218,0.25,624.8,559.4,683,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.322,0.284,0.358,0.117,0.0938,0.135,0.0051,0.0041,0.006,0.747,0.623,0.86,0.033,0.027,0.038,22.08,21.67,22.5,0.934,0.928,0.939,0.978,0.972,0.98,0.914,0.902,0.92,42.11,38.19,45.41,41.19,37.12,44.5,0,0,0,0,0,0,0.687,0,0.117,0.24,0.76,0.24,41.9
-1404007200000,1925,7,1924,10,40,7,0.384,0.112,0.272,15476.8,104.8,104.8,92.12,3,2,2.2857142857142856,635.3,566.7,710.9,449.3,380.7,186,186,186,0.00004436,-0.0004416,0.0004688,0.294,0.262,0.328,449.3,380.7,524.9,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.224,0.194,0.264,0.0606,0.0461,0.08,0.0026,0.0019,0.0034,0.573,0.497,0.674,0.024,0.021,0.029,22.99,22.7,23.35,0.933,0.92,0.941,0.977,0.97,0.98,0.911,0.893,0.922,42.2,33.64,48.91,41.24,32.63,47.93,0,0,0,0,0,0,0.512,0,0.112,0.29,0.71,0.29,40.3
-1403402400000,1925,7,1924,10,41,7,0.304,0.112,0.191,11049.5,76.69,76.69,65.77,2,2,2,502.5,456.4,554.6,316.5,270.4,186,186,186,-0.000074,-0.0004793,0.0003293,0.372,0.335,0.408,316.5,270.4,368.6,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.172,0.155,0.19,0.0333,0.0241,0.0437,0.0014,0.00099,0.0018,0.384,0.309,0.474,0.016,0.013,0.02,23.76,23.43,24.04,0.919,0.91,0.929,0.971,0.97,0.975,0.892,0.882,0.905,33.88,28.99,39.34,32.89,28.12,38.34,0,0,0,0,0,0,0.365,0,0.113,0.37,0.63,0.37,36.3
-1402797600000,1925,7,1924,10,42,7,0.253,0.112,0.141,8268.88,54.2,54.2,49.22,2,1,1.5714285714285714,418.6,394,446.6,232.6,208,186,186,186,-0.0002793,-0.0004444,-0.00008105,0.445,0.417,0.472,232.6,208,260.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.142,0.133,0.152,0.0165,0.0116,0.0221,0.00067,0.00047,0.00091,0.36,0.254,0.497,0.015,0.01,0.02,24.16,24.07,24.26,0.918,0.898,0.94,0.974,0.97,0.98,0.895,0.871,0.921,35.5,24.8,48.97,34.64,24.06,47.99,0,0,0,0,0,0,0.273,0,0.112,0.44,0.56,0.44,32.7
-1402192800000,1925,7,1924,10,43,7,0.219,0.1,0.119,7089.87,48.06,48.06,42.2,2,1,1.2857142857142858,362.2,341.6,385.2,196.5,168,165.7,115,186,0.000115,-0.00008301,0.0004471,0.455,0.335,0.525,196.5,168,228.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.127,0.119,0.134,0.0104,0.0068,0.0157,0.00042,0.00027,0.00063,0.336,0.24,0.421,0.014,0.0096,0.017,24.45,24.25,24.65,0.92,0.896,0.934,0.975,0.97,0.98,0.897,0.869,0.916,36.26,24.53,44.26,35.37,23.8,43.38,0,0,0,0,0,0,0.234,0,0.1,0.46,0.54,0.46,32.4
-1401588000000,1925,8,1924,11,44,7,0.193,0.0696,0.124,7485.87,46.95,46.95,44.56,2,1,1.2857142857142858,319.8,298.8,337.2,204.8,183.8,115,115,115,-0.000008863,-0.0004632,0.0003114,0.36,0.341,0.385,204.8,183.8,222.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.118,0.132,0.0113,0.00838,0.0144,0.00045,0.00033,0.00058,0.361,0.23,0.461,0.014,0.0092,0.018,24.64,24.5,24.74,0.923,0.893,0.938,0.977,0.97,0.98,0.901,0.866,0.919,38.79,23.73,47.91,37.94,23.01,46.95,0,0,0,0,0,0,0.248,0,0.069,0.36,0.64,0.36,38.8
-1400983200000,1925,8,1924,11,45,7,0.17,0.0696,0.101,6139.61,40.62,40.62,36.55,1,1,1,281.9,266,298.8,166.9,151,115,115,115,-0.00005282,-0.0003226,0.000461,0.409,0.385,0.432,166.9,151,183.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.107,0.118,0.00669,0.0051,0.00838,0.00027,0.0002,0.00033,0.317,0.273,0.366,0.013,0.011,0.015,24.86,24.74,24.96,0.924,0.918,0.93,0.972,0.97,0.979,0.898,0.89,0.911,37.58,33.91,41.48,36.55,32.9,40.62,0,0,0,0,0,0,0.203,0,0.069,0.41,0.59,0.41,36.1
-1400378400000,1925,8,1924,11,46,7,0.156,0.0696,0.0868,5251.09,37.76,37.76,31.26,1,1,1,258.5,242.4,287.1,143.5,127.4,115,115,115,0.00004276,-0.0003489,0.000461,0.446,0.401,0.474,143.5,127.4,172.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.0985,0.114,0.00435,0.00274,0.00721,0.00017,0.00011,0.00029,0.256,0.216,0.331,0.01,0.0085,0.013,25.01,24.82,25.13,0.914,0.907,0.926,0.97,0.97,0.973,0.887,0.88,0.901,32.2,28.49,38.79,31.26,27.63,37.76,0,0,0,0,0,0,0.174,0,0.0692,0.45,0.56,0.44,33.7
-1399773600000,1925,8,1924,11,47,7,0.142,0.0696,0.0726,4361.04,26.22,26.22,25.96,1,1,1,235.1,231.5,236.2,120.1,116.5,115,115,115,0.00006305,0.0000148,0.0001688,0.489,0.487,0.497,120.1,116.5,121.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0959,0.0947,0.0963,0.00201,0.00165,0.00212,0.000079,0.000065,0.000083,0.2,0.192,0.202,0.0079,0.0076,0.008,25.19,25.18,25.22,0.902,0.899,0.903,0.97,0.97,0.97,0.875,0.872,0.876,26.76,25.91,27.03,25.96,25.13,26.22,0,0,0,0,0,0,0.144,0,0.0694,0.49,0.51,0.49,30.7
-1399168800000,1925,8,1924,11,48,7,0.134,0.0473,0.087,5301.99,34.41,34.41,31.56,1,1,1,222,216.8,228.7,143.8,113.7,78.14,72,115,0.00002163,-0.0004466,0.0002185,0.351,0.315,0.503,143.8,113.7,156.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0937,0.105,0.00438,0.00137,0.00563,0.00017,0.000054,0.00022,0.253,0.187,0.283,0.0099,0.0073,0.011,25.22,25.15,25.25,0.914,0.897,0.92,0.97,0.97,0.97,0.887,0.87,0.892,32.54,25.24,35.47,31.56,24.48,34.41,0,0,0,0,0,0,0.175,0,0.047,0.35,0.65,0.35,39.6
-1398564000000,1925,9,1924,12,49,7,0.124,0.0435,0.08,4878.59,29.87,29.87,29.04,1,1,1,204.3,203.5,208.1,132.3,131.5,72,72,72,-0.00007268,-0.0003245,0.0002172,0.352,0.346,0.354,132.3,131.5,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0961,0.0977,0.00323,0.00315,0.00361,0.00013,0.00012,0.00014,0.224,0.222,0.232,0.0087,0.0087,0.0091,25.35,25.32,25.36,0.91,0.909,0.912,0.97,0.97,0.97,0.883,0.882,0.884,29.94,29.75,30.79,29.04,28.86,29.87,0,0,0,0,0,0,0.161,0,0.044,0.35,0.65,0.35,39.3
-1397959200000,1925,9,1924,12,50,7,0.123,0.0435,0.0793,4829.88,28.92,28.92,28.75,1,1,1,203.1,201.4,203.8,131.1,129.4,72,72,72,-0.0001025,-0.0003245,-0.000005349,0.354,0.353,0.357,131.1,129.4,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0953,0.0962,0.00311,0.00294,0.00318,0.00012,0.00012,0.00012,0.221,0.217,0.222,0.0086,0.0085,0.0087,25.36,25.35,25.37,0.909,0.909,0.91,0.97,0.97,0.97,0.882,0.881,0.882,29.64,29.27,29.81,28.75,28.39,28.92,0,0,0,0,0,0,0.16,0,0.0437,0.35,0.64,0.36,39.3
-1397354400000,1925,9,1924,12,51,7,0.118,0.0435,0.0746,4529.11,28.04,28.04,26.96,1,1,1,195.3,187.6,199.9,123.3,115.6,72,72,72,0.0001929,-0.0002077,0.0004625,0.369,0.36,0.384,123.3,115.6,127.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0904,0.0948,0.00233,0.00156,0.00279,0.000091,0.000061,0.00011,0.203,0.187,0.213,0.0079,0.0073,0.0083,25.39,25.39,25.39,0.905,0.899,0.908,0.97,0.97,0.97,0.878,0.872,0.881,27.79,25.87,28.91,26.96,25.09,28.04,0,0,0,0,0,0,0.15,0,0.0434,0.37,0.63,0.37,38.4
-1396749600000,1925,9,1924,12,52,7,0.113,0.0366,0.0765,4646.55,29.8,29.8,27.66,1,1,1,187.1,182.7,188.8,126.5,115.6,60.57,52,72,0.0002195,-0.00045,0.0004087,0.324,0.277,0.384,126.5,115.6,135.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0904,0.094,0.00265,0.00156,0.00356,0.0001,0.000061,0.00014,0.209,0.187,0.228,0.0082,0.0073,0.0089,25.37,25.35,25.39,0.906,0.899,0.911,0.97,0.97,0.97,0.879,0.872,0.884,28.51,25.87,30.72,27.66,25.09,29.8,0,0,0,0,0,0,0.154,0,0.0365,0.32,0.68,0.32,41.1
-1396144800000,1925,10,1925,1,1,7,0.105,0.0314,0.0736,4456.86,27.62,27.62,26.53,1,1,1,173.7,170.2,178.2,121.7,118.2,52,52,52,-0.00002962,-0.0004599,0.0003921,0.299,0.292,0.306,121.7,118.2,126.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0878,0.0907,0.00217,0.00182,0.00262,0.000085,0.000071,0.0001,0.196,0.188,0.206,0.0077,0.0074,0.0081,25.35,25.35,25.35,0.904,0.901,0.907,0.97,0.97,0.97,0.877,0.874,0.88,27.35,26.46,28.47,26.53,25.67,27.62,0,0,0,0,0,0,0.147,0,0.0314,0.3,0.7,0.3,42.4
-1395540000000,1925,10,1925,1,2,7,0.101,0.0314,0.0693,4168.25,25.67,25.67,24.81,1,1,1,166.6,164.9,170.2,114.6,112.9,52,52,52,-0.00006378,-0.0002389,0.0002932,0.312,0.306,0.315,114.6,112.9,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.086,0.0878,0.00146,0.00129,0.00182,0.000057,0.00005,0.000071,0.181,0.177,0.188,0.0071,0.007,0.0074,25.35,25.35,25.35,0.898,0.896,0.901,0.97,0.97,0.97,0.871,0.869,0.874,25.58,25.16,26.46,24.81,24.4,25.67,0,0,0,0,0,0,0.138,0,0.0317,0.31,0.69,0.31,41.3
-1394935200000,1925,10,1925,1,3,7,0.101,0.0314,0.0697,4192.61,25.67,25.67,24.96,1,1,1,167.2,164.9,170.2,115.2,112.9,52,52,52,0.000005513,-0.0002389,0.0002932,0.311,0.306,0.315,115.2,112.9,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.086,0.0878,0.00152,0.00129,0.00182,0.000059,0.00005,0.000071,0.182,0.177,0.188,0.0071,0.007,0.0074,25.35,25.35,25.35,0.898,0.896,0.901,0.97,0.97,0.97,0.871,0.869,0.874,25.73,25.16,26.46,24.96,24.4,25.67,0,0,0,0,0,0,0.139,0,0.0313,0.31,0.69,0.31,41.5
-1394330400000,1925,10,1925,1,4,7,0.0974,0.0313,0.0661,3954.98,24.4,24.4,23.54,1,1,1,161,158.3,164.9,109.3,106.3,51.71,50,52,-0.00005456,-0.0003904,0.0004471,0.321,0.311,0.329,109.3,106.3,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0836,0.086,0.000927,0.000628,0.00129,0.000036,0.000025,0.00005,0.17,0.164,0.177,0.0067,0.0064,0.007,25.35,25.35,25.35,0.893,0.891,0.896,0.97,0.97,0.97,0.867,0.864,0.869,24.27,23.54,25.16,23.54,22.83,24.4,0,0,0,0,0,0,0.131,0,0.0313,0.32,0.68,0.32,40.6
-1393725600000,1925,11,1925,2,5,7,0.0999,0.0302,0.0697,4193.16,26.15,26.15,24.96,1,1,1,165.2,160.7,170.2,115.2,110.7,50,50,50,-0.000135,-0.0003904,0.0002932,0.303,0.294,0.311,115.2,110.7,120.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0864,0.0848,0.0882,0.00152,0.00107,0.00202,0.00006,0.000042,0.000079,0.182,0.173,0.192,0.0071,0.0068,0.0075,25.35,25.35,25.35,0.898,0.895,0.902,0.97,0.97,0.97,0.871,0.868,0.875,25.73,24.62,26.96,24.96,23.88,26.15,0,0,0,0,0,0,0.139,0,0.0302,0.3,0.7,0.3,42
-1393120800000,1925,11,1925,2,6,7,0.109,0.0302,0.0786,4784.33,30.26,30.26,28.48,1,1,1,180,173.7,187.6,130,123.7,50,50,50,-6.014e-7,-0.0004783,0.0004087,0.278,0.267,0.288,130,123.7,137.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0894,0.0943,0.003,0.00237,0.00376,0.00012,0.000093,0.00015,0.214,0.2,0.232,0.0084,0.0078,0.0091,25.35,25.34,25.35,0.909,0.905,0.912,0.97,0.97,0.97,0.881,0.878,0.885,29.36,27.84,31.2,28.48,27,30.26,0,0,0,0,0,0,0.158,0,0.0304,0.28,0.72,0.28,43.9
-1392516000000,1925,11,1925,2,7,7,0.12,0.0302,0.0901,5528,33.96,33.96,32.9,1,1,1,198.9,191.6,203.5,148.9,141.6,50,50,50,-0.00004831,-0.0003245,0.0003386,0.252,0.246,0.261,148.9,141.6,153.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0983,0.0957,0.1,0.00489,0.00416,0.00535,0.00019,0.00016,0.00021,0.26,0.242,0.272,0.01,0.0094,0.011,25.33,25.31,25.34,0.917,0.914,0.919,0.97,0.97,0.97,0.89,0.887,0.891,33.92,32.16,35.01,32.9,31.19,33.96,0,0,0,0,0,0,0.183,0,0.0299,0.25,0.75,0.25,46.1
-1391911200000,1925,11,1925,2,8,7,0.15,0.0302,0.12,7396.46,50.59,50.59,44.03,2,1,1.1428571428571428,248.6,208.1,287.1,198.6,158.1,50,50,50,0.00002046,-0.0003489,0.0004177,0.203,0.174,0.24,198.6,158.1,237.1,990,990,990,964.7,964.4,964.8,25.3,25.2,25.6,0.116,0.102,0.129,0.0107,0.00581,0.0174,0.00042,0.00023,0.00069,0.367,0.246,0.442,0.014,0.0098,0.017,24.96,24.82,25.27,0.928,0.901,0.937,0.977,0.97,0.98,0.907,0.874,0.919,41.33,26.08,47.78,40.41,25.3,46.82,0,0,0,0,0,0,0.245,0,0.03,0.2,0.8,0.2,49.3
-1391306400000,1925,11,1925,2,9,7,0.161,0.0442,0.117,7256.12,47.65,47.65,43.19,1,1,1,267,263.1,276.2,193.9,186.1,73.14,50,77,-0.0001014,-0.0003226,0.0001581,0.274,0.19,0.293,193.9,186.1,213.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.115,0.121,0.00958,0.00861,0.0126,0.00038,0.00034,0.0005,0.393,0.369,0.455,0.016,0.015,0.018,24.84,24.79,24.88,0.933,0.931,0.938,0.98,0.98,0.98,0.914,0.912,0.92,44.07,42.27,48.63,43.19,41.43,47.65,0,0,0,0,0,0,0.24,0,0.044,0.27,0.73,0.27,45.1
-1390701600000,1925,12,1925,3,10,7,0.183,0.0466,0.136,8123.39,51.18,51.18,48.35,2,1,1.7142857142857142,302.1,281.5,317.9,225.1,204.5,77,77,77,-0.00006731,-0.0002406,0.0001095,0.255,0.242,0.274,225.1,204.5,240.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.121,0.134,0.015,0.0109,0.0182,0.0006,0.00043,0.00073,0.299,0.234,0.448,0.012,0.0093,0.018,24.79,24.7,24.85,0.909,0.896,0.938,0.973,0.97,0.98,0.885,0.869,0.919,31.58,24.63,47.73,30.77,23.89,46.78,0,0,0,0,0,0,0.269,0,0.047,0.25,0.74,0.26,44.4
-1390096800000,1925,12,1925,3,11,7,0.202,0.0466,0.155,9165.24,56.28,56.28,54.55,2,2,2,333.4,321.2,341.6,256.4,244.2,77,77,77,-0.00004002,-0.0004632,0.0003114,0.231,0.225,0.24,256.4,244.2,264.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.135,0.143,0.0213,0.0188,0.0229,0.00085,0.00075,0.00092,0.278,0.26,0.289,0.011,0.01,0.012,24.66,24.6,24.73,0.907,0.903,0.909,0.97,0.97,0.97,0.88,0.876,0.882,28.12,26.75,29.01,27.28,25.95,28.14,0,0,0,0,0,0,0.303,0,0.047,0.23,0.77,0.23,45.4
-1389492000000,1925,12,1925,3,12,7,0.227,0.0466,0.18,10629.3,67.73,67.73,63.27,2,2,2,374.7,354,396.1,297.7,277,77,77,77,-0.0000891,-0.0004815,0.0004471,0.206,0.194,0.218,297.7,277,319.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.147,0.162,0.0295,0.0254,0.0338,0.0012,0.001,0.0014,0.341,0.308,0.376,0.014,0.012,0.015,24.39,24.24,24.52,0.916,0.912,0.92,0.97,0.97,0.97,0.889,0.884,0.893,32.61,30.37,34.91,31.63,29.46,33.87,0,0,0,0,0,0,0.351,0,0.047,0.21,0.79,0.21,46.8
-1388887200000,1925,12,1925,3,13,7,0.26,0.0502,0.21,12362.1,74.94,74.94,73.58,2,2,2,430.1,418.2,438.5,347.1,341.2,83,77,91,-0.0002689,-0.0004444,0.00002848,0.193,0.179,0.209,347.1,341.2,352.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.172,0.17,0.174,0.0394,0.0382,0.0406,0.0016,0.0016,0.0017,0.425,0.414,0.435,0.017,0.017,0.018,24.04,24,24.1,0.926,0.925,0.927,0.971,0.97,0.973,0.899,0.897,0.901,37.87,37.29,38.52,36.79,36.17,37.47,0,0,0,0,0,0,0.409,0,0.05,0.19,0.81,0.19,47.5
-1388282400000,1926,1,1925,4,14,7,0.276,0.055,0.221,13034.3,82.99,82.99,77.59,2,2,2,456.7,438.5,481.3,365.7,347.5,91,91,91,-0.0001544,-0.0004154,0.00005162,0.2,0.189,0.208,365.7,347.5,390.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.18,0.173,0.188,0.0431,0.0395,0.0481,0.0018,0.0016,0.002,0.46,0.427,0.506,0.019,0.017,0.021,23.89,23.73,24,0.929,0.926,0.933,0.975,0.971,0.98,0.906,0.899,0.914,39.77,37.85,42.34,38.79,36.77,41.5,0,0,0,0,0,0,0.431,0,0.055,0.2,0.8,0.2,47.2
-1387677600000,1926,1,1925,4,15,7,0.299,0.055,0.244,14367.5,89.22,89.22,85.52,2,2,2,493.8,481.3,512.2,402.8,390.3,91,91,91,-0.00008779,-0.0003161,0.0003293,0.184,0.178,0.189,402.8,390.3,421.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.193,0.188,0.199,0.0506,0.0481,0.0542,0.0021,0.002,0.0023,0.531,0.506,0.567,0.022,0.021,0.024,23.65,23.53,23.73,0.934,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,43.63,42.34,45.52,42.76,41.5,44.61,0,0,0,0,0,0,0.475,0,0.055,0.18,0.82,0.18,48.1
-1387072800000,1926,1,1925,4,16,7,0.327,0.055,0.272,15715.5,102.3,102.3,93.54,3,2,2.4285714285714284,540,512.2,593.1,449,421.2,91,91,91,-0.0001615,-0.0004793,0.0003482,0.169,0.153,0.178,449,421.2,502.1,990,990,990,966,965.9,966.3,24,23.7,24.1,0.211,0.199,0.236,0.0599,0.0542,0.0708,0.0025,0.0023,0.003,0.532,0.446,0.607,0.022,0.019,0.025,23.44,23.23,23.53,0.93,0.918,0.939,0.976,0.97,0.98,0.907,0.89,0.92,40.74,32.63,47.44,39.78,31.65,46.49,0,0,0,0,0,0,0.52,0,0.055,0.17,0.83,0.17,48.1
-1386468000000,1926,1,1925,4,17,7,0.357,0.055,0.302,17084.9,107.4,107.4,101.7,3,3,3,589.8,561.5,619.8,498.8,470.5,91,91,91,-0.0001565,-0.000463,0.0003482,0.155,0.147,0.162,498.8,470.5,528.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.234,0.218,0.251,0.0716,0.0641,0.0815,0.003,0.0027,0.0035,0.502,0.456,0.553,0.021,0.019,0.023,23.25,23.07,23.42,0.922,0.919,0.926,0.97,0.97,0.97,0.894,0.891,0.898,34.95,33.08,36.91,33.9,32.09,35.8,0,0,0,0,0,0,0.565,0,0.055,0.15,0.85,0.15,47.9
-1385863200000,1926,2,1925,5,18,7,0.382,0.0635,0.318,17936.8,112.8,112.8,106.8,3,3,3,631.5,606.9,662,526.5,501.9,105,105,105,-0.000009441,-0.000463,0.0004703,0.167,0.159,0.173,526.5,501.9,557,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.252,0.238,0.27,0.0806,0.0708,0.0928,0.0034,0.003,0.004,0.551,0.507,0.606,0.023,0.021,0.026,23.02,22.85,23.16,0.925,0.923,0.929,0.971,0.97,0.973,0.898,0.895,0.904,36.67,35.07,38.63,35.59,34.01,37.59,0,0,0,0,0,0,0.593,0,0.064,0.17,0.83,0.17,47
-1385258400000,1926,2,1925,5,19,7,0.439,0.0635,0.375,21028.5,132.1,132.1,125.2,3,3,3,725.7,690.2,764,620.7,585.2,105,105,105,0.00004873,-0.0004777,0.0002226,0.145,0.137,0.152,620.7,585.2,659,990,990,990,966.8,966.7,967,23.2,23,23.3,0.306,0.286,0.328,0.116,0.104,0.128,0.005,0.0045,0.0055,0.725,0.659,0.797,0.031,0.028,0.035,22.47,22.25,22.68,0.935,0.931,0.938,0.979,0.977,0.98,0.915,0.91,0.919,42.61,40.41,44.94,41.72,39.48,44.04,0,0,0,0,0,0,0.695,0,0.064,0.14,0.85,0.15,47.9
-1384653600000,1926,2,1925,5,20,7,0.47,0.0635,0.406,22542.7,144.5,144.5,134.2,3,3,3,776.3,741,837.3,671.3,636,105,105,105,0.00007044,-0.000358,0.0004527,0.135,0.125,0.142,671.3,636,732.3,990,990,990,967,966.9,967.2,23,22.8,23.1,0.335,0.315,0.369,0.132,0.121,0.156,0.0058,0.0052,0.0069,0.822,0.753,0.947,0.036,0.033,0.042,22.17,21.8,22.38,0.938,0.936,0.942,0.98,0.98,0.98,0.92,0.917,0.923,45.64,43.55,49.16,44.73,42.68,48.18,0,0,0,0,0,0,0.745,0,0.064,0.14,0.86,0.14,48
-1384048800000,1926,2,1925,5,21,7,0.563,0.0635,0.499,26517.2,166.4,166.4,157.8,4,4,4,930.1,863.8,982,825.1,758.8,105,105,105,0.0000352,-0.0003827,0.0002601,0.113,0.107,0.122,825.1,758.8,877,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.453,0.393,0.501,0.213,0.169,0.252,0.0095,0.0075,0.011,0.968,0.817,1.09,0.043,0.036,0.049,21.41,21.08,21.83,0.933,0.928,0.936,0.977,0.971,0.98,0.911,0.902,0.918,40.4,37.7,42.44,39.46,36.61,41.59,0,0,0,0,0,0,0.877,0,0.064,0.11,0.89,0.11,47.1
-1383444000000,1926,3,1925,6,22,7,0.726,0.078,0.623,30931.4,193.6,193.6,184.1,4,4,4,1200,1015,1406,1071,885.5,129,129,129,41.59,-0.0003021,176.7,0.109,0.0918,0.127,1029,885.5,1100,990,990,990,968.5,967.9,969.2,21.5,20.8,22.1,0.706,0.517,0.855,0.402,0.258,0.48,0.019,0.012,0.023,1.58,1.12,1.87,0.074,0.051,0.09,19.89,18.95,20.93,0.938,0.937,0.94,0.98,0.98,0.98,0.919,0.918,0.921,46.97,42.56,49.39,46.03,41.71,48.4,0,0,0,0,0,0,1.02,0,0.103,0.11,0.86,0.14,42.6
-1382839200000,1926,3,1925,6,23,7,1.02,0.0967,0.665,29798.9,185,185,177.4,4,4,4,1690,1475,1879,1530,1346,159.9,129,183,430,246.3,596.4,0.094,0.0795,0.106,1100,1100,1100,990,990,990,970.1,969.4,970.7,19.9,19.3,20.6,0.913,0.884,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.097,0.092,0.1,17.97,17.35,18.7,0.933,0.931,0.936,0.98,0.98,0.98,0.915,0.912,0.917,45.25,43.54,47.2,44.34,42.67,46.26,0,0,0,0,0,0,0.985,0,0.355,0.095,0.65,0.35,29.2
-1382234400000,1926,3,1925,6,24,7,1.54,0.111,0.665,25424.2,167.4,167.4,151.3,4,4,4,2550,1974,3661,2367,1791,183,183,183,1267,691.1,2378,0.0747,0.05,0.0927,1100,1100,1100,990,990,990,972.4,971,975,17.6,15,19,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.025,0.032,1.94,1.94,1.94,0.11,0.1,0.13,15.66,13.1,17.04,0.917,0.887,0.929,0.975,0.97,0.98,0.895,0.861,0.91,38.78,31.34,42.7,37.83,30.4,41.85,0,0,0,0,0,0,0.841,0,0.875,0.072,0.43,0.57,16.5
-1381629600000,1926,3,1925,6,25,7,2.64,0.111,0.665,17821,116,116,106.1,4,4,4,4372,3882,4582,4189,3699,183,183,183,3089,2599,3299,0.042,0.0399,0.0471,1100,1100,1100,990,990,990,976.4,975.4,976.7,13.6,13.3,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.033,0.036,1.94,1.94,1.94,0.14,0.13,0.15,11.7,11.31,12.63,0.866,0.864,0.878,0.97,0.97,0.97,0.84,0.838,0.851,27.34,26.36,29.89,26.52,25.57,28.99,0,0,0,0,0,0,0.589,0,1.975,0.042,0.25,0.75,6.75
-1381024800000,1926,3,1925,6,26,7,2.69,0.149,0.665,17541.6,105.4,105.4,104.4,4,4,4,4451,4391,4560,4204,4096,247,183,295,3104,2996,3277,0.0556,0.0401,0.0672,1100,1100,1100,990,990,990,976.5,976.4,976.7,13.5,13.3,13.6,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.55,11.35,11.66,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.91,26.45,27.17,26.1,25.65,26.35,0,0,0,0,0,0,0.58,0,2.025,0.055,0.25,0.75,6.52
-1380420000000,1926,4,1925,7,27,7,2.67,0.178,0.665,17666.6,107.9,107.9,105.2,4,4,4,4406,4241,4497,4111,3946,295,295,295,3011,2846,3102,0.067,0.0656,0.0696,1100,1100,1100,990,990,990,976.4,976.1,976.6,13.6,13.4,13.9,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.63,11.47,11.94,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,27.1,26.72,27.81,26.29,25.92,26.97,0,0,0,0,0,0,0.584,0,2.005,0.067,0.25,0.75,6.62
-1379815200000,1926,4,1925,7,28,7,2.43,0.178,0.665,18953.1,117.2,117.2,112.8,4,4,4,4015,3835,4166,3720,3540,295,295,295,2620,2440,2771,0.0735,0.0708,0.0769,1100,1100,1100,990,990,990,975.7,975.3,976,14.3,14,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.034,1.94,1.94,1.94,0.14,0.13,0.14,12.37,12.07,12.73,0.872,0.865,0.88,0.97,0.97,0.97,0.846,0.839,0.853,29.08,28.18,30.2,28.2,27.34,29.29,0,0,0,0,0,0,0.627,0,1.765,0.073,0.27,0.73,7.8
-1379210400000,1926,4,1925,7,29,7,2.23,0.178,0.665,20300.1,121.6,121.6,120.8,4,4,4,3692,3661,3818,3397,3366,295,295,295,2297,2266,2423,0.0799,0.0773,0.0806,1100,1100,1100,990,990,990,975,975,975.3,15,14.7,15,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.03,12.77,13.1,0.886,0.881,0.887,0.97,0.97,0.97,0.86,0.854,0.861,31.14,30.32,31.34,30.21,29.41,30.4,0,0,0,0,0,0,0.671,0,1.565,0.08,0.3,0.7,9.1
-1378605600000,1926,4,1925,7,30,7,2.16,0.183,0.665,20810.8,127.9,127.9,123.9,4,4,4,3569,3405,3661,3266,3084,302.4,295,321,2166,1984,2266,0.0849,0.0806,0.0943,1100,1100,1100,990,990,990,974.8,974.4,975,15.2,15,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.29,13.1,13.64,0.891,0.887,0.896,0.97,0.97,0.97,0.864,0.861,0.869,31.93,31.34,32.97,30.97,30.4,31.98,0,0,0,0,0,0,0.688,0,1.495,0.085,0.31,0.69,9.63
-1378000800000,1926,5,1925,8,31,7,1.91,0.194,0.665,22562,140,140,134.3,4,4,4,3152,2934,3379,2831,2613,321,321,321,1731,1513,1958,0.102,0.095,0.109,1100,1100,1100,990,990,990,973.9,973.4,974.4,16.1,15.6,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.2,13.7,14.71,0.904,0.897,0.91,0.97,0.97,0.97,0.877,0.87,0.883,34.61,33.13,36.09,33.57,32.14,35,0,0,0,0,0,0,0.746,0,1.245,0.1,0.35,0.65,11.8
-1377396000000,1926,5,1925,8,32,7,1.58,0.194,0.665,25054.8,153.6,153.6,149.1,4,4,4,2613,2464,2830,2292,2143,321,321,321,1192,1043,1409,0.123,0.113,0.13,1100,1100,1100,990,990,990,972.6,972.2,973.1,17.4,16.9,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.48,14.96,15.84,0.918,0.913,0.922,0.973,0.97,0.975,0.893,0.885,0.899,38.33,36.81,39.39,37.28,35.71,38.39,0,0,0,0,0,0,0.829,0,0.915,0.12,0.42,0.58,15.9
-1376791200000,1926,5,1925,8,33,7,1.36,0.182,0.665,26840.4,164.3,164.3,159.8,4,4,4,2247,2083,2398,1945,1807,301.7,276,321,845.4,707,977,0.134,0.126,0.142,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.36,16,16.76,0.926,0.924,0.928,0.978,0.976,0.98,0.905,0.901,0.909,40.85,39.86,41.92,39.94,38.89,41.08,0,0,0,0,0,0,0.888,0,0.695,0.13,0.49,0.51,19.7
-1376186400000,1926,5,1925,8,34,7,1.13,0.167,0.665,28748,177,177,171.1,4,4,4,1868,1700,2030,1592,1424,276,276,276,492.2,324,654.5,0.148,0.136,0.162,1100,1100,1100,990,990,990,970.7,970.1,971.2,19.3,18.8,19.9,0.926,0.921,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.097,0.1,17.39,16.89,17.93,0.931,0.928,0.934,0.98,0.98,0.98,0.912,0.91,0.915,43.65,42.27,45.15,42.78,41.42,44.25,0,0,0,0,0,0,0.951,0,0.465,0.15,0.59,0.41,25.4
-1375581600000,1926,5,1925,8,35,7,0.947,0.133,0.665,30525.3,185.1,185.1,181.7,4,4,4,1566,1475,1652,1347,1265,219.4,210,276,246.6,165.3,311.9,0.14,0.129,0.167,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.908,0.881,0.917,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.93,0.095,0.092,0.096,18.38,18.09,18.7,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.35,45.59,47.21,45.42,44.68,46.27,0,0,0,0,0,0,1.01,0,0.282,0.14,0.7,0.3,32.2
-1374976800000,1926,6,1925,9,36,7,0.79,0.127,0.651,31605.3,191.3,191.3,188.1,4,4,4,1306,1235,1406,1096,1025,210,210,210,19.61,0.0008817,95.73,0.161,0.149,0.17,1076,1025,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.785,0.701,0.852,0.449,0.382,0.48,0.021,0.018,0.023,1.75,1.55,1.87,0.083,0.072,0.09,19.39,18.95,19.82,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.99,46.75,48.8,47.03,45.82,47.82,0,0,0,0,0,0,1.05,0,0.139,0.16,0.82,0.18,40
-1374372000000,1926,6,1925,9,37,7,0.693,0.127,0.566,28818.6,180.6,180.6,171.5,4,4,4,1146,1059,1212,935.6,848.6,210,210,210,0.0006931,-0.000173,0.003587,0.183,0.173,0.198,935.6,848.6,1002,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.588,0.502,0.668,0.299,0.229,0.353,0.014,0.01,0.016,1.27,1.05,1.46,0.059,0.048,0.068,20.37,19.97,20.87,0.938,0.934,0.939,0.98,0.977,0.98,0.918,0.913,0.92,43.78,40.56,46.08,42.88,39.64,45.16,0,0,0,0,0,0,0.953,0,0.127,0.18,0.82,0.18,41.6
-1373767200000,1926,6,1925,9,38,7,0.6,0.127,0.473,24859.9,156.7,156.7,148,4,3,3.7142857142857144,991.7,919.2,1047,781.7,709.2,210,210,210,0.00006112,-0.0001711,0.0003557,0.212,0.201,0.228,781.7,709.2,837.3,990,990,990,967.9,967.6,968,22.1,22,22.4,0.441,0.375,0.492,0.184,0.145,0.22,0.0083,0.0064,0.01,0.948,0.836,1.02,0.043,0.038,0.047,21.2,20.93,21.51,0.934,0.928,0.942,0.975,0.97,0.98,0.911,0.9,0.923,41.34,36.75,48.72,40.34,35.65,47.75,0,0,0,0,0,0,0.822,0,0.127,0.21,0.79,0.21,41.4
-1373162400000,1926,6,1925,9,39,7,0.497,0.119,0.378,20770.4,133.5,133.5,123.6,3,3,3,821.7,755.5,893,625.4,569.5,196.3,186,210,0.00008506,-0.000358,0.0004267,0.239,0.228,0.247,625.4,569.5,683,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.323,0.289,0.358,0.117,0.0978,0.135,0.0051,0.0042,0.006,0.749,0.642,0.86,0.033,0.028,0.038,22.06,21.67,22.44,0.934,0.929,0.939,0.978,0.973,0.98,0.914,0.905,0.92,42.13,38.81,45.41,41.21,37.78,44.5,0,0,0,0,0,0,0.687,0,0.119,0.24,0.76,0.24,41.8
-1372557600000,1926,7,1925,10,40,7,0.409,0.112,0.296,16680,109.4,109.4,99.29,3,2,2.5714285714285716,676.2,619.8,735.5,490.2,433.8,186,186,186,-0.0001219,-0.0004899,0.000164,0.276,0.253,0.3,490.2,433.8,549.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.244,0.213,0.278,0.0709,0.0568,0.0898,0.003,0.0024,0.0039,0.59,0.498,0.658,0.025,0.021,0.028,22.81,22.55,23.02,0.931,0.92,0.94,0.974,0.97,0.98,0.907,0.893,0.921,40.73,33.64,48.28,39.71,32.63,47.31,0,0,0,0,0,0,0.552,0,0.113,0.27,0.72,0.28,40.8
-1371952800000,1926,7,1925,10,41,7,0.335,0.112,0.223,12877.7,84.77,84.77,76.65,2,2,2,554.5,512.2,593.1,368.5,326.2,186,186,186,-0.000006863,-0.0002228,0.0004297,0.336,0.314,0.363,368.5,326.2,407.1,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.19,0.175,0.204,0.0437,0.0352,0.0514,0.0018,0.0015,0.0022,0.475,0.398,0.548,0.02,0.017,0.023,23.43,23.18,23.7,0.929,0.921,0.935,0.975,0.97,0.98,0.905,0.894,0.916,39.3,34.92,43.25,38.33,33.88,42.38,0,0,0,0,0,0,0.426,0,0.112,0.33,0.67,0.33,38.4
-1371348000000,1926,7,1925,10,42,7,0.291,0.112,0.179,10338.5,66.69,66.69,61.54,2,2,2,482,461.1,507,296,275.1,186,186,186,-0.00004928,-0.0003753,0.0004141,0.386,0.367,0.403,296,275.1,321,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.157,0.173,0.0292,0.025,0.0342,0.0012,0.001,0.0014,0.349,0.316,0.39,0.014,0.013,0.016,23.88,23.73,24.01,0.915,0.911,0.92,0.97,0.97,0.97,0.888,0.883,0.893,31.72,29.5,34.38,30.77,28.61,33.34,0,0,0,0,0,0,0.342,0,0.112,0.38,0.62,0.38,35.5
-1370743200000,1926,7,1925,10,43,7,0.262,0.11,0.152,8795.37,56.25,56.25,52.35,2,2,2,433.3,406.7,456.4,251.7,232.2,181.6,155,186,-0.0002284,-0.0004444,0.0001901,0.419,0.381,0.445,251.7,232.2,270.4,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.148,0.142,0.155,0.0203,0.0164,0.0241,0.00083,0.00067,0.00099,0.281,0.254,0.309,0.011,0.01,0.013,24.17,24.04,24.29,0.905,0.898,0.91,0.97,0.97,0.97,0.878,0.871,0.882,26.99,24.8,28.99,26.18,24.06,28.12,0,0,0,0,0,0,0.291,0,0.11,0.42,0.58,0.42,33.6
-1370138400000,1926,8,1925,11,44,7,0.236,0.0937,0.142,8290.71,52.67,52.67,49.35,2,1,1.8571428571428572,389.9,375.1,406.7,234.9,220.1,155,155,155,-0.00004425,-0.0004815,0.0004552,0.398,0.381,0.413,234.9,220.1,251.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.135,0.146,0.017,0.014,0.0203,0.00069,0.00057,0.00083,0.291,0.245,0.491,0.012,0.0099,0.02,24.36,24.23,24.44,0.906,0.896,0.94,0.971,0.97,0.98,0.88,0.869,0.921,28.91,24.44,49.15,28.12,23.71,48.17,0,0,0,0,0,0,0.274,0,0.094,0.4,0.6,0.4,35.1
-1369533600000,1926,8,1925,11,45,7,0.21,0.0937,0.116,7088.83,44.64,44.64,42.2,1,1,1,347.5,337.2,358.7,192.5,182.2,155,155,155,0.0001951,-0.0002735,0.0004471,0.446,0.432,0.46,192.5,182.2,203.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.00931,0.00822,0.0107,0.00037,0.00033,0.00043,0.397,0.364,0.433,0.016,0.015,0.017,24.47,24.37,24.55,0.932,0.929,0.936,0.98,0.978,0.98,0.913,0.908,0.917,43.07,40.76,45.55,42.2,39.85,44.64,0,0,0,0,0,0,0.234,0,0.094,0.45,0.55,0.45,33.8
-1368928800000,1926,8,1925,11,46,7,0.195,0.0937,0.102,6138.84,39.18,39.18,36.54,1,1,1,323.2,313.5,334.4,168.2,158.5,155,155,155,0.0001017,-0.0004632,0.0004043,0.48,0.464,0.494,168.2,158.5,179.4,990,990,990,965,965,965.1,25,24.9,25,0.116,0.113,0.12,0.00682,0.00585,0.00794,0.00027,0.00023,0.00032,0.324,0.297,0.356,0.013,0.012,0.014,24.66,24.57,24.74,0.924,0.92,0.928,0.972,0.97,0.976,0.898,0.893,0.906,37.6,35.4,40.13,36.54,34.34,39.18,0,0,0,0,0,0,0.203,0,0.093,0.48,0.52,0.48,31.5
-1368324000000,1926,8,1925,11,47,7,0.178,0.0937,0.0843,5057.27,33.58,33.58,30.1,1,1,1,294.4,281.5,310.1,139.4,126.5,155,155,155,-0.00007994,-0.0002406,0.0001582,0.527,0.5,0.551,139.4,126.5,155.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.106,0.102,0.112,0.00394,0.00265,0.00551,0.00016,0.00011,0.00022,0.248,0.218,0.287,0.0099,0.0086,0.011,24.87,24.76,24.96,0.913,0.907,0.919,0.97,0.97,0.97,0.885,0.88,0.892,31.03,28.07,34.61,30.1,27.23,33.58,0,0,0,0,0,0,0.167,0,0.0937,0.53,0.47,0.53,28.4
-1367719200000,1926,8,1925,11,48,7,0.161,0.0661,0.0947,5761.95,39.34,39.34,34.3,1,1,1,265.9,261.9,273.3,156.6,113.9,109.3,91,155,0.0001816,0.00004971,0.000461,0.41,0.338,0.576,156.6,113.9,177.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.0973,0.114,0.00566,0.00139,0.00779,0.00022,0.000055,0.00031,0.292,0.19,0.346,0.012,0.0076,0.014,24.94,24.88,25.03,0.918,0.897,0.928,0.973,0.97,0.977,0.893,0.87,0.906,35.24,25.08,40.28,34.3,24.32,39.34,0,0,0,0,0,0,0.191,0,0.0663,0.41,0.59,0.41,35.8
