datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1367114400000,1926,9,1925,12,49,7,0.15,0.055,0.0948,5769.92,36.41,36.41,34.34,1,1,1,247.8,236.2,256.9,156.8,145.2,91,91,91,0.0001307,-0.0003489,0.0003724,0.368,0.354,0.385,156.8,145.2,165.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.102,0.11,0.00568,0.00452,0.00659,0.00022,0.00018,0.00026,0.286,0.256,0.311,0.011,0.01,0.012,25.03,24.96,25.13,0.92,0.916,0.924,0.97,0.97,0.971,0.893,0.888,0.897,35.4,32.75,37.51,34.34,31.77,36.41,0,0,0,0,0,0,0.191,0,0.0552,0.37,0.63,0.37,38.5
-1366509600000,1926,9,1925,12,50,7,0.139,0.055,0.0842,5110.53,31.77,31.77,30.42,1,1,1,230.1,225.8,236.2,139.1,134.8,91,91,91,0.00001186,-0.0004466,0.0002185,0.396,0.385,0.403,139.1,134.8,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0986,0.102,0.00391,0.00348,0.00452,0.00015,0.00014,0.00018,0.241,0.231,0.256,0.0095,0.0091,0.01,25.18,25.13,25.21,0.913,0.911,0.916,0.97,0.97,0.97,0.885,0.884,0.888,31.36,30.36,32.75,30.42,29.45,31.77,0,0,0,0,0,0,0.169,0,0.0548,0.4,0.61,0.39,36.8
-1365904800000,1926,9,1925,12,51,7,0.131,0.055,0.0761,4609.75,28.32,28.32,27.44,1,1,1,216.8,213,220.7,125.8,122,91,91,91,0.000186,0.00005843,0.0004558,0.42,0.412,0.427,125.8,122,129.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.0941,0.0969,0.00258,0.0022,0.00297,0.0001,0.000086,0.00012,0.21,0.202,0.219,0.0082,0.0079,0.0086,25.29,25.26,25.32,0.907,0.904,0.909,0.97,0.97,0.97,0.879,0.877,0.881,28.29,27.39,29.2,27.44,26.57,28.32,0,0,0,0,0,0,0.152,0,0.0549,0.42,0.58,0.42,35.2
-1365300000000,1926,9,1925,12,52,7,0.124,0.0504,0.0734,4441.55,28.63,28.63,26.44,1,1,1,204.6,203.5,208.1,121.3,112.8,83.29,73,91,-0.0002019,-0.0003681,-0.000005349,0.407,0.359,0.446,121.3,112.8,130.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0909,0.095,0.00213,0.00128,0.00305,0.000083,0.00005,0.00012,0.2,0.182,0.219,0.0078,0.0071,0.0085,25.37,25.36,25.39,0.903,0.896,0.909,0.97,0.97,0.97,0.875,0.869,0.882,27.26,25.18,29.51,26.44,24.43,28.63,0,0,0,0,0,0,0.147,0,0.0506,0.41,0.59,0.41,35.8
-1364695200000,1926,10,1926,1,1,7,0.122,0.0442,0.0776,4725.3,28.63,28.63,28.13,1,1,1,201.3,199.9,203.5,128.3,126.9,73,73,73,0.00007072,-0.0003245,0.0004625,0.362,0.359,0.365,128.3,126.9,130.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0937,0.095,0.00283,0.00269,0.00305,0.00011,0.00011,0.00012,0.214,0.21,0.219,0.0083,0.0082,0.0085,25.38,25.36,25.39,0.908,0.907,0.909,0.97,0.97,0.97,0.881,0.88,0.882,29,28.67,29.51,28.13,27.81,28.63,0,0,0,0,0,0,0.156,0,0.0444,0.36,0.64,0.36,38.7
-1364090400000,1926,10,1926,1,2,7,0.123,0.0442,0.0788,4798.64,28.69,28.69,28.56,1,1,1,203.3,199.9,203.8,130.3,126.9,73,73,73,0.00006149,-0.000005349,0.0004625,0.359,0.358,0.365,130.3,126.9,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0937,0.0951,0.00303,0.00269,0.00308,0.00012,0.00011,0.00012,0.218,0.21,0.219,0.0085,0.0082,0.0086,25.36,25.36,25.39,0.909,0.907,0.909,0.97,0.97,0.97,0.882,0.88,0.882,29.45,28.67,29.58,28.56,27.81,28.69,0,0,0,0,0,0,0.159,0,0.0442,0.36,0.64,0.36,39
-1363485600000,1926,10,1926,1,3,7,0.122,0.0524,0.0695,4187.83,28.69,28.69,24.93,1,1,1,201.6,197.9,203.8,114.9,100.9,86.71,73,97,-0.00003095,-0.0003245,0.0004625,0.431,0.358,0.49,114.9,100.9,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.087,0.0951,0.00149,0.0000851,0.00308,0.000058,0.0000033,0.00012,0.187,0.159,0.219,0.0073,0.0062,0.0086,25.4,25.36,25.44,0.897,0.885,0.909,0.97,0.968,0.97,0.87,0.857,0.882,25.71,22.27,29.58,24.93,21.56,28.69,0,0,0,0,0,0,0.138,0,0.0525,0.43,0.57,0.43,34.3
-1362880800000,1926,10,1926,1,4,7,0.122,0.0587,0.063,3755.67,22.94,22.94,22.36,1,1,1,201.1,197.9,203.5,104.1,100.9,97,97,97,-0.00006877,-0.0003245,0.0004625,0.483,0.477,0.49,104.1,100.9,106.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.087,0.089,0.000409,0.0000851,0.000653,0.000016,0.0000033,0.000026,0.165,0.159,0.17,0.0065,0.0062,0.0066,25.42,25.41,25.44,0.889,0.885,0.891,0.969,0.968,0.97,0.861,0.857,0.864,23.06,22.27,23.65,22.36,21.56,22.94,0,0,0,0,0,0,0.124,0,0.059,0.48,0.52,0.48,30.8
-1362276000000,1926,11,1926,2,5,7,0.124,0.0562,0.0675,4053.91,24.94,24.94,24.13,1,1,1,204.6,201.4,208.1,111.6,108.4,93,93,93,-0.0001703,-0.0003681,-0.00002637,0.455,0.447,0.462,111.6,108.4,115.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0893,0.0917,0.00116,0.000845,0.00151,0.000045,0.000033,0.000059,0.18,0.173,0.187,0.007,0.0068,0.0073,25.39,25.36,25.42,0.895,0.893,0.898,0.97,0.97,0.97,0.868,0.866,0.871,24.88,24.13,25.71,24.13,23.41,24.94,0,0,0,0,0,0,0.134,0,0.0565,0.45,0.54,0.46,32.7
-1361671200000,1926,11,1926,2,6,7,0.123,0.0473,0.076,4613.14,30.1,30.1,27.46,1,1,1,203.8,203.8,203.9,125.7,110.8,78.14,67,93,0.00005825,-0.000005349,0.0002172,0.383,0.329,0.456,125.7,110.8,136.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0902,0.0962,0.00257,0.00108,0.00369,0.0001,0.000042,0.00014,0.209,0.178,0.233,0.0082,0.007,0.0091,25.37,25.34,25.4,0.905,0.895,0.912,0.97,0.97,0.97,0.877,0.868,0.885,28.31,24.69,31.03,27.46,23.95,30.1,0,0,0,0,0,0,0.153,0,0.047,0.38,0.62,0.38,37.5
-1361066400000,1926,11,1926,2,7,7,0.124,0.0405,0.0836,5108.56,31.89,31.89,30.41,1,1,1,205.3,203.8,211.9,138.3,136.8,67,67,67,-0.00005609,-0.0003681,0.0002172,0.327,0.316,0.329,138.3,136.8,144.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.0962,0.099,0.00383,0.00368,0.00449,0.00015,0.00014,0.00018,0.236,0.232,0.252,0.0092,0.0091,0.0099,25.33,25.28,25.34,0.913,0.912,0.915,0.97,0.97,0.97,0.885,0.885,0.888,31.35,31.01,32.88,30.41,30.08,31.89,0,0,0,0,0,0,0.169,0,0.0404,0.33,0.67,0.33,41.2
-1360461600000,1926,11,1926,2,8,7,0.147,0.0405,0.107,6593.5,44.37,44.37,39.25,1,1,1,243.6,203.9,266,176.6,136.9,67,67,67,0.0001075,-0.0003489,0.0004558,0.278,0.252,0.329,176.6,136.9,199,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.11,0.0962,0.118,0.00766,0.00369,0.0099,0.0003,0.00014,0.00039,0.342,0.233,0.408,0.014,0.0091,0.016,25.01,24.83,25.34,0.927,0.912,0.935,0.977,0.97,0.98,0.906,0.885,0.916,40.15,31.03,45.28,39.25,30.1,44.37,0,0,0,0,0,0,0.218,0,0.04,0.28,0.73,0.27,44.9
-1359856800000,1926,11,1926,2,9,7,0.191,0.0565,0.134,8034.44,53.87,53.87,47.82,2,1,1.5714285714285714,315.4,273.3,358.7,221.9,194.8,93.43,67,104,0.0001058,-0.0001652,0.000461,0.295,0.237,0.348,221.9,194.8,254.7,990,990,990,965,964.8,965.2,25,24.8,25.2,0.129,0.121,0.142,0.0145,0.00948,0.0209,0.00058,0.00038,0.00084,0.328,0.22,0.476,0.013,0.0087,0.019,24.69,24.52,24.95,0.915,0.892,0.939,0.974,0.97,0.98,0.891,0.865,0.92,34.55,23.59,49.05,33.72,22.88,48.07,0,0,0,0,0,0,0.266,0,0.057,0.3,0.7,0.3,42.1
-1359252000000,1926,12,1926,3,10,7,0.227,0.0629,0.164,9622.45,59.46,59.46,57.28,2,2,2,374.8,358.7,385.2,270.8,254.7,104,104,104,0.00008575,-0.00008301,0.0001984,0.277,0.27,0.29,270.8,254.7,281.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.142,0.151,0.0242,0.0209,0.0262,0.00098,0.00084,0.0011,0.302,0.278,0.318,0.012,0.011,0.013,24.42,24.36,24.53,0.91,0.907,0.913,0.97,0.97,0.97,0.883,0.879,0.885,29.52,27.77,30.65,28.64,26.94,29.73,0,0,0,0,0,0,0.318,0,0.063,0.28,0.72,0.28,42.4
-1358647200000,1926,12,1926,3,11,7,0.255,0.0629,0.192,11245.5,70.58,70.58,66.94,2,2,2,421,394,438.5,317,290,104,104,104,-0.0002379,-0.0004444,0.00002848,0.247,0.237,0.264,317,290,334.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.154,0.17,0.0334,0.028,0.0369,0.0014,0.0011,0.0015,0.376,0.331,0.405,0.015,0.013,0.017,24.13,24.02,24.3,0.92,0.915,0.923,0.97,0.97,0.97,0.892,0.887,0.896,34.5,31.61,36.38,33.47,30.66,35.29,0,0,0,0,0,0,0.372,0,0.063,0.25,0.75,0.25,44.1
-1358042400000,1926,12,1926,3,12,7,0.284,0.0629,0.221,13015.2,85.36,85.36,77.47,2,2,2,470.2,442.7,507,366.2,338.7,104,104,104,0.000009943,-0.0003753,0.0004141,0.222,0.205,0.235,366.2,338.7,403,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.181,0.172,0.194,0.0432,0.0377,0.0506,0.0018,0.0015,0.0021,0.463,0.412,0.532,0.019,0.017,0.022,23.82,23.59,24,0.929,0.924,0.934,0.975,0.97,0.98,0.905,0.896,0.916,39.72,36.82,43.55,38.74,35.72,42.68,0,0,0,0,0,0,0.43,0,0.063,0.22,0.78,0.22,45.8
-1357437600000,1926,12,1926,3,13,7,0.364,0.0689,0.295,16769.3,109.3,109.3,99.82,3,2,2.7142857142857144,601.6,570.2,643.9,487.6,449.3,114,104,139,0.0001545,-0.0002228,0.0004297,0.19,0.162,0.236,487.6,449.3,539.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.232,0.215,0.26,0.0697,0.0599,0.086,0.0029,0.0025,0.0037,0.546,0.452,0.632,0.023,0.019,0.027,23.15,22.95,23.38,0.927,0.918,0.94,0.973,0.97,0.98,0.902,0.89,0.921,38.76,32.71,47.87,37.74,31.73,46.91,0,0,0,0,0,0,0.555,0,0.069,0.19,0.81,0.19,46.1
-1356832800000,1927,1,1926,4,14,7,0.356,0.0841,0.272,15761.4,93.82,93.82,93.82,2,2,2,588.3,588.3,588.3,449.3,449.3,139,139,139,0.0004297,0.0004297,0.0004297,0.236,0.236,0.236,449.3,449.3,449.3,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.215,0.215,0.215,0.0599,0.0599,0.0599,0.0025,0.0025,0.0025,0.632,0.632,0.632,0.027,0.027,0.027,23.12,23.12,23.12,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,47.87,47.87,47.87,46.91,46.91,46.91,0,0,0,0,0,0,0.521,0,0.084,0.24,0.76,0.24,44.3
-1356228000000,1927,1,1926,4,15,7,0.365,0.0742,0.291,16449.7,99.89,99.89,97.91,3,2,2.857142857142857,603,588.3,612.2,480.3,449.3,122.7,120,139,-0.0001772,-0.000463,0.0004297,0.204,0.196,0.236,480.3,449.3,492.2,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.229,0.215,0.235,0.0661,0.0599,0.0684,0.0028,0.0025,0.0029,0.505,0.465,0.632,0.021,0.02,0.027,23.18,23.12,23.27,0.923,0.919,0.94,0.971,0.97,0.98,0.897,0.891,0.921,35.88,33.06,47.87,34.87,32.07,46.91,0,0,0,0,0,0,0.544,0,0.074,0.2,0.8,0.2,45.1
-1355623200000,1927,1,1926,4,16,7,0.414,0.0726,0.342,19139.2,129.1,129.1,113.9,3,3,3,684.8,629.7,764,564.8,509.7,120,120,120,-0.00002425,-0.000358,0.0003832,0.177,0.157,0.191,564.8,509.7,644,990,990,990,966.6,966.4,967,23.4,23,23.6,0.276,0.245,0.321,0.0946,0.0739,0.123,0.0041,0.0031,0.0053,0.625,0.523,0.771,0.027,0.022,0.033,22.74,22.27,23.06,0.929,0.923,0.937,0.974,0.97,0.98,0.905,0.896,0.918,38.96,35.47,43.91,37.97,34.41,43.03,0,0,0,0,0,0,0.633,0,0.072,0.18,0.83,0.17,46.2
-1355018400000,1927,1,1926,4,17,7,0.497,0.0726,0.424,23209.4,145.9,145.9,138.2,4,3,3.2857142857142856,821.3,755.5,878.6,701.3,635.5,120,120,120,-0.00004191,-0.000358,0.0004527,0.146,0.137,0.159,701.3,635.5,758.6,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.356,0.317,0.396,0.144,0.121,0.169,0.0063,0.0052,0.0075,0.832,0.755,0.916,0.036,0.033,0.04,21.98,21.77,22.32,0.936,0.927,0.941,0.977,0.97,0.98,0.914,0.899,0.922,43.59,36.7,48.18,42.62,35.6,47.21,0,0,0,0,0,0,0.768,0,0.073,0.15,0.85,0.15,46.7
-1354413600000,1927,1,1926,4,18,7,0.602,0.0943,0.507,26623.3,165.9,165.9,158.5,4,4,4,994.8,910,1047,838.8,790,156,120,162,0.00002276,-0.0003548,0.0003941,0.157,0.132,0.168,838.8,790,885.3,990,990,990,967.9,967.5,968,22.1,22,22.5,0.48,0.425,0.524,0.221,0.185,0.258,0.01,0.0082,0.012,1.01,0.886,1.13,0.046,0.039,0.051,21.12,20.82,21.57,0.934,0.931,0.936,0.977,0.974,0.98,0.912,0.906,0.918,40.55,38.9,42.32,39.62,37.88,41.47,0,0,0,0,0,0,0.88,0,0.095,0.16,0.84,0.16,44.2
-1353808800000,1927,2,1926,5,19,7,0.682,0.098,0.584,29778.1,185,185,177.3,4,4,4,1128,1055,1187,966.1,893.1,162,162,162,0.0001664,-0.003821,0.004789,0.144,0.136,0.154,966.1,893.1,1025,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.608,0.531,0.682,0.326,0.264,0.383,0.015,0.012,0.018,1.35,1.15,1.53,0.062,0.052,0.071,20.35,19.98,20.78,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,45.22,42.62,47.19,44.31,41.76,46.24,0,0,0,0,0,0,0.985,0,0.098,0.14,0.86,0.14,43.7
-1353204000000,1927,2,1926,5,20,7,0.765,0.098,0.655,32034.8,192.9,192.9,190.7,4,4,4,1265,1204,1323,1103,1042,162,162,162,19.3,-0.003777,60.67,0.128,0.122,0.135,1083,1042,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.776,0.708,0.818,0.458,0.405,0.48,0.022,0.019,0.023,1.75,1.59,1.83,0.082,0.074,0.087,19.52,19.25,19.87,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.64,47.7,49.2,47.67,46.74,48.21,0,0,0,0,0,0,1.06,0,0.11,0.13,0.86,0.14,41.9
-1352599200000,1927,2,1926,5,21,7,0.872,0.098,0.665,31304.6,189.3,189.3,186.3,4,4,4,1442,1364,1475,1280,1202,162,162,162,179.9,102,213.3,0.113,0.11,0.119,1100,1100,1100,990,990,990,969.3,969,969.4,20.7,20.6,21,0.868,0.835,0.882,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.85,1.9,0.091,0.088,0.092,18.82,18.7,19.1,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.919,47.53,47.21,48.3,46.58,46.26,47.33,0,0,0,0,0,0,1.04,0,0.207,0.11,0.76,0.24,35.9
-1351994400000,1927,2,1926,5,22,7,0.907,0.109,0.665,30933.4,185.1,185.1,184.1,4,4,4,1500,1475,1506,1320,1309,180,162,183,219.5,209,222.9,0.12,0.11,0.123,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.892,0.882,0.895,0.48,0.48,0.48,0.023,0.023,0.023,1.91,1.9,1.91,0.093,0.092,0.093,18.61,18.59,18.7,0.936,0.936,0.936,0.98,0.98,0.98,0.917,0.917,0.917,46.97,46.91,47.21,46.03,45.97,46.26,0,0,0,0,0,0,1.02,0,0.242,0.12,0.73,0.27,34.1
-1351389600000,1927,3,1926,6,23,7,0.94,0.111,0.665,30598.9,183.1,183.1,182.1,4,4,4,1554,1528,1590,1371,1345,183,183,183,271.3,244.6,307.2,0.118,0.115,0.12,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.904,0.9,0.909,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.91,1.92,0.094,0.094,0.095,18.42,18.3,18.51,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,46.46,46.14,46.71,45.53,45.22,45.77,0,0,0,0,0,0,1.01,0,0.275,0.12,0.71,0.29,32.6
-1350784800000,1927,3,1926,6,24,7,1.01,0.111,0.665,29961.1,180.7,180.7,178.3,4,4,4,1662,1596,1734,1479,1413,183,183,183,379.4,313.4,451.3,0.11,0.106,0.115,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.915,0.91,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.94,0.097,0.095,0.098,18.06,17.82,18.28,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.49,44.85,46.08,44.59,43.95,45.16,0,0,0,0,0,0,0.991,0,0.345,0.11,0.66,0.34,29.7
-1350180000000,1927,3,1926,6,25,7,1.19,0.111,0.665,28221.1,174.3,174.3,168,4,4,4,1967,1775,2197,1784,1592,183,183,183,684.2,492,913.8,0.0935,0.0833,0.103,1100,1100,1100,990,990,990,971,970.4,971.6,19,18.4,19.6,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.099,0.11,17.1,16.48,17.69,0.929,0.926,0.932,0.98,0.979,0.98,0.911,0.906,0.914,42.86,41.18,44.48,42,40.29,43.59,0,0,0,0,0,0,0.933,0,0.525,0.093,0.56,0.44,23.7
-1349575200000,1927,3,1926,6,26,7,1.61,0.119,0.665,24822,158.1,158.1,147.8,4,4,4,2665,2307,3065,2468,2124,197.6,183,217,1368,1024,1748,0.0743,0.0694,0.0793,1100,1100,1100,990,990,990,972.7,971.8,973.7,17.3,16.3,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.35,14.39,16.22,0.917,0.906,0.925,0.973,0.97,0.977,0.892,0.879,0.904,37.97,35.17,40.46,36.94,34.11,39.53,0,0,0,0,0,0,0.821,0,0.945,0.074,0.41,0.59,15.4
-1348970400000,1927,4,1926,7,27,7,1.95,0.131,0.665,22233.7,134.1,134.1,132.3,4,4,4,3226,3153,3284,3009,2936,217,217,217,1909,1836,1967,0.0673,0.0661,0.0688,1100,1100,1100,990,990,990,974,973.9,974.2,16,15.8,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.02,13.9,14.18,0.902,0.9,0.904,0.97,0.97,0.97,0.875,0.873,0.877,34.11,33.74,34.56,33.09,32.73,33.52,0,0,0,0,0,0,0.735,0,1.285,0.067,0.34,0.66,11.4
-1348365600000,1927,4,1926,7,28,7,1.81,0.131,0.665,23248.1,142.2,142.2,138.4,4,4,4,2994,2854,3104,2777,2637,217,217,217,1677,1537,1787,0.0725,0.0699,0.076,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.56,14.29,14.9,0.908,0.905,0.912,0.97,0.97,0.97,0.881,0.878,0.885,35.67,34.9,36.64,34.6,33.85,35.54,0,0,0,0,0,0,0.769,0,1.145,0.072,0.37,0.63,12.8
-1347760800000,1927,4,1926,7,29,7,1.6,0.131,0.665,24904.7,152.3,152.3,148.2,4,4,4,2643,2505,2785,2426,2288,217,217,217,1326,1188,1468,0.0822,0.0779,0.0866,1100,1100,1100,990,990,990,972.7,972.3,973,17.3,17,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.41,15.06,15.74,0.917,0.914,0.921,0.972,0.97,0.974,0.892,0.886,0.897,38.13,37.13,39.1,37.06,36.01,38.08,0,0,0,0,0,0,0.824,0,0.935,0.082,0.42,0.58,15.6
-1347156000000,1927,4,1926,7,30,7,1.47,0.136,0.665,25974.9,155.4,155.4,154.6,4,4,4,2429,2404,2471,2204,2128,225.4,217,276,1104,1028,1154,0.0929,0.0878,0.115,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.92,15.82,15.98,0.923,0.922,0.924,0.975,0.975,0.976,0.9,0.899,0.901,39.63,39.34,39.81,38.65,38.34,38.84,0,0,0,0,0,0,0.859,0,0.805,0.093,0.45,0.55,17.7
-1346551200000,1927,5,1926,8,31,7,1.46,0.167,0.665,26076.8,155.6,155.6,155.2,4,4,4,2409,2398,2424,2133,2122,276,276,276,1033,1022,1048,0.115,0.114,0.115,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.97,15.93,16,0.923,0.923,0.924,0.976,0.975,0.976,0.901,0.9,0.901,39.78,39.67,39.86,38.8,38.69,38.89,0,0,0,0,0,0,0.862,0,0.795,0.11,0.46,0.54,17.9
-1345946400000,1927,5,1926,8,32,7,1.46,0.167,0.665,26015.3,155.4,155.4,154.9,4,4,4,2421,2404,2424,2145,2128,276,276,276,1045,1028,1048,0.114,0.114,0.115,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.94,15.93,15.98,0.923,0.923,0.924,0.975,0.975,0.976,0.9,0.9,0.901,39.69,39.67,39.81,38.71,38.69,38.84,0,0,0,0,0,0,0.86,0,0.795,0.11,0.46,0.54,17.8
-1345341600000,1927,5,1926,8,33,7,1.42,0.175,0.665,26364.8,157.7,157.7,156.9,4,4,4,2349,2321,2398,2060,2000,288.9,276,321,959.7,900.1,1022,0.123,0.115,0.138,1100,1100,1100,990,990,990,971.9,971.9,972.1,18.1,17.9,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.12,16,16.18,0.924,0.924,0.925,0.976,0.976,0.977,0.903,0.901,0.903,40.18,39.86,40.36,39.23,38.89,39.42,0,0,0,0,0,0,0.872,0,0.755,0.12,0.47,0.53,18.6
-1344736800000,1927,5,1926,8,34,7,1.31,0.194,0.665,27239.6,166.7,166.7,162.1,4,4,4,2161,1995,2291,1840,1674,321,321,321,739.7,573.5,870.3,0.149,0.14,0.161,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.57,16.26,16.98,0.927,0.925,0.929,0.979,0.977,0.98,0.907,0.904,0.91,41.42,40.56,42.52,40.54,39.63,41.67,0,0,0,0,0,0,0.901,0,0.645,0.15,0.51,0.49,20.8
-1344132000000,1927,5,1926,8,35,7,1.09,0.166,0.665,29150.2,177,177,173.5,4,4,4,1798,1700,1930,1523,1443,275.3,257,321,422.9,343,509.3,0.153,0.142,0.173,1100,1100,1100,990,990,990,970.4,970.1,970.9,19.6,19.1,19.9,0.926,0.925,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.098,0.1,17.61,17.18,17.93,0.932,0.93,0.934,0.98,0.98,0.98,0.913,0.911,0.915,44.26,43.09,45.14,43.38,42.23,44.24,0,0,0,0,0,0,0.964,0,0.425,0.15,0.61,0.39,26.7
-1343527200000,1927,6,1926,9,36,7,0.89,0.147,0.665,31125.5,190.9,190.9,185.3,4,4,4,1472,1323,1634,1228,1113,243.6,210,257,128,12.67,276.7,0.166,0.154,0.185,1100,1100,1100,990,990,990,969.4,968.9,969.9,20.6,20.1,21.1,0.873,0.817,0.92,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.83,1.93,0.092,0.087,0.096,18.72,18.15,19.25,0.936,0.934,0.938,0.98,0.98,0.98,0.917,0.916,0.919,47.26,45.73,48.7,46.32,44.82,47.73,0,0,0,0,0,0,1.03,0,0.225,0.17,0.75,0.25,35
-1342922400000,1927,6,1926,9,37,7,0.726,0.127,0.599,30019,190.6,190.6,178.7,4,4,4,1200,1123,1302,990.5,913.2,210,210,210,0.001356,0.0000977,0.004125,0.175,0.161,0.187,990.5,913.2,1092,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.656,0.561,0.799,0.353,0.281,0.469,0.016,0.013,0.022,1.45,1.21,1.8,0.067,0.056,0.085,20.02,19.36,20.5,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.92,45.58,43.01,48.61,44.67,42.15,47.64,0,0,0,0,0,0,0.993,0,0.127,0.17,0.83,0.17,41.3
-1342317600000,1927,6,1926,9,38,7,0.602,0.127,0.475,24957.4,158.5,158.5,148.6,4,3,3.7142857142857144,994.9,902.5,1059,784.9,692.5,210,210,210,0.0002282,-0.0001711,0.0004468,0.212,0.198,0.233,784.9,692.5,848.6,990,990,990,967.9,967.5,968.1,22.1,21.9,22.5,0.445,0.364,0.502,0.187,0.138,0.229,0.0085,0.0061,0.01,0.955,0.872,1.05,0.043,0.039,0.048,21.18,20.87,21.61,0.935,0.929,0.941,0.976,0.971,0.98,0.912,0.902,0.922,41.42,37.46,48.06,40.43,36.36,47.1,0,0,0,0,0,0,0.825,0,0.127,0.21,0.79,0.21,41.5
-1341712800000,1927,6,1926,9,39,7,0.483,0.121,0.362,19915.6,129.9,129.9,118.5,3,3,3,798.4,729.9,871.9,598.6,543.9,199.7,186,210,0.00004324,-0.000358,0.0004088,0.25,0.241,0.266,598.6,543.9,661.9,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.309,0.275,0.346,0.108,0.0875,0.129,0.0047,0.0038,0.0057,0.699,0.595,0.819,0.031,0.026,0.036,22.21,21.79,22.59,0.932,0.927,0.937,0.976,0.97,0.98,0.91,0.899,0.919,40.48,37.21,44.2,39.52,36.09,43.32,0,0,0,0,0,0,0.659,0,0.121,0.25,0.75,0.25,41.2
-1341108000000,1927,7,1926,10,40,7,0.381,0.112,0.268,15283.1,102.5,102.5,90.97,3,2,2.2857142857142856,629.2,570.2,698.6,443.2,384.2,186,186,186,-0.00002715,-0.0004899,0.0004688,0.297,0.266,0.326,443.2,384.2,512.6,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.221,0.195,0.257,0.059,0.0468,0.0751,0.0025,0.002,0.0032,0.561,0.498,0.674,0.024,0.021,0.029,23.03,22.77,23.33,0.932,0.92,0.941,0.977,0.97,0.98,0.91,0.893,0.922,41.66,33.64,48.91,40.71,32.63,47.93,0,0,0,0,0,0,0.505,0,0.113,0.29,0.7,0.3,40.1
-1340503200000,1927,7,1926,10,41,7,0.317,0.112,0.204,11785.3,78.17,78.17,70.15,2,2,2,523.7,490.4,561.5,337.7,304.4,186,186,186,-0.00003618,-0.0002325,0.0004295,0.356,0.331,0.379,337.7,304.4,375.5,990,990,990,966,965.8,966.1,24,23.9,24.2,0.179,0.167,0.192,0.0375,0.0309,0.0451,0.0016,0.0013,0.0019,0.419,0.362,0.487,0.017,0.015,0.02,23.62,23.39,23.83,0.923,0.917,0.93,0.971,0.97,0.976,0.897,0.89,0.908,36.11,32.62,40.04,35.08,31.64,39.09,0,0,0,0,0,0,0.39,0,0.113,0.35,0.64,0.36,37.2
-1339898400000,1927,7,1926,10,42,7,0.277,0.112,0.165,9522.93,62.23,62.23,56.68,2,2,2,458.5,435.1,485.3,272.5,249.1,186,186,186,-0.0000742,-0.0004239,0.0004141,0.406,0.383,0.428,272.5,249.1,299.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.156,0.148,0.166,0.0245,0.0198,0.0299,0.001,0.00081,0.0012,0.313,0.277,0.354,0.013,0.011,0.015,24.02,23.86,24.16,0.91,0.905,0.916,0.97,0.97,0.97,0.883,0.877,0.889,29.22,26.7,32.08,28.34,25.9,31.11,0,0,0,0,0,0,0.315,0,0.112,0.4,0.6,0.4,34.4
-1339293600000,1927,7,1926,10,43,7,0.249,0.112,0.136,7991.75,50.06,50.06,47.57,2,1,1.5714285714285714,410.9,394,427.1,224.9,208,186,186,186,-0.0002502,-0.0004444,-0.00004886,0.453,0.435,0.472,224.9,208,241.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.133,0.145,0.015,0.0116,0.0182,0.00061,0.00047,0.00074,0.347,0.246,0.497,0.014,0.01,0.02,24.2,24.07,24.3,0.915,0.895,0.94,0.974,0.97,0.98,0.892,0.868,0.921,34.55,24.14,48.97,33.71,23.41,47.99,0,0,0,0,0,0,0.264,0,0.113,0.45,0.55,0.45,32.1
-1338688800000,1927,8,1926,11,44,7,0.224,0.0937,0.13,7735.38,47.98,47.98,46.04,2,1,1.4285714285714286,369.9,351.7,385.2,214.9,196.7,155,155,155,-0.00001822,-0.0004815,0.0001984,0.419,0.402,0.441,214.9,196.7,230.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.126,0.138,0.013,0.00967,0.016,0.00053,0.00039,0.00065,0.356,0.24,0.467,0.014,0.0097,0.019,24.39,24.29,24.47,0.919,0.895,0.938,0.976,0.97,0.98,0.897,0.868,0.919,36.74,24.04,47.67,35.9,23.32,46.72,0,0,0,0,0,0,0.256,0,0.094,0.42,0.58,0.42,34.5
-1338084000000,1927,8,1926,11,45,7,0.197,0.0799,0.117,7163.4,46.19,46.19,42.64,1,1,1,325.8,310.1,343.7,193.7,179.4,132.1,115,155,-0.00001498,-0.0004632,0.0004043,0.404,0.355,0.464,193.7,179.4,209.1,990,990,990,965,965,965.1,25,24.9,25,0.123,0.12,0.127,0.00954,0.00794,0.0118,0.00038,0.00032,0.00047,0.399,0.356,0.448,0.016,0.014,0.018,24.57,24.5,24.65,0.933,0.928,0.937,0.979,0.976,0.98,0.913,0.906,0.918,43.55,40.13,47.14,42.64,39.18,46.19,0,0,0,0,0,0,0.237,0,0.08,0.41,0.59,0.41,36.4
-1337479200000,1927,8,1926,11,46,7,0.182,0.0696,0.112,6871.14,43.13,43.13,40.9,1,1,1,300.3,287.1,310.1,185.3,172.1,115,115,115,-0.00008249,-0.0002406,0.0001582,0.383,0.371,0.401,185.3,172.1,195.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.114,0.122,0.00853,0.00721,0.00951,0.00034,0.00029,0.00038,0.371,0.331,0.401,0.015,0.013,0.016,24.73,24.65,24.82,0.93,0.926,0.933,0.979,0.973,0.98,0.91,0.901,0.915,41.79,38.79,44.01,40.9,37.76,43.13,0,0,0,0,0,0,0.227,0,0.07,0.38,0.62,0.38,37.8
-1336874400000,1927,8,1926,11,47,7,0.167,0.0696,0.0976,5921.97,36.81,36.81,35.25,1,1,1,276.4,263.1,283.2,161.4,148.1,115,115,115,0.00004519,-0.0001652,0.000461,0.417,0.406,0.437,161.4,148.1,168.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.106,0.113,0.00614,0.00481,0.00682,0.00024,0.00019,0.00027,0.301,0.266,0.32,0.012,0.011,0.013,24.89,24.85,24.98,0.922,0.917,0.924,0.971,0.97,0.971,0.895,0.889,0.898,36.32,33.26,37.89,35.25,32.26,36.81,0,0,0,0,0,0,0.196,0,0.0694,0.42,0.58,0.42,35.5
-1336269600000,1927,8,1926,11,48,7,0.155,0.0613,0.0936,5685.57,36.41,36.41,33.84,1,1,1,256.1,246.5,263.1,154.8,144.4,101.3,91,115,0.0001288,-0.0003489,0.0004177,0.395,0.354,0.443,154.8,144.4,165.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.11,0.00548,0.00444,0.00659,0.00022,0.00018,0.00026,0.282,0.256,0.311,0.011,0.01,0.012,24.99,24.96,25.04,0.919,0.915,0.924,0.97,0.97,0.971,0.892,0.888,0.897,34.89,32.4,37.51,33.84,31.43,36.41,0,0,0,0,0,0,0.188,0,0.0614,0.4,0.6,0.4,36.7
-1335664800000,1927,9,1926,12,49,7,0.141,0.055,0.0863,5246.37,33.15,33.15,31.23,1,1,1,233.8,228.3,242.4,142.8,137.3,91,91,91,-0.00009142,-0.0004466,0.0001688,0.389,0.375,0.399,142.8,137.3,151.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0995,0.104,0.00428,0.00373,0.00514,0.00017,0.00015,0.0002,0.25,0.237,0.272,0.0098,0.0093,0.011,25.15,25.07,25.19,0.914,0.912,0.918,0.97,0.97,0.97,0.887,0.885,0.89,32.19,30.95,34.17,31.23,30.02,33.15,0,0,0,0,0,0,0.173,0,0.0547,0.39,0.61,0.39,37.2
-1335060000000,1927,9,1926,12,50,7,0.129,0.055,0.0742,4488.07,28.9,28.9,26.71,1,1,1,213.7,205.9,223.4,122.7,114.9,91,91,91,0.00001613,-0.0003681,0.0004558,0.426,0.407,0.442,122.7,114.9,132.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0944,0.0916,0.0978,0.00227,0.00149,0.00324,0.000089,0.000058,0.00013,0.203,0.187,0.225,0.008,0.0073,0.0088,25.31,25.23,25.38,0.904,0.898,0.91,0.97,0.97,0.97,0.877,0.871,0.882,27.54,25.69,29.8,26.71,24.92,28.9,0,0,0,0,0,0,0.148,0,0.0548,0.43,0.58,0.42,34.8
-1334455200000,1927,9,1926,12,51,7,0.123,0.055,0.0682,4099.98,24.92,24.92,24.4,1,1,1,203.7,201.4,205.9,112.7,110.4,91,91,91,-0.0001196,-0.0003681,0.0002172,0.447,0.442,0.452,112.7,110.4,114.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.09,0.0916,0.00127,0.00104,0.00149,0.00005,0.000041,0.000058,0.182,0.177,0.187,0.0071,0.0069,0.0073,25.4,25.38,25.41,0.896,0.894,0.898,0.97,0.97,0.97,0.869,0.868,0.871,25.16,24.62,25.69,24.4,23.88,24.92,0,0,0,0,0,0,0.136,0,0.0548,0.45,0.55,0.45,33.3
-1333850400000,1927,9,1926,12,52,7,0.118,0.0519,0.066,3962.03,25.81,25.81,23.58,1,1,1,195,188.8,199.9,109.2,104.3,85.86,73,91,-0.00001338,-0.00045,0.0004625,0.44,0.381,0.466,109.2,104.3,118.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0879,0.0908,0.000918,0.000426,0.00186,0.000036,0.000017,0.000073,0.174,0.165,0.192,0.0068,0.0065,0.0075,25.42,25.39,25.43,0.893,0.889,0.901,0.97,0.97,0.97,0.866,0.862,0.874,24.31,23.11,26.61,23.58,22.41,25.81,0,0,0,0,0,0,0.131,0,0.052,0.44,0.56,0.44,33.6
-1333245600000,1927,10,1927,1,1,7,0.11,0.0442,0.066,3953.61,24.85,24.85,23.53,1,1,1,182.1,178.2,187.6,109.1,105.2,73,73,73,-0.0001351,-0.0004783,0.0004087,0.401,0.389,0.41,109.1,105.2,114.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0861,0.0894,0.000907,0.000524,0.00146,0.000035,0.000021,0.000057,0.173,0.165,0.184,0.0068,0.0065,0.0072,25.39,25.39,25.39,0.893,0.89,0.898,0.97,0.97,0.97,0.866,0.863,0.871,24.26,23.32,25.62,23.53,22.62,24.85,0,0,0,0,0,0,0.131,0,0.044,0.4,0.6,0.4,35.9
-1332640800000,1927,10,1927,1,2,7,0.114,0.0442,0.0703,4241.73,27.03,27.03,25.25,1,1,1,189.2,178.2,196.6,116.2,105.2,73,73,73,-0.000006904,-0.0002077,0.0001941,0.387,0.371,0.41,116.2,105.2,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0861,0.0926,0.00162,0.000524,0.00236,0.000063,0.000021,0.000092,0.188,0.165,0.203,0.0073,0.0065,0.0079,25.39,25.39,25.39,0.899,0.89,0.905,0.97,0.97,0.97,0.872,0.863,0.878,26.03,23.32,27.87,25.25,22.62,27.03,0,0,0,0,0,0,0.14,0,0.0437,0.39,0.62,0.38,37.2
-1332036000000,1927,10,1927,1,3,7,0.111,0.0442,0.0673,4042.08,25.14,25.14,24.06,1,1,1,184.3,182.7,188.8,111.3,109.7,73,73,73,-0.00004657,-0.00045,0.0004087,0.397,0.387,0.4,111.3,109.7,115.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0877,0.0898,0.00113,0.000971,0.00158,0.000044,0.000038,0.000062,0.177,0.174,0.186,0.0069,0.0068,0.0073,25.39,25.39,25.39,0.895,0.894,0.899,0.97,0.97,0.97,0.868,0.867,0.872,24.8,24.42,25.92,24.06,23.68,25.14,0,0,0,0,0,0,0.134,0,0.0437,0.4,0.61,0.39,36.4
-1331431200000,1927,10,1927,1,4,7,0.115,0.0442,0.0706,4261.07,27.33,27.33,25.36,1,1,1,189.7,181.1,197.9,116.7,108.1,73,73,73,-0.00007009,-0.0004783,0.0003386,0.385,0.369,0.403,116.7,108.1,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0871,0.093,0.00167,0.000807,0.00249,0.000065,0.000032,0.000097,0.188,0.171,0.206,0.0074,0.0067,0.008,25.39,25.39,25.39,0.9,0.892,0.906,0.97,0.97,0.97,0.873,0.866,0.879,26.15,24.02,28.18,25.36,23.3,27.33,0,0,0,0,0,0,0.141,0,0.0444,0.38,0.61,0.39,37.1
-1330826400000,1927,10,1927,1,5,7,0.127,0.041,0.086,5252.67,35.57,35.57,31.27,1,1,1,210,199.9,228.3,142.1,126.9,67.86,67,73,0.00004777,-0.0002204,0.0004625,0.324,0.293,0.365,142.1,126.9,161.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0982,0.0937,0.105,0.00421,0.00269,0.00613,0.00017,0.00011,0.00024,0.246,0.21,0.295,0.0096,0.0082,0.012,25.29,25.13,25.39,0.914,0.907,0.922,0.97,0.97,0.97,0.887,0.88,0.894,32.23,28.67,36.67,31.27,27.81,35.57,0,0,0,0,0,0,0.174,0,0.041,0.32,0.68,0.32,41.4
-1330221600000,1927,11,1927,2,6,7,0.149,0.0473,0.102,6246.26,40.85,40.85,37.18,1,1,1,246.5,231.5,254.6,168.4,157.3,78.14,67,93,0.0001103,-0.0003489,0.0003724,0.316,0.268,0.372,168.4,157.3,183.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.113,0.00684,0.00573,0.00833,0.00027,0.00023,0.00033,0.317,0.287,0.359,0.013,0.011,0.014,25.01,24.94,25.11,0.925,0.92,0.93,0.973,0.97,0.98,0.9,0.893,0.911,38.19,35.5,41.69,37.18,34.44,40.85,0,0,0,0,0,0,0.207,0,0.047,0.32,0.68,0.32,41.9
-1329616800000,1927,11,1927,2,7,7,0.151,0.0562,0.0944,5740.86,35.92,35.92,34.17,1,1,1,249.1,246.5,256.9,156.1,153.5,93,93,93,0.0001797,-0.00003096,0.0003724,0.373,0.362,0.377,156.1,153.5,163.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.109,0.00561,0.00535,0.00639,0.00022,0.00021,0.00025,0.284,0.277,0.305,0.011,0.011,0.012,25.02,24.97,25.04,0.92,0.919,0.923,0.97,0.97,0.97,0.892,0.891,0.895,35.23,34.64,37.03,34.17,33.6,35.92,0,0,0,0,0,0,0.19,0,0.0566,0.37,0.63,0.37,38
-1329012000000,1927,11,1927,2,8,7,0.156,0.0562,0.1,6094.17,37.42,37.42,36.27,1,1,1,258.3,250.3,263.1,165.3,157.3,93,93,93,0.0001376,-0.0003489,0.0004177,0.36,0.353,0.372,165.3,157.3,170.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.111,0.00653,0.00573,0.00701,0.00026,0.00023,0.00028,0.309,0.287,0.323,0.012,0.011,0.013,24.96,24.92,25.01,0.923,0.92,0.925,0.971,0.97,0.973,0.897,0.893,0.9,37.35,35.5,38.47,36.27,34.44,37.42,0,0,0,0,0,0,0.202,0,0.056,0.36,0.64,0.36,39.1
-1328407200000,1927,11,1927,2,9,7,0.166,0.0507,0.115,7109.5,45.91,45.91,42.32,1,1,1,274.6,263.1,283.2,190.7,170.1,83.86,77,93,-0.00008053,-0.0003226,0.0001581,0.306,0.272,0.353,190.7,170.1,206.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.111,0.122,0.00931,0.00701,0.0112,0.00037,0.00028,0.00045,0.386,0.323,0.434,0.015,0.013,0.017,24.82,24.73,24.92,0.932,0.925,0.937,0.978,0.973,0.98,0.911,0.9,0.918,43.26,38.47,46.85,42.32,37.42,45.91,0,0,0,0,0,0,0.235,0,0.051,0.31,0.69,0.31,42.8
-1327802400000,1927,12,1927,3,10,7,0.166,0.0466,0.12,7396.15,45.91,45.91,44.02,1,1,1,274.7,266,283.2,197.7,189,77,77,77,0.000007218,-0.0003226,0.000461,0.281,0.272,0.29,197.7,189,206.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.116,0.122,0.00999,0.0089,0.0112,0.0004,0.00035,0.00045,0.406,0.377,0.434,0.016,0.015,0.017,24.79,24.73,24.86,0.934,0.932,0.937,0.98,0.98,0.98,0.916,0.913,0.918,44.92,42.92,46.85,44.02,42.06,45.91,0,0,0,0,0,0,0.245,0,0.046,0.28,0.72,0.28,44.6
-1327197600000,1927,12,1927,3,11,7,0.216,0.0466,0.17,10003.4,71.1,71.1,59.54,2,2,2,357.5,294.6,412.3,280.5,217.6,77,77,77,-0.000105,-0.0004632,0.0004552,0.219,0.187,0.261,280.5,217.6,335.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.148,0.126,0.168,0.0261,0.0135,0.0371,0.0011,0.00054,0.0015,0.317,0.223,0.404,0.013,0.0089,0.016,24.5,24.14,24.9,0.911,0.892,0.924,0.97,0.97,0.97,0.884,0.866,0.896,30.69,23.7,36.65,29.77,22.99,35.55,0,0,0,0,0,0,0.331,0,0.046,0.22,0.79,0.21,46.3
-1326592800000,1927,12,1927,3,12,7,0.257,0.0582,0.199,11683.8,72.35,72.35,69.55,2,2,2,425.3,418.2,438.5,329,314.2,96.29,77,104,-0.0001709,-0.0004444,0.00002848,0.226,0.184,0.249,329,314.2,341.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.167,0.163,0.17,0.0358,0.0328,0.0382,0.0015,0.0013,0.0016,0.395,0.371,0.414,0.016,0.015,0.017,24.09,24.02,24.15,0.922,0.919,0.925,0.97,0.97,0.97,0.895,0.892,0.897,35.85,34.2,37.29,34.77,33.18,36.17,0,0,0,0,0,0,0.386,0,0.058,0.23,0.77,0.23,45.5
-1325988000000,1927,12,1927,3,13,7,0.285,0.0643,0.221,12980.1,79.97,79.97,77.26,2,2,2,471.6,446.6,490.4,365.3,342.6,106.3,104,120,-0.00005351,-0.0004154,0.0004295,0.226,0.216,0.245,365.3,342.6,377.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.181,0.173,0.185,0.0431,0.0385,0.0455,0.0018,0.0016,0.0019,0.461,0.419,0.482,0.019,0.017,0.02,23.82,23.72,23.97,0.929,0.925,0.931,0.975,0.97,0.978,0.906,0.897,0.91,39.61,37.23,40.89,38.63,36.12,39.98,0,0,0,0,0,0,0.429,0,0.064,0.23,0.78,0.22,45.5
-1325383200000,1928,1,1927,4,14,7,0.332,0.0726,0.259,15054,103.2,103.2,89.61,3,2,2.142857142857143,548.2,502.8,629.7,428.2,382.8,120,120,120,-0.00007947,-0.0004793,0.000339,0.22,0.191,0.239,428.2,382.8,509.7,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.206,0.189,0.245,0.0559,0.0466,0.0739,0.0023,0.0019,0.0031,0.553,0.494,0.644,0.023,0.02,0.027,23.38,23.06,23.64,0.934,0.923,0.94,0.978,0.97,0.98,0.914,0.896,0.922,43.27,35.47,48.73,42.35,34.41,47.75,0,0,0,0,0,0,0.498,0,0.073,0.22,0.78,0.22,45.3
-1324778400000,1928,1,1927,4,15,7,0.376,0.0726,0.303,17088,103.2,103.2,101.7,3,3,3,621.8,606.9,629.7,501.8,486.9,120,120,120,-0.0002825,-0.000463,0.00007815,0.193,0.191,0.198,501.8,486.9,509.7,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.241,0.232,0.245,0.0715,0.0674,0.0739,0.003,0.0028,0.0031,0.51,0.486,0.523,0.022,0.021,0.022,23.1,23.06,23.19,0.922,0.921,0.923,0.97,0.97,0.97,0.895,0.893,0.896,34.95,33.98,35.47,33.9,32.96,34.41,0,0,0,0,0,0,0.565,0,0.073,0.19,0.81,0.19,45.4
-1324173600000,1928,1,1927,4,16,7,0.4,0.0726,0.327,18360.9,113.9,113.9,109.3,3,3,3,661.1,636.6,684.5,541.1,516.6,120,120,120,0.00003187,-0.0004056,0.0004703,0.182,0.175,0.189,541.1,516.6,564.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.263,0.249,0.276,0.0864,0.0766,0.0958,0.0037,0.0033,0.0041,0.58,0.536,0.623,0.025,0.023,0.027,22.88,22.74,23.02,0.927,0.924,0.929,0.971,0.97,0.974,0.9,0.896,0.905,37.5,35.92,39,36.43,34.85,37.98,0,0,0,0,0,0,0.607,0,0.073,0.18,0.82,0.18,45.9
-1323568800000,1928,1,1927,4,17,7,0.433,0.0726,0.36,20191.6,125,125,120.2,3,3,3,716,690.2,741,596,570.2,120,120,120,-0.00009436,-0.0004777,0.000164,0.168,0.162,0.174,596,570.2,621,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.294,0.28,0.308,0.108,0.0981,0.116,0.0046,0.0042,0.005,0.681,0.633,0.728,0.029,0.027,0.031,22.55,22.41,22.71,0.932,0.93,0.935,0.978,0.975,0.98,0.912,0.906,0.916,40.97,39.35,42.52,40.06,38.36,41.67,0,0,0,0,0,0,0.668,0,0.073,0.17,0.83,0.17,46.6
-1322964000000,1928,1,1927,4,18,7,0.461,0.0799,0.381,21233.1,127.8,127.8,126.4,3,3,3,762.4,741,776.2,630.3,621,132.1,120,137,0.00009742,-0.000358,0.0002802,0.173,0.159,0.179,630.3,621,639.2,990,990,990,966.9,966.9,967,23.1,23,23.1,0.315,0.308,0.321,0.119,0.116,0.122,0.0052,0.005,0.0053,0.747,0.728,0.764,0.032,0.031,0.033,22.3,22.23,22.41,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,42.99,42.52,43.48,42.13,41.67,42.61,0,0,0,0,0,0,0.702,0,0.08,0.17,0.83,0.17,46.1
-1322359200000,1928,2,1927,5,19,7,0.476,0.0773,0.399,22108.5,139.1,139.1,131.6,3,3,3,787.3,776.2,804.6,659.5,639.2,127.9,105,137,0.000281,0.00003628,0.0004527,0.163,0.13,0.177,659.5,639.2,699.6,990,990,990,967,967,967.1,23,22.9,23,0.331,0.321,0.351,0.128,0.122,0.14,0.0056,0.0053,0.0061,0.801,0.764,0.875,0.035,0.033,0.038,22.15,22.01,22.23,0.937,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,44.76,43.48,47.32,43.87,42.61,46.37,0,0,0,0,0,0,0.731,0,0.077,0.16,0.84,0.16,46.4
-1321754400000,1928,2,1927,5,20,7,0.508,0.0635,0.445,24113,146.5,146.5,143.5,4,3,3.5714285714285716,840.2,817.2,863.8,735.2,712.2,105,105,105,-0.0002223,-0.0004243,0.00003103,0.125,0.122,0.128,735.2,712.2,758.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.373,0.358,0.393,0.158,0.146,0.169,0.0069,0.0064,0.0075,0.846,0.779,0.947,0.037,0.034,0.042,21.89,21.8,21.94,0.933,0.927,0.942,0.974,0.97,0.98,0.91,0.899,0.923,42.01,36.93,49.16,40.97,35.82,48.18,0,0,0,0,0,0,0.797,0,0.063,0.13,0.88,0.12,47.5
-1321149600000,1928,2,1927,5,21,7,0.562,0.0635,0.498,26487.7,166.4,166.4,157.7,4,4,4,928.7,871.9,982,823.7,766.9,105,105,105,0.0002444,0.00008858,0.0004267,0.113,0.107,0.12,823.7,766.9,877,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.452,0.4,0.501,0.211,0.173,0.252,0.0094,0.0077,0.011,0.963,0.833,1.09,0.043,0.037,0.049,21.42,21.08,21.78,0.933,0.929,0.936,0.977,0.972,0.98,0.911,0.903,0.918,40.36,38.04,42.44,39.42,36.97,41.59,0,0,0,0,0,0,0.876,0,0.064,0.11,0.89,0.11,47.1
-1320544800000,1928,2,1927,5,22,7,0.669,0.0905,0.579,29629.1,185.9,185.9,176.4,4,4,4,1107,1001,1222,957.2,895.9,149.6,105,183,0.0008106,-0.0003981,0.004789,0.134,0.0995,0.168,957.2,895.9,1039,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.594,0.518,0.708,0.319,0.267,0.401,0.015,0.012,0.019,1.32,1.14,1.59,0.061,0.052,0.074,20.45,19.82,20.96,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.921,44.99,43.04,47.43,44.09,42.18,46.48,0,0,0,0,0,0,0.98,0,0.09,0.14,0.87,0.13,44.3
-1319940000000,1928,3,1927,6,23,7,0.897,0.111,0.665,31046.9,191.7,191.7,184.8,4,4,4,1483,1276,1721,1300,1093,183,183,183,201,0.00377,437.5,0.125,0.106,0.143,1099,1093,1100,990,990,990,969.4,968.8,970.2,20.6,19.8,21.2,0.865,0.786,0.919,0.479,0.471,0.48,0.023,0.022,0.024,1.88,1.78,1.93,0.091,0.084,0.098,18.69,17.87,19.45,0.936,0.933,0.939,0.98,0.98,0.98,0.917,0.915,0.92,47.14,44.97,48.9,46.2,44.07,47.92,0,0,0,0,0,0,1.03,0,0.232,0.12,0.74,0.26,34.6
-1319335200000,1928,3,1927,6,24,7,1.19,0.111,0.665,28229.1,173.5,173.5,168,4,4,4,1962,1799,2122,1779,1616,183,183,183,679.1,516.2,839,0.0936,0.0862,0.102,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.1,16.66,17.61,0.929,0.927,0.932,0.98,0.98,0.98,0.911,0.908,0.913,42.87,41.67,44.25,42.01,40.82,43.37,0,0,0,0,0,0,0.934,0,0.525,0.093,0.56,0.44,23.7
-1318730400000,1928,3,1927,6,25,7,1.32,0.111,0.665,27149.5,161.8,161.8,161.6,4,4,4,2181,2173,2220,1998,1990,183,183,183,898.3,889.6,936.9,0.0839,0.0824,0.0842,1100,1100,1100,990,990,990,971.5,971.5,971.6,18.5,18.4,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.52,16.43,16.54,0.926,0.926,0.927,0.979,0.978,0.979,0.907,0.906,0.907,41.28,41.02,41.33,40.4,40.13,40.46,0,0,0,0,0,0,0.898,0,0.655,0.084,0.5,0.5,20.6
-1318125600000,1928,3,1927,6,26,7,1.35,0.114,0.665,26905.5,160.5,160.5,160.2,4,4,4,2233,2220,2248,2045,2031,187.9,183,217,945.3,930.7,964.7,0.0841,0.0814,0.0965,1100,1100,1100,990,990,990,971.7,971.6,971.7,18.3,18.3,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.4,16.36,16.43,0.926,0.926,0.926,0.978,0.978,0.978,0.905,0.905,0.906,40.94,40.84,41.02,40.04,39.94,40.13,0,0,0,0,0,0,0.89,0,0.685,0.084,0.49,0.51,19.9
-1317520800000,1928,4,1927,7,27,7,1.35,0.131,0.665,26874.5,160.5,160.5,160,4,4,4,2240,2220,2248,2023,2003,217,217,217,922.8,902.9,930.7,0.0969,0.0965,0.0978,1100,1100,1100,990,990,990,971.7,971.6,971.7,18.3,18.3,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.38,16.36,16.43,0.926,0.926,0.926,0.978,0.978,0.978,0.905,0.905,0.906,40.89,40.84,41.02,39.99,39.94,40.13,0,0,0,0,0,0,0.889,0,0.685,0.097,0.49,0.51,19.9
-1316916000000,1928,4,1927,7,28,7,1.33,0.131,0.665,27077,161.8,161.8,161.2,4,4,4,2197,2173,2220,1980,1956,217,217,217,879.7,855.6,902.9,0.0988,0.0978,0.0999,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.48,16.43,16.54,0.926,0.926,0.927,0.979,0.978,0.979,0.906,0.906,0.907,41.18,41.02,41.33,40.29,40.13,40.46,0,0,0,0,0,0,0.895,0,0.665,0.098,0.5,0.5,20.4
-1316311200000,1928,4,1927,7,29,7,1.34,0.119,0.665,26967.7,160.5,160.5,160.5,4,4,4,2220,2220,2220,2023,2003,197.3,148,217,922.6,902.9,971.9,0.0889,0.0667,0.0978,1100,1100,1100,990,990,990,971.6,971.6,971.6,18.4,18.4,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.43,16.43,16.43,0.926,0.926,0.926,0.978,0.978,0.978,0.906,0.906,0.906,41.02,41.02,41.02,40.13,40.13,40.13,0,0,0,0,0,0,0.892,0,0.675,0.089,0.5,0.5,20.1
-1315706400000,1928,4,1927,7,30,7,1.36,0.0895,0.665,26834,160.5,160.5,159.7,4,4,4,2248,2220,2291,2100,2072,148,148,148,1000,971.9,1043,0.0658,0.0646,0.0667,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.36,16.26,16.43,0.926,0.925,0.926,0.978,0.977,0.978,0.905,0.904,0.906,40.84,40.56,41.02,39.93,39.63,40.13,0,0,0,0,0,0,0.887,0,0.695,0.066,0.49,0.51,19.7
-1315101600000,1928,4,1927,7,31,7,1.39,0.156,0.665,26632.7,158.5,158.5,158.5,4,4,4,2291,2291,2291,2034,2015,257.7,148,276,933.6,915.3,1043,0.112,0.0646,0.12,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.26,16.26,16.26,0.925,0.925,0.925,0.977,0.977,0.977,0.904,0.904,0.904,40.56,40.56,40.56,39.63,39.63,39.63,0,0,0,0,0,0,0.881,0,0.725,0.11,0.48,0.52,19.2
-1314496800000,1928,5,1927,8,32,7,1.35,0.167,0.665,26947.8,161.8,161.8,160.4,4,4,4,2224,2173,2248,1948,1897,276,276,276,848.2,796.6,871.7,0.124,0.123,0.127,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.42,16.36,16.54,0.926,0.926,0.927,0.978,0.978,0.979,0.906,0.905,0.907,41,40.84,41.33,40.1,39.94,40.46,0,0,0,0,0,0,0.891,0,0.685,0.12,0.49,0.51,20
-1313892000000,1928,5,1927,8,33,7,1.21,0.167,0.665,28014.4,168.9,168.9,166.8,4,4,4,1999,1930,2097,1723,1654,276,276,276,622.9,554.3,721.2,0.138,0.132,0.143,1100,1100,1100,990,990,990,971.1,970.9,971.3,18.9,18.7,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.98,16.72,17.18,0.929,0.927,0.93,0.98,0.98,0.98,0.91,0.909,0.911,42.54,41.83,43.09,41.69,40.99,42.23,0,0,0,0,0,0,0.926,0,0.545,0.14,0.55,0.45,23.2
-1313287200000,1928,5,1927,8,34,7,1.02,0.167,0.665,29795.2,180.8,180.8,177.4,4,4,4,1689,1590,1775,1413,1314,276,276,276,313.4,214.2,399,0.163,0.155,0.174,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.92,0.912,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.095,0.099,17.97,17.69,18.3,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.24,44.47,46.13,44.34,43.58,45.21,0,0,0,0,0,0,0.985,0,0.355,0.16,0.65,0.35,29.2
-1312682400000,1928,5,1927,8,35,7,0.882,0.15,0.665,31224.1,190.3,190.3,185.9,4,4,4,1458,1339,1557,1210,1129,247.7,210,276,110.1,29.34,181,0.169,0.146,0.187,1100,1100,1100,990,990,990,969.3,969,969.7,20.7,20.3,21,0.862,0.824,0.899,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.84,1.91,0.091,0.087,0.094,18.77,18.42,19.19,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.41,46.45,48.54,46.46,45.52,47.57,0,0,0,0,0,0,1.03,0,0.217,0.17,0.75,0.25,35.4
-1312077600000,1928,6,1927,9,36,7,0.749,0.127,0.622,30816,191.3,191.3,183.4,4,4,4,1238,1175,1312,1028,965.4,210,210,210,0.3406,-0.003019,2.381,0.17,0.16,0.179,1028,965.4,1100,990,990,990,968.6,968.5,968.9,21.4,21.1,21.5,0.706,0.614,0.812,0.39,0.322,0.48,0.018,0.015,0.023,1.56,1.35,1.83,0.073,0.063,0.087,19.79,19.29,20.2,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,46.79,44.88,48.8,45.86,43.98,47.82,0,0,0,0,0,0,1.02,0,0.127,0.17,0.83,0.17,41.1
-1311472800000,1928,6,1927,9,37,7,0.634,0.127,0.507,26311.5,172.1,172.1,156.6,4,4,4,1049,975.2,1147,838.6,765.2,210,210,210,0.00014,-0.00004755,0.0004468,0.201,0.183,0.215,838.6,765.2,937.3,990,990,990,968,967.8,968.4,22,21.6,22.2,0.493,0.426,0.583,0.223,0.173,0.3,0.01,0.0078,0.014,1.03,0.857,1.27,0.047,0.039,0.059,20.92,20.37,21.34,0.933,0.929,0.938,0.976,0.97,0.98,0.911,0.901,0.919,40.12,37.18,43.89,39.15,36.06,43.01,0,0,0,0,0,0,0.87,0,0.127,0.2,0.8,0.2,41.5
-1310868000000,1928,6,1927,9,38,7,0.519,0.127,0.392,21333.2,143.2,143.2,127,3,3,3,857.6,782.3,953.8,647.6,572.3,210,210,210,0.0002056,-0.0003224,0.0004088,0.246,0.22,0.268,647.6,572.3,743.8,990,990,990,967.3,967,967.7,22.7,22.3,23,0.341,0.296,0.406,0.125,0.0989,0.162,0.0055,0.0043,0.0073,0.799,0.652,1,0.035,0.028,0.045,21.87,21.28,22.32,0.936,0.929,0.942,0.978,0.973,0.98,0.915,0.905,0.923,43.27,38.81,48.72,42.33,37.78,47.75,0,0,0,0,0,0,0.705,0,0.127,0.24,0.76,0.24,41.1
-1310263200000,1928,6,1927,9,39,7,0.397,0.121,0.276,15689.6,106.2,106.2,93.39,3,2,2.2857142857142856,656.1,588.3,745.4,456.8,409.8,199.3,135,210,-0.00006305,-0.0004899,0.0004297,0.304,0.229,0.339,456.8,409.8,535.4,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.229,0.207,0.275,0.0624,0.052,0.0842,0.0027,0.0022,0.0036,0.59,0.503,0.678,0.025,0.022,0.029,22.89,22.53,23.11,0.933,0.92,0.941,0.977,0.97,0.98,0.912,0.893,0.922,42.8,33.52,48.65,41.84,32.51,47.68,0,0,0,0,0,0,0.519,0,0.121,0.3,0.7,0.3,39.5
-1309658400000,1928,7,1927,10,40,7,0.32,0.0816,0.238,13914.3,90.47,90.47,82.82,2,2,2,529.1,492.5,566.7,394.1,357.5,135,135,135,-0.00007958,-0.0003161,0.0001448,0.256,0.238,0.274,394.1,357.5,431.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.195,0.183,0.209,0.0488,0.0415,0.0563,0.002,0.0017,0.0024,0.52,0.45,0.595,0.022,0.019,0.025,23.5,23.26,23.73,0.933,0.927,0.938,0.978,0.973,0.98,0.912,0.902,0.919,42.34,38.58,46.16,41.41,37.54,45.24,0,0,0,0,0,0,0.46,0,0.082,0.26,0.74,0.26,43.5
-1309053600000,1928,7,1927,10,41,7,0.273,0.0816,0.191,11147.7,72.58,72.58,66.36,2,2,2,451.2,427.1,481.3,316.2,292.1,135,135,135,-0.0001441,-0.0004444,0.0004141,0.3,0.281,0.316,316.2,292.1,346.3,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.168,0.159,0.179,0.0332,0.0284,0.0393,0.0014,0.0012,0.0016,0.379,0.339,0.43,0.016,0.014,0.018,23.99,23.8,24.14,0.92,0.915,0.925,0.97,0.97,0.97,0.892,0.887,0.898,34.2,31.63,37.39,33.18,30.69,36.29,0,0,0,0,0,0,0.369,0,0.082,0.3,0.7,0.3,40.8
-1308448800000,1928,7,1927,10,42,7,0.242,0.0816,0.161,9378.43,60.34,60.34,55.82,2,2,2,400.7,382.6,422.2,265.7,247.6,135,135,135,-0.0001864,-0.0004815,0.0001753,0.337,0.32,0.353,265.7,247.6,287.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.144,0.158,0.0231,0.0195,0.0274,0.00094,0.00079,0.0011,0.299,0.272,0.331,0.012,0.011,0.014,24.3,24.17,24.42,0.909,0.904,0.914,0.97,0.97,0.97,0.882,0.877,0.886,28.78,26.81,31.1,27.91,26,30.17,0,0,0,0,0,0,0.31,0,0.081,0.34,0.67,0.33,38.8
-1307844000000,1928,7,1927,10,43,7,0.219,0.0816,0.138,8128.38,51.21,51.21,48.38,2,1,1.7142857142857142,362.9,343.7,379,227.9,208.7,135,135,135,0.00008332,-0.00008301,0.0003062,0.372,0.356,0.393,227.9,208.7,244,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.13,0.142,0.0156,0.0117,0.0188,0.00063,0.00047,0.00076,0.313,0.239,0.478,0.013,0.0096,0.019,24.47,24.36,24.57,0.91,0.895,0.939,0.973,0.97,0.98,0.885,0.868,0.92,31.69,24.1,48.62,30.87,23.38,47.64,0,0,0,0,0,0,0.269,0,0.081,0.37,0.63,0.37,37.1
-1307239200000,1928,7,1927,10,44,7,0.199,0.073,0.126,7684.37,46.95,46.95,45.74,2,1,1.1428571428571428,329.5,317.9,341.6,208.8,202.2,120.7,115,135,0.00002198,-0.0004632,0.0004043,0.366,0.344,0.4,208.8,202.2,219.4,990,990,990,965,965,965.1,25,24.9,25,0.128,0.125,0.131,0.0118,0.0104,0.0139,0.00047,0.00042,0.00056,0.412,0.23,0.461,0.017,0.0092,0.018,24.54,24.45,24.7,0.93,0.893,0.938,0.979,0.97,0.98,0.911,0.866,0.919,43.35,23.73,47.91,42.45,23.01,46.95,0,0,0,0,0,0,0.254,0,0.073,0.37,0.63,0.37,38.6
