datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1124589600000,1934,5,1933,8,33,7,1.36,0.194,0.665,26854.4,164.6,164.6,159.8,4,4,4,2244,2073,2424,1923,1752,321,321,321,822.8,651.9,1003,0.143,0.132,0.155,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.37,15.93,16.78,0.926,0.923,0.928,0.978,0.975,0.98,0.905,0.9,0.909,40.87,39.67,41.99,39.96,38.69,41.15,0,0,0,0,0,0,0.888,0,0.695,0.14,0.49,0.51,19.7
-1123984800000,1934,5,1933,8,34,7,1.2,0.167,0.665,28104.8,170.4,170.4,167.3,4,4,4,1982,1888,2054,1706,1612,276,276,276,605.8,512.1,677.6,0.139,0.134,0.146,1100,1100,1100,990,990,990,971,970.7,971.2,19,18.8,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.03,16.83,17.32,0.929,0.928,0.93,0.98,0.98,0.98,0.91,0.909,0.912,42.68,42.12,43.46,41.82,41.27,42.59,0,0,0,0,0,0,0.929,0,0.535,0.14,0.55,0.45,23.4
-1123380000000,1934,5,1933,8,35,7,1.05,0.15,0.665,29501.6,180.6,180.6,175.6,4,4,4,1739,1596,1856,1491,1386,247.7,210,276,390.9,286.4,479.6,0.142,0.124,0.155,1100,1100,1100,990,990,990,970.3,969.8,970.6,19.7,19.4,20.2,0.923,0.915,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.1,17.81,17.43,18.27,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.912,0.916,44.8,43.75,46.07,43.9,42.88,45.15,0,0,0,0,0,0,0.976,0,0.385,0.14,0.63,0.37,28.1
-1122775200000,1934,6,1933,9,36,7,0.868,0.127,0.665,31348.4,191,191,186.6,4,4,4,1435,1320,1528,1225,1110,210,210,210,124.9,9.776,217.6,0.146,0.137,0.159,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.865,0.815,0.91,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.83,1.92,0.091,0.087,0.094,18.85,18.5,19.26,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.6,46.68,48.73,46.65,45.75,47.75,0,0,0,0,0,0,1.04,0,0.203,0.15,0.77,0.23,36.1
-1122170400000,1934,6,1933,9,37,7,0.711,0.127,0.584,29428.6,188.8,188.8,175.2,4,4,4,1175,1073,1284,964.9,862.8,210,210,210,0.0001446,-0.00375,0.003587,0.179,0.164,0.196,964.9,862.8,1074,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.628,0.515,0.774,0.33,0.24,0.447,0.015,0.011,0.021,1.37,1.08,1.73,0.064,0.05,0.082,20.18,19.48,20.79,0.938,0.935,0.939,0.98,0.978,0.98,0.919,0.915,0.92,44.7,41.11,48.16,43.79,40.22,47.19,0,0,0,0,0,0,0.973,0,0.127,0.18,0.82,0.18,41.4
-1121565600000,1934,6,1933,9,38,7,0.608,0.127,0.481,25151,158.5,158.5,149.7,4,3,3.857142857142857,1005,953.8,1059,794.6,743.8,210,210,210,0.0001625,-0.0003548,0.0004468,0.209,0.198,0.22,794.6,743.8,848.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.453,0.406,0.502,0.191,0.162,0.229,0.0086,0.0073,0.01,0.951,0.857,1.05,0.043,0.039,0.048,21.15,20.87,21.34,0.933,0.929,0.942,0.974,0.97,0.98,0.909,0.901,0.923,40.16,37.18,48.72,39.13,36.06,47.75,0,0,0,0,0,0,0.832,0,0.127,0.21,0.79,0.21,41.4
-1120960800000,1934,6,1933,9,39,7,0.518,0.125,0.393,21435.4,140.4,140.4,127.6,3,3,3,856.3,772.5,935.5,649.8,586.5,206.6,186,210,0.0002619,-0.00005951,0.0004267,0.242,0.224,0.263,649.8,586.5,725.5,990,990,990,967.3,967,967.6,22.7,22.4,23,0.34,0.299,0.39,0.125,0.105,0.153,0.0055,0.0045,0.0068,0.799,0.674,0.956,0.035,0.029,0.043,21.88,21.4,22.34,0.936,0.931,0.941,0.979,0.976,0.98,0.916,0.908,0.922,43.45,39.77,47.76,42.53,38.8,46.8,0,0,0,0,0,0,0.709,0,0.125,0.24,0.76,0.24,41.4
-1120356000000,1934,7,1933,10,40,7,0.403,0.112,0.291,16434.8,110.5,110.5,97.83,3,2,2.4285714285714284,666.5,619.8,741,480.5,433.8,186,186,186,0.0000841,-0.0004416,0.0004688,0.28,0.251,0.3,480.5,433.8,555,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.239,0.213,0.281,0.0682,0.0568,0.092,0.0029,0.0024,0.004,0.604,0.498,0.674,0.026,0.021,0.029,22.83,22.52,23.02,0.933,0.92,0.941,0.976,0.97,0.98,0.91,0.893,0.922,42.48,33.64,48.91,41.48,32.63,47.93,0,0,0,0,0,0,0.543,0,0.112,0.28,0.72,0.28,40.8
-1119751200000,1934,7,1933,10,41,7,0.333,0.112,0.221,12743.7,84.77,84.77,75.86,2,2,2,550.8,515.4,593.1,364.8,329.4,186,186,186,-0.00002108,-0.0004089,0.0003482,0.338,0.314,0.361,364.8,329.4,407.1,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.189,0.176,0.204,0.043,0.0359,0.0514,0.0018,0.0015,0.0022,0.468,0.404,0.548,0.02,0.017,0.023,23.45,23.18,23.68,0.928,0.922,0.935,0.974,0.97,0.98,0.904,0.894,0.916,38.92,35.26,43.25,37.93,34.2,42.38,0,0,0,0,0,0,0.421,0,0.112,0.34,0.66,0.34,38.3
-1119146400000,1934,7,1933,10,42,7,0.297,0.112,0.184,10626.3,66.69,66.69,63.25,2,2,2,490.3,474.7,507,304.3,288.7,186,186,186,-0.0001682,-0.0003753,0.0004295,0.38,0.367,0.392,304.3,288.7,321,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.162,0.173,0.0309,0.0277,0.0342,0.0013,0.0011,0.0014,0.362,0.337,0.39,0.015,0.014,0.016,23.83,23.73,23.93,0.917,0.914,0.92,0.97,0.97,0.97,0.89,0.886,0.893,32.6,30.95,34.38,31.63,30.02,33.34,0,0,0,0,0,0,0.351,0,0.113,0.38,0.62,0.38,35.8
-1118541600000,1934,7,1933,10,43,7,0.268,0.112,0.156,9007.01,56.25,56.25,53.61,2,2,2,443.8,435.1,456.4,257.8,249.1,186,186,186,-0.0002658,-0.0004239,0.0001901,0.42,0.408,0.428,257.8,249.1,270.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.151,0.148,0.155,0.0216,0.0198,0.0241,0.00088,0.00081,0.00099,0.29,0.277,0.309,0.012,0.011,0.013,24.11,24.04,24.16,0.907,0.905,0.91,0.97,0.97,0.97,0.879,0.877,0.882,27.64,26.7,28.99,26.81,25.9,28.12,0,0,0,0,0,0,0.298,0,0.112,0.42,0.58,0.42,33.6
-1117936800000,1934,7,1933,10,44,7,0.255,0.0991,0.156,9070.09,56.95,56.95,53.99,2,2,2,422.4,412.3,429.8,258.5,243.8,163.9,155,186,-0.0002531,-0.0004444,-0.00008105,0.388,0.363,0.433,258.5,243.8,272.1,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.149,0.146,0.153,0.0217,0.0188,0.0244,0.00089,0.00077,0.001,0.289,0.27,0.309,0.012,0.011,0.013,24.21,24.17,24.26,0.907,0.902,0.91,0.97,0.97,0.97,0.88,0.875,0.883,27.83,26.1,29.36,26.99,25.32,28.48,0,0,0,0,0,0,0.3,0,0.099,0.39,0.61,0.39,35.6
-1117332000000,1934,8,1933,11,45,7,0.238,0.0937,0.145,8441.56,53.83,53.83,50.25,2,1,1.8571428571428572,394,375.1,412.3,239,220.1,155,155,155,-0.000006903,-0.0004815,0.0004552,0.394,0.376,0.413,239,220.1,257.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.141,0.135,0.148,0.0178,0.014,0.0215,0.00072,0.00057,0.00087,0.297,0.245,0.491,0.012,0.0099,0.02,24.33,24.23,24.44,0.907,0.896,0.94,0.971,0.97,0.98,0.881,0.869,0.921,29.38,24.44,49.15,28.56,23.71,48.17,0,0,0,0,0,0,0.279,0,0.093,0.39,0.61,0.39,35.5
-1116727200000,1934,8,1933,11,46,7,0.215,0.0937,0.121,7381.2,48.17,48.17,43.94,1,1,1,355.5,343.7,375.1,200.5,188.7,155,155,155,0.00006777,-0.0004207,0.0003062,0.436,0.413,0.451,200.5,188.7,220.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.124,0.135,0.0106,0.00887,0.014,0.00043,0.00036,0.00057,0.424,0.384,0.491,0.017,0.015,0.02,24.4,24.23,24.5,0.935,0.931,0.94,0.98,0.98,0.98,0.916,0.913,0.921,44.83,42.22,49.15,43.94,41.37,48.17,0,0,0,0,0,0,0.244,0,0.094,0.44,0.56,0.44,34.3
-1116122400000,1934,8,1933,11,47,7,0.198,0.0937,0.104,6282.34,38.3,38.3,37.39,1,1,1,327,324.1,330.7,172,169.1,155,155,155,0.0002579,-0.00001505,0.0004043,0.474,0.469,0.478,172,169.1,175.7,990,990,990,965,965,965.1,25,24.9,25,0.118,0.117,0.119,0.0072,0.00691,0.00757,0.00029,0.00028,0.0003,0.334,0.326,0.345,0.013,0.013,0.014,24.63,24.6,24.65,0.926,0.925,0.927,0.973,0.971,0.975,0.9,0.898,0.903,38.44,37.79,39.3,37.39,36.7,38.3,0,0,0,0,0,0,0.208,0,0.094,0.47,0.53,0.47,31.7
-1115517600000,1934,8,1933,11,48,7,0.187,0.0874,0.0994,6019.35,41.53,41.53,35.83,1,1,1,308.8,302.6,313.5,164.4,150.9,144.4,118,155,0.00002113,-0.0002406,0.0001582,0.467,0.386,0.507,164.4,150.9,187.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.12,0.00644,0.00509,0.00879,0.00026,0.0002,0.00035,0.313,0.277,0.378,0.012,0.011,0.015,24.74,24.69,24.79,0.923,0.917,0.931,0.973,0.97,0.98,0.898,0.89,0.913,36.82,33.67,42.38,35.83,32.66,41.53,0,0,0,0,0,0,0.199,0,0.0876,0.47,0.53,0.47,32.2
-1114912800000,1934,9,1933,12,49,7,0.171,0.0714,0.0999,6067.64,37.71,37.71,36.12,1,1,1,283.2,273.3,290,165.2,155.3,118,118,118,0.0000329,-0.0002016,0.000461,0.417,0.407,0.432,165.2,155.3,172,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00652,0.00553,0.0072,0.00026,0.00022,0.00029,0.311,0.284,0.331,0.012,0.011,0.013,24.86,24.81,24.92,0.923,0.919,0.926,0.971,0.97,0.973,0.897,0.892,0.901,37.17,34.9,38.74,36.12,33.85,37.71,0,0,0,0,0,0,0.201,0,0.0711,0.42,0.58,0.42,35.5
-1114308000000,1934,9,1933,12,50,7,0.159,0.0714,0.0877,5299.19,32.87,32.87,31.54,1,1,1,263,256.9,268.9,145,138.9,118,118,118,-0.00004876,-0.0003226,0.0001581,0.449,0.439,0.459,145,138.9,150.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.102,0.106,0.0045,0.00389,0.00509,0.00018,0.00015,0.0002,0.258,0.243,0.273,0.01,0.0096,0.011,24.99,24.95,25.03,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.885,0.89,32.52,31.11,33.88,31.54,30.18,32.87,0,0,0,0,0,0,0.175,0,0.0713,0.45,0.55,0.45,33.3
-1113703200000,1934,9,1933,12,51,7,0.154,0.0714,0.083,5009.46,30.18,30.18,29.82,1,1,1,255.3,250.3,256.9,137.3,132.3,118,118,118,-0.00006418,-0.0003489,0.0003724,0.462,0.459,0.471,137.3,132.3,138.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0999,0.102,0.00373,0.00323,0.00389,0.00015,0.00013,0.00015,0.239,0.227,0.243,0.0094,0.009,0.0096,25.04,25.03,25.07,0.912,0.91,0.913,0.97,0.97,0.97,0.884,0.882,0.885,30.74,29.58,31.11,29.82,28.7,30.18,0,0,0,0,0,0,0.166,0,0.071,0.46,0.54,0.46,32.5
-1113098400000,1934,9,1933,12,52,7,0.147,0.0714,0.0758,4559.39,29.66,29.66,27.14,1,1,1,243.4,236.2,254.6,125.4,118.2,118,118,118,-0.000003784,-0.0003489,0.0003532,0.486,0.464,0.5,125.4,118.2,136.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0974,0.0949,0.101,0.00254,0.00182,0.00366,0.0001,0.000072,0.00014,0.212,0.196,0.237,0.0084,0.0077,0.0094,25.13,25.04,25.19,0.905,0.901,0.912,0.97,0.97,0.97,0.878,0.874,0.884,27.98,26.29,30.58,27.14,25.5,29.66,0,0,0,0,0,0,0.151,0,0.0712,0.49,0.52,0.48,31
-1112493600000,1934,10,1934,1,1,7,0.136,0.0587,0.0776,4698.67,30.04,30.04,27.97,1,1,1,225.4,220.7,234.6,128.4,123.7,97,97,97,0.00006144,-0.0001474,0.0002185,0.43,0.413,0.439,128.4,123.7,137.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0967,0.0951,0.1,0.00284,0.00237,0.00376,0.00011,0.000093,0.00015,0.216,0.206,0.238,0.0085,0.0081,0.0094,25.23,25.15,25.27,0.908,0.905,0.912,0.97,0.97,0.97,0.881,0.878,0.885,28.83,27.77,30.96,27.97,26.93,30.04,0,0,0,0,0,0,0.155,0,0.0584,0.43,0.57,0.43,34.5
-1111888800000,1934,10,1934,1,2,7,0.125,0.0587,0.0659,3949.22,26,26,23.51,1,1,1,206,199.9,216.8,109,102.9,97,97,97,0.0000112,-0.0003681,0.0004625,0.471,0.447,0.485,109,102.9,119.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0877,0.0937,0.000898,0.00029,0.00198,0.000035,0.000011,0.000077,0.175,0.163,0.197,0.0068,0.0064,0.0077,25.39,25.3,25.44,0.893,0.888,0.902,0.97,0.969,0.97,0.866,0.86,0.875,24.24,22.78,26.81,23.51,22.08,26,0,0,0,0,0,0,0.131,0,0.0591,0.47,0.53,0.47,31.6
-1111284000000,1934,10,1934,1,3,7,0.116,0.0566,0.0593,3501.93,23.3,23.3,20.84,1,1,1,191.6,181.1,199.9,98,85.71,93.57,73,97,0.00001414,-0.0004783,0.0004625,0.488,0.403,0.531,98,85.71,108.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0856,0.0817,0.0877,0.000169,0,0.000807,0.0000066,0,0.000032,0.154,0.134,0.171,0.006,0.0052,0.0067,25.43,25.39,25.44,0.882,0.869,0.892,0.966,0.96,0.97,0.852,0.834,0.866,21.57,18.57,24.02,20.84,17.82,23.3,0,0,0,0,0,0,0.116,0,0.0567,0.49,0.51,0.49,30.2
-1110679200000,1934,10,1934,1,4,7,0.114,0.0442,0.0695,4189.39,27.33,27.33,24.94,1,1,1,187.9,176.4,197.9,114.9,103.4,73,73,73,0.0001423,-0.00005727,0.0004087,0.389,0.369,0.414,114.9,103.4,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0854,0.093,0.00149,0.00034,0.00249,0.000058,0.000013,0.000097,0.185,0.161,0.206,0.0072,0.0063,0.008,25.39,25.39,25.39,0.898,0.888,0.906,0.97,0.969,0.97,0.871,0.861,0.879,25.71,22.87,28.18,24.94,22.16,27.33,0,0,0,0,0,0,0.139,0,0.0445,0.39,0.61,0.39,36.7
-1110074400000,1934,10,1934,1,5,7,0.127,0.0421,0.0846,5167.48,33.87,33.87,30.76,1,1,1,209.5,201.4,220.7,139.9,128.4,69.57,67,73,-0.0001103,-0.0003681,0.0001576,0.333,0.304,0.362,139.9,128.4,153.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0977,0.0943,0.102,0.00399,0.00284,0.00537,0.00016,0.00011,0.00021,0.241,0.214,0.275,0.0094,0.0084,0.011,25.3,25.2,25.38,0.913,0.908,0.919,0.97,0.97,0.97,0.886,0.881,0.891,31.71,29.03,34.92,30.76,28.16,33.87,0,0,0,0,0,0,0.171,0,0.0424,0.33,0.67,0.33,40.7
-1109469600000,1934,11,1934,2,6,7,0.138,0.0428,0.0951,5817.83,37.04,37.04,34.63,1,1,1,227.9,220.7,236.2,157.2,143.2,70.71,67,93,0.00003236,-0.0001474,0.0002185,0.31,0.286,0.394,157.2,143.2,167.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.107,0.00572,0.00432,0.00676,0.00023,0.00017,0.00027,0.285,0.251,0.313,0.011,0.0099,0.012,25.15,25.08,25.2,0.92,0.915,0.924,0.97,0.97,0.972,0.893,0.887,0.898,35.69,32.28,38.11,34.63,31.31,37.04,0,0,0,0,0,0,0.192,0,0.0429,0.31,0.69,0.31,42.2
-1108864800000,1934,11,1934,2,7,7,0.154,0.0562,0.0982,5984.24,38.11,38.11,35.62,1,1,1,255.3,239.5,266,162.3,146.5,93,93,93,0.00004013,-0.0003489,0.0004177,0.365,0.35,0.388,162.3,146.5,173,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.103,0.112,0.00623,0.00465,0.0073,0.00025,0.00018,0.00029,0.302,0.259,0.331,0.012,0.01,0.013,24.98,24.91,25.1,0.922,0.916,0.926,0.971,0.97,0.974,0.896,0.889,0.902,36.68,33.05,39.13,35.62,32.06,38.11,0,0,0,0,0,0,0.198,0,0.0558,0.36,0.64,0.36,38.9
-1108260000000,1934,11,1934,2,8,7,0.172,0.0562,0.116,7114.34,47.25,47.25,42.35,1,1,1,284.1,266,305.9,191.1,173,93,93,93,-0.0001155,-0.0003226,0.0001095,0.328,0.304,0.35,191.1,173,212.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.112,0.126,0.00932,0.0073,0.0126,0.00037,0.00029,0.0005,0.387,0.331,0.46,0.015,0.013,0.018,24.78,24.61,24.91,0.932,0.926,0.938,0.978,0.974,0.98,0.912,0.902,0.919,43.28,39.13,48.22,42.35,38.11,47.25,0,0,0,0,0,0,0.235,0,0.056,0.33,0.67,0.33,41.4
-1107655200000,1934,11,1934,2,9,7,0.236,0.0606,0.175,10280,73.92,73.92,61.19,2,2,2,389.9,313.5,469.1,289.7,220.5,100.1,93,118,-0.00002285,-0.0004815,0.0004141,0.259,0.216,0.297,289.7,220.5,351.1,990,990,990,965.3,965,965.7,24.7,24.3,25,0.154,0.129,0.179,0.0279,0.0141,0.0402,0.0011,0.00056,0.0017,0.335,0.229,0.437,0.014,0.0091,0.018,24.33,23.85,24.8,0.913,0.893,0.926,0.97,0.97,0.972,0.886,0.867,0.9,31.53,23.96,38.03,30.6,23.24,36.96,0,0,0,0,0,0,0.34,0,0.061,0.26,0.74,0.26,43.6
-1107050400000,1934,12,1934,3,10,7,0.265,0.0714,0.193,11296.1,69.16,69.16,67.24,2,2,2,437.3,429.8,446.6,319.3,311.8,118,118,118,-0.0002623,-0.0004239,0.00002848,0.27,0.264,0.275,319.3,311.8,328.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.165,0.171,0.0339,0.0324,0.0357,0.0014,0.0013,0.0015,0.382,0.369,0.397,0.016,0.015,0.016,24.05,23.99,24.1,0.92,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.894,34.66,33.85,35.65,33.62,32.83,34.58,0,0,0,0,0,0,0.374,0,0.072,0.27,0.73,0.27,42.6
-1106445600000,1934,12,1934,3,11,7,0.279,0.0714,0.208,12142.9,75.85,75.85,72.28,2,2,2,461.4,451.8,477.8,343.4,333.8,118,118,118,-0.00003264,-0.0003753,0.0001901,0.256,0.247,0.261,343.4,333.8,359.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.172,0.182,0.0387,0.0368,0.042,0.0016,0.0015,0.0017,0.423,0.406,0.453,0.017,0.017,0.019,23.9,23.8,23.96,0.925,0.923,0.928,0.971,0.97,0.974,0.898,0.895,0.903,37.22,36.2,38.95,36.14,35.11,37.93,0,0,0,0,0,0,0.402,0,0.071,0.26,0.75,0.25,43.5
-1105840800000,1934,12,1934,3,12,7,0.297,0.0714,0.226,13254.5,81.38,81.38,78.9,2,2,2,491.5,477.8,502.8,373.5,359.8,118,118,118,-0.0001956,-0.0003161,0.0001146,0.24,0.235,0.247,373.5,359.8,384.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.186,0.182,0.19,0.0447,0.042,0.047,0.0018,0.0017,0.0019,0.478,0.453,0.499,0.02,0.019,0.021,23.71,23.64,23.8,0.93,0.928,0.932,0.977,0.974,0.979,0.908,0.903,0.912,40.38,38.95,41.55,39.45,37.93,40.69,0,0,0,0,0,0,0.438,0,0.071,0.24,0.76,0.24,44.6
-1105236000000,1934,12,1934,3,13,7,0.328,0.0714,0.257,15011.4,94.77,94.77,89.35,2,2,2,542.5,512.2,570.2,424.5,394.2,118,118,118,-0.0001939,-0.0004793,-0.00005188,0.218,0.207,0.23,424.5,394.2,452.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.204,0.194,0.214,0.0549,0.0488,0.0604,0.0023,0.002,0.0025,0.579,0.517,0.636,0.024,0.021,0.027,23.38,23.2,23.58,0.937,0.933,0.94,0.98,0.98,0.98,0.918,0.914,0.921,45.59,42.52,48.35,44.68,41.67,47.39,0,0,0,0,0,0,0.496,0,0.071,0.22,0.78,0.22,45.8
-1104631200000,1934,12,1934,3,14,7,0.357,0.0823,0.275,15881.4,95.93,95.93,94.53,3,2,2.142857142857143,590.7,570.2,606.9,454.7,449.3,136,118,139,0.00008654,-0.000463,0.0004297,0.23,0.207,0.236,454.7,449.3,467.9,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.218,0.214,0.226,0.0609,0.0599,0.0636,0.0026,0.0025,0.0027,0.614,0.462,0.659,0.026,0.02,0.028,23.13,23.04,23.21,0.937,0.918,0.941,0.979,0.97,0.98,0.917,0.89,0.922,45.97,32.59,48.95,45.01,31.62,47.97,0,0,0,0,0,0,0.525,0,0.082,0.23,0.77,0.23,44.5
-1104026400000,1935,1,1934,4,15,7,0.387,0.0791,0.308,17281.7,110.5,110.5,102.9,3,3,3,639.7,606.9,667.6,508.9,467.9,130.9,120,139,0.00004671,-0.000463,0.0004703,0.205,0.18,0.229,508.9,467.9,547.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.247,0.226,0.267,0.0752,0.0636,0.0891,0.0032,0.0027,0.0038,0.527,0.462,0.592,0.022,0.02,0.025,23.01,22.84,23.21,0.923,0.918,0.928,0.97,0.97,0.972,0.896,0.89,0.901,35.34,32.59,37.92,34.29,31.62,36.85,0,0,0,0,0,0,0.571,0,0.079,0.2,0.8,0.2,44.7
-1103421600000,1935,1,1934,4,16,7,0.433,0.0726,0.36,20184.1,125,125,120.1,3,3,3,716,684.5,741,596,564.5,120,120,120,-0.00009918,-0.0004777,0.0001536,0.168,0.162,0.175,596,564.5,621,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.294,0.276,0.308,0.107,0.0958,0.116,0.0046,0.0041,0.005,0.681,0.623,0.728,0.029,0.027,0.031,22.55,22.41,22.74,0.932,0.929,0.935,0.977,0.974,0.98,0.911,0.905,0.916,40.97,39,42.52,40.05,37.98,41.67,0,0,0,0,0,0,0.667,0,0.073,0.17,0.83,0.17,46.6
-1102816800000,1935,1,1934,4,17,7,0.473,0.0726,0.4,22214.9,138.3,138.3,132.2,3,3,3,782,755.5,817.2,662,635.5,120,120,120,0.0000313,-0.000358,0.0003188,0.154,0.147,0.159,662,635.5,697.2,990,990,990,967,966.9,967.2,23,22.8,23.1,0.332,0.317,0.352,0.129,0.121,0.139,0.0056,0.0052,0.0061,0.805,0.755,0.873,0.035,0.033,0.038,22.17,21.96,22.32,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,44.98,43.4,47.04,44.08,42.53,46.1,0,0,0,0,0,0,0.735,0,0.073,0.15,0.85,0.15,47
-1102212000000,1935,1,1934,4,18,7,0.52,0.0835,0.436,23759.2,143,143,141.4,4,3,3.142857142857143,859.4,837.3,893,721.4,701.8,138,120,162,0.00003739,-0.0003827,0.0004267,0.16,0.14,0.188,721.4,701.8,738,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.37,0.362,0.383,0.151,0.141,0.159,0.0066,0.0062,0.007,0.903,0.777,0.958,0.04,0.034,0.043,21.76,21.57,21.89,0.939,0.927,0.941,0.979,0.97,0.98,0.919,0.899,0.923,46.43,36.7,48.65,45.45,35.6,47.68,0,0,0,0,0,0,0.786,0,0.084,0.16,0.84,0.16,45.7
-1101607200000,1935,2,1934,5,19,7,0.569,0.098,0.471,24949.6,155.3,155.3,148.5,4,3,3.857142857142857,940.7,902.5,982,778.7,740.5,162,162,162,0.0001629,-0.0004914,0.000424,0.172,0.165,0.179,778.7,740.5,820,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.426,0.391,0.464,0.181,0.16,0.206,0.0081,0.0071,0.0093,0.903,0.81,0.983,0.04,0.036,0.044,21.43,21.2,21.65,0.932,0.927,0.942,0.974,0.97,0.98,0.907,0.899,0.923,39.88,36.82,49.03,38.84,35.71,48.05,0,0,0,0,0,0,0.825,0,0.098,0.17,0.83,0.17,43.8
-1101002400000,1935,2,1934,5,20,7,0.638,0.0829,0.555,28746.1,183.2,183.2,171.1,4,4,4,1054,995,1140,917.1,858,137,137,137,-0.0006877,-0.004861,0.0003646,0.13,0.12,0.138,917.1,858,1003,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.547,0.491,0.637,0.284,0.236,0.354,0.013,0.011,0.016,1.2,1.05,1.44,0.055,0.048,0.066,20.73,20.22,21.07,0.937,0.935,0.94,0.98,0.979,0.98,0.919,0.916,0.921,43.66,41.44,46.74,42.78,40.58,45.81,0,0,0,0,0,0,0.951,0,0.083,0.13,0.87,0.13,45.1
-1100397600000,1935,2,1934,5,21,7,0.762,0.0915,0.646,31675.9,191.7,191.7,188.5,4,4,4,1260,1155,1406,1109,1018,151.3,137,162,40.79,-0.001902,143.7,0.12,0.115,0.131,1068,1018,1100,990,990,990,968.7,968.4,969.2,21.3,20.8,21.6,0.757,0.659,0.853,0.438,0.374,0.48,0.021,0.017,0.023,1.7,1.49,1.87,0.08,0.069,0.09,19.58,18.95,20.12,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,48.1,47.21,48.9,47.14,46.27,47.92,0,0,0,0,0,0,1.05,0,0.116,0.12,0.85,0.15,41.6
-1099792800000,1935,2,1934,5,22,7,0.984,0.118,0.665,30176.1,184.9,184.9,179.6,4,4,4,1627,1479,1799,1432,1317,195,162,239,331.6,217.4,460.2,0.119,0.0992,0.143,1100,1100,1100,990,990,990,969.9,969.4,970.5,20.1,19.5,20.6,0.908,0.884,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.92,1.9,1.94,0.096,0.092,0.099,18.18,17.61,18.68,0.934,0.932,0.936,0.98,0.98,0.98,0.916,0.913,0.917,45.82,44.25,47.17,44.9,43.37,46.22,0,0,0,0,0,0,0.998,0,0.319,0.12,0.68,0.32,30.7
-1099188000000,1935,3,1934,6,23,7,1.32,0.145,0.665,27145.3,170.7,170.7,161.6,4,4,4,2185,1879,2464,1946,1640,239,239,239,845.6,540.4,1125,0.11,0.097,0.127,1100,1100,1100,990,990,990,971.5,970.7,972.2,18.5,17.8,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.53,15.84,17.35,0.926,0.922,0.931,0.978,0.975,0.98,0.906,0.899,0.912,41.3,39.39,43.54,40.39,38.39,42.67,0,0,0,0,0,0,0.898,0,0.655,0.11,0.5,0.5,20.6
-1098583200000,1935,3,1934,6,24,7,1.72,0.145,0.665,23948.8,152.3,152.3,142.6,4,4,4,2849,2505,3258,2610,2266,239,239,239,1510,1166,1919,0.0845,0.0734,0.0954,1100,1100,1100,990,990,990,973.1,972.3,974.1,16.9,15.9,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.91,13.95,15.74,0.912,0.901,0.921,0.971,0.97,0.974,0.886,0.874,0.897,36.7,33.91,39.1,35.64,32.89,38.08,0,0,0,0,0,0,0.792,0,1.055,0.084,0.39,0.61,13.9
-1097978400000,1935,3,1934,6,25,7,1.85,0.145,0.665,22928.2,138.7,138.7,136.5,4,4,4,3066,2982,3242,2827,2743,239,239,239,1727,1643,1903,0.078,0.0737,0.0801,1100,1100,1100,990,990,990,973.7,973.5,974.1,16.3,15.9,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.39,13.99,14.59,0.906,0.902,0.909,0.97,0.97,0.97,0.879,0.875,0.881,35.17,34.01,35.75,34.12,32.99,34.67,0,0,0,0,0,0,0.758,0,1.185,0.078,0.36,0.64,12.4
-1097373600000,1935,3,1934,6,26,7,1.76,0.145,0.665,23640.8,142.4,142.4,140.7,4,4,4,2907,2845,2965,2668,2606,239,239,239,1568,1506,1626,0.0822,0.0806,0.084,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.77,14.63,14.92,0.911,0.909,0.912,0.97,0.97,0.97,0.883,0.882,0.885,36.27,35.87,36.71,35.18,34.79,35.6,0,0,0,0,0,0,0.782,0,1.095,0.082,0.38,0.62,13.4
-1096768800000,1935,4,1934,7,27,7,1.65,0.131,0.665,24504.3,149.3,149.3,145.9,4,4,4,2724,2608,2845,2507,2391,217,217,217,1407,1291,1528,0.0797,0.0763,0.0832,1100,1100,1100,990,990,990,972.8,972.6,973.1,17.2,16.9,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.12,15.21,14.92,15.49,0.915,0.912,0.918,0.971,0.97,0.973,0.889,0.885,0.893,37.56,36.71,38.37,36.46,35.6,37.31,0,0,0,0,0,0,0.81,0,0.985,0.079,0.4,0.6,14.9
-1096164000000,1935,4,1934,7,28,7,1.51,0.131,0.665,25642.8,156.3,156.3,152.6,4,4,4,2495,2373,2585,2278,2156,217,217,217,1178,1056,1268,0.0871,0.0839,0.0915,1100,1100,1100,990,990,990,972.3,972,972.5,17.7,17.5,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.76,15.55,16.06,0.921,0.919,0.924,0.974,0.973,0.976,0.898,0.894,0.902,39.17,38.53,40.02,38.16,37.48,39.07,0,0,0,0,0,0,0.848,0,0.845,0.087,0.44,0.56,17
-1095559200000,1935,4,1934,7,29,7,1.32,0.125,0.665,27154.7,165.1,165.1,161.6,4,4,4,2179,2054,2340,1972,1837,207.1,148,217,872.3,736.6,1023,0.095,0.0721,0.106,1100,1100,1100,990,990,990,971.5,971.2,971.9,18.5,18.1,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.53,16.14,16.83,0.926,0.924,0.928,0.979,0.977,0.98,0.907,0.903,0.909,41.29,40.23,42.12,40.41,39.29,41.27,0,0,0,0,0,0,0.898,0,0.655,0.095,0.5,0.5,20.6
-1094954400000,1935,4,1934,7,30,7,1.21,0.0895,0.665,28004.7,168,168,166.7,4,4,4,1997,1956,2054,1849,1808,148,148,148,749,707.6,805.6,0.0741,0.0721,0.0757,1100,1100,1100,990,990,990,971.1,971,971.2,18.9,18.8,19,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.98,16.83,17.1,0.929,0.928,0.929,0.98,0.98,0.98,0.91,0.909,0.911,42.52,42.12,42.86,41.67,41.27,42.01,0,0,0,0,0,0,0.926,0,0.545,0.074,0.55,0.45,23.1
-1094349600000,1935,4,1934,7,31,7,1.15,0.109,0.665,28528.7,172.1,172.1,169.8,4,4,4,1904,1839,1956,1725,1647,179.4,148,192,624.7,547,707.6,0.0943,0.0757,0.104,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.27,17.1,17.48,0.93,0.929,0.931,0.98,0.98,0.98,0.912,0.911,0.913,43.32,42.86,43.9,42.45,42.01,43.02,0,0,0,0,0,0,0.943,0,0.485,0.095,0.58,0.42,24.8
-1093744800000,1935,5,1934,8,32,7,1.06,0.116,0.665,29403.7,177,177,175,4,4,4,1756,1700,1799,1564,1508,192,192,192,463.6,408,507.2,0.11,0.107,0.113,1100,1100,1100,990,990,990,970.3,970.1,970.5,19.7,19.5,19.9,0.924,0.92,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.097,0.099,17.75,17.61,17.93,0.933,0.932,0.934,0.98,0.98,0.98,0.914,0.913,0.915,44.65,44.25,45.16,43.76,43.37,44.25,0,0,0,0,0,0,0.972,0,0.395,0.11,0.63,0.37,27.7
-1093140000000,1935,5,1934,8,33,7,0.998,0.116,0.665,30036,180.6,180.6,178.8,4,4,4,1650,1596,1669,1458,1404,192,192,192,357.6,304.4,377.3,0.116,0.115,0.12,1100,1100,1100,990,990,990,970,969.8,970,20,20,20.2,0.916,0.911,0.917,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.93,0.096,0.095,0.097,18.1,18.04,18.28,0.934,0.934,0.935,0.98,0.98,0.98,0.916,0.915,0.916,45.61,45.43,46.08,44.7,44.53,45.16,0,0,0,0,0,0,0.993,0,0.333,0.12,0.67,0.33,30.1
-1092535200000,1935,5,1934,8,34,7,0.947,0.116,0.665,30526,183,183,181.7,4,4,4,1566,1528,1596,1374,1336,192,192,192,273.7,235.6,304.4,0.123,0.12,0.126,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.909,0.904,0.911,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.92,1.93,0.095,0.094,0.095,18.38,18.28,18.51,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.35,46.08,46.7,45.43,45.16,45.76,0,0,0,0,0,0,1.01,0,0.282,0.12,0.7,0.3,32.2
-1091930400000,1935,5,1934,8,35,7,0.862,0.119,0.663,31333.6,190.3,190.3,186.5,4,4,4,1425,1284,1506,1228,1074,197.1,192,210,131.9,0.0008817,213.9,0.139,0.127,0.164,1096,1074,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.851,0.774,0.888,0.475,0.447,0.48,0.023,0.021,0.023,1.86,1.73,1.9,0.09,0.082,0.093,18.9,18.59,19.48,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.58,46.93,48.54,46.63,45.99,47.57,0,0,0,0,0,0,1.04,0,0.199,0.14,0.77,0.23,36.3
-1091325600000,1935,6,1934,9,36,7,0.682,0.127,0.555,28386.4,180.6,180.6,169,4,4,4,1128,1059,1212,917.9,848.6,210,210,210,0.0007265,0.00005891,0.003587,0.187,0.173,0.198,917.9,848.6,1002,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.57,0.502,0.668,0.284,0.229,0.353,0.013,0.01,0.016,1.23,1.05,1.46,0.057,0.048,0.068,20.47,19.97,20.87,0.937,0.934,0.939,0.979,0.977,0.98,0.918,0.913,0.92,43.13,40.56,46.08,42.24,39.64,45.16,0,0,0,0,0,0,0.939,0,0.127,0.19,0.81,0.19,41.6
-1090720800000,1935,6,1934,9,37,7,0.602,0.102,0.5,26254.6,162.8,162.8,156.3,4,4,4,995.5,953.8,1047,827.5,792.8,168,161,210,0.0001293,-0.0001711,0.0003557,0.169,0.157,0.201,827.5,792.8,865.2,990,990,990,967.9,967.7,968,22.1,22,22.3,0.473,0.439,0.506,0.212,0.186,0.242,0.0096,0.0084,0.011,0.988,0.904,1.08,0.045,0.041,0.049,21.14,20.93,21.38,0.933,0.931,0.935,0.976,0.973,0.979,0.911,0.906,0.916,40.03,38.69,41.55,39.07,37.66,40.69,0,0,0,0,0,0,0.868,0,0.102,0.17,0.83,0.17,43.6
-1090116000000,1935,6,1934,9,38,7,0.527,0.0974,0.429,23262.6,147.4,147.4,138.5,4,3,3.2857142857142856,870.9,817.2,935.5,709.9,656.2,161,161,161,0.0001568,-0.0003224,0.000424,0.185,0.172,0.197,709.9,656.2,774.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.372,0.336,0.423,0.148,0.127,0.177,0.0065,0.0056,0.0079,0.86,0.801,0.985,0.038,0.035,0.044,21.76,21.49,22.03,0.936,0.927,0.942,0.977,0.97,0.98,0.915,0.9,0.923,43.67,36.87,49.09,42.7,35.76,48.11,0,0,0,0,0,0,0.769,0,0.098,0.18,0.81,0.19,44.1
-1089511200000,1935,6,1934,9,39,7,0.43,0.0974,0.333,18535.7,125.5,125.5,110.3,3,3,3,711.6,650.5,790.3,550.6,489.5,161,161,161,0.00008283,-0.0004416,0.0004703,0.227,0.204,0.248,550.6,489.5,629.3,990,990,990,966.7,966.5,967.1,23.3,22.9,23.5,0.276,0.241,0.321,0.0901,0.0679,0.119,0.0039,0.0029,0.0052,0.606,0.497,0.751,0.026,0.021,0.033,22.65,22.19,23,0.927,0.921,0.935,0.973,0.97,0.98,0.903,0.893,0.917,37.77,33.89,42.69,36.78,32.87,41.84,0,0,0,0,0,0,0.613,0,0.097,0.23,0.77,0.23,43.1
-1088906400000,1935,7,1934,10,40,7,0.371,0.112,0.258,14891.9,94.62,94.62,88.64,2,2,2,613,588.3,643.9,427,402.3,186,186,186,0.00002892,-0.000463,0.0004297,0.304,0.289,0.316,427,402.3,457.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.211,0.202,0.226,0.0554,0.0505,0.0616,0.0023,0.0021,0.0026,0.59,0.539,0.658,0.025,0.023,0.028,23.06,22.87,23.21,0.937,0.934,0.94,0.98,0.98,0.98,0.918,0.915,0.921,45.23,42.77,48.28,44.32,41.91,47.31,0,0,0,0,0,0,0.492,0,0.113,0.3,0.7,0.3,40.1
-1088301600000,1935,7,1934,10,41,7,0.327,0.112,0.214,12382.3,80.06,80.06,73.7,2,2,2,540.4,502.8,570.2,354.4,316.8,186,186,186,-0.0001301,-0.0004793,0.0001448,0.345,0.326,0.37,354.4,316.8,384.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.185,0.172,0.195,0.0409,0.0334,0.0468,0.0017,0.0014,0.002,0.449,0.383,0.503,0.019,0.016,0.021,23.52,23.33,23.75,0.926,0.92,0.931,0.973,0.97,0.978,0.902,0.892,0.911,37.86,33.93,40.93,36.85,32.91,40.03,0,0,0,0,0,0,0.409,0,0.113,0.34,0.65,0.35,37.9
-1087696800000,1935,7,1934,10,42,7,0.287,0.112,0.175,10087.4,64.62,64.62,60.04,2,2,2,474.7,446.6,496.9,288.7,260.6,186,186,186,-0.00003312,-0.0004154,0.0004295,0.392,0.374,0.417,288.7,260.6,310.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.152,0.17,0.0277,0.0221,0.0322,0.0011,0.00091,0.0013,0.338,0.294,0.373,0.014,0.012,0.015,23.93,23.79,24.1,0.914,0.907,0.918,0.97,0.97,0.97,0.886,0.88,0.891,30.95,27.94,33.31,30.02,27.1,32.31,0,0,0,0,0,0,0.334,0,0.112,0.39,0.61,0.39,35.1
-1087092000000,1935,7,1934,10,43,7,0.259,0.112,0.147,8454.44,54.2,54.2,50.32,2,2,2,428.4,412.3,446.6,242.4,226.3,186,186,186,-0.0002656,-0.0004444,-0.00008105,0.435,0.417,0.451,242.4,226.3,260.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.145,0.14,0.152,0.0185,0.0153,0.0221,0.00076,0.00062,0.00091,0.268,0.246,0.294,0.011,0.01,0.012,24.2,24.1,24.3,0.902,0.895,0.907,0.97,0.97,0.97,0.875,0.868,0.88,25.94,24.14,27.94,25.16,23.41,27.1,0,0,0,0,0,0,0.28,0,0.112,0.43,0.57,0.43,32.6
-1086487200000,1935,7,1934,10,44,7,0.244,0.102,0.143,8301.68,52.67,52.67,49.41,2,1,1.8571428571428572,404.1,394,412.3,235.8,220.7,168.3,155,186,-0.000245,-0.0003228,-0.00008228,0.416,0.381,0.457,235.8,220.7,251.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.141,0.138,0.146,0.0172,0.0141,0.0203,0.0007,0.00058,0.00083,0.294,0.246,0.497,0.012,0.01,0.02,24.29,24.07,24.37,0.906,0.895,0.94,0.971,0.97,0.98,0.88,0.868,0.921,28.93,24.14,48.97,28.14,23.41,47.99,0,0,0,0,0,0,0.275,0,0.101,0.42,0.59,0.41,34
-1085882400000,1935,8,1934,11,45,7,0.231,0.0937,0.137,8106.83,48.94,48.94,48.25,2,1,1.5714285714285714,381.7,375.1,389.6,226.7,220.1,155,155,155,0.0001285,-0.0004815,0.0004552,0.406,0.398,0.413,226.7,220.1,234.6,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.137,0.135,0.14,0.0153,0.014,0.0169,0.00062,0.00057,0.00069,0.354,0.245,0.491,0.014,0.0099,0.02,24.34,24.23,24.44,0.916,0.896,0.94,0.974,0.97,0.98,0.892,0.869,0.921,35.3,24.44,49.15,34.45,23.71,48.17,0,0,0,0,0,0,0.268,0,0.094,0.41,0.59,0.41,35.1
-1085277600000,1935,8,1934,11,46,7,0.214,0.0937,0.121,7343.34,46.72,46.72,43.71,1,1,1,354.4,343.7,368.3,199.4,188.7,155,155,155,-0.00006199,-0.0004207,0.0003062,0.438,0.421,0.451,199.4,188.7,213.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.124,0.132,0.0103,0.00887,0.0127,0.00042,0.00036,0.00051,0.42,0.384,0.467,0.017,0.015,0.019,24.41,24.29,24.5,0.934,0.931,0.938,0.98,0.98,0.98,0.916,0.913,0.919,44.6,42.22,47.67,43.71,41.37,46.72,0,0,0,0,0,0,0.243,0,0.093,0.44,0.57,0.43,34.3
-1084672800000,1935,8,1934,11,47,7,0.202,0.0937,0.108,6563.68,41.37,41.37,39.07,1,1,1,334,327.5,343.7,179,172.5,155,155,155,0.0001797,-0.0002735,0.0003114,0.464,0.451,0.473,179,172.5,188.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.118,0.124,0.0079,0.00725,0.00887,0.00032,0.00029,0.00036,0.355,0.336,0.384,0.014,0.013,0.015,24.57,24.5,24.63,0.928,0.926,0.931,0.976,0.973,0.98,0.906,0.901,0.913,40.03,38.58,42.22,39.07,37.53,41.37,0,0,0,0,0,0,0.217,0,0.094,0.46,0.53,0.47,32.5
-1084068000000,1935,8,1934,11,48,7,0.19,0.0905,0.0996,6018.19,41.53,41.53,35.82,1,1,1,314.5,305.9,324.1,164.7,155.1,149.7,118,155,0.0001554,-0.00007346,0.0004043,0.476,0.386,0.5,164.7,155.1,187.9,990,990,990,965,964.9,965,25,25,25.1,0.115,0.112,0.12,0.00647,0.00551,0.00879,0.00026,0.00022,0.00035,0.314,0.287,0.378,0.013,0.011,0.015,24.71,24.65,24.76,0.923,0.919,0.931,0.972,0.97,0.98,0.897,0.892,0.913,36.85,34.61,42.38,35.82,33.58,41.53,0,0,0,0,0,0,0.199,0,0.0904,0.48,0.52,0.48,31.7
-1083463200000,1935,9,1934,12,49,7,0.178,0.0714,0.107,6527.88,41.53,41.53,38.86,1,1,1,294.7,290,305.9,176.7,172,118,118,118,-0.0001261,-0.0002406,0.0001095,0.401,0.386,0.407,176.7,172,187.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.114,0.12,0.00767,0.0072,0.00879,0.00031,0.00029,0.00035,0.345,0.331,0.378,0.014,0.013,0.015,24.78,24.69,24.81,0.927,0.926,0.931,0.975,0.973,0.98,0.905,0.901,0.913,39.83,38.74,42.38,38.86,37.71,41.53,0,0,0,0,0,0,0.216,0,0.071,0.4,0.6,0.4,36.7
-1082858400000,1935,9,1934,12,50,7,0.169,0.0714,0.0978,5934.59,37.01,37.01,35.32,1,1,1,279.8,268.9,287.1,161.8,150.9,118,118,118,0.00005081,-0.0002016,0.000461,0.422,0.411,0.439,161.8,150.9,169.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.106,0.113,0.00618,0.00509,0.00691,0.00025,0.0002,0.00027,0.302,0.273,0.322,0.012,0.011,0.013,24.88,24.83,24.95,0.922,0.918,0.925,0.971,0.97,0.972,0.895,0.89,0.899,36.39,33.88,38.08,35.32,32.87,37.01,0,0,0,0,0,0,0.196,0,0.0712,0.42,0.58,0.42,35.1
-1082253600000,1935,9,1934,12,51,7,0.16,0.0714,0.0887,5365.83,32.21,32.21,31.94,1,1,1,264.7,263.1,266,146.7,145.1,118,118,118,-0.0001166,-0.0003226,0.0001581,0.446,0.444,0.448,146.7,145.1,148,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.104,0.105,0.00467,0.00451,0.0048,0.00019,0.00018,0.00019,0.262,0.258,0.265,0.01,0.01,0.011,24.98,24.97,24.99,0.916,0.915,0.916,0.97,0.97,0.97,0.889,0.888,0.889,32.93,32.55,33.21,31.94,31.58,32.21,0,0,0,0,0,0,0.177,0,0.0713,0.45,0.55,0.45,33.5
-1081648800000,1935,9,1934,12,52,7,0.155,0.0714,0.084,5070.78,30.74,30.74,30.18,1,1,1,256.9,254.6,259.4,138.9,136.6,118,118,118,-0.00001228,-0.0003489,0.0004177,0.459,0.455,0.464,138.9,136.6,141.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.101,0.103,0.00389,0.00366,0.00414,0.00015,0.00014,0.00016,0.243,0.237,0.249,0.0096,0.0094,0.0098,25.03,25.01,25.04,0.913,0.912,0.914,0.97,0.97,0.97,0.885,0.884,0.886,31.12,30.58,31.69,30.18,29.66,30.74,0,0,0,0,0,0,0.168,0,0.071,0.46,0.54,0.46,32.7
-1081044000000,1935,9,1934,12,53,7,0.15,0.0605,0.0895,5432.23,34.48,34.48,32.33,1,1,1,248,236.2,254.6,148,136.6,100,97,118,-0.00001778,-0.0003489,0.0003724,0.403,0.381,0.464,148,136.6,157.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.107,0.0048,0.00366,0.00576,0.00019,0.00014,0.00023,0.264,0.237,0.289,0.01,0.0094,0.011,25.05,24.99,25.14,0.916,0.912,0.92,0.97,0.97,0.97,0.889,0.884,0.893,33.33,30.58,35.55,32.33,29.66,34.48,0,0,0,0,0,0,0.18,0,0.0605,0.4,0.6,0.4,36.2
-1080439200000,1935,10,1935,1,1,7,0.142,0.0587,0.0835,5062.95,30.39,30.39,30.14,1,1,1,235.1,231.5,236.2,138.1,134.5,97,97,97,0.00006305,0.0000148,0.0001688,0.413,0.411,0.419,138.1,134.5,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0989,0.101,0.00381,0.00345,0.00392,0.00015,0.00014,0.00015,0.239,0.23,0.242,0.0094,0.0091,0.0095,25.15,25.14,25.18,0.912,0.911,0.913,0.97,0.97,0.97,0.885,0.883,0.885,31.07,30.25,31.33,30.14,29.34,30.39,0,0,0,0,0,0,0.167,0,0.0585,0.41,0.59,0.41,35.7
-1079834400000,1935,10,1935,1,2,7,0.135,0.0587,0.076,4594.88,28.07,28.07,27.35,1,1,1,222.6,220.7,225.8,125.6,123.7,97,97,97,-0.000006907,-0.0001474,0.0002185,0.436,0.43,0.439,125.6,123.7,128.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0951,0.0969,0.00256,0.00237,0.00288,0.0001,0.000093,0.00011,0.21,0.206,0.217,0.0082,0.0081,0.0085,25.25,25.23,25.27,0.907,0.905,0.908,0.97,0.97,0.97,0.879,0.878,0.881,28.2,27.77,28.94,27.35,26.93,28.07,0,0,0,0,0,0,0.152,0,0.059,0.43,0.56,0.44,34
-1079229600000,1935,10,1935,1,3,7,0.126,0.0587,0.0678,4068.54,26,26,24.22,1,1,1,209,203.9,216.8,112,106.9,97,97,97,-0.00009042,-0.0003681,0.0002172,0.464,0.447,0.476,112,106.9,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0891,0.0937,0.0012,0.00069,0.00198,0.000047,0.000027,0.000077,0.181,0.171,0.197,0.0071,0.0067,0.0077,25.36,25.3,25.41,0.896,0.891,0.902,0.97,0.97,0.97,0.869,0.865,0.875,24.97,23.74,26.81,24.22,23.03,26,0,0,0,0,0,0,0.135,0,0.0582,0.47,0.54,0.46,32.3
-1078624800000,1935,10,1935,1,4,7,0.122,0.0576,0.0648,3878.96,23.5,23.5,23.09,1,1,1,202.4,199.9,205.9,107.1,106.5,95.29,93,97,0.00009774,-0.0003681,0.0004625,0.471,0.465,0.477,107.1,106.5,108.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0888,0.0899,0.000711,0.000653,0.000894,0.000028,0.000026,0.000035,0.171,0.17,0.175,0.0067,0.0066,0.0068,25.41,25.39,25.43,0.892,0.891,0.893,0.97,0.97,0.97,0.865,0.864,0.866,23.8,23.65,24.23,23.09,22.94,23.5,0,0,0,0,0,0,0.128,0,0.0572,0.47,0.53,0.47,31.8
-1078020000000,1935,11,1935,2,5,7,0.118,0.0562,0.0614,3650.82,22.57,22.57,21.73,1,1,1,194.5,188.8,197.9,101.5,95.81,93,93,93,-0.00005233,-0.0002077,0.00002797,0.478,0.47,0.493,101.5,95.81,104.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0849,0.0881,0.000274,0,0.000485,0.000011,0,0.000019,0.16,0.15,0.166,0.0063,0.0059,0.0065,25.43,25.43,25.43,0.886,0.88,0.89,0.968,0.965,0.97,0.858,0.849,0.863,22.44,21.02,23.26,21.73,20.29,22.57,0,0,0,0,0,0,0.121,0,0.0566,0.48,0.52,0.48,30.9
-1077415200000,1935,11,1935,2,6,7,0.13,0.0405,0.0897,5490.15,37.42,37.42,32.68,1,1,1,215.4,195.3,236.2,148.4,128.3,67,67,67,-0.00002326,-0.0002204,0.0001688,0.312,0.284,0.343,148.4,128.3,169.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0932,0.108,0.00484,0.00283,0.00692,0.00019,0.00011,0.00027,0.262,0.212,0.317,0.01,0.0083,0.012,25.24,25.07,25.38,0.917,0.908,0.925,0.97,0.97,0.973,0.89,0.881,0.9,33.67,28.99,38.47,32.68,28.12,37.42,0,0,0,0,0,0,0.182,0,0.0403,0.31,0.69,0.31,42.2
-1076810400000,1935,11,1935,2,7,7,0.135,0.0405,0.0941,5759.98,34.45,34.45,34.29,1,1,1,222.6,220.7,223.4,155.6,153.7,67,67,67,-0.00008858,-0.0001474,0.00005843,0.301,0.3,0.304,155.6,153.7,156.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.103,0.00556,0.00537,0.00564,0.00022,0.00021,0.00022,0.28,0.275,0.282,0.011,0.011,0.011,25.18,25.18,25.2,0.92,0.919,0.92,0.97,0.97,0.97,0.892,0.891,0.892,35.35,34.92,35.52,34.29,33.87,34.45,0,0,0,0,0,0,0.19,0,0.0409,0.3,0.7,0.3,42.7
-1076205600000,1935,11,1935,2,8,7,0.141,0.0414,0.0992,6080.57,37.42,37.42,36.19,1,1,1,232.5,223.4,239.5,164,156.4,68.43,67,77,0.0001042,-0.0001474,0.0003532,0.294,0.284,0.321,164,156.4,169.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.108,0.0064,0.00564,0.00692,0.00025,0.00022,0.00027,0.303,0.282,0.317,0.012,0.011,0.012,25.1,25.06,25.18,0.923,0.92,0.925,0.971,0.97,0.973,0.896,0.892,0.9,37.27,35.52,38.47,36.19,34.45,37.42,0,0,0,0,0,0,0.201,0,0.0418,0.29,0.7,0.3,43.1
-1075600800000,1935,12,1935,3,9,7,0.171,0.0466,0.124,7560.48,52.54,52.54,45,2,1,1.2857142857142858,282.4,254.6,324.1,205.4,177.6,77,77,77,0.00004609,-0.0003489,0.000461,0.275,0.238,0.302,205.4,177.6,247.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.122,0.112,0.136,0.0118,0.00776,0.0194,0.00047,0.00031,0.00078,0.35,0.239,0.458,0.014,0.0095,0.018,24.82,24.68,24.94,0.923,0.897,0.938,0.977,0.97,0.98,0.902,0.87,0.92,38.65,25,48.38,37.79,24.25,47.41,0,0,0,0,0,0,0.25,0,0.047,0.27,0.73,0.27,44.2
-1074996000000,1935,12,1935,3,10,7,0.203,0.0582,0.145,8518.64,55.36,55.36,50.71,2,2,2,336.1,330.7,347.3,239.8,226.7,96.29,77,104,-0.0001812,-0.0004632,-0.00001505,0.286,0.228,0.314,239.8,226.7,260.2,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.132,0.141,0.018,0.0153,0.022,0.00072,0.00062,0.00088,0.256,0.238,0.283,0.01,0.0096,0.011,24.66,24.6,24.71,0.901,0.896,0.908,0.97,0.97,0.97,0.874,0.869,0.881,26.14,24.61,28.53,25.35,23.87,27.68,0,0,0,0,0,0,0.282,0,0.058,0.29,0.71,0.29,42
-1074391200000,1935,12,1935,3,11,7,0.227,0.0582,0.169,9914.21,66.38,66.38,59.01,2,2,2,375,351.7,389.6,278.7,247.7,96.29,77,104,0.00005846,-0.0004815,0.0004552,0.258,0.198,0.296,278.7,247.7,312.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.15,0.14,0.16,0.0257,0.0195,0.0325,0.001,0.00079,0.0013,0.314,0.268,0.365,0.013,0.011,0.015,24.41,24.29,24.57,0.912,0.905,0.919,0.97,0.97,0.97,0.884,0.877,0.892,30.42,27,34.22,29.51,26.19,33.19,0,0,0,0,0,0,0.328,0,0.058,0.26,0.74,0.26,43.7
-1073786400000,1935,12,1935,3,12,7,0.248,0.0466,0.201,11843.3,74.35,74.35,70.5,2,2,2,409.2,394,427.1,332.2,317,77,77,77,-0.0002818,-0.0004444,-0.00008105,0.188,0.18,0.195,332.2,317,350.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.167,0.161,0.173,0.0364,0.0334,0.04,0.0015,0.0014,0.0016,0.398,0.372,0.43,0.016,0.015,0.018,24.16,24.05,24.26,0.923,0.92,0.926,0.97,0.97,0.972,0.896,0.892,0.9,36.32,34.69,38.24,35.25,33.65,37.18,0,0,0,0,0,0,0.392,0,0.047,0.19,0.81,0.19,47.8
-1073181600000,1935,12,1935,3,13,7,0.271,0.0526,0.218,12868.5,82.29,82.29,76.6,2,2,2,447.9,429.8,477.8,360.9,347.5,87,77,91,-0.0001226,-0.0004154,0.00005162,0.194,0.179,0.208,360.9,347.5,386.8,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.178,0.173,0.187,0.0422,0.0395,0.0474,0.0017,0.0016,0.002,0.451,0.427,0.499,0.018,0.017,0.021,23.93,23.75,24.03,0.928,0.926,0.932,0.974,0.971,0.98,0.904,0.899,0.913,39.3,37.85,41.99,38.3,36.77,41.15,0,0,0,0,0,0,0.426,0,0.053,0.19,0.8,0.2,47.5
-1072576800000,1936,1,1935,4,14,7,0.303,0.055,0.248,14614.6,91.77,91.77,86.99,2,2,2,501.1,481.3,525.1,410.1,390.3,91,91,91,-0.0001508,-0.0003161,0.0001146,0.182,0.173,0.189,410.1,390.3,434.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.188,0.204,0.052,0.0481,0.0568,0.0022,0.002,0.0024,0.545,0.506,0.594,0.023,0.021,0.025,23.6,23.44,23.73,0.935,0.933,0.938,0.98,0.98,0.98,0.917,0.914,0.919,44.38,42.34,46.82,43.5,41.5,45.89,0,0,0,0,0,0,0.483,0,0.055,0.18,0.82,0.18,48.2
-1071972000000,1936,1,1935,4,15,7,0.333,0.055,0.278,16009.3,97.95,97.95,95.29,3,2,2.5714285714285716,550.8,525.1,570.2,459.8,434.1,91,91,91,-0.0002053,-0.0004793,-0.00005188,0.165,0.16,0.173,459.8,434.1,479.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.214,0.204,0.223,0.062,0.0568,0.0658,0.0026,0.0024,0.0028,0.525,0.446,0.631,0.022,0.019,0.026,23.4,23.33,23.46,0.928,0.918,0.94,0.974,0.97,0.98,0.904,0.89,0.921,39.41,32.63,48.57,38.43,31.65,47.6,0,0,0,0,0,0,0.529,0,0.055,0.17,0.83,0.17,48.1
-1071367200000,1936,1,1935,4,16,7,0.364,0.055,0.309,17487.3,109.8,109.8,104.1,3,3,3,602.2,570.2,631.8,511.2,479.2,91,91,91,-0.00001302,-0.000463,0.0004297,0.152,0.144,0.16,511.2,479.2,540.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.241,0.223,0.258,0.0756,0.0658,0.0863,0.0032,0.0028,0.0037,0.523,0.47,0.575,0.022,0.02,0.024,23.17,23,23.36,0.924,0.92,0.927,0.97,0.97,0.971,0.896,0.892,0.9,35.76,33.66,37.7,34.7,32.65,36.61,0,0,0,0,0,0,0.578,0,0.055,0.15,0.85,0.15,48
-1070762400000,1936,1,1935,4,17,7,0.422,0.0575,0.365,20507.5,128,128,122.1,3,3,3,698.1,648.5,741,603.1,557.5,95,91,105,0.00001319,-0.0004777,0.0003832,0.136,0.126,0.144,603.1,557.5,636,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.294,0.268,0.315,0.11,0.093,0.121,0.0047,0.004,0.0052,0.691,0.605,0.753,0.03,0.026,0.033,22.62,22.38,22.9,0.933,0.929,0.936,0.978,0.973,0.98,0.913,0.904,0.917,41.6,38.77,43.55,40.69,37.73,42.68,0,0,0,0,0,0,0.678,0,0.057,0.14,0.86,0.14,48.6
-1070157600000,1936,2,1935,5,18,7,0.459,0.0635,0.396,22049.3,135.3,135.3,131.2,3,3,3,759.1,741,782.3,654.1,636,105,105,105,0.0001365,-0.00001611,0.0002802,0.138,0.134,0.142,654.1,636,677.3,990,990,990,966.9,966.9,967,23.1,23,23.1,0.325,0.315,0.338,0.126,0.121,0.133,0.0055,0.0052,0.0058,0.788,0.753,0.832,0.034,0.033,0.036,22.28,22.14,22.38,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,44.64,43.55,46.03,43.75,42.68,45.11,0,0,0,0,0,0,0.729,0,0.063,0.14,0.86,0.14,48
-1069552800000,1936,2,1935,5,19,7,0.487,0.0635,0.424,23403.2,142.9,142.9,139.3,3,3,3,805.8,797.9,827.5,700.8,692.9,105,105,105,0.0002461,-0.0003224,0.0004527,0.13,0.127,0.132,700.8,692.9,722.5,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.352,0.347,0.364,0.141,0.138,0.151,0.0062,0.006,0.0066,0.879,0.862,0.925,0.038,0.038,0.041,22,21.86,22.05,0.94,0.94,0.941,0.98,0.98,0.98,0.921,0.921,0.923,47.38,46.93,48.61,46.43,45.99,47.64,0,0,0,0,0,0,0.774,0,0.063,0.13,0.87,0.13,48.1
-1068948000000,1936,2,1935,5,20,7,0.524,0.0635,0.461,24701.6,154.6,154.6,147,4,4,4,867.1,845.8,910,762.1,740.8,105,105,105,0.0001481,-0.0003827,0.0004267,0.121,0.115,0.124,762.1,740.8,805,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.396,0.376,0.435,0.171,0.16,0.194,0.0076,0.0071,0.0086,0.824,0.779,0.915,0.036,0.034,0.041,21.81,21.54,21.94,0.929,0.927,0.932,0.972,0.97,0.975,0.902,0.899,0.909,37.83,36.93,39.64,36.76,35.82,38.66,0,0,0,0,0,0,0.817,0,0.063,0.12,0.88,0.12,47.1
-1068343200000,1936,2,1935,5,21,7,0.589,0.0656,0.523,27609.6,170,170,164.3,4,4,4,974,919.2,1015,865.5,814.2,108.4,105,129,0.0001067,-0.0003021,0.0004122,0.111,0.104,0.127,865.5,814.2,901.6,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.491,0.443,0.523,0.242,0.201,0.271,0.011,0.009,0.012,1.07,0.938,1.15,0.048,0.042,0.052,21.14,20.93,21.49,0.936,0.933,0.937,0.979,0.976,0.98,0.916,0.911,0.919,41.96,40.01,43.36,41.09,39.06,42.49,0,0,0,0,0,0,0.913,0,0.066,0.11,0.89,0.11,46.9
-1067738400000,1936,3,1935,6,22,7,0.659,0.078,0.58,29822,185.3,185.3,177.5,4,4,4,1089,1044,1147,959.8,914.8,129,129,129,0.0002239,-0.0003548,0.002059,0.119,0.112,0.124,959.8,914.8,1018,990,990,990,968.2,968,968.4,21.8,21.6,22,0.59,0.544,0.661,0.319,0.282,0.374,0.015,0.013,0.017,1.32,1.2,1.49,0.06,0.054,0.069,20.5,20.14,20.77,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.28,43.67,47.27,44.38,42.8,46.32,0,0,0,0,0,0,0.986,0,0.079,0.12,0.88,0.12,45.3
-1067133600000,1936,3,1935,6,23,7,0.74,0.101,0.637,31574.9,191.9,191.9,187.9,4,4,4,1224,1164,1297,1056,1017,167.6,129,183,1.954,-0.001902,13.66,0.137,0.108,0.153,1054,1017,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.725,0.675,0.802,0.42,0.372,0.48,0.02,0.017,0.023,1.64,1.5,1.82,0.077,0.07,0.086,19.76,19.35,20.03,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.95,46.77,48.96,46.99,45.83,47.98,0,0,0,0,0,0,1.04,0,0.103,0.14,0.86,0.14,42.7
-1066528800000,1936,3,1935,6,24,7,0.853,0.101,0.665,31511.7,191.7,191.7,187.6,4,4,4,1410,1302,1475,1243,1119,167.6,129,183,142.8,18.77,246.3,0.12,0.0874,0.141,1100,1100,1100,990,990,990,969.2,968.8,969.4,20.8,20.6,21.2,0.852,0.805,0.884,0.48,0.48,0.48,0.023,0.023,0.023,1.87,1.82,1.9,0.09,0.086,0.092,18.94,18.7,19.33,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.85,47.2,48.91,46.89,46.26,47.93,0,0,0,0,0,0,1.04,0,0.188,0.12,0.78,0.22,36.9
-1065924000000,1936,3,1935,6,25,7,1.01,0.078,0.665,29902.8,184.9,184.9,178,4,4,4,1673,1479,1930,1544,1350,129,129,129,443.5,250.4,701.3,0.0777,0.0668,0.0872,1100,1100,1100,990,990,990,970,969.4,970.9,20,19.1,20.6,0.911,0.887,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.097,0.092,0.1,18.03,17.18,18.68,0.934,0.93,0.936,0.98,0.98,0.98,0.915,0.911,0.917,45.41,43.09,47.16,44.5,42.23,46.21,0,0,0,0,0,0,0.989,0,0.345,0.077,0.66,0.34,29.6
-1065319200000,1936,3,1935,6,26,7,1.31,0.116,0.665,27208.8,166.7,166.7,162,4,4,4,2168,1995,2321,1976,1866,191.9,129,217,875.7,765.5,1004,0.0879,0.0628,0.103,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.56,16.18,16.98,0.927,0.925,0.929,0.979,0.977,0.98,0.907,0.903,0.91,41.37,40.36,42.52,40.49,39.42,41.67,0,0,0,0,0,0,0.9,0,0.645,0.089,0.51,0.49,20.8
-1064714400000,1936,4,1935,7,27,7,1.45,0.131,0.665,26132.2,157.2,157.2,155.5,4,4,4,2397,2340,2424,2180,2123,217,217,217,1080,1023,1107,0.0905,0.0895,0.0927,1100,1100,1100,990,990,990,972.1,971.9,972.1,17.9,17.9,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16,15.93,16.14,0.924,0.923,0.924,0.976,0.975,0.977,0.901,0.9,0.903,39.86,39.67,40.23,38.89,38.69,39.29,0,0,0,0,0,0,0.864,0,0.785,0.09,0.46,0.54,18
-1064109600000,1936,4,1935,7,28,7,1.45,0.131,0.665,26133.8,155.6,155.6,155.6,4,4,4,2398,2398,2398,2181,2181,217,217,217,1081,1081,1081,0.0905,0.0905,0.0905,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16,16,16,0.924,0.924,0.924,0.976,0.976,0.976,0.901,0.901,0.901,39.86,39.86,39.86,38.89,38.89,38.89,0,0,0,0,0,0,0.864,0,0.785,0.09,0.46,0.54,18
