datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-881460000000,1942,1,1941,4,17,7,0.335,0.0469,0.288,16389,101.1,101.1,97.55,3,3,3,553.3,542.7,570.2,475.7,465.2,77.57,73,105,-0.00006687,-0.0004793,0.0001448,0.14,0.129,0.184,475.7,465.2,493.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.219,0.215,0.229,0.0651,0.063,0.0687,0.0027,0.0026,0.0029,0.462,0.451,0.489,0.019,0.019,0.021,23.45,23.36,23.51,0.919,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,33.52,32.63,34.75,32.52,31.66,33.71,0,0,0,0,0,0,0.542,0,0.047,0.14,0.86,0.14,48.9
-880855200000,1942,2,1941,5,18,7,0.365,0.0635,0.301,17013.7,106.4,106.4,101.3,3,3,3,603,576.2,629.7,498,471.2,105,105,105,-0.000001914,-0.000463,0.0004297,0.174,0.167,0.182,498,471.2,524.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.221,0.251,0.0708,0.0642,0.0799,0.003,0.0027,0.0034,0.502,0.46,0.548,0.021,0.019,0.023,23.19,23.03,23.35,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,34.8,33.04,36.55,33.76,32.04,35.45,0,0,0,0,0,0,0.563,0,0.064,0.17,0.82,0.18,46.6
-880250400000,1942,2,1941,5,19,7,0.412,0.0549,0.357,20085.3,129.3,129.3,119.6,3,3,3,680.5,636.6,725.1,589.8,531.6,90.71,85,105,-0.00008063,-0.0004777,0.0003832,0.134,0.117,0.165,589.8,531.6,640.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.286,0.255,0.314,0.105,0.0826,0.122,0.0045,0.0035,0.0053,0.665,0.56,0.758,0.028,0.024,0.033,22.71,22.44,22.99,0.932,0.926,0.936,0.977,0.97,0.98,0.91,0.898,0.918,40.79,37,43.97,39.85,35.89,43.09,0,0,0,0,0,0,0.664,0,0.055,0.13,0.87,0.13,48.8
-879645600000,1942,2,1941,5,20,7,0.455,0.0549,0.4,22346,136.1,136.1,133,3,3,3,752.8,725.1,776.2,662.1,640.1,90.71,85,105,0.00003632,-0.000358,0.0002802,0.12,0.111,0.136,662.1,640.1,679,990,990,990,966.9,966.8,967,23.1,23,23.2,0.327,0.314,0.336,0.129,0.122,0.134,0.0056,0.0053,0.0058,0.8,0.758,0.832,0.035,0.033,0.036,22.29,22.18,22.44,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,45.24,43.97,46.3,44.34,43.09,45.37,0,0,0,0,0,0,0.739,0,0.055,0.12,0.88,0.12,49.1
-879040800000,1942,2,1941,5,21,7,0.492,0.0656,0.427,23440.6,144.5,144.5,139.5,4,3,3.142857142857143,813.6,776.2,851.4,705.2,671.2,108.4,105,129,0.0002086,-0.00006785,0.0004527,0.133,0.124,0.152,705.2,671.2,740.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.355,0.335,0.376,0.144,0.131,0.16,0.0063,0.0057,0.0071,0.864,0.779,0.947,0.038,0.034,0.042,21.98,21.76,22.18,0.938,0.927,0.942,0.979,0.97,0.98,0.918,0.899,0.923,45.77,36.93,49.16,44.8,35.82,48.18,0,0,0,0,0,0,0.775,0,0.065,0.13,0.87,0.13,47.6
-878436000000,1942,3,1941,6,22,7,0.533,0.078,0.455,24429.2,149.6,149.6,145.4,4,3,3.7142857142857144,881.6,858,910,752.6,729,129,129,129,0.0002238,-0.0003827,0.0004267,0.146,0.142,0.15,752.6,729,781,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.395,0.374,0.421,0.166,0.154,0.18,0.0074,0.0068,0.008,0.865,0.792,0.961,0.038,0.035,0.042,21.71,21.59,21.82,0.932,0.927,0.942,0.974,0.97,0.98,0.908,0.899,0.923,40.83,36.84,49.06,39.78,35.73,48.08,0,0,0,0,0,0,0.808,0,0.078,0.15,0.85,0.15,45.8
-877831200000,1942,3,1941,6,23,7,0.575,0.078,0.497,26330.4,161.8,161.8,156.7,4,4,4,951.5,919.2,982,822.5,790.2,129,129,129,0.0001095,-0.0004914,0.0003557,0.136,0.131,0.14,822.5,790.2,853,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.459,0.43,0.487,0.208,0.185,0.232,0.0094,0.0083,0.01,0.967,0.891,1.04,0.043,0.04,0.047,21.33,21.13,21.53,0.933,0.931,0.935,0.976,0.974,0.979,0.911,0.906,0.915,40.13,38.83,41.32,39.18,37.81,40.45,0,0,0,0,0,0,0.871,0,0.078,0.14,0.86,0.14,45.8
-877226400000,1942,3,1941,6,24,7,0.609,0.078,0.531,27825.7,169.9,169.9,165.6,4,4,4,1007,987.8,1035,877.7,858.8,129,129,129,0.00007978,-0.0001005,0.0003362,0.128,0.125,0.131,877.7,858.8,906.3,990,990,990,967.9,967.9,968,22.1,22,22.1,0.51,0.492,0.536,0.252,0.237,0.275,0.011,0.011,0.013,1.1,1.06,1.17,0.05,0.048,0.053,20.98,20.82,21.09,0.936,0.935,0.937,0.98,0.979,0.98,0.917,0.916,0.919,42.26,41.54,43.35,41.41,40.68,42.49,0,0,0,0,0,0,0.92,0,0.078,0.13,0.87,0.13,45.7
-876621600000,1942,3,1941,6,25,7,0.651,0.078,0.573,29524,182.3,182.3,175.7,4,4,4,1076,1044,1123,946.6,914.8,129,129,129,0.00006774,-0.0003548,0.0004468,0.12,0.115,0.124,946.6,914.8,994.2,990,990,990,968.1,968,968.3,21.9,21.7,22,0.574,0.544,0.625,0.307,0.282,0.345,0.014,0.013,0.016,1.28,1.2,1.41,0.058,0.054,0.065,20.58,20.31,20.77,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,44.83,43.67,46.51,43.93,42.8,45.58,0,0,0,0,0,0,0.976,0,0.078,0.12,0.88,0.12,45.4
-876016800000,1942,3,1941,6,26,7,0.721,0.0862,0.634,31594,193.2,193.2,188.1,4,4,4,1192,1140,1259,1049,1011,142.6,129,148,1.551,-0.004861,10.85,0.12,0.112,0.127,1048,1011,1100,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.715,0.65,0.8,0.412,0.364,0.48,0.019,0.017,0.023,1.61,1.47,1.81,0.075,0.068,0.085,19.88,19.47,20.19,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,47.97,47.02,49.29,47.01,46.08,48.3,0,0,0,0,0,0,1.04,0,0.087,0.12,0.88,0.12,43.8
-875412000000,1942,4,1941,7,27,7,0.951,0.0895,0.665,30506.7,191.2,191.2,181.6,4,4,4,1572,1312,1847,1424,1164,148,148,148,324.2,64.38,598.6,0.0954,0.0801,0.113,1100,1100,1100,990,990,990,969.7,968.9,970.6,20.3,19.4,21.1,0.895,0.822,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.91,1.84,1.94,0.094,0.087,0.1,18.37,17.45,19.28,0.935,0.931,0.938,0.98,0.98,0.98,0.916,0.912,0.919,46.32,43.83,48.77,45.4,42.95,47.8,0,0,0,0,0,0,1.01,0,0.286,0.094,0.7,0.3,32.1
-874807200000,1942,4,1941,7,28,7,1.23,0.0895,0.665,27884.8,170.4,170.4,166,4,4,4,2028,1888,2149,1880,1740,148,148,148,780,640.1,901,0.0731,0.0689,0.0784,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.91,16.6,17.32,0.928,0.927,0.93,0.98,0.979,0.98,0.91,0.908,0.912,42.35,41.49,43.46,41.5,40.63,42.59,0,0,0,0,0,0,0.922,0,0.565,0.073,0.54,0.46,22.7
-874202400000,1942,4,1941,7,29,7,1.33,0.0895,0.665,27062.3,161.8,161.8,161.1,4,4,4,2200,2173,2220,2052,2025,148,148,148,951.8,924.6,971.9,0.0673,0.0667,0.0681,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.48,16.43,16.54,0.926,0.926,0.927,0.979,0.978,0.979,0.906,0.906,0.907,41.16,41.02,41.33,40.27,40.13,40.46,0,0,0,0,0,0,0.895,0,0.665,0.067,0.5,0.5,20.3
-873597600000,1942,4,1941,7,30,7,1.26,0.101,0.665,27620.7,166.7,166.7,164.4,4,4,4,2079,1995,2149,1912,1803,166.9,148,192,812.5,702.5,901,0.0805,0.0689,0.0963,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.77,16.6,16.98,0.928,0.927,0.929,0.98,0.979,0.98,0.909,0.908,0.91,41.95,41.49,42.52,41.1,40.63,41.67,0,0,0,0,0,0,0.913,0,0.595,0.08,0.53,0.47,21.9
-872992800000,1942,5,1941,8,31,7,1.11,0.116,0.665,28893.1,175.8,175.8,172,4,4,4,1842,1734,1930,1650,1542,192,192,192,550.1,442.3,638.3,0.104,0.0995,0.111,1100,1100,1100,990,990,990,970.6,970.2,970.9,19.4,19.1,19.8,0.926,0.922,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.47,17.18,17.82,0.931,0.93,0.933,0.98,0.98,0.98,0.913,0.911,0.914,43.87,43.09,44.84,43,42.23,43.95,0,0,0,0,0,0,0.955,0,0.445,0.1,0.6,0.4,26
-872388000000,1942,5,1941,8,32,7,0.964,0.116,0.665,30361.5,183,183,180.7,4,4,4,1594,1528,1689,1402,1336,192,192,192,301.9,235.6,396.9,0.121,0.114,0.126,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.911,0.904,0.919,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.93,0.095,0.094,0.097,18.29,17.97,18.51,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.1,45.26,46.7,45.18,44.35,45.76,0,0,0,0,0,0,1,0,0.299,0.12,0.69,0.31,31.5
-871783200000,1942,5,1941,8,33,7,0.852,0.116,0.662,31414.3,191.1,191.1,187,4,4,4,1409,1259,1506,1217,1067,192,192,192,122.1,-0.003777,213.9,0.137,0.127,0.153,1095,1067,1100,990,990,990,969.2,968.7,969.5,20.8,20.5,21.3,0.841,0.748,0.888,0.474,0.437,0.48,0.023,0.021,0.023,1.85,1.69,1.9,0.089,0.079,0.093,18.96,18.59,19.6,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.7,46.93,48.75,46.75,45.99,47.77,0,0,0,0,0,0,1.04,0,0.19,0.14,0.78,0.22,36.9
-871178400000,1942,5,1941,8,34,7,0.701,0.116,0.584,29612.1,186,186,176.3,4,4,4,1158,1059,1235,966.4,866.6,192,192,192,0.000774,-0.001902,0.004559,0.166,0.156,0.181,966.4,866.6,1043,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.614,0.51,0.713,0.327,0.243,0.405,0.015,0.011,0.019,1.36,1.08,1.6,0.063,0.049,0.075,20.25,19.76,20.83,0.938,0.935,0.939,0.98,0.979,0.98,0.919,0.916,0.921,44.97,41.39,47.46,44.07,40.52,46.51,0,0,0,0,0,0,0.979,0,0.117,0.17,0.83,0.17,42.2
-870573600000,1942,6,1941,9,35,7,0.577,0.0974,0.479,25403.7,164.2,164.2,151.2,4,3,3.7142857142857144,953.2,863.8,1035,792.2,702.8,161,161,161,0.0001743,-0.0003827,0.000424,0.169,0.156,0.186,792.2,702.8,874.3,990,990,990,967.7,967.4,968,22.3,22,22.6,0.44,0.362,0.514,0.192,0.141,0.249,0.0086,0.0062,0.011,0.962,0.851,1.1,0.043,0.038,0.05,21.33,20.89,21.75,0.935,0.929,0.942,0.977,0.971,0.98,0.913,0.902,0.923,42.13,37.65,49.09,41.17,36.56,48.11,0,0,0,0,0,0,0.84,0,0.098,0.17,0.83,0.17,44
-869968800000,1942,6,1941,9,36,7,0.437,0.0974,0.34,18897.9,130.2,130.2,112.5,3,3,3,723,643.9,817.2,562,482.9,161,161,161,-0.000009085,-0.0004777,0.0002802,0.224,0.197,0.25,562,482.9,656.2,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.282,0.237,0.336,0.0943,0.0666,0.127,0.0041,0.0028,0.0056,0.627,0.487,0.801,0.027,0.021,0.035,22.58,22.03,23.04,0.928,0.92,0.937,0.974,0.97,0.98,0.904,0.892,0.918,38.48,33.46,44.29,37.5,32.45,43.4,0,0,0,0,0,0,0.625,0,0.097,0.22,0.78,0.22,43.2
-869364000000,1942,6,1941,9,37,7,0.342,0.0937,0.248,14408.2,95.22,95.22,85.76,2,2,2,565.1,525.1,619.8,410.1,370.3,155,119,161,-0.00006298,-0.0003457,0.000339,0.275,0.227,0.303,410.1,370.3,458.8,990,990,990,966.1,966,966.4,23.9,23.6,24,0.203,0.189,0.224,0.052,0.0441,0.0618,0.0022,0.0018,0.0026,0.554,0.475,0.658,0.023,0.02,0.028,23.3,22.96,23.53,0.935,0.929,0.94,0.979,0.975,0.98,0.915,0.906,0.922,43.8,39.71,48.58,42.88,38.73,47.61,0,0,0,0,0,0,0.476,0,0.094,0.27,0.73,0.27,42.1
-868759200000,1942,6,1941,9,38,7,0.294,0.072,0.222,13028.8,83.12,83.12,77.55,2,2,2,486.6,461.1,512.2,367.6,342.1,119,119,119,-0.0001038,-0.0003753,0.0003293,0.245,0.232,0.258,367.6,342.1,393.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.176,0.194,0.0435,0.0384,0.0486,0.0018,0.0016,0.002,0.468,0.421,0.516,0.019,0.017,0.021,23.74,23.58,23.9,0.929,0.925,0.933,0.975,0.97,0.98,0.906,0.897,0.914,39.75,37.07,42.41,38.78,35.96,41.56,0,0,0,0,0,0,0.431,0,0.072,0.24,0.76,0.24,44.3
-868154400000,1942,6,1941,9,39,7,0.263,0.0672,0.196,11484.8,70.96,70.96,68.36,2,2,2,435.5,418.2,456.4,324.3,310.2,111.1,108,119,-0.0002534,-0.0004444,0.0001901,0.255,0.244,0.266,324.3,310.2,337.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.163,0.174,0.0349,0.032,0.0375,0.0014,0.0013,0.0015,0.39,0.365,0.413,0.016,0.015,0.017,24.05,23.93,24.15,0.921,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.896,35.24,33.75,36.58,34.18,32.73,35.48,0,0,0,0,0,0,0.38,0,0.067,0.26,0.75,0.25,43.7
-867549600000,1942,7,1941,10,40,7,0.244,0.07,0.174,10169.2,65.47,65.47,60.53,2,2,2,402.8,389.6,418.2,287.1,254.6,115.7,108,135,-0.00008189,-0.0003228,0.0004552,0.288,0.258,0.347,287.1,254.6,310.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.146,0.163,0.0274,0.0209,0.032,0.0011,0.00085,0.0013,0.33,0.282,0.365,0.013,0.011,0.015,24.26,24.15,24.37,0.914,0.906,0.919,0.97,0.97,0.97,0.886,0.879,0.891,31.2,27.57,33.75,30.27,26.74,32.73,0,0,0,0,0,0,0.336,0,0.07,0.29,0.71,0.29,41.7
-866944800000,1942,7,1941,10,41,7,0.228,0.0816,0.147,8554.19,53.49,53.49,50.92,2,2,2,377.7,364,389.6,242.7,229,135,135,135,0.00002717,-0.0004815,0.0004552,0.358,0.347,0.371,242.7,229,254.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.137,0.146,0.0185,0.0158,0.0209,0.00075,0.00064,0.00085,0.265,0.246,0.282,0.011,0.0099,0.011,24.45,24.37,24.53,0.902,0.897,0.906,0.97,0.97,0.97,0.875,0.87,0.879,26.25,24.71,27.57,25.46,23.97,26.74,0,0,0,0,0,0,0.283,0,0.081,0.36,0.64,0.36,37.5
-866340000000,1942,7,1941,10,42,7,0.21,0.0816,0.129,7802.97,48.14,48.14,46.45,2,1,1.1428571428571428,347.7,337.2,358.7,212.7,202.2,135,135,135,0.00003271,-0.0004207,0.0004471,0.388,0.376,0.4,212.7,202.2,223.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.128,0.135,0.0125,0.0104,0.0147,0.0005,0.00042,0.00059,0.427,0.239,0.487,0.017,0.0096,0.02,24.43,24.34,24.57,0.931,0.895,0.94,0.979,0.97,0.98,0.912,0.868,0.921,44.02,24.1,49.12,43.11,23.38,48.14,0,0,0,0,0,0,0.258,0,0.081,0.39,0.61,0.39,37.2
-865735200000,1942,7,1941,10,43,7,0.199,0.0782,0.121,7414.36,46.19,46.19,44.13,1,1,1,329.5,321.2,334.4,200.2,192.5,129.3,115,135,-0.00005666,-0.0004632,0.0004043,0.392,0.355,0.412,200.2,192.5,209.1,990,990,990,965,965,965.1,25,24.9,25,0.126,0.124,0.127,0.0102,0.00925,0.0118,0.00041,0.00037,0.00047,0.42,0.396,0.448,0.017,0.016,0.018,24.53,24.51,24.57,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,45.03,43.26,47.14,44.13,42.39,46.19,0,0,0,0,0,0,0.245,0,0.078,0.39,0.61,0.39,37.3
-865130400000,1942,8,1941,11,44,7,0.184,0.0696,0.115,7040.21,43.89,43.89,41.91,1,1,1,304.6,294.6,313.5,189.6,179.6,115,115,115,-0.00005722,-0.0002406,0.0001582,0.378,0.367,0.39,189.6,179.6,198.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.00896,0.00796,0.00985,0.00036,0.00032,0.00039,0.384,0.353,0.412,0.015,0.014,0.016,24.69,24.62,24.77,0.932,0.929,0.934,0.979,0.977,0.98,0.913,0.907,0.916,42.78,40.51,44.79,41.91,39.58,43.89,0,0,0,0,0,0,0.233,0,0.069,0.38,0.63,0.37,38.3
-864525600000,1942,8,1941,11,45,7,0.173,0.0581,0.115,7061.01,43.74,43.74,42.03,1,1,1,285.7,276.2,294.6,189.5,179.6,96.14,93,115,-0.0001461,-0.0002016,-0.00001102,0.336,0.321,0.39,189.5,179.6,197,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.121,0.00895,0.00796,0.0097,0.00036,0.00032,0.00039,0.382,0.353,0.406,0.015,0.014,0.016,24.78,24.73,24.83,0.932,0.929,0.934,0.979,0.977,0.98,0.913,0.907,0.915,42.91,40.51,44.64,42.03,39.58,43.74,0,0,0,0,0,0,0.233,0,0.058,0.34,0.66,0.34,40.8
-863920800000,1942,8,1941,11,46,7,0.162,0.0619,0.1,6134.81,40.62,40.62,36.52,1,1,1,268.5,263.1,276.2,166.1,148.1,102.4,93,115,0.00006378,-0.0003226,0.000461,0.382,0.337,0.437,166.1,148.1,183.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.106,0.116,0.00661,0.00481,0.00832,0.00026,0.00019,0.00033,0.314,0.266,0.362,0.012,0.011,0.014,24.91,24.83,24.98,0.923,0.917,0.93,0.974,0.97,0.979,0.899,0.889,0.911,37.48,33.26,41.48,36.52,32.26,40.62,0,0,0,0,0,0,0.203,0,0.062,0.38,0.62,0.38,37.9
-863316000000,1942,8,1941,11,47,7,0.155,0.0696,0.0851,5142.12,31.98,31.98,30.61,1,1,1,255.7,250.3,261.9,140.7,135.3,115,115,115,0.0001356,-0.0003489,0.0004177,0.45,0.439,0.459,140.7,135.3,146.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00407,0.00353,0.00469,0.00016,0.00014,0.00019,0.248,0.234,0.263,0.0098,0.0093,0.01,25.03,24.99,25.06,0.913,0.911,0.916,0.97,0.97,0.97,0.886,0.884,0.889,31.55,30.29,32.97,30.61,29.38,31.98,0,0,0,0,0,0,0.17,0,0.0699,0.45,0.55,0.45,33.2
-862711200000,1942,8,1941,11,48,7,0.144,0.0571,0.0865,5252.46,33.15,33.15,31.26,1,1,1,237.5,231.5,246.5,143,131.5,94.43,91,115,0.00008594,-0.0003008,0.0003532,0.397,0.375,0.467,143,131.5,151.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0999,0.104,0.0043,0.00315,0.00514,0.00017,0.00012,0.0002,0.251,0.226,0.272,0.0099,0.0089,0.011,25.12,25.07,25.17,0.914,0.909,0.918,0.97,0.97,0.97,0.887,0.882,0.89,32.23,29.43,34.17,31.26,28.55,33.15,0,0,0,0,0,0,0.174,0,0.0575,0.4,0.6,0.4,36.5
-862106400000,1942,9,1941,12,49,7,0.135,0.055,0.0798,4840,30.09,30.09,28.81,1,1,1,222.9,216.8,228.7,131.9,125.8,91,91,91,-0.00002194,-0.0004466,0.0002185,0.408,0.398,0.42,131.9,125.8,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0954,0.0997,0.00319,0.00258,0.00377,0.00013,0.0001,0.00015,0.224,0.21,0.238,0.0088,0.0082,0.0093,25.24,25.19,25.29,0.91,0.907,0.912,0.97,0.97,0.97,0.882,0.88,0.885,29.7,28.28,31.03,28.81,27.44,30.09,0,0,0,0,0,0,0.16,0,0.0552,0.41,0.59,0.41,35.9
-861501600000,1942,9,1941,12,50,7,0.126,0.055,0.0712,4292.97,26.57,26.57,25.55,1,1,1,208.7,203.9,213,117.7,112.9,91,91,91,-0.00008071,-0.0003681,0.0004558,0.436,0.427,0.446,117.7,112.9,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0926,0.0909,0.0941,0.00177,0.00129,0.0022,0.000069,0.00005,0.000086,0.192,0.182,0.202,0.0075,0.0071,0.0079,25.36,25.32,25.39,0.9,0.896,0.904,0.97,0.97,0.97,0.873,0.87,0.877,26.34,25.2,27.39,25.55,24.45,26.57,0,0,0,0,0,0,0.142,0,0.0548,0.44,0.57,0.43,34.1
-860896800000,1942,9,1941,12,51,7,0.122,0.055,0.0665,3993.78,24.43,24.43,23.77,1,1,1,201,196.6,203.8,110,105.6,91,91,91,0.00001023,-0.0003245,0.0004625,0.453,0.446,0.463,110,105.6,112.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0883,0.0909,0.000999,0.000562,0.00128,0.000039,0.000022,0.00005,0.177,0.168,0.182,0.0069,0.0066,0.0071,25.41,25.39,25.43,0.894,0.89,0.896,0.97,0.97,0.97,0.867,0.864,0.869,24.51,23.45,25.18,23.77,22.74,24.43,0,0,0,0,0,0,0.132,0,0.0555,0.45,0.55,0.45,32.7
-860292000000,1942,9,1941,12,52,7,0.111,0.0416,0.0697,4198.3,29.8,29.8,24.99,1,1,1,184,170.2,195.3,115.3,97.81,68.71,52,91,-0.0000222,-0.0004783,0.0004087,0.37,0.277,0.482,115.3,97.81,135.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.0856,0.094,0.00156,0,0.00356,0.000061,0,0.00014,0.186,0.153,0.228,0.0073,0.006,0.0089,25.38,25.35,25.43,0.897,0.882,0.911,0.969,0.966,0.97,0.869,0.852,0.884,25.78,21.51,30.72,24.99,20.78,29.8,0,0,0,0,0,0,0.139,0,0.0413,0.37,0.63,0.37,37.8
-859687200000,1942,10,1942,1,1,7,0.118,0.0333,0.0852,5216.15,31.92,31.92,31.05,1,1,1,195.9,191.6,196.6,140.9,123.6,55,52,73,-7.223e-7,-0.00005727,0.0003386,0.28,0.264,0.371,140.9,123.6,144.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0926,0.0972,0.00409,0.00236,0.00446,0.00016,0.000092,0.00017,0.241,0.203,0.25,0.0094,0.0079,0.0098,25.35,25.34,25.39,0.914,0.905,0.915,0.97,0.97,0.97,0.886,0.878,0.888,32.01,27.87,32.9,31.05,27.03,31.92,0,0,0,0,0,0,0.172,0,0.0328,0.28,0.72,0.28,44.2
-859082400000,1942,10,1942,1,2,7,0.121,0.0442,0.0767,4668.4,28.16,28.16,27.79,1,1,1,199.8,196.6,201.4,126.8,123.6,73,73,73,0.00003464,-0.00005727,0.0004625,0.365,0.362,0.371,126.8,123.6,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0926,0.0943,0.00268,0.00236,0.00284,0.0001,0.000092,0.00011,0.21,0.203,0.214,0.0082,0.0079,0.0084,25.38,25.38,25.39,0.907,0.905,0.908,0.97,0.97,0.97,0.88,0.878,0.881,28.65,27.87,29.03,27.79,27.03,28.16,0,0,0,0,0,0,0.154,0,0.0443,0.37,0.63,0.37,38.6
-858477600000,1942,10,1942,1,3,7,0.123,0.0442,0.079,4815.58,28.71,28.71,28.66,1,1,1,203.7,203.5,203.9,130.7,130.5,73,73,73,-0.0001103,-0.0003245,0.0002172,0.358,0.358,0.359,130.7,130.5,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.095,0.0951,0.00307,0.00305,0.00309,0.00012,0.00012,0.00012,0.219,0.219,0.22,0.0086,0.0085,0.0086,25.36,25.36,25.36,0.909,0.909,0.909,0.97,0.97,0.97,0.882,0.882,0.882,29.55,29.51,29.6,28.66,28.63,28.71,0,0,0,0,0,0,0.159,0,0.044,0.36,0.64,0.36,39.2
-857872800000,1942,10,1942,1,4,7,0.125,0.0459,0.0793,4824.84,29.64,29.64,28.72,1,1,1,206.9,203.8,216.8,131,123.8,75.86,73,93,0.00006563,-0.00006097,0.0002172,0.366,0.351,0.429,131,123.8,135.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0947,0.0966,0.0031,0.00238,0.00351,0.00012,0.000093,0.00014,0.22,0.206,0.229,0.0086,0.0081,0.009,25.34,25.29,25.36,0.909,0.905,0.911,0.97,0.97,0.97,0.882,0.878,0.884,29.61,27.8,30.56,28.72,26.96,29.64,0,0,0,0,0,0,0.16,0,0.0457,0.37,0.63,0.37,38.6
-857268000000,1942,11,1942,2,5,7,0.13,0.0562,0.0739,4467.01,26.96,26.96,26.59,1,1,1,215.2,213,216.8,122.2,120,93,93,93,0.0002854,0.0001576,0.0004558,0.432,0.429,0.437,122.2,120,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0934,0.0947,0.00222,0.002,0.00238,0.000087,0.000078,0.000093,0.202,0.197,0.206,0.0079,0.0077,0.0081,25.31,25.29,25.32,0.904,0.902,0.905,0.97,0.97,0.97,0.877,0.875,0.878,27.41,26.9,27.8,26.59,26.09,26.96,0,0,0,0,0,0,0.148,0,0.0561,0.43,0.57,0.43,34.4
-856663200000,1942,11,1942,2,6,7,0.133,0.0562,0.0768,4651.48,29.63,29.63,27.69,1,1,1,220,211.9,228.7,127,118.9,93,93,93,0.00001085,-0.0004466,0.0004558,0.423,0.407,0.439,127,118.9,135.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.093,0.0989,0.0027,0.00189,0.00357,0.00011,0.000074,0.00014,0.213,0.195,0.233,0.0084,0.0076,0.0092,25.27,25.2,25.33,0.907,0.901,0.911,0.97,0.97,0.97,0.879,0.874,0.884,28.54,26.62,30.55,27.69,25.82,29.63,0,0,0,0,0,0,0.154,0,0.0562,0.42,0.58,0.42,35
-856058400000,1942,11,1942,2,7,7,0.141,0.0562,0.0852,5176.11,31.31,31.31,30.81,1,1,1,234,231.5,236.2,141,138.5,93,93,93,0.00006537,0.0000148,0.0001688,0.397,0.394,0.402,141,138.5,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0999,0.102,0.0041,0.00385,0.00432,0.00016,0.00015,0.00017,0.246,0.24,0.251,0.0097,0.0094,0.0099,25.15,25.13,25.17,0.914,0.913,0.915,0.97,0.97,0.97,0.886,0.885,0.887,31.76,31.2,32.28,30.81,30.26,31.31,0,0,0,0,0,0,0.171,0,0.0558,0.4,0.6,0.4,36.7
-855453600000,1942,11,1942,2,8,7,0.151,0.0562,0.0943,5732.68,35.4,35.4,34.12,1,1,1,248.8,239.5,254.6,155.8,146.5,93,93,93,0.00006739,-0.0003489,0.0003724,0.374,0.365,0.388,155.8,146.5,161.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.108,0.00558,0.00465,0.00616,0.00022,0.00018,0.00024,0.284,0.259,0.299,0.011,0.01,0.012,25.03,24.98,25.1,0.92,0.916,0.922,0.97,0.97,0.97,0.892,0.889,0.894,35.18,33.05,36.5,34.12,32.06,35.4,0,0,0,0,0,0,0.19,0,0.0567,0.37,0.62,0.38,38
-854848800000,1942,11,1942,2,9,7,0.154,0.048,0.106,6522.45,41.15,41.15,38.82,1,1,1,254.7,250.3,261.9,175.4,163.9,79.29,77,93,-0.00001938,-0.0003489,0.0003724,0.311,0.294,0.362,175.4,163.9,184.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.109,0.115,0.00754,0.00639,0.00849,0.0003,0.00025,0.00034,0.337,0.305,0.365,0.013,0.012,0.014,24.94,24.89,24.97,0.927,0.923,0.931,0.976,0.97,0.98,0.905,0.895,0.912,39.79,37.03,41.99,38.82,35.92,41.15,0,0,0,0,0,0,0.216,0,0.048,0.31,0.69,0.31,42.4
-854244000000,1942,12,1942,3,10,7,0.164,0.0419,0.122,7401.72,49.14,49.14,44.06,2,1,1.4285714285714286,271.8,254.6,290,202.5,177.6,69.29,59,77,-0.00009119,-0.0003489,0.0001973,0.257,0.203,0.302,202.5,177.6,231,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.112,0.129,0.0114,0.00776,0.0162,0.00045,0.00031,0.00064,0.307,0.23,0.387,0.012,0.0091,0.015,24.91,24.84,24.94,0.916,0.895,0.933,0.975,0.97,0.98,0.893,0.868,0.914,34.51,24.54,43.59,33.68,23.81,42.72,0,0,0,0,0,0,0.245,0,0.042,0.26,0.74,0.26,45.1
-853639200000,1942,12,1942,3,11,7,0.195,0.0357,0.159,9430.13,61.55,61.55,56.13,2,2,2,322,298.8,347.3,263,239.8,59,59,59,-0.0001346,-0.0004632,0.0003114,0.184,0.17,0.197,263,239.8,288.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.14,0.132,0.149,0.0226,0.018,0.0277,0.0009,0.00072,0.0011,0.286,0.252,0.324,0.011,0.01,0.013,24.7,24.54,24.85,0.908,0.902,0.914,0.97,0.97,0.97,0.881,0.875,0.887,28.93,26.35,31.73,28.07,25.56,30.77,0,0,0,0,0,0,0.312,0,0.036,0.18,0.82,0.18,48.4
-853034400000,1942,12,1942,3,12,7,0.225,0.0466,0.178,10537.3,64.17,64.17,62.72,2,2,2,372.1,364,379,295.1,287,77,77,77,0.00001913,-0.00008301,0.00009841,0.207,0.203,0.212,295.1,287,302,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.153,0.151,0.156,0.029,0.0274,0.0304,0.0012,0.0011,0.0012,0.337,0.324,0.348,0.014,0.013,0.014,24.4,24.36,24.46,0.916,0.914,0.917,0.97,0.97,0.97,0.888,0.887,0.89,32.33,31.46,33.08,31.36,30.52,32.09,0,0,0,0,0,0,0.348,0,0.047,0.21,0.79,0.21,46.8
-852429600000,1942,12,1942,3,13,7,0.24,0.0502,0.19,11167.2,68,68,66.47,2,2,2,396.4,382.6,412.3,313.4,305.6,83,77,91,-0.00006793,-0.0004815,0.0004552,0.209,0.194,0.226,313.4,305.6,321.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.157,0.164,0.0327,0.0311,0.0343,0.0013,0.0013,0.0014,0.367,0.354,0.381,0.015,0.014,0.016,24.25,24.16,24.33,0.919,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.893,34.26,33.47,35.05,33.24,32.46,34,0,0,0,0,0,0,0.369,0,0.05,0.21,0.79,0.21,46.5
-851824800000,1943,1,1942,4,14,7,0.264,0.055,0.209,12263.4,76.51,76.51,73,2,2,2,435.9,422.2,451.8,344.9,331.2,91,91,91,-0.0002368,-0.0004444,0.00005162,0.209,0.201,0.216,344.9,331.2,360.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.172,0.168,0.178,0.039,0.0362,0.0422,0.0016,0.0015,0.0017,0.422,0.398,0.45,0.017,0.016,0.018,24.02,23.92,24.1,0.925,0.923,0.928,0.971,0.97,0.974,0.899,0.895,0.904,37.57,36.12,39.26,36.5,35.04,38.25,0,0,0,0,0,0,0.406,0,0.055,0.21,0.79,0.21,46.5
-851220000000,1943,1,1942,4,15,7,0.29,0.0442,0.246,14566.6,90.08,90.08,86.71,2,2,2,480.1,461.1,496.9,407.1,388.1,73,73,73,-0.00004461,-0.0003753,0.0004141,0.152,0.147,0.158,407.1,388.1,423.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.193,0.186,0.199,0.0514,0.0476,0.0548,0.0021,0.002,0.0023,0.537,0.5,0.571,0.022,0.021,0.024,23.7,23.59,23.83,0.935,0.932,0.937,0.98,0.98,0.98,0.916,0.914,0.918,44.24,42.27,45.96,43.35,41.43,45.04,0,0,0,0,0,0,0.482,0,0.044,0.15,0.85,0.15,50.2
-850615200000,1943,1,1942,4,16,7,0.312,0.0442,0.268,15626.6,95.64,95.64,93.02,3,2,2.2857142857142856,515.6,492.5,531.3,442.6,419.5,73,73,73,-0.0001771,-0.0003161,-0.0000709,0.142,0.137,0.148,442.6,419.5,458.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.205,0.197,0.211,0.0585,0.0539,0.0617,0.0024,0.0022,0.0026,0.552,0.437,0.63,0.023,0.018,0.026,23.53,23.41,23.62,0.932,0.917,0.94,0.977,0.97,0.98,0.911,0.89,0.922,42.97,32.38,48.8,42.02,31.41,47.82,0,0,0,0,0,0,0.517,0,0.044,0.14,0.86,0.14,50.1
-850010400000,1943,1,1942,4,17,7,0.323,0.0442,0.279,15997.3,96.46,96.46,95.22,3,2,2.857142857142857,534.4,525.1,542.7,461.4,452.1,73,73,73,-0.00005237,-0.0001554,0.00005005,0.137,0.135,0.139,461.4,452.1,469.7,990,990,990,966,966,966,24,24,24,0.212,0.209,0.215,0.0623,0.0604,0.0639,0.0026,0.0025,0.0027,0.47,0.437,0.63,0.02,0.018,0.026,23.52,23.41,23.57,0.921,0.917,0.94,0.971,0.97,0.98,0.895,0.89,0.922,35,32.38,48.8,34.02,31.41,47.82,0,0,0,0,0,0,0.529,0,0.044,0.14,0.86,0.14,49.5
-849405600000,1943,2,1942,5,18,7,0.338,0.0514,0.287,16309.6,99.23,99.23,97.08,3,3,3,559.1,542.7,570.2,474.1,457.7,85,85,85,-0.0002558,-0.0004793,0.0001448,0.152,0.149,0.157,474.1,457.7,485.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.219,0.212,0.226,0.0648,0.0615,0.067,0.0027,0.0026,0.0028,0.461,0.438,0.478,0.019,0.018,0.02,23.42,23.36,23.52,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.893,33.36,32.26,34.1,32.36,31.3,33.08,0,0,0,0,0,0,0.539,0,0.051,0.15,0.85,0.15,48.3
-848800800000,1943,2,1942,5,19,7,0.374,0.0514,0.323,18229,112.1,112.1,108.5,3,3,3,618.4,606.9,636.6,533.4,521.9,85,85,85,-0.0002969,-0.000463,0.00004216,0.138,0.134,0.14,533.4,521.9,551.6,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.253,0.246,0.263,0.0834,0.0788,0.0906,0.0035,0.0033,0.0038,0.56,0.539,0.593,0.024,0.023,0.025,23.07,22.96,23.13,0.926,0.925,0.928,0.971,0.97,0.973,0.899,0.897,0.903,37.25,36.51,38.43,36.17,35.41,37.38,0,0,0,0,0,0,0.603,0,0.051,0.14,0.86,0.14,48.7
-848196000000,1943,2,1942,5,20,7,0.407,0.0514,0.356,20053.3,126.7,126.7,119.4,3,3,3,672.8,643.9,710.9,587.8,558.9,85,85,85,-0.00004463,-0.0004777,0.0003832,0.127,0.12,0.132,587.8,558.9,625.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.284,0.267,0.306,0.104,0.0936,0.118,0.0045,0.004,0.0051,0.66,0.607,0.731,0.028,0.026,0.031,22.75,22.53,22.92,0.932,0.929,0.935,0.977,0.974,0.98,0.91,0.905,0.917,40.72,38.9,43.11,39.79,37.88,42.25,0,0,0,0,0,0,0.663,0,0.051,0.13,0.87,0.13,49.3
-847591200000,1943,2,1942,5,21,7,0.446,0.0514,0.394,22074,132.9,132.9,131.4,3,3,3,737,725.1,745.4,652,640.1,85,85,85,0.0001664,0.0001536,0.0002226,0.115,0.114,0.117,652,640.1,660.4,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.32,0.314,0.325,0.126,0.122,0.128,0.0054,0.0053,0.0055,0.78,0.758,0.796,0.034,0.033,0.034,22.37,22.32,22.44,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.918,0.919,44.69,43.97,45.19,43.8,43.09,44.29,0,0,0,0,0,0,0.73,0,0.052,0.12,0.88,0.12,49.5
-846986400000,1943,3,1942,6,22,7,0.477,0.0647,0.413,22860.2,140.8,140.8,136.1,3,3,3,789.4,764,817.2,682.4,657,107,107,107,0.00007323,-0.0003224,0.0004527,0.136,0.131,0.14,682.4,657,710.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.343,0.328,0.359,0.135,0.127,0.145,0.0059,0.0055,0.0064,0.844,0.795,0.9,0.037,0.034,0.039,22.1,21.93,22.25,0.939,0.937,0.941,0.98,0.98,0.98,0.92,0.919,0.922,46.28,44.8,47.9,45.36,43.9,46.94,0,0,0,0,0,0,0.756,0,0.064,0.14,0.87,0.13,47.9
-846381600000,1943,3,1942,6,23,7,0.532,0.0723,0.459,24611.2,151.2,151.2,146.5,4,3,3.857142857142857,879,837.3,919.2,759.4,730.3,119.6,107,129,0.000129,-0.0003827,0.0004267,0.136,0.124,0.148,759.4,730.3,790.2,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.399,0.37,0.43,0.17,0.155,0.185,0.0075,0.0068,0.0083,0.85,0.792,0.944,0.038,0.035,0.042,21.73,21.53,21.87,0.931,0.927,0.942,0.973,0.97,0.98,0.905,0.899,0.923,39.41,36.84,49.03,38.34,35.73,48.05,0,0,0,0,0,0,0.814,0,0.073,0.14,0.86,0.14,46.3
-845776800000,1943,3,1942,6,24,7,0.59,0.078,0.512,26966.9,168.6,168.6,160.5,4,4,4,975,928.7,1026,846,799.7,129,129,129,0.0001839,0.00004153,0.0003362,0.132,0.126,0.139,846,799.7,897.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.481,0.438,0.527,0.227,0.19,0.268,0.01,0.0085,0.012,1.02,0.911,1.15,0.046,0.041,0.052,21.18,20.87,21.47,0.934,0.932,0.937,0.978,0.974,0.98,0.914,0.908,0.918,41.04,39.23,43.01,40.13,38.22,42.15,0,0,0,0,0,0,0.892,0,0.078,0.13,0.87,0.13,45.7
-845172000000,1943,3,1942,6,25,7,0.683,0.078,0.605,30672.2,191.8,191.8,182.6,4,4,4,1129,1047,1204,1000,918.3,129,129,129,0.00004822,-0.004861,0.004789,0.115,0.107,0.123,1000,918.3,1075,990,990,990,968.3,968,968.5,21.7,21.5,22,0.644,0.547,0.744,0.364,0.285,0.448,0.017,0.013,0.021,1.45,1.2,1.7,0.067,0.055,0.079,20.24,19.75,20.75,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,46.57,43.81,48.93,45.64,42.93,47.95,0,0,0,0,0,0,1.01,0,0.078,0.11,0.89,0.11,44.9
-844567200000,1943,3,1942,6,26,7,0.816,0.0846,0.665,31879.9,194,194,189.8,4,4,4,1350,1241,1492,1210,1112,139.9,129,148,109.8,11.73,244,0.104,0.0992,0.113,1100,1100,1100,990,990,990,969,968.7,969.5,21,20.5,21.3,0.837,0.785,0.907,0.48,0.48,0.48,0.023,0.022,0.023,1.85,1.8,1.92,0.088,0.084,0.094,19.15,18.62,19.54,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,48.41,47,49.48,47.44,46.06,48.49,0,0,0,0,0,0,1.05,0,0.151,0.1,0.81,0.19,39.1
-843962400000,1943,4,1942,7,27,7,0.956,0.0895,0.665,30432.9,183.5,183.5,181.1,4,4,4,1580,1513,1634,1432,1365,148,148,148,332.5,265.1,385.7,0.0937,0.0906,0.0978,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.914,0.908,0.918,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.93,0.095,0.094,0.096,18.33,18.15,18.55,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.21,45.74,46.81,45.29,44.82,45.87,0,0,0,0,0,0,1.01,0,0.291,0.094,0.7,0.3,31.8
-843357600000,1943,4,1942,7,28,7,0.996,0.0895,0.665,30047.8,179.3,179.3,178.9,4,4,4,1646,1634,1669,1498,1486,148,148,148,398.5,385.7,421.3,0.0899,0.0887,0.0906,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.919,0.918,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.096,0.096,0.097,18.11,18.03,18.15,0.934,0.934,0.934,0.98,0.98,0.98,0.916,0.915,0.916,45.63,45.43,45.74,44.71,44.52,44.82,0,0,0,0,0,0,0.994,0,0.331,0.09,0.67,0.33,30.2
-842752800000,1943,4,1942,7,29,7,1,0.0895,0.665,29988.9,179.3,179.3,178.5,4,4,4,1657,1634,1669,1509,1486,148,148,148,408.6,385.7,421.3,0.0894,0.0887,0.0906,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.92,0.918,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.096,0.097,18.07,18.03,18.15,0.934,0.934,0.934,0.98,0.98,0.98,0.915,0.915,0.916,45.54,45.43,45.74,44.63,44.52,44.82,0,0,0,0,0,0,0.992,0,0.335,0.089,0.67,0.33,30
-842148000000,1943,4,1942,7,30,7,1,0.0971,0.665,29961.1,179.3,179.3,178.3,4,4,4,1662,1634,1669,1501,1477,160.6,148,192,401.1,377.3,421.3,0.0966,0.0887,0.115,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.919,0.917,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.096,0.097,18.06,18.03,18.15,0.934,0.934,0.934,0.98,0.98,0.98,0.915,0.915,0.916,45.49,45.43,45.74,44.58,44.52,44.82,0,0,0,0,0,0,0.991,0,0.335,0.097,0.67,0.33,30
-841543200000,1943,5,1942,8,31,7,1.01,0.116,0.665,29921.2,178.1,178.1,178.1,4,4,4,1669,1669,1669,1477,1477,192,192,192,377.3,377.3,377.3,0.115,0.115,0.115,1100,1100,1100,990,990,990,970,970,970,20,20,20,0.917,0.917,0.917,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.93,0.097,0.097,0.097,18.04,18.04,18.04,0.934,0.934,0.934,0.98,0.98,0.98,0.915,0.915,0.915,45.43,45.43,45.43,44.53,44.53,44.53,0,0,0,0,0,0,0.989,0,0.345,0.11,0.66,0.34,29.6
-840938400000,1943,5,1942,8,32,7,0.995,0.116,0.665,30064.1,179.7,179.7,179,4,4,4,1645,1622,1669,1453,1430,192,192,192,352.8,329.9,377.3,0.117,0.115,0.118,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.915,0.913,0.917,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.93,0.096,0.096,0.097,18.12,18.04,18.19,0.934,0.934,0.935,0.98,0.98,0.98,0.916,0.915,0.916,45.65,45.43,45.85,44.74,44.53,44.94,0,0,0,0,0,0,0.994,0,0.33,0.12,0.67,0.33,30.2
-840333600000,1943,5,1942,8,33,7,0.948,0.116,0.665,30514.2,183,183,181.6,4,4,4,1568,1528,1596,1376,1336,192,192,192,275.7,235.6,304.4,0.122,0.12,0.126,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.909,0.904,0.911,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.92,1.93,0.095,0.094,0.095,18.37,18.28,18.51,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.33,46.08,46.7,45.41,45.16,45.76,0,0,0,0,0,0,1.01,0,0.283,0.12,0.7,0.3,32.2
-839728800000,1943,5,1942,8,34,7,0.879,0.116,0.665,31239.2,188.8,188.8,185.9,4,4,4,1454,1379,1506,1262,1187,192,192,192,162.2,87,213.9,0.132,0.127,0.139,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.865,0.833,0.888,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.85,1.9,0.091,0.088,0.093,18.78,18.59,19.06,0.936,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.919,47.44,46.93,48.17,46.49,45.99,47.21,0,0,0,0,0,0,1.03,0,0.214,0.13,0.76,0.24,35.5
-839124000000,1943,5,1942,8,35,7,0.785,0.1,0.664,32180.3,193,193,191.5,4,4,4,1298,1250,1364,1133,1089,165.4,161,192,34.86,-0.003777,72.01,0.127,0.122,0.141,1098,1089,1100,990,990,990,968.8,968.7,969,21.2,21,21.3,0.805,0.776,0.827,0.478,0.465,0.48,0.023,0.022,0.023,1.82,1.77,1.84,0.086,0.083,0.088,19.35,19.11,19.55,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.919,0.92,48.86,48.32,49.23,47.89,47.35,48.25,0,0,0,0,0,0,1.06,0,0.121,0.13,0.85,0.15,41
-838519200000,1943,6,1942,9,36,7,0.707,0.11,0.597,30082.6,190.5,190.5,179.1,4,4,4,1169,1091,1235,987.1,881.3,182,161,210,0.0005956,-0.003821,0.003587,0.157,0.13,0.192,987.1,881.3,1074,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.646,0.532,0.754,0.352,0.255,0.446,0.016,0.012,0.021,1.43,1.13,1.71,0.066,0.052,0.08,20.14,19.65,20.68,0.938,0.936,0.94,0.98,0.98,0.98,0.92,0.917,0.921,45.68,41.82,48.59,44.77,40.98,47.62,0,0,0,0,0,0,0.995,0,0.11,0.16,0.84,0.16,42.5
-837914400000,1943,6,1942,9,37,7,0.598,0.127,0.471,24760.9,158.5,158.5,147.4,4,3,3.7142857142857144,988.3,902.5,1059,778.3,692.5,210,210,210,0.0001818,-0.0003548,0.0004468,0.213,0.198,0.233,778.3,692.5,848.6,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.439,0.364,0.502,0.183,0.138,0.229,0.0083,0.0061,0.01,0.941,0.836,1.05,0.042,0.038,0.048,21.22,20.87,21.61,0.934,0.928,0.942,0.975,0.97,0.98,0.911,0.9,0.923,41.16,36.75,48.72,40.16,35.65,47.75,0,0,0,0,0,0,0.819,0,0.127,0.21,0.79,0.21,41.4
-837309600000,1943,6,1942,9,38,7,0.474,0.127,0.347,19086.6,129.9,129.9,113.6,3,3,3,783.9,704.7,871.9,573.9,494.7,210,210,210,0.0001514,-0.0002036,0.000382,0.269,0.241,0.298,573.9,494.7,661.9,990,990,990,967,966.7,967.4,23,22.6,23.3,0.296,0.251,0.346,0.0984,0.0689,0.129,0.0043,0.003,0.0057,0.656,0.513,0.819,0.029,0.022,0.036,22.31,21.79,22.77,0.929,0.921,0.937,0.974,0.97,0.98,0.905,0.893,0.919,38.86,33.91,44.2,37.87,32.89,43.32,0,0,0,0,0,0,0.631,0,0.127,0.27,0.73,0.27,40.3
-836704800000,1943,6,1942,9,39,7,0.382,0.119,0.263,15082.7,94.86,94.86,89.78,3,2,2.142857142857143,631.9,588.3,684.5,435.6,402.3,196.3,186,210,0.0001704,-0.0004056,0.0004703,0.311,0.294,0.326,435.6,402.3,474.5,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.217,0.202,0.24,0.0571,0.0505,0.0649,0.0024,0.0021,0.0028,0.58,0.482,0.649,0.025,0.021,0.028,22.99,22.8,23.21,0.934,0.918,0.94,0.979,0.97,0.98,0.914,0.891,0.921,43.55,32.6,47.48,42.63,31.62,46.54,0,0,0,0,0,0,0.499,0,0.119,0.31,0.69,0.31,39.5
-836100000000,1943,7,1942,10,40,7,0.321,0.108,0.213,12338.6,79.3,79.3,73.44,2,2,2,531.5,496.9,566.7,352.8,326.2,178.7,135,186,-0.0001424,-0.0004089,0.0001448,0.336,0.272,0.363,352.8,326.2,380.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.184,0.175,0.194,0.0406,0.0352,0.0461,0.0017,0.0015,0.0019,0.445,0.398,0.497,0.019,0.017,0.021,23.56,23.35,23.71,0.926,0.921,0.931,0.973,0.97,0.977,0.901,0.894,0.91,37.74,34.92,40.57,36.72,33.88,39.65,0,0,0,0,0,0,0.408,0,0.108,0.34,0.66,0.34,38.4
-835495200000,1943,7,1942,10,41,7,0.284,0.0816,0.202,11793.3,74.59,74.59,70.2,2,2,2,469.6,446.6,490.4,334.6,311.6,135,135,135,-0.00004527,-0.0004154,0.0004295,0.288,0.275,0.302,334.6,311.6,355.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.166,0.182,0.0369,0.0323,0.0411,0.0015,0.0013,0.0017,0.41,0.37,0.446,0.017,0.015,0.018,23.88,23.75,24.02,0.923,0.919,0.927,0.971,0.97,0.972,0.896,0.891,0.901,36.16,33.72,38.35,35.1,32.7,37.29,0,0,0,0,0,0,0.39,0,0.082,0.29,0.71,0.29,41.5
-834890400000,1943,7,1942,10,42,7,0.259,0.0816,0.177,10333.6,64.6,64.6,61.51,2,2,2,427.8,412.3,442.7,292.8,277.3,135,135,135,-0.0002538,-0.0004444,0.00002848,0.316,0.305,0.327,292.8,277.3,307.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.154,0.165,0.0286,0.0255,0.0315,0.0012,0.001,0.0013,0.34,0.316,0.364,0.014,0.013,0.015,24.13,24.04,24.23,0.915,0.911,0.918,0.97,0.97,0.97,0.887,0.884,0.89,31.71,30.03,33.3,30.75,29.12,32.3,0,0,0,0,0,0,0.342,0,0.082,0.32,0.68,0.32,39.9
-834285600000,1943,7,1942,10,43,7,0.239,0.0799,0.159,9295.24,57.08,57.08,55.33,2,2,2,395.3,382.6,406.7,263.2,250.2,132.1,115,135,-0.0000896,-0.0004815,0.0004552,0.334,0.301,0.35,263.2,250.2,271.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.145,0.152,0.0226,0.02,0.0243,0.00092,0.00081,0.00099,0.294,0.275,0.307,0.012,0.011,0.013,24.33,24.26,24.4,0.908,0.905,0.91,0.97,0.97,0.97,0.881,0.878,0.883,28.52,27.1,29.42,27.66,26.29,28.54,0,0,0,0,0,0,0.307,0,0.08,0.33,0.67,0.33,38.9
-833680800000,1943,8,1942,11,44,7,0.223,0.0696,0.153,8963.34,55.7,55.7,53.35,2,2,2,368,351.7,379,253,236.7,115,115,115,0.00005063,-0.00008301,0.0001984,0.313,0.303,0.327,253,236.7,264,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.137,0.147,0.0206,0.0173,0.0228,0.00083,0.0007,0.00092,0.277,0.254,0.293,0.011,0.01,0.012,24.48,24.41,24.59,0.906,0.9,0.909,0.97,0.97,0.97,0.878,0.873,0.881,27.5,25.68,28.71,26.68,24.91,27.85,0,0,0,0,0,0,0.296,0,0.07,0.31,0.69,0.31,40.2
-833076000000,1943,8,1942,11,45,7,0.204,0.0696,0.134,7984.87,48.87,48.87,47.53,2,1,1.5714285714285714,336.5,327.5,347.3,221.5,212.5,115,115,115,0.00002196,-0.0004207,0.0003114,0.342,0.331,0.351,221.5,212.5,232.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.136,0.0143,0.0125,0.0165,0.00057,0.0005,0.00066,0.337,0.234,0.472,0.014,0.0094,0.019,24.58,24.47,24.68,0.914,0.894,0.939,0.974,0.97,0.98,0.891,0.867,0.92,34.71,24.04,48.61,33.87,23.32,47.64,0,0,0,0,0,0,0.264,0,0.07,0.34,0.66,0.34,39.1
-832471200000,1943,8,1942,11,46,7,0.189,0.0696,0.12,7359.23,46.19,46.19,43.8,1,1,1,313.1,302.6,324.1,198.1,187.6,115,115,115,0.00001952,-0.0002406,0.0004043,0.368,0.355,0.38,198.1,187.6,209.1,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0101,0.00876,0.0118,0.0004,0.00035,0.00047,0.412,0.378,0.448,0.016,0.015,0.018,24.62,24.53,24.71,0.934,0.931,0.937,0.98,0.98,0.98,0.916,0.913,0.918,44.7,42.34,47.14,43.8,41.5,46.19,0,0,0,0,0,0,0.243,0,0.069,0.37,0.63,0.37,38.9
-831866400000,1943,8,1942,11,47,7,0.179,0.0696,0.109,6674.59,41.5,41.5,39.73,1,1,1,295.2,287.1,302.6,180.2,172.1,115,115,115,-0.0001294,-0.0002406,0.000035,0.39,0.38,0.401,180.2,172.1,187.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.00802,0.00721,0.00876,0.00032,0.00029,0.00035,0.355,0.331,0.378,0.014,0.013,0.015,24.76,24.71,24.82,0.929,0.926,0.931,0.977,0.973,0.98,0.908,0.901,0.913,40.65,38.79,42.34,39.73,37.76,41.5,0,0,0,0,0,0,0.221,0,0.07,0.39,0.61,0.39,37.3
-831261600000,1943,8,1942,11,48,7,0.165,0.0708,0.0939,5685.51,36.81,36.81,33.84,1,1,1,272.3,263.1,283.2,155.2,145.1,117.1,115,118,0.00003693,-0.0003226,0.000461,0.431,0.406,0.448,155.2,145.1,168.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.104,0.113,0.00552,0.00451,0.00682,0.00022,0.00018,0.00027,0.285,0.258,0.32,0.011,0.01,0.013,24.93,24.85,24.99,0.919,0.915,0.924,0.97,0.97,0.971,0.892,0.888,0.898,34.88,32.55,37.89,33.84,31.58,36.81,0,0,0,0,0,0,0.188,0,0.0711,0.43,0.57,0.43,34.5
-830656800000,1943,9,1942,12,49,7,0.156,0.0667,0.0891,5393.43,35.86,35.86,32.1,1,1,1,257.6,250.3,263.1,147.3,138.9,110.3,91,118,0.000105,-0.0003489,0.0004177,0.428,0.357,0.459,147.3,138.9,163.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.109,0.00473,0.00389,0.00636,0.00019,0.00015,0.00025,0.263,0.243,0.304,0.01,0.0096,0.012,25.01,24.98,25.03,0.916,0.913,0.923,0.97,0.97,0.97,0.889,0.885,0.895,33.1,31.11,36.97,32.1,30.18,35.86,0,0,0,0,0,0,0.178,0,0.0669,0.43,0.57,0.43,34.6
-830052000000,1943,9,1942,12,50,7,0.144,0.055,0.0889,5401.48,34.06,34.06,32.15,1,1,1,237.9,231.5,246.5,146.9,140.5,91,91,91,0.00006394,-0.0003008,0.0003532,0.383,0.369,0.393,146.9,140.5,155.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00469,0.00405,0.00555,0.00018,0.00016,0.00022,0.261,0.244,0.283,0.01,0.0096,0.011,25.11,25.04,25.17,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,33.15,31.68,35.12,32.15,30.73,34.06,0,0,0,0,0,0,0.179,0,0.0551,0.38,0.62,0.38,37.5
-829447200000,1943,9,1942,12,51,7,0.134,0.055,0.0785,4756.73,30.09,30.09,28.31,1,1,1,220.7,211.9,228.7,129.7,120.9,91,91,91,0.00001023,-0.0004466,0.0004558,0.413,0.398,0.43,129.7,120.9,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0969,0.0937,0.0997,0.00297,0.00209,0.00377,0.00012,0.000082,0.00015,0.219,0.199,0.238,0.0086,0.0078,0.0093,25.26,25.19,25.33,0.908,0.903,0.912,0.97,0.97,0.97,0.881,0.876,0.885,29.19,27.11,31.03,28.31,26.3,30.09,0,0,0,0,0,0,0.157,0,0.0555,0.41,0.59,0.41,35.5
-828842400000,1943,9,1942,12,52,7,0.125,0.0504,0.0743,4501.84,28.71,28.71,26.8,1,1,1,206.1,203.5,211.9,122.9,114.9,83.29,73,91,-0.0001615,-0.0003681,0.0002172,0.404,0.358,0.442,122.9,114.9,130.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0935,0.0916,0.0951,0.00229,0.00149,0.00309,0.000089,0.000058,0.00012,0.203,0.187,0.22,0.0079,0.0073,0.0086,25.36,25.33,25.38,0.904,0.898,0.909,0.97,0.97,0.97,0.877,0.871,0.882,27.63,25.69,29.6,26.8,24.92,28.71,0,0,0,0,0,0,0.149,0,0.0507,0.4,0.59,0.41,36
-828237600000,1943,10,1943,1,1,7,0.122,0.0442,0.0776,4725.3,28.63,28.63,28.13,1,1,1,201.3,199.9,203.5,128.3,126.9,73,73,73,0.00007072,-0.0003245,0.0004625,0.362,0.359,0.365,128.3,126.9,130.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0937,0.095,0.00283,0.00269,0.00305,0.00011,0.00011,0.00012,0.214,0.21,0.219,0.0083,0.0082,0.0085,25.38,25.36,25.39,0.908,0.907,0.909,0.97,0.97,0.97,0.881,0.88,0.882,29,28.67,29.51,28.13,27.81,28.63,0,0,0,0,0,0,0.156,0,0.0444,0.36,0.64,0.36,38.7
-827632800000,1943,10,1943,1,2,7,0.118,0.0442,0.0741,4496.55,27.81,27.81,26.77,1,1,1,195.5,187.6,199.9,122.5,114.6,73,73,73,0.000205,-0.0002077,0.0004625,0.373,0.365,0.389,122.5,114.6,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0894,0.0937,0.00225,0.00146,0.00269,0.000088,0.000057,0.00011,0.201,0.184,0.21,0.0078,0.0072,0.0082,25.39,25.39,25.39,0.904,0.898,0.907,0.97,0.97,0.97,0.877,0.871,0.88,27.59,25.62,28.67,26.77,24.85,27.81,0,0,0,0,0,0,0.149,0,0.0439,0.37,0.63,0.37,38.1
-827028000000,1943,10,1943,1,3,7,0.109,0.0442,0.0652,3905.29,24.85,24.85,23.25,1,1,1,180.9,178.2,187.6,107.9,105.2,73,73,73,0.000153,-0.00005695,0.0004087,0.404,0.389,0.41,107.9,105.2,114.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0861,0.0894,0.000785,0.000524,0.00146,0.000031,0.000021,0.000057,0.17,0.165,0.184,0.0067,0.0065,0.0072,25.39,25.39,25.39,0.892,0.89,0.898,0.97,0.97,0.97,0.865,0.863,0.871,23.96,23.32,25.62,23.25,22.62,24.85,0,0,0,0,0,0,0.129,0,0.0438,0.41,0.6,0.4,35.8
-826423200000,1943,10,1943,1,4,7,0.107,0.0442,0.0629,3750.34,23.3,23.3,22.32,1,1,1,177.1,176.4,181.1,104.1,103.4,73,73,73,0.0002677,-0.0004783,0.0003921,0.412,0.403,0.414,104.1,103.4,108.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0854,0.0871,0.000407,0.00034,0.000807,0.000016,0.000013,0.000032,0.163,0.161,0.171,0.0064,0.0063,0.0067,25.39,25.39,25.39,0.889,0.888,0.892,0.969,0.969,0.97,0.861,0.861,0.866,23.03,22.87,24.02,22.32,22.16,23.3,0,0,0,0,0,0,0.124,0,0.0441,0.41,0.59,0.41,35
-825818400000,1943,11,1943,2,5,7,0.12,0.0405,0.0791,4817.94,30.01,30.01,28.68,1,1,1,197.7,187.6,203.5,130.7,120.6,67,67,67,0.00006817,-0.0003245,0.0004625,0.339,0.329,0.357,130.7,120.6,136.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0904,0.0961,0.00307,0.00206,0.00365,0.00012,0.000081,0.00014,0.218,0.195,0.232,0.0085,0.0076,0.0091,25.37,25.35,25.38,0.909,0.903,0.912,0.97,0.97,0.97,0.882,0.876,0.884,29.57,27.1,30.94,28.68,26.29,30.01,0,0,0,0,0,0,0.159,0,0.0409,0.34,0.66,0.34,40.1
-825213600000,1943,11,1943,2,6,7,0.121,0.0405,0.0806,4918.8,30.01,30.01,29.28,1,1,1,200.3,197.9,203.5,133.3,130.9,67,67,67,0.00008624,-0.0003245,0.0004625,0.335,0.329,0.339,133.3,130.9,136.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0941,0.0961,0.00333,0.00309,0.00365,0.00013,0.00012,0.00014,0.224,0.218,0.232,0.0088,0.0085,0.0091,25.37,25.35,25.38,0.91,0.909,0.912,0.97,0.97,0.97,0.883,0.882,0.884,30.18,29.61,30.94,29.28,28.72,30.01,0,0,0,0,0,0,0.163,0,0.0404,0.33,0.67,0.33,40.7
-824608800000,1943,11,1943,2,7,7,0.129,0.0405,0.0889,5438.98,36.29,36.29,32.37,1,1,1,214.1,203.8,231.5,147.1,136.8,67,67,67,0.00001376,-0.0003681,0.0004558,0.314,0.289,0.329,147.1,136.8,164.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0998,0.0962,0.106,0.00471,0.00368,0.00645,0.00018,0.00014,0.00025,0.258,0.232,0.304,0.01,0.0091,0.012,25.26,25.11,25.34,0.916,0.912,0.923,0.97,0.97,0.97,0.889,0.885,0.896,33.37,31.01,37.39,32.37,30.08,36.29,0,0,0,0,0,0,0.18,0,0.0401,0.31,0.69,0.31,42.2
-824004000000,1943,11,1943,2,8,7,0.148,0.0405,0.108,6634.9,45.03,45.03,39.49,1,1,1,245,228.3,268.9,178,161.3,67,67,67,0.0001435,-0.0001517,0.0003724,0.274,0.249,0.293,178,161.3,201.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.105,0.119,0.00783,0.00613,0.0104,0.00031,0.00024,0.00041,0.344,0.295,0.418,0.014,0.012,0.017,24.99,24.81,25.13,0.928,0.922,0.935,0.975,0.97,0.98,0.905,0.894,0.917,40.48,36.67,45.95,39.49,35.57,45.03,0,0,0,0,0,0,0.219,0,0.04,0.27,0.73,0.27,44.8
-823399200000,1943,11,1943,2,9,7,0.164,0.0565,0.108,6614.14,43.74,43.74,39.37,1,1,1,271.6,259.4,287.1,178.1,155.4,93.43,67,104,0.00005702,-0.0002016,0.0004177,0.343,0.255,0.401,178.1,155.4,196.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.107,0.117,0.00781,0.00554,0.00961,0.00031,0.00022,0.00038,0.348,0.283,0.399,0.014,0.011,0.016,24.87,24.79,24.98,0.928,0.919,0.934,0.976,0.97,0.98,0.906,0.892,0.915,40.32,35,44.63,39.37,33.95,43.74,0,0,0,0,0,0,0.219,0,0.056,0.34,0.66,0.34,40.3
-822794400000,1943,12,1943,3,10,7,0.206,0.0629,0.143,8454.23,55,55,50.32,2,1,1.8571428571428572,340.9,294.6,364,236.9,190.6,104,104,104,0.00001067,-0.0004207,0.0004471,0.306,0.286,0.353,236.9,190.6,260,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.136,0.119,0.144,0.0175,0.00906,0.022,0.0007,0.00036,0.00089,0.281,0.238,0.385,0.011,0.0096,0.015,24.61,24.49,24.74,0.907,0.896,0.932,0.971,0.97,0.98,0.881,0.869,0.913,28.99,24.61,43.1,28.18,23.87,42.24,0,0,0,0,0,0,0.28,0,0.063,0.31,0.69,0.31,41
-822189600000,1943,12,1943,3,11,7,0.229,0.0629,0.166,9767.46,61.31,61.31,58.14,2,2,2,378.9,364,394,274.9,260,104,104,104,-0.00004398,-0.0004815,0.0004552,0.275,0.264,0.286,274.9,260,290,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.144,0.154,0.025,0.022,0.028,0.001,0.00089,0.0011,0.308,0.286,0.331,0.012,0.012,0.013,24.4,24.3,24.49,0.911,0.908,0.915,0.97,0.97,0.97,0.884,0.881,0.887,29.97,28.35,31.61,29.07,27.5,30.66,0,0,0,0,0,0,0.323,0,0.063,0.27,0.72,0.28,42.7
-821584800000,1943,12,1943,3,12,7,0.268,0.0629,0.205,12046.5,81.98,81.98,71.71,2,2,2,443.1,394,490.4,339.1,290,104,104,104,-0.00003203,-0.0003753,0.0004295,0.236,0.212,0.264,339.1,290,386.4,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.172,0.154,0.188,0.0378,0.028,0.0473,0.0016,0.0011,0.002,0.415,0.331,0.5,0.017,0.013,0.021,23.99,23.69,24.3,0.924,0.915,0.932,0.973,0.97,0.98,0.899,0.887,0.913,36.85,31.61,41.83,35.85,30.66,40.99,0,0,0,0,0,0,0.398,0,0.063,0.23,0.76,0.24,44.9
