datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-820980000000,1943,12,1943,3,13,7,0.329,0.0657,0.263,15341,96.07,96.07,91.32,3,2,2.142857142857143,544.1,502.8,588.3,435.6,398.8,108.6,104,120,-0.00002544,-0.0002228,0.0004297,0.2,0.185,0.21,435.6,398.8,468.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.207,0.193,0.222,0.0571,0.0498,0.0637,0.0024,0.0021,0.0027,0.57,0.458,0.645,0.024,0.019,0.027,23.38,23.2,23.61,0.935,0.918,0.941,0.979,0.97,0.98,0.915,0.891,0.922,44.32,32.74,49.01,43.39,31.76,48.03,0,0,0,0,0,0,0.507,0,0.066,0.2,0.8,0.2,46.6
-820375200000,1944,1,1943,4,14,7,0.397,0.0726,0.324,18219.6,124,124,108.4,3,3,3,656.3,606.9,735.5,536.3,486.9,120,120,120,-0.0001395,-0.0004899,0.0004703,0.184,0.163,0.198,536.3,486.9,615.5,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.26,0.232,0.305,0.0847,0.0674,0.115,0.0036,0.0028,0.005,0.572,0.486,0.718,0.024,0.021,0.031,22.9,22.44,23.19,0.926,0.921,0.934,0.972,0.97,0.98,0.901,0.893,0.916,37.17,33.98,42.19,36.15,32.96,41.35,0,0,0,0,0,0,0.602,0,0.073,0.18,0.82,0.18,45.9
-819770400000,1944,1,1943,4,15,7,0.426,0.0824,0.344,19201.8,120.9,120.9,114.3,3,3,3,704.6,667.6,741,568.3,545.5,136.3,120,139,-0.000113,-0.0004899,0.000164,0.194,0.18,0.203,568.3,545.5,602,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.282,0.267,0.302,0.0973,0.0882,0.111,0.0042,0.0038,0.0048,0.634,0.592,0.698,0.027,0.025,0.03,22.65,22.44,22.84,0.93,0.927,0.933,0.974,0.971,0.979,0.905,0.9,0.913,39.11,37.65,41.19,38.1,36.56,40.31,0,0,0,0,0,0,0.635,0,0.082,0.19,0.81,0.19,45.1
-819165600000,1944,1,1943,4,16,7,0.464,0.0841,0.38,21144,132.4,132.4,125.9,3,3,3,767.7,741,804.6,628.7,602,139,139,139,0.0001825,0.00002394,0.0004527,0.181,0.173,0.188,628.7,602,665.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.317,0.302,0.338,0.119,0.111,0.13,0.0052,0.0048,0.0057,0.747,0.698,0.816,0.032,0.03,0.036,22.28,22.07,22.44,0.935,0.933,0.938,0.98,0.979,0.98,0.916,0.913,0.919,42.82,41.19,45.03,41.95,40.31,44.13,0,0,0,0,0,0,0.699,0,0.084,0.18,0.82,0.18,45.6
-818560800000,1944,1,1943,4,17,7,0.526,0.0841,0.442,23882.2,147.5,147.5,142.2,4,3,3.4285714285714284,869.4,827.5,910,730.4,688.5,139,139,139,0.0001618,-0.000356,0.000424,0.16,0.153,0.168,730.4,688.5,771,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.381,0.351,0.415,0.156,0.137,0.175,0.0069,0.006,0.0078,0.872,0.788,0.958,0.039,0.035,0.042,21.75,21.61,21.93,0.935,0.927,0.942,0.976,0.97,0.98,0.913,0.899,0.923,43.21,36.63,48.85,42.2,35.53,47.87,0,0,0,0,0,0,0.79,0,0.084,0.16,0.84,0.16,45.4
-817956000000,1944,1,1943,4,18,7,0.592,0.096,0.496,26095.6,164.1,164.1,155.3,4,4,4,979.1,928.7,1035,820.4,779.1,158.7,139,162,0.0001503,-0.0001005,0.0003362,0.162,0.15,0.172,820.4,779.1,873.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.464,0.427,0.513,0.208,0.18,0.249,0.0094,0.008,0.011,0.969,0.875,1.1,0.044,0.039,0.05,21.22,20.89,21.49,0.933,0.93,0.936,0.976,0.972,0.98,0.91,0.904,0.917,39.8,38.12,41.85,38.83,37.05,41.02,0,0,0,0,0,0,0.863,0,0.096,0.16,0.84,0.16,44.1
-817351200000,1944,2,1943,5,19,7,0.696,0.098,0.598,30230.6,189,189,179.9,4,4,4,1150,1047,1222,988,885.3,162,162,162,0.002005,-0.0002608,0.004789,0.141,0.133,0.155,988,885.3,1060,990,990,990,968.4,968,968.6,21.6,21.4,22,0.639,0.524,0.734,0.35,0.258,0.428,0.016,0.012,0.02,1.42,1.13,1.66,0.066,0.051,0.078,20.21,19.74,20.82,0.939,0.936,0.94,0.98,0.98,0.98,0.92,0.918,0.921,45.9,42.32,48.22,44.99,41.47,47.25,0,0,0,0,0,0,1,0,0.098,0.14,0.86,0.14,43.4
-816746400000,1944,2,1943,5,20,7,0.81,0.098,0.664,31910.1,192.7,192.7,189.9,4,4,4,1339,1246,1445,1177,1084,162,162,162,79.1,0.004125,183.3,0.121,0.112,0.13,1098,1084,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.822,0.768,0.869,0.477,0.459,0.48,0.023,0.022,0.023,1.83,1.75,1.88,0.087,0.082,0.091,19.2,18.81,19.58,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,48.45,47.5,49.15,47.49,46.55,48.17,0,0,0,0,0,0,1.06,0,0.146,0.12,0.82,0.18,39.4
-816141600000,1944,2,1943,5,21,7,1,0.098,0.665,29986.9,183.9,183.9,178.5,4,4,4,1659,1506,1799,1497,1344,162,162,162,397.1,243.9,537.2,0.098,0.09,0.108,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.91,0.892,0.922,0.48,0.48,0.48,0.024,0.023,0.025,1.92,1.91,1.94,0.096,0.093,0.099,18.08,17.61,18.59,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.53,44.26,46.91,44.62,43.38,45.98,0,0,0,0,0,0,0.992,0,0.335,0.098,0.67,0.33,30
-815536800000,1944,2,1943,5,22,7,1.19,0.131,0.665,28194,171.8,171.8,167.8,4,4,4,1968,1847,2083,1751,1685,217,162,239,650.7,584.6,744,0.11,0.0873,0.124,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.08,16.76,17.45,0.929,0.928,0.931,0.98,0.98,0.98,0.911,0.909,0.912,42.81,41.92,43.83,41.96,41.08,42.96,0,0,0,0,0,0,0.932,0,0.525,0.11,0.56,0.44,23.7
-814932000000,1944,3,1943,6,23,7,1.26,0.135,0.665,27633.6,165.1,165.1,164.5,4,4,4,2077,2054,2083,1854,1844,223,183,239,754.4,744,789.9,0.107,0.0883,0.115,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.77,16.76,16.83,0.928,0.928,0.928,0.98,0.98,0.98,0.909,0.909,0.909,41.96,41.92,42.12,41.12,41.08,41.27,0,0,0,0,0,0,0.914,0,0.595,0.11,0.53,0.47,21.9
-814327200000,1944,3,1943,6,24,7,1.24,0.111,0.665,27753.2,165.9,165.9,165.2,4,4,4,2050,2021,2083,1867,1838,183,183,183,766.8,737.8,800,0.0893,0.0879,0.0906,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.84,16.76,16.91,0.928,0.928,0.928,0.98,0.98,0.98,0.909,0.909,0.91,42.14,41.92,42.33,41.3,41.08,41.49,0,0,0,0,0,0,0.918,0,0.575,0.09,0.54,0.46,22.4
-813722400000,1944,3,1943,6,25,7,1.3,0.111,0.665,27332.1,164.3,164.3,162.7,4,4,4,2142,2083,2220,1959,1900,183,183,183,859.5,800,936.9,0.0855,0.0824,0.0879,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.61,16.43,16.76,0.927,0.926,0.928,0.979,0.978,0.98,0.908,0.906,0.909,41.53,41.02,41.92,40.67,40.13,41.08,0,0,0,0,0,0,0.904,0,0.635,0.085,0.51,0.49,21
-813117600000,1944,3,1943,6,26,7,1.37,0.117,0.665,26735.7,160.5,160.5,159.1,4,4,4,2269,2220,2321,2077,2037,192.7,183,217,976.7,936.9,1008,0.0848,0.0799,0.0935,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.31,16.18,16.43,0.925,0.925,0.926,0.978,0.977,0.978,0.905,0.903,0.906,40.7,40.36,41.02,39.79,39.42,40.13,0,0,0,0,0,0,0.884,0,0.705,0.085,0.49,0.51,19.5
-812512800000,1944,4,1943,7,27,7,1.43,0.131,0.665,26312.6,157.7,157.7,156.6,4,4,4,2360,2321,2398,2143,2104,217,217,217,1043,1004,1081,0.092,0.0905,0.0935,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.09,16,16.18,0.924,0.924,0.925,0.976,0.976,0.977,0.902,0.901,0.903,40.11,39.86,40.36,39.16,38.89,39.42,0,0,0,0,0,0,0.87,0,0.765,0.092,0.47,0.53,18.4
-811908000000,1944,4,1943,7,28,7,1.48,0.131,0.665,25876.8,155.6,155.6,154,4,4,4,2449,2398,2496,2232,2181,217,217,217,1132,1081,1179,0.0887,0.0869,0.0905,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.88,15.76,16,0.922,0.921,0.924,0.975,0.974,0.976,0.899,0.897,0.901,39.5,39.16,39.86,38.51,38.15,38.89,0,0,0,0,0,0,0.856,0,0.815,0.089,0.45,0.55,17.5
-811303200000,1944,4,1943,7,29,7,1.52,0.131,0.665,25541,152.6,152.6,152,4,4,4,2515,2496,2529,2298,2279,217,217,217,1198,1179,1212,0.0863,0.0858,0.0869,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.72,15.68,15.76,0.921,0.92,0.921,0.974,0.974,0.974,0.897,0.896,0.897,39.03,38.93,39.16,38.01,37.9,38.15,0,0,0,0,0,0,0.845,0,0.855,0.086,0.44,0.56,16.8
-810698400000,1944,4,1943,7,30,7,1.51,0.131,0.665,25623.9,153.6,153.6,152.5,4,4,4,2499,2464,2529,2282,2247,217,217,217,1182,1147,1212,0.0868,0.0858,0.0881,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.75,15.68,15.84,0.921,0.92,0.922,0.974,0.974,0.975,0.897,0.896,0.899,39.14,38.93,39.39,38.13,37.9,38.39,0,0,0,0,0,0,0.847,0,0.845,0.087,0.44,0.56,17
-810093600000,1944,5,1943,8,31,7,1.42,0.167,0.665,26359.1,159.7,159.7,156.9,4,4,4,2349,2248,2445,2073,1972,276,276,276,972.9,871.7,1069,0.118,0.113,0.123,1100,1100,1100,990,990,990,971.9,971.7,972.2,18.1,17.8,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.12,15.88,16.36,0.924,0.923,0.926,0.976,0.975,0.978,0.902,0.9,0.905,40.17,39.52,40.84,39.22,38.53,39.94,0,0,0,0,0,0,0.872,0,0.755,0.12,0.47,0.53,18.6
-809488800000,1944,5,1943,8,32,7,1.28,0.167,0.665,27481.5,166.7,166.7,163.6,4,4,4,2109,1995,2220,1833,1719,276,276,276,733.1,618.5,843.9,0.131,0.124,0.138,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.7,16.43,16.98,0.927,0.926,0.929,0.979,0.978,0.98,0.908,0.906,0.91,41.75,41.02,42.52,40.9,40.13,41.67,0,0,0,0,0,0,0.909,0,0.615,0.13,0.52,0.48,21.5
-808884000000,1944,5,1943,8,33,7,1.13,0.167,0.665,28716.8,174.1,174.1,170.9,4,4,4,1872,1780,1956,1596,1504,276,276,276,496,404,579.6,0.148,0.141,0.155,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.37,17.1,17.67,0.931,0.929,0.932,0.98,0.98,0.98,0.912,0.911,0.914,43.61,42.86,44.42,42.73,42.01,43.54,0,0,0,0,0,0,0.95,0,0.465,0.15,0.59,0.41,25.4
-808279200000,1944,5,1943,8,34,7,1,0.167,0.665,30000.9,182.1,182.1,178.6,4,4,4,1655,1557,1775,1379,1281,276,276,276,279.1,181,399,0.167,0.155,0.177,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.916,0.899,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.91,1.94,0.096,0.094,0.099,18.08,17.69,18.42,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.917,45.56,44.47,46.45,44.64,43.58,45.52,0,0,0,0,0,0,0.992,0,0.335,0.17,0.67,0.33,30
-807674400000,1944,5,1943,8,35,7,0.845,0.144,0.663,31526.4,191,191,187.7,4,4,4,1397,1284,1528,1159,1074,238.3,210,276,62.19,0.0008817,151.6,0.17,0.151,0.194,1096,1074,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.835,0.774,0.881,0.475,0.447,0.48,0.023,0.021,0.023,1.84,1.73,1.9,0.088,0.082,0.093,19.01,18.53,19.48,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.87,46.76,48.73,46.91,45.82,47.75,0,0,0,0,0,0,1.04,0,0.182,0.17,0.78,0.22,37.3
-807069600000,1944,6,1943,9,36,7,0.692,0.123,0.569,28952.4,184,184,172.3,4,4,4,1144,1035,1241,940.8,862.8,203,161,210,0.00007853,-0.00375,0.003587,0.178,0.156,0.196,940.8,862.8,1031,990,990,990,968.4,968,968.7,21.6,21.3,22,0.595,0.514,0.71,0.305,0.24,0.39,0.014,0.011,0.018,1.29,1.08,1.57,0.06,0.05,0.074,20.35,19.77,20.89,0.938,0.935,0.939,0.98,0.978,0.98,0.919,0.915,0.92,43.97,41.11,46.93,43.08,40.22,45.99,0,0,0,0,0,0,0.957,0,0.123,0.18,0.82,0.18,41.8
-806464800000,1944,6,1943,9,37,7,0.535,0.0974,0.437,23570.8,157.6,157.6,140.3,4,3,3.4285714285714284,884,776.2,995,723,615.2,161,161,161,-0.00003827,-0.000356,0.0002802,0.183,0.162,0.207,723,615.2,834,990,990,990,967.4,967,967.9,22.6,22.1,23,0.386,0.313,0.477,0.157,0.115,0.217,0.007,0.005,0.0098,0.864,0.725,1,0.038,0.032,0.045,21.7,21.12,22.27,0.935,0.928,0.941,0.977,0.97,0.98,0.914,0.9,0.922,42.31,37.25,47.8,41.35,36.14,46.85,0,0,0,0,0,0,0.779,0,0.098,0.18,0.82,0.18,44.1
-805860000000,1944,6,1943,9,38,7,0.418,0.0974,0.32,17866.5,122.3,122.3,106.3,3,3,3,690.8,636.6,772.5,529.8,475.6,161,161,161,-0.00007466,-0.0004416,0.0004703,0.234,0.208,0.253,529.8,475.6,611.5,990,990,990,966.7,966.4,967,23.3,23,23.6,0.264,0.233,0.31,0.0829,0.0651,0.113,0.0036,0.0028,0.0049,0.569,0.476,0.718,0.024,0.02,0.031,22.77,22.29,23.08,0.925,0.919,0.934,0.972,0.97,0.979,0.899,0.891,0.915,36.45,32.97,41.61,35.45,31.98,40.76,0,0,0,0,0,0,0.591,0,0.098,0.23,0.77,0.23,42.7
-805255200000,1944,6,1943,9,39,7,0.346,0.0929,0.253,14726.7,95.22,95.22,87.66,2,2,2,572.7,536.9,619.8,419.1,400.5,153.6,135,161,0.0001212,-0.0001503,0.0004297,0.268,0.249,0.287,419.1,400.5,458.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.206,0.198,0.224,0.0538,0.0501,0.0618,0.0023,0.0021,0.0026,0.571,0.533,0.658,0.024,0.022,0.028,23.25,22.96,23.45,0.936,0.934,0.94,0.98,0.98,0.98,0.917,0.915,0.922,44.72,42.8,48.58,43.83,41.94,47.61,0,0,0,0,0,0,0.487,0,0.093,0.27,0.73,0.27,42.6
-804650400000,1944,7,1943,10,40,7,0.306,0.0816,0.225,13132.1,83.47,83.47,78.17,2,2,2,506.6,477.8,531.3,371.6,342.8,135,135,135,-0.00003934,-0.0002957,0.0004295,0.267,0.254,0.283,371.6,342.8,396.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.188,0.177,0.196,0.0443,0.0386,0.0493,0.0018,0.0016,0.0021,0.477,0.424,0.523,0.02,0.017,0.022,23.64,23.49,23.83,0.929,0.925,0.933,0.976,0.97,0.98,0.907,0.897,0.915,40.04,37.03,42.59,39.08,35.92,41.74,0,0,0,0,0,0,0.434,0,0.081,0.27,0.74,0.26,42.9
-804045600000,1944,7,1943,10,41,7,0.273,0.0816,0.191,11149.6,70.06,70.06,66.37,2,2,2,451.2,435.1,469.1,316.2,300.1,135,135,135,-0.000028,-0.0004239,0.0004141,0.299,0.288,0.31,316.2,300.1,334.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.162,0.174,0.0332,0.03,0.0368,0.0014,0.0012,0.0015,0.378,0.352,0.409,0.016,0.014,0.017,23.99,23.88,24.09,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,34.21,32.48,36.11,33.18,31.51,35.03,0,0,0,0,0,0,0.369,0,0.082,0.3,0.7,0.3,40.8
-803440800000,1944,7,1943,10,42,7,0.244,0.0816,0.162,9457.5,61.37,61.37,56.29,2,2,2,403,382.6,427.1,268,247.6,135,135,135,-0.0001632,-0.0004815,0.0004552,0.336,0.316,0.353,268,247.6,292.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.144,0.159,0.0236,0.0195,0.0284,0.00096,0.00079,0.0012,0.302,0.272,0.339,0.012,0.011,0.014,24.29,24.14,24.42,0.909,0.904,0.915,0.97,0.97,0.97,0.882,0.877,0.887,29.02,26.81,31.63,28.15,26,30.69,0,0,0,0,0,0,0.313,0,0.082,0.33,0.66,0.34,38.8
-802836000000,1944,7,1943,10,43,7,0.22,0.0816,0.138,8131.28,51.21,51.21,48.4,2,1,1.7142857142857142,363,351.7,379,228,216.7,135,135,135,0.0001392,-0.00008301,0.0004471,0.372,0.356,0.384,228,216.7,244,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.142,0.0156,0.0133,0.0188,0.00063,0.00054,0.00076,0.317,0.239,0.487,0.013,0.0096,0.02,24.47,24.34,24.57,0.91,0.895,0.94,0.973,0.97,0.98,0.885,0.868,0.921,31.86,24.1,49.12,31.04,23.38,48.14,0,0,0,0,0,0,0.269,0,0.082,0.37,0.63,0.37,37
-802231200000,1944,7,1943,10,44,7,0.206,0.0713,0.134,7937.63,48.06,48.06,47.25,2,1,1.7142857142857142,339.8,330.7,347.3,221.9,212.3,117.9,115,135,-0.00008942,-0.0004632,0.0003062,0.347,0.335,0.389,221.9,212.3,228.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.13,0.134,0.0144,0.0125,0.0157,0.00058,0.0005,0.00063,0.303,0.23,0.472,0.012,0.0092,0.019,24.6,24.4,24.7,0.908,0.893,0.939,0.973,0.97,0.98,0.883,0.866,0.92,31.16,23.73,48.61,30.36,23.01,47.64,0,0,0,0,0,0,0.262,0,0.072,0.35,0.65,0.35,38.5
-801626400000,1944,8,1943,11,45,7,0.193,0.0696,0.123,7494.14,47.64,47.64,44.61,2,1,1.1428571428571428,318.4,302.6,337.2,203.4,187.6,115,115,115,-0.00003224,-0.0002735,0.0002922,0.362,0.341,0.38,203.4,187.6,222.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.12,0.132,0.011,0.00876,0.0144,0.00044,0.00035,0.00058,0.392,0.234,0.472,0.016,0.0094,0.019,24.62,24.47,24.71,0.929,0.894,0.939,0.979,0.97,0.98,0.909,0.867,0.92,42.15,24.04,48.61,41.28,23.32,47.64,0,0,0,0,0,0,0.248,0,0.07,0.36,0.64,0.36,38.8
-801021600000,1944,8,1943,11,46,7,0.174,0.0696,0.105,6394.19,40.62,40.62,38.06,1,1,1,288.4,281.5,298.8,173.4,166.5,115,115,115,-0.0001206,-0.0002016,0.000035,0.399,0.385,0.409,173.4,166.5,183.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.00734,0.00665,0.00838,0.00029,0.00026,0.00033,0.335,0.315,0.366,0.013,0.013,0.015,24.81,24.74,24.86,0.926,0.924,0.93,0.974,0.971,0.979,0.902,0.897,0.911,39.07,37.49,41.48,38.06,36.39,40.62,0,0,0,0,0,0,0.211,0,0.069,0.4,0.6,0.4,36.7
-800416800000,1944,8,1943,11,47,7,0.165,0.0696,0.0956,5796.97,36.39,36.39,34.51,1,1,1,273.1,263.1,281.5,158.1,148.1,115,115,115,0.0001709,-0.0003226,0.000461,0.421,0.409,0.437,158.1,148.1,166.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00581,0.00481,0.00665,0.00023,0.00019,0.00026,0.292,0.266,0.315,0.012,0.011,0.013,24.92,24.86,24.98,0.92,0.917,0.924,0.97,0.97,0.971,0.893,0.889,0.897,35.57,33.26,37.49,34.51,32.26,36.39,0,0,0,0,0,0,0.192,0,0.0694,0.42,0.58,0.42,35.1
-799812000000,1944,8,1943,11,48,7,0.154,0.0633,0.0908,5504.83,35.86,35.86,32.77,1,1,1,254.8,242.4,263.1,150.1,139.6,104.7,91,115,-0.00004311,-0.0003489,0.0003724,0.41,0.357,0.452,150.1,139.6,163.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.109,0.00501,0.00396,0.00636,0.0002,0.00016,0.00025,0.27,0.245,0.304,0.011,0.0097,0.012,25.01,24.98,25.07,0.917,0.913,0.923,0.97,0.97,0.97,0.89,0.886,0.895,33.78,31.29,36.97,32.77,30.35,35.86,0,0,0,0,0,0,0.182,0,0.0632,0.41,0.59,0.41,35.7
-799207200000,1944,9,1943,12,49,7,0.142,0.055,0.0873,5306.27,33.15,33.15,31.58,1,1,1,235.4,228.7,242.4,144.4,137.7,91,91,91,-0.00001929,-0.0004466,0.0003532,0.387,0.375,0.398,144.4,137.7,151.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0997,0.104,0.00444,0.00377,0.00514,0.00017,0.00015,0.0002,0.254,0.238,0.272,0.01,0.0093,0.011,25.13,25.07,25.19,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.89,32.56,31.03,34.17,31.58,30.09,33.15,0,0,0,0,0,0,0.175,0,0.0547,0.39,0.61,0.39,37.4
-798602400000,1944,9,1943,12,50,7,0.135,0.055,0.0801,4861.32,30.09,30.09,28.94,1,1,1,223.5,216.8,228.7,132.5,125.8,91,91,91,-0.00003611,-0.0004466,0.0002185,0.407,0.398,0.42,132.5,125.8,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0954,0.0997,0.00325,0.00258,0.00377,0.00013,0.0001,0.00015,0.225,0.21,0.238,0.0089,0.0082,0.0093,25.23,25.19,25.29,0.91,0.907,0.912,0.97,0.97,0.97,0.883,0.88,0.885,29.83,28.28,31.03,28.94,27.44,30.09,0,0,0,0,0,0,0.161,0,0.0549,0.41,0.59,0.41,36
-797997600000,1944,9,1943,12,51,7,0.125,0.055,0.0705,4247.55,26.57,26.57,25.28,1,1,1,207.5,203.8,213,116.5,112.8,91,91,91,-0.00008179,-0.0003681,0.0004558,0.439,0.427,0.446,116.5,112.8,122,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0909,0.0941,0.00165,0.00128,0.0022,0.000065,0.00005,0.000086,0.19,0.182,0.202,0.0074,0.0071,0.0079,25.37,25.32,25.39,0.899,0.896,0.904,0.97,0.97,0.97,0.872,0.869,0.877,26.06,25.18,27.39,25.28,24.43,26.57,0,0,0,0,0,0,0.14,0,0.0545,0.44,0.56,0.44,34
-797392800000,1944,9,1943,12,52,7,0.123,0.0535,0.0691,4162.52,28.16,28.16,24.78,1,1,1,202.7,201.4,203.8,114.2,110.4,88.43,73,91,-0.0001511,-0.0003245,-0.000005349,0.436,0.362,0.452,114.2,110.4,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.09,0.0943,0.00142,0.00104,0.00284,0.000056,0.000041,0.00011,0.185,0.177,0.214,0.0072,0.0069,0.0084,25.4,25.38,25.41,0.897,0.894,0.908,0.97,0.97,0.97,0.87,0.868,0.881,25.54,24.62,29.03,24.78,23.88,28.16,0,0,0,0,0,0,0.138,0,0.0539,0.43,0.56,0.44,33.8
-796788000000,1944,10,1944,1,1,7,0.121,0.0442,0.0771,4697.47,28.16,28.16,27.96,1,1,1,200.6,199.9,201.4,127.6,126.9,73,73,73,0.000253,-0.00002637,0.0004625,0.364,0.362,0.365,127.6,126.9,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0937,0.0943,0.00276,0.00269,0.00284,0.00011,0.00011,0.00011,0.212,0.21,0.214,0.0083,0.0082,0.0084,25.38,25.38,25.39,0.908,0.907,0.908,0.97,0.97,0.97,0.881,0.88,0.881,28.83,28.67,29.03,27.96,27.81,28.16,0,0,0,0,0,0,0.155,0,0.0439,0.37,0.64,0.36,38.8
-796183200000,1944,10,1944,1,2,7,0.12,0.0442,0.0757,4600.67,27.81,27.81,27.38,1,1,1,198.1,196.6,199.9,125.1,123.6,73,73,73,0.0001278,-0.00005727,0.0004625,0.368,0.365,0.371,125.1,123.6,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0926,0.0937,0.00251,0.00236,0.00269,0.000098,0.000092,0.00011,0.206,0.203,0.21,0.0081,0.0079,0.0082,25.39,25.39,25.39,0.906,0.905,0.907,0.97,0.97,0.97,0.879,0.878,0.88,28.23,27.87,28.67,27.38,27.03,27.81,0,0,0,0,0,0,0.152,0,0.0443,0.37,0.63,0.37,38.3
-795578400000,1944,10,1944,1,3,7,0.118,0.0442,0.0741,4494.25,27.03,27.03,26.75,1,1,1,195.5,195.3,196.6,122.5,122.3,73,73,73,-0.0001862,-0.0002077,-0.00005727,0.374,0.371,0.374,122.5,122.3,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0921,0.0926,0.00225,0.00223,0.00236,0.000088,0.000087,0.000092,0.201,0.2,0.203,0.0078,0.0078,0.0079,25.39,25.39,25.39,0.904,0.904,0.905,0.97,0.97,0.97,0.877,0.877,0.878,27.58,27.53,27.87,26.75,26.7,27.03,0,0,0,0,0,0,0.149,0,0.0439,0.37,0.63,0.37,38.1
-794973600000,1944,10,1944,1,4,7,0.119,0.0442,0.0749,4548.16,27.33,27.33,27.07,1,1,1,196.8,195.3,197.9,123.8,122.3,73,73,73,-0.00005441,-0.0002077,0.00002797,0.371,0.369,0.374,123.8,122.3,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0921,0.093,0.00238,0.00223,0.00249,0.000093,0.000087,0.000097,0.203,0.2,0.206,0.008,0.0078,0.008,25.39,25.39,25.39,0.906,0.904,0.906,0.97,0.97,0.97,0.878,0.877,0.879,27.91,27.53,28.18,27.07,26.7,27.33,0,0,0,0,0,0,0.15,0,0.0441,0.37,0.63,0.37,38.2
-794368800000,1944,10,1944,1,5,7,0.121,0.0416,0.0797,4863.98,29.55,29.55,28.95,1,1,1,200.6,199.9,201.4,131.8,126.9,68.71,67,73,0.000253,-0.00002637,0.0004625,0.343,0.333,0.365,131.8,126.9,134.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0937,0.0953,0.00318,0.00269,0.00344,0.00012,0.00011,0.00013,0.221,0.21,0.227,0.0086,0.0082,0.0089,25.38,25.36,25.39,0.91,0.907,0.911,0.97,0.97,0.97,0.882,0.88,0.884,29.85,28.67,30.46,28.95,27.81,29.55,0,0,0,0,0,0,0.161,0,0.0413,0.34,0.66,0.34,40.2
-793764000000,1944,11,1944,2,6,7,0.125,0.0405,0.0844,5155.19,32.15,32.15,30.69,1,1,1,206.5,203.5,213,139.5,136.5,67,67,67,-0.0000814,-0.0003681,0.0004558,0.325,0.315,0.329,139.5,136.5,146,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0961,0.0994,0.00395,0.00365,0.0046,0.00015,0.00014,0.00018,0.239,0.232,0.255,0.0093,0.0091,0.01,25.32,25.27,25.35,0.913,0.912,0.916,0.97,0.97,0.97,0.886,0.884,0.888,31.63,30.94,33.14,30.69,30.01,32.15,0,0,0,0,0,0,0.17,0,0.0406,0.32,0.68,0.32,41.2
-793159200000,1944,11,1944,2,7,7,0.14,0.0405,0.0993,6096.63,39.93,39.93,36.29,1,1,1,231.2,216.8,246.5,164.2,149.8,67,67,67,0.00006477,-0.0003008,0.0002185,0.29,0.272,0.309,164.2,149.8,179.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.101,0.111,0.00642,0.00498,0.00795,0.00025,0.0002,0.00031,0.304,0.264,0.347,0.012,0.01,0.014,25.11,24.97,25.24,0.923,0.917,0.929,0.972,0.97,0.978,0.897,0.89,0.908,37.32,34,40.83,36.29,32.98,39.93,0,0,0,0,0,0,0.202,0,0.0407,0.29,0.71,0.29,43.5
-792554400000,1944,11,1944,2,8,7,0.156,0.054,0.102,6245.35,40.85,40.85,37.17,1,1,1,258.2,250.3,266,168.9,161.6,89.29,67,93,-0.00004624,-0.0003489,0.0003724,0.345,0.268,0.365,168.9,161.6,183.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.113,0.00689,0.00616,0.00833,0.00027,0.00024,0.00033,0.319,0.299,0.359,0.013,0.012,0.014,24.95,24.91,24.98,0.925,0.922,0.93,0.973,0.97,0.98,0.899,0.894,0.911,38.21,36.5,41.69,37.17,35.4,40.85,0,0,0,0,0,0,0.207,0,0.054,0.35,0.65,0.35,40
-791949600000,1944,11,1944,2,9,7,0.178,0.0591,0.119,7353.31,47.36,47.36,43.77,1,1,1,295.1,273.3,317.9,197.4,180.3,97.71,93,104,-0.00002579,-0.0002406,0.000461,0.331,0.316,0.344,197.4,180.3,213.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.121,0.115,0.128,0.00999,0.00803,0.0128,0.0004,0.00032,0.00051,0.408,0.353,0.464,0.016,0.014,0.019,24.71,24.55,24.85,0.934,0.929,0.938,0.98,0.978,0.98,0.915,0.908,0.92,44.68,40.82,48.33,43.77,39.91,47.36,0,0,0,0,0,0,0.243,0,0.059,0.33,0.67,0.33,41.3
-791344800000,1944,12,1944,3,10,7,0.216,0.0629,0.153,8995.82,60.38,60.38,53.55,2,2,2,357.5,327.5,389.6,253.5,223.5,104,104,104,0.0001686,-0.0004632,0.0004552,0.292,0.267,0.318,253.5,223.5,285.6,990,990,990,965.2,965,965.3,24.8,24.7,25,0.142,0.131,0.153,0.0207,0.0147,0.0271,0.00084,0.00059,0.0011,0.277,0.234,0.324,0.011,0.0094,0.013,24.54,24.33,24.73,0.905,0.895,0.914,0.97,0.97,0.97,0.878,0.868,0.886,27.6,24.25,31.12,26.77,23.52,30.19,0,0,0,0,0,0,0.297,0,0.063,0.29,0.71,0.29,41.6
-790740000000,1944,12,1944,3,11,7,0.252,0.0629,0.189,11088.7,68.22,68.22,66,2,2,2,416.5,396.1,427.1,312.5,292.1,104,104,104,-0.0002351,-0.0004444,-0.00004886,0.25,0.243,0.263,312.5,292.1,323.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.162,0.155,0.166,0.0325,0.0284,0.0346,0.0013,0.0012,0.0014,0.368,0.335,0.385,0.015,0.014,0.016,24.16,24.09,24.28,0.919,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.893,34.02,31.83,35.16,33,30.87,34.11,0,0,0,0,0,0,0.367,0,0.063,0.25,0.75,0.25,44
-790135200000,1944,12,1944,3,12,7,0.261,0.0629,0.198,11603.8,73.39,73.39,69.07,2,2,2,431.2,418.2,451.8,327.2,314.2,104,104,104,-0.0001461,-0.0004444,0.00005162,0.241,0.23,0.249,327.2,314.2,347.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.168,0.163,0.175,0.0354,0.0328,0.0396,0.0014,0.0013,0.0016,0.393,0.371,0.428,0.016,0.015,0.018,24.07,23.94,24.15,0.922,0.919,0.926,0.97,0.97,0.971,0.894,0.892,0.899,35.6,34.2,37.78,34.54,33.18,36.7,0,0,0,0,0,0,0.384,0,0.063,0.24,0.76,0.24,44.5
-789530400000,1944,12,1944,3,13,7,0.286,0.0629,0.223,13103.4,79.2,79.2,78,2,2,2,472.4,461.1,477.8,368.4,357.1,104,104,104,-0.0002034,-0.0003753,0.0004141,0.22,0.218,0.226,368.4,357.1,373.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.182,0.178,0.184,0.0437,0.0414,0.0448,0.0018,0.0017,0.0018,0.466,0.445,0.476,0.019,0.018,0.02,23.81,23.77,23.88,0.929,0.927,0.93,0.976,0.973,0.977,0.907,0.903,0.909,39.96,38.77,40.53,39,37.74,39.6,0,0,0,0,0,0,0.433,0,0.063,0.22,0.78,0.22,45.8
-788925600000,1945,1,1944,4,14,7,0.299,0.0726,0.226,13261.8,81.84,81.84,78.94,2,2,2,493.9,477.8,507,373.9,357.8,120,120,120,0.000005959,-0.0002957,0.0004295,0.243,0.237,0.251,373.9,357.8,387,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.185,0.18,0.19,0.0448,0.0416,0.0474,0.0019,0.0017,0.002,0.478,0.448,0.502,0.02,0.018,0.021,23.7,23.62,23.8,0.93,0.927,0.932,0.977,0.973,0.98,0.908,0.902,0.913,40.4,38.72,41.76,39.47,37.69,40.92,0,0,0,0,0,0,0.439,0,0.073,0.24,0.76,0.24,44.4
-788320800000,1945,1,1944,4,15,7,0.319,0.0726,0.246,14439.4,88.99,88.99,85.95,2,2,2,527.4,512.2,542.7,407.4,392.2,120,120,120,-0.0001074,-0.0001554,0.00005005,0.228,0.221,0.234,407.4,392.2,422.7,990,990,990,966,965.9,966,24,24,24.1,0.197,0.192,0.203,0.0515,0.0484,0.0545,0.0021,0.002,0.0023,0.543,0.512,0.573,0.023,0.021,0.024,23.48,23.38,23.58,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,43.85,42.3,45.4,42.97,41.45,44.49,0,0,0,0,0,0,0.477,0,0.073,0.23,0.77,0.23,45.3
-787716000000,1945,1,1944,4,16,7,0.356,0.0701,0.286,16330.2,109.4,109.4,97.2,3,2,2.5714285714285716,588,561.5,629.7,472.2,441.5,115.9,91,120,-0.00002799,-0.000463,0.0004297,0.198,0.145,0.214,472.2,441.5,538.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.224,0.209,0.257,0.0655,0.0583,0.0855,0.0028,0.0024,0.0036,0.549,0.458,0.631,0.023,0.019,0.026,23.21,23.01,23.29,0.929,0.918,0.94,0.974,0.97,0.98,0.905,0.891,0.921,40.08,32.74,48.14,39.08,31.76,47.18,0,0,0,0,0,0,0.54,0,0.07,0.2,0.8,0.2,45.9
-787111200000,1945,1,1944,4,17,7,0.401,0.055,0.346,19511.4,123.3,123.3,116.1,3,3,3,663.1,636.6,698.6,572.1,545.6,91,91,91,0.00001983,-0.0004899,0.0004703,0.137,0.13,0.143,572.1,545.6,607.6,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.276,0.261,0.296,0.0987,0.0882,0.112,0.0042,0.0037,0.0048,0.632,0.583,0.699,0.027,0.025,0.03,22.82,22.61,22.97,0.93,0.928,0.934,0.975,0.972,0.98,0.907,0.901,0.915,39.69,38,41.93,38.71,36.93,41.09,0,0,0,0,0,0,0.645,0,0.055,0.14,0.86,0.14,48.7
-786506400000,1945,1,1944,4,18,7,0.447,0.0599,0.387,21659.1,132.1,132.1,128.9,3,3,3,739.1,704.7,764,640.1,613.7,99,91,105,0.0001599,0.00005735,0.0002226,0.134,0.125,0.142,640.1,613.7,659,990,990,990,966.9,966.7,967,23.1,23,23.3,0.316,0.3,0.328,0.122,0.114,0.128,0.0053,0.0049,0.0055,0.76,0.71,0.797,0.033,0.03,0.035,22.38,22.25,22.57,0.936,0.934,0.938,0.98,0.98,0.98,0.918,0.916,0.919,43.85,42.31,44.94,42.97,41.46,44.04,0,0,0,0,0,0,0.716,0,0.06,0.13,0.87,0.13,48.5
-785901600000,1945,2,1944,5,19,7,0.498,0.0663,0.431,23600.5,143.3,143.3,140.5,4,3,3.2857142857142856,822.9,768.4,858,713.4,663.4,109.6,105,137,0.00001457,-0.0003224,0.0003188,0.133,0.124,0.16,713.4,663.4,740.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.36,0.33,0.376,0.148,0.129,0.16,0.0065,0.0056,0.0071,0.854,0.779,0.927,0.037,0.034,0.041,21.95,21.74,22.22,0.936,0.927,0.941,0.977,0.97,0.98,0.915,0.899,0.923,44.41,36.93,48.61,43.41,35.82,47.64,0,0,0,0,0,0,0.78,0,0.067,0.13,0.87,0.13,47.4
-785296800000,1945,2,1944,5,20,7,0.543,0.0829,0.46,24621.2,153.4,153.4,146.6,4,3,3.7142857142857144,897.3,858,941.1,760.3,721,137,137,137,0.0001624,-0.000356,0.000424,0.153,0.146,0.16,760.3,721,804.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.402,0.367,0.441,0.17,0.15,0.193,0.0076,0.0066,0.0087,0.88,0.788,0.96,0.039,0.035,0.042,21.63,21.42,21.8,0.933,0.927,0.942,0.974,0.97,0.98,0.909,0.899,0.923,41.08,36.73,48.99,40.04,35.63,48.01,0,0,0,0,0,0,0.814,0,0.083,0.15,0.85,0.15,45.3
-784692000000,1945,2,1944,5,21,7,0.643,0.0829,0.56,28910.7,186.1,186.1,172.1,4,4,4,1063,953.8,1164,925.9,816.8,137,137,137,-0.00001604,-0.004861,0.004408,0.13,0.118,0.144,925.9,816.8,1027,990,990,990,968.1,967.7,968.4,21.9,21.6,22.3,0.559,0.453,0.672,0.293,0.203,0.385,0.013,0.0091,0.018,1.23,0.951,1.52,0.056,0.043,0.071,20.68,20.06,21.33,0.937,0.933,0.94,0.979,0.976,0.98,0.918,0.91,0.921,43.93,39.86,47.48,43.02,38.9,46.53,0,0,0,0,0,0,0.956,0,0.083,0.13,0.87,0.13,45
-784087200000,1945,2,1944,5,22,7,0.664,0.0988,0.565,28813.1,192.6,192.6,171.5,4,4,4,1098,982,1222,934.9,799,163.3,137,183,0.001187,-0.00002405,0.004789,0.151,0.112,0.186,934.9,799,1085,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.588,0.448,0.757,0.312,0.19,0.461,0.014,0.0085,0.022,1.29,0.92,1.74,0.06,0.041,0.081,20.5,19.66,21.25,0.936,0.931,0.94,0.978,0.973,0.98,0.915,0.907,0.921,43.84,38.78,49.14,42.88,37.75,48.15,0,0,0,0,0,0,0.953,0,0.099,0.15,0.85,0.15,43.4
-783482400000,1945,3,1944,6,23,7,1.02,0.111,0.645,29071.6,189.4,189.4,173,4,4,4,1690,1140,2186,1507,957.1,183,183,183,440.3,-0.001902,902.9,0.116,0.0837,0.161,1067,957.1,1100,990,990,990,970.1,968.3,971.5,19.9,18.5,21.7,0.828,0.592,0.926,0.44,0.316,0.48,0.022,0.015,0.026,1.77,1.31,1.94,0.09,0.061,0.11,18.16,16.51,20.35,0.933,0.926,0.939,0.98,0.979,0.98,0.914,0.907,0.921,44.15,41.25,48.31,43.26,40.37,47.34,0,0,0,0,0,0,0.961,0,0.375,0.11,0.63,0.37,28.5
-782877600000,1945,3,1944,6,24,7,1.54,0.111,0.665,25366.1,159.5,159.5,151,4,4,4,2550,2255,2899,2367,2072,183,183,183,1267,972.2,1616,0.0723,0.0631,0.0811,1100,1100,1100,990,990,990,972.4,971.7,973.3,17.6,16.7,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.63,14.79,16.34,0.919,0.911,0.926,0.974,0.97,0.978,0.895,0.883,0.905,38.77,36.33,40.79,37.75,35.24,39.88,0,0,0,0,0,0,0.839,0,0.875,0.072,0.43,0.57,16.5
-782272800000,1945,3,1944,6,25,7,1.98,0.135,0.665,22055.6,137.7,137.7,131.3,4,4,4,3271,3020,3529,3048,2837,223,183,239,1948,1737,2190,0.068,0.0597,0.0747,1100,1100,1100,990,990,990,974.1,973.6,974.7,15.9,15.3,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.93,13.38,14.5,0.9,0.892,0.908,0.97,0.97,0.97,0.873,0.865,0.88,33.84,32.18,35.48,32.82,31.21,34.42,0,0,0,0,0,0,0.729,0,1.315,0.068,0.34,0.66,11.1
-781668000000,1945,3,1944,6,26,7,2.3,0.149,0.665,19809.7,122.3,122.3,117.9,4,4,4,3806,3635,3909,3559,3396,247,239,295,2459,2296,2570,0.0649,0.0611,0.0756,1100,1100,1100,990,990,990,975.3,974.9,975.5,14.7,14.5,15.1,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.79,12.57,13.15,0.881,0.876,0.888,0.97,0.97,0.97,0.855,0.85,0.862,30.39,29.71,31.51,29.48,28.82,30.56,0,0,0,0,0,0,0.655,0,1.635,0.065,0.29,0.71,8.61
-781063200000,1945,4,1944,7,27,7,2.27,0.178,0.665,20015.8,122.8,122.8,119.1,4,4,4,3758,3612,3882,3463,3317,295,295,295,2363,2217,2487,0.0786,0.076,0.0817,1100,1100,1100,990,990,990,975.2,974.9,975.4,14.8,14.6,15.1,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.89,12.63,13.2,0.883,0.878,0.889,0.97,0.97,0.97,0.857,0.851,0.862,30.71,29.89,31.65,29.79,28.99,30.7,0,0,0,0,0,0,0.662,0,1.605,0.078,0.29,0.71,8.82
-780458400000,1945,4,1944,7,28,7,2.05,0.178,0.665,21561.8,132.5,132.5,128.3,4,4,4,3388,3219,3529,3093,2924,295,295,295,1993,1824,2134,0.0872,0.0836,0.0916,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.68,13.38,14.03,0.897,0.892,0.902,0.97,0.97,0.97,0.87,0.865,0.875,33.08,32.18,34.15,32.09,31.21,33.13,0,0,0,0,0,0,0.713,0,1.385,0.087,0.32,0.68,10.5
-779853600000,1945,4,1944,7,29,7,1.81,0.165,0.665,23284.6,141.6,141.6,138.6,4,4,4,2986,2874,3136,2713,2604,272.7,217,295,1613,1504,1741,0.0912,0.0755,0.102,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.58,14.22,14.85,0.908,0.904,0.911,0.97,0.97,0.97,0.881,0.877,0.884,35.72,34.67,36.5,34.65,33.63,35.4,0,0,0,0,0,0,0.77,0,1.145,0.091,0.37,0.63,12.9
-779248800000,1945,4,1944,7,30,7,1.59,0.131,0.665,24950,152.3,152.3,148.5,4,4,4,2633,2505,2770,2416,2288,217,217,217,1316,1188,1453,0.0825,0.0783,0.0866,1100,1100,1100,990,990,990,972.6,972.3,973,17.4,17,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.43,15.1,15.74,0.918,0.914,0.921,0.972,0.97,0.974,0.892,0.887,0.897,38.19,37.23,39.1,37.13,36.11,38.08,0,0,0,0,0,0,0.825,0,0.925,0.082,0.42,0.58,15.7
-778644000000,1945,4,1944,7,31,7,1.45,0.162,0.665,26094.1,158.1,158.1,155.3,4,4,4,2404,2307,2496,2136,2031,267.6,217,276,1036,930.6,1179,0.112,0.0869,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.98,15.76,16.22,0.923,0.921,0.925,0.976,0.974,0.977,0.901,0.897,0.904,39.8,39.16,40.46,38.83,38.15,39.53,0,0,0,0,0,0,0.863,0,0.785,0.11,0.46,0.54,18
-778039200000,1945,5,1944,8,32,7,1.31,0.167,0.665,27189.8,165.1,165.1,161.8,4,4,4,2172,2054,2291,1896,1778,276,276,276,796.3,677.6,915.3,0.127,0.12,0.134,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.54,16.26,16.83,0.927,0.925,0.928,0.979,0.977,0.98,0.907,0.904,0.909,41.34,40.56,42.12,40.46,39.63,41.27,0,0,0,0,0,0,0.899,0,0.645,0.13,0.51,0.49,20.8
-777434400000,1945,5,1944,8,33,7,1.15,0.167,0.665,28518.8,173.5,173.5,169.8,4,4,4,1907,1799,2030,1631,1523,276,276,276,531,423.2,654.5,0.145,0.136,0.153,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.26,16.89,17.61,0.93,0.928,0.932,0.98,0.98,0.98,0.912,0.91,0.913,43.3,42.27,44.25,42.44,41.42,43.37,0,0,0,0,0,0,0.943,0,0.485,0.15,0.58,0.42,24.8
-776829600000,1945,5,1944,8,34,7,1.01,0.167,0.665,29906.8,181.5,181.5,178,4,4,4,1671,1571,1775,1395,1295,276,276,276,294.6,195.2,399,0.165,0.155,0.176,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.918,0.908,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.94,0.097,0.095,0.099,18.03,17.69,18.36,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.41,44.47,46.31,44.5,43.58,45.38,0,0,0,0,0,0,0.989,0,0.345,0.17,0.66,0.34,29.6
-776224800000,1945,5,1944,8,35,7,0.868,0.15,0.665,31366.4,191.3,191.3,186.7,4,4,4,1436,1312,1546,1188,1102,247.7,210,276,88.08,2.381,170.4,0.172,0.151,0.191,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.852,0.812,0.892,0.48,0.48,0.48,0.023,0.023,0.024,1.87,1.83,1.91,0.09,0.087,0.094,18.86,18.46,19.29,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.63,46.56,48.8,46.68,45.63,47.82,0,0,0,0,0,0,1.04,0,0.203,0.17,0.77,0.23,36.1
-775620000000,1945,6,1944,9,36,7,0.713,0.127,0.586,29541.1,188.8,188.8,175.8,4,4,4,1179,1073,1284,969.4,862.8,210,210,210,0.0002009,-0.00375,0.003587,0.179,0.164,0.196,969.4,862.8,1074,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.632,0.515,0.774,0.333,0.24,0.447,0.016,0.011,0.021,1.38,1.08,1.73,0.064,0.05,0.082,20.15,19.48,20.79,0.938,0.935,0.939,0.98,0.978,0.98,0.919,0.915,0.92,44.87,41.11,48.16,43.96,40.22,47.19,0,0,0,0,0,0,0.977,0,0.127,0.18,0.82,0.18,41.4
-775015200000,1945,6,1944,9,37,7,0.565,0.0974,0.468,24940.2,164.2,164.2,148.5,4,3,3.5714285714285716,934.5,845.8,1035,773.5,684.8,161,161,161,0.0001666,-0.0001005,0.0004267,0.173,0.156,0.19,773.5,684.8,874.3,990,990,990,967.6,967.3,968,22.4,22,22.7,0.424,0.352,0.514,0.182,0.135,0.249,0.0082,0.006,0.011,0.946,0.856,1.1,0.042,0.038,0.05,21.42,20.89,21.86,0.936,0.93,0.941,0.977,0.972,0.98,0.915,0.903,0.923,43.04,37.94,48.59,42.08,36.86,47.62,0,0,0,0,0,0,0.825,0,0.097,0.17,0.83,0.17,44.1
-774410400000,1945,6,1944,9,38,7,0.474,0.0974,0.377,20852.6,132,132,124.1,3,3,3,783.8,735.5,827.5,622.8,574.5,161,161,161,0.00009699,-0.000358,0.0004527,0.206,0.195,0.219,622.8,574.5,666.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.317,0.289,0.342,0.116,0.0998,0.13,0.0051,0.0043,0.0057,0.739,0.649,0.821,0.032,0.028,0.036,22.23,21.97,22.51,0.934,0.93,0.938,0.979,0.975,0.98,0.915,0.906,0.919,42.27,39.31,44.9,41.37,38.31,44,0,0,0,0,0,0,0.69,0,0.097,0.21,0.8,0.2,44
-773805600000,1945,6,1944,9,39,7,0.4,0.0951,0.305,17064.1,112.9,112.9,101.6,3,3,3,662.2,599.5,725.1,504.9,464.5,157.3,135,161,-0.00005292,-0.0004899,0.0004703,0.238,0.222,0.255,504.9,464.5,564.1,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.249,0.224,0.283,0.0743,0.0629,0.0956,0.0032,0.0027,0.0041,0.525,0.457,0.629,0.022,0.019,0.027,22.93,22.57,23.25,0.922,0.918,0.929,0.97,0.97,0.973,0.895,0.89,0.904,34.89,32.39,38.66,33.86,31.41,37.62,0,0,0,0,0,0,0.564,0,0.095,0.24,0.76,0.24,42.7
-773200800000,1945,7,1944,10,40,7,0.338,0.0816,0.256,14924.2,94.65,94.65,88.83,2,2,2,558.5,525.1,588.3,423.5,390.1,135,135,135,0.0000995,-0.0001554,0.0004297,0.242,0.229,0.257,423.5,390.1,453.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.206,0.194,0.218,0.0547,0.048,0.0607,0.0023,0.002,0.0026,0.579,0.511,0.642,0.024,0.021,0.027,23.31,23.11,23.53,0.937,0.932,0.94,0.98,0.98,0.98,0.918,0.914,0.921,45.32,41.96,48.29,44.42,41.12,47.33,0,0,0,0,0,0,0.494,0,0.082,0.24,0.76,0.24,44.2
-772596000000,1945,7,1944,10,41,7,0.3,0.0816,0.219,12760.8,79.42,79.42,75.96,2,2,2,496.5,481.3,512.2,361.5,346.3,135,135,135,0.00004806,-0.0002325,0.0004295,0.272,0.264,0.281,361.5,346.3,377.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.184,0.179,0.189,0.0423,0.0393,0.0454,0.0018,0.0016,0.0019,0.458,0.43,0.487,0.019,0.018,0.02,23.71,23.61,23.8,0.928,0.925,0.93,0.974,0.97,0.977,0.904,0.898,0.909,39,37.39,40.63,37.98,36.29,39.71,0,0,0,0,0,0,0.422,0,0.081,0.27,0.73,0.27,42.5
-771991200000,1945,7,1944,10,42,7,0.275,0.0905,0.185,10756.2,71.19,71.19,64.03,2,2,2,455.4,442.7,474.7,305.8,256.7,149.6,135,186,-0.0001126,-0.0004154,0.0004141,0.329,0.284,0.42,305.8,256.7,339.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.165,0.15,0.176,0.0312,0.0213,0.0379,0.0013,0.00087,0.0016,0.364,0.288,0.418,0.015,0.012,0.017,23.99,23.85,24.12,0.917,0.906,0.924,0.97,0.97,0.97,0.89,0.879,0.896,33,27.52,36.7,32.01,26.7,35.6,0,0,0,0,0,0,0.356,0,0.09,0.33,0.67,0.33,39.1
-771386400000,1945,7,1944,10,43,7,0.256,0.112,0.144,8332.12,52.52,52.52,49.6,2,1,1.8571428571428572,423.4,406.7,438.5,237.4,220.7,186,186,186,-0.0002935,-0.0004444,0.00002848,0.44,0.424,0.457,237.4,220.7,252.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.138,0.149,0.0175,0.0141,0.0205,0.00071,0.00058,0.00084,0.298,0.246,0.497,0.012,0.01,0.02,24.2,24.07,24.3,0.906,0.895,0.94,0.971,0.97,0.98,0.881,0.868,0.921,29.03,24.14,48.97,28.23,23.41,47.99,0,0,0,0,0,0,0.276,0,0.112,0.44,0.56,0.44,32.5
-770781600000,1945,7,1944,10,44,7,0.237,0.0991,0.138,8110.63,50.36,50.36,48.28,2,1,1.7142857142857142,392.7,379,406.7,228.8,216.5,163.9,155,186,0.0001209,-0.0001856,0.0004552,0.417,0.391,0.462,228.8,216.5,241.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.139,0.136,0.142,0.0158,0.0133,0.0182,0.00064,0.00054,0.00074,0.32,0.24,0.497,0.013,0.0097,0.02,24.32,24.07,24.47,0.91,0.895,0.94,0.973,0.97,0.98,0.885,0.868,0.921,31.74,24.04,48.97,30.93,23.32,47.99,0,0,0,0,0,0,0.268,0,0.099,0.42,0.58,0.42,34.2
-770176800000,1945,8,1944,11,45,7,0.215,0.0937,0.122,7397.31,46.72,46.72,44.03,1,1,1,355.9,347.3,368.3,200.9,192.3,155,155,155,-0.00004187,-0.0004207,0.0004471,0.436,0.421,0.446,200.9,192.3,213.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.125,0.132,0.0105,0.00923,0.0127,0.00042,0.00037,0.00051,0.424,0.396,0.467,0.017,0.016,0.019,24.4,24.29,24.47,0.935,0.932,0.938,0.98,0.98,0.98,0.916,0.914,0.919,44.93,43.03,47.67,44.03,42.17,46.72,0,0,0,0,0,0,0.245,0,0.093,0.44,0.57,0.43,34.4
-769572000000,1945,8,1944,11,46,7,0.204,0.0937,0.11,6703.01,42.17,42.17,39.9,1,1,1,337.5,327.5,347.3,182.5,172.5,155,155,155,-0.00008868,-0.0004632,0.0003114,0.46,0.446,0.473,182.5,172.5,192.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.118,0.125,0.00825,0.00725,0.00923,0.00033,0.00029,0.00037,0.366,0.336,0.396,0.015,0.013,0.016,24.55,24.47,24.63,0.929,0.926,0.932,0.977,0.973,0.98,0.908,0.901,0.914,40.82,38.58,43.03,39.9,37.53,42.17,0,0,0,0,0,0,0.222,0,0.094,0.46,0.54,0.46,32.9
-768967200000,1945,8,1944,11,47,7,0.19,0.0937,0.0966,5813.22,36.7,36.7,34.6,1,1,1,314.7,302.6,324.1,159.7,147.6,155,155,155,0.00004339,-0.0002406,0.0004043,0.493,0.478,0.512,159.7,147.6,169.1,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.117,0.00597,0.00476,0.00691,0.00024,0.00019,0.00028,0.3,0.268,0.326,0.012,0.011,0.013,24.73,24.65,24.82,0.921,0.916,0.925,0.97,0.97,0.971,0.893,0.889,0.898,35.67,32.92,37.79,34.6,31.94,36.7,0,0,0,0,0,0,0.192,0,0.0934,0.49,0.51,0.49,30.6
-768362400000,1945,8,1944,11,48,7,0.174,0.0874,0.087,5237.07,36.07,36.07,31.17,1,1,1,288.4,281.5,298.8,143.9,128.2,144.4,118,155,-0.0001206,-0.0002016,0.000035,0.5,0.417,0.547,143.9,128.2,165.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.107,0.102,0.111,0.00439,0.00282,0.00652,0.00017,0.00011,0.00026,0.259,0.222,0.311,0.01,0.0088,0.012,24.89,24.85,24.95,0.914,0.908,0.923,0.97,0.97,0.97,0.887,0.88,0.896,32.14,28.47,37.18,31.17,27.62,36.07,0,0,0,0,0,0,0.173,0,0.087,0.5,0.5,0.5,30.1
-767757600000,1945,9,1944,12,49,7,0.161,0.0714,0.0897,5424.28,33.85,33.85,32.29,1,1,1,266.3,259.4,273.3,148.3,141.4,118,118,118,0.0001444,-0.0003226,0.000461,0.443,0.432,0.455,148.3,141.4,155.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.108,0.00483,0.00414,0.00553,0.00019,0.00016,0.00022,0.266,0.249,0.284,0.011,0.0098,0.011,24.97,24.92,25.01,0.917,0.914,0.919,0.97,0.97,0.97,0.889,0.886,0.892,33.29,31.69,34.9,32.29,30.74,33.85,0,0,0,0,0,0,0.179,0,0.0713,0.44,0.56,0.44,33.7
-767152800000,1945,9,1944,12,50,7,0.152,0.0714,0.0811,4889.68,30.74,30.74,29.11,1,1,1,252.1,242.4,259.4,134.1,124.4,118,118,118,-0.00001478,-0.0003489,0.0004177,0.468,0.455,0.487,134.1,124.4,141.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0971,0.103,0.00341,0.00244,0.00414,0.00013,0.000096,0.00016,0.231,0.209,0.249,0.0091,0.0082,0.0098,25.06,25.01,25.14,0.91,0.906,0.914,0.97,0.97,0.97,0.883,0.879,0.886,30.01,27.78,31.69,29.11,26.94,30.74,0,0,0,0,0,0,0.162,0,0.0709,0.47,0.53,0.47,32.2
-766548000000,1945,9,1944,12,51,7,0.141,0.0644,0.0765,4610.84,30.73,30.73,27.45,1,1,1,232.9,228.7,236.2,126.5,113.5,106.4,91,118,0.00002802,-0.0004466,0.0001688,0.457,0.393,0.51,126.5,113.5,140.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0969,0.0932,0.101,0.00265,0.00135,0.00405,0.0001,0.000053,0.00016,0.214,0.186,0.244,0.0084,0.0073,0.0096,25.19,25.17,25.23,0.905,0.897,0.913,0.97,0.97,0.97,0.878,0.87,0.886,28.29,25.18,31.68,27.45,24.42,30.73,0,0,0,0,0,0,0.152,0,0.0645,0.46,0.54,0.46,32.7
-765943200000,1945,9,1944,12,52,7,0.137,0.055,0.0816,4953.02,30.09,30.09,29.48,1,1,1,225.9,223.4,228.7,134.9,132.4,91,91,91,-0.0001812,-0.0004466,0.0002185,0.403,0.398,0.407,134.9,132.4,137.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0978,0.0997,0.00349,0.00324,0.00377,0.00014,0.00013,0.00015,0.231,0.225,0.238,0.0091,0.0088,0.0093,25.21,25.19,25.23,0.911,0.91,0.912,0.97,0.97,0.97,0.884,0.882,0.885,30.39,29.8,31.03,29.48,28.9,30.09,0,0,0,0,0,0,0.164,0,0.0554,0.4,0.6,0.4,36.2
-765338400000,1945,10,1945,1,1,7,0.131,0.0587,0.0728,4393.87,26.93,26.93,26.15,1,1,1,217.4,213,220.7,120.4,116,97,97,97,0.0002003,0.00005843,0.0004558,0.446,0.439,0.455,120.4,116,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.0924,0.0951,0.00204,0.0016,0.00237,0.00008,0.000063,0.000093,0.199,0.189,0.206,0.0078,0.0074,0.0081,25.3,25.27,25.33,0.903,0.899,0.905,0.97,0.97,0.97,0.876,0.872,0.878,26.96,25.91,27.77,26.15,25.14,26.93,0,0,0,0,0,0,0.145,0,0.0582,0.45,0.56,0.44,33.5
-764733600000,1945,10,1945,1,2,7,0.124,0.0587,0.0655,3922.98,24.87,24.87,23.35,1,1,1,205.3,203.8,211.9,108.3,106.8,97,97,97,-0.00002429,-0.0003681,0.0002172,0.473,0.458,0.476,108.3,106.8,114.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0891,0.092,0.000829,0.000681,0.00149,0.000032,0.000027,0.000058,0.174,0.171,0.187,0.0068,0.0067,0.0073,25.39,25.34,25.41,0.893,0.891,0.898,0.97,0.97,0.97,0.866,0.865,0.871,24.07,23.72,25.64,23.35,23.01,24.87,0,0,0,0,0,0,0.13,0,0.0585,0.47,0.53,0.47,31.6
-764128800000,1945,10,1945,1,3,7,0.122,0.0566,0.0655,3925.01,27.81,27.81,23.36,1,1,1,201.8,199.9,203.5,108.2,104.4,93.57,73,97,-0.00004171,-0.0003245,0.0004625,0.464,0.365,0.482,108.2,104.4,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0883,0.0937,0.000825,0.000445,0.00269,0.000032,0.000017,0.00011,0.173,0.166,0.21,0.0068,0.0065,0.0082,25.42,25.39,25.43,0.892,0.889,0.907,0.97,0.97,0.97,0.866,0.862,0.88,24.09,23.16,28.67,23.36,22.46,27.81,0,0,0,0,0,0,0.13,0,0.0565,0.46,0.54,0.46,32.2
-763524000000,1945,10,1945,1,4,7,0.122,0.0442,0.078,4752.39,29.17,29.17,28.29,1,1,1,202,197.9,205.9,129,124.9,73,73,73,-0.00006445,-0.0003681,0.0002172,0.361,0.354,0.369,129,124.9,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.093,0.0959,0.0029,0.00249,0.00329,0.00011,0.000097,0.00013,0.215,0.206,0.224,0.0084,0.008,0.0088,25.37,25.34,25.39,0.908,0.906,0.91,0.97,0.97,0.97,0.881,0.879,0.883,29.16,28.18,30.07,28.29,27.33,29.17,0,0,0,0,0,0,0.157,0,0.044,0.36,0.64,0.36,39
-762919200000,1945,10,1945,1,5,7,0.124,0.0511,0.0731,4424.06,29.64,29.64,26.33,1,1,1,205.4,203.8,208.1,120.9,110.8,84.43,73,93,0.00002233,-0.0003681,0.0002172,0.411,0.351,0.456,120.9,110.8,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0902,0.0966,0.00209,0.00108,0.00351,0.000082,0.000042,0.00014,0.199,0.178,0.229,0.0078,0.007,0.009,25.37,25.32,25.4,0.902,0.895,0.911,0.97,0.97,0.97,0.875,0.868,0.884,27.15,24.69,30.56,26.33,23.95,29.64,0,0,0,0,0,0,0.146,0,0.0509,0.41,0.59,0.41,35.7
-762314400000,1945,11,1945,2,6,7,0.132,0.0562,0.0755,4568.11,28.44,28.44,27.19,1,1,1,217.8,208.1,223.4,124.8,115.1,93,93,93,-0.00004309,-0.0002204,0.0001576,0.427,0.416,0.447,124.8,115.1,130.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0951,0.0917,0.0971,0.00248,0.00151,0.00304,0.000097,0.000059,0.00012,0.208,0.187,0.22,0.0082,0.0073,0.0087,25.28,25.24,25.36,0.905,0.898,0.909,0.97,0.97,0.97,0.878,0.871,0.882,28.03,25.71,29.32,27.19,24.94,28.44,0,0,0,0,0,0,0.151,0,0.0565,0.43,0.57,0.43,34.6
-761709600000,1945,11,1945,2,7,7,0.139,0.0562,0.0831,5039.98,30.96,30.96,30,1,1,1,230.3,225.8,234.6,137.3,132.8,93,93,93,-0.00008972,-0.0004466,0.0002185,0.404,0.396,0.412,137.3,132.8,141.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0979,0.101,0.00373,0.00328,0.00416,0.00015,0.00013,0.00016,0.237,0.226,0.247,0.0093,0.0089,0.0097,25.18,25.15,25.22,0.912,0.91,0.914,0.97,0.97,0.97,0.885,0.883,0.886,30.93,29.89,31.92,30,28.99,30.96,0,0,0,0,0,0,0.167,0,0.0559,0.4,0.6,0.4,36.3
-761104800000,1945,11,1945,2,8,7,0.151,0.0562,0.0951,5792.25,37.42,37.42,34.48,1,1,1,250.3,236.2,263.1,157.3,143.2,93,93,93,0.0001327,-0.0003489,0.0003724,0.372,0.353,0.394,157.3,143.2,170.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.102,0.111,0.00573,0.00432,0.00701,0.00023,0.00017,0.00028,0.288,0.251,0.323,0.011,0.0099,0.013,25.02,24.92,25.13,0.92,0.915,0.925,0.971,0.97,0.973,0.893,0.887,0.9,35.52,32.28,38.47,34.48,31.31,37.42,0,0,0,0,0,0,0.192,0,0.0559,0.37,0.63,0.37,38.4
-760500000000,1945,11,1945,2,9,7,0.176,0.0581,0.118,7281.2,46.54,46.54,43.34,1,1,1,291.6,268.9,310.1,195.5,175.9,96.14,93,104,-0.00005617,-0.0002406,0.0001582,0.33,0.307,0.346,195.5,175.9,209.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.12,0.113,0.125,0.00983,0.00759,0.0119,0.00039,0.0003,0.00048,0.402,0.34,0.448,0.016,0.013,0.018,24.73,24.61,24.88,0.933,0.927,0.937,0.979,0.976,0.98,0.914,0.905,0.919,44.26,39.81,47.49,43.34,38.83,46.54,0,0,0,0,0,0,0.241,0,0.058,0.33,0.67,0.33,41.4
