datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-759895200000,1945,12,1945,3,10,7,0.198,0.0629,0.135,8093.17,50.61,50.61,48.17,2,1,1.5714285714285714,327.9,313.5,343.7,223.9,209.5,104,104,104,-0.000009111,-0.0004632,0.0003114,0.318,0.303,0.332,223.9,209.5,239.7,990,990,990,965,965,965.1,25,24.9,25,0.131,0.126,0.137,0.0148,0.0119,0.0179,0.00059,0.00048,0.00072,0.339,0.234,0.476,0.014,0.0094,0.019,24.62,24.52,24.73,0.915,0.895,0.939,0.974,0.97,0.98,0.892,0.868,0.92,35.06,24.25,49.05,34.22,23.52,48.07,0,0,0,0,0,0,0.268,0,0.063,0.32,0.68,0.32,40.9
-759290400000,1945,12,1945,3,11,7,0.221,0.0629,0.158,9259.9,63.08,63.08,55.12,2,2,2,364.8,343.7,402.5,260.8,239.7,104,104,104,0.0002026,-0.00008228,0.0004552,0.286,0.258,0.303,260.8,239.7,298.5,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.144,0.137,0.157,0.0222,0.0179,0.0297,0.00089,0.00072,0.0012,0.287,0.256,0.345,0.012,0.01,0.014,24.49,24.24,24.63,0.907,0.901,0.916,0.97,0.97,0.97,0.88,0.874,0.889,28.41,26.09,32.52,27.56,25.3,31.54,0,0,0,0,0,0,0.306,0,0.063,0.28,0.71,0.29,41.9
-758685600000,1945,12,1945,3,12,7,0.26,0.0629,0.197,11563.6,72.24,72.24,68.83,2,2,2,430.1,412.3,446.6,326.1,308.3,104,104,104,-0.0003026,-0.0004239,-0.00009312,0.242,0.233,0.252,326.1,308.3,342.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.167,0.161,0.173,0.0352,0.0317,0.0385,0.0014,0.0013,0.0016,0.391,0.361,0.419,0.016,0.015,0.017,24.07,23.97,24.18,0.922,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,35.48,33.56,37.23,34.42,32.56,36.12,0,0,0,0,0,0,0.382,0,0.063,0.24,0.76,0.24,44.5
-758080800000,1945,12,1945,3,13,7,0.297,0.0629,0.234,13769,84.51,84.51,81.96,2,2,2,490.5,481.3,502.8,386.5,377.3,104,104,104,0.0001413,-0.0002325,0.0004295,0.212,0.207,0.216,386.5,377.3,398.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.189,0.185,0.193,0.0473,0.0455,0.0498,0.002,0.0019,0.0021,0.5,0.482,0.524,0.021,0.02,0.022,23.69,23.61,23.75,0.932,0.931,0.934,0.979,0.978,0.98,0.913,0.91,0.915,41.84,40.89,43.12,40.98,39.98,42.25,0,0,0,0,0,0,0.455,0,0.063,0.21,0.79,0.21,46.4
-757476000000,1945,12,1945,3,14,7,0.324,0.0712,0.253,14795.7,92.67,92.67,88.07,2,2,2,535.6,507,561.5,417.9,395.4,117.7,104,120,-0.0001809,-0.0004793,0.00005005,0.22,0.205,0.233,417.9,395.4,441.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.193,0.209,0.0536,0.0491,0.0583,0.0022,0.002,0.0024,0.564,0.519,0.612,0.024,0.022,0.026,23.43,23.26,23.59,0.936,0.933,0.939,0.98,0.98,0.98,0.917,0.914,0.92,44.93,42.63,47.28,44.03,41.78,46.33,0,0,0,0,0,0,0.489,0,0.071,0.22,0.78,0.22,45.7
-756871200000,1946,1,1945,4,15,7,0.381,0.0726,0.308,17396.5,116.8,116.8,103.6,3,2,2.857142857142857,629.2,570.2,698.6,509.2,450.2,120,120,120,0.00004022,-0.0004899,0.0004297,0.192,0.172,0.21,509.2,450.2,578.6,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.245,0.212,0.284,0.0768,0.06,0.101,0.0033,0.0025,0.0044,0.556,0.458,0.649,0.024,0.019,0.028,23.03,22.66,23.29,0.926,0.918,0.94,0.973,0.97,0.98,0.901,0.891,0.921,37.78,32.74,48.14,36.76,31.76,47.18,0,0,0,0,0,0,0.575,0,0.073,0.19,0.81,0.19,45.7
-756266400000,1946,1,1945,4,16,7,0.473,0.0726,0.4,22179.2,143,143,132,3,3,3,781.4,725.1,845.8,661.4,605.1,120,120,120,0.0001519,-0.00006785,0.0003188,0.154,0.142,0.166,661.4,605.1,725.8,990,990,990,967,966.8,967.3,23,22.7,23.2,0.331,0.299,0.368,0.129,0.112,0.153,0.0056,0.0048,0.0067,0.806,0.699,0.935,0.035,0.03,0.041,22.17,21.78,22.5,0.937,0.933,0.941,0.98,0.979,0.98,0.919,0.914,0.923,44.91,41.54,48.65,44.01,40.68,47.68,0,0,0,0,0,0,0.733,0,0.073,0.15,0.85,0.15,46.9
-755661600000,1946,1,1945,4,17,7,0.551,0.0841,0.467,24968.8,157,157,148.6,4,3,3.7142857142857144,911.8,863.8,964.9,772.8,724.8,139,139,139,0.000161,-0.0003827,0.0004267,0.153,0.144,0.161,772.8,724.8,825.9,990,990,990,967.5,967.4,967.8,22.5,22.2,22.6,0.416,0.373,0.465,0.178,0.152,0.211,0.0079,0.0067,0.0095,0.911,0.818,0.977,0.041,0.036,0.044,21.54,21.26,21.71,0.934,0.928,0.942,0.975,0.97,0.98,0.911,0.9,0.923,41.57,37.24,48.85,40.56,36.12,47.87,0,0,0,0,0,0,0.826,0,0.084,0.15,0.85,0.15,45.3
-755056800000,1946,1,1945,4,18,7,0.592,0.09,0.501,26409.3,159.8,159.8,157.2,4,4,4,978,964.9,982,829.2,820,148.9,139,162,0.00008625,-0.0004914,0.0002013,0.152,0.142,0.165,829.2,820,843,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.47,0.464,0.481,0.213,0.206,0.224,0.0096,0.0093,0.01,0.987,0.968,1.02,0.044,0.044,0.046,21.2,21.15,21.26,0.934,0.933,0.934,0.977,0.976,0.978,0.912,0.91,0.914,40.24,39.79,40.86,39.3,38.81,39.95,0,0,0,0,0,0,0.873,0,0.091,0.15,0.85,0.15,44.6
-754452000000,1946,2,1945,5,19,7,0.594,0.098,0.496,26082.7,155.3,155.3,155.3,4,4,4,982,982,982,820,820,162,162,162,0.0002013,0.0002013,0.0002013,0.165,0.165,0.165,820,820,820,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.464,0.464,0.464,0.206,0.206,0.206,0.0093,0.0093,0.0093,0.968,0.968,0.968,0.044,0.044,0.044,21.2,21.2,21.2,0.933,0.933,0.933,0.976,0.976,0.976,0.91,0.91,0.91,39.79,39.79,39.79,38.81,38.81,38.81,0,0,0,0,0,0,0.863,0,0.098,0.16,0.84,0.16,43.9
-753847200000,1946,2,1945,5,20,7,0.594,0.098,0.496,26082.7,155.3,155.3,155.3,4,4,4,982,982,982,820,820,162,162,162,0.0002013,0.0002013,0.0002013,0.165,0.165,0.165,820,820,820,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.464,0.464,0.464,0.206,0.206,0.206,0.0093,0.0093,0.0093,0.968,0.968,0.968,0.044,0.044,0.044,21.2,21.2,21.2,0.933,0.933,0.933,0.976,0.976,0.976,0.91,0.91,0.91,39.79,39.79,39.79,38.81,38.81,38.81,0,0,0,0,0,0,0.863,0,0.098,0.16,0.84,0.16,43.9
-753242400000,1946,2,1945,5,21,7,0.594,0.0893,0.505,26560,160.2,160.2,158.1,4,4,4,982,982,982,834.3,820,147.7,137,162,0.0002013,0.0002013,0.0002013,0.151,0.14,0.165,834.3,820,845,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.473,0.464,0.479,0.217,0.206,0.226,0.0098,0.0093,0.01,0.998,0.968,1.02,0.045,0.044,0.046,21.17,21.15,21.2,0.934,0.933,0.935,0.977,0.976,0.978,0.913,0.91,0.914,40.45,39.79,40.95,39.52,38.81,40.06,0,0,0,0,0,0,0.878,0,0.089,0.15,0.85,0.15,44.7
-752637600000,1946,2,1945,5,22,7,0.597,0.0808,0.516,27152,164.8,164.8,161.6,4,4,4,986.6,982,1001,853,845,133.6,129,137,0.0001728,-0.0001005,0.0003032,0.136,0.129,0.14,853,845,871.9,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.487,0.479,0.504,0.232,0.226,0.248,0.01,0.01,0.011,1.04,1.02,1.09,0.047,0.046,0.049,21.11,21.01,21.15,0.935,0.935,0.936,0.979,0.978,0.98,0.915,0.914,0.917,41.28,40.95,42.03,40.4,40.06,41.19,0,0,0,0,0,0,0.898,0,0.081,0.14,0.86,0.14,45.5
-752032800000,1946,3,1945,6,23,7,0.629,0.078,0.551,28645.8,175.4,175.4,170.5,4,4,4,1039,1007,1073,910.3,877.6,129,129,129,-0.0001088,-0.0003981,0.0003362,0.124,0.12,0.128,910.3,877.6,943.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.54,0.51,0.57,0.278,0.252,0.305,0.013,0.011,0.014,1.18,1.1,1.27,0.054,0.05,0.058,20.79,20.6,20.98,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,43.5,42.25,44.75,42.63,41.41,43.85,0,0,0,0,0,0,0.947,0,0.078,0.12,0.88,0.12,45.5
-751428000000,1946,3,1945,6,24,7,0.678,0.078,0.6,30536.1,187.3,187.3,181.8,4,4,4,1120,1073,1164,991.4,943.8,129,129,129,0.0001333,-0.004861,0.004408,0.115,0.111,0.12,991.4,943.8,1035,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.626,0.57,0.685,0.348,0.305,0.396,0.016,0.014,0.018,1.41,1.27,1.55,0.065,0.058,0.072,20.31,20.03,20.6,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.37,44.75,47.78,45.44,43.85,46.82,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,45
-750823200000,1946,3,1945,6,25,7,0.719,0.078,0.641,31946.3,191.3,191.3,190.2,4,4,4,1189,1175,1200,1060,1046,129,129,129,-0.0001732,-0.003821,0.002563,0.109,0.108,0.11,1060,1046,1071,990,990,990,968.5,968.5,968.5,21.5,21.5,21.5,0.722,0.702,0.738,0.428,0.41,0.442,0.02,0.019,0.021,1.65,1.6,1.69,0.077,0.074,0.079,19.86,19.79,19.95,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,48.51,48.11,48.81,47.54,47.15,47.83,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,44.4
-750218400000,1946,3,1945,6,26,7,0.731,0.078,0.653,32306.6,193.7,193.7,192.3,4,4,4,1209,1200,1222,1080,1071,129,129,129,0.003013,0.0006504,0.004559,0.107,0.106,0.108,1080,1071,1093,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.751,0.738,0.771,0.454,0.442,0.471,0.021,0.021,0.022,1.72,1.69,1.77,0.08,0.079,0.083,19.72,19.63,19.79,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,49.06,48.81,49.41,48.08,47.83,48.42,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,44.2
-749613600000,1946,4,1945,7,27,7,0.756,0.0895,0.663,32438,193.4,193.4,193.1,4,4,4,1249,1241,1259,1101,1093,148,148,148,4.647,-0.00375,10.85,0.119,0.118,0.119,1097,1093,1100,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.792,0.785,0.8,0.476,0.471,0.48,0.022,0.022,0.023,1.8,1.78,1.81,0.084,0.084,0.085,19.52,19.47,19.56,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.92,49.26,49.2,49.33,48.27,48.22,48.34,0,0,0,0,0,0,1.07,0,0.093,0.12,0.88,0.12,42.9
-749008800000,1946,4,1945,7,28,7,0.791,0.0895,0.665,32149.6,191.8,191.8,191.4,4,4,4,1308,1297,1323,1160,1149,148,148,148,59.71,48.66,74.67,0.113,0.112,0.114,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.82,0.816,0.827,0.48,0.48,0.48,0.023,0.023,0.023,1.84,1.83,1.84,0.087,0.086,0.087,19.3,19.24,19.34,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.82,48.67,48.92,47.84,47.7,47.95,0,0,0,0,0,0,1.06,0,0.126,0.11,0.84,0.16,40.6
-748404000000,1946,4,1945,7,29,7,0.855,0.0895,0.665,31471.1,189.2,189.2,187.3,4,4,4,1413,1364,1475,1265,1216,148,148,148,165.5,116,227.3,0.105,0.1,0.109,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.865,0.844,0.896,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.86,1.91,0.09,0.089,0.093,18.91,18.68,19.1,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.919,47.79,47.17,48.28,46.83,46.23,47.31,0,0,0,0,0,0,1.04,0,0.19,0.1,0.78,0.22,36.8
-747799200000,1946,4,1945,7,30,7,0.905,0.0895,0.665,30930.2,184.9,184.9,184.1,4,4,4,1496,1475,1528,1348,1327,148,148,148,248.5,227.3,279.6,0.0988,0.0969,0.1,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.903,0.896,0.91,0.48,0.48,0.48,0.023,0.023,0.023,1.92,1.91,1.92,0.093,0.093,0.094,18.61,18.5,18.68,0.936,0.936,0.936,0.98,0.98,0.98,0.917,0.917,0.917,46.97,46.68,47.17,46.03,45.75,46.23,0,0,0,0,0,0,1.02,0,0.24,0.099,0.73,0.27,34.2
-747194400000,1946,4,1945,7,31,7,0.944,0.109,0.665,30548.8,182.3,182.3,181.8,4,4,4,1561,1546,1571,1382,1360,179.4,148,192,281.9,260,298.4,0.115,0.0957,0.124,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.91,0.907,0.911,0.48,0.48,0.48,0.024,0.024,0.024,1.92,1.92,1.93,0.095,0.094,0.095,18.39,18.36,18.44,0.935,0.935,0.935,0.98,0.98,0.98,0.916,0.916,0.917,46.39,46.3,46.51,45.46,45.38,45.58,0,0,0,0,0,0,1.01,0,0.279,0.12,0.7,0.3,32.4
-746589600000,1946,5,1945,8,32,7,0.917,0.116,0.665,30838.9,185.1,185.1,183.6,4,4,4,1516,1475,1557,1324,1283,192,192,192,223.7,183.3,265,0.127,0.123,0.13,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.893,0.874,0.908,0.48,0.48,0.48,0.023,0.023,0.024,1.91,1.89,1.92,0.093,0.092,0.095,18.56,18.41,18.71,0.936,0.935,0.936,0.98,0.98,0.98,0.917,0.917,0.917,46.83,46.43,47.23,45.89,45.5,46.28,0,0,0,0,0,0,1.02,0,0.252,0.13,0.73,0.27,33.6
-745984800000,1946,5,1945,8,33,7,0.853,0.116,0.665,31526.2,189.4,189.4,187.7,4,4,4,1410,1364,1463,1218,1172,192,192,192,117.8,72.01,170.9,0.136,0.131,0.141,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.846,0.827,0.868,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.84,1.88,0.089,0.088,0.091,18.95,18.75,19.11,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.918,0.919,47.87,47.35,48.32,46.91,46.4,47.35,0,0,0,0,0,0,1.04,0,0.188,0.14,0.78,0.22,37
-745380000000,1946,5,1945,8,34,7,0.828,0.116,0.665,31786.6,189.4,189.4,189.2,4,4,4,1370,1364,1388,1178,1172,192,192,192,77.51,72.01,95.56,0.14,0.138,0.141,1100,1100,1100,990,990,990,969.1,969,969.1,20.9,20.9,21,0.829,0.827,0.837,0.48,0.48,0.48,0.023,0.023,0.023,1.84,1.84,1.85,0.088,0.088,0.089,19.09,19.03,19.11,0.937,0.937,0.937,0.98,0.98,0.98,0.919,0.918,0.919,48.27,48.09,48.32,47.3,47.13,47.35,0,0,0,0,0,0,1.05,0,0.163,0.14,0.8,0.2,38.4
-744775200000,1946,5,1945,8,35,7,0.763,0.111,0.648,31770.6,191.4,191.4,189.1,4,4,4,1262,1200,1323,1078,1039,183.1,161,192,7.294,-0.003777,30.67,0.145,0.133,0.155,1071,1039,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.756,0.703,0.81,0.442,0.4,0.48,0.021,0.019,0.023,1.71,1.58,1.82,0.08,0.074,0.087,19.57,19.26,19.89,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.24,47.6,48.82,47.28,46.65,47.84,0,0,0,0,0,0,1.05,0,0.115,0.15,0.85,0.15,41.6
-744170400000,1946,6,1945,9,36,7,0.654,0.0974,0.557,28675.2,183.7,183.7,170.7,4,4,4,1081,995,1175,920.4,834,161,161,161,-0.0004924,-0.003821,0.0003646,0.149,0.137,0.162,920.4,834,1014,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.561,0.477,0.667,0.287,0.217,0.369,0.013,0.0098,0.017,1.22,1,1.49,0.056,0.045,0.069,20.62,20.06,21.12,0.937,0.934,0.94,0.979,0.977,0.98,0.918,0.912,0.921,43.57,40.33,46.87,42.67,39.39,45.94,0,0,0,0,0,0,0.948,0,0.097,0.15,0.85,0.15,43.8
-743565600000,1946,6,1945,9,37,7,0.535,0.0974,0.438,23605.1,152.5,152.5,140.5,4,3,3.4285714285714284,885.2,797.9,964.9,724.2,636.9,161,161,161,0.0002303,-0.00005951,0.0004267,0.183,0.167,0.202,724.2,636.9,803.9,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.384,0.325,0.449,0.155,0.121,0.193,0.0069,0.0053,0.0087,0.864,0.765,0.961,0.038,0.033,0.043,21.69,21.31,22.14,0.935,0.927,0.941,0.977,0.97,0.98,0.913,0.9,0.923,42.54,36.87,48.59,41.56,35.76,47.62,0,0,0,0,0,0,0.781,0,0.097,0.18,0.82,0.18,44.1
-742960800000,1946,6,1945,9,38,7,0.432,0.0974,0.334,18596.8,121.5,121.5,110.7,3,3,3,713.6,662,768.4,552.6,501,161,161,161,-0.0001242,-0.0004899,0.0004703,0.226,0.21,0.243,552.6,501,607.4,990,990,990,966.8,966.5,967,23.2,23,23.5,0.277,0.248,0.308,0.0909,0.0704,0.112,0.0039,0.003,0.0049,0.609,0.515,0.71,0.026,0.022,0.031,22.64,22.32,22.94,0.928,0.922,0.933,0.973,0.97,0.979,0.903,0.894,0.914,37.92,34.64,41.36,36.9,33.6,40.49,0,0,0,0,0,0,0.615,0,0.098,0.23,0.77,0.23,43
-742356000000,1946,6,1945,9,39,7,0.363,0.0974,0.265,15216.9,97.36,97.36,90.58,3,2,2.2857142857142856,599.9,536.9,643.9,438.9,375.9,161,161,161,0.00003992,-0.000463,0.0004297,0.269,0.25,0.3,438.9,375.9,482.9,990,990,990,966.3,966,966.5,23.7,23.5,24,0.216,0.191,0.237,0.0578,0.0452,0.0666,0.0024,0.0019,0.0028,0.552,0.476,0.658,0.023,0.02,0.028,23.16,22.96,23.5,0.931,0.919,0.94,0.977,0.97,0.98,0.91,0.891,0.922,41.63,32.97,48.58,40.69,31.98,47.61,0,0,0,0,0,0,0.503,0,0.098,0.27,0.73,0.27,41.9
-741751200000,1946,7,1945,10,40,7,0.29,0.0816,0.208,12132.8,79.42,79.42,72.22,2,2,2,479,446.6,512.2,344,311.6,135,135,135,0.00002175,-0.0004154,0.0004295,0.283,0.264,0.302,344,311.6,377.2,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.178,0.166,0.189,0.0388,0.0323,0.0454,0.0016,0.0013,0.0019,0.427,0.37,0.487,0.018,0.015,0.02,23.82,23.61,24.02,0.925,0.919,0.93,0.972,0.97,0.977,0.899,0.891,0.909,37.14,33.72,40.63,36.11,32.7,39.71,0,0,0,0,0,0,0.401,0,0.082,0.28,0.72,0.28,41.8
-741146400000,1946,7,1945,10,41,7,0.255,0.0816,0.174,10132.8,63.74,63.74,60.31,2,2,2,422.1,406.7,438.5,287.1,271.7,135,135,135,-0.0002063,-0.0004444,0.00002848,0.32,0.308,0.332,287.1,271.7,303.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.152,0.163,0.0274,0.0243,0.0307,0.0011,0.00099,0.0013,0.331,0.307,0.357,0.014,0.013,0.015,24.17,24.07,24.26,0.914,0.91,0.917,0.97,0.97,0.97,0.886,0.883,0.89,31.09,29.42,32.85,30.16,28.54,31.87,0,0,0,0,0,0,0.335,0,0.081,0.32,0.68,0.32,39.7
-740541600000,1946,7,1945,10,42,7,0.238,0.0816,0.156,9112.81,57.08,57.08,54.24,2,2,2,393.2,382.6,406.7,258.2,247.6,135,135,135,-0.0001101,-0.0004815,0.0001753,0.343,0.332,0.353,258.2,247.6,271.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.144,0.152,0.0216,0.0195,0.0243,0.00088,0.00079,0.00099,0.287,0.272,0.307,0.012,0.011,0.013,24.35,24.26,24.42,0.907,0.904,0.91,0.97,0.97,0.97,0.88,0.877,0.883,27.96,26.81,29.42,27.12,26,28.54,0,0,0,0,0,0,0.301,0,0.082,0.34,0.66,0.34,38.3
-739936800000,1946,7,1945,10,43,7,0.217,0.0816,0.135,8040.85,51.21,51.21,47.86,2,1,1.5714285714285714,359,343.7,379,224,208.7,135,135,135,0.000009165,-0.0004207,0.0003062,0.377,0.356,0.393,224,208.7,244,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.13,0.142,0.0148,0.0117,0.0188,0.0006,0.00047,0.00076,0.342,0.239,0.478,0.014,0.0096,0.019,24.46,24.36,24.57,0.915,0.895,0.939,0.974,0.97,0.98,0.892,0.868,0.92,34.79,24.1,48.62,33.95,23.38,47.64,0,0,0,0,0,0,0.266,0,0.082,0.38,0.62,0.38,37.1
-739332000000,1946,7,1945,10,44,7,0.203,0.0747,0.128,7722.36,47.64,47.64,45.97,2,1,1.2857142857142858,335.1,324.1,343.7,211.6,202.2,123.6,115,135,-0.00008148,-0.0004632,0.0004043,0.368,0.344,0.4,211.6,202.2,219.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.127,0.131,0.0123,0.0104,0.0139,0.00049,0.00042,0.00056,0.386,0.23,0.472,0.015,0.0092,0.019,24.54,24.43,24.7,0.924,0.893,0.939,0.977,0.97,0.98,0.903,0.866,0.92,40.26,23.73,48.61,39.39,23.01,47.64,0,0,0,0,0,0,0.255,0,0.075,0.37,0.63,0.37,38
-738727200000,1946,8,1945,11,45,7,0.187,0.0696,0.117,7185.14,44.86,44.86,42.77,1,1,1,308.5,298.8,317.9,193.5,183.8,115,115,115,-0.00008548,-0.0002406,0.0001582,0.373,0.362,0.385,193.5,183.8,202.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.125,0.00939,0.00838,0.0106,0.00037,0.00033,0.00042,0.396,0.366,0.427,0.016,0.015,0.017,24.66,24.58,24.74,0.933,0.93,0.936,0.98,0.979,0.98,0.914,0.911,0.917,43.65,41.48,45.78,42.77,40.62,44.86,0,0,0,0,0,0,0.238,0,0.07,0.37,0.63,0.37,38.4
-738122400000,1946,8,1945,11,46,7,0.174,0.0696,0.105,6392.2,39.58,39.58,38.05,1,1,1,288.3,283.2,294.6,173.3,168.2,115,115,115,-0.0001636,-0.0002016,-0.0001387,0.399,0.39,0.406,173.3,168.2,179.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.00733,0.00682,0.00796,0.00029,0.00027,0.00032,0.335,0.32,0.353,0.013,0.013,0.014,24.81,24.77,24.85,0.926,0.924,0.929,0.974,0.971,0.977,0.902,0.898,0.907,39.06,37.89,40.51,38.05,36.81,39.58,0,0,0,0,0,0,0.211,0,0.069,0.4,0.6,0.4,36.7
-737517600000,1946,8,1945,11,47,7,0.165,0.0696,0.095,5757.6,36.39,36.39,34.27,1,1,1,272.1,263.1,281.5,157.1,148.1,115,115,115,0.00005896,-0.0003226,0.000461,0.423,0.409,0.437,157.1,148.1,166.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00571,0.00481,0.00665,0.00023,0.00019,0.00026,0.29,0.266,0.315,0.011,0.011,0.013,24.92,24.86,24.98,0.92,0.917,0.924,0.97,0.97,0.971,0.893,0.889,0.897,35.32,33.26,37.49,34.27,32.26,36.39,0,0,0,0,0,0,0.19,0,0.07,0.42,0.58,0.42,34.9
-736912800000,1946,8,1945,11,48,7,0.155,0.0675,0.0879,5321.36,34.9,34.9,31.67,1,1,1,257,250.3,263.1,145.4,135.3,111.6,91,115,0.0001311,-0.0003489,0.0003724,0.434,0.364,0.459,145.4,135.3,159.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00454,0.00353,0.00593,0.00018,0.00014,0.00023,0.259,0.234,0.293,0.01,0.0093,0.012,25.01,24.98,25.06,0.915,0.911,0.921,0.97,0.97,0.97,0.888,0.884,0.893,32.65,30.29,35.98,31.67,29.38,34.9,0,0,0,0,0,0,0.176,0,0.0671,0.44,0.57,0.43,34.3
-736308000000,1946,9,1945,12,49,7,0.143,0.055,0.0882,5358.55,34.06,34.06,31.9,1,1,1,236.8,231.5,246.5,145.8,140.5,91,91,91,0.0000376,-0.0003008,0.0001688,0.384,0.369,0.393,145.8,140.5,155.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00458,0.00405,0.00555,0.00018,0.00016,0.00022,0.258,0.244,0.283,0.01,0.0096,0.011,25.12,25.04,25.17,0.916,0.913,0.92,0.97,0.97,0.97,0.888,0.886,0.892,32.88,31.68,35.12,31.9,30.73,34.06,0,0,0,0,0,0,0.177,0,0.0548,0.38,0.62,0.38,37.5
-735703200000,1946,9,1945,12,50,7,0.135,0.055,0.0798,4840,30.09,30.09,28.81,1,1,1,222.9,216.8,228.7,131.9,125.8,91,91,91,-0.00002194,-0.0004466,0.0002185,0.408,0.398,0.42,131.9,125.8,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0954,0.0997,0.00319,0.00258,0.00377,0.00013,0.0001,0.00015,0.224,0.21,0.238,0.0088,0.0082,0.0093,25.24,25.19,25.29,0.91,0.907,0.912,0.97,0.97,0.97,0.882,0.88,0.885,29.7,28.28,31.03,28.81,27.44,30.09,0,0,0,0,0,0,0.16,0,0.0552,0.41,0.59,0.41,35.9
-735098400000,1946,9,1945,12,51,7,0.127,0.055,0.0715,4316.09,26.57,26.57,25.69,1,1,1,209.2,205.9,213,118.2,114.9,91,91,91,-0.0001204,-0.0003681,0.0004558,0.435,0.427,0.442,118.2,114.9,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0928,0.0916,0.0941,0.00182,0.00149,0.0022,0.000071,0.000058,0.000086,0.194,0.187,0.202,0.0076,0.0073,0.0079,25.35,25.32,25.38,0.901,0.898,0.904,0.97,0.97,0.97,0.874,0.871,0.877,26.49,25.69,27.39,25.69,24.92,26.57,0,0,0,0,0,0,0.143,0,0.0555,0.43,0.56,0.44,34
-734493600000,1946,9,1945,12,52,7,0.123,0.055,0.0682,4100.16,24.45,24.45,24.41,1,1,1,203.7,203.5,203.9,112.7,112.5,91,91,91,-0.00007853,-0.0003245,0.0002172,0.446,0.446,0.447,112.7,112.5,112.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0908,0.0909,0.00127,0.00125,0.00129,0.00005,0.000049,0.00005,0.182,0.182,0.182,0.0071,0.0071,0.0071,25.4,25.39,25.4,0.896,0.896,0.896,0.97,0.97,0.97,0.869,0.869,0.87,25.16,25.12,25.2,24.41,24.36,24.45,0,0,0,0,0,0,0.136,0,0.0548,0.45,0.55,0.45,33.3
-733888800000,1946,9,1945,12,53,7,0.122,0.0457,0.0763,4639.66,28.16,28.16,27.62,1,1,1,201.7,201.4,203.5,126.2,112.5,75.57,73,91,-0.00006896,-0.0003245,-0.00002637,0.374,0.362,0.447,126.2,112.5,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0908,0.0943,0.00262,0.00125,0.00284,0.0001,0.000049,0.00011,0.209,0.182,0.214,0.0082,0.0071,0.0084,25.38,25.38,25.4,0.906,0.896,0.908,0.97,0.97,0.97,0.879,0.869,0.881,28.47,25.12,29.03,27.62,24.36,28.16,0,0,0,0,0,0,0.153,0,0.0457,0.37,0.63,0.37,38
-733284000000,1946,10,1946,1,1,7,0.121,0.0442,0.0766,4661,27.81,27.81,27.74,1,1,1,199.6,197.9,199.9,126.6,124.9,73,73,73,0.0004004,0.00002797,0.0004625,0.366,0.365,0.369,126.6,124.9,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.093,0.0937,0.00266,0.00249,0.00269,0.0001,0.000097,0.00011,0.21,0.206,0.21,0.0082,0.008,0.0082,25.39,25.39,25.39,0.907,0.906,0.907,0.97,0.97,0.97,0.88,0.879,0.88,28.6,28.18,28.67,27.74,27.33,27.81,0,0,0,0,0,0,0.154,0,0.0444,0.37,0.63,0.37,38.5
-732679200000,1946,10,1946,1,2,7,0.12,0.0442,0.0755,4592.18,27.33,27.33,27.33,1,1,1,197.9,197.9,197.9,124.9,124.9,73,73,73,0.00002797,0.00002797,0.00002797,0.369,0.369,0.369,124.9,124.9,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.093,0.093,0.00249,0.00249,0.00249,0.000097,0.000097,0.000097,0.206,0.206,0.206,0.008,0.008,0.008,25.39,25.39,25.39,0.906,0.906,0.906,0.97,0.97,0.97,0.879,0.879,0.879,28.18,28.18,28.18,27.33,27.33,27.33,0,0,0,0,0,0,0.152,0,0.0445,0.37,0.63,0.37,38.3
-732074400000,1946,10,1946,1,3,7,0.119,0.0442,0.0751,4563.28,27.33,27.33,27.16,1,1,1,197.1,196.6,197.9,124.1,123.6,73,73,73,-0.00002074,-0.00005727,0.00002797,0.37,0.369,0.371,124.1,123.6,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0926,0.093,0.00241,0.00236,0.00249,0.000094,0.000092,0.000097,0.204,0.203,0.206,0.008,0.0079,0.008,25.39,25.39,25.39,0.906,0.905,0.906,0.97,0.97,0.97,0.879,0.878,0.879,28,27.87,28.18,27.16,27.03,27.33,0,0,0,0,0,0,0.151,0,0.0439,0.37,0.63,0.37,38.3
-731469600000,1946,10,1946,1,4,7,0.119,0.0426,0.0763,4642.37,28.43,28.43,27.63,1,1,1,196.6,196.6,196.6,126.2,123.6,70.43,67,73,-0.00005727,-0.00005727,-0.00005727,0.358,0.341,0.371,126.2,123.6,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0926,0.0936,0.00262,0.00236,0.00296,0.0001,0.000092,0.00012,0.208,0.203,0.215,0.0081,0.0079,0.0084,25.38,25.38,25.39,0.907,0.905,0.909,0.97,0.97,0.97,0.88,0.878,0.881,28.49,27.87,29.31,27.63,27.03,28.43,0,0,0,0,0,0,0.154,0,0.0427,0.36,0.64,0.36,39
-730864800000,1946,11,1946,2,5,7,0.119,0.0405,0.0784,4776.72,28.43,28.43,28.43,1,1,1,196.6,196.6,196.6,129.6,129.6,67,67,67,-0.00005727,-0.00005727,-0.00005727,0.341,0.341,0.341,129.6,129.6,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0936,0.0936,0.00296,0.00296,0.00296,0.00012,0.00012,0.00012,0.215,0.215,0.215,0.0084,0.0084,0.0084,25.38,25.38,25.38,0.909,0.909,0.909,0.97,0.97,0.97,0.881,0.881,0.881,29.31,29.31,29.31,28.43,28.43,28.43,0,0,0,0,0,0,0.158,0,0.0406,0.34,0.66,0.34,40.1
-730260000000,1946,11,1946,2,6,7,0.119,0.0405,0.0788,4802.03,29.2,29.2,28.58,1,1,1,197.3,196.6,199.9,130.3,129.6,67,67,67,0.00002916,-0.00005727,0.0004625,0.34,0.335,0.341,130.3,129.6,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0936,0.0948,0.00303,0.00296,0.00329,0.00012,0.00012,0.00013,0.217,0.215,0.223,0.0085,0.0084,0.0087,25.38,25.38,25.38,0.909,0.909,0.91,0.97,0.97,0.97,0.882,0.881,0.883,29.47,29.31,30.1,28.58,28.43,29.2,0,0,0,0,0,0,0.159,0,0.0402,0.34,0.66,0.34,40.4
-729655200000,1946,11,1946,2,7,7,0.129,0.0346,0.0945,5815.02,40.6,40.6,34.61,1,1,1,213.5,201.4,231.5,156.3,134.4,57.29,50,67,0.00002728,-0.0003245,0.0002185,0.271,0.216,0.333,156.3,134.4,181.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0953,0.11,0.00563,0.00344,0.00815,0.00022,0.00013,0.00032,0.283,0.227,0.351,0.011,0.0089,0.014,25.24,25.06,25.36,0.92,0.911,0.929,0.972,0.97,0.979,0.894,0.884,0.91,35.58,30.46,41.46,34.61,29.55,40.6,0,0,0,0,0,0,0.192,0,0.0345,0.27,0.73,0.27,45.1
-729050400000,1946,11,1946,2,8,7,0.151,0.0326,0.119,7371.9,47.38,47.38,43.88,1,1,1,250.1,236.2,266,196.3,186.2,53.86,50,77,0.00000161,-0.0003489,0.0003724,0.215,0.191,0.29,196.3,186.2,211.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.111,0.121,0.00986,0.00862,0.0124,0.00039,0.00034,0.00049,0.398,0.365,0.451,0.016,0.014,0.018,24.91,24.8,25.02,0.934,0.931,0.938,0.98,0.98,0.98,0.915,0.913,0.919,44.78,42.53,48.34,43.88,41.68,47.38,0,0,0,0,0,0,0.244,0,0.032,0.22,0.79,0.21,48.8
-728445600000,1946,12,1946,3,9,7,0.182,0.0466,0.136,8095.29,53.31,53.31,48.19,2,1,1.7142857142857142,301.3,273.3,327.5,224.3,196.3,77,77,77,0.00002343,-0.0002406,0.000461,0.256,0.235,0.282,224.3,196.3,250.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.119,0.138,0.0149,0.00963,0.0201,0.0006,0.00038,0.00081,0.294,0.223,0.434,0.012,0.0089,0.017,24.79,24.69,24.9,0.909,0.892,0.937,0.973,0.97,0.98,0.885,0.866,0.918,31.3,23.7,46.85,30.49,22.99,45.91,0,0,0,0,0,0,0.268,0,0.046,0.26,0.75,0.25,44.5
-727840800000,1946,12,1946,3,10,7,0.216,0.0582,0.157,9259.69,58.15,58.15,55.12,2,2,2,356.5,334.4,379,260.2,243.3,96.29,77,104,-0.00005857,-0.0004632,0.0004471,0.269,0.225,0.299,260.2,243.3,275,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.138,0.149,0.022,0.0187,0.025,0.00089,0.00075,0.001,0.285,0.261,0.308,0.011,0.011,0.012,24.53,24.4,24.65,0.908,0.903,0.911,0.97,0.97,0.97,0.88,0.876,0.884,28.41,26.5,29.97,27.56,25.71,29.08,0,0,0,0,0,0,0.306,0,0.059,0.27,0.73,0.27,42.9
-727236000000,1946,12,1946,3,11,7,0.239,0.0629,0.176,10349.6,66.35,66.35,61.61,2,2,2,395.5,382.6,418.2,291.5,278.6,104,104,104,-0.00005513,-0.0004815,0.0004552,0.263,0.249,0.272,291.5,278.6,314.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.15,0.163,0.0283,0.0257,0.0328,0.0011,0.001,0.0013,0.334,0.314,0.371,0.014,0.013,0.015,24.29,24.15,24.37,0.915,0.912,0.919,0.97,0.97,0.97,0.887,0.885,0.892,31.76,30.37,34.2,30.8,29.46,33.18,0,0,0,0,0,0,0.342,0,0.063,0.26,0.74,0.26,43.3
-726631200000,1946,12,1946,3,12,7,0.271,0.0629,0.208,12218.1,78.51,78.51,72.73,2,2,2,448.3,427.1,474.7,344.3,323.1,104,104,104,-0.0002025,-0.0004444,0.0001901,0.232,0.219,0.243,344.3,323.1,370.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.166,0.183,0.0389,0.0346,0.0441,0.0016,0.0014,0.0018,0.423,0.385,0.47,0.017,0.016,0.019,23.96,23.79,24.09,0.925,0.921,0.93,0.972,0.97,0.976,0.899,0.893,0.908,37.42,35.16,40.2,36.36,34.11,39.25,0,0,0,0,0,0,0.404,0,0.063,0.23,0.77,0.23,45.1
-726026400000,1946,12,1946,3,13,7,0.301,0.0698,0.231,13602.5,82.91,82.91,80.97,2,2,2,498.1,485.3,512.2,382.7,372.5,115.4,104,120,0.00001588,-0.0003161,0.0004295,0.232,0.212,0.244,382.7,372.5,392.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.188,0.185,0.192,0.0465,0.0445,0.0484,0.0019,0.0018,0.002,0.494,0.475,0.512,0.02,0.02,0.021,23.66,23.58,23.73,0.931,0.93,0.933,0.979,0.977,0.98,0.912,0.908,0.914,41.36,40.27,42.3,40.48,39.33,41.45,0,0,0,0,0,0,0.45,0,0.07,0.23,0.77,0.23,45.2
-725421600000,1947,1,1946,4,14,7,0.33,0.0726,0.257,15042.4,93.68,93.68,89.54,2,2,2,545.5,525.1,566.7,425.5,405.1,120,120,120,-0.0001138,-0.0004793,0.0001448,0.22,0.212,0.229,425.5,405.1,446.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.197,0.211,0.0551,0.051,0.0593,0.0023,0.0021,0.0025,0.579,0.538,0.623,0.024,0.022,0.026,23.37,23.23,23.5,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.921,45.68,43.63,47.79,44.77,42.76,46.84,0,0,0,0,0,0,0.497,0,0.073,0.22,0.78,0.22,45.6
-724816800000,1947,1,1946,4,15,7,0.362,0.0726,0.289,16394.5,103.2,103.2,97.59,3,2,2.857142857142857,598.4,570.2,629.7,478.4,450.2,120,120,120,0.00001042,-0.000463,0.0004297,0.201,0.191,0.21,478.4,450.2,509.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.212,0.245,0.066,0.06,0.0739,0.0028,0.0025,0.0031,0.502,0.458,0.631,0.021,0.019,0.026,23.21,23.06,23.29,0.923,0.918,0.94,0.971,0.97,0.98,0.897,0.891,0.921,35.78,32.74,48.14,34.78,31.76,47.18,0,0,0,0,0,0,0.542,0,0.073,0.2,0.8,0.2,45.3
-724212000000,1947,1,1946,4,16,7,0.425,0.0726,0.353,19756.8,125.8,125.8,117.6,3,3,3,703.1,636.6,745.4,583.1,516.6,120,120,120,0.0000264,-0.0004056,0.0002226,0.171,0.161,0.189,583.1,516.6,625.4,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.287,0.249,0.311,0.103,0.0766,0.118,0.0044,0.0033,0.0051,0.658,0.536,0.736,0.028,0.023,0.032,22.63,22.38,23.02,0.931,0.924,0.935,0.976,0.97,0.98,0.909,0.896,0.916,40.15,35.92,42.79,39.2,34.85,41.94,0,0,0,0,0,0,0.653,0,0.072,0.17,0.83,0.17,46.5
-723607200000,1947,1,1946,4,17,7,0.435,0.0755,0.359,20111,122,122,119.7,3,3,3,718.8,704.7,741,594,584.7,124.9,120,137,0.0000331,-0.0004115,0.000164,0.174,0.166,0.185,594,584.7,605.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.294,0.288,0.301,0.107,0.104,0.112,0.0046,0.0045,0.0048,0.679,0.66,0.699,0.029,0.028,0.03,22.55,22.44,22.62,0.932,0.931,0.933,0.978,0.977,0.979,0.911,0.909,0.914,40.81,40.26,41.54,39.9,39.32,40.68,0,0,0,0,0,0,0.665,0,0.076,0.17,0.83,0.17,46.2
-723002400000,1947,2,1946,5,18,7,0.451,0.0829,0.368,20519.3,125.7,125.7,122.1,3,3,3,744.9,741,764,607.9,604,137,137,137,0.0001692,0.0001536,0.0002226,0.184,0.179,0.185,607.9,604,627,990,990,990,966.9,966.9,967,23.1,23,23.1,0.303,0.301,0.314,0.112,0.111,0.118,0.0049,0.0048,0.0051,0.706,0.699,0.741,0.031,0.03,0.032,22.41,22.3,22.44,0.934,0.933,0.935,0.979,0.979,0.98,0.914,0.913,0.917,41.58,41.34,42.75,40.71,40.47,41.9,0,0,0,0,0,0,0.679,0,0.083,0.18,0.82,0.18,45.5
-722397600000,1947,2,1946,5,19,7,0.48,0.0663,0.414,22886.8,142.9,142.9,136.2,3,3,3,793.3,764,827.5,683.7,627,109.6,105,137,0.0001615,-0.0003224,0.0003188,0.138,0.127,0.179,683.7,627,722.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.342,0.314,0.364,0.136,0.118,0.151,0.0059,0.0051,0.0066,0.847,0.741,0.925,0.037,0.032,0.041,22.08,21.86,22.3,0.939,0.935,0.941,0.98,0.98,0.98,0.92,0.917,0.923,46.34,42.75,48.61,45.41,41.9,47.64,0,0,0,0,0,0,0.757,0,0.066,0.14,0.86,0.14,47.7
-721792800000,1947,2,1946,5,20,7,0.543,0.0635,0.479,25574.3,164.7,164.7,152.2,4,4,4,897.3,845.8,971,792.3,740.8,105,105,105,0.00001249,-0.0004914,0.0004122,0.117,0.108,0.124,792.3,740.8,866,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.423,0.376,0.491,0.192,0.16,0.243,0.0085,0.0071,0.011,0.894,0.779,1.07,0.04,0.034,0.048,21.62,21.15,21.94,0.931,0.927,0.936,0.974,0.97,0.98,0.907,0.899,0.917,39.06,36.93,42.02,38.06,35.82,41.18,0,0,0,0,0,0,0.846,0,0.064,0.12,0.88,0.12,47.1
-721188000000,1947,2,1946,5,21,7,0.663,0.077,0.586,30007.3,188.2,188.2,178.6,4,4,4,1096,982,1200,968.5,877,127.3,105,183,0.0003458,-0.004861,0.004365,0.115,0.0921,0.158,968.5,877,1035,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.599,0.501,0.675,0.329,0.252,0.396,0.015,0.011,0.018,1.34,1.09,1.54,0.062,0.049,0.071,20.46,19.97,21.08,0.939,0.936,0.94,0.98,0.98,0.98,0.92,0.918,0.921,45.57,42.44,48,44.65,41.59,47.04,0,0,0,0,0,0,0.992,0,0.077,0.12,0.88,0.12,45.3
-720583200000,1947,3,1946,6,22,7,0.839,0.111,0.662,31532.6,191.1,191.1,187.7,4,4,4,1388,1246,1475,1205,1063,183,183,183,110.1,0.004125,192.3,0.132,0.124,0.147,1095,1063,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.835,0.742,0.877,0.473,0.431,0.48,0.023,0.02,0.023,1.84,1.67,1.89,0.088,0.078,0.092,19.04,18.7,19.66,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.921,47.88,47.22,48.74,46.92,46.28,47.76,0,0,0,0,0,0,1.04,0,0.177,0.13,0.79,0.21,37.6
-719978400000,1947,3,1946,6,23,7,1.01,0.111,0.665,29936.6,184.5,184.5,178.2,4,4,4,1667,1492,1799,1484,1309,183,183,183,383.6,209,516.2,0.11,0.102,0.123,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.912,0.885,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.097,0.092,0.099,18.05,17.61,18.64,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.46,44.25,47.06,44.55,43.37,46.11,0,0,0,0,0,0,0.99,0,0.345,0.11,0.66,0.34,29.6
-719373600000,1947,3,1946,6,24,7,1.26,0.111,0.665,27622,171.8,171.8,164.4,4,4,4,2087,1847,2445,1904,1664,183,183,183,803.9,563.6,1162,0.0885,0.0748,0.0991,1100,1100,1100,990,990,990,971.3,970.6,972.2,18.7,17.8,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.1,0.1,0.11,16.78,15.88,17.45,0.928,0.923,0.931,0.979,0.975,0.98,0.908,0.9,0.912,41.99,39.52,43.83,41.1,38.53,42.95,0,0,0,0,0,0,0.913,0,0.595,0.088,0.53,0.47,21.9
-718768800000,1947,3,1946,6,25,7,1.92,0.111,0.665,22548.6,150.8,150.8,134.2,4,4,4,3167,2557,3742,2984,2374,183,183,183,1884,1274,2459,0.0587,0.0489,0.0716,1100,1100,1100,990,990,990,973.9,972.4,975.1,16.1,14.9,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.19,12.93,15.61,0.903,0.884,0.92,0.97,0.97,0.973,0.876,0.858,0.895,34.57,30.82,38.73,33.55,29.9,37.69,0,0,0,0,0,0,0.746,0,1.255,0.058,0.35,0.65,11.7
-718164000000,1947,3,1946,6,26,7,2.69,0.169,0.665,17586.7,114.1,114.1,104.7,4,4,4,4449,3954,4716,4170,3771,279,183,295,3070,2671,3321,0.0625,0.0463,0.0705,1100,1100,1100,990,990,990,976.5,975.6,977,13.5,13,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.033,0.037,1.94,1.94,1.94,0.14,0.13,0.15,11.56,11.07,12.48,0.865,0.864,0.874,0.97,0.97,0.97,0.839,0.838,0.848,26.98,25.78,29.41,26.17,25.01,28.53,0,0,0,0,0,0,0.582,0,2.025,0.063,0.25,0.75,6.54
-717559200000,1947,4,1946,7,27,7,2.83,0.178,0.665,16900.4,102.7,102.7,100.6,4,4,4,4682,4553,4776,4387,4258,295,295,295,3287,3158,3381,0.0631,0.0618,0.0648,1100,1100,1100,990,990,990,976.9,976.7,977.1,13.1,12.9,13.3,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.036,0.037,1.94,1.94,1.94,0.15,0.15,0.15,11.13,10.96,11.37,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.93,25.53,26.48,25.15,24.76,25.69,0,0,0,0,0,0,0.559,0,2.165,0.063,0.23,0.77,5.97
-716954400000,1947,4,1946,7,28,7,2.63,0.178,0.665,17813.1,107.9,107.9,106,4,4,4,4354,4241,4497,4059,3946,295,295,295,2959,2846,3102,0.0678,0.0656,0.0696,1100,1100,1100,990,990,990,976.3,976.1,976.6,13.7,13.4,13.9,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.73,11.47,11.94,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,27.33,26.72,27.81,26.51,25.92,26.97,0,0,0,0,0,0,0.589,0,1.965,0.068,0.25,0.75,6.77
-716349600000,1947,4,1946,7,29,7,2.52,0.178,0.665,18377,110,110,109.4,4,4,4,4164,4135,4206,3869,3840,295,295,295,2769,2740,2811,0.0708,0.0701,0.0713,1100,1100,1100,990,990,990,976,975.9,976.1,14,13.9,14.1,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.034,0.034,1.94,1.94,1.94,0.14,0.14,0.14,12.08,12,12.13,0.865,0.864,0.867,0.97,0.97,0.97,0.839,0.838,0.841,28.19,27.96,28.36,27.35,27.12,27.51,0,0,0,0,0,0,0.608,0,1.855,0.071,0.26,0.74,7.29
-715744800000,1947,4,1946,7,30,7,2.37,0.187,0.665,19311.5,116.1,116.1,114.9,4,4,4,3924,3879,4087,3614,3558,309.9,295,321,2514,2458,2692,0.079,0.0722,0.0828,1100,1100,1100,990,990,990,975.5,975.4,975.8,14.5,14.2,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.54,12.22,12.64,0.876,0.869,0.878,0.97,0.97,0.97,0.849,0.843,0.851,29.63,28.63,29.91,28.74,27.77,29.01,0,0,0,0,0,0,0.639,0,1.705,0.079,0.28,0.72,8.15
-715140000000,1947,5,1946,8,31,7,2.21,0.194,0.665,20451.2,126.6,126.6,121.7,4,4,4,3654,3456,3835,3333,3135,321,321,321,2233,2035,2414,0.088,0.0837,0.0929,1100,1100,1100,990,990,990,974.9,974.5,975.3,15.1,14.7,15.5,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.11,12.73,13.53,0.887,0.88,0.894,0.97,0.97,0.97,0.861,0.853,0.868,31.37,30.2,32.64,30.43,29.29,31.66,0,0,0,0,0,0,0.676,0,1.545,0.088,0.3,0.7,9.25
-714535200000,1947,5,1946,8,32,7,1.93,0.194,0.665,22359.4,138,138,133.1,4,4,4,3199,3008,3405,2878,2687,321,321,321,1778,1587,1984,0.101,0.0943,0.107,1100,1100,1100,990,990,990,974,973.5,974.4,16,15.6,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.09,13.64,14.53,0.902,0.896,0.908,0.97,0.97,0.97,0.875,0.869,0.881,34.3,32.97,35.57,33.27,31.98,34.5,0,0,0,0,0,0,0.739,0,1.265,0.1,0.34,0.66,11.6
-713930400000,1947,5,1946,8,33,7,1.67,0.194,0.665,24346.2,151.2,151.2,144.9,4,4,4,2760,2544,2982,2439,2223,321,321,321,1339,1123,1561,0.117,0.108,0.126,1100,1100,1100,990,990,990,972.9,972.4,973.5,17.1,16.5,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.12,14.59,15.65,0.914,0.909,0.92,0.971,0.97,0.973,0.888,0.881,0.896,37.3,35.75,38.82,36.23,34.67,37.79,0,0,0,0,0,0,0.805,0,1.005,0.12,0.4,0.6,14.6
-713325600000,1947,5,1946,8,34,7,1.45,0.189,0.665,26160.3,158.5,158.5,155.7,4,4,4,2390,2291,2496,2078,2000,311.9,257,321,978.1,900.1,1075,0.13,0.112,0.138,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.02,15.76,16.26,0.924,0.921,0.925,0.976,0.974,0.977,0.901,0.897,0.904,39.89,39.16,40.56,38.93,38.15,39.63,0,0,0,0,0,0,0.865,0,0.785,0.13,0.46,0.54,18
-712720800000,1947,6,1946,9,35,7,1.23,0.155,0.665,27826.4,169.9,169.9,165.6,4,4,4,2039,1902,2197,1782,1645,257,257,257,682.5,544.9,839.8,0.126,0.117,0.135,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.88,16.48,17.28,0.928,0.926,0.93,0.98,0.979,0.98,0.909,0.906,0.912,42.27,41.18,43.34,41.41,40.29,42.47,0,0,0,0,0,0,0.92,0,0.565,0.13,0.54,0.46,22.6
-712116000000,1947,6,1946,9,36,7,0.997,0.155,0.665,30029.5,181.5,181.5,178.7,4,4,4,1649,1571,1856,1392,1314,257,257,257,291.5,214.2,498.6,0.157,0.138,0.164,1100,1100,1100,990,990,990,970,969.7,970.6,20,19.4,20.3,0.919,0.915,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.93,1.94,0.097,0.095,0.1,18.1,17.43,18.36,0.934,0.931,0.935,0.98,0.98,0.98,0.915,0.912,0.916,45.6,43.75,46.29,44.69,42.88,45.36,0,0,0,0,0,0,0.993,0,0.332,0.16,0.67,0.33,30.1
-711511200000,1947,6,1946,9,37,7,0.889,0.155,0.664,31070.6,188.8,188.8,184.9,4,4,4,1470,1339,1571,1213,1082,257,257,257,115.3,0.0004876,214.2,0.175,0.164,0.192,1097,1082,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.875,0.802,0.915,0.477,0.457,0.48,0.023,0.022,0.024,1.88,1.78,1.93,0.091,0.084,0.095,18.73,18.36,19.26,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.919,47.18,46.29,48.16,46.24,45.36,47.2,0,0,0,0,0,0,1.03,0,0.225,0.17,0.75,0.25,35
-710906400000,1947,6,1946,9,38,7,0.745,0.155,0.59,29469.1,185.1,185.1,175.4,4,4,4,1233,1155,1312,975.5,898.3,257,257,257,0.0003418,-0.0004411,0.001347,0.209,0.196,0.222,975.5,898.3,1055,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.65,0.558,0.762,0.336,0.269,0.422,0.016,0.012,0.02,1.41,1.18,1.68,0.066,0.055,0.079,19.96,19.44,20.43,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.75,42.13,47.22,43.85,41.29,46.28,0,0,0,0,0,0,0.975,0,0.155,0.21,0.79,0.21,39.6
-710301600000,1947,6,1946,9,39,7,0.642,0.14,0.502,25990.2,165.7,165.7,154.7,4,4,4,1062,987.8,1147,830.3,760.8,231.3,227,257,0.0001279,-0.0002608,0.0004468,0.218,0.202,0.23,830.3,760.8,896.2,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.489,0.425,0.55,0.217,0.17,0.267,0.0099,0.0077,0.012,1.01,0.851,1.17,0.046,0.038,0.054,20.9,20.47,21.3,0.933,0.928,0.936,0.975,0.97,0.98,0.91,0.9,0.918,39.65,36.87,42.26,38.68,35.76,41.42,0,0,0,0,0,0,0.859,0,0.14,0.22,0.78,0.22,40.5
-709696800000,1947,7,1946,10,40,7,0.538,0.137,0.4,21722.4,142.8,142.8,129.3,3,3,3,888.9,837.3,971,661.9,610.3,227,227,227,0.00009008,-0.0004914,0.000424,0.256,0.234,0.271,661.9,610.3,744,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.35,0.319,0.409,0.13,0.113,0.162,0.0058,0.005,0.0073,0.827,0.725,1.01,0.037,0.032,0.045,21.72,21.21,22.03,0.937,0.933,0.941,0.98,0.978,0.98,0.918,0.913,0.923,43.99,41.02,48.57,43.1,40.13,47.59,0,0,0,0,0,0,0.718,0,0.138,0.25,0.74,0.26,40.4
-709092000000,1947,7,1946,10,41,7,0.448,0.137,0.31,17157.6,112.7,112.7,102.1,3,2,2.857142857142857,740.2,690.2,797.9,513.2,463.2,227,227,227,-0.00006788,-0.0004777,0.0003188,0.307,0.284,0.329,513.2,463.2,570.9,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.264,0.235,0.296,0.077,0.0626,0.0984,0.0033,0.0027,0.0043,0.579,0.488,0.677,0.025,0.021,0.029,22.56,22.26,22.79,0.926,0.919,0.941,0.972,0.97,0.98,0.9,0.891,0.922,37.34,32.7,48.41,36.3,31.72,47.44,0,0,0,0,0,0,0.567,0,0.138,0.31,0.69,0.31,38.3
-708487200000,1947,7,1946,10,42,7,0.384,0.137,0.247,14171.5,89.54,89.54,84.35,2,2,2,635.6,606.9,662,408.6,379.9,227,227,227,0.00004452,-0.000463,0.0004703,0.358,0.343,0.374,408.6,379.9,435,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.198,0.219,0.0517,0.046,0.057,0.0022,0.0019,0.0024,0.556,0.499,0.611,0.024,0.021,0.026,23,22.84,23.17,0.934,0.93,0.938,0.979,0.976,0.98,0.915,0.908,0.919,43.06,40.17,45.68,42.18,39.22,44.77,0,0,0,0,0,0,0.469,0,0.137,0.36,0.64,0.36,36.9
-707882400000,1947,7,1946,10,43,7,0.338,0.126,0.212,12190.6,75.44,75.44,72.56,2,2,2,559.7,525.1,593.1,351.1,334.5,208.6,184,227,0.00003536,-0.0002228,0.0004297,0.372,0.339,0.404,351.1,334.5,366.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.186,0.181,0.193,0.0402,0.0369,0.0432,0.0017,0.0015,0.0018,0.445,0.417,0.473,0.019,0.017,0.02,23.44,23.26,23.61,0.926,0.923,0.928,0.971,0.97,0.973,0.899,0.895,0.904,37.35,35.5,38.75,36.28,34.44,37.72,0,0,0,0,0,0,0.403,0,0.126,0.37,0.63,0.37,36.1
-707277600000,1947,8,1946,11,44,7,0.304,0.111,0.192,11098.8,68.84,68.84,66.06,2,2,2,501.8,490.4,515.4,317.8,306.4,184,184,184,-0.00006307,-0.0004089,0.0004295,0.367,0.357,0.375,317.8,306.4,331.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.173,0.169,0.178,0.0336,0.0313,0.0363,0.0014,0.0013,0.0015,0.385,0.366,0.408,0.016,0.015,0.017,23.76,23.67,23.83,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.895,34.05,32.84,35.48,33.03,31.85,34.42,0,0,0,0,0,0,0.367,0,0.112,0.37,0.63,0.37,36.5
-706672800000,1947,8,1946,11,45,7,0.283,0.111,0.171,9907.99,61.84,61.84,58.98,2,2,2,467.4,451.8,481.3,283.4,267.8,184,184,184,-0.00002099,-0.0003753,0.0004141,0.394,0.382,0.407,283.4,267.8,297.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.166,0.0267,0.0236,0.0295,0.0011,0.00097,0.0012,0.33,0.306,0.351,0.014,0.013,0.014,23.97,23.88,24.06,0.913,0.909,0.916,0.97,0.97,0.97,0.885,0.882,0.888,30.4,28.72,31.88,29.49,27.86,30.92,0,0,0,0,0,0,0.328,0,0.112,0.39,0.6,0.4,35
-706068000000,1947,8,1946,11,46,7,0.262,0.111,0.151,8712.44,53.83,53.83,51.86,2,2,2,433.4,418.2,442.7,249.4,234.2,184,184,184,-0.0002129,-0.0004444,0.00002848,0.425,0.416,0.44,249.4,234.2,258.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.152,0.0199,0.0168,0.0217,0.00081,0.00069,0.00089,0.279,0.257,0.292,0.011,0.01,0.012,24.17,24.12,24.26,0.904,0.899,0.907,0.97,0.97,0.97,0.877,0.872,0.88,26.73,25.04,27.75,25.93,24.28,26.91,0,0,0,0,0,0,0.288,0,0.111,0.42,0.58,0.42,33.3
-705463200000,1947,8,1946,11,47,7,0.243,0.111,0.131,7770.86,48.57,48.57,46.26,2,1,1.4285714285714286,401.2,385.2,418.2,217.2,201.2,184,184,184,-0.00004987,-0.0003228,0.0004552,0.459,0.44,0.478,217.2,201.2,234.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.143,0.0134,0.0102,0.0168,0.00055,0.00041,0.00069,0.367,0.241,0.489,0.015,0.0098,0.02,24.23,24.1,24.33,0.919,0.894,0.939,0.976,0.97,0.98,0.897,0.867,0.921,36.96,23.75,48.51,36.12,23.04,47.54,0,0,0,0,0,0,0.257,0,0.112,0.46,0.54,0.46,32
-704858400000,1947,9,1946,12,48,7,0.223,0.0835,0.14,8171.13,51.31,51.31,48.64,2,1,1.8571428571428572,368.8,354,382.6,230.8,216,138,138,138,0.00002931,-0.0004815,0.0004471,0.375,0.361,0.39,230.8,216,244.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.133,0.143,0.0162,0.0132,0.0189,0.00065,0.00053,0.00077,0.284,0.235,0.476,0.011,0.0095,0.019,24.47,24.35,24.57,0.904,0.893,0.939,0.971,0.97,0.98,0.878,0.867,0.92,28.49,23.75,48.43,27.71,23.04,47.46,0,0,0,0,0,0,0.27,0,0.083,0.37,0.63,0.37,36.6
-704253600000,1947,9,1946,12,49,7,0.205,0.0835,0.121,7408.57,46.03,46.03,44.1,1,1,1,338.5,330.7,347.3,200.5,192.7,138,138,138,-0.0001993,-0.0004632,0.0003062,0.408,0.397,0.417,200.5,192.7,209.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.127,0.124,0.13,0.0103,0.00927,0.0119,0.00041,0.00037,0.00048,0.422,0.396,0.452,0.017,0.016,0.018,24.49,24.41,24.55,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,45,43.27,46.96,44.1,42.41,46.03,0,0,0,0,0,0,0.245,0,0.084,0.41,0.59,0.41,36.1
-703648800000,1947,9,1946,12,50,7,0.192,0.0835,0.109,6641.05,41.71,41.71,39.53,1,1,1,318.3,310.1,327.5,180.3,172.1,138,138,138,0.0001222,-0.0001635,0.0004043,0.434,0.421,0.445,180.3,172.1,189.5,990,990,990,965,965,965,25,25,25,0.12,0.117,0.123,0.00803,0.00721,0.00895,0.00032,0.00029,0.00036,0.358,0.334,0.386,0.014,0.013,0.015,24.65,24.58,24.72,0.929,0.926,0.932,0.977,0.973,0.98,0.907,0.901,0.913,40.47,38.61,42.56,39.53,37.57,41.71,0,0,0,0,0,0,0.22,0,0.083,0.43,0.57,0.43,34.6
-703044000000,1947,9,1946,12,51,7,0.183,0.0835,0.0991,5993.4,37.57,37.57,35.68,1,1,1,301.9,294.6,310.1,163.9,156.6,138,138,138,-0.00004868,-0.0002406,0.0001582,0.457,0.445,0.468,163.9,156.6,172.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.112,0.117,0.00639,0.00566,0.00721,0.00025,0.00023,0.00029,0.311,0.291,0.334,0.012,0.012,0.013,24.78,24.72,24.83,0.923,0.92,0.926,0.971,0.97,0.973,0.896,0.892,0.901,36.76,35.08,38.61,35.68,34.02,37.57,0,0,0,0,0,0,0.198,0,0.0839,0.46,0.54,0.46,32.8
-702439200000,1947,9,1946,12,52,7,0.176,0.0714,0.105,6399.25,39.72,39.72,38.09,1,1,1,291.3,290,294.6,173.3,156.6,118,110,138,-0.0001554,-0.0001973,-0.0001387,0.404,0.379,0.468,173.3,156.6,180,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.112,0.117,0.00733,0.00566,0.008,0.00029,0.00023,0.00032,0.336,0.291,0.354,0.013,0.012,0.014,24.8,24.79,24.83,0.926,0.92,0.929,0.975,0.97,0.977,0.903,0.892,0.908,39.05,35.08,40.64,38.09,34.02,39.72,0,0,0,0,0,0,0.212,0,0.071,0.41,0.6,0.4,36.4
-701834400000,1947,10,1947,1,1,7,0.168,0.0665,0.101,6170.78,39.01,39.01,36.73,1,1,1,277.6,268.9,287.1,167.6,158.9,110,110,110,0.00006947,-0.0002016,0.000461,0.396,0.383,0.409,167.6,158.9,177.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.00676,0.00589,0.00771,0.00027,0.00023,0.00031,0.319,0.294,0.346,0.013,0.012,0.014,24.87,24.81,24.93,0.924,0.921,0.928,0.972,0.97,0.976,0.898,0.893,0.905,37.79,35.77,39.97,36.73,34.7,39.01,0,0,0,0,0,0,0.204,0,0.067,0.4,0.6,0.4,36.7
-701229600000,1947,10,1947,1,2,7,0.161,0.0665,0.0948,5750.57,34.7,34.7,34.23,1,1,1,266.8,266,268.9,156.8,156,110,110,110,-0.0002163,-0.0003226,0.00004971,0.413,0.409,0.414,156.8,156,158.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.11,0.00568,0.0056,0.00589,0.00023,0.00022,0.00023,0.289,0.286,0.294,0.011,0.011,0.012,24.94,24.93,24.95,0.92,0.92,0.921,0.97,0.97,0.97,0.892,0.892,0.893,35.29,35.09,35.77,34.23,34.04,34.7,0,0,0,0,0,0,0.19,0,0.0662,0.41,0.59,0.41,35.7
-700624800000,1947,10,1947,1,3,7,0.159,0.0665,0.0925,5605.45,33.41,33.41,33.37,1,1,1,262.9,261.9,263.1,152.9,151.9,110,110,110,0.0001637,0.0001581,0.0001973,0.418,0.418,0.42,152.9,151.9,153.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.108,0.00529,0.00519,0.00531,0.00021,0.00021,0.00021,0.278,0.276,0.279,0.011,0.011,0.011,24.97,24.97,24.98,0.918,0.918,0.919,0.97,0.97,0.97,0.891,0.891,0.891,34.4,34.15,34.44,33.37,33.13,33.41,0,0,0,0,0,0,0.185,0,0.0665,0.42,0.58,0.42,35.3
-700020000000,1947,10,1947,1,4,7,0.161,0.0658,0.095,5763.62,35.62,35.62,34.31,1,1,1,266,263.1,268.9,157.1,153.1,108.9,106,110,-0.0002008,-0.0003226,0.0001581,0.41,0.394,0.418,157.1,153.1,162.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.111,0.00571,0.00531,0.00629,0.00023,0.00021,0.00025,0.289,0.279,0.305,0.011,0.011,0.012,24.95,24.92,24.97,0.92,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.895,35.37,34.44,36.72,34.31,33.41,35.62,0,0,0,0,0,0,0.191,0,0.066,0.41,0.59,0.41,35.8
-699415200000,1947,11,1947,2,5,7,0.161,0.0641,0.0973,5905.54,35.62,35.62,35.15,1,1,1,266.8,263.1,268.9,160.8,157.1,106,106,106,-0.00009439,-0.0003226,0.0001581,0.397,0.394,0.403,160.8,157.1,162.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.111,0.00608,0.00571,0.00629,0.00024,0.00023,0.00025,0.299,0.289,0.305,0.012,0.011,0.012,24.93,24.92,24.96,0.922,0.92,0.922,0.97,0.97,0.97,0.894,0.893,0.895,36.24,35.39,36.72,35.15,34.32,35.62,0,0,0,0,0,0,0.195,0,0.0637,0.4,0.6,0.4,36.7
