datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-698810400000,1947,11,1947,2,6,7,0.16,0.0641,0.0954,5790.43,36.65,36.65,34.47,1,1,1,263.7,259.4,273.3,157.7,153.4,106,106,106,0.0002125,-0.0003226,0.000461,0.402,0.388,0.409,157.7,153.4,167.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00577,0.00534,0.00673,0.00023,0.00021,0.00027,0.291,0.279,0.317,0.012,0.011,0.013,24.95,24.89,24.98,0.92,0.919,0.924,0.97,0.97,0.971,0.893,0.891,0.897,35.53,34.52,37.74,34.47,33.49,36.65,0,0,0,0,0,0,0.191,0,0.0646,0.4,0.6,0.4,36.2
-698205600000,1947,11,1947,2,7,7,0.176,0.0607,0.115,7008.73,45.82,45.82,41.72,2,1,1.1428571428571428,290.6,273.3,324.1,190.2,167.3,100.4,93,106,0.00006003,-0.0001652,0.000461,0.346,0.311,0.388,190.2,167.3,218.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.112,0.13,0.00936,0.00673,0.0136,0.00037,0.00027,0.00054,0.35,0.228,0.435,0.014,0.0091,0.017,24.78,24.67,24.89,0.925,0.892,0.936,0.977,0.97,0.98,0.903,0.866,0.918,39.34,23.62,46.64,38.45,22.91,45.7,0,0,0,0,0,0,0.232,0,0.061,0.34,0.65,0.35,39.8
-697600800000,1947,11,1947,2,8,7,0.181,0.0562,0.125,7617.89,48.18,48.18,45.34,2,1,1.1428571428571428,298.9,281.5,321.2,205.9,188.5,93,93,93,-0.00001838,-0.0002406,0.0002922,0.312,0.29,0.33,205.9,188.5,228.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.118,0.132,0.0115,0.00885,0.0156,0.00046,0.00035,0.00063,0.397,0.239,0.474,0.016,0.0096,0.019,24.7,24.58,24.8,0.93,0.897,0.939,0.979,0.97,0.98,0.91,0.87,0.92,42.79,24.83,49.14,41.9,24.09,48.16,0,0,0,0,0,0,0.252,0,0.056,0.31,0.69,0.31,42.1
-696996000000,1947,12,1947,3,9,7,0.198,0.0629,0.135,8068.14,52.89,52.89,48.02,2,1,1.5714285714285714,327.2,294.6,354,223.2,190.6,104,104,104,-0.0001624,-0.0004632,0.0004471,0.319,0.294,0.353,223.2,190.6,250,990,990,990,965,964.9,965.2,25,24.8,25.1,0.131,0.119,0.14,0.0148,0.00906,0.02,0.00059,0.00036,0.00081,0.324,0.243,0.437,0.013,0.0098,0.017,24.64,24.56,24.74,0.916,0.897,0.937,0.974,0.97,0.98,0.892,0.871,0.918,34.27,25.03,46.58,33.43,24.28,45.65,0,0,0,0,0,0,0.267,0,0.063,0.32,0.68,0.32,40.7
-696391200000,1947,12,1947,3,10,7,0.229,0.0629,0.166,9756.65,61.74,61.74,58.08,2,2,2,378.6,364,396.1,274.6,260,104,104,104,0.00006754,-0.00008301,0.0004552,0.275,0.263,0.286,274.6,260,292.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.144,0.155,0.0249,0.022,0.0284,0.001,0.00089,0.0012,0.308,0.286,0.335,0.012,0.012,0.014,24.4,24.28,24.49,0.911,0.908,0.915,0.97,0.97,0.97,0.884,0.881,0.888,29.94,28.35,31.83,29.04,27.5,30.87,0,0,0,0,0,0,0.323,0,0.063,0.27,0.72,0.28,42.6
-695786400000,1947,12,1947,3,11,7,0.249,0.0629,0.186,10935.5,67.19,67.19,65.09,2,2,2,412.1,406.7,422.2,308.1,302.7,104,104,104,-0.0002306,-0.0003606,-0.00008105,0.252,0.246,0.256,308.1,302.7,318.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.159,0.164,0.0316,0.0305,0.0336,0.0013,0.0012,0.0014,0.361,0.352,0.377,0.015,0.014,0.015,24.18,24.12,24.22,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.89,0.893,33.55,32.97,34.63,32.55,31.98,33.6,0,0,0,0,0,0,0.362,0,0.063,0.25,0.75,0.25,43.9
-695181600000,1947,12,1947,3,12,7,0.284,0.0629,0.221,12978.2,94.75,94.75,77.25,2,2,2,469.6,427.1,554.6,365.6,323.1,104,104,104,-0.0002208,-0.0004793,0.00002848,0.223,0.188,0.243,365.6,323.1,450.6,990,990,990,965.7,965.5,966.1,24.3,23.9,24.5,0.181,0.166,0.211,0.0431,0.0346,0.0601,0.0018,0.0014,0.0025,0.464,0.385,0.63,0.019,0.016,0.026,23.82,23.27,24.09,0.928,0.921,0.94,0.975,0.97,0.98,0.905,0.893,0.921,39.62,35.16,48.34,38.63,34.11,47.38,0,0,0,0,0,0,0.429,0,0.063,0.22,0.78,0.22,45.7
-694576800000,1947,12,1947,3,13,7,0.315,0.0684,0.247,14485.8,93.68,93.68,86.23,2,2,2,521.5,490.4,566.7,408.3,386.4,113.1,104,120,-0.00005772,-0.0004793,0.0004295,0.217,0.207,0.234,408.3,386.4,446.7,990,990,990,965.9,965.8,966.2,24.1,23.8,24.2,0.197,0.188,0.211,0.0517,0.0473,0.0593,0.0021,0.002,0.0025,0.545,0.5,0.623,0.023,0.021,0.026,23.51,23.23,23.69,0.935,0.932,0.939,0.98,0.98,0.98,0.916,0.913,0.921,43.99,41.83,47.79,43.11,40.99,46.84,0,0,0,0,0,0,0.479,0,0.068,0.22,0.78,0.22,46
-693972000000,1948,1,1947,4,14,7,0.376,0.0726,0.304,17092.9,107.2,107.2,101.7,3,3,3,622,588.3,650.5,502,468.3,120,120,120,0.0001197,-0.0002825,0.0004688,0.193,0.184,0.204,502,468.3,530.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.241,0.222,0.257,0.0727,0.0637,0.0822,0.0031,0.0027,0.0035,0.512,0.458,0.56,0.022,0.019,0.024,23.1,22.94,23.29,0.922,0.918,0.926,0.97,0.97,0.97,0.895,0.891,0.898,34.96,32.74,36.82,33.91,31.76,35.72,0,0,0,0,0,0,0.565,0,0.072,0.19,0.81,0.19,45.5
-693367200000,1948,1,1947,4,15,7,0.442,0.0726,0.37,20641.7,131.2,131.2,122.9,3,3,3,731.2,667.6,776.2,611.2,547.6,120,120,120,-0.00001949,-0.0004777,0.0002802,0.165,0.155,0.18,611.2,547.6,656.2,990,990,990,966.8,966.6,967,23.2,23,23.4,0.303,0.267,0.328,0.112,0.0891,0.127,0.0048,0.0038,0.0055,0.71,0.592,0.794,0.031,0.025,0.035,22.47,22.2,22.84,0.934,0.928,0.937,0.978,0.972,0.98,0.913,0.901,0.919,41.88,37.92,44.64,40.96,36.85,43.75,0,0,0,0,0,0,0.683,0,0.072,0.16,0.84,0.16,46.7
-692762400000,1948,1,1947,4,16,7,0.489,0.0808,0.408,22512.4,139.4,139.4,134,3,3,3,807.8,790.3,845.8,674.2,658.9,133.6,120,139,0.0002054,-0.00006785,0.0004527,0.165,0.15,0.174,674.2,658.9,706.8,990,990,990,967.1,967.1,967.3,22.9,22.7,22.9,0.342,0.334,0.362,0.132,0.128,0.143,0.0058,0.0056,0.0063,0.832,0.803,0.898,0.036,0.035,0.04,22.04,21.82,22.12,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.922,45.58,44.64,47.41,44.67,43.74,46.46,0,0,0,0,0,0,0.744,0,0.081,0.17,0.83,0.17,46
-692157600000,1948,1,1947,4,17,7,0.508,0.0839,0.424,23270.4,144,144,138.5,3,3,3,840.5,817.2,871.9,701.8,678.2,138.7,137,139,-0.00002016,-0.0003224,0.000382,0.165,0.157,0.17,701.8,678.2,734.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.359,0.345,0.378,0.142,0.133,0.157,0.0063,0.0058,0.007,0.889,0.84,0.96,0.039,0.037,0.042,21.85,21.65,21.99,0.94,0.939,0.942,0.98,0.98,0.98,0.921,0.92,0.923,47.11,45.77,48.99,46.17,44.86,48.01,0,0,0,0,0,0,0.77,0,0.084,0.17,0.83,0.17,45.8
-691552800000,1948,2,1947,5,18,7,0.565,0.0829,0.482,25546.7,160.2,160.2,152.1,4,4,4,934,878.6,982,797,741.6,137,137,137,0.00007439,-0.0004914,0.000424,0.147,0.14,0.156,797,741.6,845,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.435,0.384,0.479,0.193,0.161,0.226,0.0086,0.0071,0.01,0.909,0.788,1.02,0.041,0.035,0.046,21.45,21.15,21.8,0.931,0.927,0.935,0.974,0.97,0.978,0.907,0.899,0.914,39.02,36.73,40.95,38.02,35.63,40.06,0,0,0,0,0,0,0.845,0,0.083,0.15,0.85,0.15,45.2
-690948000000,1948,2,1947,5,19,7,0.644,0.0937,0.55,28489.4,181.1,181.1,169.6,4,4,4,1065,1001,1155,909.9,863.9,154.9,137,162,-0.00004229,-0.0003981,0.0003646,0.145,0.135,0.155,909.9,863.9,993.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.546,0.496,0.636,0.278,0.241,0.345,0.013,0.011,0.016,1.19,1.07,1.42,0.054,0.048,0.066,20.71,20.19,21.03,0.937,0.935,0.94,0.98,0.98,0.98,0.918,0.916,0.921,43.26,41.67,46.21,42.4,40.82,45.28,0,0,0,0,0,0,0.942,0,0.094,0.15,0.85,0.15,44.2
-690343200000,1948,2,1947,5,20,7,0.822,0.098,0.654,31370.2,193,193,186.7,4,4,4,1359,1187,1622,1197,1025,162,162,162,116.1,0.001561,359.9,0.121,0.0999,0.136,1081,1025,1100,990,990,990,969,968.5,969.9,21,20.1,21.5,0.807,0.682,0.908,0.455,0.383,0.48,0.022,0.018,0.024,1.78,1.53,1.92,0.085,0.071,0.096,19.19,18.2,19.98,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.916,0.921,47.63,45.87,49.22,46.68,44.95,48.24,0,0,0,0,0,0,1.04,0,0.168,0.12,0.8,0.2,38.2
-689738400000,1948,2,1947,5,21,7,1.6,0.098,0.665,25082.7,173.5,173.5,149.3,4,4,4,2638,1799,3879,2476,1637,162,162,162,1376,537.2,2617,0.0659,0.0418,0.09,1100,1100,1100,990,990,990,972.6,970.5,975.4,17.4,14.6,19.5,0.926,0.922,0.926,0.48,0.48,0.48,0.028,0.025,0.033,1.94,1.94,1.94,0.11,0.099,0.13,15.49,12.64,17.61,0.914,0.878,0.932,0.975,0.97,0.98,0.891,0.851,0.913,38.26,29.91,44.26,37.33,29.01,43.38,0,0,0,0,0,0,0.829,0,0.935,0.061,0.42,0.58,15.7
-689133600000,1948,3,1947,6,22,7,3.27,0.145,0.665,4781.81,103.9,103.9,28.46,4,4,4,5407,4481,5816,5168,4242,239,239,239,4068,3142,4477,0.0445,0.0411,0.0533,1100,1100,1100,990.04,990,990.07,978.1,976.6,978.8,11.9,11.3,13.4,0.91,0.899,0.926,0.48,0.48,0.48,0.04,0.036,0.042,1.92,1.91,1.94,0.16,0.14,0.17,10.01,9.392,11.5,0.247,0,0.864,0.277,0,0.97,0.239,0,0.838,7.336,0,26.79,7.116,0,25.98,0,0,5,0,0,0.714,0.158,0.714,2.605,0.044,0.2,0.8,1.46
-688528800000,1948,3,1947,6,23,7,3.67,0.171,0.665,0,0,0,0,4,4,4,6060,5948,6157,5778,5672,282.4,239,315,4678,4572,4818,0.0466,0.0388,0.0526,1100,1100,1100,990.09,990.08,990.1,979.1,979,979.2,11,10.9,11.1,0.892,0.889,0.895,0.48,0.48,0.48,0.044,0.043,0.044,1.91,1.9,1.91,0.17,0.17,0.18,9.064,8.953,9.204,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.005,0.047,0.18,0.82,0
-687924000000,1948,3,1947,6,24,7,3.55,0.191,0.665,0,0,0,0,4,4,4,5873,5816,5929,5558,5501,315,315,315,4458,4401,4514,0.0536,0.0531,0.0542,1100,1100,1100,990.08,990.07,990.08,978.9,978.8,978.9,11.2,11.1,11.3,0.897,0.896,0.899,0.48,0.48,0.48,0.043,0.042,0.043,1.91,1.91,1.91,0.17,0.17,0.17,9.31,9.231,9.392,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.885,0.054,0.19,0.81,0
-687319200000,1948,3,1947,6,25,7,3.49,0.191,0.665,0,0,0,0,4,4,4,5764,5740,5802,5449,5425,315,315,315,4349,4325,4387,0.0547,0.0543,0.0549,1100,1100,1100,990.07,990.07,990.07,978.7,978.6,978.7,11.4,11.3,11.4,0.901,0.899,0.901,0.48,0.48,0.48,0.042,0.042,0.042,1.92,1.91,1.92,0.17,0.17,0.17,9.466,9.413,9.501,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.825,0.055,0.19,0.81,0
-686714400000,1948,3,1947,6,26,7,3.42,0.207,0.665,0,0,0,0,4,4,4,5653,5537,5725,5310,5173,343,315,364,4210,4073,4310,0.0607,0.055,0.0657,1100,1100,1100,990.06,990.05,990.07,978.5,978.3,978.6,11.5,11.4,11.7,0.904,0.902,0.908,0.48,0.48,0.48,0.042,0.041,0.042,1.92,1.92,1.92,0.17,0.16,0.17,9.625,9.522,9.79,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.755,0.061,0.19,0.81,0
-686109600000,1948,4,1947,7,27,7,3.3,0.22,0.665,0,0,0,0,4,4,4,5452,5397,5489,5088,5033,364,364,364,3988,3933,4025,0.0668,0.0663,0.0674,1100,1100,1100,990.04,990.04,990.05,978.2,978.1,978.3,11.8,11.8,11.9,0.91,0.909,0.912,0.48,0.48,0.48,0.041,0.04,0.041,1.93,1.92,1.93,0.16,0.16,0.16,9.913,9.86,9.991,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.635,0.067,0.2,0.8,0
-685504800000,1948,4,1947,7,28,7,3.2,0.22,0.665,11075.4,93.55,93.55,65.93,4,4,4,5286,5145,5397,4922,4781,364,364,364,3822,3681,3933,0.0689,0.0674,0.0707,1100,1100,1100,990.03,990.02,990.04,978,977.7,978.1,12.1,11.9,12.3,0.915,0.912,0.919,0.48,0.48,0.48,0.04,0.039,0.04,1.93,1.93,1.93,0.16,0.16,0.16,10.15,9.991,10.35,0.617,0,0.864,0.693,0,0.97,0.598,0,0.838,16.99,0,24.11,16.48,0,23.39,0,0,2,0,0,0.286,0.366,0.286,2.535,0.069,0.21,0.79,3.46
-684900000000,1948,4,1947,7,29,7,2.92,0.22,0.665,16532,102.7,102.7,98.4,4,4,4,4820,4553,5103,4456,4189,364,364,364,3356,3089,3639,0.0757,0.0713,0.08,1100,1100,1100,990,990,990.01,977.2,976.7,977.7,12.8,12.3,13.3,0.925,0.921,0.926,0.48,0.48,0.48,0.037,0.036,0.039,1.94,1.94,1.94,0.15,0.15,0.16,10.89,10.41,11.37,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.36,24.25,26.48,24.6,23.52,25.69,0,0,0,0,0,0,0.547,0,2.255,0.075,0.23,0.77,5.66
-684295200000,1948,4,1947,7,30,7,2.57,0.213,0.665,18133.6,111.5,111.5,107.9,4,4,4,4251,4067,4481,3899,3746,351.7,321,364,2799,2646,3017,0.0827,0.0782,0.0874,1100,1100,1100,990,990,990,976.1,975.8,976.6,13.9,13.4,14.2,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.92,11.5,12.26,0.865,0.864,0.869,0.97,0.97,0.97,0.839,0.838,0.843,27.82,26.79,28.74,26.98,25.98,27.88,0,0,0,0,0,0,0.6,0,1.905,0.083,0.26,0.74,7.06
-683690400000,1948,5,1947,8,31,7,2.3,0.194,0.665,19814.5,123.7,123.7,117.9,4,4,4,3804,3577,3986,3483,3256,321,321,321,2383,2156,2565,0.0845,0.0805,0.0897,1100,1100,1100,990,990,990,975.3,974.8,975.6,14.7,14.4,15.2,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.14,12.79,12.41,13.27,0.881,0.873,0.89,0.97,0.97,0.97,0.854,0.847,0.864,30.4,29.21,31.87,29.49,28.33,30.92,0,0,0,0,0,0,0.655,0,1.635,0.084,0.29,0.71,8.62
-683085600000,1948,5,1947,8,32,7,2.01,0.194,0.665,21798.6,134.1,134.1,129.8,4,4,4,3330,3153,3503,3009,2832,321,321,321,1909,1732,2082,0.0965,0.0916,0.102,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.8,13.43,14.18,0.899,0.893,0.904,0.97,0.97,0.97,0.872,0.866,0.877,33.44,32.34,34.56,32.44,31.37,33.52,0,0,0,0,0,0,0.721,0,1.345,0.097,0.33,0.67,10.8
-682480800000,1948,5,1947,8,33,7,1.78,0.194,0.665,23493.6,144.1,144.1,139.8,4,4,4,2940,2785,3078,2619,2464,321,321,321,1519,1364,1657,0.109,0.104,0.115,1100,1100,1100,990,990,990,973.4,973,973.7,16.6,16.3,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.69,14.36,15.06,0.91,0.906,0.914,0.97,0.97,0.97,0.882,0.879,0.886,36.04,35.08,37.13,34.96,34.03,36.01,0,0,0,0,0,0,0.777,0,1.115,0.11,0.37,0.63,13.2
-681876000000,1948,5,1947,8,34,7,1.54,0.194,0.665,25355.7,155.4,155.4,150.9,4,4,4,2552,2404,2720,2231,2083,321,321,321,1131,983.1,1299,0.126,0.118,0.134,1100,1100,1100,990,990,990,972.4,972.1,972.8,17.6,17.2,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.63,15.22,15.98,0.92,0.916,0.924,0.973,0.971,0.976,0.895,0.889,0.901,38.76,37.58,39.81,37.73,36.48,38.84,0,0,0,0,0,0,0.838,0,0.875,0.13,0.43,0.57,16.5
-681271200000,1948,5,1947,8,35,7,1.37,0.161,0.665,26767.4,162.8,162.8,159.3,4,4,4,2263,2138,2373,1997,1881,266.1,257,321,896.6,780.8,972.2,0.117,0.11,0.135,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.32,16.06,16.63,0.925,0.924,0.927,0.978,0.976,0.979,0.905,0.902,0.908,40.74,40.02,41.56,39.83,39.07,40.71,0,0,0,0,0,0,0.885,0,0.705,0.12,0.49,0.51,19.5
-680666400000,1948,6,1947,9,36,7,1.17,0.155,0.665,28358.6,173.5,173.5,168.8,4,4,4,1938,1799,2097,1681,1542,257,257,257,581,442.2,740.2,0.133,0.123,0.143,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.17,16.72,17.61,0.93,0.927,0.932,0.98,0.98,0.98,0.911,0.909,0.913,43.06,41.83,44.25,42.2,40.99,43.37,0,0,0,0,0,0,0.938,0,0.505,0.13,0.57,0.43,24.2
-680061600000,1948,6,1947,9,37,7,1,0.155,0.665,29965.6,180.8,180.8,178.4,4,4,4,1660,1590,1775,1403,1333,257,257,257,302.6,233.2,418,0.155,0.145,0.162,1100,1100,1100,990,990,990,970,969.8,970.4,20,19.6,20.2,0.921,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.095,0.099,18.06,17.69,18.29,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.5,44.47,46.12,44.59,43.58,45.2,0,0,0,0,0,0,0.991,0,0.335,0.15,0.67,0.33,30
-679456800000,1948,6,1947,9,38,7,0.874,0.155,0.661,31139.5,189.4,189.4,185.4,4,4,4,1445,1312,1552,1188,1055,257,257,257,94.46,0.001347,195,0.178,0.166,0.196,1094,1055,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.859,0.762,0.913,0.472,0.422,0.48,0.023,0.02,0.024,1.86,1.68,1.93,0.09,0.079,0.095,18.83,18.42,19.44,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.28,46.46,48.31,46.34,45.53,47.35,0,0,0,0,0,0,1.03,0,0.213,0.18,0.76,0.24,35.6
-678852000000,1948,6,1947,9,39,7,0.729,0.145,0.584,29376.1,182,182,174.9,4,4,4,1206,1123,1284,966,896.2,239.9,227,257,0.0002636,-0.0004411,0.0008817,0.199,0.188,0.208,966,896.2,1027,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.631,0.548,0.721,0.325,0.267,0.386,0.015,0.012,0.018,1.37,1.17,1.57,0.064,0.054,0.074,20.08,19.63,20.54,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.61,42.26,46.42,43.71,41.42,45.49,0,0,0,0,0,0,0.971,0,0.145,0.2,0.8,0.2,40.3
-678247200000,1948,7,1947,10,40,7,0.616,0.137,0.479,25008.9,157.6,157.6,148.9,4,3,3.857142857142857,1019,971,1073,792.3,744,227,227,227,-0.00007484,-0.0004914,0.0003362,0.223,0.212,0.234,792.3,744,845.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.453,0.409,0.502,0.189,0.162,0.227,0.0086,0.0073,0.01,0.948,0.851,1.05,0.043,0.038,0.048,21.1,20.83,21.3,0.933,0.928,0.941,0.974,0.97,0.98,0.908,0.9,0.923,39.95,36.87,48.57,38.92,35.76,47.59,0,0,0,0,0,0,0.827,0,0.137,0.22,0.78,0.22,40.6
-677642400000,1948,7,1947,10,41,7,0.535,0.137,0.398,21593.1,140.1,140.1,128.5,3,3,3,884.9,817.2,953.8,657.9,590.2,227,227,227,0.0001498,-0.0003827,0.0004267,0.257,0.238,0.278,657.9,590.2,726.8,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.347,0.307,0.394,0.128,0.106,0.153,0.0057,0.0046,0.0069,0.817,0.687,0.962,0.036,0.03,0.043,21.74,21.32,22.14,0.937,0.931,0.941,0.979,0.976,0.98,0.917,0.908,0.922,43.76,39.79,47.66,42.84,38.81,46.71,0,0,0,0,0,0,0.714,0,0.137,0.26,0.74,0.26,40.4
-677037600000,1948,7,1947,10,42,7,0.453,0.137,0.316,17365.1,111.2,111.2,103.4,3,3,3,748.7,704.7,790.3,521.7,477.7,227,227,227,0.0000905,0.00002394,0.000164,0.304,0.287,0.322,521.7,477.7,563.3,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.268,0.243,0.292,0.0794,0.0655,0.0953,0.0034,0.0028,0.0042,0.563,0.488,0.637,0.024,0.021,0.028,22.54,22.3,22.79,0.924,0.919,0.928,0.97,0.97,0.972,0.896,0.891,0.902,35.5,32.7,38.12,34.45,31.72,37.06,0,0,0,0,0,0,0.574,0,0.137,0.3,0.7,0.3,38.3
-676432800000,1948,7,1947,10,43,7,0.391,0.134,0.257,14738.2,94.89,94.89,87.73,2,2,2,646.3,606.9,690.2,425.4,385.2,220.9,184,227,-0.00001004,-0.0004777,0.0004703,0.342,0.303,0.371,425.4,385.2,463.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.215,0.2,0.235,0.0551,0.047,0.0626,0.0023,0.002,0.0027,0.591,0.509,0.677,0.025,0.022,0.029,22.92,22.66,23.14,0.936,0.931,0.941,0.98,0.978,0.98,0.917,0.91,0.922,44.77,40.7,48.41,43.86,39.79,47.44,0,0,0,0,0,0,0.487,0,0.134,0.34,0.66,0.34,37.7
-675828000000,1948,8,1947,11,44,7,0.348,0.111,0.237,13693.2,87.91,87.91,81.51,2,2,2,575.4,548.2,606.9,391.4,364.2,184,184,184,-0.00002085,-0.0004793,0.0004297,0.32,0.303,0.336,391.4,364.2,422.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.189,0.21,0.0483,0.0428,0.0546,0.002,0.0018,0.0023,0.519,0.467,0.581,0.022,0.019,0.025,23.29,23.09,23.47,0.932,0.928,0.937,0.978,0.974,0.98,0.912,0.904,0.918,41.67,38.9,44.85,40.75,37.87,43.95,0,0,0,0,0,0,0.453,0,0.111,0.32,0.68,0.32,39.3
-675223200000,1948,8,1947,11,45,7,0.308,0.111,0.197,11379.6,73.26,73.26,67.74,2,2,2,510,490.4,536.9,326,306.4,184,184,184,-0.00005103,-0.0004089,0.0004295,0.361,0.343,0.375,326,306.4,352.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.169,0.185,0.0352,0.0313,0.0406,0.0015,0.0013,0.0017,0.399,0.366,0.446,0.017,0.015,0.019,23.71,23.54,23.83,0.921,0.917,0.926,0.97,0.97,0.971,0.894,0.89,0.899,34.91,32.84,37.72,33.87,31.85,36.63,0,0,0,0,0,0,0.376,0,0.111,0.36,0.64,0.36,36.9
-674618400000,1948,8,1947,11,46,7,0.279,0.111,0.168,9683.51,61.84,61.84,57.64,2,2,2,461,442.7,481.3,277,258.7,184,184,184,-0.00009929,-0.0004154,0.0004141,0.399,0.382,0.416,277,258.7,297.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.166,0.0254,0.0217,0.0295,0.001,0.00089,0.0012,0.32,0.292,0.351,0.013,0.012,0.014,24.01,23.88,24.12,0.911,0.907,0.916,0.97,0.97,0.97,0.884,0.88,0.888,29.71,27.75,31.88,28.82,26.91,30.92,0,0,0,0,0,0,0.32,0,0.111,0.4,0.6,0.4,34.7
-674013600000,1948,8,1947,11,47,7,0.256,0.111,0.145,8372.25,52.24,52.24,49.83,2,2,2,424,412.3,435.1,240,228.3,184,184,184,-0.0003033,-0.0004444,-0.00008105,0.434,0.423,0.446,240,228.3,251.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.145,0.141,0.149,0.018,0.0157,0.0202,0.00074,0.00064,0.00083,0.265,0.249,0.281,0.011,0.01,0.011,24.23,24.16,24.3,0.901,0.896,0.905,0.97,0.97,0.97,0.874,0.869,0.878,25.69,24.37,26.93,24.92,23.64,26.12,0,0,0,0,0,0,0.277,0,0.111,0.43,0.57,0.43,32.7
-673408800000,1948,8,1947,11,48,7,0.238,0.0914,0.147,8581.99,54.19,54.19,51.08,2,1,1.8571428571428572,393.8,382.6,406.7,242.7,218.5,151.1,138,184,-0.00007007,-0.0004815,0.0004552,0.383,0.348,0.457,242.7,218.5,258.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.143,0.138,0.147,0.0185,0.0137,0.0216,0.00075,0.00056,0.00088,0.303,0.241,0.489,0.012,0.0098,0.02,24.33,24.1,24.42,0.909,0.894,0.939,0.971,0.97,0.98,0.883,0.867,0.921,29.76,23.75,48.51,28.94,23.04,47.54,0,0,0,0,0,0,0.284,0,0.091,0.38,0.62,0.38,36.1
-672804000000,1948,9,1947,12,49,7,0.22,0.0835,0.137,8044.25,50.52,50.52,47.88,2,1,1.7142857142857142,363.8,347.3,379,225.8,209.3,138,138,138,0.00003799,-0.0004207,0.0004471,0.38,0.364,0.397,225.8,209.3,241,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.13,0.141,0.0152,0.0119,0.0182,0.00061,0.00048,0.00074,0.31,0.235,0.476,0.013,0.0095,0.019,24.47,24.35,24.57,0.909,0.893,0.939,0.973,0.97,0.98,0.885,0.867,0.92,31.43,23.75,48.43,30.62,23.04,47.46,0,0,0,0,0,0,0.266,0,0.083,0.38,0.62,0.38,36.6
-672199200000,1948,9,1947,12,50,7,0.2,0.0835,0.117,7129.21,45.24,45.24,42.44,1,1,1,330.9,321.2,343.7,192.9,183.2,138,138,138,0.0001699,-0.0004632,0.0004043,0.417,0.402,0.43,192.9,183.2,205.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.121,0.129,0.00942,0.00832,0.0111,0.00038,0.00033,0.00045,0.398,0.367,0.439,0.016,0.015,0.018,24.55,24.44,24.63,0.933,0.93,0.936,0.98,0.978,0.98,0.914,0.91,0.918,43.31,41.13,46.16,42.44,40.24,45.24,0,0,0,0,0,0,0.236,0,0.083,0.42,0.58,0.42,35.6
-671594400000,1948,9,1947,12,51,7,0.188,0.0835,0.105,6373.33,40.94,40.94,37.94,1,1,1,311.6,302.6,324.1,173.6,164.6,138,138,138,3.726e-7,-0.0002406,0.0004043,0.443,0.426,0.456,173.6,164.6,186.1,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.00736,0.00646,0.00861,0.00029,0.00026,0.00034,0.338,0.313,0.376,0.014,0.012,0.015,24.7,24.6,24.77,0.926,0.923,0.931,0.974,0.97,0.98,0.902,0.895,0.912,38.95,36.92,41.78,37.94,35.81,40.94,0,0,0,0,0,0,0.211,0,0.083,0.44,0.56,0.44,33.9
-670989600000,1948,9,1947,12,52,7,0.173,0.0762,0.097,5881.35,38.06,38.06,35.01,1,1,1,286.4,283.2,294.6,160.4,145.2,126,110,138,-0.0001712,-0.0002016,-0.0001387,0.439,0.388,0.487,160.4,145.2,173.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.115,0.00604,0.00452,0.00732,0.00024,0.00018,0.00029,0.301,0.261,0.334,0.012,0.01,0.013,24.85,24.83,24.91,0.921,0.915,0.926,0.972,0.97,0.974,0.895,0.888,0.902,36.02,32.47,39.07,35.01,31.49,38.06,0,0,0,0,0,0,0.194,0,0.076,0.44,0.56,0.44,34
-670384800000,1948,10,1948,1,1,7,0.171,0.0665,0.105,6393.81,38.06,38.06,38.06,1,1,1,283.2,283.2,283.2,173.2,173.2,110,110,110,-0.0001652,-0.0001652,-0.0001652,0.388,0.388,0.388,173.2,173.2,173.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.00732,0.00732,0.00732,0.00029,0.00029,0.00029,0.334,0.334,0.334,0.013,0.013,0.013,24.83,24.83,24.83,0.926,0.926,0.926,0.974,0.974,0.974,0.902,0.902,0.902,39.07,39.07,39.07,38.06,38.06,38.06,0,0,0,0,0,0,0.211,0,0.066,0.39,0.61,0.39,37.4
-669780000000,1948,10,1948,1,2,7,0.171,0.0665,0.105,6393.81,38.06,38.06,38.06,1,1,1,283.2,283.2,283.2,173.2,173.2,110,110,110,-0.0001652,-0.0001652,-0.0001652,0.388,0.388,0.388,173.2,173.2,173.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.00732,0.00732,0.00732,0.00029,0.00029,0.00029,0.334,0.334,0.334,0.013,0.013,0.013,24.83,24.83,24.83,0.926,0.926,0.926,0.974,0.974,0.974,0.902,0.902,0.902,39.07,39.07,39.07,38.06,38.06,38.06,0,0,0,0,0,0,0.211,0,0.066,0.39,0.61,0.39,37.4
-669175200000,1948,10,1948,1,3,7,0.175,0.0665,0.108,6613.09,41.8,41.8,39.36,1,1,1,288.6,283.2,298.8,178.6,173.2,110,110,110,-0.0001426,-0.0002016,0.000035,0.381,0.368,0.388,178.6,173.2,188.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.12,0.00786,0.00732,0.00888,0.00031,0.00029,0.00035,0.35,0.334,0.381,0.014,0.013,0.015,24.8,24.72,24.83,0.928,0.926,0.932,0.976,0.974,0.98,0.906,0.902,0.913,40.31,39.07,42.65,39.36,38.06,41.8,0,0,0,0,0,0,0.219,0,0.067,0.38,0.62,0.38,37.8
-668570400000,1948,10,1948,1,4,7,0.191,0.0665,0.125,7662.61,47.33,47.33,45.61,1,1,1,316.2,305.9,324.1,206.2,195.9,110,110,110,0.0001948,-0.0001635,0.0004043,0.348,0.339,0.36,206.2,195.9,214.1,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0113,0.00959,0.0128,0.00045,0.00038,0.00051,0.439,0.404,0.466,0.018,0.016,0.019,24.58,24.51,24.67,0.936,0.934,0.938,0.98,0.98,0.98,0.918,0.915,0.92,46.54,44.25,48.29,45.61,43.37,47.33,0,0,0,0,0,0,0.253,0,0.066,0.35,0.65,0.35,40.1
-667965600000,1948,11,1948,2,5,7,0.202,0.0689,0.133,7898.38,47.87,47.87,47.01,2,1,1.7142857142857142,334.7,327.5,341.6,220.7,213.5,114,114,114,-0.0001776,-0.0004632,0.0003114,0.341,0.334,0.348,220.7,213.5,227.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.135,0.0141,0.0127,0.0155,0.00057,0.00051,0.00062,0.303,0.233,0.477,0.012,0.0093,0.019,24.62,24.47,24.7,0.907,0.893,0.939,0.973,0.97,0.98,0.883,0.867,0.92,31.09,23.84,48.84,30.3,23.13,47.87,0,0,0,0,0,0,0.261,0,0.069,0.34,0.66,0.34,39.1
-667360800000,1948,11,1948,2,6,7,0.212,0.0689,0.143,8387.42,51.59,51.59,49.93,2,2,2,351.1,343.7,358.7,237.1,229.7,114,114,114,0.0001533,-0.0004207,0.0004471,0.325,0.318,0.332,237.1,229.7,244.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.136,0.141,0.0174,0.0159,0.0189,0.0007,0.00064,0.00076,0.256,0.245,0.266,0.01,0.0099,0.011,24.59,24.54,24.64,0.9,0.897,0.903,0.97,0.97,0.97,0.873,0.87,0.876,25.73,24.89,26.6,24.96,24.15,25.8,0,0,0,0,0,0,0.277,0,0.069,0.33,0.67,0.33,39.6
-666756000000,1948,11,1948,2,7,7,0.213,0.0683,0.145,8467.53,54.55,54.55,50.4,2,2,2,352.1,343.7,364,239.3,229.7,112.9,106,114,0.0001767,-0.00008301,0.0004471,0.321,0.291,0.332,239.3,229.7,258,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.136,0.144,0.0179,0.0159,0.0216,0.00072,0.00064,0.00087,0.258,0.245,0.284,0.01,0.0099,0.011,24.58,24.5,24.64,0.901,0.897,0.907,0.97,0.97,0.97,0.874,0.87,0.88,25.98,24.89,28.12,25.2,24.15,27.28,0,0,0,0,0,0,0.28,0,0.068,0.32,0.68,0.32,39.8
-666151200000,1948,11,1948,2,8,7,0.22,0.0641,0.156,9164.97,54.55,54.55,54.55,2,2,2,364,364,364,258,258,106,106,106,-0.00008301,-0.00008301,-0.00008301,0.291,0.291,0.291,258,258,258,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.144,0.144,0.144,0.0216,0.0216,0.0216,0.00087,0.00087,0.00087,0.284,0.284,0.284,0.011,0.011,0.011,24.5,24.5,24.5,0.907,0.907,0.907,0.97,0.97,0.97,0.88,0.88,0.88,28.12,28.12,28.12,27.28,27.28,27.28,0,0,0,0,0,0,0.303,0,0.064,0.29,0.71,0.29,41.7
-665546400000,1948,11,1948,2,9,7,0.233,0.0693,0.164,9608.24,60.86,60.86,57.19,2,2,2,385.6,364,406.7,271.1,258,114.6,106,118,-0.00002876,-0.0004815,0.0004552,0.297,0.283,0.311,271.1,258,288.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.144,0.156,0.0242,0.0216,0.0277,0.00098,0.00087,0.0011,0.304,0.284,0.332,0.012,0.011,0.014,24.37,24.24,24.5,0.91,0.907,0.914,0.97,0.97,0.97,0.883,0.88,0.887,29.48,28.12,31.37,28.6,27.28,30.43,0,0,0,0,0,0,0.318,0,0.069,0.3,0.7,0.3,41.2
-664941600000,1948,12,1948,3,10,7,0.246,0.0714,0.175,10223.9,60.86,60.86,60.86,2,2,2,406.7,406.7,406.7,288.7,288.7,118,118,118,-0.0001856,-0.0001856,-0.0001856,0.29,0.29,0.29,288.7,288.7,288.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.156,0.156,0.156,0.0277,0.0277,0.0277,0.0011,0.0011,0.0011,0.332,0.332,0.332,0.014,0.014,0.014,24.24,24.24,24.24,0.914,0.914,0.914,0.97,0.97,0.97,0.887,0.887,0.887,31.37,31.37,31.37,30.43,30.43,30.43,0,0,0,0,0,0,0.338,0,0.071,0.29,0.71,0.29,41.6
-664336800000,1948,12,1948,3,11,7,0.246,0.0714,0.175,10223.9,60.86,60.86,60.86,2,2,2,406.7,406.7,406.7,288.7,288.7,118,118,118,-0.0001856,-0.0001856,-0.0001856,0.29,0.29,0.29,288.7,288.7,288.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.156,0.156,0.156,0.0277,0.0277,0.0277,0.0011,0.0011,0.0011,0.332,0.332,0.332,0.014,0.014,0.014,24.24,24.24,24.24,0.914,0.914,0.914,0.97,0.97,0.97,0.887,0.887,0.887,31.37,31.37,31.37,30.43,30.43,30.43,0,0,0,0,0,0,0.338,0,0.071,0.29,0.71,0.29,41.6
-663732000000,1948,12,1948,3,12,7,0.246,0.0641,0.182,10670.1,63.96,63.96,63.51,2,2,2,406.7,406.7,406.7,300.7,288.7,106,104,118,-0.0001856,-0.0001856,-0.0001856,0.261,0.256,0.29,300.7,288.7,302.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.159,0.156,0.159,0.0301,0.0277,0.0305,0.0012,0.0011,0.0012,0.349,0.332,0.352,0.014,0.014,0.014,24.22,24.22,24.24,0.917,0.914,0.917,0.97,0.97,0.97,0.889,0.887,0.89,32.74,31.37,32.97,31.76,30.43,31.98,0,0,0,0,0,0,0.353,0,0.064,0.26,0.74,0.26,43.4
-663127200000,1948,12,1948,3,13,7,0.246,0.0607,0.185,10882.8,66.84,66.84,64.78,2,2,2,406.7,406.7,406.7,306.4,302.7,100.3,91,104,-0.0001856,-0.0001856,-0.0001856,0.247,0.224,0.256,306.4,302.7,315.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.16,0.159,0.162,0.0313,0.0305,0.0331,0.0013,0.0012,0.0013,0.357,0.352,0.372,0.015,0.014,0.015,24.21,24.2,24.22,0.918,0.917,0.92,0.97,0.97,0.97,0.89,0.89,0.892,33.39,32.97,34.45,32.39,31.98,33.42,0,0,0,0,0,0,0.36,0,0.061,0.25,0.75,0.25,44.2
-662522400000,1949,1,1948,4,14,7,0.261,0.055,0.206,12122.8,75.35,75.35,72.16,2,2,2,431.9,406.7,446.6,340.9,315.7,91,91,91,-0.0003149,-0.0004444,-0.00008105,0.211,0.204,0.224,340.9,315.7,355.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.171,0.162,0.176,0.0382,0.0331,0.0411,0.0016,0.0013,0.0017,0.415,0.372,0.441,0.017,0.015,0.018,24.04,23.95,24.2,0.924,0.92,0.927,0.971,0.97,0.973,0.898,0.892,0.902,37.14,34.45,38.71,36.08,33.42,37.67,0,0,0,0,0,0,0.401,0,0.055,0.21,0.79,0.21,46.4
-661917600000,1949,1,1948,4,15,7,0.27,0.055,0.215,12658.4,75.35,75.35,75.35,2,2,2,446.6,446.6,446.6,355.6,355.6,91,91,91,-0.0004154,-0.0004154,-0.0004154,0.204,0.204,0.204,355.6,355.6,355.6,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.176,0.176,0.176,0.0411,0.0411,0.0411,0.0017,0.0017,0.0017,0.441,0.441,0.441,0.018,0.018,0.018,23.95,23.95,23.95,0.927,0.927,0.927,0.973,0.973,0.973,0.902,0.902,0.902,38.71,38.71,38.71,37.67,37.67,37.67,0,0,0,0,0,0,0.419,0,0.055,0.2,0.8,0.2,46.9
-661312800000,1949,1,1948,4,16,7,0.281,0.0504,0.23,13581.4,88.77,88.77,80.84,2,2,2,464,446.6,490.4,380.8,355.6,83.29,73,91,-0.0001276,-0.0004154,0.0004295,0.181,0.149,0.204,380.8,355.6,417.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.176,0.196,0.0462,0.0411,0.0535,0.0019,0.0017,0.0022,0.488,0.441,0.558,0.02,0.018,0.023,23.82,23.64,23.95,0.931,0.927,0.936,0.976,0.973,0.98,0.909,0.902,0.918,41.4,38.71,45.29,40.42,37.67,44.39,0,0,0,0,0,0,0.449,0,0.051,0.18,0.82,0.18,48.3
-660708000000,1949,1,1948,4,17,7,0.297,0.0442,0.252,14914.2,88.77,88.77,88.77,2,2,2,490.4,490.4,490.4,417.4,417.4,73,73,73,0.0004295,0.0004295,0.0004295,0.149,0.149,0.149,417.4,417.4,417.4,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.196,0.196,0.196,0.0535,0.0535,0.0535,0.0022,0.0022,0.0022,0.558,0.558,0.558,0.023,0.023,0.023,23.64,23.64,23.64,0.936,0.936,0.936,0.98,0.98,0.98,0.918,0.918,0.918,45.29,45.29,45.29,44.39,44.39,44.39,0,0,0,0,0,0,0.493,0,0.045,0.15,0.85,0.15,50.2
-660103200000,1949,1,1948,4,18,7,0.297,0.0504,0.246,14537.3,88.77,88.77,86.53,2,2,2,490.4,490.4,490.4,407.1,405.4,83.29,73,85,0.0004295,0.0004295,0.0004295,0.17,0.149,0.173,407.1,405.4,417.4,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.194,0.193,0.196,0.0514,0.0511,0.0535,0.0021,0.0021,0.0022,0.538,0.535,0.558,0.022,0.022,0.023,23.66,23.64,23.66,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.918,44.15,43.96,45.29,43.27,43.08,44.39,0,0,0,0,0,0,0.481,0,0.051,0.17,0.83,0.17,48.9
-659498400000,1949,2,1948,5,19,7,0.304,0.0514,0.252,14875.1,93.06,93.06,88.54,2,2,2,502.3,490.4,525.1,417.3,405.4,85,85,85,0.0000379,-0.0004089,0.0004295,0.169,0.162,0.173,417.3,405.4,440.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.197,0.193,0.205,0.0535,0.0511,0.058,0.0022,0.0021,0.0024,0.559,0.535,0.606,0.023,0.022,0.025,23.58,23.43,23.66,0.936,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,45.17,43.96,47.48,44.27,43.08,46.53,0,0,0,0,0,0,0.492,0,0.052,0.17,0.83,0.17,48.9
-658893600000,1949,2,1948,5,20,7,0.334,0.0514,0.282,16248.8,102.7,102.7,96.72,3,2,2.5714285714285716,551.5,531.3,588.3,466.5,446.3,85,85,85,-0.00005413,-0.0004793,0.0004297,0.154,0.144,0.16,466.5,446.3,503.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.217,0.207,0.236,0.0634,0.0593,0.0713,0.0027,0.0025,0.003,0.537,0.438,0.631,0.022,0.018,0.026,23.38,23.25,23.52,0.928,0.917,0.94,0.974,0.97,0.98,0.905,0.889,0.921,40.02,32.26,48.65,39.03,31.3,47.68,0,0,0,0,0,0,0.537,0,0.052,0.15,0.84,0.16,48.6
-658288800000,1949,2,1948,5,21,7,0.363,0.0514,0.311,17623.5,111.2,111.2,104.9,3,3,3,599.7,588.3,631.8,514.7,503.3,85,85,85,0.0003457,0.00007815,0.0004297,0.142,0.135,0.144,514.7,503.3,546.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.242,0.236,0.261,0.0759,0.0713,0.0887,0.0032,0.003,0.0038,0.527,0.506,0.584,0.022,0.021,0.025,23.18,22.99,23.25,0.924,0.923,0.928,0.97,0.97,0.972,0.897,0.895,0.902,36.04,35.29,38.13,34.97,34.24,37.06,0,0,0,0,0,0,0.583,0,0.052,0.14,0.86,0.14,48.5
-657684000000,1949,2,1948,5,22,7,0.39,0.0628,0.327,18395.7,113.6,113.6,109.5,3,3,3,644.6,643.9,648.5,540.7,536.9,103.9,85,107,0.0000527,-0.000002382,0.0003832,0.161,0.132,0.166,540.7,536.9,558.9,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.261,0.26,0.267,0.0863,0.0848,0.0936,0.0037,0.0036,0.004,0.578,0.572,0.607,0.025,0.024,0.026,22.94,22.92,22.95,0.927,0.927,0.929,0.971,0.97,0.974,0.9,0.899,0.905,37.59,37.33,38.9,36.5,36.22,37.88,0,0,0,0,0,0,0.608,0,0.063,0.16,0.84,0.16,47.2
-657079200000,1949,3,1948,6,23,7,0.442,0.0647,0.377,21081.7,131.7,131.7,125.5,3,3,3,730.4,674.1,764,623.4,567.1,107,107,107,-0.00007514,-0.0004777,0.0002226,0.147,0.14,0.159,623.4,567.1,657,990,990,990,966.8,966.6,967,23.2,23,23.4,0.309,0.277,0.328,0.116,0.0969,0.127,0.005,0.0041,0.0055,0.732,0.627,0.795,0.032,0.027,0.034,22.45,22.25,22.78,0.935,0.93,0.937,0.979,0.974,0.98,0.915,0.906,0.919,42.74,39.26,44.8,41.83,38.25,43.9,0,0,0,0,0,0,0.697,0,0.065,0.15,0.85,0.15,47.7
-656474400000,1949,3,1948,6,24,7,0.462,0.0647,0.397,22126.4,131.7,131.7,131.7,3,3,3,764,764,764,657,657,107,107,107,0.0001941,0.0001941,0.0001941,0.14,0.14,0.14,657,657,657,990,990,990,967,967,967,23,23,23,0.328,0.328,0.328,0.127,0.127,0.127,0.0055,0.0055,0.0055,0.795,0.795,0.795,0.034,0.034,0.034,22.25,22.25,22.25,0.937,0.937,0.937,0.98,0.98,0.98,0.919,0.919,0.919,44.8,44.8,44.8,43.9,43.9,43.9,0,0,0,0,0,0,0.732,0,0.065,0.14,0.86,0.14,47.9
-655869600000,1949,3,1948,6,25,7,0.471,0.0647,0.407,22567.4,137.6,137.6,134.3,3,3,3,779.1,764,797.9,672.1,657,107,107,107,0.0002175,-0.00001611,0.0003188,0.137,0.134,0.14,672.1,657,690.9,990,990,990,967,967,967.1,23,22.9,23,0.337,0.328,0.348,0.132,0.127,0.137,0.0057,0.0055,0.006,0.824,0.795,0.86,0.036,0.034,0.038,22.16,22.05,22.25,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.69,44.8,46.79,44.78,43.9,45.86,0,0,0,0,0,0,0.746,0,0.064,0.14,0.86,0.14,47.9
-655264800000,1949,3,1948,6,26,7,0.493,0.0694,0.424,23353.3,140.8,140.8,139,3,3,3,815.4,804.6,817.2,700.7,692.2,114.7,107,125,-0.0002116,-0.0003224,0.0004527,0.141,0.131,0.153,700.7,692.2,710.2,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.355,0.351,0.359,0.141,0.138,0.145,0.0062,0.006,0.0064,0.882,0.867,0.9,0.039,0.038,0.039,21.96,21.93,22.01,0.94,0.94,0.941,0.98,0.98,0.98,0.921,0.921,0.922,47.28,46.7,47.9,46.34,45.77,46.94,0,0,0,0,0,0,0.772,0,0.069,0.14,0.86,0.14,47.4
-654660000000,1949,4,1948,7,27,7,0.513,0.0756,0.437,23795.2,147.4,147.4,141.6,4,3,3.2857142857142856,847.8,817.2,893,722.8,692.2,125,125,125,-0.00005756,-0.0003827,0.0004267,0.148,0.14,0.153,722.8,692.2,768,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.374,0.353,0.411,0.152,0.138,0.174,0.0067,0.006,0.0077,0.881,0.785,0.958,0.039,0.035,0.042,21.83,21.68,21.96,0.937,0.927,0.942,0.977,0.97,0.98,0.916,0.899,0.923,44.76,36.69,48.99,43.76,35.59,48.01,0,0,0,0,0,0,0.787,0,0.076,0.15,0.85,0.15,46.4
-654055200000,1949,4,1948,7,28,7,0.546,0.0756,0.47,25048.7,149.1,149.1,149.1,4,4,4,902.5,902.5,902.5,777.5,777.5,125,125,125,0.000424,0.000424,0.000424,0.139,0.139,0.139,777.5,777.5,777.5,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.42,0.42,0.42,0.179,0.179,0.179,0.0079,0.0079,0.0079,0.866,0.866,0.866,0.039,0.039,0.039,21.62,21.62,21.62,0.93,0.93,0.93,0.972,0.972,0.972,0.904,0.904,0.904,38.33,38.33,38.33,37.27,37.27,37.27,0,0,0,0,0,0,0.828,0,0.076,0.14,0.86,0.14,45.9
-653450400000,1949,4,1948,7,29,7,0.546,0.0756,0.47,25048.7,149.1,149.1,149.1,4,4,4,902.5,902.5,902.5,777.5,777.5,125,125,125,0.000424,0.000424,0.000424,0.139,0.139,0.139,777.5,777.5,777.5,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.42,0.42,0.42,0.179,0.179,0.179,0.0079,0.0079,0.0079,0.866,0.866,0.866,0.039,0.039,0.039,21.62,21.62,21.62,0.93,0.93,0.93,0.972,0.972,0.972,0.904,0.904,0.904,38.33,38.33,38.33,37.27,37.27,37.27,0,0,0,0,0,0,0.828,0,0.076,0.14,0.86,0.14,45.9
-652845600000,1949,4,1948,7,30,7,0.552,0.0775,0.475,25252.6,152,152,150.3,4,4,4,913.1,902.5,919.2,785,755.5,128.1,125,147,0.0002409,0.0001111,0.000424,0.14,0.136,0.163,785,755.5,794.2,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.427,0.401,0.435,0.182,0.168,0.187,0.0081,0.0075,0.0083,0.882,0.821,0.901,0.039,0.036,0.04,21.57,21.52,21.67,0.93,0.928,0.931,0.973,0.97,0.974,0.905,0.9,0.907,38.62,37.25,39.03,37.58,36.13,38.01,0,0,0,0,0,0,0.835,0,0.077,0.14,0.86,0.14,45.7
-652240800000,1949,5,1948,8,31,7,0.542,0.0889,0.453,24154.9,144.5,144.5,143.8,4,3,3.857142857142857,895.6,863.8,902.5,748.6,716.8,147,147,147,0.0003092,-0.0003827,0.0004267,0.164,0.163,0.17,748.6,716.8,755.5,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.395,0.367,0.401,0.164,0.148,0.168,0.0073,0.0066,0.0075,0.832,0.801,0.92,0.037,0.036,0.041,21.69,21.67,21.73,0.93,0.927,0.941,0.972,0.97,0.98,0.903,0.899,0.922,38.71,36.84,47.9,37.62,35.74,46.94,0,0,0,0,0,0,0.799,0,0.089,0.16,0.84,0.16,44.6
-651636000000,1949,5,1948,8,32,7,0.49,0.0889,0.401,22134.7,139.9,139.9,131.8,3,3,3,810.6,764,858,663.6,617,147,147,147,0.0001493,-0.00005951,0.0004527,0.182,0.171,0.192,663.6,617,711,990,990,990,967.1,967,967.3,22.9,22.7,23,0.337,0.311,0.364,0.13,0.115,0.145,0.0057,0.005,0.0064,0.814,0.725,0.907,0.036,0.031,0.04,22.04,21.76,22.32,0.938,0.934,0.941,0.98,0.98,0.98,0.919,0.916,0.922,44.81,42.07,47.57,43.92,41.22,46.62,0,0,0,0,0,0,0.732,0,0.089,0.18,0.82,0.18,45.2
-651031200000,1949,5,1948,8,33,7,0.423,0.0889,0.334,18631.8,123.7,123.7,110.9,3,3,3,698.9,643.9,764,551.9,496.9,147,147,147,-0.000002874,-0.0004777,0.0001941,0.211,0.192,0.228,551.9,496.9,617,990,990,990,966.7,966.5,967,23.3,23,23.5,0.274,0.242,0.311,0.0907,0.0694,0.115,0.0039,0.0029,0.005,0.605,0.506,0.725,0.026,0.022,0.031,22.7,22.32,23.02,0.928,0.922,0.934,0.973,0.97,0.98,0.903,0.894,0.916,37.97,34.47,42.07,36.97,33.44,41.22,0,0,0,0,0,0,0.616,0,0.089,0.21,0.79,0.21,44
-650426400000,1949,5,1948,8,34,7,0.352,0.0889,0.264,15163.2,98.89,98.89,90.26,3,2,2.2857142857142856,582.7,542.7,636.6,435.7,395.7,147,147,147,-0.00002006,-0.0003457,0.000339,0.253,0.231,0.271,435.7,395.7,489.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.212,0.196,0.238,0.0571,0.0491,0.0679,0.0024,0.0021,0.0029,0.542,0.469,0.64,0.023,0.02,0.027,23.24,23.06,23.44,0.931,0.919,0.94,0.977,0.97,0.98,0.91,0.891,0.921,41.42,32.87,48.09,40.5,31.88,47.13,0,0,0,0,0,0,0.501,0,0.088,0.25,0.75,0.25,43.1
-649821600000,1949,5,1948,8,35,7,0.297,0.0768,0.22,12892,81.99,81.99,76.74,2,2,2,491.5,461.1,536.9,364.5,342.1,127,119,147,-0.000113,-0.0003753,0.0003293,0.258,0.242,0.287,364.5,342.1,389.9,990,990,990,965.8,965.7,966,24.2,24,24.3,0.184,0.176,0.194,0.0429,0.0384,0.048,0.0018,0.0016,0.002,0.462,0.421,0.511,0.019,0.017,0.021,23.73,23.47,23.9,0.928,0.925,0.932,0.975,0.97,0.98,0.905,0.897,0.914,39.36,37.07,41.83,38.37,35.96,41,0,0,0,0,0,0,0.426,0,0.077,0.26,0.74,0.26,43.4
-649216800000,1949,6,1948,9,36,7,0.269,0.072,0.197,11533.9,70.96,70.96,68.65,2,2,2,445.2,435.1,456.4,326.2,316.1,119,119,119,-0.0002795,-0.0004239,0.0001901,0.267,0.261,0.274,326.2,316.1,337.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.17,0.166,0.174,0.0352,0.0332,0.0375,0.0014,0.0014,0.0015,0.394,0.376,0.413,0.016,0.015,0.017,24,23.93,24.07,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,35.39,34.3,36.58,34.33,33.27,35.48,0,0,0,0,0,0,0.381,0,0.072,0.27,0.73,0.27,42.9
-648612000000,1949,6,1948,9,37,7,0.252,0.072,0.18,10536.3,66.55,66.55,62.72,2,2,2,416.7,406.7,435.1,297.7,287.7,119,119,119,-0.0002991,-0.0004444,-0.0001856,0.286,0.274,0.293,297.7,287.7,316.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.16,0.156,0.166,0.0295,0.0275,0.0332,0.0012,0.0011,0.0014,0.347,0.33,0.376,0.014,0.013,0.015,24.18,24.07,24.24,0.916,0.914,0.92,0.97,0.97,0.97,0.889,0.887,0.892,32.33,31.25,34.3,31.36,30.32,33.27,0,0,0,0,0,0,0.348,0,0.072,0.29,0.71,0.29,41.8
-648007200000,1949,6,1948,9,38,7,0.227,0.072,0.155,9094.05,58.4,58.4,54.13,2,2,2,375.9,364,396.1,256.9,245,119,119,119,-0.00007224,-0.0004815,0.0001753,0.317,0.3,0.327,256.9,245,277.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.141,0.153,0.0214,0.019,0.0254,0.00086,0.00077,0.001,0.284,0.267,0.314,0.011,0.011,0.013,24.44,24.31,24.51,0.907,0.903,0.912,0.97,0.97,0.97,0.879,0.876,0.884,27.9,26.61,30.1,27.07,25.81,29.2,0,0,0,0,0,0,0.301,0,0.072,0.32,0.68,0.32,40.1
-647402400000,1949,6,1948,9,39,7,0.22,0.0691,0.151,8850.98,54.11,54.11,52.68,2,2,2,364,364,364,249.7,245,114.3,108,119,-0.00008301,-0.00008301,-0.00008301,0.314,0.297,0.327,249.7,245,256,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.142,0.141,0.144,0.0199,0.019,0.0212,0.0008,0.00077,0.00086,0.273,0.267,0.281,0.011,0.011,0.011,24.51,24.5,24.51,0.905,0.903,0.907,0.97,0.97,0.97,0.878,0.876,0.88,27.16,26.61,27.89,26.34,25.81,27.05,0,0,0,0,0,0,0.293,0,0.069,0.31,0.69,0.31,40.2
-646797600000,1949,7,1948,10,40,7,0.211,0.0653,0.146,8561.57,54.11,54.11,50.96,2,2,2,349.6,327.5,364,241.6,219.5,108,108,108,-0.00006133,-0.0004632,0.0003114,0.31,0.297,0.33,241.6,219.5,256,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.131,0.144,0.0183,0.0139,0.0212,0.00074,0.00056,0.00086,0.261,0.23,0.281,0.01,0.0092,0.011,24.59,24.5,24.73,0.902,0.893,0.907,0.97,0.97,0.97,0.875,0.866,0.88,26.27,23.77,27.89,25.48,23.06,27.05,0,0,0,0,0,0,0.283,0,0.065,0.31,0.69,0.31,40.6
-646192800000,1949,7,1948,10,41,7,0.196,0.0653,0.131,8027.1,47.78,47.78,47.78,1,1,1,324.1,324.1,324.1,216,216.1,108,108,108,0.0004043,0.0004043,0.0004043,0.333,0.333,0.333,216,216.1,216.1,990,990,990,965,965,965,25,25,25,0.13,0.13,0.13,0.0132,0.0132,0.0132,0.00053,0.00053,0.00053,0.473,0.473,0.473,0.019,0.019,0.019,24.51,24.51,24.51,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.92,48.76,48.76,48.76,47.78,47.78,47.78,0,0,0,0,0,0,0.265,0,0.065,0.33,0.67,0.33,41
-645588000000,1949,7,1948,10,42,7,0.192,0.0653,0.127,7809.83,47.78,47.78,46.49,1,1,1,318.1,302.6,324.1,210.1,194.6,108,108,108,0.0001959,-0.0002406,0.0004043,0.34,0.333,0.357,210.1,194.6,216.1,990,990,990,965,964.9,965,25,25,25.1,0.128,0.122,0.13,0.0121,0.00946,0.0132,0.00048,0.00038,0.00053,0.453,0.4,0.473,0.018,0.016,0.019,24.56,24.51,24.69,0.937,0.933,0.939,0.98,0.98,0.98,0.919,0.915,0.92,47.44,43.98,48.76,46.49,43.1,47.78,0,0,0,0,0,0,0.258,0,0.065,0.34,0.66,0.34,40.7
-644983200000,1949,7,1948,10,43,7,0.176,0.0653,0.111,6804.69,43.1,43.1,40.5,1,1,1,291.4,283.2,302.6,183.4,175.2,108,108,108,-0.0001534,-0.0002406,0.000035,0.371,0.357,0.381,183.4,175.2,194.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.122,0.00834,0.00752,0.00946,0.00033,0.0003,0.00038,0.365,0.34,0.4,0.015,0.014,0.016,24.77,24.69,24.83,0.93,0.927,0.933,0.978,0.975,0.98,0.909,0.904,0.915,41.42,39.55,43.98,40.5,38.56,43.1,0,0,0,0,0,0,0.225,0,0.065,0.37,0.63,0.37,38.7
-644378400000,1949,8,1948,11,44,7,0.171,0.0562,0.115,7094.68,42.23,42.23,42.23,1,1,1,283.2,283.2,283.2,190.2,190.2,93,93,93,-0.0001652,-0.0001652,-0.0001652,0.328,0.328,0.328,190.2,190.2,190.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.119,0.119,0.00902,0.00902,0.00902,0.00036,0.00036,0.00036,0.384,0.384,0.384,0.015,0.015,0.015,24.78,24.78,24.78,0.932,0.932,0.932,0.98,0.98,0.98,0.913,0.913,0.913,43.09,43.09,43.09,42.23,42.23,42.23,0,0,0,0,0,0,0.235,0,0.056,0.33,0.67,0.33,41.5
-643773600000,1949,8,1948,11,45,7,0.167,0.0562,0.111,6815.37,42.23,42.23,40.57,1,1,1,276.2,263.1,283.2,183.2,170.1,93,93,93,-0.00003002,-0.0003226,0.000461,0.337,0.328,0.353,183.2,170.1,190.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.112,0.119,0.00832,0.00701,0.00902,0.00033,0.00028,0.00036,0.363,0.324,0.384,0.014,0.013,0.015,24.83,24.78,24.92,0.93,0.925,0.932,0.978,0.973,0.98,0.909,0.9,0.913,41.48,38.47,43.09,40.57,37.42,42.23,0,0,0,0,0,0,0.225,0,0.056,0.34,0.66,0.34,40.8
-643168800000,1949,8,1948,11,46,7,0.155,0.0562,0.0984,5993.7,37.12,37.12,35.68,1,1,1,255.7,250.3,261.9,162.7,157.3,93,93,93,0.0001356,-0.0003489,0.0004177,0.364,0.355,0.372,162.7,157.3,168.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.107,0.111,0.00627,0.00573,0.00689,0.00025,0.00023,0.00027,0.303,0.288,0.32,0.012,0.011,0.013,24.97,24.93,25.01,0.922,0.92,0.925,0.97,0.97,0.972,0.895,0.893,0.899,36.76,35.5,38.18,35.68,34.44,37.12,0,0,0,0,0,0,0.198,0,0.0566,0.36,0.63,0.37,38.7
-642564000000,1949,8,1948,11,47,7,0.147,0.0562,0.0909,5526.84,33.6,33.6,32.9,1,1,1,243.3,239.5,246.5,150.3,146.5,93,93,93,0.00007326,-0.0003008,0.0003532,0.382,0.377,0.388,150.3,146.5,153.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.106,0.00503,0.00465,0.00535,0.0002,0.00018,0.00021,0.27,0.26,0.278,0.011,0.01,0.011,25.07,25.04,25.1,0.918,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,33.92,33.05,34.64,32.9,32.05,33.6,0,0,0,0,0,0,0.183,0,0.0561,0.38,0.62,0.38,37.6
-641959200000,1949,8,1948,11,48,7,0.141,0.049,0.092,5609.46,35.8,35.8,33.39,1,1,1,233.1,228.3,236.2,152.1,143.2,81,72,93,-0.00003322,-0.0004466,0.0001688,0.347,0.307,0.394,152.1,143.2,162.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.102,0.107,0.00521,0.00432,0.00626,0.00021,0.00017,0.00025,0.274,0.252,0.3,0.011,0.0099,0.012,25.13,25.09,25.15,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.887,0.895,34.42,32.28,36.91,33.39,31.31,35.8,0,0,0,0,0,0,0.185,0,0.049,0.35,0.65,0.35,39.8
-641354400000,1949,9,1948,12,49,7,0.132,0.0435,0.0887,5416.26,33.84,33.84,32.24,1,1,1,218.6,216.8,225.8,146.6,144.8,72,72,72,0.0001521,0.00005843,0.0002185,0.329,0.319,0.332,146.6,144.8,153.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.101,0.104,0.00466,0.00448,0.00538,0.00018,0.00018,0.00021,0.258,0.254,0.277,0.01,0.0099,0.011,25.23,25.17,25.25,0.916,0.915,0.919,0.97,0.97,0.97,0.889,0.888,0.891,33.24,32.81,34.89,32.24,31.82,33.84,0,0,0,0,0,0,0.179,0,0.0433,0.33,0.67,0.33,41
-640749600000,1949,9,1948,12,50,7,0.131,0.0435,0.0876,5346.53,31.82,31.82,31.82,1,1,1,216.8,216.8,216.8,144.8,144.8,72,72,72,0.0001576,0.0001576,0.0001576,0.332,0.332,0.332,144.8,144.8,144.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.101,0.101,0.00448,0.00448,0.00448,0.00018,0.00018,0.00018,0.254,0.254,0.254,0.0099,0.0099,0.0099,25.25,25.25,25.25,0.915,0.915,0.915,0.97,0.97,0.97,0.888,0.888,0.888,32.81,32.81,32.81,31.82,31.82,31.82,0,0,0,0,0,0,0.177,0,0.0434,0.33,0.67,0.33,40.8
-640144800000,1949,9,1948,12,51,7,0.123,0.0518,0.0716,4324.62,29.4,29.4,25.74,1,1,1,204,203.5,205.9,118.4,112.5,85.57,72,91,-0.0002395,-0.0003681,-0.000005349,0.42,0.35,0.447,118.4,112.5,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0908,0.0969,0.00184,0.00125,0.00339,0.000072,0.000049,0.00013,0.194,0.182,0.227,0.0076,0.0071,0.0089,25.38,25.34,25.4,0.9,0.896,0.911,0.97,0.97,0.97,0.873,0.869,0.883,26.54,25.12,30.31,25.74,24.36,29.4,0,0,0,0,0,0,0.143,0,0.0514,0.42,0.58,0.42,35.2
-639540000000,1949,9,1948,12,52,7,0.119,0.0519,0.0672,4042.69,26.7,26.7,24.06,1,1,1,197,191.6,201.4,111.2,105.6,85.86,73,91,0.00006863,-0.0002077,0.0004625,0.435,0.374,0.463,111.2,105.6,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0883,0.0921,0.00112,0.000562,0.00223,0.000044,0.000022,0.000087,0.179,0.168,0.2,0.007,0.0066,0.0078,25.41,25.39,25.43,0.895,0.89,0.904,0.97,0.97,0.97,0.868,0.864,0.877,24.81,23.45,27.53,24.06,22.74,26.7,0,0,0,0,0,0,0.134,0,0.0518,0.44,0.56,0.44,34
-638935200000,1949,10,1949,1,1,7,0.109,0.0442,0.0647,3866.55,25.14,25.14,23.02,1,1,1,180,172.6,188.8,107,99.59,73,73,73,-0.000191,-0.0004783,0.0001941,0.406,0.387,0.423,107,99.59,115.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0841,0.0898,0.000703,0,0.00158,0.000028,0,0.000062,0.169,0.154,0.186,0.0066,0.006,0.0073,25.39,25.39,25.39,0.891,0.884,0.899,0.969,0.967,0.97,0.864,0.855,0.872,23.74,21.92,25.92,23.02,21.2,25.14,0,0,0,0,0,0,0.128,0,0.0443,0.41,0.59,0.41,35.5
-638330400000,1949,10,1949,1,2,7,0.103,0.0333,0.0696,4190.33,25.67,25.67,24.94,1,1,1,170.2,170.2,170.2,115.2,97.15,55,52,73,0.0002503,-0.000006818,0.0002932,0.324,0.306,0.429,115.2,97.15,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0872,0.0832,0.0878,0.00156,0,0.00182,0.000061,0,0.000071,0.183,0.15,0.188,0.0072,0.0059,0.0074,25.36,25.35,25.39,0.898,0.881,0.901,0.969,0.966,0.97,0.871,0.851,0.874,25.73,21.32,26.46,24.94,20.59,25.67,0,0,0,0,0,0,0.139,0,0.0334,0.32,0.68,0.32,40.7
