datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-637725600000,1949,10,1949,1,3,7,0.103,0.0369,0.066,3946.51,25.67,25.67,23.49,1,1,1,170.2,170.2,170.2,109.2,97.15,61,52,73,0.0001646,-0.000006818,0.0002932,0.359,0.306,0.429,109.2,97.15,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0832,0.0878,0.00104,0,0.00182,0.000041,0,0.000071,0.172,0.15,0.188,0.0067,0.0059,0.0074,25.37,25.35,25.39,0.892,0.881,0.901,0.968,0.966,0.97,0.864,0.851,0.874,24.26,21.32,26.46,23.49,20.59,25.67,0,0,0,0,0,0,0.131,0,0.037,0.36,0.64,0.36,38.3
-637120800000,1949,10,1949,1,4,7,0.103,0.0442,0.0588,3458.88,20.59,20.59,20.59,1,1,1,170.2,170.2,170.2,97.15,97.15,73,73,73,-0.000006818,-0.000006818,-0.000006818,0.429,0.429,0.429,97.15,97.15,97.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0832,0.0832,0,0,0,0,0,0,0.15,0.15,0.15,0.0059,0.0059,0.0059,25.39,25.39,25.39,0.881,0.881,0.881,0.966,0.966,0.966,0.851,0.851,0.851,21.32,21.32,21.32,20.59,20.59,20.59,0,0,0,0,0,0,0.114,0,0.0442,0.43,0.57,0.43,33.6
-636516000000,1949,10,1949,1,5,7,0.103,0.041,0.0619,3674.75,22.09,22.09,21.87,1,1,1,170.2,170.2,170.2,102.3,97.15,67.86,67,73,0.0002503,-0.000006818,0.0002932,0.399,0.394,0.429,102.3,97.15,103.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0832,0.0843,0.00027,0,0.000315,0.000011,0,0.000012,0.159,0.15,0.16,0.0062,0.0059,0.0063,25.38,25.38,25.39,0.887,0.881,0.888,0.969,0.966,0.969,0.859,0.851,0.86,22.58,21.32,22.79,21.87,20.59,22.09,0,0,0,0,0,0,0.122,0,0.0411,0.4,0.6,0.4,35.7
-635911200000,1949,11,1949,2,6,7,0.109,0.0361,0.0729,4410.22,30.26,30.26,26.25,1,1,1,180.3,170.2,187.6,120.6,103.2,59.71,50,67,0.000002023,-0.0004599,0.0004087,0.333,0.267,0.394,120.6,103.2,137.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0843,0.0943,0.00206,0.000315,0.00376,0.000081,0.000012,0.00015,0.196,0.16,0.232,0.0077,0.0063,0.0091,25.36,25.34,25.38,0.901,0.888,0.912,0.97,0.969,0.97,0.874,0.86,0.885,27.07,22.79,31.2,26.25,22.09,30.26,0,0,0,0,0,0,0.146,0,0.0361,0.33,0.67,0.33,40.5
-635306400000,1949,11,1949,2,7,7,0.119,0.0302,0.0888,5446.78,32.67,32.67,32.42,1,1,1,196.8,196.6,197.9,146.8,146.6,50,50,50,-0.00004509,-0.00005727,0.00002797,0.254,0.253,0.254,146.8,146.6,147.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0976,0.0975,0.0979,0.00468,0.00466,0.00479,0.00018,0.00018,0.00019,0.255,0.254,0.257,0.01,0.0099,0.01,25.34,25.34,25.34,0.916,0.916,0.917,0.97,0.97,0.97,0.889,0.889,0.889,33.42,33.38,33.68,32.42,32.38,32.67,0,0,0,0,0,0,0.18,0,0.0302,0.25,0.75,0.25,45.8
-634701600000,1949,11,1949,2,8,7,0.128,0.0302,0.0973,5989.29,38.6,38.6,35.65,1,1,1,210.9,201.4,223.4,160.9,151.4,50,50,50,-0.00002203,-0.0003681,0.0004558,0.237,0.224,0.248,160.9,151.4,173.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.0992,0.107,0.00609,0.00514,0.00734,0.00024,0.0002,0.00029,0.292,0.267,0.327,0.011,0.01,0.013,25.24,25.13,25.32,0.922,0.918,0.926,0.971,0.97,0.975,0.895,0.891,0.903,36.71,34.53,39.59,35.65,33.5,38.6,0,0,0,0,0,0,0.198,0,0.0307,0.24,0.76,0.24,46.8
-634096800000,1949,11,1949,2,9,7,0.148,0.0396,0.109,6710.56,41.68,41.68,39.94,1,1,1,244.9,228.7,263.1,179.5,165.4,65.43,50,77,0.00003947,-0.0004466,0.0004177,0.266,0.212,0.318,179.5,165.4,186.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.108,0.115,0.00795,0.00654,0.00862,0.00031,0.00026,0.00034,0.347,0.308,0.369,0.014,0.012,0.015,24.99,24.88,25.09,0.929,0.923,0.931,0.977,0.971,0.98,0.908,0.896,0.913,40.86,37.5,42.53,39.94,36.4,41.68,0,0,0,0,0,0,0.222,0,0.039,0.27,0.74,0.26,45.3
-633492000000,1949,12,1949,3,10,7,0.168,0.0466,0.121,7513.27,45.91,45.91,44.72,1,1,1,277.9,268.9,283.2,200.9,191.9,77,77,77,-0.00007352,-0.0001652,0.00004971,0.277,0.272,0.286,200.9,191.9,206.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.117,0.122,0.0104,0.00919,0.0112,0.00041,0.00036,0.00045,0.416,0.387,0.434,0.017,0.015,0.017,24.77,24.73,24.84,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,45.63,43.59,46.85,44.72,42.72,45.91,0,0,0,0,0,0,0.248,0,0.047,0.28,0.72,0.28,44.7
-632887200000,1949,12,1949,3,11,7,0.179,0.0466,0.132,7947.25,50.2,50.2,47.31,2,1,1.5714285714285714,295.8,283.2,313.5,218.8,206.2,77,77,77,-0.0001212,-0.0002406,0.0001582,0.261,0.246,0.272,218.8,206.2,236.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.122,0.133,0.0138,0.0112,0.0173,0.00055,0.00045,0.00069,0.322,0.223,0.434,0.013,0.0089,0.017,24.79,24.73,24.9,0.914,0.892,0.937,0.974,0.97,0.98,0.89,0.866,0.918,34.32,23.7,46.85,33.49,22.99,45.91,0,0,0,0,0,0,0.263,0,0.047,0.26,0.74,0.26,44.4
-632282400000,1949,12,1949,3,12,7,0.21,0.0466,0.163,9630.11,63.35,63.35,57.32,2,2,2,346.6,317.9,375.1,269.6,240.9,77,77,77,0.00008412,-0.0004207,0.0004471,0.223,0.205,0.242,269.6,240.9,298.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.134,0.154,0.0239,0.0182,0.0296,0.00096,0.00073,0.0012,0.298,0.255,0.341,0.012,0.01,0.014,24.57,24.38,24.76,0.91,0.902,0.916,0.97,0.97,0.97,0.882,0.875,0.889,29.55,26.38,32.66,28.66,25.59,31.68,0,0,0,0,0,0,0.318,0,0.047,0.22,0.78,0.22,45.9
-631677600000,1949,12,1949,3,13,7,0.247,0.0478,0.199,11723,74.35,74.35,69.78,2,2,2,407.9,382.6,435.1,328.9,305.6,79,77,91,-0.0001729,-0.0004815,0.0004552,0.194,0.18,0.209,328.9,305.6,350.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.157,0.173,0.0358,0.0311,0.04,0.0015,0.0013,0.0016,0.393,0.354,0.43,0.016,0.014,0.018,24.17,24.02,24.33,0.922,0.918,0.926,0.97,0.97,0.972,0.895,0.89,0.9,35.95,33.47,38.24,34.89,32.46,37.18,0,0,0,0,0,0,0.388,0,0.048,0.19,0.81,0.19,47.5
-631072800000,1950,1,1949,4,14,7,0.288,0.055,0.233,13746.4,89.85,89.85,81.82,2,2,2,476.7,442.7,515.4,385.7,351.7,91,91,91,-0.0001222,-0.0004154,0.0004295,0.192,0.177,0.206,385.7,351.7,424.4,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.175,0.2,0.0471,0.0403,0.0549,0.0019,0.0017,0.0023,0.498,0.434,0.574,0.021,0.018,0.024,23.76,23.51,23.97,0.932,0.926,0.937,0.977,0.972,0.98,0.911,0.901,0.918,41.85,38.3,45.84,40.91,37.24,44.93,0,0,0,0,0,0,0.455,0,0.055,0.19,0.81,0.19,47.7
-630468000000,1950,1,1949,4,15,7,0.35,0.0676,0.282,16222.9,101.3,101.3,96.56,3,2,2.4285714285714284,578.3,536.9,619.8,466.5,445.9,111.7,91,120,0.00008482,-0.000463,0.0003482,0.193,0.166,0.212,466.5,445.9,499.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.22,0.208,0.24,0.0633,0.0592,0.07,0.0027,0.0025,0.003,0.569,0.465,0.644,0.024,0.02,0.027,23.23,23.12,23.37,0.932,0.919,0.941,0.976,0.97,0.98,0.909,0.891,0.922,42.21,33.06,49.12,41.22,32.07,48.14,0,0,0,0,0,0,0.536,0,0.068,0.19,0.81,0.19,46.4
-629863200000,1950,1,1949,4,16,7,0.39,0.0726,0.317,17800.8,109.4,109.4,106,3,3,3,644.1,629.7,662,524.1,509.7,120,120,120,0.00008657,-0.0002825,0.0004703,0.186,0.181,0.191,524.1,509.7,542,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.253,0.245,0.264,0.0796,0.0739,0.0868,0.0034,0.0031,0.0037,0.549,0.523,0.581,0.023,0.022,0.025,22.97,22.87,23.06,0.925,0.923,0.927,0.97,0.97,0.971,0.897,0.896,0.9,36.41,35.47,37.56,35.32,34.41,36.46,0,0,0,0,0,0,0.589,0,0.073,0.19,0.81,0.19,45.6
-629258400000,1950,1,1949,4,17,7,0.421,0.0726,0.348,19504.9,122,122,116.1,3,3,3,695.4,667.6,725.1,575.4,547.6,120,120,120,-0.0001911,-0.0004777,0.000164,0.173,0.166,0.18,575.4,547.6,605.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.282,0.267,0.299,0.1,0.0891,0.112,0.0043,0.0038,0.0048,0.643,0.592,0.699,0.028,0.025,0.03,22.68,22.5,22.84,0.93,0.928,0.933,0.975,0.972,0.979,0.907,0.901,0.914,39.68,37.92,41.54,38.7,36.85,40.68,0,0,0,0,0,0,0.645,0,0.073,0.17,0.83,0.17,46.3
-628653600000,1950,1,1949,4,18,7,0.47,0.0799,0.39,21653.8,136.7,136.7,128.9,3,3,3,776.8,735.5,827.5,644.7,615.5,132.1,120,137,0.00006031,-0.000358,0.0004527,0.17,0.159,0.179,644.7,615.5,690.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.323,0.305,0.35,0.123,0.115,0.137,0.0054,0.005,0.006,0.774,0.718,0.862,0.034,0.031,0.038,22.22,21.93,22.44,0.936,0.934,0.939,0.98,0.98,0.98,0.918,0.916,0.921,43.84,42.19,46.5,42.96,41.35,45.57,0,0,0,0,0,0,0.716,0,0.08,0.17,0.83,0.17,46.1
-628048800000,1950,2,1949,5,19,7,0.691,0.0829,0.552,27771.8,184.4,184.4,165.3,4,3,3.857142857142857,1143,858,1634,1006,721,137,137,137,93.1,-0.004861,396.7,0.127,0.0839,0.16,912.4,721,1100,990,990,990,968.3,967.3,969.9,21.7,20.1,22.7,0.595,0.367,0.906,0.299,0.15,0.48,0.014,0.0066,0.024,1.3,0.838,1.92,0.061,0.037,0.096,20.38,18.16,21.74,0.936,0.929,0.941,0.978,0.971,0.98,0.915,0.902,0.922,43.96,37.75,48.22,43.01,36.66,47.26,0,0,0,0,0,0,0.918,0,0.139,0.12,0.8,0.2,40.2
-627444000000,1950,2,1949,5,20,7,1.27,0.0829,0.665,27641.5,178.8,178.8,164.5,4,4,4,2098,1652,2756,1961,1515,137,137,137,860.6,414.7,1519,0.0674,0.0497,0.0829,1100,1100,1100,990,990,990,971.2,970,972.9,18.8,17.1,20,0.921,0.907,0.926,0.48,0.48,0.48,0.026,0.024,0.028,1.94,1.92,1.94,0.1,0.096,0.11,16.82,15.13,18.1,0.927,0.915,0.934,0.978,0.97,0.98,0.906,0.887,0.916,42.07,37.33,45.61,41.13,36.22,44.7,0,0,0,0,0,0,0.914,0,0.605,0.065,0.52,0.48,21.8
-626839200000,1950,2,1949,5,21,7,2.45,0.0958,0.665,19177.5,137.7,137.7,114.2,4,4,4,4045,3020,4991,3887,2883,158.4,137,162,2787,1783,3729,0.0401,0.0325,0.0486,1100,1100,1100,990,990,990,975.7,973.6,977.5,14.3,12.5,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.029,0.038,1.94,1.94,1.94,0.14,0.12,0.16,12.38,10.57,14.5,0.879,0.864,0.908,0.97,0.97,0.97,0.853,0.838,0.88,29.42,24.61,35.48,28.54,23.87,34.42,0,0,0,0,0,0,0.634,0,1.785,0.039,0.27,0.73,7.83
-626234400000,1950,2,1949,5,22,7,3.13,0.164,0.665,15661.3,95.08,95.08,93.22,4,4,4,5170,5027,5234,4899,4712,271.3,162,315,3799,3612,3972,0.0525,0.031,0.0627,1100,1100,1100,990.02,990.01,990.03,977.8,977.6,977.9,12.2,12.2,12.5,0.919,0.917,0.923,0.48,0.48,0.48,0.039,0.039,0.039,1.93,1.93,1.94,0.16,0.16,0.16,10.31,10.22,10.52,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.03,23.81,24.5,23.31,23.1,23.77,0,0,0,0,0,0,0.518,0,2.465,0.052,0.21,0.79,5
-625629600000,1950,3,1949,6,23,7,2.9,0.191,0.665,16588.5,101,101,98.74,4,4,4,4794,4658,4926,4479,4343,315,315,315,3379,3243,3511,0.0657,0.0639,0.0676,1100,1100,1100,990,990,990,977.1,976.9,977.4,12.9,12.6,13.1,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.037,0.038,1.94,1.94,1.94,0.15,0.15,0.15,10.92,10.68,11.18,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.45,24.89,26.03,24.69,24.14,25.25,0,0,0,0,0,0,0.549,0,2.235,0.066,0.23,0.77,5.72
-625024800000,1950,3,1949,6,24,7,2.63,0.191,0.665,17863.2,110.7,110.7,106.3,4,4,4,4342,4103,4582,4027,3788,315,315,315,2927,2688,3167,0.0727,0.0688,0.0768,1100,1100,1100,990,990,990,976.3,975.9,976.7,13.7,13.3,14.1,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.75,11.31,12.19,0.865,0.864,0.868,0.97,0.97,0.97,0.839,0.838,0.842,27.4,26.36,28.53,26.58,25.57,27.68,0,0,0,0,0,0,0.591,0,1.965,0.073,0.25,0.75,6.79
-624420000000,1950,3,1949,6,25,7,2.4,0.151,0.665,19137.5,115.3,115.3,113.9,4,4,4,3966,3909,4087,3716,3670,249.9,239,315,2616,2570,2727,0.0629,0.0588,0.0771,1100,1100,1100,990,990,990,975.6,975.5,975.8,14.4,14.2,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.46,12.22,12.57,0.874,0.869,0.876,0.97,0.97,0.97,0.848,0.843,0.85,29.36,28.63,29.71,28.48,27.77,28.82,0,0,0,0,0,0,0.633,0,1.735,0.063,0.28,0.72,7.97
-623815200000,1950,3,1949,6,26,7,2.36,0.154,0.665,19385.7,116,116,115.4,4,4,4,3905,3882,3909,3650,3587,255,239,295,2550,2487,2570,0.0653,0.0611,0.076,1100,1100,1100,990,990,990,975.5,975.4,975.5,14.5,14.5,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.58,12.57,12.63,0.877,0.876,0.878,0.97,0.97,0.97,0.85,0.85,0.851,29.74,29.71,29.89,28.85,28.82,28.99,0,0,0,0,0,0,0.641,0,1.695,0.065,0.28,0.72,8.21
-623210400000,1950,4,1949,7,27,7,2.28,0.178,0.665,19940.7,119.6,119.6,118.7,4,4,4,3776,3740,3879,3481,3445,295,295,295,2381,2345,2484,0.0781,0.0761,0.0789,1100,1100,1100,990,990,990,975.2,975.1,975.4,14.8,14.6,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.85,12.64,12.93,0.883,0.878,0.884,0.97,0.97,0.97,0.856,0.851,0.858,30.59,29.91,30.83,29.67,29.01,29.91,0,0,0,0,0,0,0.659,0,1.615,0.078,0.29,0.71,8.75
-622605600000,1950,4,1949,7,28,7,2.25,0.178,0.665,20217.6,121.6,121.6,120.3,4,4,4,3712,3661,3740,3417,3366,295,295,295,2317,2266,2345,0.0795,0.0789,0.0806,1100,1100,1100,990,990,990,975.1,975,975.1,14.9,14.9,15,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.032,1.94,1.94,1.94,0.13,0.13,0.13,12.99,12.93,13.1,0.885,0.884,0.887,0.97,0.97,0.97,0.859,0.858,0.861,31.02,30.83,31.34,30.09,29.91,30.4,0,0,0,0,0,0,0.669,0,1.585,0.079,0.3,0.7,8.99
-622000800000,1950,4,1949,7,29,7,2.26,0.178,0.665,20085.2,119.6,119.6,119.6,4,4,4,3743,3740,3758,3448,3445,295,295,295,2348,2345,2363,0.0788,0.0785,0.0789,1100,1100,1100,990,990,990,975.1,975.1,975.2,14.9,14.8,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.032,1.94,1.94,1.94,0.13,0.13,0.13,12.92,12.89,12.93,0.884,0.883,0.884,0.97,0.97,0.97,0.858,0.857,0.858,30.81,30.71,30.83,29.89,29.79,29.91,0,0,0,0,0,0,0.664,0,1.595,0.079,0.29,0.71,8.89
-621396000000,1950,4,1949,7,30,7,2.18,0.178,0.665,20680.5,126.1,126.1,123.1,4,4,4,3600,3479,3721,3305,3184,295,295,295,2205,2084,2326,0.082,0.0793,0.0848,1100,1100,1100,990,990,990,974.8,974.6,975.1,15.2,14.9,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.23,12.97,13.48,0.889,0.885,0.894,0.97,0.97,0.97,0.863,0.859,0.867,31.73,30.96,32.5,30.77,30.03,31.52,0,0,0,0,0,0,0.684,0,1.515,0.082,0.31,0.69,9.49
-620791200000,1950,5,1949,8,31,7,1.97,0.194,0.665,22092,136.5,136.5,131.5,4,4,4,3261,3065,3405,2940,2744,321,321,321,1840,1644,1984,0.0987,0.0943,0.105,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.95,13.64,14.39,0.901,0.896,0.906,0.97,0.97,0.97,0.874,0.869,0.879,33.89,32.97,35.17,32.87,31.98,34.11,0,0,0,0,0,0,0.731,0,1.305,0.098,0.34,0.66,11.2
-620186400000,1950,5,1949,8,32,7,1.7,0.194,0.665,24095.8,149.3,149.3,143.4,4,4,4,2811,2608,3008,2490,2287,321,321,321,1390,1187,1587,0.115,0.107,0.123,1100,1100,1100,990,990,990,973.1,972.6,973.5,16.9,16.5,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15,14.53,15.49,0.913,0.908,0.918,0.971,0.97,0.973,0.886,0.881,0.893,36.94,35.57,38.37,35.86,34.5,37.31,0,0,0,0,0,0,0.797,0,1.035,0.11,0.39,0.61,14.2
-619581600000,1950,5,1949,8,33,7,1.47,0.194,0.665,25958,159.2,159.2,154.5,4,4,4,2431,2267,2529,2110,1946,321,321,321,1010,845.8,1108,0.132,0.127,0.142,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.92,15.68,16.31,0.923,0.92,0.925,0.975,0.974,0.978,0.9,0.896,0.905,39.61,38.93,40.72,38.63,37.9,39.8,0,0,0,0,0,0,0.858,0,0.805,0.13,0.45,0.55,17.7
-618976800000,1950,5,1949,8,34,7,1.25,0.194,0.665,27669,168.9,168.9,164.7,4,4,4,2071,1930,2220,1750,1609,321,321,321,649.6,509.3,798.9,0.155,0.145,0.166,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.8,16.43,17.18,0.928,0.926,0.93,0.98,0.978,0.98,0.909,0.906,0.911,42.03,41.02,43.09,41.17,40.13,42.23,0,0,0,0,0,0,0.915,0,0.585,0.16,0.53,0.47,22.1
-618372000000,1950,5,1949,8,35,7,1.04,0.156,0.665,29610,180.8,180.8,176.2,4,4,4,1720,1590,1847,1463,1380,257.6,210,321,362.6,280.2,425.6,0.149,0.121,0.18,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.923,0.915,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.095,0.1,17.87,17.45,18.29,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.912,0.916,44.96,43.83,46.12,44.06,42.95,45.2,0,0,0,0,0,0,0.979,0,0.375,0.15,0.64,0.36,28.5
-617767200000,1950,6,1949,9,36,7,0.874,0.127,0.665,31286.3,190.3,190.3,186.2,4,4,4,1445,1339,1546,1235,1129,210,210,210,134.9,29.34,236.4,0.146,0.136,0.157,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.868,0.824,0.911,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.84,1.93,0.091,0.087,0.095,18.81,18.44,19.19,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.51,46.51,48.54,46.56,45.58,47.57,0,0,0,0,0,0,1.03,0,0.209,0.15,0.76,0.24,35.8
-617162400000,1950,6,1949,9,37,7,0.733,0.127,0.606,30247.2,191.3,191.3,180,4,4,4,1213,1123,1312,1003,913.2,210,210,210,0.3398,-0.00375,2.381,0.174,0.16,0.187,1002,913.2,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.673,0.561,0.812,0.366,0.281,0.48,0.017,0.013,0.023,1.49,1.21,1.83,0.069,0.056,0.087,19.95,19.29,20.5,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.92,45.93,43.01,48.8,45.01,42.15,47.82,0,0,0,0,0,0,1,0,0.127,0.17,0.83,0.17,41.3
-616557600000,1950,6,1949,9,38,7,0.604,0.127,0.477,25052.7,161.7,161.7,149.1,4,3,3.7142857142857144,998.6,919.2,1078,788.6,709.2,210,210,210,-0.00006259,-0.0004914,0.0003557,0.211,0.195,0.228,788.6,709.2,867.9,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.447,0.375,0.52,0.19,0.145,0.244,0.0086,0.0064,0.011,0.965,0.849,1.1,0.044,0.038,0.05,21.16,20.76,21.51,0.935,0.928,0.942,0.976,0.97,0.98,0.912,0.9,0.923,41.62,37.01,48.72,40.63,35.9,47.75,0,0,0,0,0,0,0.828,0,0.127,0.21,0.79,0.21,41.5
-615952800000,1950,6,1949,9,39,7,0.498,0.123,0.375,20586.6,133.5,133.5,122.5,3,3,3,823.5,772.5,893,620.3,580.3,203.1,186,210,0.000067,-0.0003827,0.0004267,0.247,0.235,0.266,620.3,580.3,683,990,990,990,967.2,967,967.5,22.8,22.5,23,0.322,0.299,0.358,0.115,0.102,0.135,0.0051,0.0045,0.006,0.741,0.667,0.86,0.032,0.029,0.038,22.07,21.67,22.34,0.934,0.93,0.939,0.978,0.975,0.98,0.913,0.907,0.92,41.77,39.3,45.41,40.85,38.3,44.5,0,0,0,0,0,0,0.681,0,0.123,0.25,0.75,0.25,41.3
-615348000000,1950,7,1949,10,40,7,0.418,0.112,0.306,17103.4,113.4,113.4,101.8,3,2,2.7142857142857144,691.2,636.6,755.5,505.2,450.6,186,186,186,-0.00005937,-0.0004777,0.0003832,0.27,0.246,0.292,505.2,450.6,569.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.253,0.222,0.289,0.0751,0.0601,0.0978,0.0032,0.0026,0.0042,0.588,0.488,0.669,0.025,0.021,0.028,22.75,22.44,22.94,0.929,0.92,0.941,0.973,0.97,0.98,0.904,0.892,0.922,39.45,33.21,48.71,38.43,32.22,47.74,0,0,0,0,0,0,0.566,0,0.112,0.27,0.73,0.27,40.9
-614743200000,1950,7,1949,10,41,7,0.352,0.112,0.239,13833.7,89.99,89.99,82.34,2,2,2,581.9,542.7,619.8,395.9,356.7,186,186,186,-0.00006413,-0.000463,0.000339,0.32,0.3,0.343,395.9,356.7,433.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.2,0.186,0.213,0.0492,0.0413,0.0568,0.0021,0.0017,0.0024,0.527,0.452,0.603,0.022,0.019,0.026,23.26,23.02,23.51,0.933,0.927,0.938,0.978,0.972,0.98,0.912,0.901,0.919,42.1,38.1,45.91,41.17,37.03,44.99,0,0,0,0,0,0,0.457,0,0.113,0.32,0.68,0.32,39.3
-614138400000,1950,7,1949,10,42,7,0.312,0.112,0.2,11527.8,72.8,72.8,68.62,2,2,2,516.5,496.9,536.9,330.5,310.9,186,186,186,-0.0001225,-0.0004089,0.0001146,0.36,0.346,0.374,330.5,310.9,350.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.17,0.184,0.0361,0.0322,0.0402,0.0015,0.0013,0.0017,0.406,0.373,0.442,0.017,0.015,0.018,23.67,23.54,23.79,0.922,0.918,0.926,0.97,0.97,0.971,0.895,0.891,0.899,35.37,33.31,37.5,34.31,32.31,36.4,0,0,0,0,0,0,0.381,0,0.112,0.36,0.64,0.36,36.9
-613533600000,1950,7,1949,10,43,7,0.284,0.112,0.172,9933.93,63.27,63.27,59.13,2,2,2,470.3,446.6,490.4,284.3,260.6,186,186,186,-0.00002549,-0.0004154,0.0004295,0.396,0.379,0.417,284.3,260.6,304.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.152,0.167,0.0269,0.0221,0.0309,0.0011,0.00091,0.0013,0.331,0.294,0.362,0.014,0.012,0.015,23.95,23.83,24.1,0.913,0.907,0.917,0.97,0.97,0.97,0.885,0.88,0.89,30.48,27.94,32.62,29.57,27.1,31.64,0,0,0,0,0,0,0.329,0,0.112,0.39,0.61,0.39,35
-612928800000,1950,7,1949,10,44,7,0.261,0.0964,0.164,9549.67,59.34,59.34,56.84,2,2,2,431.3,418.2,442.7,271.8,256.7,159.4,155,186,-0.0002777,-0.0004444,0.00002848,0.369,0.353,0.42,271.8,256.7,283.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.153,0.15,0.157,0.0244,0.0213,0.0267,0.001,0.00087,0.0011,0.309,0.288,0.326,0.013,0.012,0.013,24.15,24.1,24.22,0.91,0.906,0.913,0.97,0.97,0.97,0.883,0.879,0.885,29.3,27.52,30.59,28.42,26.7,29.67,0,0,0,0,0,0,0.316,0,0.097,0.37,0.63,0.37,36.6
-612324000000,1950,8,1949,11,45,7,0.241,0.0937,0.148,8574.04,55.08,55.08,51.04,2,2,2,399.3,382.6,418.2,244.3,227.6,155,155,155,-0.0001789,-0.0004815,0.0001753,0.388,0.371,0.405,244.3,227.6,263.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.137,0.15,0.0189,0.0155,0.0226,0.00077,0.00063,0.00092,0.268,0.245,0.295,0.011,0.0099,0.012,24.34,24.22,24.44,0.902,0.896,0.908,0.97,0.97,0.97,0.875,0.869,0.881,26.31,24.44,28.39,25.52,23.71,27.54,0,0,0,0,0,0,0.284,0,0.093,0.39,0.61,0.39,35.6
-611719200000,1950,8,1949,11,46,7,0.221,0.0937,0.127,7750.68,48.17,48.17,46.13,1,1,1,365.6,364,375.1,210.6,209,155,155,155,-0.0000571,-0.00008301,0.00009841,0.424,0.413,0.426,210.6,209,220.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.131,0.135,0.0121,0.0118,0.014,0.00049,0.00048,0.00057,0.457,0.452,0.491,0.018,0.018,0.02,24.31,24.23,24.33,0.937,0.937,0.94,0.98,0.98,0.98,0.919,0.918,0.921,47.08,46.73,49.15,46.13,45.8,48.17,0,0,0,0,0,0,0.256,0,0.094,0.42,0.57,0.43,35.1
-611114400000,1950,8,1949,11,47,7,0.204,0.0937,0.11,6697.2,44.64,44.64,39.86,1,1,1,337.5,321.2,358.7,182.5,166.2,155,155,155,0.00007027,-0.0004207,0.0004043,0.46,0.432,0.483,182.5,166.2,203.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.121,0.116,0.129,0.00831,0.00662,0.0107,0.00033,0.00026,0.00043,0.367,0.318,0.433,0.015,0.013,0.017,24.55,24.37,24.68,0.929,0.923,0.936,0.976,0.97,0.98,0.907,0.896,0.917,40.83,37.14,45.55,39.86,36.02,44.64,0,0,0,0,0,0,0.221,0,0.094,0.46,0.54,0.46,32.8
-610509600000,1950,8,1949,11,48,7,0.184,0.0842,0.1,6058.79,40.79,40.79,36.06,1,1,1,304.5,290,317.9,165.3,150.9,139.1,118,155,-0.00004487,-0.0002406,0.0001582,0.456,0.39,0.507,165.3,150.9,184.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00653,0.00509,0.00846,0.00026,0.0002,0.00034,0.315,0.277,0.368,0.013,0.011,0.015,24.76,24.7,24.81,0.923,0.917,0.93,0.973,0.97,0.98,0.898,0.89,0.911,37.07,33.67,41.64,36.06,32.66,40.79,0,0,0,0,0,0,0.2,0,0.084,0.46,0.54,0.46,32.9
-609904800000,1950,9,1949,12,49,7,0.172,0.0714,0.1,6082.22,37.01,37.01,36.2,1,1,1,283.8,283.2,287.1,165.8,165.2,118,118,118,-0.0001704,-0.0002016,-0.0001652,0.416,0.411,0.417,165.8,165.2,169.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.113,0.00658,0.00652,0.00691,0.00026,0.00026,0.00027,0.313,0.311,0.322,0.012,0.012,0.013,24.85,24.83,24.86,0.923,0.923,0.925,0.97,0.97,0.972,0.896,0.896,0.899,37.31,37.18,38.08,36.2,36.07,37.01,0,0,0,0,0,0,0.201,0,0.072,0.42,0.58,0.42,35.4
-609300000000,1950,9,1949,12,50,7,0.162,0.0714,0.0908,5492.92,35.68,35.68,32.7,1,1,1,268.1,259.4,281.5,150.1,141.4,118,118,118,0.0001889,-0.00001102,0.000461,0.44,0.419,0.455,150.1,141.4,163.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.111,0.00501,0.00414,0.00635,0.0002,0.00016,0.00025,0.271,0.249,0.306,0.011,0.0098,0.012,24.96,24.87,25.01,0.917,0.914,0.923,0.97,0.97,0.97,0.89,0.886,0.895,33.71,31.69,36.78,32.7,30.74,35.68,0,0,0,0,0,0,0.182,0,0.0712,0.44,0.56,0.44,33.9
-608695200000,1950,9,1949,12,51,7,0.147,0.0714,0.0757,4547.8,30.18,30.18,27.07,1,1,1,243.1,228.7,256.9,125.1,110.7,118,118,118,0.00006182,-0.0004466,0.0003724,0.486,0.459,0.516,125.1,110.7,138.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0973,0.0922,0.102,0.00251,0.00107,0.00389,0.000099,0.000042,0.00015,0.211,0.18,0.243,0.0083,0.0071,0.0096,25.13,25.03,25.25,0.905,0.894,0.913,0.97,0.97,0.97,0.878,0.868,0.885,27.91,24.51,31.11,27.07,23.78,30.18,0,0,0,0,0,0,0.15,0,0.0713,0.49,0.51,0.49,30.9
-608090400000,1950,9,1949,12,52,7,0.131,0.0696,0.0619,3663.71,26,26,21.81,1,1,1,217.3,216.8,220.7,102.3,98.76,115,97,118,5.727e-7,-0.0000424,0.0001576,0.529,0.447,0.544,102.3,98.76,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.089,0.088,0.0937,0.000322,0,0.00198,0.000013,0,0.000077,0.164,0.157,0.197,0.0064,0.0062,0.0077,25.33,25.3,25.34,0.886,0.883,0.902,0.967,0.967,0.97,0.857,0.853,0.875,22.54,21.67,26.81,21.81,20.95,26,0,0,0,0,0,0,0.121,0,0.0691,0.53,0.47,0.53,28
-607485600000,1950,10,1950,1,1,7,0.129,0.0587,0.0701,4216.3,26,26,25.1,1,1,1,212.8,203.9,216.8,115.8,106.9,97,97,97,0.0001336,-0.0003681,0.0004558,0.456,0.447,0.476,115.8,106.9,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0891,0.0937,0.00158,0.00069,0.00198,0.000062,0.000027,0.000077,0.189,0.171,0.197,0.0074,0.0067,0.0077,25.33,25.3,25.41,0.899,0.891,0.902,0.97,0.97,0.97,0.872,0.865,0.875,25.87,23.74,26.81,25.1,23.03,26,0,0,0,0,0,0,0.139,0,0.0589,0.46,0.54,0.46,32.7
-606880800000,1950,10,1950,1,2,7,0.128,0.0587,0.0694,4175.57,26,26,24.85,1,1,1,211.8,208.1,216.8,114.8,111.1,97,97,97,0.00007236,-0.0002204,0.0004558,0.458,0.447,0.466,114.8,111.1,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0906,0.0937,0.00148,0.00111,0.00198,0.000058,0.000043,0.000077,0.187,0.179,0.197,0.0073,0.007,0.0077,25.34,25.3,25.37,0.898,0.895,0.902,0.97,0.97,0.97,0.871,0.868,0.875,25.62,24.73,26.81,24.85,23.99,26,0,0,0,0,0,0,0.138,0,0.0586,0.46,0.54,0.46,32.6
-606276000000,1950,10,1950,1,3,7,0.121,0.0545,0.0663,3981.35,27.03,27.03,23.7,1,1,1,199.8,196.6,203.9,109.7,99.62,90.14,73,97,0.00008232,-0.00005727,0.0004625,0.451,0.371,0.493,109.7,99.62,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0866,0.0926,0.000975,0,0.00236,0.000038,0,0.000092,0.176,0.157,0.203,0.0069,0.0061,0.0079,25.41,25.39,25.44,0.893,0.884,0.905,0.969,0.967,0.97,0.866,0.855,0.878,24.44,21.97,27.87,23.7,21.25,27.03,0,0,0,0,0,0,0.132,0,0.0547,0.45,0.55,0.45,32.9
-605671200000,1950,10,1950,1,4,7,0.119,0.0442,0.0749,4548.83,27.33,27.33,27.08,1,1,1,196.8,196.6,197.9,123.8,123.6,73,73,73,-0.00004509,-0.00005727,0.00002797,0.371,0.369,0.371,123.8,123.6,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0926,0.093,0.00238,0.00236,0.00249,0.000093,0.000092,0.000097,0.204,0.203,0.206,0.008,0.0079,0.008,25.39,25.39,25.39,0.906,0.905,0.906,0.97,0.97,0.97,0.878,0.878,0.879,27.91,27.87,28.18,27.08,27.03,27.33,0,0,0,0,0,0,0.15,0,0.0441,0.37,0.63,0.37,38.2
-605066400000,1950,10,1950,1,5,7,0.123,0.0416,0.0817,4986.41,30.08,30.08,29.68,1,1,1,203.8,203.8,203.8,135.1,130.8,68.71,67,73,-0.000005349,-0.000005349,-0.000005349,0.337,0.329,0.358,135.1,130.8,136.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0951,0.0962,0.00351,0.00308,0.00368,0.00014,0.00012,0.00014,0.229,0.219,0.232,0.0089,0.0086,0.0091,25.35,25.34,25.36,0.911,0.909,0.912,0.97,0.97,0.97,0.884,0.882,0.885,30.6,29.58,31.01,29.68,28.69,30.08,0,0,0,0,0,0,0.165,0,0.0413,0.34,0.66,0.34,40.5
-604461600000,1950,11,1950,2,6,7,0.128,0.045,0.0833,5078.38,32.98,32.98,30.23,1,1,1,212.1,203.9,216.8,137.7,123.8,74.43,67,93,0.00007962,-0.0003681,0.0004558,0.35,0.309,0.429,137.7,123.8,149.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0974,0.0947,0.101,0.00377,0.00238,0.00498,0.00015,0.000093,0.0002,0.236,0.206,0.264,0.0092,0.0081,0.01,25.29,25.24,25.34,0.912,0.905,0.917,0.97,0.97,0.97,0.885,0.878,0.89,31.16,27.8,34,30.23,26.96,32.98,0,0,0,0,0,0,0.168,0,0.0447,0.35,0.65,0.35,39.7
-603856800000,1950,11,1950,2,7,7,0.131,0.0562,0.0749,4529.75,26.96,26.96,26.96,1,1,1,216.8,216.8,216.8,123.8,123.8,93,93,93,0.0001576,0.0001576,0.0001576,0.429,0.429,0.429,123.8,123.8,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0947,0.0947,0.00238,0.00238,0.00238,0.000093,0.000093,0.000093,0.206,0.206,0.206,0.0081,0.0081,0.0081,25.29,25.29,25.29,0.905,0.905,0.905,0.97,0.97,0.97,0.878,0.878,0.878,27.8,27.8,27.8,26.96,26.96,26.96,0,0,0,0,0,0,0.15,0,0.0561,0.43,0.57,0.43,34.6
-603252000000,1950,11,1950,2,8,7,0.143,0.0428,0.1,6146.52,42.9,42.9,36.59,1,1,1,236.1,216.8,259.4,165.4,123.8,70.71,67,93,0.00008121,-0.0003008,0.0004177,0.302,0.258,0.429,165.4,123.8,192.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.0947,0.116,0.00654,0.00238,0.00924,0.00026,0.000093,0.00037,0.31,0.206,0.387,0.012,0.0081,0.015,25.08,24.88,25.29,0.923,0.905,0.933,0.974,0.97,0.98,0.899,0.878,0.914,37.55,27.8,43.77,36.59,26.96,42.9,0,0,0,0,0,0,0.203,0,0.043,0.3,0.7,0.3,43
-602647200000,1950,11,1950,2,9,7,0.172,0.0501,0.122,7454.01,47.81,47.81,44.37,2,1,1.1428571428571428,283.9,266,298.8,201.1,186,82.86,67,104,-0.0000484,-0.0003226,0.000461,0.29,0.237,0.359,201.1,186,216.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.118,0.124,0.0106,0.0086,0.0132,0.00042,0.00034,0.00053,0.383,0.22,0.462,0.015,0.0087,0.018,24.78,24.71,24.95,0.928,0.892,0.939,0.979,0.97,0.98,0.908,0.865,0.92,41.97,23.59,48.79,41.1,22.88,47.81,0,0,0,0,0,0,0.246,0,0.05,0.29,0.71,0.29,43.3
-602042400000,1950,12,1950,3,10,7,0.192,0.0629,0.13,7850.64,48.56,48.56,46.73,2,1,1.2857142857142858,318.2,302.6,334.4,214.2,198.6,104,104,104,-0.00002555,-0.0004632,0.0003114,0.327,0.311,0.344,214.2,198.6,230.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.122,0.133,0.0129,0.00986,0.0161,0.00051,0.00039,0.00065,0.388,0.234,0.476,0.015,0.0094,0.019,24.62,24.52,24.73,0.925,0.895,0.939,0.977,0.97,0.98,0.904,0.868,0.92,40.79,24.25,49.05,39.9,23.52,48.07,0,0,0,0,0,0,0.26,0,0.062,0.33,0.68,0.32,40.9
-601437600000,1950,12,1950,3,11,7,0.223,0.0629,0.16,9424.79,60.38,60.38,56.1,2,2,2,369.4,341.6,389.6,265.4,237.6,104,104,104,0.00009181,-0.00008301,0.0004552,0.282,0.267,0.304,265.4,237.6,285.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.136,0.153,0.0231,0.0175,0.0271,0.00093,0.0007,0.0011,0.294,0.253,0.324,0.012,0.01,0.013,24.46,24.33,24.64,0.909,0.9,0.914,0.97,0.97,0.97,0.881,0.873,0.886,28.92,25.84,31.12,28.05,25.07,30.19,0,0,0,0,0,0,0.312,0,0.063,0.28,0.72,0.28,42.3
-600832800000,1950,12,1950,3,12,7,0.247,0.0629,0.184,10794.7,68.22,68.22,64.25,2,2,2,408.1,394,427.1,304.1,290,104,104,104,-0.0002104,-0.0004444,-0.00004886,0.255,0.243,0.264,304.1,290,323.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.154,0.166,0.0308,0.028,0.0346,0.0013,0.0011,0.0014,0.354,0.331,0.385,0.014,0.013,0.016,24.21,24.09,24.3,0.917,0.915,0.921,0.97,0.97,0.97,0.89,0.887,0.893,33.12,31.61,35.16,32.13,30.66,34.11,0,0,0,0,0,0,0.357,0,0.063,0.25,0.74,0.26,43.7
-600228000000,1950,12,1950,3,13,7,0.273,0.0629,0.21,12348.8,81.98,81.98,73.5,2,2,2,451.8,429.8,490.4,347.8,325.8,104,104,104,-0.00008872,-0.0004239,0.0004295,0.231,0.212,0.242,347.8,325.8,386.4,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.175,0.167,0.188,0.0396,0.0352,0.0473,0.0016,0.0014,0.002,0.429,0.39,0.5,0.018,0.016,0.021,23.94,23.69,24.08,0.926,0.922,0.932,0.973,0.97,0.98,0.9,0.894,0.913,37.78,35.45,41.83,36.75,34.38,40.99,0,0,0,0,0,0,0.408,0,0.063,0.23,0.77,0.23,45.2
-599623200000,1951,1,1950,4,14,7,0.308,0.0726,0.235,13804.7,87.85,87.85,82.17,2,2,2,509.2,490.4,536.9,389.2,370.4,120,120,120,-0.0001006,-0.0004089,0.0004295,0.236,0.224,0.245,389.2,370.4,416.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.201,0.0478,0.0441,0.0534,0.002,0.0018,0.0022,0.507,0.471,0.561,0.021,0.019,0.023,23.6,23.42,23.72,0.932,0.929,0.936,0.979,0.976,0.98,0.912,0.907,0.917,41.98,40.04,44.82,41.09,39.09,43.92,0,0,0,0,0,0,0.457,0,0.073,0.24,0.76,0.24,44.8
-599018400000,1951,1,1950,4,15,7,0.381,0.0726,0.308,17394.3,113.9,113.9,103.5,3,2,2.857142857142857,629.4,548.2,684.5,509.4,428.2,120,120,120,0.00005931,-0.0004056,0.0003832,0.191,0.175,0.219,509.4,428.2,564.5,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.246,0.205,0.276,0.0766,0.0556,0.0958,0.0033,0.0023,0.0041,0.554,0.465,0.623,0.023,0.02,0.027,23.03,22.74,23.35,0.927,0.919,0.937,0.972,0.97,0.98,0.901,0.891,0.919,37.7,33.06,45.96,36.66,32.07,45.04,0,0,0,0,0,0,0.575,0,0.073,0.19,0.81,0.19,45.7
-598413600000,1951,1,1950,4,16,7,0.383,0.0726,0.31,17438.1,105.9,105.9,103.8,3,3,3,632.7,629.7,643.9,512.7,509.7,120,120,120,-0.0001961,-0.0002825,0.00004216,0.19,0.186,0.191,512.7,509.7,523.9,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.247,0.245,0.253,0.0751,0.0739,0.0796,0.0032,0.0031,0.0034,0.529,0.523,0.549,0.022,0.022,0.023,23.04,22.98,23.06,0.924,0.923,0.925,0.97,0.97,0.97,0.896,0.896,0.897,35.67,35.47,36.4,34.6,34.41,35.31,0,0,0,0,0,0,0.577,0,0.073,0.19,0.81,0.19,45.5
-597808800000,1951,1,1950,4,17,7,0.404,0.0726,0.331,18587.7,115.1,115.1,110.6,3,3,3,668.1,648.5,690.2,548.1,528.5,120,120,120,0.0001503,-0.0004777,0.0004703,0.18,0.174,0.185,548.1,528.5,570.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.267,0.256,0.28,0.0892,0.0814,0.0981,0.0038,0.0035,0.0042,0.593,0.557,0.633,0.025,0.024,0.027,22.84,22.71,22.95,0.928,0.925,0.93,0.972,0.97,0.975,0.901,0.898,0.906,37.95,36.69,39.35,36.88,35.59,38.36,0,0,0,0,0,0,0.615,0,0.073,0.18,0.82,0.18,46
-597204000000,1951,1,1950,4,18,7,0.441,0.0674,0.374,20909.5,128.8,128.8,124.5,3,3,3,729.1,704.7,745.4,617.6,584.7,111.4,105,120,0.00001943,-0.0004115,0.0002226,0.153,0.141,0.17,617.6,584.7,640.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.305,0.288,0.317,0.115,0.104,0.122,0.005,0.0045,0.0053,0.72,0.66,0.762,0.031,0.028,0.033,22.46,22.36,22.62,0.934,0.931,0.936,0.979,0.977,0.98,0.915,0.909,0.918,42.37,40.26,43.82,41.49,39.32,42.94,0,0,0,0,0,0,0.691,0,0.067,0.15,0.85,0.15,47.4
-596599200000,1951,2,1950,5,19,7,0.476,0.0663,0.41,22719.2,139.1,139.1,135.2,3,3,3,787.2,764,817.2,677.7,659,109.6,105,137,0.0001348,-0.0003224,0.0004527,0.139,0.13,0.168,677.7,659,699.6,990,990,990,967,967,967.2,23,22.8,23,0.339,0.328,0.351,0.133,0.128,0.14,0.0058,0.0055,0.0061,0.833,0.797,0.875,0.036,0.035,0.038,22.12,21.99,22.25,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,46,44.94,47.32,45.08,44.04,46.37,0,0,0,0,0,0,0.751,0,0.066,0.14,0.86,0.14,47.7
-595994400000,1951,2,1950,5,20,7,0.531,0.0829,0.448,24153.5,153.4,153.4,143.8,4,3,3.5714285714285716,878.5,817.2,941.1,741.5,680.2,137,137,137,0.000203,-0.0003224,0.0004267,0.157,0.146,0.168,741.5,680.2,804.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.389,0.344,0.441,0.162,0.134,0.193,0.0072,0.0059,0.0087,0.866,0.818,0.927,0.038,0.036,0.041,21.72,21.42,21.99,0.934,0.928,0.941,0.975,0.97,0.98,0.911,0.9,0.922,41.88,37.34,48.22,40.86,36.23,47.26,0,0,0,0,0,0,0.799,0,0.083,0.16,0.84,0.16,45.5
-595389600000,1951,2,1950,5,21,7,0.659,0.0829,0.576,29521.1,191.6,191.6,175.7,4,4,4,1090,982,1212,952.7,845,137,137,137,-0.0001085,-0.003821,0.003587,0.127,0.113,0.14,952.7,845,1075,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.591,0.479,0.743,0.32,0.226,0.448,0.015,0.01,0.021,1.31,1.02,1.7,0.06,0.046,0.079,20.51,19.73,21.15,0.938,0.935,0.94,0.98,0.978,0.98,0.919,0.914,0.921,44.84,40.95,48.87,43.93,40.06,47.89,0,0,0,0,0,0,0.976,0,0.083,0.13,0.87,0.13,44.8
-594784800000,1951,2,1950,5,22,7,1.01,0.0988,0.665,30029.1,193.3,193.3,178.7,4,4,4,1667,1259,2248,1503,1122,163.3,137,183,403.4,21.85,964.7,0.0996,0.0814,0.114,1100,1100,1100,990,990,990,970,968.7,971.7,20,18.3,21.3,0.88,0.788,0.926,0.48,0.48,0.48,0.024,0.023,0.026,1.9,1.8,1.94,0.095,0.085,0.11,18.11,16.36,19.48,0.933,0.926,0.939,0.98,0.978,0.98,0.914,0.905,0.92,45.61,40.84,49.32,44.69,39.94,48.33,0,0,0,0,0,0,0.993,0,0.345,0.098,0.66,0.34,29.7
-594180000000,1951,3,1950,6,23,7,1.83,0.116,0.665,23235,155.6,155.6,138.3,4,4,4,3018,2398,3818,2827,2215,191,183,239,1727,1115,2479,0.0642,0.0529,0.0763,1100,1100,1100,990,990,990,973.5,972.1,975.3,16.5,14.7,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.033,1.94,1.94,1.94,0.12,0.11,0.13,14.54,12.77,16,0.906,0.881,0.924,0.971,0.97,0.976,0.881,0.854,0.901,35.59,30.32,39.86,34.58,29.41,38.89,0,0,0,0,0,0,0.768,0,1.165,0.063,0.36,0.64,12.7
-593575200000,1951,3,1950,6,24,7,2.61,0.145,0.665,17943.3,110.7,110.7,106.8,4,4,4,4312,4103,4445,4073,3864,239,239,239,2973,2764,3106,0.0555,0.0538,0.0582,1100,1100,1100,990,990,990,976.3,975.9,976.5,13.7,13.5,14.1,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.81,11.56,12.19,0.864,0.864,0.868,0.97,0.97,0.97,0.838,0.838,0.842,27.53,26.94,28.53,26.7,26.13,27.68,0,0,0,0,0,0,0.593,0,1.945,0.056,0.25,0.75,6.87
-592970400000,1951,3,1950,6,25,7,2.63,0.145,0.665,17816.4,110,110,106,4,4,4,4356,4135,4481,4117,3896,239,239,239,3017,2796,3142,0.0549,0.0533,0.0578,1100,1100,1100,990,990,990,976.3,975.9,976.6,13.7,13.4,14.1,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.73,11.5,12.13,0.864,0.864,0.867,0.97,0.97,0.97,0.838,0.838,0.841,27.33,26.79,28.36,26.51,25.98,27.51,0,0,0,0,0,0,0.589,0,1.965,0.055,0.25,0.75,6.77
-592365600000,1951,3,1950,6,26,7,2.27,0.149,0.665,20012.4,125.5,125.5,119.1,4,4,4,3759,3503,4067,3512,3208,247,239,295,2412,2108,2728,0.066,0.0588,0.0842,1100,1100,1100,990,990,990,975.2,974.6,975.8,14.8,14.2,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.89,12.26,13.43,0.883,0.869,0.893,0.97,0.97,0.97,0.856,0.843,0.866,30.7,28.74,32.34,29.78,27.88,31.37,0,0,0,0,0,0,0.662,0,1.605,0.066,0.29,0.71,8.82
-591760800000,1951,4,1950,7,27,7,1.96,0.178,0.665,22148,136.1,136.1,131.8,4,4,4,3247,3078,3405,2952,2783,295,295,295,1852,1683,2010,0.0909,0.0866,0.0958,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.98,13.64,14.36,0.901,0.896,0.906,0.97,0.97,0.97,0.874,0.869,0.879,33.98,32.97,35.08,32.96,31.98,34.03,0,0,0,0,0,0,0.732,0,1.295,0.091,0.34,0.66,11.3
-591156000000,1951,4,1950,7,28,7,1.82,0.145,0.665,23213.6,139.2,139.2,138.2,4,4,4,3001,2965,3032,2762,2713,239.3,217,295,1662,1613,1691,0.0797,0.0722,0.0981,1100,1100,1100,990,990,990,973.5,973.4,973.6,16.5,16.4,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.54,14.47,14.63,0.908,0.907,0.909,0.97,0.97,0.97,0.881,0.88,0.882,35.61,35.4,35.87,34.54,34.33,34.79,0,0,0,0,0,0,0.768,0,1.155,0.08,0.37,0.63,12.8
-590551200000,1951,4,1950,7,29,7,1.78,0.131,0.665,23501.7,140,140,139.9,4,4,4,2938,2934,2965,2721,2717,217,217,217,1621,1617,1648,0.0739,0.0732,0.074,1100,1100,1100,990,990,990,973.4,973.4,973.4,16.6,16.6,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.69,14.63,14.71,0.91,0.909,0.91,0.97,0.97,0.97,0.882,0.882,0.883,36.05,35.87,36.09,34.97,34.79,35,0,0,0,0,0,0,0.777,0,1.115,0.074,0.37,0.63,13.2
-589946400000,1951,4,1950,7,30,7,1.75,0.131,0.665,23699.1,141.6,141.6,141.1,4,4,4,2895,2874,2934,2678,2657,217,217,217,1578,1557,1617,0.075,0.074,0.0755,1100,1100,1100,990,990,990,973.3,973.2,973.4,16.7,16.6,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.8,14.71,14.85,0.911,0.91,0.911,0.97,0.97,0.97,0.884,0.883,0.884,36.36,36.09,36.5,35.27,35,35.4,0,0,0,0,0,0,0.784,0,1.085,0.075,0.38,0.62,13.5
-589341600000,1951,4,1950,7,31,7,1.7,0.162,0.665,24058.1,144.1,144.1,143.2,4,4,4,2816,2785,2854,2549,2509,267.6,217,276,1449,1409,1537,0.0951,0.076,0.0991,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,14.99,14.9,15.06,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.886,36.91,36.64,37.13,35.8,35.54,36.01,0,0,0,0,0,0,0.796,0,1.035,0.095,0.39,0.61,14.2
-588736800000,1951,5,1950,8,32,7,1.65,0.179,0.665,24460.8,147.7,147.7,145.6,4,4,4,2732,2659,2785,2436,2338,295.3,276,321,1336,1238,1409,0.108,0.0991,0.121,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.19,15.06,15.37,0.915,0.914,0.917,0.971,0.97,0.972,0.888,0.886,0.891,37.5,37.13,38.01,36.4,36.01,36.93,0,0,0,0,0,0,0.809,0,0.985,0.11,0.4,0.6,14.8
-588132000000,1951,5,1950,8,33,7,1.57,0.194,0.665,25167.7,151.6,151.6,149.8,4,4,4,2590,2529,2659,2269,2208,321,321,321,1169,1108,1238,0.124,0.121,0.127,1100,1100,1100,990,990,990,972.5,972.4,972.7,17.5,17.3,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.54,15.37,15.68,0.919,0.917,0.92,0.973,0.972,0.974,0.894,0.891,0.896,38.5,38.01,38.93,37.45,36.93,37.9,0,0,0,0,0,0,0.832,0,0.905,0.12,0.42,0.58,16
-587527200000,1951,5,1950,8,34,7,1.45,0.194,0.665,26160.3,158.1,158.1,155.7,4,4,4,2391,2307,2471,2070,1986,321,321,321,969.7,885.6,1050,0.134,0.13,0.139,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.02,15.82,16.22,0.924,0.922,0.925,0.976,0.975,0.977,0.901,0.899,0.904,39.89,39.34,40.46,38.93,38.34,39.53,0,0,0,0,0,0,0.865,0,0.785,0.13,0.46,0.54,18
-586922400000,1951,5,1950,8,35,7,1.32,0.178,0.665,27125.9,164.3,164.3,161.5,4,4,4,2186,2083,2291,1893,1826,293.6,257,321,792.7,726,870.3,0.134,0.12,0.146,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.51,16.26,16.76,0.926,0.925,0.928,0.979,0.977,0.98,0.907,0.904,0.909,41.24,40.56,41.92,40.37,39.63,41.08,0,0,0,0,0,0,0.897,0,0.655,0.13,0.5,0.5,20.5
-586317600000,1951,6,1950,9,36,7,1.17,0.155,0.665,28367.3,173.5,173.5,168.9,4,4,4,1935,1799,2054,1678,1542,257,257,257,577.6,442.2,696.6,0.133,0.125,0.143,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.18,16.83,17.61,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.913,43.07,42.12,44.25,42.21,41.27,43.37,0,0,0,0,0,0,0.938,0,0.505,0.13,0.57,0.43,24.2
-585712800000,1951,6,1950,9,37,7,1.01,0.155,0.665,29952.1,181.5,181.5,178.3,4,4,4,1662,1571,1775,1405,1314,257,257,257,304.9,214.2,418,0.155,0.145,0.164,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.921,0.915,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.095,0.099,18.06,17.69,18.36,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.48,44.47,46.29,44.57,43.58,45.36,0,0,0,0,0,0,0.99,0,0.345,0.15,0.66,0.34,29.7
-585108000000,1951,6,1950,9,38,7,0.869,0.155,0.66,31133.2,188.5,188.5,185.3,4,4,4,1437,1312,1552,1180,1055,257,257,257,88.94,0.0004876,195,0.18,0.166,0.196,1091,1055,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.853,0.762,0.913,0.468,0.422,0.48,0.023,0.02,0.024,1.85,1.68,1.93,0.089,0.079,0.095,18.87,18.42,19.44,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.27,46.46,48.08,46.33,45.53,47.12,0,0,0,0,0,0,1.03,0,0.209,0.18,0.76,0.24,35.8
-584503200000,1951,6,1950,9,39,7,0.729,0.153,0.576,29002.9,182,182,172.6,4,4,4,1205,1123,1284,952.8,896.2,252.7,227,257,0.0001988,-0.0004411,0.0008817,0.21,0.2,0.222,952.8,896.2,1027,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.619,0.548,0.721,0.314,0.267,0.386,0.015,0.012,0.018,1.34,1.17,1.57,0.062,0.054,0.074,20.12,19.63,20.54,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.04,42.13,46.42,43.16,41.29,45.49,0,0,0,0,0,0,0.959,0,0.153,0.21,0.79,0.21,39.8
-583898400000,1951,7,1950,10,40,7,0.613,0.137,0.475,24893.3,158.5,158.5,148.2,4,3,3.7142857142857144,1013,953.8,1078,786,726.8,227,227,227,0.00005538,-0.0004914,0.0004468,0.225,0.211,0.238,786,726.8,850.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.448,0.394,0.507,0.187,0.153,0.231,0.0085,0.0069,0.011,0.962,0.851,1.06,0.044,0.038,0.048,21.11,20.8,21.32,0.934,0.928,0.941,0.975,0.97,0.98,0.911,0.9,0.923,41.42,36.87,48.57,40.41,35.76,47.59,0,0,0,0,0,0,0.823,0,0.138,0.22,0.77,0.23,40.6
-583293600000,1951,7,1950,10,41,7,0.526,0.137,0.389,21150.8,137.2,137.2,125.9,3,3,3,869.4,804.6,935.5,642.4,577.6,227,227,227,0.0002898,-0.0003827,0.0004527,0.262,0.243,0.282,642.4,577.6,708.5,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.337,0.3,0.377,0.123,0.101,0.144,0.0054,0.0044,0.0065,0.786,0.664,0.916,0.035,0.029,0.041,21.84,21.44,22.22,0.936,0.93,0.94,0.979,0.974,0.98,0.916,0.906,0.921,42.88,39.01,46.68,41.97,37.99,45.75,0,0,0,0,0,0,0.699,0,0.137,0.26,0.74,0.26,40.2
-582688800000,1951,7,1950,10,42,7,0.444,0.137,0.307,17013.4,109.6,109.6,101.3,3,2,2.7142857142857144,733.8,684.5,782.3,506.8,457.5,227,227,227,-0.0002056,-0.0004777,0.0001536,0.31,0.29,0.332,506.8,457.5,555.3,990,990,990,966.8,966.6,967,23.2,23,23.4,0.26,0.232,0.288,0.0755,0.0615,0.0921,0.0033,0.0026,0.004,0.598,0.498,0.677,0.026,0.021,0.029,22.57,22.35,22.76,0.929,0.919,0.941,0.973,0.97,0.98,0.904,0.892,0.922,39.29,33.1,48.41,38.25,32.11,47.44,0,0,0,0,0,0,0.563,0,0.137,0.31,0.69,0.31,38.3
-582084000000,1951,7,1950,10,43,7,0.38,0.137,0.243,13933.4,90.62,90.62,82.94,2,2,2,628.9,593.1,667.6,401.9,366.1,227,227,227,0.00003532,-0.000463,0.0003832,0.362,0.34,0.383,401.9,366.1,440.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.206,0.193,0.222,0.0504,0.0432,0.0581,0.0021,0.0018,0.0025,0.543,0.473,0.624,0.023,0.02,0.027,23.04,22.81,23.26,0.933,0.928,0.938,0.978,0.973,0.98,0.913,0.904,0.92,42.38,38.75,46.24,41.47,37.72,45.31,0,0,0,0,0,0,0.461,0,0.137,0.36,0.64,0.36,36.7
-581479200000,1951,7,1950,10,44,7,0.342,0.119,0.223,12850.6,80.52,80.52,76.49,2,2,2,564.8,542.7,588.3,368.5,349.2,196.3,184,227,0.00008357,-0.0002228,0.0004297,0.347,0.323,0.394,368.5,349.2,386.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.187,0.197,0.0437,0.0398,0.0472,0.0018,0.0017,0.002,0.476,0.443,0.508,0.02,0.019,0.021,23.38,23.29,23.5,0.929,0.925,0.932,0.974,0.97,0.978,0.905,0.898,0.912,39.24,37.02,41.15,38.25,35.91,40.26,0,0,0,0,0,0,0.425,0,0.119,0.35,0.65,0.35,37.6
-580874400000,1951,8,1950,11,45,7,0.306,0.111,0.195,11229.4,72.04,72.04,66.84,2,2,2,505.7,481.3,531.3,321.7,297.3,184,184,184,-0.00003316,-0.0002325,0.0004295,0.364,0.346,0.382,321.7,297.3,347.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.166,0.183,0.0343,0.0295,0.0395,0.0014,0.0012,0.0016,0.392,0.351,0.436,0.016,0.014,0.018,23.73,23.57,23.88,0.92,0.916,0.925,0.97,0.97,0.97,0.893,0.888,0.897,34.45,31.88,37.14,33.42,30.92,36.02,0,0,0,0,0,0,0.371,0,0.111,0.36,0.64,0.36,36.7
-580269600000,1951,8,1950,11,46,7,0.279,0.111,0.168,9691.76,60.48,60.48,57.69,2,2,2,461.2,446.6,474.7,277.2,262.6,184,184,184,0.00003404,-0.0004154,0.0004141,0.399,0.388,0.412,277.2,262.6,290.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.153,0.163,0.0254,0.0225,0.0281,0.001,0.00092,0.0012,0.32,0.298,0.341,0.013,0.012,0.014,24,23.92,24.09,0.911,0.908,0.914,0.97,0.97,0.97,0.884,0.881,0.887,29.74,28.16,31.17,28.84,27.32,30.24,0,0,0,0,0,0,0.32,0,0.111,0.4,0.6,0.4,34.7
-579664800000,1951,8,1950,11,47,7,0.259,0.111,0.148,8529.41,53.83,53.83,50.77,2,2,2,428.4,418.2,442.7,244.4,234.2,184,184,184,-0.0002933,-0.0004444,-0.00008105,0.43,0.416,0.44,244.4,234.2,258.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.143,0.152,0.0189,0.0168,0.0217,0.00077,0.00069,0.00089,0.272,0.257,0.292,0.011,0.01,0.012,24.2,24.12,24.26,0.902,0.899,0.907,0.97,0.97,0.97,0.875,0.872,0.88,26.17,25.04,27.75,25.39,24.28,26.91,0,0,0,0,0,0,0.282,0,0.111,0.43,0.57,0.43,32.9
-579060000000,1951,8,1950,11,48,7,0.241,0.103,0.137,8099.83,52.83,52.83,48.21,2,1,1.5714285714285714,398,385.2,412.3,227.2,210,170.9,138,184,-0.00004527,-0.0003228,0.0004552,0.428,0.354,0.467,227.2,210,251.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.14,0.135,0.145,0.0154,0.012,0.0203,0.00063,0.00049,0.00082,0.35,0.241,0.489,0.014,0.0098,0.02,24.26,24.1,24.4,0.916,0.894,0.939,0.974,0.97,0.98,0.893,0.867,0.921,34.91,23.75,48.51,34.07,23.04,47.54,0,0,0,0,0,0,0.268,0,0.104,0.43,0.57,0.43,33.6
-578455200000,1951,9,1950,12,49,7,0.223,0.0835,0.14,8171.13,51.31,51.31,48.64,2,1,1.8571428571428572,368.8,354,382.6,230.8,216,138,138,138,0.00002931,-0.0004815,0.0004471,0.375,0.361,0.39,230.8,216,244.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.133,0.143,0.0162,0.0132,0.0189,0.00065,0.00053,0.00077,0.284,0.235,0.476,0.011,0.0095,0.019,24.47,24.35,24.57,0.904,0.893,0.939,0.971,0.97,0.98,0.878,0.867,0.92,28.49,23.75,48.43,27.71,23.04,47.46,0,0,0,0,0,0,0.27,0,0.083,0.37,0.63,0.37,36.6
-577850400000,1951,9,1950,12,50,7,0.204,0.0835,0.121,7372.45,46.03,46.03,43.88,1,1,1,337.5,327.5,347.3,199.5,189.5,138,138,138,-0.00008868,-0.0004632,0.0003114,0.409,0.397,0.421,199.5,189.5,209.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.123,0.13,0.0102,0.00895,0.0119,0.00041,0.00036,0.00048,0.419,0.386,0.452,0.017,0.015,0.018,24.49,24.41,24.58,0.934,0.932,0.937,0.98,0.98,0.98,0.916,0.913,0.918,44.78,42.56,46.96,43.88,41.71,46.03,0,0,0,0,0,0,0.244,0,0.083,0.41,0.59,0.41,36.1
-577245600000,1951,9,1950,12,51,7,0.186,0.0835,0.102,6202.78,40.94,40.94,36.92,1,1,1,307,290,324.1,169,152,138,138,138,-0.000001211,-0.0002406,0.0004043,0.45,0.426,0.476,169,152,186.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.11,0.122,0.0069,0.0052,0.00861,0.00028,0.00021,0.00034,0.326,0.279,0.376,0.013,0.011,0.015,24.74,24.6,24.86,0.924,0.918,0.931,0.974,0.97,0.98,0.9,0.89,0.912,37.91,34.02,41.78,36.92,33,40.94,0,0,0,0,0,0,0.205,0,0.084,0.45,0.55,0.45,33.3
