datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-576640800000,1951,9,1950,12,52,7,0.169,0.0835,0.0858,5163.67,32.36,32.36,30.74,1,1,1,279.8,273.3,287.1,141.8,135.3,138,138,138,-0.00002041,-0.0002016,0.000461,0.493,0.481,0.505,141.8,135.3,149.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.109,0.00418,0.00353,0.00491,0.00017,0.00014,0.0002,0.253,0.237,0.271,0.01,0.0094,0.011,24.93,24.88,24.97,0.914,0.911,0.917,0.97,0.97,0.97,0.886,0.884,0.889,31.69,30.18,33.36,30.74,29.27,32.36,0,0,0,0,0,0,0.171,0,0.0832,0.49,0.51,0.49,30.6
-576036000000,1951,10,1951,1,1,7,0.16,0.0665,0.0939,5693.84,34.7,34.7,33.89,1,1,1,265.3,259.4,268.9,155.3,149.4,110,110,110,0.00008566,-0.0003226,0.0004177,0.415,0.409,0.424,155.3,149.4,158.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00553,0.00494,0.00589,0.00022,0.0002,0.00023,0.285,0.269,0.294,0.011,0.011,0.012,24.95,24.93,24.99,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.893,34.94,33.58,35.77,33.89,32.57,34.7,0,0,0,0,0,0,0.188,0,0.0661,0.42,0.59,0.41,35.6
-575431200000,1951,10,1951,1,2,7,0.157,0.0665,0.0904,5473.77,33.41,33.41,32.58,1,1,1,259.4,254.6,263.1,149.4,144.6,110,110,110,-0.00000257,-0.0003489,0.0001973,0.424,0.418,0.432,149.4,144.6,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.105,0.108,0.00494,0.00446,0.00531,0.0002,0.00018,0.00021,0.269,0.257,0.279,0.011,0.01,0.011,24.99,24.97,25.02,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.891,33.59,32.47,34.44,32.58,31.5,33.41,0,0,0,0,0,0,0.181,0,0.0666,0.42,0.58,0.42,34.9
-574826400000,1951,10,1951,1,3,7,0.159,0.0665,0.0926,5613.26,35.68,35.68,33.41,1,1,1,263.1,259.4,273.3,153.1,149.4,110,110,110,0.0002867,0.0001581,0.000461,0.418,0.402,0.424,153.1,149.4,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00531,0.00494,0.00633,0.00021,0.0002,0.00025,0.279,0.269,0.306,0.011,0.011,0.012,24.97,24.9,24.99,0.919,0.917,0.923,0.97,0.97,0.97,0.891,0.89,0.895,34.45,33.58,36.79,33.41,32.57,35.68,0,0,0,0,0,0,0.186,0,0.0664,0.42,0.58,0.42,35.3
-574221600000,1951,10,1951,1,4,7,0.194,0.0665,0.127,7710.54,56.81,56.81,45.9,2,1,1.2857142857142858,320.7,302.6,379,210.7,192.6,110,110,110,-0.0001659,-0.0004632,0.0001095,0.345,0.29,0.363,210.7,192.6,269,990,990,990,965,964.9,965.3,25,24.7,25.1,0.128,0.122,0.148,0.0125,0.00926,0.0238,0.0005,0.00037,0.00096,0.366,0.237,0.444,0.015,0.0095,0.018,24.63,24.4,24.69,0.925,0.895,0.937,0.977,0.97,0.98,0.904,0.868,0.918,39.33,24.32,46.94,38.47,23.59,46,0,0,0,0,0,0,0.255,0,0.067,0.34,0.65,0.35,39.7
-573616800000,1951,10,1951,1,5,7,0.193,0.0651,0.128,7721.69,48.71,48.71,45.96,2,1,1.2857142857142858,318.6,305.9,337.2,210.8,199.9,107.7,106,110,-0.00002708,-0.0002735,0.0001582,0.338,0.314,0.355,210.8,199.9,231.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.124,0.135,0.0122,0.00999,0.0162,0.00049,0.0004,0.00065,0.378,0.232,0.458,0.015,0.0093,0.018,24.63,24.55,24.71,0.925,0.893,0.938,0.977,0.97,0.98,0.903,0.867,0.919,40.04,23.9,47.87,39.17,23.18,46.91,0,0,0,0,0,0,0.255,0,0.065,0.34,0.66,0.34,40
-573012000000,1951,11,1951,2,6,7,0.188,0.0641,0.124,7648.06,46.91,46.91,45.52,1,1,1,311.6,305.9,317.9,205.6,199.9,106,106,106,0.00003911,-0.0001635,0.0001582,0.34,0.333,0.346,205.6,199.9,211.9,990,990,990,965,964.9,965,25,25,25.1,0.126,0.124,0.128,0.0111,0.00999,0.0124,0.00044,0.0004,0.0005,0.436,0.417,0.458,0.017,0.017,0.018,24.61,24.55,24.65,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.919,46.45,45.19,47.87,45.52,44.28,46.91,0,0,0,0,0,0,0.253,0,0.064,0.34,0.66,0.34,40.7
-572407200000,1951,11,1951,2,7,7,0.196,0.0641,0.132,7839.49,48.1,48.1,46.66,2,1,1.7142857142857142,324.7,317.9,334.4,218.7,211.9,106,106,106,0.00017,-0.0004632,0.0004043,0.326,0.317,0.333,218.7,211.9,228.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.134,0.0137,0.0124,0.0157,0.00055,0.0005,0.00063,0.298,0.228,0.47,0.012,0.0091,0.019,24.68,24.52,24.75,0.906,0.892,0.939,0.973,0.97,0.98,0.882,0.866,0.92,30.87,23.62,48.58,30.08,22.91,47.61,0,0,0,0,0,0,0.259,0,0.064,0.33,0.67,0.33,40
-571802400000,1951,11,1951,2,8,7,0.212,0.0641,0.148,8697.25,55.45,55.45,51.77,2,2,2,351.1,334.4,368.3,245.1,228.4,106,106,106,0.00000767,-0.0004632,0.0004471,0.302,0.288,0.317,245.1,228.4,262.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.134,0.146,0.019,0.0157,0.0225,0.00077,0.00063,0.00091,0.265,0.242,0.29,0.011,0.0097,0.012,24.58,24.47,24.69,0.903,0.897,0.908,0.97,0.97,0.97,0.876,0.87,0.881,26.69,24.79,28.58,25.88,24.05,27.73,0,0,0,0,0,0,0.288,0,0.064,0.3,0.7,0.3,41
-571197600000,1951,11,1951,2,9,7,0.272,0.0676,0.204,11984.9,80.38,80.38,71.34,2,2,2,449.6,385.2,485.3,337.9,279.2,111.7,106,126,0.00003885,-0.0002957,0.0003293,0.25,0.218,0.275,337.9,279.2,379.3,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.173,0.152,0.187,0.0376,0.0258,0.0459,0.0015,0.001,0.0019,0.415,0.315,0.487,0.017,0.013,0.02,23.96,23.73,24.36,0.923,0.912,0.931,0.973,0.97,0.978,0.899,0.885,0.911,36.65,30.42,41.08,35.67,29.5,40.19,0,0,0,0,0,0,0.396,0,0.068,0.25,0.75,0.25,44.1
-570592800000,1951,12,1951,3,10,7,0.283,0.0762,0.207,12070.2,73.24,73.24,71.85,2,2,2,468.1,461.1,474.7,342.1,335.1,126,126,126,-0.0001192,-0.0003753,0.0004141,0.269,0.265,0.273,342.1,335.1,348.7,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.177,0.174,0.179,0.0384,0.037,0.0397,0.0016,0.0015,0.0016,0.422,0.41,0.434,0.017,0.017,0.018,23.87,23.83,23.91,0.924,0.923,0.926,0.97,0.97,0.971,0.897,0.896,0.899,37.02,36.28,37.71,35.92,35.19,36.62,0,0,0,0,0,0,0.399,0,0.076,0.27,0.73,0.27,42.7
-569988000000,1951,12,1951,3,11,7,0.303,0.0721,0.231,13537.8,87.16,87.16,80.58,2,2,2,501.1,474.7,531.3,381.9,348.7,119.1,118,126,-0.0001151,-0.0003753,0.0004295,0.238,0.222,0.265,381.9,348.7,413.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.19,0.179,0.2,0.0464,0.0397,0.0527,0.0019,0.0016,0.0022,0.495,0.434,0.555,0.02,0.018,0.023,23.65,23.45,23.83,0.931,0.926,0.936,0.977,0.971,0.98,0.91,0.899,0.917,41.23,37.71,44.47,40.29,36.62,43.58,0,0,0,0,0,0,0.448,0,0.072,0.24,0.76,0.24,44.7
-569383200000,1951,12,1951,3,12,7,0.338,0.0714,0.267,15567.4,94.77,94.77,92.66,2,2,2,559.3,542.7,570.2,441.3,424.7,118,118,118,-0.0001007,-0.0002228,0.0001448,0.211,0.207,0.217,441.3,424.7,452.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.204,0.214,0.0583,0.0549,0.0604,0.0024,0.0023,0.0025,0.613,0.578,0.636,0.026,0.024,0.027,23.27,23.2,23.38,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,47.28,45.62,48.35,46.33,44.71,47.39,0,0,0,0,0,0,0.515,0,0.071,0.21,0.79,0.21,46.1
-568778400000,1951,12,1951,3,13,7,0.557,0.0714,0.486,25582.1,187.9,187.9,152.3,4,2,3.5714285714285716,921.7,576.2,1155,803.7,458.2,118,118,118,0.0005896,0.0001188,0.001352,0.136,0.102,0.205,803.7,458.2,1037,990,990,990,967.5,966.2,968.4,22.5,21.6,23.8,0.471,0.218,0.686,0.233,0.0616,0.399,0.011,0.0026,0.018,1.06,0.597,1.56,0.048,0.025,0.072,21.39,20.05,23.16,0.936,0.928,0.941,0.978,0.972,0.98,0.915,0.902,0.922,43.78,38.06,48.94,42.82,36.99,47.96,0,0,0,0,0,0,0.846,0,0.071,0.13,0.87,0.13,45.9
-568173600000,1951,12,1951,3,14,7,0.66,0.088,0.572,29383.2,185.4,185.4,174.9,4,4,4,1091,1007,1175,945.3,888.6,145.4,118,150,-0.0004972,-0.003821,0.0003646,0.133,0.117,0.142,945.3,888.6,1025,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.582,0.518,0.683,0.308,0.261,0.383,0.014,0.012,0.018,1.29,1.13,1.53,0.059,0.051,0.071,20.53,20.02,20.95,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,44.62,42.76,47.29,43.73,41.9,46.35,0,0,0,0,0,0,0.972,0,0.088,0.13,0.87,0.13,44.5
-567568800000,1952,1,1951,4,15,7,0.84,0.0907,0.66,31412.3,192,192,187,4,4,4,1388,1200,1528,1238,1050,150,150,150,147.8,0.001483,277.6,0.109,0.0982,0.125,1091,1050,1100,990,990,990,969.1,968.5,969.6,20.9,20.4,21.5,0.839,0.719,0.897,0.468,0.415,0.48,0.022,0.019,0.023,1.83,1.62,1.91,0.088,0.075,0.094,19.04,18.51,19.85,0.937,0.936,0.94,0.98,0.98,0.98,0.918,0.917,0.921,47.7,46.71,48.98,46.74,45.78,48,0,0,0,0,0,0,1.04,0,0.18,0.11,0.79,0.21,37.4
-566964000000,1952,1,1951,4,16,7,0.945,0.0907,0.665,30553.3,183.9,183.9,181.9,4,4,4,1563,1506,1622,1413,1356,150,150,150,312.9,255.9,371.9,0.096,0.0925,0.0996,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.902,0.894,0.909,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.91,1.92,0.094,0.093,0.096,18.4,18.2,18.59,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.39,45.87,46.91,45.47,44.95,45.97,0,0,0,0,0,0,1.01,0,0.28,0.096,0.7,0.3,32.3
-566359200000,1952,1,1951,4,17,7,1.2,0.0907,0.665,28181.5,178.8,178.8,167.7,4,4,4,1987,1652,2255,1837,1502,150,150,150,737.1,401.7,1005,0.0765,0.0665,0.0908,1100,1100,1100,990,990,990,971,970,971.7,19,18.3,20,0.923,0.911,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.93,1.94,0.1,0.096,0.11,17.08,16.34,18.1,0.929,0.926,0.934,0.979,0.978,0.98,0.91,0.905,0.916,42.82,40.79,45.6,41.94,39.88,44.69,0,0,0,0,0,0,0.932,0,0.535,0.076,0.55,0.45,23.5
-565754400000,1952,1,1951,4,18,7,1.6,0.103,0.665,24898.7,156.3,156.3,148.2,4,4,4,2645,2373,2899,2475,2223,170.1,150,197,1375,1123,1602,0.0641,0.0564,0.0731,1100,1100,1100,990,990,990,972.7,972,973.3,17.3,16.7,18,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.4,14.79,16.06,0.917,0.911,0.924,0.972,0.97,0.976,0.892,0.883,0.902,38.11,36.33,40.02,37.05,35.24,39.07,0,0,0,0,0,0,0.823,0,0.935,0.064,0.42,0.58,15.6
-565149600000,1952,2,1951,5,19,7,1.92,0.119,0.665,22470.6,138.7,138.7,133.8,4,4,4,3172,2982,3284,2975,2785,197,197,197,1875,1685,1987,0.0622,0.06,0.0661,1100,1100,1100,990,990,990,973.9,973.5,974.2,16.1,15.8,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.15,13.9,14.59,0.903,0.9,0.909,0.97,0.97,0.97,0.876,0.873,0.881,34.47,33.74,35.75,33.44,32.73,34.67,0,0,0,0,0,0,0.743,0,1.255,0.062,0.35,0.65,11.7
-564544800000,1952,2,1951,5,20,7,2.06,0.119,0.665,21518.2,130.9,130.9,128.1,4,4,4,3398,3284,3547,3201,3087,197,197,197,2101,1987,2250,0.058,0.0555,0.06,1100,1100,1100,990,990,990,974.4,974.2,974.7,15.6,15.3,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.65,13.34,13.9,0.896,0.891,0.9,0.97,0.97,0.97,0.87,0.865,0.873,33.01,32.06,33.74,32.02,31.1,32.73,0,0,0,0,0,0,0.712,0,1.395,0.058,0.32,0.68,10.4
-563940000000,1952,2,1951,5,21,7,2.45,0.119,0.665,18782.1,116.3,116.3,111.8,4,4,4,4057,3867,4123,3860,3670,197,197,197,2760,2570,2826,0.0486,0.0478,0.0509,1100,1100,1100,990,990,990,975.8,975.4,975.9,14.2,14.1,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.034,1.94,1.94,1.94,0.14,0.13,0.14,12.28,12.15,12.66,0.87,0.867,0.878,0.97,0.97,0.97,0.844,0.841,0.852,28.81,28.42,29.99,27.95,27.57,29.09,0,0,0,0,0,0,0.621,0,1.785,0.049,0.27,0.73,7.67
-563335200000,1952,2,1951,5,22,7,2.91,0.14,0.665,12418.6,108.9,108.9,73.92,4,4,4,4804,4186,5661,4574,3989,230.7,197,315,3474,2889,4246,0.0476,0.0392,0.0582,1100,1100,1100,990.02,990,990.06,977.1,976,978.5,12.9,11.5,14,0.92,0.904,0.926,0.48,0.48,0.48,0.037,0.034,0.042,1.94,1.92,1.94,0.15,0.14,0.17,10.97,9.614,12.04,0.617,0,0.865,0.693,0,0.97,0.599,0,0.839,19.05,0,28.07,18.48,0,27.23,0,0,2,0,0,0.286,0.411,0.286,2.245,0.048,0.23,0.77,4.27
-562730400000,1952,3,1951,6,23,7,3.64,0.191,0.665,0,0,0,0,4,4,4,6025,5740,6157,5710,5425,315,315,315,4610,4325,4742,0.0523,0.0512,0.0549,1100,1100,1100,990.09,990.07,990.1,979.1,978.6,979.2,11,10.9,11.4,0.893,0.889,0.901,0.48,0.48,0.48,0.044,0.042,0.044,1.91,1.9,1.92,0.17,0.17,0.18,9.118,8.953,9.501,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.975,0.052,0.18,0.82,0
-562125600000,1952,3,1951,6,24,7,3.64,0.191,0.665,0,0,0,0,4,4,4,6022,5855,6157,5707,5540,315,315,315,4607,4440,4742,0.0523,0.0512,0.0538,1100,1100,1100,990.09,990.08,990.1,979.1,978.8,979.2,11,10.9,11.2,0.893,0.889,0.898,0.48,0.48,0.48,0.044,0.043,0.044,1.91,1.9,1.91,0.17,0.17,0.18,9.115,8.953,9.337,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.975,0.052,0.18,0.82,0
-561520800000,1952,3,1951,6,25,7,3.39,0.191,0.665,2173,90.54,90.54,12.93,4,4,4,5611,5378,5802,5296,5063,315,315,315,4196,3963,4387,0.0562,0.0543,0.0586,1100,1100,1100,990.06,990.04,990.07,978.5,978.1,978.7,11.6,11.3,11.9,0.905,0.899,0.912,0.48,0.48,0.48,0.041,0.04,0.042,1.92,1.91,1.93,0.17,0.16,0.17,9.686,9.413,10.02,0.123,0,0.864,0.139,0,0.97,0.12,0,0.838,3.334,0,23.34,3.234,0,22.64,0,0,6,0,0,0.857,0.0719,0.857,2.725,0.056,0.2,0.8,0.641
-560916000000,1952,3,1951,6,26,7,3.01,0.191,0.665,16146.7,101,101,96.11,4,4,4,4973,4658,5271,4658,4343,315,315,315,3558,3243,3856,0.0634,0.0598,0.0676,1100,1100,1100,990.01,990,990.03,977.4,976.9,977.9,12.6,12.1,13.1,0.923,0.916,0.926,0.48,0.48,0.48,0.038,0.037,0.04,1.94,1.93,1.94,0.15,0.15,0.16,10.63,10.17,11.18,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.77,23.69,26.03,24.03,22.98,25.25,0,0,0,0,0,0,0.534,0,2.345,0.063,0.22,0.78,5.36
-560311200000,1952,3,1951,6,27,7,2.58,0.18,0.665,18069.7,111.5,111.5,107.6,4,4,4,4274,4067,4535,3976,3772,297.9,295,315,2876,2672,3120,0.0697,0.0666,0.0725,1100,1100,1100,990,990,990,976.2,975.8,976.7,13.8,13.3,14.2,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.88,11.4,12.26,0.865,0.864,0.869,0.97,0.97,0.97,0.839,0.838,0.843,27.72,26.55,28.74,26.89,25.76,27.88,0,0,0,0,0,0,0.598,0,1.915,0.07,0.26,0.74,7
-559706400000,1952,4,1951,7,28,7,2.27,0.178,0.665,20011,124.1,124.1,119.1,4,4,4,3758,3558,3974,3463,3264,295,295,295,2363,2164,2579,0.0786,0.0742,0.0829,1100,1100,1100,990,990,990,975.2,974.7,975.6,14.8,14.4,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.14,12.89,12.43,13.31,0.883,0.873,0.891,0.97,0.97,0.97,0.856,0.847,0.864,30.7,29.29,31.99,29.78,28.41,31.03,0,0,0,0,0,0,0.662,0,1.605,0.078,0.29,0.71,8.82
-559101600000,1952,4,1951,7,29,7,2.07,0.178,0.665,21405.8,133,133,127.4,4,4,4,3425,3200,3577,3130,2905,295,295,295,2030,1805,2182,0.0863,0.0825,0.0922,1100,1100,1100,990,990,990,974.5,974,974.8,15.5,15.2,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.6,13.27,14.07,0.895,0.89,0.903,0.97,0.97,0.97,0.869,0.864,0.876,32.84,31.87,34.27,31.85,30.92,33.24,0,0,0,0,0,0,0.708,0,1.405,0.086,0.32,0.68,10.3
-558496800000,1952,4,1951,7,30,7,1.75,0.178,0.665,23715,147.7,147.7,141.2,4,4,4,2893,2659,3078,2598,2364,295,295,295,1498,1264,1683,0.102,0.0958,0.111,1100,1100,1100,990,990,990,973.3,972.7,973.7,16.7,16.3,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.8,14.36,15.37,0.911,0.906,0.917,0.97,0.97,0.972,0.884,0.879,0.891,36.37,35.08,38.01,35.29,34.03,36.93,0,0,0,0,0,0,0.784,0,1.085,0.1,0.38,0.62,13.6
-557892000000,1952,4,1951,7,31,7,1.49,0.172,0.665,25807.2,158.1,158.1,153.6,4,4,4,2461,2307,2637,2177,2031,284.1,276,295,1077,930.6,1242,0.116,0.112,0.12,1100,1100,1100,990,990,990,972.2,971.8,972.6,17.8,17.4,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.85,15.42,16.22,0.922,0.918,0.925,0.975,0.972,0.977,0.899,0.892,0.904,39.4,38.17,40.46,38.4,37.1,39.53,0,0,0,0,0,0,0.853,0,0.825,0.12,0.45,0.55,17.3
-557287200000,1952,5,1951,8,32,7,1.27,0.167,0.665,27573.3,169.9,169.9,164.1,4,4,4,2093,1902,2267,1817,1626,276,276,276,716.7,525.9,890.8,0.132,0.122,0.145,1100,1100,1100,990,990,990,971.3,970.8,971.7,18.7,18.3,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.75,16.31,17.28,0.928,0.925,0.93,0.979,0.978,0.98,0.908,0.905,0.912,41.9,40.72,43.34,41.03,39.8,42.47,0,0,0,0,0,0,0.912,0,0.605,0.13,0.52,0.48,21.7
-556682400000,1952,5,1951,8,33,7,1.04,0.167,0.665,29657,180.8,180.8,176.5,4,4,4,1713,1590,1847,1437,1314,276,276,276,336.7,214.2,470.6,0.161,0.149,0.174,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.92,0.912,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.095,0.1,17.89,17.45,18.3,0.933,0.931,0.935,0.98,0.98,0.98,0.915,0.912,0.916,45.03,43.83,46.13,44.13,42.95,45.21,0,0,0,0,0,0,0.981,0,0.375,0.16,0.64,0.36,28.5
-556077600000,1952,5,1951,8,34,7,0.877,0.131,0.665,31271.5,190.4,190.4,186.1,4,4,4,1450,1339,1546,1234,1147,216,192,276,134.3,47.34,200,0.148,0.129,0.182,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.859,0.817,0.892,0.48,0.48,0.48,0.023,0.023,0.024,1.87,1.83,1.91,0.091,0.087,0.094,18.8,18.46,19.2,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.48,46.56,48.56,46.53,45.63,47.59,0,0,0,0,0,0,1.03,0,0.212,0.15,0.76,0.24,35.7
-555472800000,1952,5,1951,8,35,7,0.748,0.113,0.633,31308.3,191.4,191.4,186.4,4,4,4,1237,1175,1312,1049,1002,187.6,161,192,2.912,-0.003821,20.38,0.152,0.137,0.161,1046,1002,1100,990,990,990,968.6,968.5,968.9,21.4,21.1,21.5,0.719,0.653,0.805,0.41,0.353,0.48,0.019,0.016,0.023,1.61,1.45,1.82,0.076,0.067,0.086,19.74,19.3,20.06,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.54,46.25,48.82,46.59,45.32,47.84,0,0,0,0,0,0,1.04,0,0.115,0.15,0.85,0.15,41.9
-554868000000,1952,6,1951,9,36,7,0.653,0.0974,0.556,28660.8,181.3,181.3,170.6,4,4,4,1080,1007,1155,918.7,845.6,161,161,161,0.00008716,-0.0003981,0.0003646,0.15,0.139,0.16,918.7,845.6,994.3,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.556,0.488,0.637,0.285,0.226,0.345,0.013,0.01,0.016,1.22,1.03,1.42,0.056,0.047,0.066,20.63,20.19,21.05,0.937,0.934,0.94,0.98,0.978,0.98,0.918,0.914,0.921,43.53,40.78,46.25,42.65,39.87,45.32,0,0,0,0,0,0,0.948,0,0.097,0.15,0.85,0.15,43.9
-554263200000,1952,6,1951,9,37,7,0.556,0.0974,0.459,24509.7,155.5,155.5,145.9,4,3,3.5714285714285716,919.2,851.4,982,758.2,690.4,161,161,161,0.00008993,-0.0004914,0.0004267,0.176,0.164,0.189,758.2,690.4,821,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.41,0.355,0.465,0.171,0.137,0.207,0.0076,0.006,0.0093,0.91,0.831,0.97,0.041,0.037,0.044,21.51,21.2,21.83,0.935,0.928,0.941,0.976,0.97,0.98,0.913,0.9,0.923,42.43,37.25,48.59,41.44,36.14,47.62,0,0,0,0,0,0,0.811,0,0.097,0.18,0.83,0.17,44.1
-553658400000,1952,6,1951,9,38,7,0.468,0.0974,0.371,20557,132,132,122.4,3,3,3,774.5,729.9,827.5,613.5,568.9,161,161,161,-0.000007982,-0.000358,0.0003169,0.208,0.195,0.221,613.5,568.9,666.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.312,0.286,0.342,0.113,0.0975,0.13,0.0049,0.0042,0.0057,0.722,0.638,0.821,0.031,0.028,0.036,22.28,21.97,22.54,0.934,0.929,0.938,0.978,0.974,0.98,0.913,0.905,0.919,41.71,38.96,44.9,40.79,37.94,44,0,0,0,0,0,0,0.68,0,0.097,0.21,0.79,0.21,43.9
-553053600000,1952,6,1951,9,39,7,0.403,0.0974,0.306,17084,108.8,108.8,101.7,3,3,3,666.9,636.6,704.7,505.9,475.6,161,161,161,0.000002741,-0.0004899,0.0004703,0.242,0.228,0.253,505.9,475.6,543.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.25,0.233,0.272,0.0739,0.0651,0.0875,0.0032,0.0028,0.0038,0.526,0.476,0.592,0.022,0.02,0.025,22.91,22.69,23.08,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,34.94,32.97,37.37,33.9,31.98,36.27,0,0,0,0,0,0,0.565,0,0.097,0.24,0.76,0.24,42.4
-552448800000,1952,6,1951,9,40,7,0.355,0.0839,0.271,15653,95.69,95.69,93.17,3,2,2.142857142857143,586.6,561.5,619.8,447.9,426.5,138.7,135,161,0.00002353,-0.000463,0.0004297,0.236,0.222,0.26,447.9,426.5,471.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.216,0.207,0.228,0.0596,0.0553,0.0644,0.0025,0.0023,0.0027,0.6,0.468,0.658,0.025,0.02,0.028,23.16,22.96,23.29,0.936,0.919,0.94,0.979,0.97,0.98,0.916,0.891,0.922,45.26,32.88,48.75,44.31,31.9,47.78,0,0,0,0,0,0,0.518,0,0.084,0.24,0.76,0.24,44.1
-551844000000,1952,7,1951,10,41,7,0.317,0.0949,0.223,12951.7,86.86,86.86,77.09,2,2,2,524.9,502.8,548.2,368.1,316.8,156.9,135,186,-0.00006233,-0.0001554,0.0001146,0.3,0.246,0.37,368.1,316.8,413.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.188,0.172,0.202,0.0436,0.0334,0.0526,0.0018,0.0014,0.0022,0.474,0.383,0.557,0.02,0.016,0.023,23.56,23.38,23.75,0.928,0.92,0.936,0.976,0.97,0.98,0.906,0.892,0.917,39.48,33.93,44.32,38.55,32.91,43.43,0,0,0,0,0,0,0.428,0,0.094,0.3,0.7,0.3,40.9
-551239200000,1952,7,1951,10,42,7,0.295,0.112,0.183,10550.5,65.82,65.82,62.8,2,2,2,488.1,477.8,502.8,302.1,291.8,186,186,186,0.00002572,-0.0003161,0.0004295,0.381,0.37,0.389,302.1,291.8,316.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.166,0.163,0.172,0.0304,0.0284,0.0334,0.0013,0.0012,0.0014,0.358,0.342,0.383,0.015,0.014,0.016,23.85,23.75,23.91,0.917,0.915,0.92,0.97,0.97,0.97,0.889,0.887,0.892,32.37,31.29,33.93,31.4,30.35,32.91,0,0,0,0,0,0,0.349,0,0.112,0.38,0.62,0.38,35.8
-550634400000,1952,7,1951,10,43,7,0.276,0.112,0.163,9420.28,60.04,60.04,56.07,2,2,2,455.6,438.5,474.7,269.6,252.5,186,186,186,-0.00006246,-0.0004154,0.0004141,0.409,0.392,0.424,269.6,252.5,288.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.155,0.149,0.162,0.0239,0.0205,0.0277,0.00098,0.00084,0.0011,0.308,0.282,0.337,0.013,0.012,0.014,24.04,23.93,24.14,0.909,0.906,0.914,0.97,0.97,0.97,0.882,0.878,0.886,28.9,27.07,30.95,28.04,26.26,30.02,0,0,0,0,0,0,0.312,0,0.113,0.41,0.59,0.41,34.1
-550029600000,1952,7,1951,10,44,7,0.257,0.104,0.152,8810.5,55.08,55.08,52.44,2,2,2,424.3,406.7,435.1,251.6,241.1,172.7,155,186,-0.0002476,-0.0004444,-0.00008105,0.407,0.371,0.435,251.6,241.1,263.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.147,0.145,0.15,0.0203,0.0182,0.0226,0.00083,0.00074,0.00092,0.28,0.266,0.295,0.011,0.011,0.012,24.21,24.16,24.29,0.905,0.901,0.908,0.97,0.97,0.97,0.878,0.874,0.881,27.03,25.8,28.39,26.22,25.03,27.54,0,0,0,0,0,0,0.291,0,0.105,0.4,0.59,0.41,34.3
-549424800000,1952,8,1951,11,45,7,0.239,0.0937,0.145,8413.5,52.67,52.67,50.08,2,2,2,394.8,385.2,406.7,239.8,230.2,155,155,155,0.00006375,-0.0003228,0.0004552,0.393,0.381,0.402,239.8,230.2,251.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.138,0.146,0.018,0.016,0.0203,0.00073,0.00065,0.00083,0.262,0.248,0.278,0.011,0.01,0.011,24.37,24.29,24.43,0.901,0.897,0.906,0.97,0.97,0.97,0.874,0.87,0.878,25.81,24.73,27.15,25.04,23.99,26.33,0,0,0,0,0,0,0.278,0,0.094,0.39,0.61,0.39,35.2
-548820000000,1952,8,1951,11,46,7,0.228,0.0937,0.135,7950.41,48.17,48.17,47.32,2,1,1.5714285714285714,377.4,364,385.2,222.4,209,155,155,155,0.000081,-0.00008301,0.0001753,0.411,0.402,0.426,222.4,209,230.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.136,0.131,0.138,0.0145,0.0118,0.016,0.00059,0.00048,0.00065,0.342,0.24,0.491,0.014,0.0097,0.02,24.37,24.23,24.47,0.914,0.895,0.94,0.974,0.97,0.98,0.891,0.868,0.921,34.54,24.04,49.15,33.71,23.32,48.17,0,0,0,0,0,0,0.263,0,0.093,0.41,0.59,0.41,34.9
-548215200000,1952,8,1951,11,47,7,0.211,0.0937,0.118,7168.95,44.64,44.64,42.67,1,1,1,349.7,341.6,358.7,194.7,186.6,155,155,155,0.0001385,-0.0004207,0.0004471,0.443,0.432,0.454,194.7,186.6,203.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.123,0.129,0.00957,0.00866,0.0107,0.00039,0.00035,0.00043,0.404,0.378,0.433,0.016,0.015,0.017,24.45,24.37,24.51,0.933,0.931,0.936,0.98,0.98,0.98,0.914,0.912,0.917,43.54,41.74,45.55,42.67,40.9,44.64,0,0,0,0,0,0,0.237,0,0.093,0.44,0.56,0.44,34
-547610400000,1952,8,1951,11,48,7,0.2,0.0937,0.106,6418.59,39.85,39.85,38.21,1,1,1,330.3,324.1,337.2,175.3,169.1,155,155,155,-0.00001356,-0.0004632,0.0004043,0.469,0.46,0.478,175.3,169.1,182.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.117,0.121,0.00753,0.00691,0.00822,0.0003,0.00028,0.00033,0.344,0.326,0.364,0.014,0.013,0.015,24.6,24.55,24.65,0.927,0.925,0.929,0.974,0.971,0.978,0.903,0.898,0.908,39.21,37.79,40.76,38.21,36.7,39.85,0,0,0,0,0,0,0.212,0,0.094,0.47,0.53,0.47,32.1
-547005600000,1952,9,1951,12,49,7,0.192,0.0714,0.121,7406.6,45.51,45.51,44.09,1,1,1,317.6,305.9,324.1,199.6,187.9,118,118,118,0.0002428,-0.00007346,0.0004043,0.372,0.364,0.386,199.6,187.9,206.1,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.126,0.0103,0.00879,0.0112,0.00041,0.00035,0.00045,0.416,0.378,0.437,0.017,0.015,0.018,24.6,24.54,24.69,0.935,0.931,0.936,0.98,0.98,0.98,0.916,0.913,0.918,44.99,42.38,46.44,44.09,41.53,45.51,0,0,0,0,0,0,0.245,0,0.071,0.37,0.63,0.37,38.6
-546400800000,1952,9,1951,12,50,7,0.175,0.0714,0.104,6340.78,39.86,39.86,37.74,1,1,1,290.1,283.2,298.8,172.1,165.2,118,118,118,-0.000144,-0.0002016,0.000035,0.407,0.395,0.417,172.1,165.2,180.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.117,0.00721,0.00652,0.00808,0.00029,0.00026,0.00032,0.331,0.311,0.356,0.013,0.012,0.014,24.81,24.75,24.86,0.926,0.923,0.929,0.973,0.97,0.978,0.901,0.896,0.908,38.77,37.18,40.77,37.74,36.07,39.86,0,0,0,0,0,0,0.21,0,0.071,0.41,0.59,0.41,36.2
-545796000000,1952,9,1951,12,51,7,0.168,0.0714,0.0971,5882.21,36.07,36.07,35.01,1,1,1,278.5,268.9,283.2,160.5,150.9,118,118,118,-0.00001477,-0.0001652,0.000461,0.424,0.417,0.439,160.5,150.9,165.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.106,0.111,0.00605,0.00509,0.00652,0.00024,0.0002,0.00026,0.298,0.273,0.311,0.012,0.011,0.012,24.89,24.86,24.95,0.921,0.918,0.923,0.97,0.97,0.97,0.894,0.89,0.896,36.1,33.88,37.18,35.01,32.87,36.07,0,0,0,0,0,0,0.195,0,0.0709,0.42,0.58,0.42,35
-545191200000,1952,9,1951,12,52,7,0.157,0.0714,0.0853,5150.4,31.58,31.58,30.66,1,1,1,259,256.9,263.1,141,138.9,118,118,118,0.00008716,-0.00003096,0.0004177,0.455,0.448,0.459,141,138.9,145.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.102,0.104,0.0041,0.00389,0.00451,0.00016,0.00015,0.00018,0.248,0.243,0.258,0.0098,0.0096,0.01,25.02,24.99,25.03,0.914,0.913,0.915,0.97,0.97,0.97,0.886,0.885,0.888,31.61,31.11,32.55,30.66,30.18,31.58,0,0,0,0,0,0,0.17,0,0.0717,0.45,0.54,0.46,32.8
-544586400000,1952,9,1951,12,53,7,0.15,0.0623,0.088,5336.16,33.52,33.52,31.76,1,1,1,248.6,239.5,256.9,145.6,138.9,103,97,118,0.0002179,-0.00003096,0.0003724,0.414,0.388,0.459,145.6,138.9,153.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.106,0.00456,0.00389,0.00533,0.00018,0.00015,0.00021,0.258,0.243,0.277,0.01,0.0096,0.011,25.05,25.02,25.11,0.915,0.913,0.919,0.97,0.97,0.97,0.888,0.885,0.891,32.75,31.11,34.55,31.76,30.18,33.52,0,0,0,0,0,0,0.176,0,0.062,0.42,0.59,0.41,35.6
-543981600000,1952,10,1952,1,1,7,0.143,0.0587,0.0845,5125.02,31.13,31.13,30.51,1,1,1,236.7,234.6,239.5,139.7,137.6,97,97,97,0.0001598,0.0000148,0.0003532,0.41,0.405,0.413,139.7,137.6,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.1,0.102,0.00397,0.00376,0.00425,0.00016,0.00015,0.00017,0.243,0.238,0.25,0.0096,0.0094,0.0098,25.14,25.11,25.15,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.887,31.45,30.96,32.1,30.51,30.04,31.13,0,0,0,0,0,0,0.169,0,0.0585,0.41,0.59,0.41,35.8
-543376800000,1952,10,1952,1,2,7,0.136,0.0587,0.0772,4669.81,29.34,29.34,27.8,1,1,1,224.6,216.8,231.5,127.6,119.8,97,97,97,0.0001798,0.00005843,0.0002185,0.432,0.419,0.447,127.6,119.8,134.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0937,0.0989,0.00276,0.00198,0.00345,0.00011,0.000077,0.00014,0.215,0.197,0.23,0.0084,0.0077,0.0091,25.24,25.18,25.3,0.907,0.902,0.911,0.97,0.97,0.97,0.88,0.875,0.883,28.66,26.81,30.25,27.8,26,29.34,0,0,0,0,0,0,0.154,0,0.0588,0.43,0.57,0.43,34.3
-542772000000,1952,10,1952,1,3,7,0.14,0.0587,0.0818,4957.59,30.39,30.39,29.51,1,1,1,232.3,216.8,236.2,135.3,119.8,97,97,97,0.00004176,0.0000148,0.0001576,0.418,0.411,0.447,135.3,119.8,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0992,0.0937,0.101,0.00353,0.00198,0.00392,0.00014,0.000077,0.00015,0.233,0.197,0.242,0.0092,0.0077,0.0095,25.17,25.14,25.3,0.911,0.902,0.913,0.97,0.97,0.97,0.883,0.875,0.885,30.42,26.81,31.33,29.51,26,30.39,0,0,0,0,0,0,0.164,0,0.0582,0.42,0.58,0.42,35.4
-542167200000,1952,10,1952,1,4,7,0.153,0.0602,0.0925,5613.57,35,35,33.41,1,1,1,252.5,250.3,256.9,152.9,144.3,99.57,97,106,0.0001087,-0.0003489,0.0003724,0.395,0.378,0.424,152.9,144.3,159.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.108,0.00529,0.00443,0.00599,0.00021,0.00018,0.00024,0.277,0.256,0.295,0.011,0.01,0.012,25.01,24.98,25.04,0.918,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.894,34.45,32.43,36.08,33.41,31.45,35,0,0,0,0,0,0,0.186,0,0.0605,0.39,0.6,0.4,36.7
-541562400000,1952,11,1952,2,5,7,0.168,0.0641,0.104,6351.91,40.73,40.73,37.81,1,1,1,277.9,259.4,290,171.9,153.4,106,106,106,-0.00009759,-0.0003226,0.0004177,0.382,0.365,0.409,171.9,153.4,184,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.107,0.118,0.00719,0.00534,0.0084,0.00029,0.00021,0.00033,0.331,0.279,0.366,0.013,0.011,0.015,24.86,24.77,24.98,0.926,0.919,0.93,0.975,0.97,0.979,0.902,0.891,0.911,38.79,34.52,41.59,37.81,33.49,40.73,0,0,0,0,0,0,0.21,0,0.064,0.38,0.62,0.38,37.8
-540957600000,1952,11,1952,2,6,7,0.187,0.0641,0.123,7525.8,49.67,49.67,44.8,2,1,1.1428571428571428,309.9,290,341.6,203.9,184,106,106,106,-0.0000449,-0.0002406,0.0002922,0.343,0.31,0.365,203.9,184,235.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.118,0.136,0.0112,0.0084,0.0171,0.00045,0.00033,0.00069,0.39,0.252,0.47,0.016,0.01,0.019,24.66,24.52,24.77,0.929,0.9,0.939,0.978,0.97,0.98,0.909,0.873,0.92,42.13,25.6,48.58,41.25,24.84,47.61,0,0,0,0,0,0,0.249,0,0.064,0.34,0.66,0.34,40.2
-540352800000,1952,11,1952,2,7,7,0.213,0.0641,0.148,8709.36,54.55,54.55,51.84,2,2,2,351.5,343.7,364,245.5,237.7,106,106,106,0.0001113,-0.0004207,0.0004471,0.301,0.291,0.308,245.5,237.7,258,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.137,0.144,0.0191,0.0175,0.0216,0.00077,0.0007,0.00087,0.266,0.255,0.284,0.011,0.01,0.011,24.58,24.5,24.63,0.903,0.9,0.907,0.97,0.97,0.97,0.876,0.873,0.88,26.72,25.85,28.12,25.92,25.07,27.28,0,0,0,0,0,0,0.288,0,0.065,0.3,0.69,0.31,40.9
-539748000000,1952,11,1952,2,8,7,0.23,0.0641,0.166,9765.4,59.01,59.01,58.13,2,2,2,381,368.3,385.2,275,262.3,106,106,106,0.0001149,-0.00005164,0.0001753,0.278,0.275,0.288,275,262.3,279.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.15,0.146,0.152,0.025,0.0225,0.0258,0.001,0.00091,0.001,0.309,0.29,0.315,0.013,0.012,0.013,24.39,24.36,24.47,0.911,0.908,0.912,0.97,0.97,0.97,0.884,0.881,0.885,29.96,28.58,30.42,29.06,27.73,29.5,0,0,0,0,0,0,0.323,0,0.064,0.28,0.72,0.28,42.5
-539143200000,1952,12,1952,3,9,7,0.254,0.0714,0.182,10676.7,65.12,65.12,63.55,2,2,2,419.6,389.6,427.1,301.6,271.6,118,118,118,-0.0002964,-0.0004444,0.0004552,0.281,0.276,0.303,301.6,271.6,309.1,990,990,990,965.5,965.3,965.5,24.5,24.5,24.7,0.161,0.15,0.164,0.0303,0.0243,0.0318,0.0012,0.00099,0.0013,0.353,0.305,0.365,0.014,0.012,0.015,24.16,24.11,24.35,0.917,0.91,0.918,0.97,0.97,0.97,0.889,0.883,0.891,32.76,29.51,33.57,31.78,28.63,32.56,0,0,0,0,0,0,0.353,0,0.072,0.28,0.72,0.28,42
-538538400000,1952,12,1952,3,10,7,0.253,0.0714,0.182,10629.1,65.12,65.12,63.27,2,2,2,418.3,406.7,427.1,300.3,288.7,118,118,118,-0.0002322,-0.0004444,-0.00008105,0.282,0.276,0.29,300.3,288.7,309.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.156,0.164,0.0301,0.0277,0.0318,0.0012,0.0011,0.0013,0.35,0.332,0.365,0.014,0.014,0.015,24.17,24.11,24.24,0.917,0.914,0.918,0.97,0.97,0.97,0.889,0.887,0.891,32.61,31.37,33.57,31.63,30.43,32.56,0,0,0,0,0,0,0.351,0,0.071,0.28,0.72,0.28,42
-537933600000,1952,12,1952,3,11,7,0.256,0.0702,0.186,10890.4,69.87,69.87,64.82,2,2,2,423.6,406.7,435.1,307.6,288.7,116,104,118,-0.0002356,-0.0004239,-0.00008105,0.274,0.239,0.29,307.6,288.7,331.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.156,0.169,0.0315,0.0277,0.0362,0.0013,0.0011,0.0015,0.362,0.332,0.399,0.015,0.014,0.016,24.13,24.04,24.24,0.918,0.914,0.923,0.97,0.97,0.97,0.89,0.887,0.895,33.41,31.37,36.01,32.41,30.43,34.93,0,0,0,0,0,0,0.36,0,0.07,0.27,0.73,0.27,42.5
-537328800000,1952,12,1952,3,12,7,0.28,0.0629,0.217,12777.2,80.86,80.86,76.06,2,2,2,463.5,438.5,485.3,359.5,334.5,104,104,104,-0.00005764,-0.0003753,0.0003293,0.225,0.214,0.237,359.5,334.5,381.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.17,0.187,0.0419,0.0369,0.0463,0.0017,0.0015,0.0019,0.45,0.405,0.49,0.019,0.017,0.02,23.86,23.73,24.02,0.928,0.923,0.931,0.974,0.97,0.979,0.904,0.896,0.911,39.02,36.38,41.3,38.03,35.29,40.43,0,0,0,0,0,0,0.423,0,0.063,0.22,0.77,0.23,45.6
-536724000000,1952,12,1952,3,13,7,0.309,0.0684,0.241,14151,87.85,87.85,84.23,2,2,2,511.4,490.4,536.9,398.2,386.4,113.1,104,120,-0.00004934,-0.0004089,0.0004295,0.221,0.207,0.234,398.2,386.4,416.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.188,0.201,0.0496,0.0473,0.0534,0.0021,0.002,0.0022,0.524,0.5,0.561,0.022,0.021,0.023,23.58,23.42,23.69,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,42.98,41.83,44.82,42.12,40.99,43.92,0,0,0,0,0,0,0.468,0,0.068,0.22,0.78,0.22,45.8
-536119200000,1953,1,1952,4,14,7,0.344,0.0726,0.272,15704.7,95.28,95.28,93.48,3,2,2.2857142857142856,569.5,548.2,588.3,449.5,428.2,120,120,120,0.0000251,-0.0004793,0.0004297,0.211,0.204,0.219,449.5,428.2,468.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.213,0.205,0.222,0.0599,0.0556,0.0637,0.0025,0.0023,0.0027,0.569,0.458,0.631,0.024,0.019,0.026,23.27,23.2,23.35,0.933,0.918,0.94,0.977,0.97,0.98,0.912,0.891,0.921,43.16,32.74,48.14,42.2,31.76,47.18,0,0,0,0,0,0,0.519,0,0.072,0.21,0.79,0.21,45.7
-535514400000,1953,1,1952,4,15,7,0.372,0.0726,0.299,16856.7,105.9,105.9,100.3,3,3,3,614.7,588.3,643.9,494.7,468.3,120,120,120,0.00005109,-0.0002825,0.0004297,0.196,0.186,0.204,494.7,468.3,523.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.237,0.222,0.253,0.0704,0.0637,0.0796,0.003,0.0027,0.0034,0.5,0.458,0.549,0.021,0.019,0.023,23.14,22.98,23.29,0.921,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,34.48,32.74,36.4,33.45,31.76,35.31,0,0,0,0,0,0,0.557,0,0.073,0.2,0.8,0.2,45.3
-534909600000,1953,1,1952,4,16,7,0.416,0.0726,0.344,19266.5,125,125,114.7,3,3,3,688.4,648.5,741,568.4,528.5,120,120,120,0.00006126,-0.0004777,0.0004703,0.175,0.162,0.185,568.4,528.5,621,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.279,0.256,0.308,0.097,0.0814,0.116,0.0042,0.0035,0.005,0.63,0.557,0.728,0.027,0.024,0.031,22.72,22.41,22.95,0.93,0.925,0.935,0.974,0.97,0.98,0.906,0.898,0.916,39.23,36.69,42.52,38.23,35.59,41.67,0,0,0,0,0,0,0.637,0,0.072,0.17,0.83,0.17,46.3
-534304800000,1953,1,1952,4,17,7,0.469,0.074,0.395,21925.8,132.8,132.8,130.5,3,3,3,774.8,764,804.6,652.4,644,122.4,120,137,0.0001908,-0.00001611,0.0004527,0.158,0.153,0.17,652.4,644,667.6,990,990,990,967,967,967.1,23,22.9,23,0.327,0.321,0.337,0.126,0.123,0.13,0.0055,0.0053,0.0057,0.787,0.771,0.818,0.034,0.033,0.036,22.21,22.06,22.27,0.937,0.937,0.938,0.98,0.98,0.98,0.918,0.918,0.919,44.39,43.91,45.17,43.5,43.03,44.27,0,0,0,0,0,0,0.725,0,0.074,0.16,0.84,0.16,46.8
-533700000000,1953,2,1952,5,18,7,0.508,0.0829,0.425,23322.6,142.7,142.7,138.8,3,3,3,840.3,804.6,863.8,703.3,667.6,137,137,137,0.0001668,-0.0003827,0.0004527,0.163,0.159,0.17,703.3,667.6,726.8,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.357,0.337,0.371,0.143,0.13,0.153,0.0063,0.0057,0.0068,0.889,0.818,0.94,0.039,0.036,0.041,21.85,21.71,22.06,0.94,0.938,0.941,0.98,0.98,0.98,0.921,0.919,0.923,47.22,45.17,48.55,46.27,44.27,47.58,0,0,0,0,0,0,0.771,0,0.083,0.16,0.84,0.16,45.9
-533095200000,1953,2,1952,5,19,7,0.555,0.0829,0.472,25148.4,153.4,153.4,149.7,4,3,3.857142857142857,917.6,871.9,941.1,780.6,734.9,137,137,137,0.0002529,0.0001111,0.000424,0.15,0.146,0.157,780.6,734.9,804.1,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.42,0.378,0.441,0.181,0.157,0.193,0.0081,0.007,0.0087,0.897,0.838,0.96,0.04,0.037,0.042,21.53,21.42,21.65,0.932,0.929,0.942,0.974,0.971,0.98,0.908,0.902,0.923,40.17,37.75,48.99,39.14,36.66,48.01,0,0,0,0,0,0,0.832,0,0.083,0.15,0.85,0.15,45.3
-532490400000,1953,2,1952,5,20,7,0.638,0.0829,0.555,28713.6,184.1,184.1,170.9,4,4,4,1055,964.9,1147,917.9,827.9,137,137,137,0.0006017,-0.0004914,0.002059,0.13,0.119,0.142,917.9,827.9,1010,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.551,0.463,0.648,0.286,0.212,0.363,0.013,0.0095,0.017,1.21,0.979,1.46,0.055,0.044,0.068,20.72,20.17,21.26,0.937,0.934,0.94,0.979,0.977,0.98,0.917,0.912,0.921,43.64,40.3,46.96,42.73,39.36,46.03,0,0,0,0,0,0,0.95,0,0.083,0.13,0.87,0.13,45
-531885600000,1953,2,1952,5,21,7,0.727,0.0868,0.631,31387.8,193.9,193.9,186.8,4,4,4,1202,1106,1323,1058,968.7,143.6,137,183,14.92,0.0003646,64.77,0.119,0.105,0.138,1043,968.7,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.706,0.592,0.813,0.411,0.325,0.48,0.019,0.015,0.023,1.6,1.33,1.83,0.075,0.061,0.087,19.87,19.26,20.44,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.66,45.59,49.47,46.71,44.68,48.48,0,0,0,0,0,0,1.04,0,0.096,0.12,0.87,0.13,43.2
-531280800000,1953,3,1952,6,22,7,1.31,0.111,0.665,27450.6,189.4,189.4,163.4,4,4,4,2166,1364,2965,1983,1181,183,183,183,882.6,81.01,1682,0.0921,0.0617,0.134,1100,1100,1100,990,990,990,971.3,969,973.4,18.7,16.6,21,0.902,0.831,0.926,0.48,0.48,0.48,0.026,0.023,0.029,1.92,1.85,1.94,0.1,0.088,0.12,16.76,14.63,19.11,0.925,0.909,0.937,0.976,0.97,0.98,0.903,0.882,0.919,41.85,35.87,48.31,40.85,34.79,47.34,0,0,0,0,0,0,0.908,0,0.645,0.085,0.51,0.49,21
-530676000000,1953,3,1952,6,23,7,2.15,0.135,0.665,20863.7,134.5,134.5,124.2,4,4,4,3556,3136,4135,3333,2953,223,183,239,2233,1853,2796,0.0627,0.0568,0.0702,1100,1100,1100,990,990,990,974.7,973.8,975.9,15.3,14.1,16.2,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.03,0.034,1.94,1.94,1.94,0.13,0.12,0.14,13.33,12.13,14.22,0.89,0.867,0.904,0.97,0.97,0.97,0.863,0.841,0.877,32.01,28.36,34.67,31.05,27.51,33.63,0,0,0,0,0,0,0.69,0,1.485,0.063,0.31,0.69,9.7
-530071200000,1953,3,1952,6,24,7,3.04,0.158,0.665,11975.2,107,107,71.28,4,4,4,5024,4293,5759,4763,4054,260.7,239,315,3663,2954,4344,0.052,0.0444,0.0558,1100,1100,1100,990.03,990,990.07,977.5,976.2,978.7,12.5,11.4,13.8,0.917,0.901,0.926,0.48,0.48,0.48,0.038,0.035,0.042,1.93,1.92,1.94,0.15,0.14,0.17,10.62,9.473,11.84,0.617,0,0.864,0.693,0,0.97,0.598,0,0.838,18.37,0,27.59,17.82,0,26.76,0,0,2,0,0,0.286,0.396,0.286,2.375,0.052,0.22,0.78,3.94
-529466400000,1953,3,1952,6,25,7,3.5,0.191,0.665,0,0,0,0,4,4,4,5790,5680,5874,5475,5365,315,315,315,4375,4265,4459,0.0544,0.0536,0.0555,1100,1100,1100,990.07,990.06,990.08,978.7,978.6,978.9,11.3,11.2,11.5,0.9,0.897,0.903,0.48,0.48,0.48,0.042,0.042,0.043,1.91,1.91,1.92,0.17,0.17,0.17,9.43,9.31,9.587,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.835,0.055,0.19,0.81,0
-528861600000,1953,3,1952,6,26,7,3.27,0.212,0.665,6585.54,92.4,92.4,39.2,4,4,4,5405,5234,5594,5055,4870,350,315,364,3955,3770,4179,0.0648,0.0563,0.0695,1100,1100,1100,990.04,990.03,990.05,978.1,977.9,978.4,11.9,11.6,12.2,0.912,0.906,0.917,0.48,0.48,0.48,0.04,0.039,0.041,1.93,1.92,1.93,0.16,0.16,0.17,9.979,9.709,10.22,0.37,0,0.864,0.416,0,0.97,0.359,0,0.838,10.1,0,23.81,9.8,0,23.1,0,0,4,0,0,0.571,0.218,0.571,2.605,0.065,0.2,0.8,2.01
-528256800000,1953,4,1952,7,27,7,3.01,0.208,0.665,16100.7,98.05,98.05,95.84,4,4,4,4981,4836,5145,4636,4541,344.3,295,364,3536,3441,3681,0.069,0.0608,0.0739,1100,1100,1100,990.01,990,990.02,977.5,977.2,977.7,12.5,12.3,12.8,0.924,0.919,0.926,0.48,0.48,0.48,0.038,0.038,0.039,1.94,1.93,1.94,0.15,0.15,0.16,10.6,10.35,10.85,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.7,24.11,25.27,23.96,23.39,24.51,0,0,0,0,0,0,0.532,0,2.345,0.069,0.22,0.78,5.35
-527652000000,1953,4,1952,7,28,7,2.84,0.178,0.665,16853.2,103,103,100.3,4,4,4,4699,4535,4854,4404,4240,295,295,295,3304,3140,3459,0.0628,0.0608,0.065,1100,1100,1100,990,990,990,977,976.7,977.2,13,12.8,13.3,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.036,0.038,1.94,1.94,1.94,0.15,0.15,0.15,11.1,10.82,11.4,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.85,25.19,26.55,25.08,24.44,25.76,0,0,0,0,0,0,0.557,0,2.175,0.063,0.23,0.77,5.93
-527047200000,1953,4,1952,7,29,7,2.57,0.178,0.665,18144.4,111.5,111.5,108,4,4,4,4247,4066,4464,3952,3771,295,295,295,2852,2671,3069,0.0695,0.0661,0.0726,1100,1100,1100,990,990,990,976.1,975.8,976.5,13.9,13.5,14.2,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.93,11.53,12.26,0.865,0.864,0.869,0.97,0.97,0.97,0.839,0.838,0.843,27.84,26.86,28.74,27,26.05,27.88,0,0,0,0,0,0,0.6,0,1.905,0.069,0.26,0.74,7.06
-526442400000,1953,4,1952,7,30,7,2.35,0.185,0.665,19503.4,121.6,121.6,116.1,4,4,4,3878,3661,4005,3572,3340,306.1,295,321,2472,2240,2610,0.0791,0.0737,0.0877,1100,1100,1100,990,990,990,975.4,975,975.7,14.6,14.3,15,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.64,12.37,13.1,0.878,0.872,0.887,0.97,0.97,0.97,0.851,0.846,0.861,29.92,29.08,31.34,29.02,28.21,30.4,0,0,0,0,0,0,0.645,0,1.685,0.079,0.28,0.72,8.3
-525837600000,1953,5,1952,8,31,7,2.19,0.194,0.665,20612.7,124.8,124.8,122.7,4,4,4,3617,3529,3661,3296,3208,321,321,321,2196,2108,2240,0.0888,0.0877,0.091,1100,1100,1100,990,990,990,974.9,974.7,975,15.1,15,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.19,13.1,13.38,0.889,0.887,0.892,0.97,0.97,0.97,0.862,0.861,0.865,31.62,31.34,32.18,30.67,30.4,31.21,0,0,0,0,0,0,0.682,0,1.525,0.089,0.3,0.7,9.41
-525232800000,1953,5,1952,8,32,7,2.02,0.194,0.665,21753,132.5,132.5,129.5,4,4,4,3342,3219,3479,3021,2898,321,321,321,1921,1798,2058,0.0961,0.0923,0.0997,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.77,13.48,14.03,0.898,0.894,0.902,0.97,0.97,0.97,0.871,0.867,0.875,33.37,32.5,34.15,32.37,31.52,33.13,0,0,0,0,0,0,0.719,0,1.355,0.096,0.33,0.67,10.8
-524628000000,1953,5,1952,8,33,7,1.82,0.194,0.665,23212.4,142.2,142.2,138.2,4,4,4,3002,2854,3158,2681,2533,321,321,321,1581,1433,1737,0.107,0.102,0.112,1100,1100,1100,990,990,990,973.5,973.2,973.9,16.5,16.1,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.54,14.16,14.9,0.908,0.904,0.912,0.97,0.97,0.97,0.881,0.877,0.885,35.61,34.53,36.64,34.54,33.49,35.54,0,0,0,0,0,0,0.768,0,1.155,0.11,0.37,0.63,12.8
-524023200000,1953,5,1952,8,34,7,1.56,0.194,0.665,25195.5,155.4,155.4,150,4,4,4,2585,2404,2770,2264,2083,321,321,321,1164,983.1,1349,0.125,0.116,0.134,1100,1100,1100,990,990,990,972.5,972.1,973,17.5,17,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.55,15.1,15.98,0.919,0.914,0.924,0.973,0.97,0.976,0.894,0.887,0.901,38.54,37.23,39.81,37.49,36.11,38.84,0,0,0,0,0,0,0.833,0,0.895,0.12,0.43,0.57,16.2
-523418400000,1953,6,1952,9,35,7,1.37,0.155,0.665,26792.2,161.8,161.8,159.5,4,4,4,2257,2173,2363,2000,1916,257,257,257,900.4,815.6,1006,0.114,0.109,0.118,1100,1100,1100,990,990,990,971.7,971.5,972,18.3,18,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.34,16.08,16.54,0.925,0.924,0.927,0.978,0.976,0.979,0.905,0.902,0.907,40.78,40.08,41.33,39.87,39.13,40.46,0,0,0,0,0,0,0.886,0,0.705,0.11,0.49,0.51,19.6
-522813600000,1953,6,1952,9,36,7,1.17,0.155,0.665,28405.3,174.1,174.1,169.1,4,4,4,1929,1780,2073,1672,1523,257,257,257,571.8,423,715.9,0.134,0.124,0.144,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.2,16.78,17.67,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.914,43.13,41.99,44.42,42.27,41.15,43.54,0,0,0,0,0,0,0.939,0,0.505,0.13,0.57,0.43,24.3
-522208800000,1953,6,1952,9,37,7,0.991,0.155,0.665,30096.1,183.9,183.9,179.1,4,4,4,1638,1506,1775,1381,1249,257,257,257,280.9,148.9,418,0.157,0.145,0.171,1100,1100,1100,990,990,990,969.9,969.5,970.4,20.1,19.6,20.5,0.917,0.894,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.91,1.94,0.096,0.093,0.099,18.14,17.69,18.59,0.934,0.932,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.7,44.47,46.91,44.79,43.58,45.97,0,0,0,0,0,0,0.995,0,0.326,0.16,0.67,0.33,30.4
-521604000000,1953,6,1952,9,38,7,0.822,0.155,0.646,31063.2,189.4,189.4,184.9,4,4,4,1359,1250,1492,1102,992.7,257,257,257,34.53,-0.00001906,135,0.19,0.172,0.206,1068,992.7,1100,990,990,990,969,968.7,969.5,21,20.5,21.3,0.795,0.67,0.884,0.439,0.344,0.48,0.021,0.016,0.023,1.74,1.45,1.9,0.083,0.068,0.092,19.23,18.64,19.86,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,47.17,45.39,48.31,46.22,44.48,47.35,0,0,0,0,0,0,1.03,0,0.176,0.19,0.79,0.21,37.8
-520999200000,1953,6,1952,9,39,7,0.693,0.142,0.55,28053.6,176,176,167,4,4,4,1145,1059,1235,909.6,831.6,235.6,227,257,0.0001681,-0.0004411,0.0004834,0.206,0.193,0.214,909.6,831.6,977.6,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.566,0.489,0.648,0.278,0.215,0.332,0.013,0.0098,0.016,1.21,1.01,1.4,0.056,0.046,0.066,20.43,19.96,20.91,0.937,0.933,0.939,0.979,0.976,0.98,0.917,0.911,0.92,42.64,39.79,44.91,41.75,38.81,44.01,0,0,0,0,0,0,0.928,0,0.143,0.2,0.79,0.21,40.5
-520394400000,1953,7,1952,10,40,7,0.585,0.137,0.448,23736.5,151.3,151.3,141.3,4,3,3.4285714285714284,967.1,893,1035,740.1,666,227,227,227,0.0001614,-0.0003021,0.0004267,0.235,0.219,0.254,740.1,666,808.3,990,990,990,967.8,967.5,968,22.2,22,22.5,0.408,0.35,0.468,0.162,0.13,0.197,0.0073,0.0058,0.0089,0.911,0.829,1.02,0.041,0.037,0.046,21.33,21.04,21.7,0.936,0.929,0.942,0.977,0.97,0.98,0.914,0.902,0.923,42.8,37.41,48.78,41.81,36.31,47.8,0,0,0,0,0,0,0.785,0,0.137,0.23,0.77,0.23,40.6
-519789600000,1953,7,1952,10,41,7,0.49,0.137,0.353,19316.8,126.6,126.6,115,3,3,3,809.9,755.5,871.9,582.9,528.5,227,227,227,0.0001744,-0.000358,0.0004527,0.281,0.26,0.3,582.9,528.5,644.9,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.303,0.272,0.338,0.102,0.0814,0.123,0.0045,0.0035,0.0055,0.674,0.573,0.789,0.029,0.025,0.035,22.19,21.82,22.5,0.93,0.925,0.936,0.975,0.97,0.98,0.907,0.897,0.917,39.31,35.94,43.07,38.33,34.87,42.21,0,0,0,0,0,0,0.639,0,0.137,0.28,0.72,0.28,39.4
-519184800000,1953,7,1952,10,42,7,0.42,0.137,0.283,15826.6,101.9,101.9,94.21,3,2,2.5714285714285716,694.3,643.9,741,467.3,416.9,227,227,227,-0.00006517,-0.0004899,0.0004703,0.328,0.306,0.353,467.3,416.9,514,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.238,0.211,0.264,0.0641,0.0534,0.0756,0.0027,0.0023,0.0033,0.553,0.479,0.639,0.024,0.021,0.027,22.77,22.59,22.95,0.928,0.918,0.939,0.974,0.97,0.98,0.904,0.89,0.92,38.74,32.3,46.87,37.77,31.33,45.93,0,0,0,0,0,0,0.523,0,0.137,0.33,0.67,0.33,37.7
-518580000000,1953,7,1952,10,43,7,0.372,0.13,0.242,13932.3,86.06,86.06,82.93,2,2,2,615.2,588.3,643.9,400.4,372.5,214.7,184,227,0.00004987,-0.0003457,0.0004297,0.349,0.313,0.379,400.4,372.5,416.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.204,0.195,0.211,0.0501,0.0445,0.0534,0.0021,0.0019,0.0023,0.538,0.485,0.572,0.023,0.02,0.024,23.1,22.95,23.22,0.934,0.929,0.936,0.979,0.975,0.98,0.914,0.906,0.917,42.35,39.41,43.91,41.47,38.41,43.03,0,0,0,0,0,0,0.461,0,0.13,0.35,0.65,0.35,37.5
-517975200000,1953,8,1952,11,44,7,0.33,0.111,0.219,12653,80.52,80.52,75.32,2,2,2,546,512.2,570.2,362,328.2,184,184,184,-0.0001787,-0.0004793,0.00005005,0.338,0.323,0.359,362,328.2,386.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.188,0.176,0.197,0.0424,0.0356,0.0472,0.0018,0.0015,0.002,0.463,0.403,0.508,0.019,0.017,0.021,23.48,23.33,23.69,0.928,0.922,0.932,0.974,0.97,0.978,0.903,0.894,0.912,38.66,35.15,41.15,37.66,34.09,40.26,0,0,0,0,0,0,0.418,0,0.111,0.34,0.66,0.34,38.3
-517370400000,1953,8,1952,11,45,7,0.299,0.111,0.187,10824.8,68.18,68.18,64.43,2,2,2,493.9,481.3,512.2,309.9,297.3,184,184,184,-0.00004698,-0.0003161,0.0004295,0.373,0.359,0.382,309.9,297.3,328.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.166,0.176,0.032,0.0295,0.0356,0.0013,0.0012,0.0015,0.372,0.351,0.403,0.015,0.014,0.017,23.81,23.69,23.88,0.918,0.916,0.922,0.97,0.97,0.97,0.891,0.888,0.894,33.21,31.88,35.15,32.22,30.92,34.09,0,0,0,0,0,0,0.358,0,0.112,0.37,0.63,0.37,36.2
-516765600000,1953,8,1952,11,46,7,0.278,0.111,0.167,9625.94,60.48,60.48,57.3,2,2,2,459.4,446.6,474.7,275.4,262.6,184,184,184,-0.00009767,-0.0004154,0.0004141,0.401,0.388,0.412,275.4,262.6,290.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.153,0.163,0.0251,0.0225,0.0281,0.001,0.00092,0.0012,0.317,0.298,0.341,0.013,0.012,0.014,24.02,23.92,24.09,0.911,0.908,0.914,0.97,0.97,0.97,0.883,0.881,0.887,29.53,28.16,31.17,28.65,27.32,30.24,0,0,0,0,0,0,0.318,0,0.111,0.4,0.6,0.4,34.6
-516160800000,1953,8,1952,11,47,7,0.25,0.111,0.139,8121.07,52.24,52.24,48.34,2,1,1.7142857142857142,414,396.1,435.1,230,212.1,184,184,184,-0.0002249,-0.0004444,-0.00004886,0.445,0.423,0.465,230,212.1,251.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.142,0.135,0.149,0.016,0.0124,0.0202,0.00065,0.0005,0.00083,0.322,0.241,0.489,0.013,0.0098,0.02,24.22,24.1,24.33,0.91,0.894,0.939,0.973,0.97,0.98,0.886,0.867,0.921,31.68,23.75,48.51,30.86,23.04,47.54,0,0,0,0,0,0,0.269,0,0.111,0.44,0.56,0.44,32.5
-515556000000,1953,8,1952,11,48,7,0.231,0.0874,0.143,8388.22,53.76,53.76,49.93,2,1,1.8571428571428572,381.6,358.7,394,237,210,144.6,138,184,0.00001131,-0.0003228,0.0001984,0.379,0.35,0.467,237,210,256,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.134,0.147,0.0174,0.012,0.0212,0.0007,0.00049,0.00086,0.291,0.235,0.459,0.012,0.0095,0.019,24.4,24.17,24.57,0.907,0.893,0.937,0.971,0.97,0.98,0.881,0.867,0.918,29.04,23.75,46.66,28.23,23.04,45.73,0,0,0,0,0,0,0.277,0,0.088,0.38,0.62,0.38,36.3
