datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-453261600000,1955,8,1954,11,47,7,0.25,0.111,0.139,8126.63,51.09,51.09,48.37,2,1,1.7142857142857142,414.2,402.5,429.8,230.2,218.5,184,184,184,-0.0001824,-0.0004444,-0.00008105,0.444,0.428,0.457,230.2,218.5,245.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.138,0.147,0.016,0.0137,0.0192,0.00065,0.00056,0.00078,0.324,0.241,0.489,0.013,0.0098,0.02,24.21,24.1,24.33,0.91,0.894,0.939,0.973,0.97,0.98,0.886,0.867,0.921,31.79,23.75,48.51,30.98,23.04,47.54,0,0,0,0,0,0,0.269,0,0.111,0.44,0.56,0.44,32.5
-452656800000,1955,8,1954,11,48,7,0.234,0.0954,0.138,8181.61,51.88,51.88,48.7,2,1,1.5714285714285714,386.5,379,396.1,228.8,205.6,157.7,138,184,-0.000009688,-0.0004815,0.0004552,0.407,0.358,0.472,228.8,205.6,247.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.133,0.144,0.0158,0.0111,0.0194,0.00064,0.00045,0.00079,0.347,0.262,0.466,0.014,0.011,0.019,24.32,24.15,24.44,0.917,0.902,0.938,0.974,0.97,0.98,0.894,0.875,0.919,34.96,26.04,47.11,34.11,25.26,46.17,0,0,0,0,0,0,0.271,0,0.096,0.41,0.59,0.41,35
-452052000000,1955,9,1954,12,49,7,0.219,0.0835,0.136,8043.12,50.52,50.52,47.88,2,1,1.5714285714285714,362.2,347.3,379,224.2,209.3,138,138,138,0.00001051,-0.0004207,0.0004471,0.381,0.364,0.397,224.2,209.3,241,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.13,0.141,0.0148,0.0119,0.0182,0.0006,0.00048,0.00074,0.343,0.242,0.476,0.014,0.0098,0.019,24.45,24.35,24.54,0.915,0.896,0.939,0.974,0.97,0.98,0.892,0.869,0.92,34.81,24.35,48.43,33.97,23.62,47.46,0,0,0,0,0,0,0.266,0,0.083,0.38,0.62,0.38,36.7
-451447200000,1955,9,1954,12,50,7,0.203,0.0835,0.119,7275.64,44.77,44.77,43.31,1,1,1,334.8,327.5,341.6,196.8,189.5,138,138,138,-0.0002687,-0.0004632,0.0003114,0.412,0.404,0.421,196.8,189.5,203.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.123,0.128,0.00974,0.00895,0.0107,0.00039,0.00036,0.00043,0.41,0.386,0.432,0.016,0.015,0.017,24.52,24.46,24.58,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,44.19,42.56,45.69,43.31,41.71,44.77,0,0,0,0,0,0,0.241,0,0.084,0.41,0.59,0.41,35.8
-450842400000,1955,9,1954,12,51,7,0.186,0.0835,0.103,6245.35,40.94,40.94,37.17,1,1,1,308.4,302.6,324.1,170.4,164.6,138,138,138,-0.00008743,-0.0002406,0.0004043,0.448,0.426,0.456,170.4,164.6,186.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.114,0.122,0.00704,0.00646,0.00861,0.00028,0.00026,0.00034,0.329,0.313,0.376,0.013,0.012,0.015,24.73,24.6,24.77,0.925,0.923,0.931,0.973,0.97,0.98,0.9,0.895,0.912,38.22,36.92,41.78,37.17,35.81,40.94,0,0,0,0,0,0,0.207,0,0.083,0.45,0.55,0.45,33.6
-450237600000,1955,9,1954,12,52,7,0.178,0.0786,0.0994,6030.36,39.72,39.72,35.89,1,1,1,294.4,290,302.6,164.4,152,130,110,138,-0.0001452,-0.0002406,0.000035,0.441,0.379,0.476,164.4,152,180,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.11,0.117,0.00644,0.0052,0.008,0.00026,0.00021,0.00032,0.312,0.279,0.354,0.012,0.011,0.014,24.81,24.77,24.86,0.923,0.918,0.929,0.972,0.97,0.977,0.897,0.89,0.908,36.92,34.02,40.64,35.89,33,39.72,0,0,0,0,0,0,0.199,0,0.0786,0.44,0.56,0.44,33.9
-449632800000,1955,10,1955,1,1,7,0.165,0.0665,0.0986,5997.84,39.01,39.01,35.7,1,1,1,273,263.1,287.1,163,153.1,110,110,110,-0.00003752,-0.0003226,0.0001581,0.404,0.383,0.418,163,153.1,177.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.116,0.0063,0.00531,0.00771,0.00025,0.00021,0.00031,0.306,0.279,0.346,0.012,0.011,0.014,24.9,24.81,24.97,0.922,0.919,0.928,0.972,0.97,0.976,0.897,0.891,0.905,36.72,34.44,39.97,35.7,33.41,39.01,0,0,0,0,0,0,0.198,0,0.0664,0.4,0.6,0.4,36.4
-449028000000,1955,10,1955,1,2,7,0.157,0.0665,0.0909,5505.11,33.41,33.41,32.77,1,1,1,260.3,256.9,263.1,150.3,146.9,110,110,110,0.000158,-0.00003096,0.0004177,0.423,0.418,0.428,150.3,146.9,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.108,0.00503,0.00469,0.00531,0.0002,0.00019,0.00021,0.271,0.263,0.279,0.011,0.01,0.011,24.99,24.97,25.01,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,33.78,33,34.44,32.77,32.01,33.41,0,0,0,0,0,0,0.182,0,0.0661,0.42,0.58,0.42,35.1
-448423200000,1955,10,1955,1,3,7,0.155,0.0665,0.0889,5384.78,33.41,33.41,32.05,1,1,1,257.1,250.3,263.1,147.1,140.3,110,110,110,-0.00001017,-0.0003489,0.0003724,0.428,0.418,0.44,147.1,140.3,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00471,0.00403,0.00531,0.00019,0.00016,0.00021,0.263,0.246,0.279,0.01,0.0097,0.011,25.01,24.97,25.05,0.916,0.913,0.919,0.97,0.97,0.97,0.889,0.886,0.891,33.04,31.48,34.44,32.05,30.53,33.41,0,0,0,0,0,0,0.178,0,0.0661,0.43,0.57,0.43,34.7
-447818400000,1955,10,1955,1,4,7,0.159,0.0665,0.0926,5612.17,33.41,33.41,33.41,1,1,1,263.1,263.1,263.1,153.1,153.1,110,110,110,0.0001581,0.0001581,0.0001581,0.418,0.418,0.418,153.1,153.1,153.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.108,0.108,0.00531,0.00531,0.00531,0.00021,0.00021,0.00021,0.279,0.279,0.279,0.011,0.011,0.011,24.97,24.97,24.97,0.919,0.919,0.919,0.97,0.97,0.97,0.891,0.891,0.891,34.44,34.44,34.44,33.41,33.41,33.41,0,0,0,0,0,0,0.186,0,0.0664,0.42,0.58,0.42,35.3
-447213600000,1955,10,1955,1,5,7,0.159,0.0645,0.0947,5744.33,34.32,34.32,34.19,1,1,1,263.1,263.1,263.1,156.5,153.1,106.6,106,110,0.0001581,0.0001581,0.0001581,0.405,0.403,0.418,156.5,153.1,157.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.108,0.109,0.00565,0.00531,0.00571,0.00022,0.00021,0.00023,0.288,0.279,0.289,0.011,0.011,0.011,24.96,24.96,24.97,0.92,0.919,0.92,0.97,0.97,0.97,0.892,0.891,0.893,35.25,34.44,35.39,34.19,33.41,34.32,0,0,0,0,0,0,0.19,0,0.0643,0.41,0.6,0.4,36.1
-446608800000,1955,11,1955,2,6,7,0.163,0.0641,0.0986,5998.82,39.06,39.06,35.71,1,1,1,269,263.1,283.2,163,157.1,106,106,106,0.00001908,-0.0003226,0.0001581,0.395,0.374,0.403,163,157.1,177.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.116,0.0063,0.00571,0.00772,0.00025,0.00023,0.00031,0.306,0.289,0.346,0.012,0.011,0.014,24.92,24.82,24.96,0.922,0.92,0.928,0.972,0.97,0.976,0.896,0.893,0.905,36.75,35.39,40.02,35.71,34.32,39.06,0,0,0,0,0,0,0.198,0,0.0644,0.39,0.6,0.4,36.8
-446004000000,1955,11,1955,2,7,7,0.19,0.0641,0.126,7609.41,48.1,48.1,45.29,2,1,1.2857142857142858,313.7,294.6,334.4,207.7,188.6,106,106,106,0.00005904,-0.0004632,0.0004043,0.338,0.317,0.36,207.7,188.6,228.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.12,0.134,0.0117,0.00886,0.0157,0.00047,0.00035,0.00063,0.369,0.228,0.47,0.015,0.0091,0.019,24.66,24.52,24.75,0.924,0.892,0.939,0.977,0.97,0.98,0.903,0.866,0.92,39.44,23.62,48.58,38.59,22.91,47.61,0,0,0,0,0,0,0.252,0,0.064,0.34,0.66,0.34,40
-445399200000,1955,11,1955,2,8,7,0.199,0.0641,0.135,7874.84,48.71,48.71,46.87,2,2,2,328.9,324.1,337.2,222.9,218.1,106,106,106,0.0001104,-0.0004632,0.0004043,0.322,0.314,0.327,222.9,218.1,231.2,990,990,990,965,965,965.1,25,24.9,25,0.132,0.13,0.135,0.0146,0.0136,0.0162,0.00058,0.00054,0.00065,0.234,0.228,0.246,0.0094,0.0091,0.0099,24.72,24.67,24.75,0.894,0.892,0.898,0.97,0.97,0.97,0.868,0.866,0.871,24.16,23.62,25.11,23.44,22.91,24.35,0,0,0,0,0,0,0.26,0,0.064,0.32,0.68,0.32,39.6
-444794400000,1955,11,1955,2,9,7,0.213,0.0683,0.144,8449,51.85,51.85,50.29,2,2,2,351.6,341.6,364,238.7,233.7,112.9,106,118,0.00005993,-0.0004207,0.0004471,0.321,0.305,0.336,238.7,233.7,246,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.136,0.141,0.0177,0.0167,0.0192,0.00071,0.00067,0.00077,0.257,0.25,0.268,0.01,0.01,0.011,24.59,24.51,24.64,0.901,0.899,0.904,0.97,0.97,0.97,0.874,0.872,0.877,25.92,25.32,26.73,25.15,24.57,25.92,0,0,0,0,0,0,0.279,0,0.069,0.32,0.68,0.32,39.7
-444189600000,1955,12,1955,3,10,7,0.232,0.0702,0.162,9500.1,63.08,63.08,56.55,2,2,2,384.1,364,402.5,268.1,246,116,104,118,0.00003801,-0.0003228,0.0004552,0.302,0.258,0.324,268.1,246,298.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.141,0.157,0.0236,0.0192,0.0297,0.00096,0.00077,0.0012,0.3,0.268,0.345,0.012,0.011,0.014,24.38,24.24,24.51,0.909,0.904,0.916,0.97,0.97,0.97,0.882,0.877,0.889,29.15,26.73,32.52,28.27,25.92,31.54,0,0,0,0,0,0,0.314,0,0.07,0.3,0.7,0.3,40.9
-443584800000,1955,12,1955,3,11,7,0.257,0.0629,0.195,11406.3,71.44,71.44,67.89,2,2,2,425.6,406.7,442.7,321.6,302.7,104,104,104,-0.0002288,-0.0004444,0.00002848,0.244,0.235,0.256,321.6,302.7,338.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.166,0.159,0.172,0.0343,0.0305,0.0377,0.0014,0.0012,0.0015,0.383,0.352,0.412,0.016,0.014,0.017,24.1,24,24.22,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.896,35,32.97,36.82,33.95,31.98,35.72,0,0,0,0,0,0,0.377,0,0.062,0.24,0.76,0.24,44.4
-442980000000,1955,12,1955,3,12,7,0.279,0.0629,0.216,12671.6,80.86,80.86,75.43,2,2,2,460.9,446.6,485.3,356.9,342.6,104,104,104,-0.0002308,-0.0004154,0.0003293,0.226,0.214,0.233,356.9,342.6,381.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.173,0.187,0.0414,0.0385,0.0463,0.0017,0.0016,0.0019,0.445,0.419,0.49,0.018,0.017,0.02,23.88,23.73,23.97,0.927,0.925,0.931,0.973,0.97,0.979,0.902,0.897,0.911,38.74,37.23,41.3,37.71,36.12,40.43,0,0,0,0,0,0,0.419,0,0.063,0.23,0.77,0.23,45.4
-442375200000,1955,12,1955,3,13,7,0.308,0.0643,0.243,14296.7,92.42,92.42,85.1,2,2,2,508.8,474.7,542.7,402.6,370.7,106.3,104,120,-0.00007539,-0.0003753,0.0004295,0.209,0.192,0.221,402.6,370.7,438.7,990,990,990,965.9,965.7,966,24.1,24,24.3,0.194,0.183,0.207,0.0505,0.0441,0.0577,0.0021,0.0018,0.0024,0.533,0.47,0.605,0.022,0.019,0.025,23.58,23.35,23.79,0.934,0.93,0.939,0.979,0.976,0.98,0.914,0.908,0.92,43.46,40.2,47.15,42.55,39.25,46.21,0,0,0,0,0,0,0.473,0,0.065,0.21,0.79,0.21,46.4
-441770400000,1956,1,1955,4,14,7,0.345,0.0726,0.272,15728.1,96.2,96.2,93.62,3,2,2.2857142857142856,570.2,542.7,593.1,450.2,422.7,120,120,120,0.00007252,-0.0004793,0.0004297,0.21,0.202,0.221,450.2,422.7,473.1,990,990,990,966.2,966,966.3,23.8,23.7,24,0.213,0.203,0.224,0.06,0.0545,0.0646,0.0025,0.0023,0.0027,0.57,0.458,0.644,0.024,0.019,0.027,23.26,23.16,23.38,0.933,0.918,0.94,0.977,0.97,0.98,0.912,0.891,0.922,43.21,32.74,48.73,42.25,31.76,47.75,0,0,0,0,0,0,0.52,0,0.073,0.21,0.79,0.21,45.6
-441165600000,1956,1,1955,4,15,7,0.394,0.0726,0.321,18037.2,113.9,113.9,107.4,3,3,3,651.2,619.8,684.5,531.2,499.8,120,120,120,0.0001342,-0.0004056,0.0004703,0.184,0.175,0.194,531.2,499.8,564.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.257,0.24,0.276,0.0825,0.07,0.0958,0.0035,0.003,0.0041,0.562,0.506,0.623,0.024,0.021,0.027,22.93,22.74,23.12,0.926,0.922,0.929,0.971,0.97,0.974,0.899,0.895,0.905,36.86,34.83,39,35.79,33.78,37.98,0,0,0,0,0,0,0.596,0,0.073,0.18,0.81,0.19,45.8
-440560800000,1956,1,1955,4,16,7,0.429,0.0726,0.356,19948.1,125,125,118.7,3,3,3,708.7,690.2,741,588.7,570.2,120,120,120,-0.00007232,-0.0004777,0.0001536,0.169,0.162,0.174,588.7,570.2,621,990,990,990,966.7,966.7,966.9,23.3,23.1,23.3,0.29,0.28,0.308,0.105,0.0981,0.116,0.0045,0.0042,0.005,0.668,0.633,0.728,0.029,0.027,0.031,22.6,22.41,22.71,0.932,0.93,0.935,0.977,0.975,0.98,0.91,0.906,0.916,40.51,39.35,42.52,39.58,38.36,41.67,0,0,0,0,0,0,0.66,0,0.073,0.17,0.83,0.17,46.5
-439956000000,1956,1,1955,4,17,7,0.473,0.0726,0.4,22208.1,138.3,138.3,132.2,3,3,3,781.8,755.5,817.2,661.8,635.5,120,120,120,0.00004384,-0.000358,0.0004527,0.154,0.147,0.159,661.8,635.5,697.2,990,990,990,967,966.9,967.2,23,22.8,23.1,0.332,0.317,0.352,0.129,0.121,0.139,0.0056,0.0052,0.0061,0.805,0.755,0.873,0.035,0.033,0.038,22.17,21.96,22.32,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,44.96,43.4,47.04,44.06,42.53,46.1,0,0,0,0,0,0,0.734,0,0.073,0.15,0.85,0.15,47
-439351200000,1956,1,1955,4,18,7,0.523,0.0799,0.443,24035,146.6,146.6,143.1,4,3,3.2857142857142856,864.5,837.3,902.5,732.4,714.4,132.1,120,137,0.0001115,-0.0003827,0.0004267,0.153,0.142,0.161,732.4,714.4,765.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.377,0.363,0.406,0.156,0.147,0.173,0.0069,0.0065,0.0077,0.898,0.818,0.94,0.04,0.036,0.041,21.74,21.65,21.83,0.938,0.928,0.941,0.977,0.97,0.98,0.916,0.9,0.923,45.22,37.34,48.65,44.22,36.23,47.68,0,0,0,0,0,0,0.795,0,0.08,0.15,0.85,0.15,46
-438746400000,1956,2,1955,5,19,7,0.559,0.0829,0.476,25269,157.4,157.4,150.4,4,4,4,924.1,902.5,964.9,787.1,765.5,137,137,137,0.0002776,0.00008858,0.000424,0.149,0.142,0.152,787.1,765.5,827.9,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.426,0.406,0.463,0.185,0.173,0.212,0.0083,0.0077,0.0095,0.885,0.838,0.979,0.04,0.037,0.044,21.52,21.26,21.65,0.931,0.929,0.934,0.973,0.971,0.977,0.906,0.902,0.912,38.64,37.75,40.3,37.6,36.66,39.36,0,0,0,0,0,0,0.836,0,0.083,0.15,0.85,0.15,45.2
-438141600000,1956,2,1955,5,20,7,0.617,0.0829,0.534,27907.1,170.3,170.3,166.1,4,4,4,1019,982,1047,882.4,845,137,137,137,0.0001281,-0.0003021,0.0004709,0.134,0.131,0.14,882.4,845,910.3,990,990,990,968,967.8,968,22,22,22.2,0.513,0.479,0.539,0.256,0.226,0.278,0.012,0.01,0.013,1.11,1.02,1.18,0.051,0.046,0.054,20.93,20.77,21.15,0.936,0.935,0.937,0.98,0.978,0.98,0.917,0.914,0.919,42.39,40.95,43.45,41.53,40.06,42.58,0,0,0,0,0,0,0.923,0,0.083,0.13,0.87,0.13,45.2
-437536800000,1956,2,1955,5,21,7,0.774,0.0829,0.646,31545.9,193.8,193.8,187.8,4,4,4,1280,1106,1513,1143,968.7,137,137,137,74.04,0.0003646,276.1,0.108,0.0905,0.124,1069,968.7,1100,990,990,990,968.8,968.2,969.5,21.2,20.5,21.8,0.764,0.592,0.889,0.442,0.325,0.48,0.021,0.015,0.023,1.71,1.33,1.9,0.081,0.061,0.093,19.51,18.57,20.44,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,47.9,45.59,49.44,46.94,44.68,48.46,0,0,0,0,0,0,1.04,0,0.128,0.11,0.83,0.17,40.8
-436932000000,1956,2,1955,5,22,7,1.34,0.118,0.665,27024.5,180.6,180.6,160.9,4,4,4,2224,1600,2874,2028,1463,195.3,137,239,928.3,363.4,1535,0.0871,0.0687,0.106,1100,1100,1100,990,990,990,971.6,969.8,973.2,18.4,16.8,20.2,0.921,0.903,0.926,0.48,0.48,0.48,0.026,0.024,0.029,1.94,1.92,1.94,0.11,0.095,0.12,16.5,14.85,18.27,0.925,0.911,0.935,0.976,0.97,0.98,0.903,0.884,0.916,41.18,36.5,46.07,40.22,35.4,45.15,0,0,0,0,0,0,0.894,0,0.675,0.088,0.5,0.5,20.2
-436327200000,1956,3,1955,6,23,7,2.5,0.145,0.665,18721.3,130.5,130.5,111.4,4,4,4,4131,3302,4658,3892,3063,239,239,239,2792,1963,3319,0.0587,0.0513,0.0724,1100,1100,1100,990,990,990,975.9,974.2,976.9,14.1,13.1,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.03,0.037,1.94,1.94,1.94,0.14,0.12,0.15,12.18,11.18,13.86,0.873,0.864,0.9,0.97,0.97,0.97,0.847,0.838,0.873,28.72,26.03,33.63,27.86,25.25,32.62,0,0,0,0,0,0,0.619,0,1.835,0.058,0.27,0.73,7.49
-435722400000,1956,3,1955,6,24,7,2.77,0.145,0.665,17170.2,104.8,104.8,102.2,4,4,4,4585,4428,4776,4346,4189,239,239,239,3246,3089,3437,0.0522,0.05,0.054,1100,1100,1100,990,990,990,976.8,976.5,977.1,13.2,12.9,13.5,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.037,1.94,1.94,1.94,0.15,0.14,0.15,11.31,10.96,11.59,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.34,25.53,27.01,25.55,24.76,26.2,0,0,0,0,0,0,0.568,0,2.105,0.052,0.24,0.76,6.2
-435117600000,1956,3,1955,6,25,7,2.49,0.145,0.665,18565.8,115.5,115.5,110.5,4,4,4,4123,3901,4357,3884,3662,239,239,239,2784,2562,3018,0.058,0.0549,0.0613,1100,1100,1100,990,990,990,975.9,975.5,976.3,14.1,13.7,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.16,11.73,12.59,0.868,0.864,0.877,0.97,0.97,0.97,0.842,0.838,0.85,28.48,27.31,29.76,27.63,26.49,28.87,0,0,0,0,0,0,0.614,0,1.825,0.058,0.27,0.73,7.46
-434512800000,1956,3,1955,6,26,7,2.24,0.149,0.665,20262.6,121.6,121.6,120.6,4,4,4,3701,3661,3835,3454,3366,247,239,295,2354,2266,2496,0.0668,0.0623,0.0806,1100,1100,1100,990,990,990,975,975,975.3,15,14.7,15,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.01,12.73,13.1,0.886,0.88,0.887,0.97,0.97,0.97,0.859,0.853,0.861,31.09,30.2,31.34,30.15,29.29,30.4,0,0,0,0,0,0,0.67,0,1.575,0.067,0.3,0.7,9.05
-433908000000,1956,4,1955,7,27,7,2.17,0.178,0.665,20732.9,124.8,124.8,123.4,4,4,4,3588,3529,3653,3293,3234,295,295,295,2193,2134,2258,0.0823,0.0807,0.0836,1100,1100,1100,990,990,990,974.8,974.7,974.9,15.2,15.1,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.25,13.11,13.38,0.89,0.888,0.892,0.97,0.97,0.97,0.863,0.861,0.865,31.81,31.39,32.18,30.85,30.45,31.21,0,0,0,0,0,0,0.686,0,1.505,0.082,0.31,0.69,9.55
-433303200000,1956,4,1955,7,28,7,2.28,0.178,0.665,19968.4,122.8,122.8,118.9,4,4,4,3769,3612,3954,3474,3317,295,295,295,2374,2217,2559,0.0783,0.0746,0.0817,1100,1100,1100,990,990,990,975.2,974.9,975.6,14.8,14.4,15.1,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.87,12.48,13.2,0.883,0.874,0.889,0.97,0.97,0.97,0.856,0.848,0.862,30.63,29.41,31.65,29.71,28.53,30.7,0,0,0,0,0,0,0.66,0,1.615,0.078,0.29,0.71,8.76
-432698400000,1956,4,1955,7,29,7,2.55,0.178,0.665,18250.3,113.3,113.3,108.6,4,4,4,4220,3986,4514,3925,3691,295,295,295,2825,2591,3119,0.07,0.0654,0.074,1100,1100,1100,990,990,990,976.1,975.6,976.6,13.9,13.4,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.033,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.98,11.44,12.41,0.867,0.864,0.873,0.97,0.97,0.97,0.841,0.838,0.847,28,26.64,29.21,27.16,25.85,28.33,0,0,0,0,0,0,0.604,0,1.885,0.07,0.26,0.74,7.16
-432093600000,1956,4,1955,7,30,7,2.93,0.178,0.665,16477,102.3,102.3,98.08,4,4,4,4838,4578,5045,4543,4283,295,295,295,3443,3183,3650,0.0611,0.0585,0.0644,1100,1100,1100,990,990,990.01,977.2,976.7,977.6,12.8,12.4,13.3,0.925,0.922,0.926,0.48,0.48,0.48,0.038,0.036,0.039,1.94,1.94,1.94,0.15,0.15,0.16,10.85,10.49,11.32,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.28,24.44,26.37,24.52,23.71,25.58,0,0,0,0,0,0,0.545,0,2.265,0.061,0.23,0.77,5.62
-431488800000,1956,4,1955,7,31,7,3.3,0.202,0.665,6613.04,93.55,93.55,39.36,4,4,4,5457,5145,5718,5123,4850,333.6,295,340,4023,3750,4278,0.0611,0.0573,0.0641,1100,1100,1100,990.04,990.02,990.06,978.2,977.7,978.6,11.8,11.4,12.3,0.91,0.902,0.919,0.48,0.48,0.48,0.041,0.039,0.042,1.92,1.92,1.93,0.16,0.16,0.17,9.905,9.532,10.35,0.37,0,0.864,0.416,0,0.97,0.359,0,0.838,10.15,0,24.11,9.841,0,23.39,0,0,4,0,0,0.571,0.219,0.571,2.635,0.061,0.2,0.8,2
-430884000000,1956,5,1955,8,32,7,3.46,0.206,0.665,0,0,0,0,4,4,4,5717,5687,5744,5377,5347,340,340,340,4277,4247,4304,0.0595,0.0592,0.0598,1100,1100,1100,990.06,990.06,990.07,978.6,978.6,978.7,11.5,11.4,11.5,0.902,0.901,0.903,0.48,0.48,0.48,0.042,0.042,0.042,1.92,1.92,1.92,0.17,0.17,0.17,9.534,9.495,9.577,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.795,0.06,0.19,0.81,0
-430279200000,1956,5,1955,8,33,7,3.35,0.206,0.665,2173,90.54,90.54,12.93,4,4,4,5547,5378,5725,5207,5038,340,340,340,4107,3938,4285,0.0613,0.0594,0.0632,1100,1100,1100,990.05,990.04,990.07,978.4,978.1,978.6,11.7,11.4,11.9,0.907,0.902,0.912,0.48,0.48,0.48,0.041,0.04,0.042,1.92,1.92,1.93,0.16,0.16,0.17,9.777,9.522,10.02,0.123,0,0.864,0.139,0,0.97,0.12,0,0.838,3.334,0,23.34,3.234,0,22.64,0,0,6,0,0,0.857,0.0719,0.857,2.685,0.061,0.2,0.8,0.649
-429674400000,1956,5,1955,8,34,7,2.97,0.206,0.665,16326.5,103.7,103.7,97.18,4,4,4,4904,4497,5271,4564,4157,340,340,340,3464,3057,3831,0.0695,0.0645,0.0756,1100,1100,1100,990.01,990,990.03,977.3,976.6,977.9,12.7,12.1,13.4,0.923,0.916,0.926,0.48,0.48,0.48,0.038,0.036,0.04,1.94,1.93,1.94,0.15,0.14,0.16,10.75,10.17,11.47,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.05,23.69,26.72,24.3,22.98,25.92,0,0,0,0,0,0,0.54,0,2.305,0.069,0.22,0.78,5.5
-429069600000,1956,5,1955,8,35,7,2.46,0.193,0.665,18777.5,119.2,119.2,111.8,4,4,4,4073,3758,4391,3753,3465,319.9,293,340,2653,2365,2951,0.0785,0.0737,0.0836,1100,1100,1100,990,990,990,975.8,975.2,976.4,14.2,13.6,14.8,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.032,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.26,11.66,12.89,0.871,0.864,0.883,0.97,0.97,0.97,0.845,0.838,0.857,28.81,27.17,30.71,27.94,26.35,29.79,0,0,0,0,0,0,0.621,0,1.795,0.078,0.27,0.73,7.63
-428464800000,1956,6,1955,9,36,7,2.07,0.177,0.665,21446.5,134.1,134.1,127.7,4,4,4,3415,3153,3661,3122,2860,293,293,293,2022,1760,2268,0.086,0.08,0.0929,1100,1100,1100,990,990,990,974.4,973.9,975,15.6,15,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.62,13.1,14.18,0.896,0.887,0.904,0.97,0.97,0.97,0.869,0.861,0.877,32.9,31.34,34.56,31.91,30.4,33.52,0,0,0,0,0,0,0.709,0,1.405,0.086,0.32,0.68,10.4
-427860000000,1956,6,1955,9,37,7,1.74,0.177,0.665,23803.5,147.7,147.7,141.7,4,4,4,2874,2659,3065,2581,2366,293,293,293,1481,1266,1672,0.102,0.0956,0.11,1100,1100,1100,990,990,990,973.2,972.7,973.7,16.8,16.3,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.85,14.39,15.37,0.911,0.906,0.917,0.97,0.97,0.972,0.884,0.879,0.891,36.51,35.17,38.01,35.42,34.11,36.93,0,0,0,0,0,0,0.787,0,1.075,0.1,0.38,0.62,13.7
-427255200000,1956,6,1955,9,38,7,1.46,0.177,0.665,26002,159.2,159.2,154.8,4,4,4,2422,2267,2608,2129,1974,293,293,293,1029,873.8,1215,0.121,0.112,0.129,1100,1100,1100,990,990,990,972.1,971.7,972.6,17.9,17.4,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.94,15.49,16.31,0.923,0.918,0.925,0.975,0.973,0.978,0.9,0.893,0.905,39.67,38.37,40.72,38.69,37.31,39.8,0,0,0,0,0,0,0.86,0,0.795,0.12,0.46,0.54,17.8
-426650400000,1956,6,1955,9,39,7,1.22,0.174,0.665,27949,171.8,171.8,166.4,4,4,4,2019,1847,2220,1731,1591,287.7,256,293,630.9,490.6,826.9,0.143,0.132,0.154,1100,1100,1100,990,990,990,971.1,970.6,971.6,18.9,18.4,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.95,16.43,17.45,0.929,0.926,0.931,0.98,0.978,0.98,0.91,0.906,0.912,42.46,41.02,43.83,41.59,40.13,42.95,0,0,0,0,0,0,0.924,0,0.555,0.14,0.55,0.45,22.9
-426045600000,1956,7,1955,10,40,7,1.02,0.155,0.665,29821.3,182.3,182.3,177.5,4,4,4,1685,1546,1799,1429,1290,256,256,256,328.6,190.4,443.2,0.152,0.142,0.166,1100,1100,1100,990,990,990,970.1,969.6,970.5,19.9,19.5,20.4,0.92,0.91,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.92,1.94,0.097,0.094,0.099,17.98,17.61,18.44,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.917,45.28,44.25,46.52,44.38,43.37,45.59,0,0,0,0,0,0,0.986,0,0.355,0.15,0.65,0.35,29.2
-425440800000,1956,7,1955,10,41,7,0.85,0.155,0.655,31149.3,189.4,189.4,185.4,4,4,4,1406,1284,1506,1150,1028,256,256,256,66.28,0.0008817,149.9,0.183,0.17,0.199,1084,1028,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.832,0.722,0.895,0.459,0.387,0.48,0.022,0.018,0.023,1.81,1.58,1.91,0.087,0.074,0.093,19.01,18.59,19.63,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.3,46.46,48.31,46.35,45.53,47.34,0,0,0,0,0,0,1.03,0,0.195,0.18,0.77,0.23,36.6
-424836000000,1956,7,1955,10,42,7,0.721,0.155,0.566,28595.6,177.6,177.6,170.2,4,4,4,1192,1106,1246,936.1,849.7,256,256,256,0.00005481,-0.0004134,0.0004834,0.215,0.206,0.232,936.1,849.7,989.6,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.6,0.513,0.666,0.299,0.23,0.342,0.014,0.011,0.016,1.29,1.06,1.44,0.06,0.049,0.068,20.21,19.89,20.71,0.937,0.934,0.939,0.979,0.977,0.98,0.918,0.912,0.92,43.44,40.29,45.3,42.55,39.35,44.39,0,0,0,0,0,0,0.946,0,0.155,0.21,0.79,0.21,39.7
-424231200000,1956,7,1955,10,43,7,0.625,0.155,0.47,24574.6,155,155,146.3,4,3,3.5714285714285716,1033,971,1091,777.1,715,256,256,256,-0.000004502,-0.0004914,0.0004468,0.248,0.235,0.264,777.1,715,835.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.447,0.39,0.5,0.181,0.148,0.218,0.0082,0.0066,0.01,0.975,0.915,1.03,0.044,0.042,0.047,21.03,20.79,21.28,0.936,0.93,0.941,0.976,0.971,0.98,0.913,0.904,0.923,42.57,37.82,48.62,41.57,36.73,47.65,0,0,0,0,0,0,0.813,0,0.155,0.25,0.75,0.25,39.3
-423626400000,1956,7,1955,10,44,7,0.543,0.132,0.411,22302.6,139.3,139.3,132.8,3,3,3,897.5,827.5,953.8,680.1,625.5,217.4,202,256,0.0002621,-0.00005951,0.0004267,0.242,0.22,0.276,680.1,625.5,717.2,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.36,0.326,0.383,0.135,0.118,0.149,0.006,0.0052,0.0066,0.859,0.752,0.936,0.038,0.033,0.042,21.65,21.39,22.04,0.938,0.935,0.941,0.98,0.98,0.98,0.92,0.916,0.922,45.15,42.13,47.38,44.25,41.29,46.43,0,0,0,0,0,0,0.738,0,0.132,0.24,0.76,0.24,41.1
-423021600000,1956,8,1955,11,45,7,0.467,0.122,0.345,19007.7,122,122,113.1,3,3,3,772.2,735.5,817.2,570.2,533.5,202,202,202,-0.00005619,-0.000358,0.0003188,0.262,0.247,0.275,570.2,533.5,615.2,990,990,990,967,966.8,967.2,23,22.8,23.2,0.295,0.274,0.32,0.0979,0.0834,0.115,0.0043,0.0036,0.005,0.649,0.581,0.733,0.028,0.025,0.032,22.36,22.1,22.58,0.929,0.925,0.934,0.974,0.97,0.979,0.905,0.898,0.915,38.73,36.43,41.51,37.71,35.34,40.65,0,0,0,0,0,0,0.629,0,0.122,0.26,0.74,0.26,40.7
-422416800000,1956,8,1955,11,46,7,0.408,0.122,0.286,16125.3,101.5,101.5,95.98,3,2,2.4285714285714284,674.3,636.6,710.9,472.3,434.6,202,202,202,0.00002926,-0.0004777,0.0004703,0.3,0.284,0.317,472.3,434.6,508.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.239,0.218,0.26,0.0648,0.0569,0.0736,0.0028,0.0024,0.0032,0.595,0.503,0.682,0.025,0.022,0.029,22.81,22.72,22.94,0.932,0.92,0.941,0.976,0.97,0.98,0.909,0.893,0.922,41.85,33.54,48.87,40.86,32.53,47.89,0,0,0,0,0,0,0.533,0,0.122,0.3,0.7,0.3,39.5
-421812000000,1956,8,1955,11,47,7,0.358,0.122,0.236,13573.3,88.53,88.53,80.79,2,2,2,591.7,561.5,629.7,389.7,359.5,202,202,202,0.00003044,-0.0003457,0.0004297,0.342,0.321,0.36,389.7,359.5,427.7,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.201,0.19,0.214,0.0479,0.0419,0.0555,0.002,0.0018,0.0024,0.518,0.46,0.593,0.022,0.019,0.025,23.22,22.99,23.41,0.932,0.927,0.937,0.977,0.972,0.98,0.91,0.902,0.918,41.34,38.27,45.17,40.4,37.21,44.26,0,0,0,0,0,0,0.449,0,0.122,0.34,0.66,0.34,37.9
-421207200000,1956,8,1955,11,48,7,0.319,0.112,0.207,11923.1,76.81,76.81,70.97,2,2,2,527.6,502.8,542.7,341.6,323.1,186,146,202,-0.00005599,-0.0001554,0.0001146,0.351,0.285,0.385,341.6,323.1,366.2,990,990,990,966,965.9,966,24,24,24.1,0.182,0.177,0.187,0.0383,0.0346,0.0432,0.0016,0.0014,0.0018,0.427,0.396,0.467,0.018,0.016,0.019,23.6,23.53,23.69,0.924,0.921,0.929,0.971,0.97,0.975,0.897,0.893,0.905,36.54,34.49,39.4,35.49,33.45,38.4,0,0,0,0,0,0,0.394,0,0.112,0.35,0.65,0.35,37.4
-420602400000,1956,9,1955,12,49,7,0.294,0.0883,0.205,11930.8,73.43,73.43,71.02,2,2,2,485.5,469.1,496.9,339.5,323.1,146,146,146,0.00004827,-0.0003161,0.0004295,0.301,0.294,0.311,339.5,323.1,350.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.172,0.182,0.0379,0.0346,0.0402,0.0016,0.0014,0.0017,0.42,0.391,0.44,0.017,0.016,0.018,23.8,23.72,23.9,0.924,0.921,0.926,0.97,0.97,0.971,0.896,0.893,0.899,36.6,34.87,37.8,35.51,33.82,36.71,0,0,0,0,0,0,0.395,0,0.089,0.3,0.7,0.3,40.6
-419997600000,1956,9,1955,12,50,7,0.268,0.0883,0.18,10457.1,65.03,65.03,62.24,2,2,2,443,435.1,456.4,297,289.1,146,146,146,-0.0002426,-0.0004239,0.0001901,0.33,0.32,0.336,297,289.1,310.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.163,0.16,0.167,0.0294,0.0278,0.0321,0.0012,0.0011,0.0013,0.348,0.335,0.37,0.014,0.014,0.015,24.06,23.98,24.11,0.916,0.914,0.918,0.97,0.97,0.97,0.888,0.887,0.891,32.08,31.24,33.52,31.12,30.3,32.51,0,0,0,0,0,0,0.346,0,0.088,0.33,0.67,0.33,39
-419392800000,1956,9,1955,12,51,7,0.248,0.0883,0.16,9295.17,58.94,58.94,55.33,2,2,2,409.9,396.1,427.1,263.9,250.1,146,146,146,-0.0001908,-0.0004444,-0.00004886,0.356,0.342,0.369,263.9,250.1,281.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.146,0.157,0.0228,0.02,0.0262,0.00093,0.00081,0.0011,0.297,0.277,0.323,0.012,0.011,0.013,24.26,24.15,24.34,0.908,0.905,0.912,0.97,0.97,0.97,0.881,0.878,0.885,28.52,27.02,30.38,27.66,26.21,29.47,0,0,0,0,0,0,0.307,0,0.088,0.36,0.65,0.35,37.5
-418788000000,1956,9,1955,12,52,7,0.233,0.0883,0.145,8439.26,51.97,51.97,50.23,2,2,2,386.1,379,394,240.1,233,146,146,146,-0.00001751,-0.0004815,0.0004552,0.378,0.371,0.385,240.1,233,248,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.14,0.145,0.018,0.0166,0.0196,0.00073,0.00067,0.0008,0.263,0.253,0.274,0.011,0.01,0.011,24.41,24.36,24.45,0.901,0.898,0.904,0.97,0.97,0.97,0.874,0.871,0.877,25.89,25.1,26.79,25.12,24.34,25.99,0,0,0,0,0,0,0.279,0,0.088,0.38,0.62,0.38,36.2
-418183200000,1956,10,1956,1,1,7,0.221,0.0726,0.148,8659.79,53.76,53.76,51.55,2,2,2,364.8,354,375.1,244.8,234,120,120,120,0.0001294,-0.00008301,0.0004471,0.329,0.32,0.339,244.8,234,255.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.138,0.146,0.019,0.0168,0.021,0.00077,0.00068,0.00085,0.267,0.252,0.282,0.011,0.01,0.011,24.51,24.44,24.58,0.903,0.899,0.907,0.97,0.97,0.97,0.876,0.872,0.879,26.57,25.35,27.71,25.77,24.59,26.88,0,0,0,0,0,0,0.286,0,0.073,0.33,0.67,0.33,39.2
-417578400000,1956,10,1956,1,2,7,0.204,0.0726,0.132,7886.21,47.9,47.9,46.94,2,1,1.4285714285714286,337.5,327.5,347.3,217.5,207.5,120,120,120,-0.00008868,-0.0004632,0.0003114,0.356,0.346,0.366,217.5,207.5,227.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.136,0.0135,0.0115,0.0155,0.00054,0.00046,0.00062,0.367,0.235,0.479,0.015,0.0094,0.019,24.55,24.43,24.66,0.92,0.894,0.939,0.976,0.97,0.98,0.897,0.867,0.92,37.72,23.94,48.88,36.87,23.22,47.9,0,0,0,0,0,0,0.261,0,0.072,0.36,0.65,0.35,38.7
-416973600000,1956,10,1956,1,3,7,0.191,0.0726,0.118,7245.23,45.05,45.05,43.13,1,1,1,315.3,310.1,324.1,195.3,190.1,120,120,120,0.0001335,-0.0001635,0.0004043,0.381,0.37,0.387,195.3,190.1,204.1,990,990,990,965,965,965,25,25,25,0.125,0.123,0.128,0.0096,0.00901,0.0108,0.00038,0.00036,0.00043,0.404,0.387,0.433,0.016,0.015,0.017,24.62,24.55,24.66,0.933,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,44.01,42.84,45.97,43.13,41.98,45.05,0,0,0,0,0,0,0.24,0,0.073,0.38,0.62,0.38,37.9
-416368800000,1956,10,1956,1,4,7,0.192,0.0726,0.119,7297.16,43.71,43.71,43.44,1,1,1,316.7,313.5,317.9,196.7,193.5,120,120,120,-0.0001377,-0.0001635,-0.00007346,0.379,0.377,0.383,196.7,193.5,197.9,990,990,990,965,965,965,25,25,25,0.125,0.124,0.126,0.00967,0.00935,0.00979,0.00039,0.00037,0.00039,0.408,0.398,0.413,0.016,0.016,0.016,24.61,24.6,24.63,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.914,0.915,44.32,43.61,44.61,43.44,42.74,43.71,0,0,0,0,0,0,0.241,0,0.073,0.38,0.62,0.38,38
-415764000000,1956,10,1956,1,5,7,0.192,0.0705,0.122,7475.68,45.09,45.09,44.5,1,1,1,317.9,317.9,317.9,201.4,197.9,116.6,114,120,-0.0001635,-0.0001635,-0.0001635,0.367,0.359,0.377,201.4,197.9,203.9,990,990,990,965,965,965,25,25,25,0.126,0.126,0.127,0.0104,0.00979,0.0108,0.00041,0.00039,0.00043,0.424,0.413,0.432,0.017,0.016,0.017,24.59,24.58,24.6,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,45.41,44.61,46.01,44.5,43.71,45.09,0,0,0,0,0,0,0.247,0,0.07,0.37,0.64,0.36,38.9
-415159200000,1956,11,1956,2,6,7,0.2,0.0683,0.132,7840.19,51.91,51.91,46.67,2,1,1.5714285714285714,330.3,305.9,351.7,217.4,191.9,112.9,106,114,-0.00005035,-0.0004632,0.0002922,0.343,0.301,0.373,217.4,191.9,245.7,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.131,0.123,0.14,0.0137,0.00919,0.0191,0.00055,0.00037,0.00077,0.319,0.233,0.443,0.013,0.0093,0.018,24.63,24.55,24.7,0.914,0.893,0.937,0.974,0.97,0.98,0.89,0.867,0.918,33.55,23.84,46.73,32.73,23.13,45.79,0,0,0,0,0,0,0.259,0,0.068,0.34,0.66,0.34,39.2
-414554400000,1956,11,1956,2,7,7,0.229,0.0641,0.165,9694.24,60.86,60.86,57.7,2,2,2,379,358.7,394,273,252.7,106,106,106,-0.00003279,-0.0004815,0.0001984,0.28,0.269,0.296,273,252.7,288,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.142,0.155,0.0246,0.0205,0.0276,0.001,0.00083,0.0011,0.306,0.276,0.329,0.012,0.011,0.013,24.4,24.3,24.53,0.911,0.906,0.914,0.97,0.97,0.97,0.883,0.879,0.887,29.74,27.54,31.37,28.85,26.71,30.43,0,0,0,0,0,0,0.321,0,0.064,0.28,0.72,0.28,42.3
-413949600000,1956,11,1956,2,8,7,0.249,0.0676,0.181,10619.8,67.65,67.65,63.21,2,2,2,411.4,389.6,435.1,299.6,283.6,111.7,106,114,-0.0001306,-0.0004444,0.0004552,0.272,0.262,0.28,299.6,283.6,321.1,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.16,0.153,0.168,0.0299,0.0267,0.0342,0.0012,0.0011,0.0014,0.349,0.322,0.385,0.014,0.013,0.016,24.2,24.06,24.33,0.916,0.913,0.921,0.97,0.97,0.97,0.889,0.886,0.893,32.58,30.89,34.87,31.61,29.96,33.82,0,0,0,0,0,0,0.351,0,0.068,0.27,0.73,0.27,42.6
-413344800000,1956,11,1956,2,9,7,0.284,0.071,0.213,12492.4,79.48,79.48,74.36,2,2,2,470.3,442.7,502.8,352.9,328.7,117.4,114,126,-0.000125,-0.0003753,0.0001146,0.25,0.239,0.262,352.9,328.7,376.8,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.18,0.171,0.189,0.0406,0.0357,0.0454,0.0017,0.0015,0.0019,0.441,0.398,0.485,0.018,0.016,0.02,23.84,23.65,24.01,0.926,0.922,0.93,0.973,0.97,0.977,0.901,0.895,0.909,38.21,35.69,40.66,37.18,34.62,39.74,0,0,0,0,0,0,0.413,0,0.071,0.25,0.75,0.25,44
-412740000000,1956,12,1956,3,10,7,0.337,0.0762,0.261,15219.6,92.39,92.39,90.59,2,2,2,557.5,548.2,566.7,431.5,422.2,126,126,126,-0.00008464,-0.0004793,0.0001448,0.226,0.222,0.23,431.5,422.2,440.7,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.208,0.205,0.212,0.0563,0.0544,0.0581,0.0024,0.0023,0.0024,0.594,0.575,0.613,0.025,0.024,0.026,23.3,23.24,23.36,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.22,45.3,47.14,45.3,44.39,46.2,0,0,0,0,0,0,0.503,0,0.076,0.23,0.77,0.23,45.2
-412135200000,1956,12,1956,3,11,7,0.34,0.0762,0.264,15376.2,92.39,92.39,91.53,2,2,2,562.2,561.5,566.7,436.2,435.5,126,126,126,-0.0001082,-0.0001503,0.0001448,0.224,0.222,0.224,436.2,435.5,440.7,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.21,0.21,0.212,0.0572,0.0571,0.0581,0.0024,0.0024,0.0024,0.604,0.602,0.613,0.025,0.025,0.026,23.27,23.24,23.27,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,46.7,46.62,47.14,45.76,45.69,46.2,0,0,0,0,0,0,0.508,0,0.076,0.22,0.78,0.22,45.2
-411530400000,1956,12,1956,3,12,7,0.342,0.0741,0.268,15604.1,94.77,94.77,92.88,2,2,2,565.5,561.5,570.2,442.9,435.5,122.6,118,126,-0.00008671,-0.0002228,0.0001448,0.217,0.207,0.224,442.9,435.5,452.2,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.212,0.21,0.214,0.0586,0.0571,0.0604,0.0025,0.0024,0.0025,0.617,0.602,0.636,0.026,0.025,0.027,23.24,23.2,23.27,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.39,46.62,48.35,46.44,45.69,47.39,0,0,0,0,0,0,0.516,0,0.074,0.22,0.78,0.22,45.6
-410925600000,1956,12,1956,3,13,7,0.347,0.0714,0.275,15958.6,95.92,95.92,94.99,3,2,2.142857142857143,573.2,561.5,588.3,455.2,443.5,118,118,118,0.0000413,-0.0002228,0.0004297,0.206,0.201,0.21,455.2,443.5,470.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.216,0.211,0.224,0.061,0.0587,0.0641,0.0026,0.0025,0.0027,0.613,0.462,0.651,0.026,0.019,0.027,23.21,23.16,23.29,0.937,0.918,0.941,0.979,0.97,0.98,0.917,0.891,0.922,46.19,32.89,48.94,45.22,31.9,47.96,0,0,0,0,0,0,0.528,0,0.072,0.21,0.79,0.21,46
-410320800000,1956,12,1956,3,14,7,0.383,0.0823,0.301,16911.5,106.4,106.4,100.7,3,3,3,634,599.5,667.6,498,467.9,136,118,139,0.0000892,-0.000463,0.0004703,0.215,0.197,0.229,498,467.9,528.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.243,0.226,0.26,0.0714,0.0636,0.0815,0.003,0.0027,0.0035,0.509,0.462,0.562,0.022,0.02,0.024,23.05,22.87,23.22,0.922,0.918,0.925,0.97,0.97,0.97,0.894,0.89,0.898,34.59,32.59,36.57,33.55,31.62,35.47,0,0,0,0,0,0,0.559,0,0.082,0.21,0.79,0.21,44.2
-409716000000,1957,1,1956,4,15,7,0.405,0.0841,0.321,17931.8,109.7,109.7,106.7,3,3,3,669.2,662,684.5,530.2,523,139,139,139,0.000173,-0.0004056,0.0004703,0.208,0.203,0.21,530.2,523,545.5,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.261,0.257,0.27,0.0821,0.0792,0.0882,0.0035,0.0034,0.0038,0.565,0.551,0.592,0.024,0.024,0.025,22.86,22.77,22.9,0.926,0.925,0.927,0.97,0.97,0.971,0.898,0.897,0.9,36.67,36.2,37.65,35.58,35.12,36.56,0,0,0,0,0,0,0.593,0,0.084,0.21,0.79,0.21,44.3
-409111200000,1957,1,1956,4,16,7,0.414,0.0841,0.33,18424.5,109.7,109.7,109.7,3,3,3,684.5,684.5,684.5,545.5,545.5,139,139,139,-0.0004056,-0.0004056,-0.0004056,0.203,0.203,0.203,545.5,545.5,545.5,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.27,0.27,0.27,0.0882,0.0882,0.0882,0.0038,0.0038,0.0038,0.592,0.592,0.592,0.025,0.025,0.025,22.77,22.77,22.77,0.927,0.927,0.927,0.971,0.971,0.971,0.9,0.9,0.9,37.65,37.65,37.65,36.56,36.56,36.56,0,0,0,0,0,0,0.609,0,0.084,0.2,0.8,0.2,44.5
-408506400000,1957,1,1956,4,17,7,0.421,0.0726,0.349,19555.4,118,118,116.4,3,3,3,696.9,684.5,704.7,576.9,564.5,120,120,120,-0.0001514,-0.0004777,0.00005735,0.172,0.17,0.175,576.9,564.5,584.7,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.283,0.276,0.288,0.101,0.0958,0.104,0.0043,0.0041,0.0045,0.646,0.623,0.66,0.028,0.027,0.028,22.67,22.62,22.74,0.931,0.929,0.931,0.976,0.974,0.977,0.908,0.905,0.909,39.77,39,40.26,38.8,37.98,39.32,0,0,0,0,0,0,0.647,0,0.072,0.17,0.83,0.17,46.4
-407901600000,1957,1,1956,4,18,7,0.44,0.077,0.363,20304.7,124.2,124.2,120.9,3,3,3,727.4,704.7,755.5,600.1,584.7,127.3,120,137,-0.00001382,-0.0004115,0.000164,0.175,0.166,0.188,600.1,584.7,618.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.298,0.288,0.309,0.11,0.104,0.116,0.0047,0.0045,0.005,0.69,0.66,0.725,0.03,0.028,0.031,22.5,22.35,22.62,0.933,0.931,0.935,0.978,0.977,0.98,0.913,0.909,0.916,41.17,40.26,42.24,40.29,39.32,41.39,0,0,0,0,0,0,0.671,0,0.077,0.17,0.82,0.18,46.1
-407296800000,1957,2,1956,5,19,7,0.472,0.0829,0.389,21592.8,131.6,131.6,128.5,3,3,3,780.1,764,797.9,643.1,627,137,137,137,0.0002423,0.00002394,0.0003188,0.176,0.172,0.179,643.1,627,660.9,990,990,990,967,967,967.1,23,22.9,23,0.323,0.314,0.333,0.123,0.118,0.128,0.0054,0.0051,0.0056,0.771,0.741,0.805,0.034,0.032,0.035,22.21,22.1,22.3,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,43.72,42.75,44.78,42.84,41.9,43.88,0,0,0,0,0,0,0.714,0,0.083,0.18,0.82,0.18,45.7
-406692000000,1957,2,1956,5,20,7,0.502,0.0635,0.439,23897.6,145.4,145.4,142.2,4,3,3.4285714285714284,830.3,797.9,858,725.3,692.9,105,105,105,0.0001088,-0.0003224,0.0004527,0.126,0.122,0.132,725.3,692.9,753,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.367,0.347,0.387,0.153,0.138,0.166,0.0067,0.006,0.0073,0.852,0.779,0.947,0.037,0.034,0.042,21.93,21.8,22.05,0.935,0.927,0.942,0.976,0.97,0.98,0.912,0.899,0.923,43.28,36.93,49.16,42.26,35.82,48.18,0,0,0,0,0,0,0.79,0,0.063,0.13,0.87,0.13,47.6
-406087200000,1957,2,1956,5,21,7,0.585,0.0746,0.51,26910.4,176.7,176.7,160.2,4,4,4,967.2,871.9,1091,843.9,766.9,123.3,105,137,0.0001612,-0.0003021,0.0004122,0.127,0.112,0.142,843.9,766.9,954.3,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.475,0.4,0.579,0.227,0.173,0.313,0.01,0.0077,0.014,1.02,0.833,1.29,0.046,0.037,0.059,21.23,20.52,21.78,0.934,0.929,0.939,0.977,0.972,0.98,0.913,0.903,0.92,40.98,38.04,45.07,40.05,36.97,44.17,0,0,0,0,0,0,0.89,0,0.075,0.13,0.87,0.13,46
-405482400000,1957,2,1956,5,22,7,2.14,0.109,0.662,19597.4,191.3,191.3,116.7,4,4,4,3536,1200,7522,3355,1063,180.7,137,239,2261,0.002563,6183,0.0688,0.0318,0.114,1095,1063,1100,990.04,990,990.21,973.7,968.5,980.8,16.3,9.42,21.5,0.862,0.725,0.926,0.473,0.432,0.48,0.032,0.02,0.051,1.86,1.66,1.94,0.13,0.077,0.2,14.44,7.56,19.82,0.657,0,0.94,0.698,0,0.98,0.641,0,0.921,29.83,0,48.8,29.16,0,47.83,0,0,2,0,0,0.286,0.648,0.286,1.478,0.051,0.31,0.69,9.16
-404877600000,1957,3,1956,6,23,7,5.37,0.145,0.665,0,0,0,0,4,4,4,8873,8288,9124,8634,8049,239,239,239,7534,6949,7785,0.0269,0.0262,0.0288,1100,1100,1100,990.53,990.39,990.59,981.8,981.4,981.9,8.75,8.65,8.98,0.796,0.793,0.811,0.48,0.48,0.48,0.055,0.053,0.056,1.81,1.81,1.83,0.21,0.2,0.21,6.935,6.84,7.151,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.705,0.027,0.12,0.88,0
-404272800000,1957,3,1956,6,24,7,5.08,0.191,0.665,0,0,0,0,4,4,4,8398,7758,8939,8083,7443,315,315,315,6983,6343,7524,0.0376,0.0352,0.0406,1100,1100,1100,990.42,990.26,990.55,981.5,981,981.8,8.94,8.72,9.26,0.808,0.793,0.831,0.48,0.48,0.48,0.054,0.052,0.055,1.82,1.81,1.85,0.2,0.2,0.21,7.12,6.912,7.414,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.415,0.038,0.13,0.87,0
-403668000000,1957,3,1956,6,25,7,4.1,0.191,0.665,0,0,0,0,4,4,4,6783,6098,7458,6468,5783,315,315,315,5368,4683,6043,0.0466,0.0422,0.0517,1100,1100,1100,990.15,990.1,990.21,980,979.2,980.7,10.2,9.49,10.9,0.87,0.849,0.891,0.48,0.48,0.48,0.047,0.044,0.051,1.88,1.86,1.91,0.19,0.17,0.2,8.28,7.622,9.019,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.435,0.047,0.16,0.84,0
-403063200000,1957,3,1956,6,26,7,3.32,0.191,0.665,6693.29,94.57,94.57,39.84,4,4,4,5496,5066,5874,5181,4751,315,315,315,4081,3651,4459,0.0575,0.0536,0.0622,1100,1100,1100,990.05,990.01,990.08,978.3,977.6,978.9,11.8,11.2,12.4,0.909,0.897,0.922,0.48,0.48,0.48,0.041,0.039,0.043,1.92,1.91,1.94,0.16,0.16,0.17,9.849,9.31,10.46,0.37,0,0.864,0.416,0,0.97,0.359,0,0.838,10.27,0,24.37,9.96,0,23.64,0,0,4,0,0,0.571,0.221,0.571,2.655,0.058,0.2,0.8,2.02
-402458400000,1957,4,1956,7,27,7,2.75,0.22,0.665,17279.4,107.9,107.9,102.9,4,4,4,4546,4241,4908,4182,3877,364,364,364,3082,2777,3444,0.0803,0.0742,0.0858,1100,1100,1100,990,990,990,976.7,976.1,977.3,13.3,12.7,13.9,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.038,1.94,1.94,1.94,0.15,0.14,0.15,11.38,10.72,11.94,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.51,24.96,27.81,25.71,24.21,26.97,0,0,0,0,0,0,0.571,0,2.085,0.08,0.24,0.76,6.28
-401853600000,1957,4,1956,7,28,7,2.37,0.196,0.665,19358.7,120.1,120.1,115.2,4,4,4,3916,3721,4135,3591,3426,324.6,295,364,2491,2326,2671,0.0827,0.0755,0.0913,1100,1100,1100,990,990,990,975.5,975.1,975.9,14.5,14.1,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.57,12.13,12.97,0.876,0.867,0.885,0.97,0.97,0.97,0.85,0.841,0.859,29.7,28.36,30.96,28.81,27.51,30.03,0,0,0,0,0,0,0.64,0,1.705,0.083,0.28,0.72,8.17
-401248800000,1957,4,1956,7,29,7,2.09,0.178,0.665,21247.1,129.7,129.7,126.5,4,4,4,3463,3334,3635,3168,3039,295,295,295,2068,1939,2240,0.0852,0.0812,0.0885,1100,1100,1100,990,990,990,974.5,974.3,974.9,15.5,15.1,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.52,13.15,13.79,0.894,0.888,0.899,0.97,0.97,0.97,0.867,0.862,0.872,32.6,31.51,33.42,31.62,30.56,32.42,0,0,0,0,0,0,0.703,0,1.425,0.085,0.32,0.68,10.2
-400644000000,1957,4,1956,7,30,7,1.85,0.178,0.665,22947.8,141.6,141.6,136.6,4,4,4,3063,2874,3258,2768,2579,295,295,295,1668,1479,1863,0.0965,0.0905,0.103,1100,1100,1100,990,990,990,973.7,973.2,974.1,16.3,15.9,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.4,13.95,14.85,0.906,0.901,0.911,0.97,0.97,0.97,0.879,0.874,0.884,35.2,33.91,36.5,34.15,32.89,35.4,0,0,0,0,0,0,0.759,0,1.185,0.096,0.36,0.64,12.4
-400039200000,1957,4,1956,7,31,7,1.61,0.17,0.665,24815.6,152.6,152.6,147.7,4,4,4,2661,2496,2830,2380,2220,281.4,276,295,1280,1120,1435,0.106,0.101,0.111,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.36,14.96,15.76,0.917,0.913,0.921,0.972,0.97,0.974,0.891,0.885,0.897,38,36.81,39.16,36.93,35.71,38.15,0,0,0,0,0,0,0.821,0,0.945,0.11,0.41,0.59,15.4
-399434400000,1957,5,1956,8,32,7,1.41,0.167,0.665,26421.4,160.5,160.5,157.3,4,4,4,2335,2220,2471,2059,1944,276,276,276,959.4,843.9,1095,0.118,0.112,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.15,15.82,16.43,0.924,0.922,0.926,0.977,0.975,0.978,0.903,0.899,0.906,40.26,39.34,41.02,39.32,38.34,40.13,0,0,0,0,0,0,0.874,0,0.745,0.12,0.47,0.53,18.7
-398829600000,1957,5,1956,8,33,7,1.21,0.167,0.665,28045.1,171.5,171.5,166.9,4,4,4,1997,1856,2149,1721,1580,276,276,276,621.4,479.6,773,0.138,0.128,0.149,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17,16.6,17.43,0.929,0.927,0.931,0.98,0.979,0.98,0.91,0.908,0.912,42.59,41.49,43.75,41.73,40.63,42.88,0,0,0,0,0,0,0.927,0,0.545,0.14,0.55,0.45,23.2
-398224800000,1957,5,1956,8,34,7,1.05,0.167,0.665,29544.9,179.7,179.7,175.9,4,4,4,1732,1622,1847,1456,1346,276,276,276,355.8,245.9,470.6,0.159,0.149,0.17,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.922,0.915,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.1,17.83,17.45,18.19,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.912,0.916,44.86,43.83,45.85,43.97,42.95,44.93,0,0,0,0,0,0,0.977,0,0.385,0.16,0.63,0.37,28.1
-397620000000,1957,5,1956,8,35,7,0.899,0.156,0.665,31049.8,188.8,188.8,184.8,4,4,4,1486,1379,1590,1229,1169,257.1,210,276,128.5,69,214.2,0.173,0.148,0.191,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.871,0.84,0.912,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.86,1.93,0.092,0.089,0.095,18.68,18.3,19.05,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,47.15,46.13,48.15,46.21,45.21,47.19,0,0,0,0,0,0,1.03,0,0.234,0.17,0.74,0.26,34.5
-397015200000,1957,6,1956,9,36,7,0.771,0.127,0.641,31411.5,191.3,191.3,187,4,4,4,1275,1212,1339,1065,1002,210,210,210,4.534,0.0008817,29.34,0.165,0.157,0.173,1060,1002,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.755,0.668,0.824,0.429,0.353,0.48,0.02,0.016,0.023,1.68,1.46,1.84,0.079,0.068,0.087,19.55,19.19,19.97,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,47.7,46.08,48.8,46.74,45.16,47.82,0,0,0,0,0,0,1.04,0,0.13,0.16,0.83,0.17,40.7
-396410400000,1957,6,1956,9,37,7,0.687,0.127,0.56,28582.7,179.1,179.1,170.1,4,4,4,1136,1059,1200,925.8,848.6,210,210,210,0.00006155,-0.0004374,0.0004468,0.185,0.175,0.198,925.8,848.6,989.8,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.577,0.502,0.65,0.291,0.229,0.342,0.013,0.01,0.016,1.25,1.05,1.42,0.058,0.048,0.066,20.43,20.05,20.87,0.937,0.934,0.939,0.979,0.977,0.98,0.918,0.913,0.92,43.43,40.56,45.69,42.53,39.64,44.78,0,0,0,0,0,0,0.945,0,0.127,0.18,0.82,0.18,41.6
-395805600000,1957,6,1956,9,38,7,0.597,0.127,0.47,24703,154.7,154.7,147,4,3,3.7142857142857144,986.4,928.7,1035,776.4,718.7,210,210,210,0.00001189,-0.0004914,0.0003557,0.213,0.203,0.226,776.4,718.7,825.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.436,0.383,0.481,0.179,0.149,0.21,0.0081,0.0067,0.0096,0.935,0.849,1,0.042,0.038,0.045,21.23,21,21.45,0.934,0.928,0.942,0.975,0.97,0.98,0.91,0.9,0.923,41.15,37.01,48.72,40.12,35.9,47.75,0,0,0,0,0,0,0.817,0,0.127,0.21,0.79,0.21,41.4
-395200800000,1957,6,1956,9,39,7,0.52,0.127,0.393,21452.5,136.3,136.3,127.7,3,3,3,859.3,817.2,910,649.3,607.2,210,210,210,0.00004361,-0.0003827,0.0004267,0.245,0.231,0.257,649.3,607.2,700,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.339,0.315,0.368,0.125,0.112,0.14,0.0055,0.0049,0.0062,0.796,0.717,0.893,0.035,0.031,0.04,21.87,21.57,22.11,0.936,0.933,0.94,0.98,0.978,0.98,0.917,0.913,0.921,43.45,40.96,46.37,42.56,40.06,45.44,0,0,0,0,0,0,0.709,0,0.127,0.24,0.76,0.24,41.3
-394596000000,1957,7,1956,10,40,7,0.449,0.112,0.336,18621,118.7,118.7,110.8,3,3,3,742.3,698.6,782.3,556.3,512.6,186,186,186,-0.0001785,-0.0004899,0.0001536,0.251,0.238,0.266,556.3,512.6,596.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.282,0.257,0.305,0.0925,0.0751,0.109,0.004,0.0032,0.0047,0.618,0.539,0.693,0.027,0.023,0.03,22.51,22.28,22.77,0.928,0.923,0.932,0.973,0.97,0.977,0.903,0.895,0.911,37.98,35.22,40.48,36.95,34.16,39.55,0,0,0,0,0,0,0.616,0,0.113,0.25,0.75,0.25,41.5
-393991200000,1957,7,1956,10,41,7,0.396,0.112,0.283,16045.2,99.86,99.86,95.51,3,2,2.4285714285714284,654.2,629.7,684.5,468.2,443.7,186,186,186,-0.00003377,-0.0004416,0.0004703,0.285,0.272,0.295,468.2,443.7,498.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.232,0.218,0.249,0.0636,0.0587,0.0697,0.0027,0.0025,0.003,0.584,0.48,0.669,0.025,0.02,0.028,22.9,22.84,22.97,0.931,0.919,0.941,0.976,0.97,0.98,0.909,0.891,0.922,41.75,32.84,48.71,40.77,31.86,47.74,0,0,0,0,0,0,0.531,0,0.113,0.28,0.71,0.29,40.5
-393386400000,1957,7,1956,10,42,7,0.358,0.112,0.245,14172.4,89.99,89.99,84.36,2,2,2,591.4,566.7,619.8,405.4,380.7,186,186,186,0.000007261,-0.000463,0.0004297,0.315,0.3,0.328,405.4,380.7,433.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.194,0.213,0.0511,0.0461,0.0568,0.0022,0.0019,0.0024,0.545,0.497,0.603,0.023,0.021,0.026,23.2,23.02,23.35,0.934,0.931,0.938,0.979,0.977,0.98,0.915,0.91,0.919,43.07,40.57,45.91,42.18,39.65,44.99,0,0,0,0,0,0,0.469,0,0.113,0.31,0.68,0.32,39.6
-392781600000,1957,7,1956,10,43,7,0.327,0.112,0.214,12378.7,78.17,78.17,73.68,2,2,2,540.6,515.4,561.5,354.6,329.4,186,186,186,-0.000157,-0.0004793,0.00009652,0.344,0.331,0.361,354.6,329.4,375.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.176,0.192,0.0409,0.0359,0.0451,0.0017,0.0015,0.0019,0.449,0.404,0.487,0.019,0.017,0.02,23.52,23.39,23.68,0.926,0.922,0.93,0.972,0.97,0.976,0.901,0.894,0.908,37.89,35.26,40.04,36.84,34.2,39.09,0,0,0,0,0,0,0.409,0,0.113,0.34,0.65,0.35,37.9
-392176800000,1957,7,1956,10,44,7,0.3,0.112,0.189,10884.6,67.75,67.75,64.79,2,2,2,496.5,481.3,512.2,311.7,297.3,184.9,184,186,0.00004806,-0.0002325,0.0004295,0.372,0.363,0.382,311.7,297.3,326.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.166,0.175,0.0323,0.0295,0.0352,0.0013,0.0012,0.0015,0.375,0.351,0.398,0.016,0.014,0.017,23.79,23.7,23.88,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.894,33.4,31.88,34.92,32.39,30.92,33.88,0,0,0,0,0,0,0.36,0,0.111,0.37,0.63,0.37,36.3
