datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-391572000000,1957,8,1956,11,45,7,0.279,0.111,0.168,9689.8,61.13,61.13,57.68,2,2,2,461.2,442.7,477.8,277.2,258.7,184,184,184,-0.0001088,-0.0004154,0.0004141,0.399,0.385,0.416,277.2,258.7,293.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.164,0.0254,0.0217,0.0288,0.001,0.00089,0.0012,0.32,0.292,0.346,0.013,0.012,0.014,24,23.9,24.12,0.911,0.907,0.915,0.97,0.97,0.97,0.884,0.88,0.888,29.73,27.75,31.51,28.84,26.91,30.56,0,0,0,0,0,0,0.32,0,0.111,0.4,0.6,0.4,34.7
-390967200000,1957,8,1956,11,46,7,0.26,0.111,0.148,8569.01,52.95,52.95,51.01,2,2,2,429.4,418.2,438.5,245.4,234.2,184,184,184,-0.0002569,-0.0004444,0.00002848,0.429,0.42,0.44,245.4,234.2,254.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.143,0.15,0.0191,0.0168,0.0209,0.00078,0.00069,0.00086,0.273,0.257,0.286,0.011,0.01,0.012,24.19,24.14,24.26,0.903,0.899,0.906,0.97,0.97,0.97,0.876,0.872,0.879,26.29,25.04,27.3,25.5,24.28,26.48,0,0,0,0,0,0,0.283,0,0.112,0.43,0.57,0.43,33
-390362400000,1957,8,1956,11,47,7,0.24,0.111,0.129,7690.49,47.54,47.54,45.78,2,1,1.2857142857142858,397.4,385.2,412.3,213.4,201.2,184,184,184,-0.00008526,-0.0003228,0.0001753,0.463,0.446,0.478,213.4,201.2,228.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.132,0.141,0.0127,0.0102,0.0157,0.00052,0.00041,0.00064,0.394,0.241,0.489,0.016,0.0098,0.02,24.22,24.1,24.33,0.925,0.894,0.939,0.977,0.97,0.98,0.904,0.867,0.921,39.98,23.75,48.51,39.11,23.04,47.54,0,0,0,0,0,0,0.254,0,0.111,0.46,0.54,0.46,32
-389757600000,1957,8,1956,11,48,7,0.227,0.107,0.12,7210.77,47.25,47.25,42.92,2,1,1.1428571428571428,375.8,364,382.6,198.4,184.3,177.4,138,184,-0.0001206,-0.0004815,0.00009841,0.472,0.379,0.5,198.4,184.3,226,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.13,0.126,0.136,0.0102,0.00843,0.0152,0.00041,0.00034,0.00061,0.381,0.242,0.42,0.015,0.0098,0.017,24.34,24.27,24.54,0.927,0.896,0.934,0.978,0.97,0.98,0.907,0.869,0.915,40.4,24.35,44.15,39.55,23.62,43.26,0,0,0,0,0,0,0.238,0,0.107,0.47,0.53,0.47,31.8
-389152800000,1957,9,1956,12,49,7,0.212,0.0835,0.129,7804.25,47.46,47.46,46.45,2,1,1.1428571428571428,350.9,341.6,364,212.9,203.6,138,138,138,0.00009545,-0.0004207,0.0004471,0.393,0.379,0.404,212.9,203.6,226,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.128,0.136,0.0126,0.0107,0.0152,0.00051,0.00043,0.00061,0.426,0.242,0.476,0.017,0.0098,0.019,24.42,24.35,24.54,0.932,0.896,0.939,0.979,0.97,0.98,0.912,0.869,0.92,43.99,24.35,48.43,43.08,23.62,47.46,0,0,0,0,0,0,0.258,0,0.083,0.39,0.61,0.39,36.8
-388548000000,1957,9,1956,12,50,7,0.198,0.0835,0.114,6983.03,43.82,43.82,41.57,1,1,1,327.1,317.9,337.2,189.1,179.9,138,138,138,-0.00009152,-0.0004632,0.0004043,0.422,0.409,0.434,189.1,179.9,199.2,990,990,990,965,965,965.1,25,24.9,25,0.123,0.12,0.127,0.00891,0.00799,0.00992,0.00036,0.00032,0.0004,0.386,0.357,0.417,0.015,0.014,0.017,24.58,24.5,24.65,0.931,0.929,0.934,0.979,0.977,0.98,0.912,0.907,0.916,42.46,40.4,44.72,41.57,39.46,43.82,0,0,0,0,0,0,0.231,0,0.084,0.42,0.58,0.42,35.3
-387943200000,1957,9,1956,12,51,7,0.187,0.0835,0.104,6290.07,39.46,39.46,37.44,1,1,1,309.5,302.6,317.9,171.5,164.6,138,138,138,-0.0001579,-0.0002406,-0.00007346,0.446,0.434,0.456,171.5,164.6,179.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.12,0.00715,0.00646,0.00799,0.00029,0.00026,0.00032,0.332,0.313,0.357,0.013,0.012,0.014,24.72,24.65,24.77,0.925,0.923,0.929,0.973,0.97,0.977,0.9,0.895,0.907,38.48,36.92,40.4,37.44,35.81,39.46,0,0,0,0,0,0,0.208,0,0.083,0.45,0.56,0.44,33.6
-387338400000,1957,9,1956,12,52,7,0.181,0.0835,0.0979,5910.3,35.81,35.81,35.18,1,1,1,299.8,294.6,302.6,161.8,156.6,138,138,138,-0.0001889,-0.0002406,0.000035,0.46,0.456,0.468,161.8,156.6,164.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.112,0.114,0.00618,0.00566,0.00646,0.00025,0.00023,0.00026,0.305,0.291,0.313,0.012,0.012,0.012,24.79,24.77,24.83,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,36.27,35.08,36.92,35.18,34.02,35.81,0,0,0,0,0,0,0.195,0,0.0831,0.46,0.54,0.46,32.7
-386733600000,1957,9,1956,12,53,7,0.174,0.0689,0.105,6397.83,39.72,39.72,38.08,1,1,1,287.2,283.2,290,173.2,152,114,110,138,-0.0001642,-0.0002016,-0.0001387,0.397,0.379,0.476,173.2,152,180,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.11,0.117,0.00732,0.0052,0.008,0.00029,0.00021,0.00032,0.335,0.279,0.354,0.013,0.011,0.014,24.82,24.79,24.86,0.926,0.918,0.929,0.975,0.97,0.977,0.903,0.89,0.908,39.06,34.02,40.64,38.08,33,39.72,0,0,0,0,0,0,0.212,0,0.069,0.4,0.6,0.4,36.8
-386128800000,1957,10,1957,1,1,7,0.175,0.0665,0.108,6615.78,39.72,39.72,39.38,1,1,1,288.6,283.2,290,178.6,173.2,110,110,110,-0.0001514,-0.0002016,-0.0001387,0.381,0.379,0.388,178.6,173.2,180,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.117,0.00786,0.00732,0.008,0.00031,0.00029,0.00032,0.35,0.334,0.354,0.014,0.013,0.014,24.8,24.79,24.83,0.928,0.926,0.929,0.977,0.974,0.977,0.907,0.902,0.908,40.32,39.07,40.64,39.38,38.06,39.72,0,0,0,0,0,0,0.219,0,0.067,0.38,0.62,0.38,37.8
-385524000000,1957,10,1957,1,2,7,0.175,0.0665,0.109,6672.58,39.72,39.72,39.72,1,1,1,290,290,290,180,180,110,110,110,-0.0001387,-0.0001387,-0.0001387,0.379,0.379,0.379,180,180,180,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.117,0.117,0.117,0.008,0.008,0.008,0.00032,0.00032,0.00032,0.354,0.354,0.354,0.014,0.014,0.014,24.79,24.79,24.79,0.929,0.929,0.929,0.977,0.977,0.977,0.908,0.908,0.908,40.64,40.64,40.64,39.72,39.72,39.72,0,0,0,0,0,0,0.221,0,0.066,0.38,0.62,0.38,38.1
-384919200000,1957,10,1957,1,3,7,0.185,0.0665,0.119,7290.49,44.28,44.28,43.4,1,1,1,306.1,294.6,310.1,196.1,184.6,110,110,110,0.00008655,-0.0001973,0.0001582,0.36,0.355,0.373,196.1,184.6,200.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.119,0.124,0.00961,0.00846,0.01,0.00038,0.00034,0.0004,0.405,0.368,0.417,0.016,0.015,0.017,24.66,24.63,24.75,0.934,0.93,0.935,0.98,0.98,0.98,0.915,0.911,0.916,44.28,41.69,45.18,43.4,40.84,44.28,0,0,0,0,0,0,0.241,0,0.066,0.36,0.64,0.36,39.4
-384314400000,1957,10,1957,1,4,7,0.187,0.0655,0.121,7460.3,45.95,45.95,44.41,1,1,1,308.9,298.8,313.5,200.6,192.8,108.3,106,110,-0.00001565,-0.0002406,0.0001582,0.351,0.338,0.355,200.6,192.8,207.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.126,0.0103,0.00928,0.0115,0.00041,0.00037,0.00046,0.419,0.394,0.443,0.017,0.016,0.018,24.64,24.59,24.71,0.935,0.933,0.937,0.98,0.98,0.98,0.916,0.914,0.918,45.31,43.59,46.88,44.41,42.72,45.95,0,0,0,0,0,0,0.247,0,0.066,0.35,0.65,0.35,39.9
-383709600000,1957,11,1957,2,5,7,0.194,0.0641,0.129,7838.86,47.61,47.61,46.66,2,1,1.2857142857142858,320,313.5,324.1,214,207.5,106,106,106,0.0001418,-0.0001635,0.0004043,0.331,0.327,0.338,214,207.5,218.1,990,990,990,965,965,965,25,25,25,0.129,0.126,0.13,0.0128,0.0115,0.0136,0.00051,0.00046,0.00054,0.393,0.228,0.47,0.016,0.0091,0.019,24.61,24.52,24.75,0.925,0.892,0.939,0.977,0.97,0.98,0.904,0.866,0.92,41,23.62,48.58,40.11,22.91,47.61,0,0,0,0,0,0,0.259,0,0.065,0.33,0.66,0.34,40.4
-383104800000,1957,11,1957,2,6,7,0.2,0.0641,0.135,7913.77,48.1,48.1,47.11,2,2,2,329.9,324.1,334.4,223.9,218.1,106,106,106,0.00001009,-0.0004632,0.0004043,0.322,0.317,0.327,223.9,218.1,228.4,990,990,990,965,965,965.1,25,24.9,25,0.132,0.13,0.134,0.0148,0.0136,0.0157,0.00059,0.00054,0.00063,0.236,0.228,0.242,0.0094,0.0091,0.0097,24.71,24.69,24.75,0.895,0.892,0.897,0.97,0.97,0.97,0.868,0.866,0.87,24.28,23.62,24.79,23.55,22.91,24.05,0,0,0,0,0,0,0.262,0,0.065,0.32,0.68,0.32,39.6
-382500000000,1957,11,1957,2,7,7,0.205,0.0641,0.141,8268.11,50.94,50.94,49.21,2,2,2,339.5,334.4,347.3,233.5,228.4,106,106,106,-0.0002623,-0.0004632,-0.00006598,0.312,0.305,0.317,233.5,228.4,241.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.134,0.138,0.0167,0.0157,0.0183,0.00067,0.00063,0.00073,0.249,0.242,0.26,0.01,0.0097,0.01,24.65,24.6,24.69,0.899,0.897,0.902,0.97,0.97,0.97,0.872,0.87,0.875,25.37,24.79,26.26,24.61,24.05,25.47,0,0,0,0,0,0,0.273,0,0.064,0.31,0.69,0.31,40.3
-381895200000,1957,11,1957,2,8,7,0.229,0.0651,0.164,9606.55,62.64,62.64,57.18,2,2,2,378.5,354,402.5,270.7,236,107.7,106,118,0.00008862,-0.0004815,0.0004552,0.285,0.263,0.333,270.7,236,296.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.138,0.158,0.0241,0.0172,0.0293,0.00098,0.00069,0.0012,0.304,0.254,0.343,0.012,0.01,0.014,24.4,24.25,24.58,0.91,0.9,0.916,0.97,0.97,0.97,0.882,0.873,0.888,29.48,25.59,32.29,28.59,24.82,31.32,0,0,0,0,0,0,0.318,0,0.065,0.28,0.72,0.28,41.9
-381290400000,1957,12,1957,3,9,7,0.225,0.0714,0.154,9003.82,59.97,59.97,53.59,2,2,2,372.3,354,402.5,254.3,236,118,118,118,-0.00003819,-0.0004815,0.0004471,0.317,0.293,0.333,254.3,236,284.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.138,0.155,0.0209,0.0172,0.0269,0.00084,0.00069,0.0011,0.28,0.254,0.325,0.011,0.01,0.013,24.46,24.26,24.58,0.906,0.9,0.913,0.97,0.97,0.97,0.879,0.873,0.886,27.63,25.59,30.91,26.8,24.82,29.99,0,0,0,0,0,0,0.298,0,0.071,0.32,0.68,0.32,40
-380685600000,1957,12,1957,3,10,7,0.281,0.0714,0.21,12285,83.98,83.98,73.12,2,2,2,464.5,396.1,515.4,346.5,278.1,118,118,118,-0.0001985,-0.0004154,0.0001146,0.256,0.229,0.298,346.5,278.1,397.4,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.177,0.153,0.195,0.0393,0.0256,0.0495,0.0016,0.001,0.0021,0.432,0.315,0.524,0.018,0.013,0.022,23.88,23.56,24.3,0.925,0.912,0.933,0.975,0.97,0.98,0.901,0.884,0.915,37.5,30.22,42.85,36.56,29.31,41.99,0,0,0,0,0,0,0.406,0,0.071,0.25,0.75,0.25,43.7
-380080800000,1957,12,1957,3,11,7,0.391,0.0727,0.318,17942.1,115.5,115.5,106.8,3,2,2.857142857142857,646.5,554.6,690.2,526.2,436.6,120.3,118,126,-0.0001761,-0.0004793,0.0003832,0.187,0.171,0.213,526.2,436.6,572.2,990,990,990,966.5,966.1,966.7,23.5,23.3,23.9,0.257,0.209,0.282,0.0826,0.0573,0.0989,0.0035,0.0024,0.0042,0.586,0.491,0.639,0.025,0.021,0.027,22.93,22.7,23.3,0.928,0.921,0.938,0.973,0.97,0.98,0.903,0.893,0.92,38.82,34.12,46.81,37.78,33.1,45.88,0,0,0,0,0,0,0.593,0,0.073,0.19,0.81,0.19,45.9
-379476000000,1957,12,1957,3,12,7,0.457,0.0762,0.381,21218.8,137.1,137.1,126.3,3,3,3,756.2,710.9,817.2,630.2,584.9,126,126,126,-0.0001048,-0.0004115,0.000164,0.167,0.154,0.177,630.2,584.9,691.2,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.318,0.292,0.352,0.119,0.104,0.137,0.0052,0.0045,0.006,0.75,0.665,0.865,0.033,0.029,0.038,22.33,21.97,22.59,0.935,0.931,0.94,0.979,0.977,0.98,0.916,0.909,0.921,43,40.23,46.63,42.1,39.28,45.7,0,0,0,0,0,0,0.702,0,0.076,0.17,0.83,0.17,46.4
-378871200000,1957,12,1957,3,13,7,0.579,0.0866,0.492,25955.9,179.4,179.4,154.5,4,3,3.857142857142857,956.6,858,1127,813.4,732,143.1,126,150,0.0001543,-0.000173,0.0004267,0.15,0.133,0.165,813.4,732,976.8,990,990,990,967.7,967.3,968.3,22.3,21.7,22.7,0.457,0.378,0.612,0.208,0.156,0.331,0.0094,0.0069,0.015,0.987,0.835,1.37,0.044,0.037,0.063,21.31,20.34,21.71,0.934,0.928,0.942,0.975,0.97,0.98,0.911,0.901,0.923,41.34,37.41,48.93,40.34,36.3,47.95,0,0,0,0,0,0,0.858,0,0.087,0.15,0.85,0.15,44.8
-378266400000,1958,1,1957,4,14,7,0.811,0.0907,0.661,31785.6,191.8,191.8,189.2,4,4,4,1341,1204,1492,1191,1054,150,150,150,97.39,0.004559,242,0.112,0.101,0.125,1093,1054,1100,990,990,990,969,968.5,969.5,21,20.5,21.5,0.823,0.725,0.892,0.472,0.421,0.48,0.022,0.02,0.023,1.82,1.64,1.91,0.087,0.076,0.093,19.2,18.63,19.82,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,48.27,47.04,48.93,47.3,46.1,47.96,0,0,0,0,0,0,1.05,0,0.15,0.11,0.82,0.18,39.2
-377661600000,1958,1,1957,4,15,7,0.872,0.0907,0.665,31297.9,188.4,188.4,186.3,4,4,4,1442,1388,1492,1292,1238,150,150,150,191.5,137.6,242,0.104,0.101,0.108,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.873,0.85,0.892,0.48,0.48,0.48,0.023,0.023,0.023,1.89,1.86,1.91,0.091,0.089,0.093,18.82,18.63,19.01,0.936,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.918,47.52,47.04,48.05,46.57,46.1,47.09,0,0,0,0,0,0,1.03,0,0.207,0.1,0.76,0.24,35.9
-377056800000,1958,1,1957,4,16,7,0.988,0.0907,0.665,30142.6,186.6,186.6,179.4,4,4,4,1633,1435,1930,1483,1285,150,150,150,383,184.7,680.3,0.0927,0.0777,0.105,1100,1100,1100,990,990,990,969.9,969.3,970.9,20.1,19.1,20.7,0.904,0.87,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.92,1.88,1.94,0.096,0.091,0.1,18.17,17.18,18.84,0.934,0.93,0.937,0.98,0.98,0.98,0.915,0.911,0.918,45.77,43.09,47.59,44.86,42.23,46.64,0,0,0,0,0,0,0.997,0,0.323,0.092,0.67,0.33,30.5
-376452000000,1958,1,1957,4,17,7,2.11,0.0988,0.665,21497.5,164,164,128,4,4,4,3487,2097,4991,3324,1947,163.4,150,197,2224,847.2,3694,0.0497,0.0384,0.0715,1100,1100,1100,990,990,990,974.5,971.3,977.5,15.5,12.5,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.026,0.038,1.94,1.94,1.94,0.13,0.1,0.16,13.6,10.57,16.72,0.893,0.864,0.927,0.972,0.97,0.98,0.868,0.838,0.909,32.89,24.61,41.83,31.99,23.87,40.99,0,0,0,0,0,0,0.711,0,1.445,0.047,0.32,0.68,10.2
-375847200000,1958,2,1957,5,18,7,4.64,0.119,0.665,0,0,0,0,4,4,4,7671,5641,8985,7474,5444,197,197,197,6374,4344,7688,0.0264,0.0219,0.0349,1100,1100,1100,990.32,990.06,990.56,980.7,978.5,981.9,9.6,8.7,11.6,0.836,0.793,0.904,0.48,0.48,0.48,0.051,0.042,0.055,1.85,1.81,1.92,0.19,0.17,0.21,7.749,6.894,9.642,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.975,0.026,0.14,0.86,0
-375242400000,1958,2,1957,5,19,7,5.3,0.119,0.665,0,0,0,0,4,4,4,8759,8558,9032,8562,8361,197,197,197,7462,7261,7735,0.0225,0.0218,0.023,1100,1100,1100,990.5,990.45,990.57,981.7,981.6,981.9,8.79,8.68,8.87,0.796,0.793,0.801,0.48,0.48,0.48,0.055,0.054,0.055,1.81,1.81,1.82,0.21,0.2,0.21,6.98,6.876,7.054,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.635,0.022,0.13,0.87,0
-374637600000,1958,2,1957,5,20,7,5.88,0.119,0.665,0,0,0,0,4,4,4,9723,9264,9912,9526,9067,197,197,197,8426,7967,8615,0.0203,0.0199,0.0213,1100,1100,1100,990.73,990.62,990.78,982.3,982,982.4,8.41,8.34,8.59,0.791,0.791,0.792,0.48,0.48,0.48,0.057,0.056,0.058,1.81,1.81,1.81,0.21,0.21,0.22,6.604,6.528,6.785,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,5.215,0.02,0.11,0.89,0
-374032800000,1958,2,1957,5,21,7,5.88,0.14,0.665,0,0,0,0,4,4,4,9714,9311,9912,9483,8996,230.7,197,315,8383,7896,8615,0.0239,0.0199,0.0338,1100,1100,1100,990.73,990.63,990.78,982.3,982.1,982.4,8.41,8.34,8.57,0.792,0.791,0.792,0.48,0.48,0.48,0.057,0.056,0.058,1.81,1.81,1.81,0.21,0.21,0.22,6.608,6.528,6.767,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,5.215,0.024,0.11,0.89,0
-373428000000,1958,3,1957,6,22,7,5.57,0.191,0.665,0,0,0,0,4,4,4,9204,9124,9241,8889,8809,315,315,315,7789,7709,7826,0.0342,0.0341,0.0345,1100,1100,1100,990.61,990.59,990.62,982,981.9,982,8.62,8.6,8.65,0.792,0.792,0.793,0.48,0.48,0.48,0.056,0.056,0.056,1.81,1.81,1.81,0.21,0.21,0.21,6.809,6.794,6.84,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.905,0.034,0.12,0.88,0
-372823200000,1958,3,1957,6,23,7,5.19,0.191,0.665,0,0,0,0,4,4,4,8577,8021,9008,8262,7706,315,315,315,7162,6606,7593,0.0368,0.035,0.0393,1100,1100,1100,990.46,990.33,990.56,981.6,981.2,981.9,8.86,8.69,9.08,0.802,0.793,0.821,0.48,0.48,0.48,0.054,0.053,0.055,1.82,1.81,1.84,0.21,0.2,0.21,7.045,6.885,7.246,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.525,0.037,0.13,0.87,0
-372218400000,1958,3,1957,6,24,7,4.48,0.191,0.665,0,0,0,0,4,4,4,7408,7099,7845,7093,6784,315,315,315,5993,5684,6430,0.0426,0.0402,0.0444,1100,1100,1100,990.21,990.18,990.28,980.7,980.4,981.1,9.54,9.2,9.79,0.849,0.828,0.86,0.48,0.48,0.48,0.05,0.049,0.052,1.86,1.84,1.87,0.2,0.19,0.2,7.672,7.356,7.919,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.815,0.043,0.15,0.85,0
-371613600000,1958,3,1957,6,25,7,3.96,0.191,0.665,0,0,0,0,4,4,4,6542,6084,7016,6227,5769,315,315,315,5127,4669,5601,0.0483,0.0449,0.0518,1100,1100,1100,990.13,990.09,990.17,979.7,979.2,980.3,10.4,9.87,10.9,0.877,0.863,0.891,0.48,0.48,0.48,0.046,0.044,0.049,1.89,1.88,1.91,0.18,0.17,0.19,8.519,7.988,9.035,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.295,0.048,0.17,0.83,0
-371008800000,1958,3,1957,6,26,7,3.38,0.216,0.665,4390.59,92.4,92.4,26.13,4,4,4,5585,5234,5929,5228,4870,357,315,364,4128,3770,4514,0.0641,0.0531,0.0695,1100,1100,1100,990.05,990.03,990.08,978.4,977.9,978.9,11.6,11.1,12.2,0.906,0.896,0.917,0.48,0.48,0.48,0.041,0.039,0.043,1.92,1.91,1.93,0.17,0.16,0.17,9.722,9.231,10.22,0.247,0,0.864,0.277,0,0.97,0.239,0,0.838,6.736,0,23.81,6.534,0,23.1,0,0,5,0,0,0.714,0.145,0.714,2.715,0.064,0.2,0.8,1.3
-370404000000,1958,4,1957,7,27,7,2.84,0.202,0.665,16885.8,106,106,100.5,4,4,4,4691,4357,5084,4356,4062,334.4,295,364,3256,2962,3620,0.0712,0.0648,0.0781,1100,1100,1100,990,990,990.01,976.9,976.3,977.6,13.1,12.4,13.7,0.926,0.921,0.926,0.48,0.48,0.48,0.037,0.035,0.039,1.94,1.94,1.94,0.15,0.14,0.16,11.12,10.44,11.73,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.9,24.31,27.31,25.13,23.58,26.49,0,0,0,0,0,0,0.558,0,2.175,0.071,0.23,0.77,5.95
-369799200000,1958,4,1957,7,28,7,2.4,0.178,0.665,19137.7,119.6,119.6,113.9,4,4,4,3973,3740,4241,3678,3445,295,295,295,2578,2345,2846,0.0744,0.0696,0.0789,1100,1100,1100,990,990,990,975.6,975.1,976.1,14.4,13.9,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.035,1.94,1.94,1.94,0.13,0.13,0.14,12.45,11.94,12.93,0.874,0.864,0.884,0.97,0.97,0.97,0.848,0.838,0.858,29.36,27.81,30.83,28.48,26.97,29.91,0,0,0,0,0,0,0.633,0,1.735,0.074,0.28,0.72,7.97
-369194400000,1958,4,1957,7,29,7,2.05,0.178,0.665,21527.7,132.5,132.5,128.1,4,4,4,3396,3219,3612,3101,2924,295,295,295,2001,1824,2217,0.087,0.0817,0.0916,1100,1100,1100,990,990,990,974.4,974,974.9,15.6,15.1,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.66,13.2,14.03,0.896,0.889,0.902,0.97,0.97,0.97,0.87,0.862,0.875,33.03,31.65,34.15,32.04,30.7,33.13,0,0,0,0,0,0,0.712,0,1.385,0.087,0.32,0.68,10.5
-368589600000,1958,4,1957,7,30,7,1.77,0.187,0.665,23591,145.9,145.9,140.4,4,4,4,2919,2720,3153,2610,2399,309.9,295,321,1510,1299,1758,0.107,0.0936,0.118,1100,1100,1100,990,990,990,973.3,972.8,973.9,16.7,16.1,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.74,14.18,15.22,0.91,0.904,0.916,0.97,0.97,0.971,0.883,0.877,0.889,36.19,34.56,37.58,35.11,33.52,36.48,0,0,0,0,0,0,0.78,0,1.105,0.11,0.38,0.62,13.3
-367984800000,1958,5,1957,8,31,7,1.53,0.19,0.665,25446.9,155.4,155.4,151.5,4,4,4,2534,2404,2680,2220,2113,314.6,276,321,1120,1013,1259,0.124,0.115,0.132,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.67,15.32,15.98,0.92,0.917,0.924,0.974,0.971,0.976,0.896,0.89,0.901,38.89,37.86,39.81,37.87,36.78,38.84,0,0,0,0,0,0,0.841,0,0.865,0.12,0.43,0.57,16.6
-367380000000,1958,5,1957,8,32,7,1.35,0.167,0.665,26884.1,164,164,160,4,4,4,2238,2097,2373,1962,1821,276,276,276,861.9,721.2,996.7,0.123,0.116,0.132,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.38,16.06,16.72,0.926,0.924,0.927,0.978,0.976,0.98,0.905,0.902,0.909,40.91,40.02,41.83,40.01,39.07,40.99,0,0,0,0,0,0,0.889,0,0.685,0.12,0.49,0.51,19.9
-366775200000,1958,5,1957,8,33,7,1.16,0.167,0.665,28462,174.3,174.3,169.4,4,4,4,1918,1775,2054,1642,1499,276,276,276,542.4,399,677.6,0.144,0.134,0.155,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.23,16.83,17.69,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.914,43.22,42.12,44.47,42.35,41.27,43.58,0,0,0,0,0,0,0.941,0,0.495,0.14,0.57,0.43,24.5
-366170400000,1958,5,1957,8,34,7,0.98,0.161,0.665,30210.8,183.8,183.8,179.8,4,4,4,1620,1506,1734,1353,1270,266.6,210,276,253.3,170.4,358.3,0.164,0.139,0.178,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.911,0.892,0.924,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.91,1.94,0.096,0.093,0.098,18.2,17.82,18.58,0.934,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.87,44.84,46.89,44.96,43.94,45.95,0,0,0,0,0,0,0.999,0,0.315,0.16,0.68,0.32,30.8
-365565600000,1958,6,1957,9,35,7,0.824,0.127,0.659,31553.8,191.3,191.3,187.8,4,4,4,1362,1259,1492,1152,1049,210,210,210,63.45,-0.003777,182,0.155,0.141,0.167,1089,1049,1100,990,990,990,969,968.7,969.5,21,20.5,21.3,0.822,0.736,0.89,0.466,0.414,0.48,0.022,0.019,0.023,1.81,1.64,1.91,0.087,0.077,0.093,19.14,18.64,19.65,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,47.91,47.04,48.8,46.95,46.1,47.82,0,0,0,0,0,0,1.04,0,0.165,0.15,0.8,0.2,38.3
-364960800000,1958,6,1957,9,36,7,0.717,0.127,0.59,29723,184.5,184.5,176.9,4,4,4,1185,1123,1246,974.8,913.2,210,210,210,0.0007608,-0.0004411,0.004125,0.177,0.169,0.187,974.8,913.2,1036,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.633,0.561,0.717,0.333,0.281,0.396,0.015,0.013,0.019,1.39,1.21,1.59,0.065,0.056,0.074,20.13,19.74,20.5,0.939,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.92,45.13,43.01,47.07,44.23,42.15,46.13,0,0,0,0,0,0,0.983,0,0.127,0.18,0.82,0.18,41.5
-364356000000,1958,6,1957,9,37,7,0.617,0.127,0.49,25514.9,160.9,160.9,151.9,4,4,4,1019,971,1073,809.4,761,210,210,210,0.00001277,-0.0004914,0.0003032,0.206,0.196,0.216,809.4,761,862.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.466,0.422,0.515,0.201,0.171,0.24,0.0091,0.0077,0.011,0.957,0.849,1.08,0.043,0.038,0.05,21.09,20.79,21.37,0.932,0.928,0.935,0.974,0.97,0.978,0.908,0.9,0.915,38.98,37.01,41.11,37.97,35.9,40.22,0,0,0,0,0,0,0.844,0,0.127,0.21,0.79,0.21,41.4
-363751200000,1958,6,1957,9,38,7,0.541,0.127,0.414,22449.4,143.2,143.2,133.6,3,3,3,894.4,845.8,953.8,684.4,635.8,210,210,210,0.0002416,-0.00006785,0.0004267,0.235,0.22,0.248,684.4,635.8,743.8,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.362,0.332,0.406,0.137,0.121,0.162,0.0061,0.0053,0.0073,0.868,0.77,1,0.039,0.034,0.045,21.65,21.28,21.95,0.939,0.936,0.942,0.98,0.98,0.98,0.92,0.917,0.923,45.45,42.68,48.72,44.54,41.82,47.75,0,0,0,0,0,0,0.742,0,0.127,0.23,0.77,0.23,41.5
-363146400000,1958,6,1957,9,39,7,0.483,0.115,0.368,20324.2,125.2,125.2,121,3,3,3,798.3,772.5,837.3,608.9,586.5,189.4,186,210,0.0001172,-0.0003224,0.0004527,0.237,0.228,0.251,608.9,586.5,631.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.312,0.299,0.327,0.112,0.105,0.119,0.0049,0.0045,0.0052,0.716,0.674,0.757,0.031,0.029,0.033,22.19,22,22.34,0.933,0.931,0.935,0.978,0.976,0.98,0.913,0.908,0.917,41.22,39.87,42.6,40.33,38.9,41.75,0,0,0,0,0,0,0.672,0,0.115,0.24,0.76,0.24,42.1
-362541600000,1958,7,1957,10,40,7,0.445,0.123,0.322,17793.3,115,115,105.9,3,3,3,735.8,704.7,764,532.2,477.7,203.6,186,227,0.00002449,-0.000358,0.0001941,0.277,0.243,0.322,532.2,477.7,578,990,990,990,966.8,966.7,967,23.2,23,23.3,0.271,0.243,0.294,0.0836,0.0655,0.101,0.0036,0.0028,0.0044,0.578,0.488,0.658,0.025,0.021,0.029,22.58,22.39,22.79,0.925,0.919,0.93,0.971,0.97,0.975,0.899,0.891,0.907,36.34,32.7,39.34,35.3,31.72,38.35,0,0,0,0,0,0,0.588,0,0.123,0.28,0.72,0.28,40
-361936800000,1958,7,1957,10,41,7,0.412,0.137,0.275,15545.6,95.15,95.15,92.53,3,2,2.2857142857142856,681.5,662,704.7,454.5,435,227,227,227,-0.0001064,-0.0004899,0.0004703,0.333,0.322,0.343,454.5,435,477.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.23,0.219,0.243,0.0609,0.057,0.0655,0.0026,0.0024,0.0028,0.594,0.479,0.664,0.025,0.021,0.028,22.78,22.7,22.84,0.933,0.918,0.94,0.977,0.97,0.98,0.912,0.89,0.921,42.71,32.3,47.87,41.76,31.33,46.91,0,0,0,0,0,0,0.514,0,0.137,0.33,0.67,0.33,37.7
-361332000000,1958,7,1957,10,42,7,0.384,0.137,0.247,14154.5,86.94,86.94,84.25,2,2,2,634.9,612.2,648.5,407.9,385.2,227,227,227,-0.0000444,-0.0002825,0.0003832,0.358,0.35,0.371,407.9,385.2,421.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.2,0.213,0.0516,0.047,0.0543,0.0022,0.002,0.0023,0.554,0.509,0.581,0.024,0.022,0.025,23.01,22.93,23.14,0.934,0.931,0.936,0.98,0.978,0.98,0.915,0.91,0.917,43,40.7,44.36,42.13,39.79,43.47,0,0,0,0,0,0,0.468,0,0.137,0.36,0.64,0.36,36.9
-360727200000,1958,7,1957,10,43,7,0.359,0.126,0.233,13403.7,84.26,84.26,79.78,2,2,2,593.5,576.2,606.9,384.9,361.3,208.6,184,227,0.00005092,-0.000463,0.0004297,0.351,0.313,0.386,384.9,361.3,404.3,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.198,0.191,0.203,0.047,0.0423,0.0509,0.002,0.0018,0.0021,0.508,0.464,0.543,0.021,0.02,0.023,23.22,23.17,23.29,0.931,0.927,0.934,0.977,0.972,0.98,0.91,0.902,0.916,40.82,38.27,42.99,39.89,37.21,42.13,0,0,0,0,0,0,0.443,0,0.126,0.35,0.65,0.35,37.3
-360122400000,1958,8,1957,11,44,7,0.342,0.111,0.23,13338.4,80.52,80.52,79.4,2,2,2,565,554.6,570.2,381,370.6,184,184,184,-0.0001862,-0.0004793,0.0001448,0.326,0.323,0.332,381,370.6,386.2,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.195,0.191,0.197,0.0462,0.0441,0.0472,0.0019,0.0018,0.002,0.498,0.478,0.508,0.021,0.02,0.021,23.36,23.33,23.43,0.931,0.929,0.932,0.977,0.975,0.978,0.91,0.906,0.912,40.62,39.56,41.15,39.7,38.58,40.26,0,0,0,0,0,0,0.441,0,0.112,0.32,0.67,0.33,39
-359517600000,1958,8,1957,11,45,7,0.323,0.111,0.211,12188.1,75.75,75.75,72.55,2,2,2,533.3,512.2,548.2,349.3,328.2,184,184,184,-0.00004401,-0.0001554,0.00009652,0.345,0.336,0.359,349.3,328.2,364.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.176,0.189,0.0399,0.0356,0.0428,0.0017,0.0015,0.0018,0.44,0.403,0.467,0.018,0.017,0.019,23.56,23.47,23.69,0.926,0.922,0.928,0.971,0.97,0.974,0.899,0.894,0.904,37.35,35.15,38.9,36.27,34.09,37.87,0,0,0,0,0,0,0.403,0,0.112,0.34,0.65,0.35,37.7
-358912800000,1958,8,1957,11,46,7,0.304,0.118,0.186,10734.6,68.18,68.18,63.9,2,2,2,502.2,492.5,512.2,307.9,290.5,194.3,184,202,-0.0001359,-0.0003161,0.0001146,0.387,0.359,0.41,307.9,290.5,328.2,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.166,0.176,0.0316,0.0281,0.0356,0.0013,0.0012,0.0015,0.37,0.343,0.403,0.015,0.014,0.017,23.77,23.69,23.84,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.887,0.894,32.94,31.05,35.15,31.95,30.12,34.09,0,0,0,0,0,0,0.355,0,0.118,0.39,0.61,0.39,35.3
-358308000000,1958,8,1957,11,47,7,0.291,0.122,0.169,9742.37,59.79,59.79,57.99,2,2,2,481.7,474.7,490.4,279.7,272.7,202,202,202,-0.00002639,-0.0003753,0.0004295,0.42,0.412,0.426,279.7,272.7,288.4,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.162,0.159,0.165,0.0259,0.0245,0.0277,0.0011,0.001,0.0011,0.326,0.315,0.34,0.013,0.013,0.014,23.91,23.85,23.95,0.912,0.91,0.914,0.97,0.97,0.97,0.884,0.883,0.886,29.89,29.14,30.82,29,28.26,29.89,0,0,0,0,0,0,0.322,0,0.122,0.42,0.58,0.42,33.5
-357703200000,1958,9,1957,12,48,7,0.276,0.0883,0.188,10912.9,67.65,67.65,64.96,2,2,2,456.1,446.6,469.1,310.1,300.6,146,146,146,-0.00003669,-0.0004154,0.0004141,0.32,0.311,0.327,310.1,300.6,323.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.167,0.164,0.172,0.032,0.0301,0.0346,0.0013,0.0012,0.0014,0.369,0.354,0.391,0.015,0.015,0.016,23.98,23.9,24.04,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,33.48,32.47,34.87,32.48,31.49,33.82,0,0,0,0,0,0,0.361,0,0.088,0.32,0.68,0.32,39.5
-357098400000,1958,9,1957,12,49,7,0.26,0.0883,0.172,10002.7,62.19,62.19,59.54,2,2,2,430,418.2,442.7,284,272.2,146,146,146,-0.000295,-0.0004444,-0.00008105,0.34,0.33,0.349,284,272.2,296.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.158,0.154,0.162,0.0268,0.0244,0.0293,0.0011,0.001,0.0012,0.328,0.309,0.348,0.013,0.013,0.014,24.14,24.06,24.21,0.913,0.91,0.916,0.97,0.97,0.97,0.886,0.883,0.888,30.69,29.41,32.06,29.77,28.53,31.09,0,0,0,0,0,0,0.331,0,0.088,0.34,0.66,0.34,38.5
-356493600000,1958,9,1957,12,50,7,0.242,0.0883,0.154,8946.34,55.81,55.81,53.25,2,2,2,400.1,389.6,412.3,254.1,243.6,146,146,146,-0.0001339,-0.0003228,0.0004552,0.365,0.354,0.375,254.1,243.6,266.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.144,0.152,0.0208,0.0187,0.0233,0.00085,0.00076,0.00095,0.283,0.267,0.3,0.011,0.011,0.012,24.32,24.24,24.38,0.906,0.903,0.909,0.97,0.97,0.97,0.879,0.876,0.882,27.45,26.29,28.77,26.63,25.5,27.91,0,0,0,0,0,0,0.296,0,0.088,0.36,0.64,0.36,37
-355888800000,1958,9,1957,12,51,7,0.232,0.0883,0.144,8346.91,50.04,50.04,49.68,2,2,2,383.6,379,385.2,237.6,233,146,146,146,-0.00002634,-0.0004815,0.0001753,0.381,0.379,0.385,237.6,233,239.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.142,0.14,0.142,0.0175,0.0166,0.0178,0.00071,0.00067,0.00072,0.259,0.253,0.261,0.01,0.01,0.011,24.42,24.41,24.45,0.9,0.898,0.901,0.97,0.97,0.97,0.873,0.871,0.874,25.61,25.1,25.79,24.84,24.34,25.02,0,0,0,0,0,0,0.276,0,0.088,0.38,0.62,0.38,36
-355284000000,1958,9,1957,12,52,7,0.223,0.0771,0.146,8497.85,53.76,53.76,50.58,2,2,2,368.2,358.7,379,240.8,233,127.4,120,146,0.0001138,-0.00005164,0.0001984,0.346,0.32,0.385,240.8,233,255.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.14,0.146,0.0182,0.0166,0.021,0.00073,0.00067,0.00085,0.262,0.253,0.282,0.011,0.01,0.011,24.5,24.44,24.55,0.901,0.898,0.907,0.97,0.97,0.97,0.874,0.871,0.879,26.07,25.1,27.71,25.29,24.34,26.88,0,0,0,0,0,0,0.281,0,0.077,0.35,0.65,0.35,38.1
-354679200000,1958,10,1958,1,1,7,0.217,0.0726,0.144,8434.67,50.21,50.21,50.21,2,2,2,358.7,358.7,358.7,238.7,238.7,120,120,120,0.0001984,0.0001984,0.0001984,0.335,0.335,0.335,238.7,238.7,238.7,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.14,0.14,0.14,0.0177,0.0177,0.0177,0.00071,0.00071,0.00071,0.258,0.258,0.258,0.01,0.01,0.01,24.55,24.55,24.55,0.901,0.901,0.901,0.97,0.97,0.97,0.874,0.874,0.874,25.88,25.88,25.88,25.1,25.1,25.1,0,0,0,0,0,0,0.279,0,0.073,0.33,0.66,0.34,38.9
-354074400000,1958,10,1958,1,2,7,0.207,0.0726,0.135,8090.64,50.21,50.21,48.16,2,1,1.4285714285714286,343,327.5,358.7,223,207.5,120,120,120,0.00005764,-0.0004632,0.0004471,0.35,0.335,0.366,223,207.5,238.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.134,0.129,0.14,0.0146,0.0115,0.0177,0.00059,0.00046,0.00071,0.374,0.252,0.479,0.015,0.01,0.019,24.51,24.43,24.58,0.922,0.899,0.939,0.976,0.97,0.98,0.9,0.872,0.92,38.35,25.35,48.88,37.47,24.59,47.9,0,0,0,0,0,0,0.268,0,0.072,0.35,0.65,0.35,39.1
-353469600000,1958,10,1958,1,3,7,0.203,0.0726,0.13,7743.23,46.91,46.91,46.09,2,1,1.5714285714285714,335.2,324.1,343.7,215.2,204.1,120,120,120,0.0002286,-0.00006598,0.0004043,0.358,0.349,0.37,215.2,204.1,223.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.135,0.013,0.0108,0.0147,0.00052,0.00043,0.00059,0.322,0.235,0.445,0.013,0.0094,0.018,24.6,24.52,24.66,0.912,0.894,0.937,0.974,0.97,0.98,0.889,0.867,0.918,33.56,23.94,46.75,32.75,23.22,45.81,0,0,0,0,0,0,0.256,0,0.073,0.36,0.64,0.36,38.1
-352864800000,1958,10,1958,1,4,7,0.225,0.0715,0.154,8989.67,56.68,56.68,53.51,2,2,2,372.2,347.3,382.6,253.9,227.3,118.3,114,120,-0.0001703,-0.0004815,0.00009841,0.318,0.298,0.346,253.9,227.3,268.6,990,990,990,965.3,965.1,965.3,24.7,24.7,24.9,0.145,0.136,0.15,0.0208,0.0155,0.0237,0.00084,0.00062,0.00096,0.28,0.243,0.301,0.011,0.0098,0.012,24.46,24.39,24.62,0.906,0.896,0.91,0.97,0.97,0.97,0.878,0.869,0.882,27.58,24.59,29.22,26.75,23.86,28.34,0,0,0,0,0,0,0.297,0,0.071,0.32,0.68,0.32,40
-352260000000,1958,11,1958,2,5,7,0.237,0.0689,0.168,9831.42,61.74,61.74,58.52,2,2,2,391.4,385.2,406.7,277.4,271.2,114,114,114,0.0001269,-0.0001856,0.0004552,0.291,0.28,0.296,277.4,271.2,292.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.151,0.158,0.0255,0.0242,0.0285,0.001,0.00098,0.0012,0.315,0.305,0.338,0.013,0.012,0.014,24.33,24.23,24.37,0.912,0.91,0.915,0.97,0.97,0.97,0.884,0.883,0.888,30.17,29.5,31.82,29.26,28.61,30.87,0,0,0,0,0,0,0.325,0,0.069,0.29,0.71,0.29,41.5
-351655200000,1958,11,1958,2,6,7,0.245,0.0689,0.176,10309.3,61.74,61.74,61.36,2,2,2,404.9,402.5,406.7,290.9,288.5,114,114,114,-0.0001413,-0.0001856,-0.00008228,0.281,0.28,0.283,290.9,288.5,292.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.158,0.157,0.158,0.0282,0.0277,0.0285,0.0011,0.0011,0.0012,0.336,0.332,0.338,0.014,0.013,0.014,24.24,24.23,24.26,0.915,0.914,0.915,0.97,0.97,0.97,0.887,0.887,0.888,31.63,31.37,31.82,30.68,30.43,30.87,0,0,0,0,0,0,0.341,0,0.069,0.28,0.72,0.28,42.1
-351050400000,1958,11,1958,2,7,7,0.253,0.0689,0.184,10789.3,67.65,67.65,64.22,2,2,2,418.6,406.7,435.1,304.6,292.7,114,114,114,-0.0002285,-0.0004444,-0.00008105,0.272,0.262,0.28,304.6,292.7,321.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.158,0.168,0.0309,0.0285,0.0342,0.0013,0.0012,0.0014,0.358,0.338,0.385,0.015,0.014,0.016,24.16,24.06,24.23,0.917,0.915,0.921,0.97,0.97,0.97,0.89,0.888,0.893,33.1,31.82,34.87,32.11,30.87,33.82,0,0,0,0,0,0,0.357,0,0.069,0.27,0.73,0.27,42.6
-350445600000,1958,11,1958,2,8,7,0.274,0.0689,0.205,11983.1,76.81,76.81,71.33,2,2,2,452.5,429.8,477.8,338.5,315.8,114,114,114,-0.00008947,-0.0004239,0.0004141,0.252,0.239,0.265,338.5,315.8,363.8,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.174,0.166,0.183,0.0377,0.0332,0.0428,0.0015,0.0014,0.0018,0.415,0.376,0.46,0.017,0.015,0.019,23.95,23.79,24.09,0.924,0.92,0.928,0.971,0.97,0.975,0.897,0.892,0.905,36.72,34.3,39.4,35.66,33.27,38.4,0,0,0,0,0,0,0.396,0,0.069,0.25,0.75,0.25,43.7
-349840800000,1958,12,1958,3,9,7,0.33,0.0762,0.253,14788.3,94.24,94.24,88.03,2,2,2,544.9,502.8,576.2,418.9,376.8,126,126,126,-0.0000178,-0.0004793,0.000339,0.232,0.219,0.251,418.9,376.8,450.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.204,0.189,0.215,0.0538,0.0454,0.06,0.0022,0.0019,0.0025,0.569,0.485,0.634,0.024,0.02,0.027,23.38,23.17,23.65,0.936,0.93,0.94,0.979,0.977,0.98,0.917,0.909,0.921,44.94,40.66,48.08,44.01,39.74,47.12,0,0,0,0,0,0,0.489,0,0.077,0.23,0.77,0.23,44.8
-349236000000,1958,12,1958,3,10,7,0.387,0.0762,0.311,17466.6,116.6,116.6,104,3,3,3,639.9,588.3,704.7,513.9,462.3,126,126,126,0.0001318,-0.0004899,0.0004688,0.198,0.179,0.214,513.9,462.3,578.7,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.252,0.222,0.288,0.078,0.0625,0.101,0.0033,0.0026,0.0044,0.539,0.453,0.653,0.023,0.019,0.028,23,22.63,23.3,0.923,0.917,0.931,0.972,0.97,0.976,0.897,0.89,0.908,35.67,32.3,39.84,34.66,31.33,38.87,0,0,0,0,0,0,0.578,0,0.076,0.2,0.8,0.2,45.1
-348631200000,1958,12,1958,3,11,7,0.44,0.0762,0.363,20332.1,123.8,123.8,121,3,3,3,726.9,704.7,741,600.9,578.7,126,126,126,0.00006208,-0.0004115,0.000164,0.173,0.17,0.179,600.9,578.7,615,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.288,0.309,0.11,0.101,0.114,0.0047,0.0044,0.0049,0.695,0.653,0.721,0.03,0.028,0.031,22.5,22.42,22.63,0.933,0.931,0.934,0.978,0.976,0.98,0.913,0.908,0.916,41.23,39.84,42.11,40.34,38.87,41.26,0,0,0,0,0,0,0.672,0,0.077,0.17,0.82,0.18,46.2
-348026400000,1958,12,1958,3,12,7,0.496,0.0762,0.42,22958,165.3,165.3,136.7,4,3,3.2857142857142856,820.1,741,1001,694.1,615,126,126,126,0.0001251,-0.000358,0.000424,0.155,0.126,0.17,694.1,615,874.9,990,990,990,967.2,966.9,967.9,22.8,22.1,23.1,0.364,0.309,0.509,0.149,0.114,0.25,0.0065,0.0049,0.011,0.83,0.721,1.1,0.036,0.031,0.05,21.99,21,22.42,0.935,0.93,0.937,0.979,0.972,0.98,0.916,0.904,0.919,42.71,38.28,44.59,41.81,37.22,43.7,0,0,0,0,0,0,0.759,0,0.076,0.15,0.85,0.15,46.3
-347421600000,1958,12,1958,3,13,7,0.568,0.0845,0.484,25609.5,159.6,159.6,152.4,4,4,4,939.2,928.7,964.9,799.5,778.7,139.7,126,150,0.0002274,0.00008858,0.0002601,0.149,0.131,0.162,799.5,778.7,838.9,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.443,0.426,0.476,0.192,0.179,0.221,0.0086,0.008,0.0099,0.917,0.874,1.01,0.041,0.039,0.045,21.43,21.23,21.51,0.932,0.93,0.934,0.974,0.972,0.978,0.907,0.904,0.914,39.12,38.19,40.8,38.11,37.12,39.89,0,0,0,0,0,0,0.847,0,0.084,0.15,0.85,0.15,45.1
-346816800000,1959,1,1958,4,14,7,0.545,0.0907,0.455,24303.7,149.7,149.7,144.7,4,3,3.7142857142857144,901.8,863.8,935.5,751.8,713.8,150,150,150,0.0002078,-0.0003827,0.0004267,0.166,0.16,0.174,751.8,713.8,785.5,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.402,0.369,0.433,0.166,0.147,0.183,0.0074,0.0065,0.0082,0.869,0.799,0.935,0.039,0.035,0.041,21.62,21.47,21.73,0.932,0.927,0.941,0.974,0.97,0.98,0.908,0.899,0.922,40.57,36.69,48.14,39.52,35.59,47.18,0,0,0,0,0,0,0.804,0,0.09,0.17,0.83,0.17,44.6
-346212000000,1959,1,1958,4,15,7,0.513,0.0907,0.422,23104.5,139.3,139.3,137.5,3,3,3,847.5,845.8,858,697.5,695.8,150,150,150,-0.00006666,-0.00006785,-0.00005951,0.177,0.175,0.177,697.5,695.8,708,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.359,0.358,0.365,0.139,0.139,0.144,0.0061,0.0061,0.0064,0.881,0.878,0.903,0.039,0.039,0.04,21.83,21.76,21.84,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.922,46.78,46.68,47.37,45.84,45.75,46.42,0,0,0,0,0,0,0.764,0,0.091,0.18,0.82,0.18,45
-345607200000,1959,1,1958,4,16,7,0.518,0.086,0.432,23620.5,142.3,142.3,140.6,3,3,3,856.9,851.4,863.8,714.8,701.4,142.1,139,150,0.00002813,-0.0003827,0.0004088,0.166,0.161,0.176,714.8,701.4,724.8,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.367,0.361,0.373,0.147,0.141,0.152,0.0065,0.0062,0.0067,0.916,0.889,0.938,0.04,0.039,0.041,21.76,21.71,21.81,0.941,0.94,0.941,0.98,0.98,0.98,0.922,0.921,0.922,47.82,46.99,48.41,46.87,46.05,47.45,0,0,0,0,0,0,0.781,0,0.086,0.17,0.83,0.17,45.6
-345002400000,1959,1,1958,4,17,7,0.536,0.0861,0.45,24242.2,149.1,149.1,144.3,4,3,3.4285714285714284,886.3,871.9,919.2,744,732.9,142.3,139,162,0.0001992,-0.000356,0.000382,0.16,0.151,0.176,744,732.9,780.2,990,990,990,967.4,967.4,967.6,22.6,22.4,22.6,0.391,0.38,0.423,0.162,0.156,0.18,0.0072,0.0069,0.008,0.903,0.788,0.958,0.04,0.035,0.042,21.65,21.55,21.8,0.936,0.927,0.942,0.976,0.97,0.98,0.914,0.899,0.923,43.94,36.63,48.85,42.91,35.53,47.87,0,0,0,0,0,0,0.802,0,0.086,0.16,0.84,0.16,45.2
-344397600000,1959,2,1958,5,18,7,0.563,0.098,0.465,24604.5,152.3,152.3,146.5,4,4,4,931.2,919.2,964.9,769.2,757.2,162,162,162,0.0001695,0.00008858,0.0004122,0.174,0.168,0.176,769.2,757.2,802.9,990,990,990,967.6,967.6,967.8,22.4,22.2,22.4,0.418,0.407,0.449,0.175,0.169,0.192,0.0078,0.0075,0.0086,0.854,0.829,0.926,0.038,0.037,0.042,21.52,21.31,21.59,0.929,0.928,0.932,0.971,0.97,0.974,0.902,0.9,0.908,37.7,37.2,39.1,36.61,36.09,38.09,0,0,0,0,0,0,0.814,0,0.098,0.17,0.83,0.17,43.7
-343792800000,1959,2,1958,5,19,7,0.618,0.0872,0.531,27699.2,174,174,164.9,4,4,4,1021,971,1073,877.2,809,144.1,137,162,-0.00014,-0.0004914,0.0003032,0.142,0.128,0.167,877.2,809,935.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.511,0.454,0.562,0.252,0.197,0.299,0.011,0.0089,0.014,1.1,0.941,1.25,0.05,0.042,0.057,20.93,20.62,21.28,0.936,0.932,0.938,0.979,0.975,0.98,0.916,0.909,0.92,42.12,39.35,44.4,41.22,38.35,43.51,0,0,0,0,0,0,0.916,0,0.087,0.14,0.86,0.14,44.8
-343188000000,1959,2,1958,5,20,7,0.658,0.0829,0.575,29592.4,178.7,178.7,176.1,4,4,4,1088,1073,1106,950.6,935.8,137,137,137,0.0001633,-0.0002608,0.0003646,0.126,0.124,0.128,950.6,935.8,968.7,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.575,0.562,0.592,0.311,0.299,0.325,0.014,0.014,0.015,1.29,1.25,1.33,0.059,0.057,0.061,20.54,20.44,20.62,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.92,0.921,44.93,44.4,45.59,44.04,43.51,44.68,0,0,0,0,0,0,0.979,0,0.083,0.13,0.87,0.13,45
-342583200000,1959,2,1958,5,21,7,0.685,0.0868,0.598,30438.4,183.2,183.2,181.2,4,4,4,1132,1123,1155,988.7,972.3,143.6,137,183,-0.0006935,-0.004861,0.0003519,0.127,0.12,0.158,988.7,972.3,1003,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.618,0.61,0.637,0.341,0.328,0.354,0.016,0.015,0.016,1.39,1.36,1.44,0.064,0.063,0.066,20.29,20.22,20.33,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.22,45.35,46.74,45.3,44.44,45.81,0,0,0,0,0,0,1.01,0,0.087,0.13,0.87,0.13,44.4
-341978400000,1959,3,1958,6,22,7,0.75,0.111,0.633,31280.7,191.7,191.7,186.2,4,4,4,1240,1175,1339,1057,992.4,183,183,183,10.73,-0.001902,56.34,0.148,0.137,0.156,1047,992.4,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.723,0.639,0.82,0.411,0.344,0.48,0.019,0.016,0.023,1.62,1.42,1.84,0.076,0.066,0.087,19.73,19.2,20.13,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,47.5,46.01,48.91,46.55,45.09,47.93,0,0,0,0,0,0,1.03,0,0.117,0.15,0.84,0.16,41.7
-341373600000,1959,3,1958,6,23,7,1.05,0.111,0.665,29597.7,188.8,188.8,176.2,4,4,4,1736,1379,2267,1553,1196,183,183,183,453.4,96,983.8,0.108,0.0807,0.133,1100,1100,1100,990,990,990,970.2,969.1,971.7,19.8,18.3,20.9,0.901,0.837,0.926,0.48,0.48,0.48,0.024,0.023,0.026,1.92,1.85,1.94,0.097,0.089,0.11,17.87,16.31,19.05,0.933,0.925,0.937,0.98,0.978,0.98,0.914,0.905,0.918,44.96,40.72,48.16,44.04,39.8,47.2,0,0,0,0,0,0,0.979,0,0.385,0.11,0.63,0.37,28.2
-340768800000,1959,3,1958,6,24,7,1.97,0.12,0.665,22182.9,154.5,154.5,132,4,4,4,3262,2434,4103,3063,2251,199,183,239,1963,1151,2764,0.0619,0.0526,0.0752,1100,1100,1100,990,990,990,974.1,972.1,975.9,15.9,14.1,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.034,1.94,1.94,1.94,0.12,0.11,0.14,14.01,12.19,15.91,0.898,0.868,0.923,0.971,0.97,0.975,0.872,0.842,0.9,33.99,28.53,39.6,33.01,27.68,38.62,0,0,0,0,0,0,0.734,0,1.305,0.061,0.34,0.66,11.3
-340164000000,1959,3,1958,6,25,7,2.69,0.145,0.665,17538.7,107.4,107.4,104.4,4,4,4,4453,4272,4514,4214,4034,239,239,239,3114,2934,3175,0.0537,0.0529,0.0559,1100,1100,1100,990,990,990,976.5,976.2,976.6,13.5,13.4,13.8,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.55,11.44,11.88,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.91,26.64,27.67,26.1,25.85,26.84,0,0,0,0,0,0,0.58,0,2.025,0.054,0.25,0.75,6.52
-339559200000,1959,3,1958,6,26,7,2.49,0.169,0.665,18565.5,116,116,110.5,4,4,4,4123,3882,4378,3844,3587,279,239,295,2744,2487,3039,0.0679,0.0546,0.076,1100,1100,1100,990,990,990,975.9,975.4,976.4,14.1,13.6,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.16,11.69,12.63,0.868,0.864,0.878,0.97,0.97,0.97,0.842,0.838,0.851,28.48,27.23,29.89,27.63,26.41,28.99,0,0,0,0,0,0,0.614,0,1.825,0.068,0.27,0.73,7.46
-338954400000,1959,4,1958,7,27,7,2.14,0.178,0.665,20923.8,128.6,128.6,124.5,4,4,4,3541,3379,3758,3246,3084,295,295,295,2146,1984,2363,0.0834,0.0785,0.0873,1100,1100,1100,990,990,990,974.7,974.4,975.2,15.3,14.8,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.35,12.89,13.7,0.891,0.883,0.897,0.97,0.97,0.97,0.865,0.857,0.87,32.1,30.71,33.13,31.14,29.79,32.14,0,0,0,0,0,0,0.692,0,1.475,0.083,0.31,0.69,9.78
-338349600000,1959,4,1958,7,28,7,1.87,0.178,0.665,22807.3,140,140,135.8,4,4,4,3095,2934,3302,2800,2639,295,295,295,1700,1539,1907,0.0955,0.0893,0.101,1100,1100,1100,990,990,990,973.7,973.4,974.2,16.3,15.8,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.33,13.86,14.71,0.906,0.9,0.91,0.97,0.97,0.97,0.878,0.873,0.883,34.99,33.63,36.09,33.94,32.62,35,0,0,0,0,0,0,0.754,0,1.205,0.095,0.36,0.64,12.2
-337744800000,1959,4,1958,7,29,7,1.63,0.138,0.665,24639.5,151.2,151.2,146.7,4,4,4,2697,2544,2874,2469,2327,228.1,217,295,1369,1227,1497,0.0845,0.0771,0.103,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.28,14.85,15.65,0.916,0.911,0.92,0.971,0.97,0.973,0.89,0.884,0.896,37.74,36.5,38.82,36.67,35.4,37.79,0,0,0,0,0,0,0.815,0,0.965,0.085,0.41,0.59,15.1
-337140000000,1959,4,1958,7,30,7,1.46,0.147,0.665,26078.2,157.7,157.7,155.2,4,4,4,2407,2321,2496,2165,2045,242.3,217,276,1065,945.1,1179,0.101,0.0869,0.119,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.98,15.76,16.18,0.923,0.921,0.925,0.976,0.974,0.977,0.901,0.897,0.903,39.78,39.16,40.36,38.81,38.15,39.42,0,0,0,0,0,0,0.862,0,0.795,0.1,0.46,0.54,17.9
-336535200000,1959,5,1958,8,31,7,1.33,0.167,0.665,27099.9,164.6,164.6,161.3,4,4,4,2192,2073,2307,1916,1797,276,276,276,815.7,696.9,930.6,0.126,0.12,0.133,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.5,16.22,16.78,0.926,0.925,0.928,0.979,0.977,0.98,0.906,0.904,0.909,41.21,40.46,41.99,40.33,39.53,41.15,0,0,0,0,0,0,0.896,0,0.665,0.13,0.5,0.5,20.4
-335930400000,1959,5,1958,8,32,7,1.17,0.167,0.665,28335.1,171.8,171.8,168.7,4,4,4,1940,1847,2054,1664,1571,276,276,276,563.6,470.6,677.6,0.142,0.134,0.149,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.16,16.83,17.45,0.93,0.928,0.931,0.98,0.98,0.98,0.911,0.909,0.912,43.03,42.12,43.83,42.17,41.27,42.95,0,0,0,0,0,0,0.937,0,0.505,0.14,0.57,0.43,24.2
-335325600000,1959,5,1958,8,33,7,1.03,0.167,0.665,29717.6,179.7,179.7,176.9,4,4,4,1703,1622,1799,1427,1346,276,276,276,326.7,245.9,423.2,0.162,0.153,0.17,1100,1100,1100,990,990,990,970.1,969.9,970.5,19.9,19.5,20.1,0.921,0.915,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.097,0.096,0.099,17.93,17.61,18.19,0.933,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,45.13,44.25,45.85,44.22,43.37,44.93,0,0,0,0,0,0,0.983,0,0.365,0.16,0.65,0.35,28.9
-334720800000,1959,5,1958,8,34,7,0.905,0.167,0.665,30992.2,188,188,184.5,4,4,4,1496,1406,1590,1220,1130,276,276,276,120.2,29.73,214.2,0.185,0.174,0.196,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.869,0.83,0.912,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.84,1.93,0.092,0.089,0.095,18.64,18.3,18.98,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,47.06,46.13,47.95,46.12,45.21,46.99,0,0,0,0,0,0,1.02,0,0.24,0.18,0.73,0.27,34.2
-334116000000,1959,6,1958,9,35,7,0.776,0.127,0.642,31383.9,191.3,191.3,186.8,4,4,4,1284,1204,1379,1074,994.3,210,210,210,12.01,-0.003019,69,0.164,0.152,0.174,1062,994.3,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.76,0.656,0.84,0.431,0.345,0.48,0.02,0.016,0.023,1.69,1.44,1.86,0.08,0.067,0.089,19.52,19.05,20.02,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.92,47.66,45.83,48.8,46.7,44.92,47.82,0,0,0,0,0,0,1.04,0,0.134,0.16,0.83,0.17,40.4
-333511200000,1959,6,1958,9,36,7,0.691,0.127,0.564,28793.2,178.4,178.4,171.4,4,4,4,1143,1106,1194,933,895.7,210,210,210,0.0001774,-0.000173,0.0004079,0.184,0.176,0.19,933,895.7,984,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.582,0.545,0.641,0.296,0.267,0.337,0.014,0.012,0.016,1.26,1.17,1.41,0.058,0.054,0.065,20.39,20.08,20.6,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,43.72,42.37,45.5,42.85,41.52,44.59,0,0,0,0,0,0,0.952,0,0.127,0.18,0.82,0.18,41.7
-332906400000,1959,6,1958,9,37,7,0.581,0.127,0.454,24098.6,156.7,156.7,143.4,4,3,3.4285714285714284,960.3,871.9,1047,750.3,661.9,210,210,210,0.000208,-0.0001711,0.000382,0.219,0.201,0.241,750.3,661.9,837.3,990,990,990,967.7,967.4,968,22.3,22,22.6,0.414,0.346,0.492,0.168,0.129,0.22,0.0075,0.0057,0.01,0.932,0.819,1.02,0.042,0.036,0.047,21.33,20.93,21.79,0.936,0.929,0.942,0.977,0.971,0.98,0.915,0.902,0.923,43.42,37.46,48.72,42.44,36.36,47.75,0,0,0,0,0,0,0.797,0,0.127,0.22,0.78,0.22,41.5
-332301600000,1959,6,1958,9,38,7,0.479,0.127,0.352,19352.5,126.4,126.4,115.2,3,3,3,792.1,741,851.4,582.1,531,210,210,210,0.0001069,-0.000358,0.0004527,0.266,0.247,0.283,582.1,531,641.4,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.301,0.272,0.335,0.102,0.0824,0.122,0.0044,0.0036,0.0054,0.67,0.576,0.781,0.029,0.025,0.034,22.26,21.91,22.56,0.93,0.925,0.936,0.975,0.97,0.98,0.907,0.897,0.917,39.39,36.22,43,38.4,35.13,42.14,0,0,0,0,0,0,0.64,0,0.127,0.27,0.73,0.27,40.4
-331696800000,1959,6,1958,9,39,7,0.407,0.117,0.29,16345.8,102.5,102.5,97.3,3,2,2.5714285714285716,673,636.6,725.1,480.2,450.6,192.9,186,210,-0.0001072,-0.0004899,0.0003832,0.287,0.272,0.301,480.2,450.6,515.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.24,0.222,0.263,0.0665,0.0601,0.076,0.0028,0.0026,0.0033,0.576,0.498,0.669,0.025,0.021,0.028,22.83,22.65,22.91,0.929,0.92,0.941,0.974,0.97,0.98,0.906,0.893,0.922,40.18,33.52,48.71,39.18,32.51,47.74,0,0,0,0,0,0,0.541,0,0.117,0.29,0.71,0.29,40.2
-331092000000,1959,7,1958,10,40,7,0.353,0.112,0.241,13907.8,89.99,89.99,82.78,2,2,2,583.9,542.7,619.8,397.9,356.7,186,186,186,0.0000376,-0.000463,0.0004297,0.319,0.3,0.343,397.9,356.7,433.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.2,0.186,0.213,0.0496,0.0413,0.0568,0.0021,0.0017,0.0024,0.531,0.452,0.603,0.022,0.019,0.026,23.24,23.02,23.51,0.933,0.927,0.938,0.978,0.972,0.98,0.913,0.901,0.919,42.31,38.1,45.91,41.39,37.03,44.99,0,0,0,0,0,0,0.46,0,0.112,0.32,0.68,0.32,39.4
-330487200000,1959,7,1958,10,41,7,0.317,0.112,0.205,11795.8,72.8,72.8,70.21,2,2,2,524.3,512.2,536.9,338.3,326.2,186,186,186,-0.0001292,-0.0004089,0.00005005,0.355,0.346,0.363,338.3,326.2,350.9,990,990,990,966,965.9,966,24,24,24.1,0.179,0.175,0.184,0.0377,0.0352,0.0402,0.0016,0.0015,0.0017,0.42,0.398,0.442,0.017,0.017,0.018,23.62,23.54,23.7,0.924,0.921,0.926,0.97,0.97,0.971,0.896,0.894,0.899,36.19,34.92,37.5,35.11,33.88,36.4,0,0,0,0,0,0,0.39,0,0.112,0.35,0.65,0.35,37.2
-329882400000,1959,7,1958,10,42,7,0.296,0.112,0.184,10603.5,66.69,66.69,63.12,2,2,2,489.6,477.8,507,303.6,291.8,186,186,186,-0.00009534,-0.0003161,0.0004295,0.38,0.367,0.389,303.6,291.8,321,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.167,0.163,0.173,0.0307,0.0284,0.0342,0.0013,0.0012,0.0014,0.361,0.342,0.39,0.015,0.014,0.016,23.84,23.73,23.91,0.917,0.915,0.92,0.97,0.97,0.97,0.889,0.887,0.893,32.53,31.29,34.38,31.56,30.35,33.34,0,0,0,0,0,0,0.351,0,0.112,0.38,0.62,0.38,35.8
