datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-329277600000,1959,7,1958,10,43,7,0.275,0.107,0.168,9700.84,60.21,60.21,57.74,2,2,2,454.2,438.5,474.7,277.1,260.6,177.1,155,186,-0.00004924,-0.0004154,0.0004141,0.39,0.35,0.417,277.1,260.6,288.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.157,0.152,0.162,0.0254,0.0221,0.0277,0.001,0.00091,0.0011,0.318,0.294,0.337,0.013,0.012,0.014,24.04,23.93,24.1,0.911,0.907,0.914,0.97,0.97,0.97,0.884,0.88,0.886,29.76,27.94,31.04,28.87,27.1,30.11,0,0,0,0,0,0,0.321,0,0.107,0.39,0.61,0.39,35.3
-328672800000,1959,8,1958,11,44,7,0.257,0.0937,0.163,9486.48,58.61,58.61,56.47,2,2,2,424.8,412.3,435.1,269.8,257.3,155,155,155,-0.0003374,-0.0004444,-0.00009312,0.365,0.356,0.376,269.8,257.3,280.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.152,0.148,0.156,0.024,0.0215,0.026,0.00098,0.00087,0.0011,0.305,0.286,0.321,0.012,0.012,0.013,24.18,24.12,24.26,0.91,0.907,0.912,0.97,0.97,0.97,0.882,0.88,0.885,29.11,27.75,30.21,28.23,26.92,29.31,0,0,0,0,0,0,0.314,0,0.094,0.36,0.63,0.37,36.9
-328068000000,1959,8,1958,11,45,7,0.239,0.0937,0.145,8413.5,52.67,52.67,50.08,2,2,2,394.8,385.2,406.7,239.8,230.2,155,155,155,0.00006375,-0.0003228,0.0004552,0.393,0.381,0.402,239.8,230.2,251.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.138,0.146,0.018,0.016,0.0203,0.00073,0.00065,0.00083,0.262,0.248,0.278,0.011,0.01,0.011,24.37,24.29,24.43,0.901,0.897,0.906,0.97,0.97,0.97,0.874,0.87,0.878,25.81,24.73,27.15,25.04,23.99,26.33,0,0,0,0,0,0,0.278,0,0.094,0.39,0.61,0.39,35.2
-327463200000,1959,8,1958,11,46,7,0.226,0.0937,0.132,7843.07,48.17,48.17,46.68,2,1,1.4285714285714286,372.9,358.7,382.6,217.9,203.7,155,155,155,-0.0001033,-0.0004815,0.0001984,0.416,0.405,0.432,217.9,203.7,227.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.137,0.0136,0.0107,0.0155,0.00055,0.00043,0.00063,0.367,0.24,0.491,0.015,0.0097,0.02,24.37,24.23,24.47,0.92,0.895,0.94,0.976,0.97,0.98,0.897,0.868,0.921,37.43,24.04,49.15,36.58,23.32,48.17,0,0,0,0,0,0,0.259,0,0.094,0.41,0.58,0.42,34.7
-326858400000,1959,8,1958,11,47,7,0.207,0.0937,0.113,6902.41,43.62,43.62,41.09,1,1,1,342.6,337.2,354,187.6,182.2,155,155,155,-0.00007914,-0.0004207,0.0004471,0.453,0.438,0.46,187.6,182.2,199,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.121,0.127,0.00876,0.00822,0.0099,0.00035,0.00033,0.0004,0.381,0.364,0.417,0.015,0.015,0.017,24.51,24.41,24.55,0.931,0.929,0.934,0.979,0.978,0.98,0.911,0.908,0.916,41.97,40.76,44.51,41.09,39.85,43.62,0,0,0,0,0,0,0.228,0,0.094,0.45,0.55,0.45,33.3
-326253600000,1959,8,1958,11,48,7,0.194,0.0746,0.12,7336.14,46.27,46.27,43.67,1,1,1,321.2,310.1,334.4,198,179.4,123.3,118,155,0.00006658,-0.0004632,0.0004043,0.383,0.36,0.464,198,179.4,209.5,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.127,0.0101,0.00794,0.0119,0.0004,0.00032,0.00048,0.412,0.356,0.45,0.016,0.014,0.018,24.58,24.51,24.66,0.934,0.928,0.937,0.979,0.976,0.98,0.915,0.906,0.919,44.58,40.13,47.21,43.67,39.18,46.27,0,0,0,0,0,0,0.243,0,0.074,0.38,0.62,0.38,37.8
-325648800000,1959,9,1958,12,49,7,0.181,0.0714,0.11,6709.39,40.79,40.79,39.94,1,1,1,299.1,290,302.6,181.1,172,118,118,118,-0.0001805,-0.0002406,0.000035,0.395,0.39,0.407,181.1,172,184.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.117,0.114,0.118,0.00811,0.0072,0.00846,0.00032,0.00029,0.00034,0.358,0.331,0.368,0.014,0.013,0.015,24.74,24.72,24.81,0.929,0.926,0.93,0.978,0.973,0.98,0.908,0.901,0.911,40.84,38.74,41.64,39.94,37.71,40.79,0,0,0,0,0,0,0.222,0,0.071,0.39,0.61,0.39,37.1
-325044000000,1959,9,1958,12,50,7,0.165,0.0714,0.0932,5642.49,36.07,36.07,33.59,1,1,1,272.1,263.1,283.2,154.1,145.1,118,118,118,-0.000103,-0.0003226,0.0001581,0.434,0.417,0.448,154.1,145.1,165.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.104,0.111,0.00541,0.00451,0.00652,0.00021,0.00018,0.00026,0.281,0.258,0.311,0.011,0.01,0.012,24.93,24.86,24.99,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.888,0.896,34.63,32.55,37.18,33.59,31.58,36.07,0,0,0,0,0,0,0.187,0,0.0718,0.43,0.56,0.44,34.2
-324439200000,1959,9,1958,12,51,7,0.157,0.0714,0.0861,5198.46,31.58,31.58,30.94,1,1,1,260.3,254.6,263.1,142.3,136.6,118,118,118,0.0001013,-0.0003489,0.0004177,0.453,0.448,0.464,142.3,136.6,145.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.104,0.00423,0.00366,0.00451,0.00017,0.00014,0.00018,0.251,0.237,0.258,0.0099,0.0094,0.01,25.01,24.99,25.04,0.914,0.912,0.915,0.97,0.97,0.97,0.887,0.884,0.888,31.9,30.58,32.55,30.94,29.66,31.58,0,0,0,0,0,0,0.172,0,0.0709,0.45,0.55,0.45,33.1
-323834400000,1959,9,1958,12,52,7,0.146,0.0641,0.0818,4947.23,31.77,31.77,29.45,1,1,1,241.3,231.5,250.3,135.3,124.4,106,97,118,0.00006994,-0.0003008,0.0003724,0.439,0.4,0.487,135.3,124.4,145.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0999,0.0971,0.103,0.00353,0.00244,0.00454,0.00014,0.000096,0.00018,0.233,0.209,0.257,0.0092,0.0082,0.01,25.12,25.07,25.18,0.911,0.906,0.916,0.97,0.97,0.97,0.884,0.879,0.888,30.36,27.78,32.75,29.45,26.94,31.77,0,0,0,0,0,0,0.164,0,0.0642,0.44,0.56,0.44,33.9
-323229600000,1959,10,1959,1,1,7,0.134,0.0587,0.0754,4556.97,28.71,28.71,27.12,1,1,1,221.7,208.1,228.7,124.7,111.1,97,97,97,-0.00005317,-0.0004466,0.0002185,0.438,0.424,0.466,124.7,111.1,131.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0954,0.0906,0.0979,0.00247,0.00111,0.00317,0.000097,0.000043,0.00012,0.208,0.179,0.224,0.0082,0.007,0.0088,25.26,25.2,25.37,0.905,0.895,0.909,0.97,0.97,0.97,0.878,0.868,0.882,27.96,24.73,29.6,27.12,23.99,28.71,0,0,0,0,0,0,0.151,0,0.0586,0.44,0.56,0.44,34
-322624800000,1959,10,1959,1,2,7,0.124,0.0587,0.0655,3925.43,23.5,23.5,23.37,1,1,1,205.4,203.9,205.9,108.4,106.9,97,97,97,-0.0002009,-0.0003681,0.0002172,0.472,0.471,0.476,108.4,106.9,108.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0891,0.0899,0.000836,0.00069,0.000894,0.000033,0.000027,0.000035,0.174,0.171,0.175,0.0068,0.0067,0.0068,25.39,25.39,25.41,0.893,0.891,0.893,0.97,0.97,0.97,0.866,0.865,0.866,24.09,23.74,24.23,23.37,23.03,23.5,0,0,0,0,0,0,0.13,0,0.0585,0.47,0.53,0.47,31.7
-322020000000,1959,10,1959,1,3,7,0.123,0.0587,0.0642,3839.76,23.03,23.03,22.86,1,1,1,203.1,201.4,203.9,106.1,104.4,97,97,97,0.00002044,-0.00002637,0.0002172,0.478,0.476,0.482,106.1,104.4,106.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0883,0.0891,0.000615,0.000445,0.00069,0.000024,0.000017,0.000027,0.169,0.166,0.171,0.0066,0.0065,0.0067,25.41,25.41,25.43,0.891,0.889,0.891,0.97,0.97,0.97,0.864,0.862,0.865,23.56,23.16,23.74,22.86,22.46,23.03,0,0,0,0,0,0,0.127,0,0.0588,0.48,0.52,0.48,31.2
-321415200000,1959,10,1959,1,4,7,0.121,0.0583,0.0626,3729.5,23.97,23.97,22.2,1,1,1,199.9,197.9,203.9,103.5,100.9,96.43,93,97,0.0003033,0.00002797,0.0004625,0.482,0.456,0.49,103.5,100.9,110.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.087,0.0902,0.000346,0.0000851,0.00109,0.000014,0.0000033,0.000043,0.164,0.159,0.178,0.0064,0.0062,0.007,25.43,25.4,25.44,0.888,0.885,0.895,0.969,0.968,0.97,0.86,0.857,0.868,22.91,22.27,24.72,22.2,21.56,23.97,0,0,0,0,0,0,0.123,0,0.0584,0.48,0.52,0.48,30.8
-320810400000,1959,11,1959,2,5,7,0.129,0.0562,0.073,4409.42,29.63,29.63,26.25,1,1,1,213.8,203.8,228.7,120.8,110.8,93,93,93,-0.00007227,-0.0004466,0.0002172,0.436,0.407,0.456,120.8,110.8,135.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0937,0.0902,0.0989,0.00208,0.00108,0.00357,0.000081,0.000042,0.00014,0.2,0.178,0.233,0.0078,0.007,0.0092,25.32,25.2,25.4,0.902,0.895,0.911,0.97,0.97,0.97,0.875,0.868,0.884,27.06,24.69,30.55,26.25,23.95,29.63,0,0,0,0,0,0,0.146,0,0.056,0.44,0.57,0.43,34.2
-320205600000,1959,11,1959,2,6,7,0.139,0.0562,0.0828,5025.2,31.31,31.31,29.91,1,1,1,229.9,223.4,236.2,136.9,130.4,93,93,93,-0.0001568,-0.0004466,0.00006072,0.405,0.394,0.416,136.9,130.4,143.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0994,0.0971,0.102,0.00369,0.00304,0.00432,0.00015,0.00012,0.00017,0.236,0.22,0.251,0.0093,0.0087,0.0099,25.18,25.13,25.24,0.912,0.909,0.915,0.97,0.97,0.97,0.884,0.882,0.887,30.84,29.32,32.28,29.91,28.44,31.31,0,0,0,0,0,0,0.166,0,0.0562,0.4,0.6,0.4,36.2
-319600800000,1959,11,1959,2,7,7,0.148,0.0562,0.0913,5549.22,34.44,34.44,33.03,1,1,1,243.9,236.2,250.3,150.9,143.2,93,93,93,0.00009901,-0.0003008,0.0003724,0.382,0.372,0.394,150.9,143.2,157.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00509,0.00432,0.00573,0.0002,0.00017,0.00023,0.271,0.251,0.287,0.011,0.0099,0.011,25.07,25.01,25.13,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.887,0.893,34.05,32.28,35.5,33.03,31.31,34.44,0,0,0,0,0,0,0.184,0,0.0567,0.38,0.62,0.38,37.5
-318996000000,1959,11,1959,2,8,7,0.16,0.0562,0.103,6316.79,47.25,47.25,37.6,1,1,1,263.8,239.5,305.9,170.8,146.5,93,93,93,0.0001055,-0.0003226,0.0003724,0.355,0.304,0.388,170.8,146.5,212.9,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.111,0.103,0.126,0.00726,0.00465,0.0126,0.00029,0.00018,0.0005,0.328,0.259,0.46,0.013,0.01,0.018,24.92,24.61,25.1,0.925,0.916,0.938,0.974,0.97,0.98,0.901,0.889,0.919,38.6,33.05,48.22,37.6,32.06,47.25,0,0,0,0,0,0,0.209,0,0.057,0.35,0.64,0.36,39.5
-318391200000,1959,11,1959,2,9,7,0.177,0.0619,0.115,7086.48,44.74,44.74,42.18,1,1,1,293,281.5,305.9,190.5,177.5,102.4,93,104,-0.00004964,-0.0002406,0.0001095,0.35,0.33,0.369,190.5,177.5,201.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.115,0.123,0.00911,0.00775,0.0104,0.00036,0.00031,0.00041,0.386,0.345,0.422,0.015,0.014,0.017,24.74,24.65,24.83,0.932,0.928,0.935,0.979,0.976,0.98,0.912,0.906,0.917,43.08,40.09,45.66,42.18,39.14,44.74,0,0,0,0,0,0,0.234,0,0.062,0.35,0.65,0.35,40
-317786400000,1959,12,1959,3,10,7,0.21,0.0629,0.147,8730.94,61.31,61.31,51.97,2,1,1.7142857142857142,347,310.1,394,243,206.1,104,104,104,-0.00005154,-0.0004632,0.0004471,0.301,0.264,0.335,243,206.1,290,990,990,990,965.1,965,965.4,24.9,24.6,25,0.138,0.125,0.154,0.0186,0.0112,0.028,0.00075,0.00045,0.0011,0.33,0.243,0.476,0.013,0.0098,0.019,24.53,24.3,24.68,0.915,0.897,0.939,0.973,0.97,0.98,0.89,0.871,0.92,33.55,25.03,49.05,32.68,24.28,48.07,0,0,0,0,0,0,0.289,0,0.063,0.3,0.7,0.3,41.6
-317181600000,1959,12,1959,3,11,7,0.25,0.0629,0.187,10986.2,68.77,68.77,65.39,2,2,2,413.6,385.2,429.8,309.6,281.2,104,104,104,-0.00009001,-0.0004444,0.0004552,0.252,0.242,0.27,309.6,281.2,325.8,990,990,990,965.5,965.3,965.5,24.5,24.5,24.7,0.161,0.151,0.167,0.0319,0.0262,0.0352,0.0013,0.0011,0.0014,0.363,0.318,0.39,0.015,0.013,0.016,24.18,24.08,24.36,0.918,0.913,0.922,0.97,0.97,0.97,0.891,0.885,0.894,33.71,30.65,35.45,32.7,29.73,34.38,0,0,0,0,0,0,0.363,0,0.063,0.25,0.75,0.25,43.9
-316576800000,1959,12,1959,3,12,7,0.288,0.0629,0.225,13254.9,82.43,82.43,78.9,2,2,2,476.4,438.5,492.5,372.4,334.5,104,104,104,0.00007124,-0.0003161,0.0004295,0.219,0.211,0.237,372.4,334.5,388.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.17,0.189,0.0445,0.0369,0.0477,0.0018,0.0015,0.002,0.474,0.405,0.504,0.02,0.017,0.021,23.78,23.68,24.02,0.93,0.923,0.932,0.977,0.97,0.98,0.908,0.896,0.914,40.37,36.38,42.06,39.45,35.29,41.21,0,0,0,0,0,0,0.438,0,0.063,0.22,0.78,0.22,46
-315972000000,1959,12,1959,3,13,7,0.324,0.067,0.257,15062.1,92.67,92.67,89.66,2,2,2,536.2,502.8,561.5,425.3,398.8,110.9,104,120,-0.0001097,-0.0004793,0.0001146,0.207,0.192,0.219,425.3,398.8,441.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.203,0.193,0.209,0.0551,0.0498,0.0583,0.0023,0.0021,0.0024,0.578,0.524,0.612,0.024,0.022,0.026,23.41,23.26,23.61,0.937,0.934,0.939,0.98,0.98,0.98,0.918,0.915,0.92,45.74,43.12,47.28,44.83,42.25,46.33,0,0,0,0,0,0,0.498,0,0.067,0.21,0.79,0.21,46.5
-315367200000,1960,1,1959,4,14,7,0.343,0.0726,0.271,15778.6,94.35,94.35,93.92,2,2,2,567.9,561.5,570.2,447.9,441.5,120,120,120,-0.0001074,-0.0002228,0.0001448,0.211,0.21,0.214,447.9,441.5,450.2,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.212,0.209,0.212,0.0596,0.0583,0.06,0.0025,0.0024,0.0025,0.626,0.612,0.631,0.026,0.026,0.026,23.22,23.2,23.26,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,47.92,47.28,48.14,46.96,46.33,47.18,0,0,0,0,0,0,0.522,0,0.072,0.21,0.79,0.21,46
-314762400000,1960,1,1959,4,15,7,0.357,0.0726,0.284,16194.7,101.3,101.3,96.4,3,2,2.7142857142857144,590.3,570.2,619.8,470.3,450.2,120,120,120,0.00006552,-0.000463,0.0004297,0.203,0.194,0.21,470.3,450.2,499.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.223,0.212,0.24,0.0641,0.06,0.07,0.0027,0.0025,0.003,0.518,0.458,0.631,0.022,0.019,0.026,23.23,23.12,23.29,0.925,0.918,0.94,0.973,0.97,0.98,0.9,0.891,0.921,37.62,32.74,48.14,36.63,31.76,47.18,0,0,0,0,0,0,0.536,0,0.073,0.2,0.8,0.2,45.4
-314157600000,1960,1,1959,4,16,7,0.385,0.0726,0.313,17567.7,105.9,105.9,104.6,3,3,3,636.8,629.7,643.9,516.8,509.7,120,120,120,-0.0001161,-0.0002825,0.00004216,0.189,0.186,0.191,516.8,509.7,523.9,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.249,0.245,0.253,0.0767,0.0739,0.0796,0.0033,0.0031,0.0034,0.536,0.523,0.549,0.023,0.022,0.023,23.02,22.98,23.06,0.924,0.923,0.925,0.97,0.97,0.97,0.896,0.896,0.897,35.93,35.47,36.4,34.86,34.41,35.31,0,0,0,0,0,0,0.581,0,0.072,0.19,0.81,0.19,45.6
-313552800000,1960,1,1959,4,17,7,0.425,0.0726,0.352,19731.8,123,123,117.5,3,3,3,702.1,648.5,729.9,582.1,528.5,120,120,120,-0.00007003,-0.0004115,0.0003832,0.171,0.164,0.185,582.1,528.5,609.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.286,0.256,0.302,0.103,0.0814,0.113,0.0044,0.0035,0.0049,0.656,0.557,0.707,0.028,0.024,0.031,22.64,22.47,22.95,0.931,0.925,0.934,0.976,0.97,0.98,0.909,0.898,0.915,40.09,36.69,41.84,39.15,35.59,41,0,0,0,0,0,0,0.653,0,0.073,0.17,0.83,0.17,46.4
-312948000000,1960,2,1959,5,18,7,0.46,0.0829,0.377,20991.3,131.6,131.6,124.9,3,3,3,760.6,725.1,797.9,623.6,588.1,137,137,137,0.0001533,-0.00001611,0.0003188,0.18,0.172,0.189,623.6,588.1,660.9,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.312,0.292,0.333,0.117,0.105,0.128,0.0051,0.0045,0.0056,0.735,0.669,0.805,0.032,0.029,0.035,22.32,22.1,22.53,0.935,0.932,0.938,0.979,0.977,0.98,0.915,0.91,0.919,42.53,40.35,44.78,41.65,39.41,43.88,0,0,0,0,0,0,0.694,0,0.083,0.18,0.82,0.18,45.6
-312343200000,1960,2,1959,5,19,7,0.494,0.0829,0.411,22660.3,139.8,139.8,134.9,3,3,3,816.8,797.9,845.8,679.8,660.9,137,137,137,0.00005839,-0.0003224,0.0004527,0.168,0.162,0.172,679.8,660.9,708.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.344,0.333,0.361,0.134,0.128,0.144,0.0059,0.0056,0.0064,0.842,0.805,0.9,0.037,0.035,0.04,21.99,21.82,22.1,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.922,45.88,44.78,47.54,44.96,43.88,46.59,0,0,0,0,0,0,0.749,0,0.083,0.17,0.83,0.17,45.9
-311738400000,1960,2,1959,5,20,7,0.519,0.0801,0.439,23913.8,147.9,147.9,142.3,4,3,3.142857142857143,858.1,845.8,871.9,725.7,708.8,132.4,105,137,0.00002311,-0.0003827,0.0004088,0.155,0.12,0.162,725.7,708.8,766.9,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.371,0.361,0.4,0.153,0.144,0.173,0.0067,0.0064,0.0077,0.909,0.833,0.94,0.04,0.037,0.041,21.76,21.71,21.82,0.939,0.929,0.941,0.979,0.972,0.98,0.919,0.903,0.923,46.67,38.04,48.55,45.69,36.97,47.58,0,0,0,0,0,0,0.791,0,0.08,0.15,0.85,0.15,46.1
-311133600000,1960,2,1959,5,21,7,0.549,0.0635,0.486,25923.9,159.9,159.9,154.3,4,4,4,908.4,871.9,941.1,803.4,766.9,105,105,105,0.0003241,0.0001111,0.0004267,0.116,0.112,0.12,803.4,766.9,836.1,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.433,0.4,0.463,0.195,0.173,0.219,0.0087,0.0077,0.0098,0.914,0.833,0.991,0.041,0.037,0.044,21.55,21.34,21.78,0.932,0.929,0.934,0.975,0.972,0.978,0.909,0.903,0.914,39.56,38.04,40.88,38.58,36.97,39.97,0,0,0,0,0,0,0.857,0,0.063,0.12,0.89,0.11,47.2
-310528800000,1960,2,1959,5,22,7,0.636,0.0759,0.56,28981.3,188.6,188.6,172.5,4,4,4,1052,971,1175,925.9,853,125.6,105,129,-0.0004762,-0.003821,0.0003462,0.12,0.108,0.131,925.9,853,1046,990,990,990,968.1,967.8,968.5,21.9,21.5,22.2,0.559,0.487,0.702,0.294,0.232,0.41,0.013,0.01,0.019,1.23,1.04,1.6,0.056,0.047,0.074,20.71,19.95,21.15,0.937,0.935,0.94,0.98,0.979,0.98,0.919,0.915,0.921,44.01,41.32,48.11,43.13,40.45,47.15,0,0,0,0,0,0,0.958,0,0.076,0.12,0.88,0.12,45.6
-309924000000,1960,3,1959,6,23,7,0.892,0.092,0.663,31048.7,193.8,193.8,184.8,4,4,4,1475,1204,1930,1323,1075,152.1,129,183,226.1,0.004559,647.3,0.103,0.0918,0.118,1096,1075,1100,990,990,990,969.4,968.5,970.9,20.6,19.1,21.5,0.849,0.744,0.926,0.475,0.448,0.48,0.023,0.021,0.025,1.86,1.7,1.94,0.09,0.079,0.1,18.74,17.18,19.75,0.936,0.93,0.94,0.98,0.98,0.98,0.917,0.911,0.921,47.15,43.09,49.43,46.2,42.23,48.44,0,0,0,0,0,0,1.03,0,0.229,0.1,0.74,0.26,34.8
-309319200000,1960,3,1959,6,24,7,1.57,0.111,0.665,25136.1,161.8,161.8,149.6,4,4,4,2598,2173,2982,2415,1990,183,183,183,1315,889.6,1699,0.0713,0.0614,0.0842,1100,1100,1100,990,990,990,972.5,971.5,973.5,17.5,16.5,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.026,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.52,14.59,16.54,0.918,0.909,0.927,0.973,0.97,0.979,0.894,0.881,0.907,38.42,35.75,41.33,37.4,34.67,40.46,0,0,0,0,0,0,0.831,0,0.905,0.071,0.42,0.58,16
-308714400000,1960,3,1959,6,25,7,2.16,0.145,0.665,20805.5,134,134,123.8,4,4,4,3569,3158,3879,3330,2919,239,239,239,2230,1819,2540,0.0673,0.0616,0.0757,1100,1100,1100,990,990,990,974.8,973.9,975.4,15.2,14.6,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.03,0.033,1.94,1.94,1.94,0.13,0.12,0.13,13.29,12.64,14.16,0.89,0.878,0.904,0.97,0.97,0.97,0.863,0.851,0.877,31.92,29.91,34.53,30.96,29.01,33.49,0,0,0,0,0,0,0.688,0,1.495,0.067,0.31,0.69,9.63
-308109600000,1960,3,1959,6,26,7,2.52,0.159,0.665,18382.4,113.6,113.6,109.4,4,4,4,4172,3974,4309,3909,3735,263,239,295,2809,2635,2914,0.0629,0.0571,0.069,1100,1100,1100,990,990,990,976,975.6,976.2,14,13.8,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.14,0.14,12.07,11.81,12.43,0.867,0.864,0.873,0.97,0.97,0.97,0.841,0.838,0.847,28.2,27.52,29.29,27.35,26.69,28.41,0,0,0,0,0,0,0.608,0,1.855,0.063,0.26,0.74,7.29
-307504800000,1960,4,1959,7,27,7,2.82,0.178,0.665,16968.2,104.8,104.8,101,4,4,4,4658,4428,4776,4363,4133,295,295,295,3263,3033,3381,0.0634,0.0618,0.0666,1100,1100,1100,990,990,990,976.9,976.5,977.1,13.1,12.9,13.5,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.035,0.037,1.94,1.94,1.94,0.15,0.14,0.15,11.17,10.96,11.59,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.03,25.53,27.01,25.25,24.76,26.2,0,0,0,0,0,0,0.561,0,2.155,0.063,0.24,0.76,6.02
-306900000000,1960,4,1959,7,28,7,2.73,0.178,0.665,17369.5,107.9,107.9,103.4,4,4,4,4513,4241,4716,4218,3946,295,295,295,3118,2846,3321,0.0655,0.0626,0.0696,1100,1100,1100,990,990,990,976.6,976.1,977,13.4,13,13.9,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.037,1.94,1.94,1.94,0.15,0.14,0.15,11.44,11.07,11.94,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.65,25.78,27.81,25.85,25.01,26.97,0,0,0,0,0,0,0.574,0,2.065,0.065,0.24,0.76,6.36
-306295200000,1960,4,1959,7,29,7,2.38,0.178,0.665,19303.5,122.3,122.3,114.9,4,4,4,3931,3635,4166,3636,3340,295,295,295,2536,2240,2771,0.0752,0.0708,0.0812,1100,1100,1100,990,990,990,975.5,974.9,976,14.5,14,15.1,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.54,12.07,13.15,0.875,0.865,0.888,0.97,0.97,0.97,0.849,0.839,0.862,29.61,28.18,31.51,28.73,27.34,30.56,0,0,0,0,0,0,0.638,0,1.715,0.075,0.28,0.72,8.11
-305690400000,1960,4,1959,7,30,7,1.98,0.181,0.665,22032.6,138,138,131.1,4,4,4,3276,3008,3529,2978,2687,298.7,295,321,1878,1587,2134,0.0916,0.0836,0.107,1100,1100,1100,990,990,990,974.1,973.5,974.7,15.9,15.3,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.92,13.38,14.53,0.9,0.892,0.908,0.97,0.97,0.97,0.873,0.865,0.881,33.8,32.18,35.57,32.79,31.21,34.5,0,0,0,0,0,0,0.729,0,1.315,0.091,0.34,0.66,11.1
-305085600000,1960,5,1959,8,31,7,1.65,0.194,0.665,24523.3,152.3,152.3,146,4,4,4,2723,2505,2949,2402,2184,321,321,321,1302,1084,1528,0.118,0.109,0.128,1100,1100,1100,990,990,990,972.8,972.3,973.4,17.2,16.6,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.21,14.67,15.74,0.915,0.909,0.921,0.971,0.97,0.974,0.889,0.882,0.897,37.57,35.98,39.1,36.49,34.9,38.08,0,0,0,0,0,0,0.811,0,0.985,0.12,0.4,0.6,14.9
-304480800000,1960,5,1959,8,32,7,1.42,0.175,0.665,26386.7,160.3,160.3,157.1,4,4,4,2343,2229,2471,2054,1953,288.9,276,321,953.9,853.2,1050,0.123,0.116,0.132,1100,1100,1100,990,990,990,971.9,971.7,972.2,18.1,17.8,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.13,15.82,16.41,0.924,0.922,0.926,0.976,0.975,0.978,0.903,0.899,0.906,40.21,39.34,40.96,39.27,38.34,40.07,0,0,0,0,0,0,0.873,0,0.755,0.12,0.47,0.53,18.6
-303876000000,1960,5,1959,8,33,7,1.26,0.167,0.665,27595.2,166.7,166.7,164.3,4,4,4,2084,1995,2197,1808,1719,276,276,276,708.2,618.5,820.8,0.133,0.126,0.138,1100,1100,1100,990,990,990,971.3,971.1,971.6,18.7,18.4,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.76,16.48,16.98,0.928,0.926,0.929,0.98,0.979,0.98,0.909,0.906,0.91,41.92,41.18,42.52,41.06,40.29,41.67,0,0,0,0,0,0,0.913,0,0.595,0.13,0.53,0.47,21.9
-303271200000,1960,5,1959,8,34,7,1.11,0.167,0.665,28957.5,175.8,175.8,172.4,4,4,4,1831,1734,1930,1555,1458,276,276,276,455.1,358.3,554.3,0.151,0.143,0.159,1100,1100,1100,990,990,990,970.6,970.2,970.9,19.4,19.1,19.8,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.51,17.18,17.82,0.931,0.93,0.933,0.98,0.98,0.98,0.913,0.911,0.914,43.97,43.09,44.84,43.09,42.23,43.94,0,0,0,0,0,0,0.958,0,0.445,0.15,0.6,0.4,26.1
-302666400000,1960,5,1959,8,35,7,0.985,0.138,0.665,30150.4,182.1,182.1,179.5,4,4,4,1629,1552,1721,1400,1342,228.9,210,276,300,242,344.5,0.14,0.127,0.165,1100,1100,1100,990,990,990,969.9,969.7,970.2,20.1,19.8,20.3,0.917,0.912,0.922,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.096,0.095,0.098,18.17,17.87,18.42,0.934,0.933,0.935,0.98,0.98,0.98,0.916,0.915,0.917,45.78,44.97,46.46,44.87,44.07,45.53,0,0,0,0,0,0,0.997,0,0.32,0.14,0.68,0.32,30.6
-302061600000,1960,6,1959,9,36,7,0.871,0.127,0.665,31318.3,190.3,190.3,186.4,4,4,4,1440,1339,1528,1230,1129,210,210,210,129.7,29.34,217.6,0.146,0.137,0.157,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.867,0.824,0.91,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.84,1.92,0.091,0.087,0.094,18.83,18.5,19.19,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.56,46.68,48.54,46.6,45.75,47.57,0,0,0,0,0,0,1.04,0,0.206,0.15,0.76,0.24,36
-301456800000,1960,6,1959,9,37,7,0.759,0.127,0.632,31143.4,191.3,191.3,185.4,4,4,4,1255,1200,1312,1045,989.8,210,210,210,0.342,-0.0004374,2.381,0.168,0.16,0.175,1045,989.8,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.73,0.65,0.812,0.409,0.342,0.48,0.019,0.016,0.023,1.62,1.42,1.83,0.076,0.066,0.087,19.68,19.29,20.05,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,47.29,45.69,48.8,46.34,44.78,47.82,0,0,0,0,0,0,1.03,0,0.127,0.17,0.83,0.17,41
-300852000000,1960,6,1959,9,38,7,0.673,0.151,0.522,26755.8,178.4,178.4,159.3,4,4,4,1113,1035,1194,863,778.3,250.3,210,257,0.0001718,-0.0002608,0.0004468,0.226,0.176,0.248,863,778.3,984,990,990,990,968.3,968,968.5,21.7,21.5,22,0.526,0.448,0.641,0.241,0.179,0.337,0.011,0.0081,0.016,1.1,0.895,1.41,0.051,0.041,0.065,20.65,20.08,21.09,0.934,0.929,0.939,0.976,0.97,0.98,0.912,0.902,0.92,40.77,37.41,45.5,39.82,36.31,44.59,0,0,0,0,0,0,0.885,0,0.151,0.22,0.78,0.22,39.8
-300247200000,1960,6,1959,9,39,7,0.584,0.148,0.436,23245.1,143.7,143.7,138.4,4,3,3.142857142857143,965.4,893,1026,721.2,666,244.1,227,257,0.000119,-0.0004914,0.0004267,0.253,0.238,0.265,721.2,666,769.2,990,990,990,967.8,967.5,968,22.2,22,22.5,0.395,0.35,0.44,0.152,0.13,0.175,0.0068,0.0058,0.0079,0.927,0.829,1.03,0.042,0.037,0.047,21.32,21.05,21.7,0.938,0.929,0.941,0.979,0.97,0.98,0.918,0.901,0.923,45.37,37.03,48.56,44.41,35.92,47.59,0,0,0,0,0,0,0.769,0,0.148,0.25,0.75,0.25,39.8
-299642400000,1960,7,1959,10,40,7,0.487,0.137,0.35,19170.4,125.2,125.2,114.1,3,3,3,805.2,745.4,863.8,578.2,518.4,227,227,227,0.0001292,-0.0003827,0.0004088,0.283,0.263,0.305,578.2,518.4,636.8,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.301,0.267,0.334,0.1,0.0774,0.121,0.0044,0.0033,0.0053,0.665,0.555,0.774,0.029,0.024,0.034,22.21,21.87,22.56,0.93,0.923,0.936,0.974,0.97,0.98,0.906,0.896,0.917,39.03,35.31,42.6,38.04,34.25,41.75,0,0,0,0,0,0,0.634,0,0.137,0.28,0.72,0.28,39.4
-299037600000,1960,7,1959,10,41,7,0.407,0.137,0.27,15252.8,100.9,100.9,90.79,3,2,2.2857142857142856,672.7,619.8,735.5,445.7,392.8,227,227,227,-0.00006404,-0.0004777,0.0003832,0.339,0.309,0.366,445.7,392.8,508.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.227,0.202,0.261,0.0594,0.0486,0.0734,0.0025,0.0021,0.0032,0.571,0.498,0.677,0.024,0.021,0.029,22.84,22.62,23.1,0.932,0.919,0.941,0.977,0.97,0.98,0.911,0.892,0.922,41.63,33.1,48.41,40.7,32.11,47.44,0,0,0,0,0,0,0.504,0,0.137,0.34,0.66,0.34,37.5
-298432800000,1960,7,1959,10,42,7,0.349,0.137,0.212,12139.3,78.45,78.45,72.26,2,2,2,577.8,548.2,606.9,350.8,321.2,227,227,227,0.00005391,-0.000463,0.0004297,0.393,0.374,0.414,350.8,321.2,379.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.188,0.177,0.198,0.0402,0.0342,0.046,0.0017,0.0014,0.0019,0.446,0.394,0.499,0.019,0.016,0.021,23.35,23.17,23.54,0.926,0.92,0.93,0.972,0.97,0.976,0.899,0.893,0.908,37.18,34.12,40.17,36.13,33.1,39.22,0,0,0,0,0,0,0.401,0,0.137,0.39,0.61,0.39,34.8
-297828000000,1960,7,1959,10,43,7,0.311,0.137,0.174,9961.12,65.06,65.06,59.29,2,2,2,514.5,490.4,542.7,287.5,263.4,227,227,227,-0.00002759,-0.0002325,0.0004295,0.442,0.418,0.463,287.5,263.4,315.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.165,0.157,0.175,0.0275,0.0227,0.0331,0.0011,0.00094,0.0014,0.34,0.302,0.385,0.014,0.012,0.016,23.75,23.57,23.89,0.913,0.908,0.919,0.97,0.97,0.97,0.886,0.88,0.892,30.56,28.01,33.54,29.65,27.17,32.53,0,0,0,0,0,0,0.329,0,0.137,0.44,0.56,0.44,32
-297223200000,1960,8,1959,11,44,7,0.283,0.111,0.172,9944.79,62.66,62.66,59.2,2,2,2,468.5,451.8,485.3,284.5,267.8,184,184,184,0.00006829,-0.0003753,0.0004141,0.393,0.379,0.407,284.5,267.8,301.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.167,0.0269,0.0236,0.0303,0.0011,0.00097,0.0012,0.331,0.306,0.358,0.014,0.013,0.015,23.96,23.86,24.06,0.913,0.909,0.916,0.97,0.97,0.97,0.885,0.882,0.889,30.51,28.72,32.3,29.6,27.86,31.33,0,0,0,0,0,0,0.329,0,0.111,0.39,0.61,0.39,35.1
-296618400000,1960,8,1959,11,45,7,0.264,0.101,0.163,9427.32,59.34,59.34,56.12,2,2,2,436.2,422.2,446.6,268.8,258.7,167.4,155,184,-0.0002769,-0.0004444,0.00002848,0.383,0.353,0.416,268.8,258.7,283.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.153,0.151,0.157,0.0238,0.0217,0.0267,0.00097,0.00089,0.0011,0.305,0.292,0.326,0.012,0.012,0.013,24.13,24.09,24.2,0.909,0.907,0.913,0.97,0.97,0.97,0.882,0.88,0.885,28.93,27.75,30.59,28.06,26.91,29.67,0,0,0,0,0,0,0.312,0,0.101,0.38,0.62,0.38,35.7
-296013600000,1960,8,1959,11,46,7,0.246,0.0962,0.15,8748.2,55.08,55.08,52.07,2,1,1.8571428571428572,406.9,394,418.2,247.7,210,159.1,155,184,-0.0001585,-0.0003228,-0.00004886,0.392,0.371,0.467,247.7,210,263.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.135,0.15,0.0195,0.012,0.0226,0.0008,0.00049,0.00092,0.307,0.263,0.459,0.012,0.011,0.019,24.26,24.17,24.36,0.91,0.902,0.937,0.971,0.97,0.98,0.884,0.874,0.918,30.14,25.96,46.66,29.3,25.18,45.73,0,0,0,0,0,0,0.289,0,0.096,0.39,0.61,0.39,35.6
-295408800000,1960,8,1959,11,47,7,0.229,0.111,0.118,7144.43,44.77,44.77,42.53,1,1,1,379.3,368.3,389.6,195.3,184.3,184,184,184,0.00005309,-0.0004815,0.0004552,0.486,0.472,0.5,195.3,184.3,205.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.13,0.126,0.133,0.00962,0.00843,0.0111,0.00039,0.00034,0.00045,0.409,0.374,0.443,0.017,0.015,0.018,24.29,24.21,24.38,0.933,0.93,0.936,0.98,0.978,0.98,0.914,0.909,0.917,43.41,40.98,45.69,42.53,40.08,44.77,0,0,0,0,0,0,0.236,0,0.111,0.48,0.52,0.48,31.2
-294804000000,1960,8,1959,11,48,7,0.209,0.0954,0.113,6880.52,45.24,45.24,40.96,1,1,1,345.3,334.4,358.7,187.5,163.3,157.7,138,184,-0.00003881,-0.0004632,0.0004471,0.456,0.402,0.53,187.5,163.3,205.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.118,0.129,0.00889,0.00633,0.0111,0.00036,0.00025,0.00045,0.384,0.313,0.439,0.015,0.013,0.018,24.49,24.44,24.55,0.93,0.922,0.936,0.976,0.97,0.98,0.909,0.895,0.918,41.93,36.26,46.16,40.96,35.18,45.24,0,0,0,0,0,0,0.228,0,0.096,0.46,0.54,0.46,32.9
-294199200000,1960,9,1959,12,49,7,0.195,0.0835,0.112,6836.65,42.41,42.41,40.69,1,1,1,323.2,313.5,330.7,185.2,175.5,138,138,138,0.0001525,-0.0001635,0.0004043,0.427,0.417,0.44,185.2,175.5,192.7,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.124,0.00852,0.00755,0.00927,0.00034,0.0003,0.00037,0.373,0.344,0.396,0.015,0.014,0.016,24.61,24.55,24.69,0.93,0.927,0.933,0.979,0.975,0.98,0.91,0.903,0.914,41.58,39.39,43.27,40.69,38.4,42.41,0,0,0,0,0,0,0.226,0,0.083,0.43,0.57,0.43,35.1
-293594400000,1960,9,1959,12,50,7,0.179,0.0835,0.0954,5761.76,37.57,37.57,34.3,1,1,1,295.8,283.2,310.1,157.8,145.2,138,138,138,-0.0001465,-0.0002406,0.0001582,0.467,0.445,0.487,157.8,145.2,172.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.112,0.108,0.117,0.00578,0.00452,0.00721,0.00023,0.00018,0.00029,0.295,0.261,0.334,0.012,0.01,0.013,24.82,24.72,24.91,0.92,0.915,0.926,0.97,0.97,0.973,0.893,0.888,0.901,35.34,32.47,38.61,34.3,31.49,37.57,0,0,0,0,0,0,0.191,0,0.0836,0.47,0.53,0.47,32.2
-292989600000,1960,9,1959,12,51,7,0.162,0.0748,0.0874,5278.27,32.21,32.21,31.42,1,1,1,268.3,263.1,283.2,144.5,138.2,123.7,118,138,0.000005294,-0.0003226,0.0001581,0.46,0.444,0.5,144.5,138.2,148,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.104,0.108,0.00445,0.00382,0.0048,0.00018,0.00015,0.00019,0.257,0.244,0.265,0.01,0.0097,0.011,24.97,24.91,24.99,0.915,0.912,0.916,0.97,0.97,0.97,0.888,0.885,0.889,32.39,30.84,33.21,31.42,29.91,32.21,0,0,0,0,0,0,0.175,0,0.0746,0.46,0.54,0.46,32.6
-292384800000,1960,9,1959,12,52,7,0.154,0.0677,0.0861,5207.15,33.52,33.52,30.99,1,1,1,254.4,250.3,263.1,142.4,132.3,112,97,118,0.0002137,-0.0003489,0.0003724,0.44,0.388,0.471,142.4,132.3,153.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0999,0.106,0.00424,0.00323,0.00533,0.00017,0.00013,0.00021,0.251,0.227,0.277,0.0099,0.009,0.011,25.03,24.99,25.07,0.914,0.91,0.919,0.97,0.97,0.97,0.887,0.882,0.891,31.95,29.58,34.55,30.99,28.7,33.52,0,0,0,0,0,0,0.172,0,0.0679,0.44,0.56,0.44,33.8
-291780000000,1960,10,1960,1,1,7,0.144,0.0587,0.0856,5193.06,33.52,33.52,30.91,1,1,1,238.6,234.6,250.3,141.6,137.6,97,97,97,0.00008319,0.0000148,0.0003724,0.407,0.388,0.413,141.6,137.6,153.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.1,0.106,0.00416,0.00376,0.00533,0.00016,0.00015,0.00021,0.248,0.238,0.277,0.0098,0.0094,0.011,25.12,25.02,25.15,0.914,0.912,0.919,0.97,0.97,0.97,0.886,0.885,0.891,31.87,30.96,34.55,30.91,30.04,33.52,0,0,0,0,0,0,0.172,0,0.0584,0.41,0.59,0.41,36.1
-291175200000,1960,10,1960,1,2,7,0.136,0.0587,0.0769,4649.44,30.04,30.04,27.68,1,1,1,224.1,216.8,234.6,127.1,119.8,97,97,97,0.00001631,-0.0004466,0.0001576,0.433,0.413,0.447,127.1,119.8,137.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0937,0.1,0.00271,0.00198,0.00376,0.00011,0.000077,0.00015,0.214,0.197,0.238,0.0084,0.0077,0.0094,25.24,25.15,25.3,0.906,0.902,0.912,0.97,0.97,0.97,0.879,0.875,0.885,28.53,26.81,30.96,27.68,26,30.04,0,0,0,0,0,0,0.154,0,0.0591,0.43,0.57,0.43,34.2
-290570400000,1960,10,1960,1,3,7,0.126,0.0587,0.067,4021.1,26,26,23.94,1,1,1,207.8,203.8,216.8,110.8,106.8,97,97,97,-0.00001062,-0.0003681,0.0001576,0.467,0.447,0.476,110.8,106.8,119.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0891,0.0937,0.00108,0.000681,0.00198,0.000042,0.000027,0.000077,0.179,0.171,0.197,0.007,0.0067,0.0077,25.37,25.3,25.41,0.895,0.891,0.902,0.97,0.97,0.97,0.868,0.865,0.875,24.68,23.72,26.81,23.94,23.01,26,0,0,0,0,0,0,0.133,0,0.059,0.47,0.53,0.47,31.9
-289965600000,1960,10,1960,1,4,7,0.123,0.0587,0.0646,3866.15,23.03,23.03,23.01,1,1,1,203.8,203.8,203.9,106.8,106.8,97,97,97,0.00002645,-0.000005349,0.0002172,0.476,0.476,0.476,106.8,106.8,106.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0891,0.0891,0.000682,0.000681,0.00069,0.000027,0.000027,0.000027,0.171,0.171,0.171,0.0067,0.0067,0.0067,25.41,25.41,25.41,0.891,0.891,0.891,0.97,0.97,0.97,0.865,0.865,0.865,23.72,23.72,23.74,23.01,23.01,23.03,0,0,0,0,0,0,0.128,0,0.0584,0.48,0.53,0.47,31.4
-289360800000,1960,10,1960,1,5,7,0.14,0.0566,0.0838,5087.74,30.96,30.96,30.28,1,1,1,232.2,220.7,234.6,138.6,123.7,93.57,93,97,0.00004304,0.0000148,0.0001688,0.403,0.396,0.439,138.6,123.7,141.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0951,0.101,0.00386,0.00237,0.00416,0.00015,0.000093,0.00016,0.24,0.206,0.247,0.0095,0.0081,0.0097,25.17,25.15,25.27,0.912,0.905,0.914,0.97,0.97,0.97,0.885,0.878,0.886,31.22,27.77,31.92,30.28,26.93,30.96,0,0,0,0,0,0,0.168,0,0.0562,0.4,0.6,0.4,36.3
-288756000000,1960,11,1960,2,6,7,0.153,0.0562,0.0966,5895.93,41.84,41.84,35.09,1,1,1,252.8,234.6,281.5,159.8,141.6,93,93,93,-0.0000141,-0.0003489,0.0003724,0.369,0.33,0.396,159.8,141.6,188.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.101,0.118,0.00598,0.00416,0.00885,0.00024,0.00016,0.00035,0.296,0.247,0.378,0.012,0.0097,0.015,25,24.8,25.15,0.921,0.914,0.932,0.972,0.97,0.98,0.895,0.886,0.913,36.09,31.92,42.69,35.09,30.96,41.84,0,0,0,0,0,0,0.195,0,0.0564,0.37,0.63,0.37,38.5
-288151200000,1960,11,1960,2,7,7,0.181,0.0562,0.124,7671.29,48.16,48.16,45.66,1,1,1,298.7,283.2,310.1,205.7,190.2,93,93,93,-0.0001673,-0.0002406,0.0001582,0.311,0.3,0.328,205.7,190.2,217.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.118,0.128,0.0114,0.00902,0.0134,0.00045,0.00036,0.00054,0.435,0.383,0.474,0.017,0.015,0.019,24.67,24.58,24.78,0.936,0.932,0.939,0.98,0.98,0.98,0.918,0.913,0.92,46.59,43.09,49.14,45.66,42.23,48.16,0,0,0,0,0,0,0.254,0,0.057,0.31,0.69,0.31,42.4
-287546400000,1960,11,1960,2,8,7,0.203,0.0641,0.139,8119.31,50.14,50.14,48.33,2,2,2,335.5,324.1,343.7,229.5,218.1,106,106,106,0.0002818,-0.00006598,0.0004043,0.316,0.308,0.327,229.5,218.1,237.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.13,0.137,0.0159,0.0136,0.0175,0.00064,0.00054,0.0007,0.243,0.228,0.255,0.0098,0.0091,0.01,24.68,24.63,24.75,0.897,0.892,0.9,0.97,0.97,0.97,0.87,0.866,0.873,24.91,23.62,25.85,24.16,22.91,25.07,0,0,0,0,0,0,0.268,0,0.064,0.32,0.68,0.32,40
-286941600000,1960,11,1960,2,9,7,0.221,0.0683,0.152,8927.86,54.55,54.55,53.14,2,2,2,364.6,364,368.3,251.8,246,112.9,106,118,-0.00007853,-0.00008301,-0.00005164,0.309,0.291,0.324,251.8,246,258,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.143,0.141,0.144,0.0204,0.0192,0.0216,0.00082,0.00077,0.00087,0.275,0.268,0.284,0.011,0.011,0.011,24.5,24.48,24.51,0.906,0.904,0.907,0.97,0.97,0.97,0.878,0.877,0.88,27.39,26.73,28.12,26.57,25.92,27.28,0,0,0,0,0,0,0.295,0,0.069,0.31,0.69,0.31,40.4
-286336800000,1960,12,1960,3,10,7,0.23,0.0702,0.16,9393,59.46,59.46,55.91,2,2,2,381,375.1,385.2,265,257.1,116,104,118,0.00004552,-0.0004815,0.0001753,0.304,0.27,0.315,265,257.1,281.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.148,0.145,0.151,0.023,0.0214,0.0262,0.00093,0.00087,0.0011,0.295,0.284,0.318,0.012,0.011,0.013,24.4,24.36,24.44,0.909,0.907,0.913,0.97,0.97,0.97,0.882,0.88,0.885,28.82,27.94,30.65,27.96,27.1,29.73,0,0,0,0,0,0,0.311,0,0.07,0.31,0.7,0.3,40.8
-285732000000,1960,12,1960,3,11,7,0.233,0.0629,0.17,9988.67,59.46,59.46,59.46,2,2,2,385.2,385.2,385.2,281.2,281.2,104,104,104,0.0001753,0.0001753,0.0001753,0.27,0.27,0.27,281.2,281.2,281.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.151,0.151,0.151,0.0262,0.0262,0.0262,0.0011,0.0011,0.0011,0.318,0.318,0.318,0.013,0.013,0.013,24.36,24.36,24.36,0.913,0.913,0.913,0.97,0.97,0.97,0.885,0.885,0.885,30.65,30.65,30.65,29.73,29.73,29.73,0,0,0,0,0,0,0.33,0,0.063,0.27,0.73,0.27,42.9
-285127200000,1960,12,1960,3,12,7,0.246,0.0629,0.183,10735.6,68.22,68.22,63.9,2,2,2,406.4,389.6,427.1,302.4,285.6,104,104,104,-0.000129,-0.0004444,0.0004552,0.256,0.243,0.267,302.4,285.6,323.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.153,0.166,0.0305,0.0271,0.0346,0.0012,0.0011,0.0014,0.351,0.324,0.385,0.014,0.013,0.016,24.22,24.09,24.33,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.893,32.94,31.12,35.16,31.95,30.19,34.11,0,0,0,0,0,0,0.355,0,0.063,0.26,0.74,0.26,43.6
-284522400000,1960,12,1960,3,13,7,0.271,0.0643,0.207,12143.5,75.48,75.48,72.28,2,2,2,448.8,427.1,469.1,342.6,323.1,106.3,104,120,-0.00004829,-0.0004444,0.0004141,0.237,0.226,0.256,342.6,323.1,357.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.166,0.178,0.0385,0.0346,0.0414,0.0016,0.0014,0.0017,0.42,0.385,0.445,0.017,0.016,0.018,23.96,23.86,24.09,0.925,0.921,0.927,0.971,0.97,0.973,0.898,0.893,0.903,37.21,35.16,38.77,36.14,34.11,37.74,0,0,0,0,0,0,0.402,0,0.064,0.24,0.76,0.24,44.8
-283917600000,1961,1,1960,4,14,7,0.298,0.0726,0.225,13206.6,83.55,83.55,78.61,2,2,2,492.5,469.1,515.4,372.5,349.1,120,120,120,0.00001567,-0.0004089,0.0004295,0.244,0.233,0.256,372.5,349.1,395.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.177,0.193,0.0445,0.0398,0.0491,0.0018,0.0016,0.002,0.475,0.432,0.519,0.02,0.018,0.022,23.71,23.56,23.86,0.93,0.926,0.933,0.976,0.971,0.98,0.908,0.899,0.914,40.26,37.81,42.63,39.31,36.72,41.78,0,0,0,0,0,0,0.437,0,0.073,0.24,0.76,0.24,44.3
-283312800000,1961,1,1960,4,15,7,0.352,0.0726,0.279,15972,99.89,99.89,95.07,3,2,2.5714285714285716,581.6,542.7,612.2,461.6,422.7,120,120,120,0.0001579,-0.0002228,0.0004297,0.206,0.196,0.221,461.6,422.7,492.2,990,990,990,966.2,966,966.3,23.8,23.7,24,0.219,0.203,0.235,0.0623,0.0545,0.0684,0.0026,0.0023,0.0029,0.532,0.458,0.644,0.022,0.019,0.027,23.25,23.16,23.38,0.928,0.918,0.94,0.974,0.97,0.98,0.904,0.891,0.922,39.31,32.74,48.73,38.33,31.76,47.75,0,0,0,0,0,0,0.528,0,0.073,0.21,0.79,0.21,45.4
-282708000000,1961,1,1960,4,16,7,0.393,0.0726,0.321,18011.8,118,118,107.2,3,3,3,650.1,599.5,704.7,530.1,479.5,120,120,120,-0.00006484,-0.0004777,0.0002747,0.185,0.17,0.2,530.1,479.5,584.7,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.257,0.228,0.288,0.0826,0.0659,0.104,0.0035,0.0028,0.0045,0.561,0.475,0.66,0.024,0.02,0.028,22.94,22.62,23.23,0.926,0.92,0.931,0.972,0.97,0.977,0.899,0.892,0.909,36.78,33.48,40.26,35.74,32.48,39.32,0,0,0,0,0,0,0.596,0,0.072,0.18,0.82,0.18,45.8
-282103200000,1961,1,1960,4,17,7,0.452,0.0726,0.379,21167.2,129.9,129.9,126,3,3,3,747.3,704.7,768.4,627.3,584.7,120,120,120,-0.00002087,-0.0004115,0.0001941,0.161,0.156,0.17,627.3,584.7,648.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.312,0.288,0.324,0.118,0.104,0.125,0.0051,0.0045,0.0054,0.74,0.66,0.779,0.032,0.028,0.034,22.37,22.25,22.62,0.935,0.931,0.937,0.979,0.977,0.98,0.916,0.909,0.918,42.89,40.26,44.18,42,39.32,43.29,0,0,0,0,0,0,0.7,0,0.073,0.16,0.84,0.16,46.8
-281498400000,1961,1,1960,4,18,7,0.489,0.0799,0.409,22587.9,136.7,136.7,134.5,3,3,3,808.6,797.9,827.5,676.5,660.9,132.1,120,137,0.0001545,-0.0003224,0.0004527,0.163,0.15,0.172,676.5,660.9,690.5,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.342,0.333,0.35,0.133,0.128,0.137,0.0058,0.0056,0.006,0.834,0.805,0.862,0.036,0.035,0.038,22.03,21.93,22.1,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,45.73,44.78,46.5,44.82,43.88,45.57,0,0,0,0,0,0,0.747,0,0.08,0.16,0.84,0.16,46.2
-280893600000,1961,2,1960,5,19,7,0.519,0.0829,0.437,23841.4,142.7,142.7,141.9,3,3,3,858.8,858,863.8,721.8,721,137,137,137,-0.0001057,-0.0003827,-0.00005951,0.16,0.159,0.16,721.8,721,726.8,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.368,0.367,0.371,0.151,0.15,0.153,0.0067,0.0066,0.0068,0.928,0.927,0.94,0.041,0.041,0.041,21.74,21.71,21.74,0.941,0.941,0.941,0.98,0.98,0.98,0.922,0.922,0.923,48.27,48.22,48.55,47.3,47.26,47.58,0,0,0,0,0,0,0.788,0,0.082,0.16,0.84,0.16,45.9
-280288800000,1961,2,1960,5,20,7,0.547,0.0829,0.464,24774.5,149.6,149.6,147.5,4,3,3.857142857142857,905,871.9,919.2,768,734.9,137,137,137,0.00028,0.0001111,0.0004267,0.151,0.149,0.157,768,734.9,782.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.408,0.378,0.421,0.174,0.157,0.181,0.0077,0.007,0.0081,0.87,0.818,0.96,0.039,0.036,0.042,21.61,21.55,21.71,0.931,0.928,0.942,0.973,0.97,0.98,0.906,0.9,0.923,39.64,37.34,48.99,38.58,36.23,48.01,0,0,0,0,0,0,0.819,0,0.083,0.15,0.85,0.15,45.3
-279684000000,1961,2,1960,5,21,7,0.589,0.0829,0.506,26640.2,168.6,168.6,158.6,4,4,4,973.2,919.2,1035,836.2,782.2,137,137,137,0.0001279,-0.0003021,0.0004122,0.141,0.132,0.149,836.2,782.2,898.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.471,0.421,0.528,0.221,0.181,0.269,0.0099,0.0081,0.012,1,0.873,1.15,0.045,0.039,0.052,21.21,20.84,21.55,0.934,0.93,0.937,0.977,0.973,0.98,0.912,0.905,0.918,40.58,38.44,43,39.64,37.39,42.14,0,0,0,0,0,0,0.881,0,0.083,0.14,0.86,0.14,45.2
-279079200000,1961,2,1960,5,22,7,0.709,0.103,0.607,30524.7,191.7,191.7,181.7,4,4,4,1173,1055,1276,1003,918.1,169.9,137,183,0.001654,-0.0003981,0.00377,0.145,0.119,0.158,1003,918.1,1093,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.654,0.546,0.786,0.363,0.284,0.471,0.017,0.013,0.022,1.46,1.2,1.78,0.068,0.055,0.084,20.09,19.45,20.72,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,46.35,43.74,48.9,45.42,42.87,47.92,0,0,0,0,0,0,1.01,0,0.102,0.15,0.86,0.14,43.1
-278474400000,1961,3,1960,6,23,7,0.889,0.111,0.665,31141,191.3,191.3,185.4,4,4,4,1470,1312,1652,1287,1129,183,183,183,187.4,29.38,368.7,0.125,0.111,0.139,1100,1100,1100,990,990,990,969.4,968.9,970,20.6,20,21.1,0.868,0.809,0.914,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.82,1.93,0.091,0.086,0.096,18.73,18.1,19.29,0.936,0.934,0.938,0.98,0.98,0.98,0.917,0.916,0.919,47.29,45.6,48.81,46.34,44.68,47.83,0,0,0,0,0,0,1.03,0,0.224,0.12,0.75,0.25,35
-277869600000,1961,3,1960,6,24,7,1.34,0.111,0.665,27046.6,175.8,175.8,161,4,4,4,2210,1734,2659,2027,1551,183,183,183,927.4,451.3,1376,0.0845,0.0688,0.106,1100,1100,1100,990,990,990,971.6,970.2,972.7,18.4,17.3,19.8,0.925,0.921,0.926,0.48,0.48,0.48,0.026,0.024,0.028,1.94,1.94,1.94,0.11,0.098,0.11,16.49,15.37,17.82,0.926,0.917,0.933,0.977,0.972,0.98,0.904,0.891,0.914,41.18,38.01,44.85,40.25,36.93,43.95,0,0,0,0,0,0,0.894,0,0.675,0.083,0.5,0.5,20.2
-277264800000,1961,3,1960,6,25,7,2.18,0.111,0.665,20722.4,143.3,143.3,123.3,4,4,4,3600,2814,4309,3417,2631,183,183,183,2317,1531,3026,0.0518,0.0425,0.065,1100,1100,1100,990,990,990,974.8,973.1,976.2,15.2,13.8,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.028,0.035,1.94,1.94,1.94,0.13,0.11,0.14,13.26,11.81,14.99,0.888,0.864,0.913,0.97,0.97,0.97,0.861,0.838,0.886,31.79,27.52,36.92,30.84,26.69,35.82,0,0,0,0,0,0,0.685,0,1.515,0.051,0.31,0.69,9.51
-276660000000,1961,3,1960,6,26,7,3.12,0.13,0.665,11522.6,101.3,101.3,68.59,4,4,4,5155,4640,5661,4940,4457,215,183,295,3840,3357,4266,0.0414,0.0344,0.0536,1100,1100,1100,990.02,990,990.06,977.7,976.9,978.5,12.3,11.5,13.1,0.917,0.904,0.926,0.48,0.48,0.48,0.039,0.037,0.042,1.93,1.92,1.94,0.16,0.15,0.17,10.37,9.614,11.21,0.617,0,0.864,0.693,0,0.97,0.598,0,0.838,17.68,0,26.11,17.15,0,25.32,0,0,2,0,0,0.286,0.381,0.286,2.455,0.042,0.21,0.79,3.69
-276055200000,1961,4,1960,7,27,7,3.54,0.178,0.665,0,0,0,0,4,4,4,5860,5763,5987,5565,5468,295,295,295,4465,4368,4592,0.0503,0.0493,0.0512,1100,1100,1100,990.08,990.07,990.09,978.8,978.7,979,11.2,11.1,11.4,0.898,0.894,0.901,0.48,0.48,0.48,0.043,0.042,0.043,1.91,1.91,1.92,0.17,0.17,0.17,9.329,9.149,9.467,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.875,0.05,0.19,0.81,0
-275450400000,1961,4,1960,7,28,7,3.65,0.214,0.665,0,0,0,0,4,4,4,6036,5987,6098,5682,5623,354.1,295,364,4582,4523,4634,0.0587,0.0493,0.0608,1100,1100,1100,990.09,990.09,990.1,979.1,979,979.2,11,10.9,11.1,0.892,0.891,0.894,0.48,0.48,0.48,0.044,0.043,0.044,1.91,1.91,1.91,0.17,0.17,0.17,9.091,9.019,9.149,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.985,0.059,0.18,0.82,0
-274845600000,1961,4,1960,7,29,7,3.5,0.22,0.665,0,0,0,0,4,4,4,5793,5613,5987,5429,5249,364,364,364,4329,4149,4523,0.0629,0.0608,0.0648,1100,1100,1100,990.07,990.06,990.09,978.7,978.5,979,11.3,11.1,11.6,0.9,0.894,0.905,0.48,0.48,0.48,0.042,0.041,0.043,1.91,1.91,1.92,0.17,0.17,0.17,9.425,9.149,9.682,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.835,0.063,0.19,0.81,0
-274240800000,1961,4,1960,7,30,7,3.11,0.22,0.665,13616.3,98.75,98.75,81.05,4,4,4,5137,4794,5489,4773,4430,364,364,364,3673,3330,4025,0.071,0.0663,0.0759,1100,1100,1100,990.02,990,990.05,977.7,977.1,978.3,12.3,11.8,12.9,0.919,0.909,0.926,0.48,0.48,0.48,0.039,0.037,0.041,1.93,1.92,1.94,0.16,0.15,0.16,10.38,9.86,10.93,0.74,0,0.864,0.831,0,0.97,0.718,0,0.838,20.89,0,25.45,20.26,0,24.69,0,0,1,0,0,0.143,0.45,0.143,2.445,0.071,0.21,0.79,4.38
-273636000000,1961,5,1960,8,31,7,2.6,0.206,0.665,18034.1,113.6,113.6,107.3,4,4,4,4292,3974,4640,3952,3634,340,340,340,2852,2534,3200,0.0794,0.0733,0.0856,1100,1100,1100,990,990,990,976.2,975.6,976.9,13.8,13.1,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.033,0.037,1.94,1.94,1.94,0.14,0.14,0.15,11.85,11.21,12.43,0.866,0.864,0.873,0.97,0.97,0.97,0.84,0.838,0.847,27.67,26.11,29.29,26.84,25.32,28.41,0,0,0,0,0,0,0.596,0,1.935,0.079,0.26,0.74,6.94
-273031200000,1961,5,1960,8,32,7,2.23,0.206,0.665,20327.3,126.1,126.1,121,4,4,4,3683,3479,3909,3343,3139,340,340,340,2243,2039,2469,0.0925,0.087,0.0977,1100,1100,1100,990,990,990,975,974.6,975.5,15,14.5,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.05,12.57,13.48,0.886,0.876,0.894,0.97,0.97,0.97,0.859,0.85,0.867,31.18,29.71,32.5,30.25,28.82,31.52,0,0,0,0,0,0,0.672,0,1.565,0.092,0.3,0.7,9.12
-272426400000,1961,5,1960,8,33,7,1.95,0.204,0.665,22232.4,137.7,137.7,132.3,4,4,4,3227,3020,3405,2890,2699,337.3,321,340,1790,1599,1965,0.105,0.0999,0.108,1100,1100,1100,990,990,990,974,973.6,974.4,16,15.6,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.02,13.64,14.5,0.902,0.896,0.908,0.97,0.97,0.97,0.875,0.869,0.88,34.11,32.97,35.48,33.08,31.98,34.42,0,0,0,0,0,0,0.735,0,1.285,0.1,0.34,0.66,11.4
-271821600000,1961,5,1960,8,34,7,1.68,0.194,0.665,24248.6,149.3,149.3,144.3,4,4,4,2779,2608,2949,2458,2287,321,321,321,1358,1187,1528,0.116,0.109,0.123,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.08,14.67,15.49,0.914,0.909,0.918,0.971,0.97,0.973,0.887,0.882,0.893,37.17,35.98,38.37,36.08,34.9,37.31,0,0,0,0,0,0,0.802,0,1.015,0.12,0.4,0.6,14.4
-271216800000,1961,5,1960,8,35,7,1.44,0.172,0.665,26168,159.7,159.7,155.8,4,4,4,2388,2248,2529,2103,1991,284.4,257,321,1003,890.7,1108,0.119,0.107,0.132,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.02,15.68,16.36,0.923,0.92,0.926,0.976,0.974,0.978,0.901,0.896,0.905,39.9,38.93,40.84,38.94,37.9,39.94,0,0,0,0,0,0,0.865,0,0.775,0.12,0.46,0.54,18.2
-270612000000,1961,6,1960,9,36,7,1.27,0.155,0.665,27520.1,166.7,166.7,163.8,4,4,4,2101,1995,2197,1844,1738,257,257,257,743.5,637.5,839.8,0.122,0.117,0.129,1100,1100,1100,990,990,990,971.3,971.1,971.6,18.7,18.4,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.72,16.48,16.98,0.927,0.926,0.929,0.979,0.979,0.98,0.908,0.906,0.91,41.81,41.18,42.52,40.95,40.29,41.67,0,0,0,0,0,0,0.91,0,0.605,0.12,0.52,0.48,21.7
-270007200000,1961,6,1960,9,37,7,1.09,0.155,0.665,29107.1,178.3,178.3,173.3,4,4,4,1806,1661,1930,1549,1404,257,257,257,448.6,303.6,573.3,0.143,0.133,0.155,1100,1100,1100,990,990,990,970.5,970,970.9,19.5,19.1,20,0.926,0.922,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.097,0.1,17.59,17.18,18.06,0.932,0.93,0.934,0.98,0.98,0.98,0.913,0.911,0.915,44.2,43.09,45.5,43.31,42.23,44.59,0,0,0,0,0,0,0.963,0,0.425,0.14,0.61,0.39,26.7
-269402400000,1961,6,1960,9,38,7,0.954,0.155,0.665,30460.9,184.5,184.5,181.3,4,4,4,1577,1492,1634,1320,1235,257,257,257,219.7,135,276.7,0.163,0.157,0.172,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.91,0.884,0.92,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.9,1.93,0.095,0.092,0.096,18.34,18.15,18.64,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.25,45.73,47.06,45.33,44.82,46.12,0,0,0,0,0,0,1.01,0,0.289,0.16,0.7,0.3,31.9
-268797600000,1961,6,1960,9,39,7,0.807,0.155,0.638,30910.9,188.8,188.8,184,4,4,4,1335,1250,1445,1078,993.7,256.7,256,257,22.72,-0.004452,88.29,0.193,0.178,0.205,1055,993.7,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.771,0.672,0.865,0.422,0.345,0.48,0.02,0.016,0.023,1.69,1.45,1.88,0.08,0.068,0.091,19.36,18.81,19.86,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.94,45.43,48.16,46,44.52,47.2,0,0,0,0,0,0,1.02,0,0.169,0.19,0.79,0.21,38.3
-268192800000,1961,7,1960,10,40,7,0.705,0.155,0.55,27954.2,176.2,176.2,166.4,4,4,4,1165,1091,1235,909.5,835.3,256,256,256,0.00002282,-0.0004411,0.0004834,0.22,0.207,0.235,909.5,835.3,978.6,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.571,0.5,0.65,0.278,0.218,0.333,0.013,0.01,0.016,1.22,1.03,1.41,0.056,0.047,0.066,20.36,19.96,20.79,0.936,0.933,0.939,0.979,0.975,0.98,0.917,0.91,0.92,42.49,39.74,44.95,41.6,38.76,44.05,0,0,0,0,0,0,0.924,0,0.155,0.22,0.78,0.22,39.7
