datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-142999200000,1965,6,1964,9,38,7,0.46,0.0974,0.363,20115,130.2,130.2,119.7,3,3,3,760.6,704.7,817.2,599.6,543.7,161,161,161,0.00004912,-0.0003224,0.0002226,0.212,0.197,0.228,599.6,543.7,656.2,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.304,0.272,0.336,0.108,0.0875,0.127,0.0047,0.0038,0.0056,0.696,0.592,0.801,0.03,0.025,0.035,22.36,22.03,22.69,0.932,0.927,0.937,0.977,0.97,0.98,0.911,0.899,0.918,40.85,37.37,44.29,39.91,36.27,43.4,0,0,0,0,0,0,0.665,0,0.097,0.21,0.79,0.21,43.7
-142394400000,1965,6,1964,9,39,7,0.399,0.106,0.293,16592,107.6,107.6,98.76,3,2,2.4285714285714284,659.7,629.7,698.6,484.4,443.7,175.3,161,186,-0.0001587,-0.0004899,0.0004688,0.267,0.23,0.295,484.4,443.7,537.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.24,0.218,0.268,0.069,0.0587,0.0851,0.0029,0.0025,0.0036,0.61,0.537,0.674,0.026,0.023,0.029,22.85,22.72,22.96,0.933,0.923,0.941,0.976,0.97,0.98,0.911,0.896,0.922,42.88,35.42,48.91,41.86,34.36,47.93,0,0,0,0,0,0,0.549,0,0.106,0.27,0.73,0.27,41.6
-141789600000,1965,7,1964,10,40,7,0.355,0.112,0.242,14006.5,89.99,89.99,83.37,2,2,2,586.6,561.5,619.8,400.6,375.5,186,186,186,0.00002353,-0.000463,0.0004297,0.317,0.3,0.331,400.6,375.5,433.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.201,0.192,0.213,0.0501,0.0451,0.0568,0.0021,0.0019,0.0024,0.536,0.487,0.603,0.023,0.02,0.026,23.23,23.02,23.39,0.933,0.93,0.938,0.979,0.976,0.98,0.914,0.908,0.919,42.59,40.04,45.91,41.69,39.09,44.99,0,0,0,0,0,0,0.463,0,0.113,0.32,0.68,0.32,39.5
-141184800000,1965,7,1964,10,41,7,0.32,0.112,0.207,11941.3,76.69,76.69,71.08,2,2,2,528.3,507,554.6,342.3,321,186,186,186,-0.0001729,-0.0004793,-0.00005188,0.352,0.335,0.367,342.3,321,368.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.19,0.0385,0.0342,0.0437,0.0016,0.0014,0.0018,0.427,0.39,0.474,0.018,0.016,0.02,23.6,23.43,23.73,0.924,0.92,0.929,0.971,0.97,0.975,0.897,0.893,0.905,36.6,34.38,39.34,35.54,33.34,38.34,0,0,0,0,0,0,0.395,0,0.113,0.35,0.65,0.35,37.3
-140580000000,1965,7,1964,10,42,7,0.295,0.112,0.182,10514.2,65.82,65.82,62.58,2,2,2,487,474.7,502.8,301,288.7,186,186,186,-0.00001728,-0.0003753,0.0004295,0.382,0.37,0.392,301,288.7,316.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.162,0.172,0.0302,0.0277,0.0334,0.0012,0.0011,0.0014,0.357,0.337,0.383,0.015,0.014,0.016,23.85,23.75,23.93,0.916,0.914,0.92,0.97,0.97,0.97,0.889,0.886,0.892,32.26,30.95,33.93,31.29,30.02,32.91,0,0,0,0,0,0,0.348,0,0.113,0.38,0.62,0.38,35.6
-139975200000,1965,7,1964,10,43,7,0.277,0.11,0.167,9650.17,60.21,60.21,57.44,2,2,2,457.5,442.7,474.7,275.9,260.6,181.6,155,186,-0.00005915,-0.0004154,0.0004141,0.397,0.35,0.417,275.9,260.6,288.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.152,0.162,0.0252,0.0221,0.0277,0.001,0.00091,0.0011,0.317,0.294,0.337,0.013,0.012,0.014,24.02,23.93,24.1,0.911,0.907,0.914,0.97,0.97,0.97,0.884,0.88,0.886,29.61,27.94,31.04,28.72,27.1,30.11,0,0,0,0,0,0,0.319,0,0.11,0.4,0.6,0.4,34.8
-139370400000,1965,8,1964,11,44,7,0.26,0.0937,0.167,9693.35,59.34,59.34,57.7,2,2,2,430.7,422.2,438.5,275.7,267.2,155,155,155,-0.0003088,-0.0004444,0.00002848,0.36,0.353,0.367,275.7,267.2,283.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.154,0.151,0.157,0.0251,0.0234,0.0267,0.001,0.00096,0.0011,0.314,0.301,0.326,0.013,0.012,0.013,24.15,24.1,24.2,0.911,0.909,0.913,0.97,0.97,0.97,0.884,0.882,0.885,29.74,28.82,30.59,28.85,27.96,29.67,0,0,0,0,0,0,0.321,0,0.093,0.36,0.64,0.36,37.3
-138765600000,1965,8,1964,11,45,7,0.245,0.0937,0.152,8801.57,55.08,55.08,52.39,2,2,2,405.5,396.1,418.2,250.5,241.1,155,155,155,-0.0001343,-0.0003079,-0.00004886,0.382,0.371,0.391,250.5,241.1,263.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.142,0.15,0.0201,0.0182,0.0226,0.00082,0.00074,0.00092,0.277,0.263,0.295,0.011,0.011,0.012,24.3,24.22,24.36,0.905,0.902,0.908,0.97,0.97,0.97,0.878,0.874,0.881,27.01,25.96,28.39,26.2,25.18,27.54,0,0,0,0,0,0,0.291,0,0.093,0.38,0.62,0.38,35.9
-138160800000,1965,8,1964,11,46,7,0.234,0.0937,0.14,8130.7,49.91,49.91,48.4,2,2,2,387.1,379,394,232.1,224,155,155,155,-0.00003484,-0.0004815,0.0004552,0.4,0.393,0.409,232.1,224,239,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.136,0.141,0.0164,0.0148,0.0178,0.00067,0.0006,0.00072,0.251,0.24,0.26,0.01,0.0097,0.011,24.41,24.37,24.47,0.898,0.895,0.901,0.97,0.97,0.97,0.871,0.868,0.874,24.95,24.04,25.73,24.2,23.32,24.95,0,0,0,0,0,0,0.269,0,0.094,0.4,0.6,0.4,34.7
-137556000000,1965,8,1964,11,47,7,0.221,0.0937,0.127,7722.96,48.17,48.17,45.97,1,1,1,364.8,358.7,375.1,209.8,203.7,155,155,155,-0.00001689,-0.00008301,0.0001984,0.425,0.413,0.432,209.8,203.7,220.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.129,0.135,0.012,0.0107,0.014,0.00048,0.00043,0.00057,0.455,0.433,0.491,0.018,0.017,0.02,24.32,24.23,24.37,0.937,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,46.91,45.55,49.15,45.97,44.64,48.17,0,0,0,0,0,0,0.255,0,0.094,0.42,0.57,0.43,34.9
-136951200000,1965,8,1964,11,48,7,0.207,0.0864,0.121,7385.09,45.24,45.24,43.96,1,1,1,342.9,337.2,351.7,200,192.3,142.9,138,155,-0.000108,-0.0004207,0.0003062,0.416,0.402,0.446,200,192.3,205.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.125,0.129,0.0102,0.00923,0.0111,0.00041,0.00037,0.00045,0.421,0.396,0.439,0.017,0.016,0.018,24.47,24.43,24.5,0.935,0.932,0.936,0.98,0.98,0.98,0.916,0.914,0.918,44.86,43.03,46.16,43.96,42.17,45.24,0,0,0,0,0,0,0.244,0,0.086,0.42,0.58,0.42,35.7
-136346400000,1965,9,1964,12,49,7,0.2,0.0835,0.117,7128.09,43.82,43.82,42.43,1,1,1,330.8,324.1,337.2,192.8,186.1,138,138,138,-0.00002683,-0.0004632,0.0004043,0.417,0.409,0.426,192.8,186.1,199.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.122,0.127,0.00928,0.00861,0.00992,0.00037,0.00034,0.0004,0.397,0.376,0.417,0.016,0.015,0.017,24.55,24.5,24.6,0.933,0.931,0.934,0.98,0.98,0.98,0.914,0.912,0.916,43.3,41.78,44.72,42.43,40.94,43.82,0,0,0,0,0,0,0.236,0,0.083,0.42,0.58,0.42,35.6
-135741600000,1965,9,1964,12,50,7,0.191,0.0835,0.108,6558.33,40.94,40.94,39.04,1,1,1,316.2,310.1,324.1,178.2,172.1,138,138,138,0.0001164,-0.0001635,0.0004043,0.437,0.426,0.445,178.2,172.1,186.1,990,990,990,965,965,965,25,25,25,0.119,0.117,0.122,0.00782,0.00721,0.00861,0.00031,0.00029,0.00034,0.352,0.334,0.376,0.014,0.013,0.015,24.67,24.6,24.72,0.928,0.926,0.931,0.976,0.973,0.98,0.906,0.901,0.912,39.99,38.61,41.78,39.04,37.57,40.94,0,0,0,0,0,0,0.217,0,0.083,0.44,0.57,0.43,34.3
-135136800000,1965,9,1964,12,51,7,0.183,0.0835,0.0997,6030.57,37.57,37.57,35.9,1,1,1,302.8,290,310.1,164.8,152,138,138,138,0.00004045,-0.0001973,0.0001582,0.456,0.445,0.476,164.8,152,172.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.11,0.117,0.00648,0.0052,0.00721,0.00026,0.00021,0.00029,0.314,0.279,0.334,0.013,0.011,0.013,24.77,24.72,24.86,0.923,0.918,0.926,0.971,0.97,0.973,0.897,0.89,0.901,36.95,34.02,38.61,35.9,33,37.57,0,0,0,0,0,0,0.199,0,0.0833,0.46,0.54,0.46,33
-134532000000,1965,9,1964,12,52,7,0.173,0.0762,0.0964,5841.77,38.06,38.06,34.77,1,1,1,285.4,276.2,290,159.4,149.1,126,110,138,-0.0001288,-0.0002016,-0.00001102,0.441,0.388,0.481,159.4,149.1,173.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.109,0.115,0.00594,0.00491,0.00732,0.00024,0.0002,0.00029,0.298,0.271,0.334,0.012,0.011,0.013,24.86,24.83,24.88,0.921,0.917,0.926,0.971,0.97,0.974,0.894,0.889,0.902,35.8,33.36,39.07,34.77,32.36,38.06,0,0,0,0,0,0,0.193,0,0.0766,0.44,0.56,0.44,33.8
-133927200000,1965,10,1965,1,1,7,0.164,0.0665,0.0972,5900.87,35.68,35.68,35.12,1,1,1,270.8,263.1,273.3,160.8,153.1,110,110,110,0.0003058,-0.0003226,0.000461,0.406,0.402,0.418,160.8,153.1,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.111,0.00608,0.00531,0.00633,0.00024,0.00021,0.00025,0.299,0.279,0.306,0.012,0.011,0.012,24.92,24.9,24.97,0.922,0.919,0.923,0.97,0.97,0.97,0.894,0.891,0.895,36.21,34.44,36.79,35.12,33.41,35.68,0,0,0,0,0,0,0.195,0,0.0668,0.41,0.59,0.41,36
-133322400000,1965,10,1965,1,2,7,0.161,0.0665,0.0941,5707.21,34.7,34.7,33.97,1,1,1,265.6,261.9,268.9,155.6,151.9,110,110,110,0.00005417,-0.0003226,0.0001973,0.414,0.409,0.42,155.6,151.9,158.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.11,0.00556,0.00519,0.00589,0.00022,0.00021,0.00023,0.286,0.276,0.294,0.011,0.011,0.012,24.95,24.93,24.98,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.891,0.893,35.02,34.15,35.77,33.97,33.13,34.7,0,0,0,0,0,0,0.189,0,0.0669,0.41,0.58,0.42,35.4
-132717600000,1965,10,1965,1,3,7,0.162,0.0665,0.0951,5767.54,34.7,34.7,34.33,1,1,1,267.2,263.1,268.9,157.2,153.1,110,110,110,0.00008068,0.00004971,0.0001581,0.412,0.409,0.418,157.2,153.1,158.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.11,0.00572,0.00531,0.00589,0.00023,0.00021,0.00023,0.29,0.279,0.294,0.011,0.011,0.012,24.94,24.93,24.97,0.92,0.919,0.921,0.97,0.97,0.97,0.893,0.891,0.893,35.39,34.44,35.77,34.33,33.41,34.7,0,0,0,0,0,0,0.191,0,0.0669,0.41,0.59,0.41,35.6
-132112800000,1965,10,1965,1,4,7,0.155,0.0665,0.0889,5384.69,33.13,33.13,32.05,1,1,1,257.1,250.3,261.9,147.1,140.3,110,110,110,0.00006513,-0.0003489,0.0004177,0.428,0.42,0.44,147.1,140.3,151.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00471,0.00403,0.00519,0.00019,0.00016,0.00021,0.263,0.246,0.276,0.01,0.0097,0.011,25.01,24.98,25.05,0.916,0.913,0.918,0.97,0.97,0.97,0.889,0.886,0.891,33.04,31.48,34.15,32.05,30.53,33.13,0,0,0,0,0,0,0.178,0,0.0661,0.43,0.57,0.43,34.7
-131508000000,1965,11,1965,2,5,7,0.155,0.0641,0.0908,5505.91,34.32,34.32,32.77,1,1,1,256.2,246.5,263.1,150.2,140.5,106,106,106,0.0002644,0.000136,0.0004177,0.414,0.403,0.43,150.2,140.5,157.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.109,0.00502,0.00405,0.00571,0.0002,0.00016,0.00023,0.271,0.247,0.289,0.011,0.0097,0.011,25.01,24.96,25.07,0.917,0.913,0.92,0.97,0.97,0.97,0.89,0.886,0.893,33.79,31.56,35.39,32.77,30.61,34.32,0,0,0,0,0,0,0.182,0,0.0642,0.41,0.59,0.41,35.5
-130903200000,1965,11,1965,2,6,7,0.158,0.0596,0.098,5972.08,38.83,38.83,35.55,1,1,1,260.6,250.3,268.9,162,144.3,98.57,93,106,0.0000748,-0.0003489,0.0004177,0.379,0.346,0.424,162,144.3,175.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.104,0.113,0.0062,0.00443,0.00759,0.00025,0.00018,0.0003,0.302,0.256,0.34,0.012,0.01,0.013,24.96,24.88,25.04,0.922,0.915,0.927,0.972,0.97,0.976,0.896,0.888,0.905,36.56,32.43,39.81,35.55,31.45,38.83,0,0,0,0,0,0,0.197,0,0.06,0.38,0.62,0.38,37.8
-130298400000,1965,11,1965,2,7,7,0.171,0.0562,0.115,7007.95,48.18,48.18,41.71,2,1,1.1428571428571428,282.9,268.9,321.2,189.9,175.9,93,93,93,0.0001773,-0.0001075,0.000461,0.33,0.29,0.346,189.9,175.9,228.2,990,990,990,964.8,964.8,965,25.2,25,25.2,0.118,0.113,0.132,0.00948,0.00759,0.0156,0.00038,0.0003,0.00063,0.346,0.239,0.435,0.014,0.0096,0.017,24.82,24.67,24.88,0.925,0.897,0.936,0.977,0.97,0.98,0.903,0.87,0.918,39.17,24.83,46.64,38.27,24.09,45.7,0,0,0,0,0,0,0.232,0,0.056,0.33,0.67,0.33,41
-129693600000,1965,11,1965,2,8,7,0.199,0.0562,0.142,8369.83,52.69,52.69,49.82,2,2,2,328.6,313.5,341.6,235.6,220.5,93,93,93,0.0001125,-0.00007346,0.0004043,0.283,0.272,0.297,235.6,220.5,248.6,990,990,990,965,965,965.1,25,24.9,25,0.134,0.129,0.139,0.0171,0.0141,0.0197,0.00069,0.00056,0.00079,0.25,0.229,0.268,0.01,0.0091,0.011,24.71,24.62,24.8,0.9,0.893,0.905,0.97,0.97,0.97,0.873,0.867,0.878,25.68,23.96,27.16,24.91,23.24,26.35,0,0,0,0,0,0,0.277,0,0.057,0.28,0.71,0.29,42.1
-129088800000,1965,11,1965,2,9,7,0.222,0.067,0.155,9088.52,57.26,57.26,54.1,2,2,2,367,343.7,389.6,256.2,246,110.9,93,118,0.000174,-0.00008301,0.0004552,0.302,0.263,0.324,256.2,246,271.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.14,0.15,0.0212,0.0192,0.0243,0.00086,0.00077,0.00099,0.282,0.268,0.305,0.011,0.011,0.012,24.48,24.35,24.61,0.907,0.904,0.91,0.97,0.97,0.97,0.879,0.877,0.883,27.89,26.73,29.51,27.05,25.92,28.63,0,0,0,0,0,0,0.301,0,0.067,0.3,0.7,0.3,40.9
-128484000000,1965,12,1965,3,10,7,0.247,0.0714,0.176,10291.1,64.09,64.09,61.26,2,2,2,408.6,396.1,422.2,290.6,278.1,118,118,118,-0.0001641,-0.0003606,-0.00004886,0.289,0.279,0.298,290.6,278.1,304.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.153,0.162,0.0281,0.0256,0.0308,0.0011,0.001,0.0013,0.335,0.315,0.357,0.014,0.013,0.015,24.23,24.14,24.3,0.915,0.912,0.917,0.97,0.97,0.97,0.887,0.884,0.89,31.58,30.22,33.04,30.63,29.31,32.05,0,0,0,0,0,0,0.34,0,0.071,0.29,0.71,0.29,41.7
-127879200000,1965,12,1965,3,11,7,0.269,0.0714,0.198,11557.4,72.14,72.14,68.79,2,2,2,444.9,429.8,461.1,326.9,311.8,118,118,118,-0.0001672,-0.0004239,0.0001901,0.265,0.256,0.275,326.9,311.8,343.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.165,0.176,0.0354,0.0324,0.0386,0.0015,0.0013,0.0016,0.395,0.369,0.423,0.016,0.015,0.017,24,23.9,24.1,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,35.46,33.85,37.19,34.4,32.83,36.07,0,0,0,0,0,0,0.382,0,0.071,0.27,0.74,0.26,43
-127274400000,1965,12,1965,3,12,7,0.294,0.0714,0.222,13039.4,81.38,81.38,77.62,2,2,2,485.8,469.1,502.8,367.8,351.1,118,118,118,0.00008412,-0.0003753,0.0004295,0.243,0.235,0.252,367.8,351.1,384.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.179,0.19,0.0436,0.0402,0.047,0.0018,0.0017,0.0019,0.467,0.437,0.499,0.019,0.018,0.021,23.75,23.64,23.85,0.929,0.926,0.932,0.976,0.972,0.979,0.906,0.9,0.912,39.78,38.03,41.55,38.81,36.96,40.69,0,0,0,0,0,0,0.431,0,0.072,0.24,0.76,0.24,44.4
-126669600000,1965,12,1965,3,13,7,0.315,0.0717,0.243,14251.3,87.85,87.85,84.83,2,2,2,520.3,502.8,536.9,401.8,384.8,118.6,118,120,-0.0000469,-0.0001554,0.0001146,0.228,0.222,0.235,401.8,384.8,416.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.196,0.19,0.201,0.0504,0.047,0.0534,0.0021,0.0019,0.0022,0.532,0.499,0.561,0.022,0.021,0.023,23.53,23.42,23.64,0.934,0.932,0.936,0.98,0.979,0.98,0.915,0.912,0.917,43.29,41.55,44.82,42.41,40.69,43.92,0,0,0,0,0,0,0.471,0,0.072,0.23,0.77,0.23,45.2
-126064800000,1966,1,1965,4,14,7,0.342,0.0726,0.27,15642,95.28,95.28,93.11,3,2,2.142857142857143,565.7,548.2,588.3,445.7,428.2,120,120,120,-0.00005775,-0.0004793,0.0004297,0.212,0.204,0.219,445.7,428.2,468.3,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.211,0.205,0.222,0.0591,0.0556,0.0637,0.0025,0.0023,0.0027,0.591,0.458,0.631,0.025,0.019,0.026,23.26,23.2,23.35,0.936,0.918,0.94,0.979,0.97,0.98,0.916,0.891,0.921,45.24,32.74,48.14,44.28,31.76,47.18,0,0,0,0,0,0,0.517,0,0.072,0.21,0.79,0.21,45.7
-125460000000,1966,1,1965,4,15,7,0.367,0.0726,0.295,16616.4,103.2,103.2,98.91,3,3,3,607.1,593.1,629.7,487.1,473.1,120,120,120,-0.0003045,-0.000463,0.0003482,0.198,0.191,0.202,487.1,473.1,509.7,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.232,0.224,0.245,0.0677,0.0646,0.0739,0.0029,0.0027,0.0031,0.487,0.465,0.523,0.021,0.02,0.022,23.19,23.06,23.27,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.896,33.99,33.06,35.47,32.97,32.07,34.41,0,0,0,0,0,0,0.549,0,0.072,0.2,0.8,0.2,45.3
-124855200000,1966,1,1965,4,16,7,0.412,0.0726,0.339,19004.9,122,122,113.1,3,3,3,680.4,636.6,725.1,560.4,516.6,120,120,120,0.00005521,-0.0004899,0.0004703,0.177,0.166,0.189,560.4,516.6,605.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.274,0.249,0.299,0.0941,0.0766,0.112,0.004,0.0033,0.0048,0.616,0.536,0.699,0.026,0.023,0.03,22.76,22.5,23.02,0.929,0.924,0.933,0.974,0.97,0.979,0.904,0.896,0.914,38.72,35.92,41.54,37.71,34.85,40.68,0,0,0,0,0,0,0.628,0,0.073,0.18,0.82,0.18,46.1
-124250400000,1966,1,1965,4,17,7,0.463,0.0726,0.391,21754.1,132.3,132.3,129.5,3,3,3,766.2,741,782.3,646.2,621,120,120,120,0.00008147,-0.000358,0.0002802,0.157,0.153,0.162,646.2,621,662.3,990,990,990,967,966.9,967,23,23,23.1,0.323,0.308,0.332,0.124,0.116,0.129,0.0054,0.005,0.0056,0.775,0.728,0.805,0.034,0.031,0.035,22.26,22.17,22.41,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.919,44.04,42.52,45.01,43.16,41.67,44.11,0,0,0,0,0,0,0.719,0,0.072,0.16,0.84,0.16,47
-123645600000,1966,1,1965,4,18,7,0.529,0.0814,0.448,24129,146.6,146.6,143.6,4,3,3.5714285714285716,875.4,817.2,902.5,740.8,697.2,134.6,120,137,0.0001947,-0.000356,0.0004267,0.154,0.147,0.157,740.8,697.2,765.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.385,0.352,0.406,0.161,0.139,0.173,0.0071,0.0061,0.0077,0.865,0.788,0.96,0.038,0.035,0.042,21.73,21.65,21.96,0.934,0.927,0.942,0.975,0.97,0.98,0.91,0.899,0.923,42.03,36.73,48.99,40.98,35.63,48.01,0,0,0,0,0,0,0.798,0,0.081,0.15,0.85,0.15,45.6
-123040800000,1966,2,1965,5,19,7,0.557,0.0829,0.474,25283.9,158.4,158.4,150.5,4,3,3.7142857142857144,920.3,871.9,971,783.3,734.9,137,137,137,0.0001841,-0.0004914,0.0004267,0.149,0.141,0.157,783.3,734.9,834,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.422,0.378,0.469,0.185,0.157,0.217,0.0082,0.007,0.0098,0.932,0.818,0.994,0.042,0.036,0.045,21.49,21.22,21.71,0.935,0.928,0.942,0.976,0.97,0.98,0.912,0.9,0.923,42.05,37.34,48.99,41.05,36.23,48.01,0,0,0,0,0,0,0.836,0,0.083,0.15,0.85,0.15,45.4
-122436000000,1966,2,1965,5,20,7,0.616,0.0829,0.533,27856.2,174,174,165.8,4,4,4,1018,971,1073,881.2,834,137,137,137,-0.0001145,-0.0004914,0.0002013,0.135,0.128,0.141,881.2,834,935.8,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.512,0.469,0.562,0.255,0.217,0.299,0.012,0.0098,0.014,1.11,0.994,1.25,0.05,0.045,0.057,20.94,20.62,21.22,0.936,0.934,0.938,0.979,0.977,0.98,0.917,0.913,0.92,42.34,40.53,44.4,41.45,39.61,43.51,0,0,0,0,0,0,0.921,0,0.083,0.13,0.87,0.13,45.2
-121831200000,1966,2,1965,5,21,7,0.703,0.0829,0.62,31183.4,191.6,191.6,185.6,4,4,4,1162,1059,1212,1025,921.6,137,137,137,0.001016,-0.004861,0.004789,0.118,0.113,0.129,1025,921.6,1075,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.674,0.549,0.743,0.389,0.287,0.448,0.018,0.013,0.021,1.53,1.21,1.7,0.071,0.055,0.079,20.06,19.73,20.7,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.921,47.35,43.87,48.87,46.4,42.99,47.89,0,0,0,0,0,0,1.03,0,0.083,0.12,0.88,0.12,44.4
-121226400000,1966,2,1965,5,22,7,0.87,0.107,0.664,31284.8,192.6,192.6,186.2,4,4,4,1438,1222,1590,1262,1085,176.4,137,183,164,0.0006504,307.2,0.123,0.112,0.142,1098,1085,1100,990,990,990,969.3,968.6,969.8,20.7,20.2,21.4,0.858,0.757,0.909,0.477,0.461,0.48,0.023,0.022,0.024,1.87,1.74,1.92,0.09,0.081,0.095,18.84,18.3,19.66,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,47.5,46.14,49.14,46.55,45.22,48.15,0,0,0,0,0,0,1.03,0,0.206,0.12,0.76,0.24,36
-120621600000,1966,3,1965,6,23,7,1.15,0.111,0.665,28578,178.4,178.4,170.1,4,4,4,1905,1661,2173,1722,1478,183,183,183,622,377.6,889.6,0.0969,0.0842,0.11,1100,1100,1100,990,990,990,970.8,970,971.5,19.2,18.5,20,0.924,0.915,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.93,1.94,0.1,0.096,0.11,17.3,16.54,18.07,0.93,0.927,0.934,0.98,0.979,0.98,0.912,0.907,0.915,43.4,41.33,45.52,42.53,40.46,44.61,0,0,0,0,0,0,0.945,0,0.485,0.097,0.58,0.42,24.9
-120016800000,1966,3,1965,6,24,7,1.48,0.111,0.665,25887.4,160.3,160.3,154.1,4,4,4,2444,2229,2693,2261,2046,183,183,183,1161,946.2,1410,0.0752,0.0679,0.0821,1100,1100,1100,990,990,990,972.2,971.7,972.8,17.8,17.2,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.89,15.29,16.41,0.922,0.916,0.926,0.975,0.971,0.978,0.899,0.89,0.906,39.51,37.77,40.96,38.52,36.68,40.07,0,0,0,0,0,0,0.856,0,0.815,0.075,0.45,0.55,17.5
-119412000000,1966,3,1965,6,25,7,2.33,0.111,0.665,19813.2,138.9,138.9,117.9,4,4,4,3860,2975,4836,3677,2792,183,183,183,2577,1692,3553,0.0487,0.0378,0.0615,1100,1100,1100,990,990,990,975.3,973.5,977.2,14.7,12.8,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.029,0.038,1.94,1.94,1.94,0.13,0.12,0.15,12.75,10.85,14.61,0.883,0.864,0.909,0.97,0.97,0.97,0.856,0.838,0.882,30.4,25.27,35.8,29.48,24.51,34.72,0,0,0,0,0,0,0.655,0,1.665,0.048,0.29,0.71,8.5
-118807200000,1966,3,1965,6,26,7,3.25,0.14,0.665,4447.52,94.1,94.1,26.47,4,4,4,5381,5103,5489,5150,4920,231,183,295,4050,3820,4133,0.0428,0.0338,0.0541,1100,1100,1100,990.04,990.01,990.05,978.1,977.7,978.3,11.9,11.8,12.3,0.912,0.909,0.921,0.48,0.48,0.48,0.04,0.039,0.041,1.93,1.92,1.94,0.16,0.16,0.16,10.01,9.86,10.41,0.247,0,0.864,0.277,0,0.97,0.239,0,0.838,6.823,0,24.25,6.618,0,23.52,0,0,5,0,0,0.714,0.147,0.714,2.585,0.043,0.2,0.8,1.37
-118202400000,1966,4,1965,7,27,7,3.1,0.178,0.665,13634.9,99.75,99.75,81.16,4,4,4,5118,4734,5397,4823,4439,295,295,295,3723,3339,4002,0.0578,0.0547,0.0623,1100,1100,1100,990.02,990,990.04,977.7,977,978.1,12.3,11.9,13,0.919,0.912,0.926,0.48,0.48,0.48,0.039,0.037,0.04,1.93,1.93,1.94,0.16,0.15,0.16,10.41,9.991,11.04,0.74,0,0.864,0.831,0,0.97,0.718,0,0.838,20.92,0,25.71,20.29,0,24.94,0,0,1,0,0,0.143,0.451,0.143,2.435,0.057,0.21,0.79,4.4
-117597600000,1966,4,1965,7,28,7,2.57,0.178,0.665,18186.2,115.3,115.3,108.3,4,4,4,4245,3909,4535,3950,3614,295,295,295,2850,2514,3140,0.0697,0.065,0.0755,1100,1100,1100,990,990,990,976.1,975.5,976.7,13.9,13.3,14.5,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.033,0.036,1.94,1.94,1.94,0.14,0.13,0.15,11.94,11.4,12.57,0.867,0.864,0.876,0.97,0.97,0.97,0.841,0.838,0.85,27.9,26.55,29.71,27.06,25.76,28.82,0,0,0,0,0,0,0.601,0,1.905,0.069,0.26,0.74,7.08
-116992800000,1966,4,1965,7,29,7,2.16,0.178,0.665,20792.8,129.7,129.7,123.8,4,4,4,3572,3334,3835,3277,3039,295,295,295,2177,1939,2440,0.0828,0.0769,0.0885,1100,1100,1100,990,990,990,974.8,974.3,975.3,15.2,14.7,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.12,0.13,13.29,12.73,13.79,0.89,0.88,0.899,0.97,0.97,0.97,0.863,0.853,0.872,31.9,30.2,33.42,30.94,29.29,32.42,0,0,0,0,0,0,0.688,0,1.495,0.082,0.31,0.69,9.63
-116388000000,1966,4,1965,7,30,7,1.87,0.181,0.665,22816.9,139.2,139.2,135.8,4,4,4,3091,2965,3258,2793,2644,298.7,295,321,1693,1544,1863,0.0967,0.0905,0.108,1100,1100,1100,990,990,990,973.7,973.4,974.1,16.3,15.9,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.33,13.95,14.63,0.906,0.901,0.909,0.97,0.97,0.97,0.878,0.874,0.882,35,33.91,35.87,33.95,32.89,34.79,0,0,0,0,0,0,0.755,0,1.205,0.097,0.36,0.64,12.2
-115783200000,1966,5,1965,8,31,7,1.65,0.194,0.665,24482.7,150.5,150.5,145.7,4,4,4,2729,2565,2874,2408,2244,321,321,321,1308,1144,1453,0.118,0.112,0.125,1100,1100,1100,990,990,990,972.9,972.5,973.2,17.1,16.8,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.2,14.85,15.6,0.915,0.911,0.919,0.971,0.97,0.973,0.889,0.884,0.895,37.52,36.5,38.67,36.43,35.4,37.64,0,0,0,0,0,0,0.81,0,0.985,0.12,0.4,0.6,14.8
-115178400000,1966,5,1965,8,32,7,1.47,0.175,0.665,25931.9,157.2,157.2,154.4,4,4,4,2437,2340,2529,2148,2064,288.9,276,321,1048,964.4,1108,0.119,0.112,0.128,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.9,15.68,16.14,0.923,0.92,0.924,0.975,0.974,0.977,0.9,0.896,0.903,39.57,38.93,40.23,38.59,37.9,39.29,0,0,0,0,0,0,0.858,0,0.805,0.12,0.45,0.55,17.6
-114573600000,1966,5,1965,8,33,7,1.33,0.167,0.665,27049,164.6,164.6,161,4,4,4,2203,2073,2291,1927,1797,276,276,276,826.5,696.9,915.3,0.125,0.12,0.133,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.47,16.26,16.78,0.926,0.925,0.928,0.978,0.977,0.98,0.906,0.904,0.909,41.14,40.56,41.99,40.25,39.63,41.15,0,0,0,0,0,0,0.894,0,0.665,0.13,0.5,0.5,20.3
-113968800000,1966,5,1965,8,34,7,1.17,0.167,0.665,28381.3,173,173,168.9,4,4,4,1932,1812,2054,1656,1536,276,276,276,555.7,435.7,677.6,0.143,0.134,0.152,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.19,16.83,17.57,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.913,43.1,42.12,44.14,42.23,41.27,43.26,0,0,0,0,0,0,0.939,0,0.505,0.14,0.57,0.43,24.3
-113364000000,1966,5,1965,8,35,7,1.01,0.138,0.665,29949.4,182,182,178.3,4,4,4,1663,1557,1775,1434,1347,228.9,210,276,333.9,247,399,0.137,0.124,0.159,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.92,0.912,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.095,0.099,18.06,17.69,18.4,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.914,0.916,45.48,44.47,46.42,44.57,43.58,45.49,0,0,0,0,0,0,0.99,0,0.345,0.14,0.66,0.34,29.7
-112759200000,1966,6,1965,9,36,7,0.861,0.127,0.665,31422.4,191,191,187,4,4,4,1423,1320,1528,1213,1110,210,210,210,113.5,9.776,217.6,0.148,0.137,0.159,1100,1100,1100,990,990,990,969.2,968.9,969.6,20.8,20.4,21.1,0.86,0.815,0.91,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.83,1.92,0.09,0.087,0.094,18.89,18.5,19.26,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.71,46.68,48.73,46.76,45.75,47.75,0,0,0,0,0,0,1.04,0,0.196,0.15,0.77,0.23,36.5
-112154400000,1966,6,1965,9,37,7,0.74,0.127,0.613,30531.3,188.8,188.8,181.7,4,4,4,1223,1164,1284,1013,954.1,210,210,210,0.0002343,-0.003777,0.004125,0.172,0.164,0.18,1013,954.1,1074,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.684,0.599,0.774,0.373,0.313,0.447,0.017,0.015,0.021,1.51,1.31,1.73,0.071,0.061,0.082,19.89,19.48,20.27,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.92,0.92,46.36,44.49,48.16,45.43,43.6,47.19,0,0,0,0,0,0,1.01,0,0.127,0.17,0.83,0.17,41.3
-111549600000,1966,6,1965,9,38,7,0.637,0.127,0.51,26465.8,169.1,169.1,157.5,4,4,4,1054,987.8,1127,843.7,777.8,210,210,210,-0.00002542,-0.0003981,0.0003362,0.2,0.186,0.213,843.7,777.8,916.8,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.498,0.437,0.565,0.226,0.179,0.283,0.01,0.0081,0.013,1.04,0.884,1.22,0.047,0.04,0.056,20.89,20.48,21.27,0.934,0.93,0.937,0.976,0.971,0.98,0.912,0.903,0.918,40.33,37.7,43.15,39.38,36.6,42.29,0,0,0,0,0,0,0.875,0,0.127,0.2,0.8,0.2,41.5
-110944800000,1966,6,1965,9,39,7,0.55,0.131,0.418,22545.9,144.3,144.3,134.2,4,3,3.142857142857143,909,845.8,975.2,691.8,618.8,217.3,210,227,0.0001702,-0.000356,0.000424,0.24,0.215,0.268,691.8,618.8,765.2,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.37,0.324,0.426,0.141,0.116,0.173,0.0063,0.0051,0.0078,0.861,0.74,1,0.038,0.033,0.045,21.6,21.28,21.98,0.937,0.929,0.942,0.978,0.97,0.98,0.917,0.901,0.923,43.95,37.18,48.72,43.02,36.06,47.75,0,0,0,0,0,0,0.746,0,0.132,0.24,0.76,0.24,41
-110340000000,1966,7,1965,10,40,7,0.466,0.137,0.328,18041.5,118.5,118.5,107.4,3,3,3,770,725.1,827.5,543,498.1,227,227,227,0.00007747,-0.000358,0.0003188,0.295,0.274,0.313,543,498.1,600.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.281,0.255,0.313,0.0873,0.0696,0.11,0.0038,0.003,0.0048,0.6,0.52,0.707,0.026,0.022,0.031,22.42,22.08,22.68,0.926,0.921,0.932,0.971,0.97,0.977,0.9,0.894,0.911,36.84,34.01,40.42,35.8,32.99,39.49,0,0,0,0,0,0,0.597,0,0.138,0.29,0.7,0.3,38.7
-109735200000,1966,7,1965,10,41,7,0.404,0.137,0.266,15085.4,95.15,95.15,89.79,3,2,2.2857142857142856,667.2,636.6,704.7,440.2,409.6,227,227,227,0.00001498,-0.0004899,0.0004703,0.341,0.322,0.357,440.2,409.6,477.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.223,0.208,0.243,0.058,0.0519,0.0655,0.0025,0.0022,0.0028,0.562,0.479,0.639,0.024,0.021,0.027,22.87,22.76,23,0.931,0.918,0.939,0.977,0.97,0.98,0.91,0.89,0.92,41.31,32.3,46.87,40.39,31.33,45.93,0,0,0,0,0,0,0.499,0,0.138,0.34,0.66,0.34,37.3
-109130400000,1966,7,1965,10,42,7,0.358,0.137,0.22,12620.6,81.23,81.23,75.12,2,2,2,591.4,566.7,619.8,364.4,339.7,227,227,227,0.000007261,-0.000463,0.0004297,0.384,0.366,0.401,364.4,339.7,392.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.192,0.184,0.202,0.0429,0.0379,0.0486,0.0018,0.0016,0.0021,0.471,0.426,0.524,0.02,0.018,0.022,23.27,23.1,23.42,0.928,0.924,0.932,0.974,0.97,0.979,0.903,0.896,0.913,38.58,36.04,41.48,37.56,34.96,40.61,0,0,0,0,0,0,0.417,0,0.138,0.38,0.61,0.39,35.3
-108525600000,1966,7,1965,10,43,7,0.324,0.137,0.187,10710.6,68.87,68.87,63.75,2,2,2,536.3,512.2,561.5,309.3,285.2,227,227,227,-0.00017,-0.0004793,0.00009652,0.424,0.404,0.443,309.3,285.2,334.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.173,0.164,0.182,0.0319,0.027,0.0369,0.0013,0.0011,0.0015,0.375,0.335,0.417,0.016,0.014,0.017,23.61,23.46,23.76,0.918,0.913,0.923,0.97,0.97,0.97,0.89,0.885,0.895,32.86,30.33,35.5,31.88,29.42,34.44,0,0,0,0,0,0,0.354,0,0.137,0.42,0.58,0.42,33.1
-107920800000,1966,8,1965,11,44,7,0.296,0.111,0.185,10675.3,66.26,66.26,63.54,2,2,2,489.6,477.8,502.8,305.6,293.8,184,184,184,-0.000008826,-0.0003161,0.0004295,0.376,0.366,0.385,305.6,293.8,318.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.168,0.164,0.173,0.0311,0.0288,0.0338,0.0013,0.0012,0.0014,0.365,0.346,0.387,0.015,0.014,0.016,23.83,23.75,23.9,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,32.75,31.51,34.15,31.77,30.56,33.13,0,0,0,0,0,0,0.353,0,0.111,0.38,0.63,0.37,36.1
-107316000000,1966,8,1965,11,45,7,0.28,0.111,0.169,9778.34,61.13,61.13,58.2,2,2,2,463.7,446.6,477.8,279.7,262.6,184,184,184,-0.0001688,-0.0004154,0.0001901,0.397,0.385,0.412,279.7,262.6,293.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.164,0.0259,0.0225,0.0288,0.0011,0.00092,0.0012,0.324,0.298,0.346,0.013,0.012,0.014,23.99,23.9,24.09,0.912,0.908,0.915,0.97,0.97,0.97,0.884,0.881,0.888,30,28.16,31.51,29.1,27.32,30.56,0,0,0,0,0,0,0.323,0,0.111,0.4,0.6,0.4,34.9
-106711200000,1966,8,1965,11,46,7,0.264,0.111,0.153,8820.81,53.83,53.83,52.5,2,2,2,436.4,429.8,442.7,252.4,245.8,184,184,184,-0.0002209,-0.0004239,0.00002848,0.422,0.416,0.428,252.4,245.8,258.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.147,0.152,0.0205,0.0192,0.0217,0.00084,0.00078,0.00089,0.283,0.273,0.292,0.012,0.011,0.012,24.15,24.12,24.19,0.905,0.903,0.907,0.97,0.97,0.97,0.878,0.876,0.88,27.06,26.34,27.75,26.25,25.55,26.91,0,0,0,0,0,0,0.292,0,0.111,0.42,0.58,0.42,33.4
-106106400000,1966,8,1965,11,47,7,0.251,0.111,0.14,8101.71,50.51,50.51,48.22,2,1,1.8571428571428572,415,402.5,427.1,231,218.5,184,184,184,-0.0002927,-0.0004444,-0.00008228,0.443,0.431,0.457,231,218.5,243.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.138,0.146,0.0162,0.0137,0.0186,0.00066,0.00056,0.00076,0.289,0.241,0.489,0.012,0.0098,0.02,24.24,24.1,24.33,0.904,0.894,0.939,0.971,0.97,0.98,0.878,0.867,0.921,28.29,23.75,48.51,27.51,23.04,47.54,0,0,0,0,0,0,0.268,0,0.111,0.44,0.56,0.44,32.3
-105501600000,1966,8,1965,11,48,7,0.237,0.0954,0.142,8394.77,53.76,53.76,49.97,2,1,1.5714285714285714,392.4,385.2,402.5,234.7,210,157.7,138,184,0.000004154,-0.0003228,0.0004552,0.401,0.35,0.467,234.7,210,256,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.135,0.147,0.0169,0.012,0.0212,0.00069,0.00049,0.00086,0.36,0.271,0.489,0.015,0.011,0.02,24.28,24.1,24.4,0.919,0.904,0.939,0.974,0.97,0.98,0.896,0.877,0.921,35.82,26.74,48.51,34.94,25.94,47.54,0,0,0,0,0,0,0.278,0,0.095,0.4,0.6,0.4,35.4
-104896800000,1966,9,1965,12,49,7,0.228,0.0835,0.144,8405.64,51.31,51.31,50.03,2,2,2,376.8,364,382.6,238.8,226,138,138,138,-0.00009919,-0.0004815,0.00009841,0.366,0.361,0.379,238.8,226,244.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.136,0.143,0.0178,0.0152,0.0189,0.00072,0.00061,0.00077,0.259,0.242,0.267,0.01,0.0098,0.011,24.46,24.42,24.54,0.901,0.896,0.903,0.97,0.97,0.97,0.874,0.869,0.876,25.79,24.35,26.45,25.02,23.62,25.66,0,0,0,0,0,0,0.278,0,0.084,0.37,0.63,0.37,36.9
-104292000000,1966,9,1965,12,50,7,0.211,0.0835,0.127,7722.83,47.46,47.46,45.97,2,1,1.1428571428571428,348.7,341.6,358.7,210.7,203.6,138,138,138,0.0001155,-0.0004207,0.0004471,0.396,0.385,0.404,210.7,203.6,220.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.128,0.134,0.0121,0.0107,0.0141,0.00049,0.00043,0.00057,0.42,0.235,0.476,0.017,0.0095,0.019,24.44,24.35,24.57,0.931,0.893,0.939,0.979,0.97,0.98,0.911,0.867,0.92,43.58,23.75,48.43,42.68,23.04,47.46,0,0,0,0,0,0,0.255,0,0.084,0.4,0.6,0.4,36.6
-103687200000,1966,9,1965,12,51,7,0.198,0.0835,0.115,7025.98,44.77,44.77,41.82,1,1,1,328.1,321.2,341.6,190.1,183.2,138,138,138,0.0001839,-0.0004632,0.0004043,0.421,0.404,0.43,190.1,183.2,203.6,990,990,990,965,965,965.1,25,24.9,25,0.123,0.121,0.128,0.00906,0.00832,0.0107,0.00036,0.00033,0.00043,0.389,0.367,0.432,0.016,0.015,0.017,24.57,24.46,24.63,0.932,0.93,0.936,0.98,0.978,0.98,0.913,0.91,0.917,42.69,41.13,45.69,41.82,40.24,44.77,0,0,0,0,0,0,0.232,0,0.083,0.42,0.58,0.42,35.5
-103082400000,1966,9,1965,12,52,7,0.188,0.0786,0.109,6659.25,43.37,43.37,39.64,1,1,1,310.6,302.6,317.9,180.6,167.9,130,110,138,-0.00003768,-0.0002406,0.0001582,0.418,0.36,0.451,180.6,167.9,195.9,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.123,0.00806,0.00679,0.00959,0.00032,0.00027,0.00038,0.359,0.322,0.404,0.014,0.013,0.016,24.69,24.65,24.75,0.929,0.924,0.934,0.976,0.971,0.98,0.906,0.897,0.915,40.6,37.67,44.25,39.64,36.58,43.37,0,0,0,0,0,0,0.22,0,0.079,0.42,0.58,0.42,35.4
-102477600000,1966,10,1966,1,1,7,0.178,0.0665,0.112,6852.65,42.64,42.64,40.79,1,1,1,294.6,287.1,302.6,184.6,177.1,110,110,110,-0.000121,-0.0002406,0.000035,0.373,0.363,0.383,184.6,177.1,192.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.122,0.00846,0.00771,0.00926,0.00034,0.00031,0.00037,0.368,0.346,0.393,0.015,0.014,0.016,24.75,24.69,24.81,0.93,0.928,0.933,0.979,0.976,0.98,0.91,0.905,0.914,41.68,39.97,43.51,40.79,39.01,42.64,0,0,0,0,0,0,0.227,0,0.066,0.37,0.63,0.37,38.5
-101872800000,1966,10,1966,1,2,7,0.169,0.0665,0.103,6271.94,39.01,39.01,37.33,1,1,1,280.2,273.3,287.1,170.2,163.3,110,110,110,0.00007458,-0.0002016,0.000461,0.393,0.383,0.402,170.2,163.3,177.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.116,0.00702,0.00633,0.00771,0.00028,0.00025,0.00031,0.326,0.306,0.346,0.013,0.012,0.014,24.85,24.81,24.9,0.925,0.923,0.928,0.973,0.97,0.976,0.9,0.895,0.905,38.38,36.79,39.97,37.33,35.68,39.01,0,0,0,0,0,0,0.207,0,0.066,0.39,0.61,0.39,37.1
-101268000000,1966,10,1966,1,3,7,0.161,0.0665,0.0942,5713.18,35.68,35.68,34.01,1,1,1,265.8,263.1,273.3,155.8,153.1,110,110,110,0.0001172,-0.0003226,0.000461,0.414,0.402,0.418,155.8,153.1,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.111,0.00558,0.00531,0.00633,0.00022,0.00021,0.00025,0.286,0.279,0.306,0.011,0.011,0.012,24.95,24.9,24.97,0.92,0.919,0.923,0.97,0.97,0.97,0.892,0.891,0.895,35.06,34.44,36.79,34.01,33.41,35.68,0,0,0,0,0,0,0.189,0,0.0668,0.41,0.59,0.41,35.5
-100663200000,1966,10,1966,1,4,7,0.16,0.0665,0.0933,5658.49,34.7,34.7,33.68,1,1,1,264.3,263.1,268.9,154.3,153.1,110,110,110,0.00007394,-0.0003226,0.0001581,0.416,0.409,0.418,154.3,153.1,158.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.108,0.11,0.00543,0.00531,0.00589,0.00022,0.00021,0.00023,0.282,0.279,0.294,0.011,0.011,0.012,24.96,24.93,24.97,0.919,0.919,0.921,0.97,0.97,0.97,0.891,0.891,0.893,34.72,34.44,35.77,33.68,33.41,34.7,0,0,0,0,0,0,0.187,0,0.0667,0.42,0.58,0.42,35.4
-100058400000,1966,10,1966,1,5,7,0.163,0.0645,0.0986,5986.76,36.65,36.65,35.64,1,1,1,269.5,268.9,273.3,163,158.9,106.6,106,110,0.0001085,0.00004971,0.000461,0.395,0.388,0.409,163,158.9,167.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.112,0.0063,0.00589,0.00673,0.00025,0.00023,0.00027,0.305,0.294,0.317,0.012,0.012,0.013,24.92,24.89,24.93,0.922,0.921,0.924,0.97,0.97,0.971,0.895,0.893,0.897,36.73,35.77,37.74,35.64,34.7,36.65,0,0,0,0,0,0,0.198,0,0.0644,0.4,0.6,0.4,36.7
-99453600000,1966,11,1966,2,6,7,0.165,0.0641,0.101,6156.63,36.65,36.65,36.65,1,1,1,273.3,273.3,273.3,167.3,167.3,106,106,106,0.000461,0.000461,0.000461,0.388,0.388,0.388,167.3,167.3,167.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.112,0.112,0.00673,0.00673,0.00673,0.00027,0.00027,0.00027,0.317,0.317,0.317,0.013,0.013,0.013,24.89,24.89,24.89,0.924,0.924,0.924,0.971,0.971,0.971,0.897,0.897,0.897,37.74,37.74,37.74,36.65,36.65,36.65,0,0,0,0,0,0,0.204,0,0.064,0.39,0.61,0.39,37.3
-98848800000,1966,11,1966,2,7,7,0.171,0.0641,0.107,6546.58,40.02,40.02,38.97,1,1,1,282.8,276.2,287.1,176.8,170.2,106,106,106,-0.0001233,-0.0002016,-0.00001102,0.375,0.369,0.384,176.8,170.2,181.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.117,0.00768,0.00702,0.00811,0.00031,0.00028,0.00032,0.345,0.325,0.357,0.014,0.013,0.014,24.82,24.79,24.87,0.928,0.925,0.929,0.976,0.973,0.978,0.905,0.9,0.909,39.93,38.4,40.92,38.97,37.34,40.02,0,0,0,0,0,0,0.216,0,0.064,0.37,0.63,0.37,38.3
-98244000000,1966,11,1966,2,8,7,0.184,0.0562,0.128,7889.53,48.16,48.16,46.96,1,1,1,304.6,294.6,310.1,211.6,201.6,93,93,93,0.00002589,-0.0002406,0.0001582,0.305,0.3,0.316,211.6,201.6,217.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.122,0.128,0.0123,0.0103,0.0134,0.00049,0.00041,0.00054,0.455,0.42,0.474,0.018,0.017,0.019,24.62,24.58,24.7,0.938,0.935,0.939,0.98,0.98,0.98,0.919,0.917,0.92,47.92,45.68,49.14,46.96,44.76,48.16,0,0,0,0,0,0,0.261,0,0.056,0.31,0.7,0.3,42.9
-97639200000,1966,11,1966,2,9,7,0.205,0.06,0.145,8491.42,52.89,52.89,50.54,2,2,2,338.5,317.9,354,239.2,224.9,99.29,93,104,0.00002014,-0.0004207,0.0004471,0.293,0.276,0.304,239.2,224.9,250,990,990,990,965.1,965,965.2,24.9,24.8,25,0.136,0.13,0.14,0.0178,0.015,0.02,0.00072,0.0006,0.00081,0.255,0.235,0.271,0.01,0.0094,0.011,24.65,24.56,24.78,0.901,0.895,0.906,0.97,0.97,0.97,0.874,0.868,0.878,26.05,24.47,27.26,25.27,23.73,26.44,0,0,0,0,0,0,0.281,0,0.06,0.29,0.71,0.29,41.4
-97034400000,1966,12,1966,3,10,7,0.218,0.0629,0.155,9114.76,57.32,57.32,54.25,2,2,2,360.6,347.3,375.1,256.6,243.3,104,104,104,-0.0001714,-0.0004207,0.00009841,0.288,0.277,0.299,256.6,243.3,271.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.138,0.148,0.0213,0.0187,0.0242,0.00086,0.00075,0.00098,0.281,0.261,0.302,0.011,0.011,0.012,24.52,24.42,24.6,0.906,0.903,0.91,0.97,0.97,0.97,0.879,0.876,0.883,27.97,26.5,29.55,27.13,25.71,28.66,0,0,0,0,0,0,0.301,0,0.063,0.29,0.71,0.29,41.8
-96429600000,1966,12,1966,3,11,7,0.218,0.0629,0.155,9125.85,57.32,57.32,54.32,2,2,2,360.8,351.7,375.1,256.8,247.7,104,104,104,0.0001562,-0.00008301,0.0004471,0.288,0.277,0.296,256.8,247.7,271.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.14,0.148,0.0214,0.0195,0.0242,0.00086,0.00079,0.00098,0.281,0.268,0.302,0.011,0.011,0.012,24.51,24.42,24.57,0.907,0.905,0.91,0.97,0.97,0.97,0.88,0.877,0.883,28,27,29.55,27.16,26.19,28.66,0,0,0,0,0,0,0.302,0,0.063,0.29,0.71,0.29,41.9
-95824800000,1966,12,1966,3,12,7,0.23,0.0512,0.179,10522.6,69.08,69.08,62.63,2,2,2,379.9,364,402.5,295.2,260,84.71,77,104,0.00007972,-0.00008301,0.0004552,0.224,0.191,0.286,295.2,260,325.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.144,0.164,0.029,0.022,0.0351,0.0012,0.00089,0.0014,0.338,0.286,0.387,0.014,0.012,0.016,24.36,24.2,24.49,0.915,0.908,0.922,0.97,0.97,0.97,0.888,0.881,0.894,32.29,28.35,35.61,31.32,27.5,34.54,0,0,0,0,0,0,0.348,0,0.051,0.22,0.78,0.22,45.8
-95220000000,1966,12,1966,3,13,7,0.262,0.0478,0.214,12625.3,78.72,78.72,75.15,2,2,2,432.8,412.3,456.4,353.8,335.3,79,77,91,-0.000265,-0.0004444,0.0001901,0.182,0.172,0.199,353.8,335.3,369.6,990,990,990,965.5,965.5,965.7,24.5,24.3,24.5,0.174,0.168,0.18,0.0408,0.0371,0.0439,0.0017,0.0015,0.0018,0.437,0.404,0.465,0.018,0.016,0.019,24.02,23.89,24.14,0.927,0.924,0.929,0.973,0.97,0.977,0.902,0.896,0.908,38.61,36.65,40.3,37.58,35.55,39.36,0,0,0,0,0,0,0.418,0,0.048,0.18,0.82,0.18,48.2
-94615200000,1967,1,1966,4,14,7,0.288,0.055,0.233,13735.7,85.28,85.28,81.76,2,2,2,475.7,461.1,492.5,384.7,370.1,91,91,91,-0.00000293,-0.0003753,0.0004295,0.191,0.185,0.197,384.7,370.1,401.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.186,0.181,0.192,0.0469,0.044,0.0503,0.0019,0.0018,0.0021,0.495,0.468,0.528,0.02,0.019,0.022,23.76,23.66,23.86,0.932,0.93,0.934,0.979,0.977,0.98,0.912,0.908,0.915,41.77,40.25,43.51,40.88,39.3,42.64,0,0,0,0,0,0,0.454,0,0.055,0.19,0.81,0.19,47.7
-94010400000,1967,1,1966,4,15,7,0.324,0.055,0.269,15585.2,97.27,97.27,92.77,3,2,2.4285714285714284,536.1,496.9,566.7,445.1,405.9,91,91,91,-0.00006278,-0.0004089,0.0001448,0.17,0.161,0.183,445.1,405.9,475.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.209,0.194,0.221,0.059,0.0512,0.0651,0.0025,0.0021,0.0027,0.525,0.456,0.631,0.022,0.019,0.026,23.46,23.33,23.63,0.929,0.919,0.94,0.976,0.97,0.98,0.907,0.891,0.921,40.41,33.08,48.57,39.46,32.09,47.6,0,0,0,0,0,0,0.515,0,0.055,0.17,0.83,0.17,48.1
-93405600000,1967,1,1966,4,16,7,0.354,0.055,0.299,16956.6,109.4,109.4,100.9,3,3,3,585.8,570.2,629.7,494.8,479.2,91,91,91,-0.0001883,-0.0002825,0.00007815,0.156,0.145,0.16,494.8,479.2,538.7,990,990,990,966.2,966.2,966.4,23.8,23.6,23.8,0.232,0.223,0.257,0.0709,0.0658,0.0855,0.003,0.0028,0.0036,0.496,0.47,0.571,0.021,0.02,0.024,23.27,23.01,23.36,0.922,0.92,0.927,0.97,0.97,0.971,0.894,0.892,0.9,34.68,33.66,37.55,33.64,32.65,36.46,0,0,0,0,0,0,0.561,0,0.055,0.16,0.84,0.16,47.9
-92800800000,1967,1,1966,4,17,7,0.395,0.055,0.34,19185.8,121.6,121.6,114.2,3,3,3,653.5,629.7,690.2,562.5,538.7,91,91,91,-0.000061,-0.0004777,0.0004688,0.139,0.132,0.145,562.5,538.7,599.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.271,0.257,0.291,0.095,0.0855,0.11,0.004,0.0036,0.0047,0.615,0.571,0.683,0.026,0.024,0.029,22.87,22.66,23.01,0.929,0.927,0.933,0.974,0.971,0.979,0.905,0.9,0.913,39.08,37.55,41.4,38.07,36.46,40.53,0,0,0,0,0,0,0.634,0,0.055,0.14,0.86,0.14,48.6
-92196000000,1967,1,1966,4,18,7,0.433,0.0611,0.372,20844.8,133.6,133.6,124.1,3,3,3,715.4,684.5,772.5,614.4,579.5,101,91,105,-0.0001881,-0.0004115,0.0001536,0.141,0.133,0.153,614.4,579.5,667.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.302,0.283,0.333,0.114,0.102,0.13,0.0049,0.0044,0.0057,0.713,0.648,0.813,0.031,0.028,0.035,22.53,22.2,22.71,0.934,0.931,0.938,0.979,0.976,0.98,0.914,0.909,0.919,42.25,40.06,45.44,41.36,39.1,44.53,0,0,0,0,0,0,0.689,0,0.061,0.14,0.86,0.14,48.1
-91591200000,1967,2,1966,5,19,7,0.46,0.0635,0.397,22104.2,134.3,134.3,131.6,3,3,3,760.9,741,776.2,655.9,636,105,105,105,0.0001081,-0.000358,0.0002802,0.138,0.135,0.142,655.9,636,671.2,990,990,990,966.9,966.9,967,23.1,23,23.1,0.326,0.315,0.335,0.127,0.121,0.131,0.0055,0.0052,0.0057,0.791,0.753,0.82,0.034,0.033,0.036,22.27,22.18,22.38,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,44.75,43.55,45.66,43.86,42.68,44.75,0,0,0,0,0,0,0.731,0,0.063,0.14,0.86,0.14,48.1
-90986400000,1967,2,1966,5,20,7,0.501,0.0635,0.438,23865.2,147.9,147.9,142.1,4,3,3.4285714285714284,828.8,782.3,871.9,723.8,677.3,105,105,105,0.0002601,-0.00006785,0.0004527,0.127,0.12,0.134,723.8,677.3,766.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.368,0.338,0.4,0.153,0.133,0.173,0.0067,0.0058,0.0077,0.849,0.779,0.925,0.037,0.034,0.041,21.94,21.78,22.14,0.935,0.927,0.941,0.976,0.97,0.98,0.913,0.899,0.923,43.13,36.93,48.61,42.12,35.82,47.64,0,0,0,0,0,0,0.789,0,0.063,0.13,0.87,0.13,47.6
-90381600000,1967,2,1966,5,21,7,0.536,0.0801,0.456,24472.2,148,148,145.7,4,3,3.7142857142857144,887,871.9,910,754.6,734.9,132.4,105,137,0.0002903,-0.000356,0.000424,0.149,0.12,0.157,754.6,734.9,773,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.395,0.378,0.413,0.167,0.157,0.176,0.0074,0.007,0.0079,0.867,0.788,0.96,0.038,0.035,0.042,21.68,21.61,21.8,0.932,0.927,0.942,0.974,0.97,0.98,0.908,0.899,0.923,40.9,36.73,48.99,39.85,35.63,48.01,0,0,0,0,0,0,0.809,0,0.08,0.15,0.85,0.15,45.7
-89776800000,1967,2,1966,5,22,7,0.573,0.0794,0.494,26149.4,160.7,160.7,155.7,4,4,4,947.9,919.2,975.2,816.6,782.2,131.3,129,137,0.0001532,0.00004153,0.0002601,0.139,0.132,0.149,816.6,782.2,846.2,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.453,0.421,0.481,0.204,0.181,0.227,0.0092,0.0081,0.01,0.953,0.873,1.02,0.043,0.039,0.046,21.36,21.17,21.55,0.933,0.93,0.935,0.976,0.973,0.978,0.91,0.905,0.914,39.88,38.44,41.06,38.91,37.39,40.17,0,0,0,0,0,0,0.865,0,0.079,0.14,0.86,0.14,45.6
-89172000000,1967,3,1966,6,23,7,0.608,0.078,0.53,27803.4,169.9,169.9,165.5,4,4,4,1006,982,1035,876.8,853,129,129,129,0.0001142,-0.0003021,0.0003362,0.128,0.125,0.131,876.8,853,906.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.509,0.487,0.536,0.251,0.232,0.275,0.011,0.01,0.013,1.1,1.04,1.17,0.05,0.047,0.053,20.98,20.82,21.13,0.936,0.935,0.937,0.98,0.979,0.98,0.917,0.915,0.919,42.23,41.32,43.35,41.37,40.45,42.49,0,0,0,0,0,0,0.919,0,0.078,0.13,0.87,0.13,45.7
-88567200000,1967,3,1966,6,24,7,0.661,0.078,0.583,29923.7,186.2,186.2,178.1,4,4,4,1093,1047,1155,964.5,918.3,129,129,129,-0.000553,-0.004861,0.001352,0.118,0.112,0.123,964.5,918.3,1026,990,990,990,968.2,968,968.4,21.8,21.6,22,0.596,0.547,0.673,0.324,0.285,0.384,0.015,0.013,0.018,1.33,1.2,1.52,0.061,0.055,0.07,20.47,20.09,20.75,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.44,43.81,47.51,44.53,42.93,46.56,0,0,0,0,0,0,0.99,0,0.078,0.12,0.88,0.12,45.3
-87962400000,1967,3,1966,6,25,7,0.744,0.078,0.652,32123.9,193.8,193.8,191.2,4,4,4,1230,1155,1323,1101,1026,129,129,129,22.43,0.0006504,93.67,0.105,0.0975,0.112,1078,1026,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.758,0.673,0.82,0.452,0.384,0.48,0.021,0.018,0.023,1.72,1.52,1.83,0.081,0.07,0.087,19.65,19.25,20.09,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.78,47.51,49.43,47.8,46.56,48.44,0,0,0,0,0,0,1.06,0,0.092,0.1,0.88,0.12,43.2
-87357600000,1967,3,1966,6,26,7,0.961,0.0813,0.665,30406.8,189.3,189.3,181,4,4,4,1589,1364,1812,1455,1235,134.4,129,148,354.6,135,563.7,0.0849,0.0781,0.0946,1100,1100,1100,990,990,990,969.8,969,970.5,20.2,19.5,21,0.898,0.837,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.91,1.85,1.94,0.095,0.088,0.1,18.31,17.57,19.1,0.935,0.932,0.937,0.98,0.98,0.98,0.916,0.913,0.919,46.17,44.14,48.29,45.25,43.26,47.33,0,0,0,0,0,0,1.01,0,0.296,0.085,0.69,0.31,31.6
-86752800000,1967,4,1966,7,27,7,1.27,0.0895,0.665,27550.1,168.9,168.9,164,4,4,4,2097,1930,2255,1949,1782,148,148,148,849,682.3,1007,0.0708,0.0656,0.0767,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.74,16.34,17.18,0.927,0.926,0.93,0.979,0.978,0.98,0.908,0.905,0.911,41.86,40.79,43.09,41,39.88,42.23,0,0,0,0,0,0,0.911,0,0.605,0.07,0.52,0.48,21.7
-86148000000,1967,4,1966,7,28,7,1.54,0.125,0.665,25405.5,157.7,157.7,151.2,4,4,4,2543,2321,2814,2336,2173,207.1,148,217,1236,1073,1497,0.0814,0.0638,0.0905,1100,1100,1100,990,990,990,972.4,971.9,973.1,17.6,16.9,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.65,14.99,16.18,0.92,0.913,0.925,0.974,0.97,0.977,0.896,0.886,0.903,38.83,36.92,40.36,37.81,35.82,39.42,0,0,0,0,0,0,0.84,0,0.875,0.081,0.43,0.57,16.5
-85543200000,1967,4,1966,7,29,7,1.96,0.131,0.665,22172.7,139.6,139.6,132,4,4,4,3243,2949,3456,3026,2732,217,217,217,1926,1632,2139,0.0671,0.0628,0.0736,1100,1100,1100,990,990,990,974.1,973.4,974.5,15.9,15.5,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,14,13.53,14.67,0.901,0.894,0.909,0.97,0.97,0.97,0.874,0.868,0.882,34.02,32.64,35.98,33,31.66,34.9,0,0,0,0,0,0,0.733,0,1.295,0.067,0.34,0.66,11.3
-84938400000,1967,4,1966,7,30,7,2.03,0.131,0.665,21683.5,132.5,132.5,129.1,4,4,4,3358,3219,3456,3141,3002,217,217,217,2041,1902,2139,0.0647,0.0628,0.0674,1100,1100,1100,990,990,990,974.3,974,974.5,15.7,15.5,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.74,13.53,14.03,0.898,0.894,0.902,0.97,0.97,0.97,0.871,0.868,0.875,33.27,32.64,34.15,32.27,31.66,33.13,0,0,0,0,0,0,0.717,0,1.365,0.065,0.33,0.67,10.7
-84333600000,1967,5,1966,8,31,7,1.81,0.194,0.665,23272.9,143.3,143.3,138.5,4,4,4,2989,2814,3177,2668,2493,321,321,321,1568,1393,1756,0.108,0.101,0.114,1100,1100,1100,990,990,990,973.5,973.1,973.9,16.5,16.1,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.57,14.12,14.99,0.908,0.903,0.913,0.97,0.97,0.97,0.881,0.876,0.886,35.7,34.41,36.92,34.63,33.38,35.82,0,0,0,0,0,0,0.77,0,1.145,0.11,0.37,0.63,12.9
-83728800000,1967,5,1966,8,32,7,1.55,0.194,0.665,25278.5,154.1,154.1,150.5,4,4,4,2568,2445,2720,2247,2124,321,321,321,1147,1024,1299,0.125,0.118,0.131,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.59,15.22,15.88,0.919,0.916,0.923,0.973,0.971,0.975,0.895,0.889,0.9,38.65,37.58,39.52,37.62,36.48,38.53,0,0,0,0,0,0,0.836,0,0.885,0.13,0.43,0.57,16.3
-83124000000,1967,5,1966,8,33,7,1.4,0.19,0.665,26500.7,159.7,159.7,157.7,4,4,4,2319,2248,2404,2005,1934,314.6,276,321,904.9,834.2,983.1,0.136,0.123,0.142,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.19,15.98,16.36,0.925,0.924,0.926,0.977,0.976,0.978,0.903,0.901,0.905,40.37,39.81,40.84,39.44,38.84,39.94,0,0,0,0,0,0,0.876,0,0.735,0.14,0.48,0.52,18.9
-82519200000,1967,5,1966,8,34,7,1.28,0.167,0.665,27432.1,165.1,165.1,163.3,4,4,4,2120,2054,2220,1844,1778,276,276,276,744.4,677.6,843.9,0.13,0.124,0.134,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.67,16.43,16.83,0.927,0.926,0.928,0.979,0.978,0.98,0.908,0.906,0.909,41.68,41.02,42.12,40.82,40.13,41.27,0,0,0,0,0,0,0.907,0,0.615,0.13,0.52,0.48,21.4
