datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-81914400000,1967,5,1966,8,35,7,1.18,0.16,0.665,28292.8,171.5,171.5,168.4,4,4,4,1945,1856,2009,1680,1599,265.1,257,276,579.7,498.6,632.7,0.136,0.132,0.138,1100,1100,1100,990,990,990,970.9,970.6,971.1,19.1,18.9,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.14,16.94,17.43,0.929,0.928,0.931,0.98,0.98,0.98,0.911,0.91,0.912,42.96,42.41,43.75,42.1,41.56,42.88,0,0,0,0,0,0,0.936,0,0.515,0.14,0.56,0.44,24
-81309600000,1967,6,1966,9,36,7,1.07,0.155,0.665,29278.8,177,177,174.3,4,4,4,1776,1700,1856,1519,1443,257,257,257,419.2,343,498.6,0.145,0.138,0.151,1100,1100,1100,990,990,990,970.4,970.1,970.6,19.6,19.4,19.9,0.926,0.925,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.098,0.1,17.68,17.43,17.93,0.932,0.931,0.934,0.98,0.98,0.98,0.914,0.912,0.915,44.46,43.75,45.14,43.57,42.88,44.24,0,0,0,0,0,0,0.968,0,0.405,0.14,0.62,0.38,27.4
-80704800000,1967,6,1966,9,37,7,0.96,0.155,0.665,30386.7,183,183,180.9,4,4,4,1588,1528,1661,1331,1271,257,257,257,231,170.6,303.6,0.162,0.155,0.168,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.916,0.909,0.922,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.94,0.095,0.094,0.097,18.3,18.06,18.5,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.14,45.5,46.68,45.22,44.59,45.75,0,0,0,0,0,0,1,0,0.295,0.16,0.69,0.31,31.7
-80100000000,1967,6,1966,9,38,7,0.844,0.155,0.658,31309.3,189.4,189.4,186.4,4,4,4,1395,1302,1506,1138,1045,257,257,257,51.2,0.002893,148.9,0.184,0.171,0.197,1087,1045,1100,990,990,990,969.1,968.8,969.5,20.9,20.5,21.2,0.831,0.747,0.894,0.463,0.408,0.48,0.022,0.019,0.023,1.82,1.64,1.91,0.087,0.077,0.093,19.04,18.59,19.51,0.937,0.936,0.939,0.98,0.98,0.98,0.918,0.917,0.92,47.54,46.91,48.31,46.59,45.97,47.35,0,0,0,0,0,0,1.04,0,0.186,0.18,0.78,0.22,37.1
-79495200000,1967,6,1966,9,39,7,0.728,0.15,0.577,29072.5,182,182,173.1,4,4,4,1203,1123,1284,954.7,896.2,248.4,227,257,0.0001781,-0.0004374,0.0008817,0.206,0.198,0.217,954.7,896.2,1027,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.62,0.548,0.721,0.316,0.267,0.386,0.015,0.012,0.018,1.34,1.17,1.57,0.062,0.054,0.074,20.12,19.63,20.54,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.15,42.26,46.42,43.26,41.42,45.49,0,0,0,0,0,0,0.961,0,0.151,0.21,0.79,0.21,39.9
-78890400000,1967,7,1966,10,40,7,0.612,0.137,0.474,24854.5,160.6,160.6,147.9,4,3,3.7142857142857144,1011,935.5,1091,784.4,708.5,227,227,227,0.0001768,-0.00004755,0.0004468,0.225,0.208,0.243,784.4,708.5,864.3,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.446,0.377,0.519,0.187,0.144,0.241,0.0085,0.0065,0.011,0.958,0.851,1.09,0.043,0.038,0.05,21.12,20.72,21.44,0.934,0.928,0.941,0.975,0.97,0.98,0.911,0.9,0.922,41.31,36.87,48.25,40.31,35.76,47.29,0,0,0,0,0,0,0.822,0,0.138,0.22,0.77,0.23,40.6
-78285600000,1967,7,1966,10,41,7,0.503,0.137,0.366,19982.1,133.1,133.1,118.9,3,3,3,831.3,755.5,910,604.3,528.5,227,227,227,0.0001166,-0.000358,0.0004088,0.274,0.249,0.3,604.3,528.5,683,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.315,0.272,0.36,0.109,0.0814,0.135,0.0048,0.0035,0.006,0.714,0.573,0.862,0.031,0.025,0.038,22.06,21.6,22.5,0.932,0.925,0.939,0.976,0.97,0.98,0.91,0.897,0.92,40.6,35.94,45.26,39.65,34.87,44.36,0,0,0,0,0,0,0.661,0,0.137,0.27,0.73,0.27,39.7
-77680800000,1967,7,1966,10,42,7,0.414,0.137,0.276,15550.7,100.9,100.9,92.56,3,2,2.4285714285714284,683.7,636.6,735.5,456.7,409.6,227,227,227,-0.00006071,-0.0004899,0.0004703,0.333,0.309,0.357,456.7,409.6,508.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.232,0.208,0.261,0.0616,0.0519,0.0734,0.0026,0.0022,0.0032,0.563,0.479,0.664,0.024,0.021,0.028,22.8,22.62,23,0.93,0.918,0.94,0.976,0.97,0.98,0.907,0.89,0.921,40.23,32.3,47.87,39.28,31.33,46.91,0,0,0,0,0,0,0.514,0,0.138,0.33,0.67,0.33,37.6
-77076000000,1967,7,1966,10,43,7,0.355,0.137,0.218,12454.3,81.23,81.23,74.13,2,2,2,586.6,561.5,619.8,359.6,334.5,227,227,227,0.00002353,-0.000463,0.0004297,0.387,0.366,0.404,359.6,334.5,392.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.191,0.182,0.202,0.0419,0.0369,0.0486,0.0018,0.0015,0.0021,0.462,0.417,0.524,0.019,0.017,0.022,23.3,23.1,23.46,0.927,0.923,0.932,0.973,0.97,0.979,0.902,0.895,0.913,38.09,35.5,41.48,37.07,34.44,40.61,0,0,0,0,0,0,0.412,0,0.137,0.39,0.61,0.39,35.1
-76471200000,1967,7,1966,10,44,7,0.315,0.115,0.2,11508.7,73.26,73.26,68.5,2,2,2,520.3,502.8,542.7,330.1,315.7,190.1,184,227,-0.00009502,-0.0004089,0.0001146,0.365,0.343,0.418,330.1,315.7,352.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.178,0.173,0.185,0.036,0.0331,0.0406,0.0015,0.0014,0.0017,0.407,0.385,0.446,0.017,0.016,0.019,23.65,23.54,23.75,0.922,0.919,0.926,0.97,0.97,0.971,0.895,0.892,0.899,35.31,33.54,37.72,34.25,32.53,36.63,0,0,0,0,0,0,0.381,0,0.115,0.37,0.63,0.37,36.5
-75866400000,1967,8,1966,11,45,7,0.289,0.111,0.178,10277.2,65.05,65.05,61.17,2,2,2,478.1,456.4,496.9,294.1,272.4,184,184,184,0.000005616,-0.0003753,0.0004295,0.385,0.37,0.403,294.1,272.4,312.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.157,0.171,0.0288,0.0245,0.0326,0.0012,0.001,0.0013,0.346,0.313,0.377,0.014,0.013,0.016,23.9,23.79,24.03,0.915,0.91,0.919,0.97,0.97,0.97,0.887,0.883,0.891,31.53,29.22,33.53,30.59,28.34,32.53,0,0,0,0,0,0,0.34,0,0.111,0.38,0.62,0.38,35.6
-75261600000,1967,8,1966,11,46,7,0.268,0.111,0.157,9055.46,55.71,55.71,53.9,2,2,2,443.1,435.1,451.8,259.1,251.1,184,184,184,-0.0001957,-0.0004239,0.00005162,0.415,0.407,0.423,259.1,251.1,267.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.152,0.149,0.155,0.0218,0.0202,0.0236,0.00089,0.00083,0.00097,0.293,0.281,0.306,0.012,0.011,0.013,24.11,24.06,24.16,0.907,0.905,0.909,0.97,0.97,0.97,0.88,0.878,0.882,27.78,26.93,28.72,26.95,26.12,27.86,0,0,0,0,0,0,0.299,0,0.111,0.41,0.59,0.41,33.8
-74656800000,1967,8,1966,11,47,7,0.251,0.111,0.14,8091.36,51.09,51.09,48.16,2,1,1.8571428571428572,414.8,402.5,429.8,230.8,218.5,184,184,184,-0.0001971,-0.0004444,-0.00008105,0.444,0.428,0.457,230.8,218.5,245.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.138,0.147,0.0162,0.0137,0.0192,0.00066,0.00056,0.00078,0.289,0.241,0.489,0.012,0.0098,0.02,24.24,24.1,24.33,0.904,0.894,0.939,0.971,0.97,0.98,0.878,0.867,0.921,28.26,23.75,48.51,27.48,23.04,47.54,0,0,0,0,0,0,0.268,0,0.111,0.44,0.56,0.44,32.2
-74052000000,1967,8,1966,11,48,7,0.231,0.0994,0.132,7836.63,50.52,50.52,46.65,2,1,1.4285714285714286,382.3,375.1,396.1,218,195,164.3,138,184,0.0000395,-0.0004815,0.0004552,0.429,0.364,0.486,218,195,241,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.136,0.129,0.141,0.0137,0.0095,0.0182,0.00055,0.00038,0.00074,0.359,0.257,0.466,0.015,0.01,0.019,24.33,24.15,24.47,0.92,0.9,0.938,0.976,0.97,0.98,0.898,0.873,0.919,36.79,25.6,47.11,35.94,24.83,46.17,0,0,0,0,0,0,0.259,0,0.099,0.43,0.57,0.43,33.9
-73447200000,1967,9,1966,12,49,7,0.214,0.0835,0.131,7810.81,48.18,48.18,46.49,2,1,1.4285714285714286,354.2,341.6,368.3,216.2,203.6,138,138,138,0.00005413,-0.00008301,0.0003062,0.39,0.375,0.404,216.2,203.6,230.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.128,0.138,0.0132,0.0107,0.0161,0.00053,0.00043,0.00065,0.361,0.235,0.468,0.015,0.0095,0.019,24.47,24.37,24.57,0.919,0.893,0.938,0.976,0.97,0.98,0.897,0.867,0.92,37.23,23.75,47.92,36.39,23.04,46.97,0,0,0,0,0,0,0.258,0,0.083,0.39,0.61,0.39,36.5
-72842400000,1967,9,1966,12,50,7,0.201,0.0835,0.118,7201.7,44.77,44.77,42.87,1,1,1,332.8,324.1,341.6,194.8,186.1,138,138,138,-0.00008074,-0.0004632,0.0004043,0.415,0.404,0.426,194.8,186.1,203.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.122,0.128,0.00953,0.00861,0.0107,0.00038,0.00034,0.00043,0.403,0.376,0.432,0.016,0.015,0.017,24.53,24.46,24.6,0.933,0.931,0.936,0.98,0.98,0.98,0.914,0.912,0.917,43.74,41.78,45.69,42.87,40.94,44.77,0,0,0,0,0,0,0.238,0,0.083,0.42,0.59,0.41,35.8
-72237600000,1967,9,1966,12,51,7,0.19,0.0835,0.106,6455.88,40.94,40.94,38.43,1,1,1,313.6,302.6,324.1,175.6,164.6,138,138,138,0.00006953,-0.0002406,0.0004043,0.44,0.426,0.456,175.6,164.6,186.1,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.00756,0.00646,0.00861,0.0003,0.00026,0.00034,0.345,0.313,0.376,0.014,0.012,0.015,24.69,24.6,24.77,0.927,0.923,0.931,0.975,0.97,0.98,0.904,0.895,0.912,39.41,36.92,41.78,38.43,35.81,40.94,0,0,0,0,0,0,0.213,0,0.084,0.44,0.56,0.44,34
-71632800000,1967,9,1966,12,52,7,0.174,0.081,0.0932,5629.89,37.63,37.63,33.51,1,1,1,288.1,281.5,298.8,154.1,143.5,134,110,138,-0.00009855,-0.0002016,0.000035,0.465,0.391,0.49,154.1,143.5,171.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.114,0.00541,0.00435,0.00715,0.00022,0.00017,0.00028,0.284,0.257,0.329,0.011,0.01,0.013,24.86,24.8,24.92,0.919,0.915,0.926,0.97,0.97,0.973,0.892,0.887,0.901,34.53,32.06,38.67,33.51,31.1,37.63,0,0,0,0,0,0,0.186,0,0.0808,0.47,0.54,0.46,32.4
-71028000000,1967,10,1967,1,1,7,0.162,0.0665,0.0956,5800.6,35.68,35.68,34.53,1,1,1,268.1,261.9,273.3,158.1,151.9,110,110,110,0.000278,0.00004971,0.000461,0.41,0.402,0.42,158.1,151.9,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.111,0.00581,0.00519,0.00633,0.00023,0.00021,0.00025,0.292,0.276,0.306,0.012,0.011,0.012,24.94,24.9,24.98,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.895,35.6,34.15,36.79,34.53,33.13,35.68,0,0,0,0,0,0,0.192,0,0.0664,0.41,0.59,0.41,35.8
-70423200000,1967,10,1967,1,2,7,0.156,0.0665,0.0895,5420.27,33.13,33.13,32.26,1,1,1,258,254.6,261.9,148,144.6,110,110,110,0.000007511,-0.0003489,0.0004177,0.426,0.42,0.432,148,144.6,151.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.0048,0.00446,0.00519,0.00019,0.00018,0.00021,0.266,0.257,0.276,0.011,0.01,0.011,25,24.98,25.02,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,33.26,32.47,34.15,32.26,31.5,33.13,0,0,0,0,0,0,0.179,0,0.0665,0.43,0.57,0.43,34.7
-69818400000,1967,10,1967,1,3,7,0.166,0.0665,0.0998,6082.48,42.64,42.64,36.21,1,1,1,275,254.6,302.6,165,144.6,110,110,110,-0.00002436,-0.0003489,0.000461,0.401,0.363,0.432,165,144.6,192.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.105,0.122,0.0065,0.00446,0.00926,0.00026,0.00018,0.00037,0.313,0.257,0.393,0.012,0.01,0.016,24.89,24.69,25.02,0.923,0.915,0.933,0.973,0.97,0.98,0.898,0.888,0.914,37.18,32.47,43.51,36.21,31.5,42.64,0,0,0,0,0,0,0.201,0,0.0662,0.4,0.6,0.4,36.6
-69213600000,1967,10,1967,1,4,7,0.182,0.0665,0.115,7082.29,43.37,43.37,42.16,1,1,1,300.6,290,305.9,190.6,180,110,110,110,-0.00003043,-0.0002406,0.0001095,0.366,0.36,0.379,190.6,180,195.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.117,0.123,0.00906,0.008,0.00959,0.00036,0.00032,0.00038,0.387,0.354,0.404,0.015,0.014,0.016,24.71,24.67,24.79,0.932,0.929,0.934,0.98,0.977,0.98,0.913,0.908,0.915,43.03,40.64,44.25,42.16,39.72,43.37,0,0,0,0,0,0,0.234,0,0.067,0.37,0.63,0.37,38.9
-68608800000,1967,10,1967,1,5,7,0.182,0.0648,0.117,7177.9,46.91,46.91,42.73,1,1,1,300.3,290,317.9,193.1,180,107.1,106,110,-0.0001058,-0.0001973,0.0001095,0.357,0.333,0.379,193.1,180,211.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.128,0.00959,0.008,0.0124,0.00038,0.00032,0.0005,0.396,0.354,0.458,0.016,0.014,0.018,24.7,24.55,24.79,0.933,0.929,0.938,0.979,0.977,0.98,0.913,0.908,0.919,43.63,40.64,47.87,42.73,39.72,46.91,0,0,0,0,0,0,0.237,0,0.065,0.36,0.64,0.36,39.4
-68004000000,1967,11,1967,2,6,7,0.208,0.0641,0.143,8464.1,54.55,54.55,50.38,2,1,1.8571428571428572,343.3,321.2,364,237.3,215.2,106,106,106,6.541e-7,-0.0004207,0.0003062,0.309,0.291,0.33,237.3,215.2,258,990,990,990,965.1,965,965.2,24.9,24.8,25,0.137,0.129,0.144,0.0175,0.013,0.0216,0.0007,0.00052,0.00087,0.289,0.237,0.47,0.012,0.0095,0.019,24.59,24.5,24.71,0.907,0.895,0.939,0.971,0.97,0.98,0.881,0.868,0.92,29.4,24.37,48.58,28.59,23.64,47.61,0,0,0,0,0,0,0.28,0,0.065,0.31,0.69,0.31,40.7
-67399200000,1967,11,1967,2,7,7,0.238,0.0641,0.173,10177,63.51,63.51,60.58,2,2,2,392.7,368.3,406.7,286.7,262.3,106,106,106,-0.00000305,-0.0001856,0.0004552,0.27,0.261,0.288,286.7,262.3,300.7,990,990,990,965.4,965.2,965.4,24.6,24.6,24.8,0.154,0.146,0.159,0.0273,0.0225,0.0301,0.0011,0.00091,0.0012,0.327,0.29,0.349,0.013,0.012,0.014,24.31,24.22,24.47,0.914,0.908,0.917,0.97,0.97,0.97,0.886,0.881,0.889,31.23,28.58,32.74,30.29,27.73,31.76,0,0,0,0,0,0,0.337,0,0.065,0.27,0.73,0.27,42.8
-66794400000,1967,11,1967,2,8,7,0.263,0.0683,0.195,11412.6,69.24,69.24,67.93,2,2,2,435.2,427.1,442.7,322.4,313.1,112.9,106,114,-0.0002002,-0.0004444,0.00002848,0.259,0.248,0.267,322.4,313.1,328.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.165,0.171,0.0345,0.0326,0.0357,0.0014,0.0013,0.0015,0.387,0.372,0.398,0.016,0.015,0.016,24.05,24.01,24.11,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.892,0.895,35.02,34.02,35.69,33.97,33,34.62,0,0,0,0,0,0,0.377,0,0.068,0.26,0.74,0.26,43.4
-66189600000,1967,11,1967,2,9,7,0.272,0.0721,0.2,11674.1,73.24,73.24,69.49,2,2,2,449.4,435.1,474.7,330.2,321.1,119.1,114,126,-0.000169,-0.0004239,0.0001901,0.265,0.255,0.279,330.2,321.1,348.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.168,0.179,0.036,0.0342,0.0397,0.0015,0.0014,0.0016,0.401,0.385,0.434,0.016,0.016,0.018,23.98,23.83,24.06,0.922,0.921,0.926,0.97,0.97,0.971,0.895,0.893,0.899,35.81,34.87,37.71,34.74,33.82,36.62,0,0,0,0,0,0,0.386,0,0.072,0.27,0.74,0.26,42.9
-65584800000,1967,12,1967,3,10,7,0.304,0.0762,0.228,13330.8,85.43,85.43,79.35,2,2,2,502.5,477.8,531.3,376.5,351.8,126,126,126,-0.0001249,-0.0004089,0.0003293,0.251,0.237,0.264,376.5,351.8,405.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.189,0.18,0.199,0.0453,0.0404,0.0511,0.0019,0.0017,0.0021,0.485,0.439,0.541,0.02,0.018,0.023,23.65,23.47,23.81,0.93,0.926,0.935,0.977,0.972,0.98,0.909,0.9,0.916,40.61,38.04,43.59,39.68,36.97,42.71,0,0,0,0,0,0,0.441,0,0.076,0.25,0.75,0.25,43.9
-64980000000,1967,12,1967,3,11,7,0.347,0.0714,0.276,15855.1,99.29,99.29,94.38,3,2,2.4285714285714284,573.9,542.7,606.9,455.9,424.7,118,118,118,-0.0000842,-0.0004793,0.0004297,0.206,0.194,0.217,455.9,424.7,488.9,990,990,990,966.2,966,966.3,23.8,23.7,24,0.218,0.204,0.235,0.0612,0.0549,0.0678,0.0026,0.0023,0.0029,0.551,0.462,0.636,0.023,0.019,0.027,23.27,23.18,23.38,0.93,0.918,0.94,0.976,0.97,0.98,0.908,0.891,0.921,41.21,32.89,48.35,40.24,31.9,47.39,0,0,0,0,0,0,0.524,0,0.071,0.21,0.8,0.2,45.7
-64375200000,1967,12,1967,3,12,7,0.385,0.0741,0.311,17457.9,108,108,103.9,3,3,3,636.3,606.9,662,513.7,488.9,122.6,118,126,0.00003737,-0.000463,0.0004703,0.193,0.185,0.196,513.7,488.9,536,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.25,0.235,0.264,0.076,0.0678,0.0844,0.0032,0.0029,0.0036,0.534,0.491,0.574,0.023,0.021,0.024,23.02,22.88,23.18,0.924,0.921,0.926,0.97,0.97,0.97,0.896,0.893,0.898,35.71,34.12,37.13,34.64,33.1,36.01,0,0,0,0,0,0,0.577,0,0.074,0.19,0.81,0.19,45.3
-63770400000,1967,12,1967,3,13,7,0.431,0.0762,0.355,19864.5,124.6,124.6,118.2,3,3,3,713,674.1,745.4,587,548.1,126,126,126,-0.0001047,-0.0004777,0.0002226,0.177,0.169,0.187,587,548.1,619.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.293,0.271,0.311,0.104,0.0893,0.116,0.0045,0.0038,0.005,0.669,0.596,0.729,0.029,0.025,0.032,22.58,22.39,22.81,0.932,0.928,0.935,0.977,0.972,0.98,0.91,0.901,0.916,40.36,37.91,42.37,39.41,36.83,41.53,0,0,0,0,0,0,0.657,0,0.076,0.18,0.82,0.18,46.1
-63165600000,1968,1,1967,4,14,7,0.481,0.0841,0.396,21944.7,136.3,136.3,130.6,3,3,3,794.6,764,827.5,655.6,625,139,139,139,0.00014,-0.0003224,0.0004527,0.175,0.168,0.182,655.6,625,688.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.333,0.315,0.351,0.127,0.117,0.137,0.0055,0.0051,0.006,0.797,0.74,0.86,0.035,0.032,0.038,22.12,21.93,22.3,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.921,44.43,42.61,46.36,43.54,41.76,45.44,0,0,0,0,0,0,0.726,0,0.085,0.17,0.82,0.18,45.6
-62560800000,1968,1,1967,4,15,7,0.571,0.0841,0.487,25814.6,170,170,153.7,4,3,3.857142857142857,944.6,851.4,1047,805.6,712.4,139,139,139,0.00006108,-0.000356,0.0004122,0.148,0.133,0.163,805.6,712.4,908.3,990,990,990,967.7,967.3,968,22.3,22,22.7,0.447,0.365,0.54,0.202,0.146,0.277,0.0091,0.0064,0.013,0.963,0.788,1.18,0.043,0.035,0.054,21.37,20.77,21.8,0.934,0.927,0.941,0.976,0.97,0.98,0.911,0.899,0.922,41.05,36.63,47.72,40.08,35.53,46.76,0,0,0,0,0,0,0.854,0,0.084,0.15,0.85,0.15,45.2
-61956000000,1968,1,1967,4,16,7,0.955,0.085,0.653,30034.8,191,191,178.8,4,4,4,1579,1127,2229,1438,987.8,140.6,139,150,359.2,-0.000173,979.2,0.0935,0.0673,0.123,1079,987.8,1100,990,990,990,969.7,968.3,971.7,20.3,18.3,21.7,0.834,0.621,0.926,0.454,0.34,0.48,0.023,0.016,0.026,1.8,1.39,1.94,0.09,0.064,0.11,18.48,16.41,20.31,0.935,0.926,0.94,0.98,0.978,0.98,0.916,0.906,0.921,45.62,40.96,48.72,44.69,40.07,47.75,0,0,0,0,0,0,0.993,0,0.302,0.089,0.68,0.32,31.5
-61351200000,1968,1,1967,4,17,7,1.69,0.0907,0.665,24176.6,155.6,155.6,143.9,4,4,4,2802,2398,3200,2652,2248,150,150,150,1552,1148,1950,0.0541,0.0469,0.0626,1100,1100,1100,990,990,990,973,972.1,974,17,16,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.03,1.94,1.94,1.94,0.11,0.11,0.12,15.02,14.07,16,0.913,0.903,0.924,0.972,0.97,0.976,0.887,0.876,0.901,37.02,34.27,39.86,35.98,33.24,38.89,0,0,0,0,0,0,0.799,0,1.025,0.054,0.39,0.61,14.3
-60746400000,1968,1,1967,4,18,7,2.33,0.107,0.665,19745.3,130.5,130.5,117.5,4,4,4,3854,3302,4599,3677,3152,176.9,150,197,2577,2052,3302,0.0459,0.0425,0.0526,1100,1100,1100,990,990,990,975.3,974.2,976.8,14.7,13.2,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.03,0.036,1.94,1.94,1.94,0.13,0.12,0.15,12.73,11.28,13.86,0.881,0.864,0.9,0.97,0.97,0.97,0.855,0.838,0.873,30.29,26.28,33.63,29.38,25.49,32.62,0,0,0,0,0,0,0.653,0,1.665,0.046,0.29,0.71,8.47
-60141600000,1968,2,1967,5,19,7,3.13,0.119,0.665,15674.9,97.75,97.75,93.3,4,4,4,5169,4854,5326,4972,4657,197,197,197,3872,3557,4029,0.0381,0.037,0.0406,1100,1100,1100,990.02,990,990.03,977.8,977.2,978,12.3,12,12.8,0.918,0.914,0.926,0.48,0.48,0.48,0.039,0.038,0.04,1.93,1.93,1.94,0.16,0.15,0.16,10.32,10.09,10.82,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.05,23.51,25.19,23.33,22.8,24.44,0,0,0,0,0,0,0.518,0,2.465,0.038,0.21,0.79,5.01
-59536800000,1968,2,1967,5,20,7,3.07,0.119,0.665,15865,97.89,97.89,94.43,4,4,4,5083,4846,5290,4886,4649,197,197,197,3786,3549,3993,0.0388,0.0372,0.0407,1100,1100,1100,990.01,990,990.03,977.6,977.2,978,12.4,12.1,12.8,0.921,0.915,0.926,0.48,0.48,0.48,0.039,0.038,0.04,1.94,1.93,1.94,0.16,0.15,0.16,10.45,10.14,10.83,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.34,23.63,25.23,23.61,22.92,24.47,0,0,0,0,0,0,0.525,0,2.405,0.039,0.22,0.78,5.17
-58932000000,1968,2,1967,5,21,7,2.77,0.119,0.665,17165.4,103.4,103.4,102.2,4,4,4,4587,4514,4716,4390,4317,197,197,197,3290,3217,3419,0.043,0.0418,0.0436,1100,1100,1100,990,990,990,976.8,976.6,977,13.2,13,13.4,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.036,0.037,1.94,1.94,1.94,0.15,0.15,0.15,11.3,11.07,11.44,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.33,25.78,26.64,25.54,25.01,25.85,0,0,0,0,0,0,0.568,0,2.105,0.043,0.24,0.76,6.2
-58327200000,1968,2,1967,5,22,7,2.75,0.15,0.665,17265.2,103.7,103.7,102.8,4,4,4,4551,4497,4582,4303,4182,247.6,197,315,3203,3082,3285,0.0545,0.043,0.0701,1100,1100,1100,990,990,990,976.7,976.6,976.7,13.3,13.3,13.4,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.036,0.036,1.94,1.94,1.94,0.15,0.14,0.15,11.37,11.31,11.47,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.49,26.36,26.72,25.69,25.57,25.92,0,0,0,0,0,0,0.571,0,2.085,0.055,0.24,0.76,6.28
-57722400000,1968,3,1967,6,23,7,2.61,0.191,0.665,17932,109.3,109.3,106.7,4,4,4,4313,4166,4445,3998,3851,315,315,315,2898,2751,3030,0.0731,0.0709,0.0756,1100,1100,1100,990,990,990,976.3,976,976.5,13.7,13.5,14,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.81,11.56,12.07,0.864,0.864,0.865,0.97,0.97,0.97,0.838,0.838,0.839,27.51,26.94,28.18,26.68,26.13,27.34,0,0,0,0,0,0,0.593,0,1.945,0.073,0.25,0.75,6.87
-57117600000,1968,3,1967,6,24,7,2.41,0.145,0.665,19035.9,117.2,117.2,113.3,4,4,4,3992,3835,4107,3753,3596,239,239,239,2653,2496,2768,0.0599,0.0582,0.0623,1100,1100,1100,990,990,990,975.7,975.3,975.9,14.3,14.1,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.034,1.94,1.94,1.94,0.14,0.13,0.14,12.41,12.18,12.73,0.873,0.868,0.88,0.97,0.97,0.97,0.847,0.842,0.853,29.2,28.51,30.2,28.33,27.66,29.29,0,0,0,0,0,0,0.629,0,1.745,0.06,0.28,0.72,7.9
-56512800000,1968,3,1967,6,25,7,2.34,0.145,0.665,19564.4,119.2,119.2,116.5,4,4,4,3865,3758,4066,3626,3519,239,239,239,2526,2419,2727,0.0619,0.0588,0.0636,1100,1100,1100,990,990,990,975.4,975.2,975.8,14.6,14.2,14.8,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.67,12.26,12.89,0.878,0.869,0.883,0.97,0.97,0.97,0.852,0.843,0.857,30.01,28.74,30.71,29.11,27.88,29.79,0,0,0,0,0,0,0.647,0,1.675,0.062,0.28,0.72,8.36
-55908000000,1968,3,1967,6,26,7,2.92,0.145,0.665,16550.8,108.5,108.5,98.52,4,4,4,4830,4206,5326,4591,3967,239,239,239,3491,2867,3987,0.0498,0.0449,0.0568,1100,1100,1100,990.01,990,990.03,977.2,976.1,978,12.8,12,13.9,0.923,0.914,0.926,0.48,0.48,0.48,0.037,0.034,0.04,1.94,1.93,1.94,0.15,0.14,0.16,10.9,10.09,12,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.39,23.51,27.96,24.63,22.8,27.12,0,0,0,0,0,0,0.547,0,2.255,0.05,0.23,0.77,5.67
-55303200000,1968,4,1967,7,27,7,3.32,0.178,0.665,0,0,0,0,4,4,4,5483,5434,5556,5188,5139,295,295,295,4088,4039,4161,0.0538,0.0531,0.0543,1100,1100,1100,990.05,990.04,990.05,978.3,978.2,978.4,11.8,11.7,11.9,0.909,0.907,0.911,0.48,0.48,0.48,0.041,0.04,0.041,1.92,1.92,1.93,0.16,0.16,0.16,9.869,9.763,9.937,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.655,0.054,0.2,0.8,0
-54698400000,1968,4,1967,7,28,7,3.25,0.202,0.665,8860.66,94.33,94.33,52.74,4,4,4,5370,5084,5594,5035,4720,334.4,295,364,3935,3620,4199,0.0625,0.0527,0.0716,1100,1100,1100,990.04,990.01,990.05,978.1,977.6,978.4,12,11.6,12.4,0.913,0.906,0.921,0.48,0.48,0.48,0.04,0.039,0.041,1.93,1.92,1.94,0.16,0.16,0.17,10.03,9.709,10.44,0.494,0,0.864,0.554,0,0.97,0.479,0,0.838,13.59,0,24.31,13.19,0,23.58,0,0,3,0,0,0.429,0.293,0.429,2.585,0.062,0.2,0.8,2.73
-54093600000,1968,4,1967,7,29,7,2.82,0.22,0.665,16963.4,105.6,105.6,101,4,4,4,4660,4378,4944,4296,4014,364,364,364,3196,2914,3480,0.0782,0.0736,0.0831,1100,1100,1100,990,990,990,976.9,976.4,977.4,13.1,12.6,13.6,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.035,0.038,1.94,1.94,1.94,0.15,0.14,0.15,11.17,10.65,11.69,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.02,24.81,27.23,25.24,24.07,26.41,0,0,0,0,0,0,0.561,0,2.155,0.078,0.24,0.76,6.02
-53488800000,1968,4,1967,7,30,7,2.41,0.22,0.665,19117.7,121.1,121.1,113.8,4,4,4,3980,3684,4272,3616,3320,364,364,364,2516,2220,2809,0.0917,0.0852,0.0988,1100,1100,1100,990,990,990,975.6,975,976.2,14.4,13.8,15,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.44,11.88,13.05,0.874,0.864,0.887,0.97,0.97,0.97,0.848,0.838,0.86,29.33,27.67,31.2,28.45,26.84,30.26,0,0,0,0,0,0,0.632,0,1.745,0.091,0.28,0.72,7.93
-52884000000,1968,4,1967,7,31,7,2.04,0.202,0.665,21597.3,134,134,128.6,4,4,4,3379,3158,3612,3045,2837,333.3,321,364,1945,1737,2148,0.0987,0.0943,0.103,1100,1100,1100,990,990,990,974.4,973.9,974.9,15.6,15.1,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.7,13.2,14.16,0.897,0.889,0.904,0.97,0.97,0.97,0.87,0.862,0.877,33.13,31.65,34.53,32.14,30.7,33.49,0,0,0,0,0,0,0.714,0,1.375,0.099,0.33,0.67,10.6
-52279200000,1968,5,1967,8,32,7,1.77,0.194,0.665,23555.8,144.9,144.9,140.2,4,4,4,2927,2756,3078,2606,2435,321,321,321,1506,1335,1657,0.11,0.104,0.116,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.72,14.36,15.13,0.91,0.906,0.915,0.97,0.97,0.97,0.883,0.879,0.887,36.14,35.08,37.33,35.05,34.03,36.22,0,0,0,0,0,0,0.779,0,1.105,0.11,0.38,0.62,13.3
-51674400000,1968,5,1967,8,33,7,1.55,0.194,0.665,25323.7,153.4,153.4,150.7,4,4,4,2559,2471,2659,2238,2150,321,321,321,1138,1050,1238,0.126,0.121,0.13,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.61,15.37,15.82,0.92,0.917,0.922,0.973,0.972,0.975,0.895,0.891,0.899,38.72,38.01,39.34,37.68,36.93,38.34,0,0,0,0,0,0,0.837,0,0.885,0.13,0.43,0.57,16.3
-51069600000,1968,5,1967,8,34,7,1.41,0.194,0.665,26457.4,160.5,160.5,157.5,4,4,4,2328,2220,2434,2007,1899,321,321,321,907.3,798.9,1013,0.138,0.132,0.145,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.17,15.91,16.43,0.925,0.923,0.926,0.977,0.975,0.978,0.903,0.9,0.906,40.31,39.6,41.02,39.37,38.62,40.13,0,0,0,0,0,0,0.875,0,0.745,0.14,0.47,0.53,18.8
-50464800000,1968,5,1967,8,35,7,1.26,0.183,0.665,27626.1,168.5,168.5,164.4,4,4,4,2079,1942,2220,1777,1685,302.7,257,321,676.6,585.4,798.9,0.145,0.129,0.158,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.77,16.43,17.14,0.928,0.926,0.93,0.98,0.978,0.98,0.909,0.906,0.911,41.97,41.02,42.98,41.11,40.13,42.12,0,0,0,0,0,0,0.914,0,0.595,0.15,0.53,0.47,21.9
-49860000000,1968,6,1967,9,36,7,1.06,0.155,0.665,29460.3,179.7,179.7,175.4,4,4,4,1745,1622,1879,1488,1365,257,257,257,388.4,264.9,522.4,0.147,0.137,0.158,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.925,0.919,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.1,17.78,17.35,18.19,0.933,0.931,0.935,0.98,0.98,0.98,0.914,0.912,0.916,44.73,43.54,45.84,43.84,42.67,44.92,0,0,0,0,0,0,0.974,0,0.395,0.15,0.63,0.37,27.8
-49255200000,1968,6,1967,9,37,7,0.897,0.155,0.662,30937.7,188.5,188.5,184.2,4,4,4,1482,1323,1590,1225,1066,257,257,257,130.3,0.004143,233.2,0.174,0.162,0.194,1095,1066,1100,990,990,990,969.4,968.9,969.8,20.6,20.2,21.1,0.875,0.777,0.916,0.474,0.435,0.48,0.023,0.021,0.024,1.88,1.71,1.93,0.091,0.081,0.095,18.69,18.29,19.37,0.936,0.935,0.938,0.98,0.98,0.98,0.917,0.916,0.92,46.98,46.12,48.08,46.04,45.2,47.12,0,0,0,0,0,0,1.02,0,0.235,0.17,0.74,0.26,34.5
-48650400000,1968,6,1967,9,38,7,0.732,0.155,0.576,29012.1,177.4,177.4,172.7,4,4,4,1210,1164,1246,952.7,907.1,257,257,257,-0.00006207,-0.0004134,0.0004834,0.213,0.206,0.221,952.7,907.1,988.6,990,990,990,968.6,968.4,968.7,21.4,21.3,21.6,0.616,0.566,0.664,0.312,0.276,0.341,0.015,0.013,0.016,1.33,1.21,1.44,0.062,0.056,0.067,20.11,19.89,20.38,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.05,42.45,45.26,43.17,41.6,44.35,0,0,0,0,0,0,0.959,0,0.156,0.21,0.79,0.21,39.6
-48045600000,1968,6,1967,9,39,7,0.671,0.155,0.516,26512,165.1,165.1,157.8,4,4,4,1110,1047,1155,853.2,790.3,257,257,257,0.0002025,-0.0001711,0.0004468,0.232,0.222,0.245,853.2,790.3,898.3,990,990,990,968.2,968,968.4,21.8,21.6,22,0.516,0.459,0.558,0.233,0.185,0.269,0.011,0.0084,0.012,1.07,0.92,1.18,0.049,0.042,0.055,20.68,20.43,21.03,0.934,0.93,0.936,0.977,0.972,0.98,0.912,0.904,0.918,40.39,37.92,42.13,39.45,36.84,41.29,0,0,0,0,0,0,0.877,0,0.155,0.23,0.77,0.23,39.5
-47440800000,1968,7,1967,10,40,7,0.591,0.137,0.454,24004.3,147.7,147.7,142.9,4,3,3.4285714285714284,977.6,941.1,1015,750.6,714.1,227,227,227,0.00000474,-0.0003021,0.0002411,0.232,0.224,0.241,750.6,714.1,787.5,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.415,0.382,0.449,0.165,0.147,0.184,0.0075,0.0066,0.0083,0.936,0.851,1.02,0.042,0.038,0.046,21.26,21.15,21.41,0.936,0.928,0.942,0.976,0.97,0.98,0.913,0.9,0.923,43.47,36.87,48.78,42.45,35.76,47.8,0,0,0,0,0,0,0.794,0,0.137,0.23,0.77,0.23,40.6
-46836000000,1968,7,1967,10,41,7,0.527,0.137,0.389,21200.6,137.2,137.2,126.2,3,3,3,870.6,817.2,935.5,643.6,590.2,227,227,227,0.00014,-0.000356,0.000424,0.261,0.243,0.278,643.6,590.2,708.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.338,0.307,0.377,0.123,0.106,0.144,0.0055,0.0046,0.0065,0.788,0.687,0.916,0.035,0.03,0.041,21.83,21.44,22.14,0.936,0.931,0.94,0.979,0.976,0.98,0.916,0.908,0.921,42.96,39.79,46.68,42.06,38.81,45.75,0,0,0,0,0,0,0.701,0,0.138,0.26,0.74,0.26,40.2
-46231200000,1968,7,1967,10,42,7,0.464,0.137,0.327,17961.7,112.7,112.7,106.9,3,3,3,767.7,741,797.9,540.7,514,227,227,227,0.00008665,-0.000358,0.0003188,0.296,0.284,0.306,540.7,514,570.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.279,0.264,0.296,0.0863,0.0756,0.0984,0.0037,0.0033,0.0043,0.596,0.547,0.651,0.026,0.024,0.028,22.43,22.26,22.59,0.926,0.923,0.929,0.971,0.97,0.973,0.899,0.895,0.904,36.71,35.03,38.6,35.64,33.98,37.55,0,0,0,0,0,0,0.594,0,0.137,0.3,0.7,0.3,38.7
-45626400000,1968,7,1967,10,43,7,0.421,0.137,0.283,15877.8,100.9,100.9,94.51,3,2,2.5714285714285716,695.7,662,735.5,468.7,435,227,227,227,-0.00005834,-0.0004416,0.0004703,0.327,0.309,0.343,468.7,435,508.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.238,0.219,0.261,0.064,0.057,0.0734,0.0027,0.0024,0.0032,0.559,0.488,0.664,0.024,0.021,0.028,22.76,22.62,22.84,0.928,0.919,0.94,0.974,0.97,0.98,0.904,0.891,0.921,39.03,32.7,47.87,38.06,31.72,46.91,0,0,0,0,0,0,0.525,0,0.138,0.33,0.67,0.33,37.7
-45021600000,1968,7,1967,10,44,7,0.387,0.122,0.264,15171.1,95.03,95.03,90.3,2,2,2,639.3,619.8,662,436.9,416.9,202.4,184,227,0.00007622,-0.0002825,0.0004703,0.316,0.286,0.353,436.9,416.9,459.9,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.218,0.211,0.228,0.0574,0.0534,0.062,0.0024,0.0023,0.0026,0.613,0.572,0.664,0.026,0.024,0.028,22.93,22.84,23.01,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.922,46.07,43.91,48.49,45.15,43.03,47.52,0,0,0,0,0,0,0.502,0,0.123,0.32,0.68,0.32,39.2
-44416800000,1968,8,1967,11,45,7,0.353,0.113,0.24,13877.1,87.91,87.91,82.6,2,2,2,583.4,566.7,606.9,396.8,364.7,186.6,184,202,0.0000634,-0.000463,0.0004297,0.32,0.303,0.356,396.8,364.7,422.9,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.201,0.192,0.21,0.0494,0.0429,0.0546,0.0021,0.0018,0.0023,0.529,0.47,0.581,0.022,0.02,0.025,23.25,23.09,23.38,0.933,0.928,0.937,0.979,0.973,0.98,0.913,0.904,0.918,42.2,38.8,44.85,41.3,37.77,43.95,0,0,0,0,0,0,0.459,0,0.113,0.32,0.68,0.32,39.3
-43812000000,1968,8,1967,11,46,7,0.323,0.122,0.201,11563.8,74.42,74.42,68.83,2,2,2,534.6,512.2,561.5,332.6,310.2,202,202,202,-0.0001089,-0.0004089,0.00009652,0.378,0.36,0.394,332.6,310.2,359.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.173,0.19,0.0365,0.032,0.0419,0.0015,0.0013,0.0018,0.413,0.375,0.46,0.017,0.016,0.019,23.58,23.41,23.72,0.922,0.918,0.927,0.97,0.97,0.972,0.895,0.891,0.902,35.47,33.13,38.27,34.42,32.13,37.21,0,0,0,0,0,0,0.382,0,0.122,0.38,0.62,0.38,35.8
-43207200000,1968,8,1967,11,47,7,0.299,0.122,0.177,10198.9,63.2,63.2,60.71,2,2,2,494.9,481.3,507,292.9,279.3,202,202,202,0.0001529,-0.00009083,0.0004295,0.408,0.398,0.42,292.9,279.3,305,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.166,0.162,0.171,0.0286,0.0259,0.031,0.0012,0.0011,0.0013,0.347,0.325,0.366,0.014,0.013,0.015,23.83,23.75,23.91,0.915,0.912,0.917,0.97,0.97,0.97,0.887,0.884,0.89,31.29,29.85,32.58,30.35,28.95,31.6,0,0,0,0,0,0,0.337,0,0.122,0.41,0.59,0.41,34.1
-42602400000,1968,8,1967,11,48,7,0.283,0.117,0.165,9534.97,64.06,64.06,56.76,2,2,2,467.3,451.8,477.8,273.3,254.4,194,146,202,-0.0001744,-0.0003753,0.0001901,0.415,0.323,0.443,273.3,254.4,305.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.166,0.0247,0.0209,0.0312,0.001,0.00086,0.0013,0.316,0.288,0.362,0.013,0.012,0.015,23.98,23.93,24.06,0.91,0.906,0.917,0.97,0.97,0.97,0.883,0.879,0.89,29.26,27.19,33.02,28.38,26.37,32.03,0,0,0,0,0,0,0.315,0,0.118,0.41,0.58,0.42,33.7
-41997600000,1968,9,1967,12,49,7,0.264,0.0883,0.176,10240.4,62.99,62.99,60.95,2,2,2,436.8,427.1,446.6,290.8,281.1,146,146,146,-0.0003034,-0.0004444,-0.00009312,0.335,0.327,0.342,290.8,281.1,300.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.16,0.157,0.164,0.0282,0.0262,0.0301,0.0012,0.0011,0.0012,0.338,0.323,0.354,0.014,0.013,0.015,24.1,24.04,24.15,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.885,0.889,31.42,30.38,32.47,30.48,29.47,31.49,0,0,0,0,0,0,0.339,0,0.088,0.33,0.67,0.33,38.8
-41392800000,1968,9,1967,12,50,7,0.25,0.0883,0.162,9421.09,57.9,57.9,56.08,2,2,2,413.5,406.7,422.2,267.5,260.7,146,146,146,-0.000288,-0.0003606,-0.0001856,0.353,0.346,0.359,267.5,260.7,276.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.152,0.15,0.155,0.0235,0.0221,0.0252,0.00096,0.0009,0.001,0.302,0.292,0.316,0.012,0.012,0.013,24.24,24.18,24.28,0.909,0.908,0.911,0.97,0.97,0.97,0.882,0.88,0.884,28.91,28.17,29.85,28.04,27.32,28.95,0,0,0,0,0,0,0.312,0,0.088,0.35,0.65,0.35,37.7
-40788000000,1968,9,1967,12,51,7,0.237,0.0883,0.149,8646.17,53.77,53.77,51.47,2,2,2,391.7,385.2,402.5,245.7,239.2,146,146,146,-0.00003584,-0.0003228,0.0001753,0.373,0.363,0.379,245.7,239.2,256.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.144,0.142,0.148,0.0191,0.0178,0.0213,0.00078,0.00072,0.00087,0.271,0.261,0.286,0.011,0.011,0.012,24.37,24.3,24.41,0.903,0.901,0.907,0.97,0.97,0.97,0.876,0.874,0.879,26.53,25.79,27.72,25.73,25.02,26.88,0,0,0,0,0,0,0.286,0,0.088,0.37,0.63,0.37,36.5
-40183200000,1968,9,1967,12,52,7,0.223,0.0883,0.135,8003.83,49.47,49.47,47.64,2,1,1.5714285714285714,369.5,358.7,382.6,223.5,212.7,146,146,146,-0.000006214,-0.0004815,0.0001984,0.395,0.382,0.407,223.5,212.7,236.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.141,0.0147,0.0125,0.0173,0.00059,0.00051,0.0007,0.344,0.238,0.485,0.014,0.0096,0.02,24.41,24.3,24.52,0.915,0.894,0.939,0.974,0.97,0.98,0.891,0.867,0.921,34.74,23.89,48.8,33.9,23.18,47.82,0,0,0,0,0,0,0.265,0,0.088,0.4,0.61,0.39,35.9
-39578400000,1968,9,1967,12,53,7,0.208,0.0748,0.133,7958.22,48.67,48.67,47.37,2,1,1.4285714285714286,343.3,334.4,354,219.6,208,123.7,120,146,-0.0001446,-0.0004632,0.0004471,0.36,0.341,0.412,219.6,208,231.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.131,0.137,0.0139,0.0116,0.0163,0.00056,0.00047,0.00066,0.372,0.235,0.479,0.015,0.0094,0.019,24.51,24.38,24.66,0.92,0.894,0.939,0.976,0.97,0.98,0.898,0.867,0.92,38.03,23.94,48.88,37.17,23.22,47.9,0,0,0,0,0,0,0.263,0,0.075,0.36,0.64,0.36,38.3
-38973600000,1968,10,1968,1,1,7,0.192,0.07,0.122,7495.4,45.81,45.81,44.62,1,1,1,317.6,305.9,327.5,201.9,195.9,115.7,110,120,0.0001644,-0.0001635,0.0004043,0.364,0.351,0.377,201.9,195.9,207.5,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0105,0.00959,0.0115,0.00042,0.00038,0.00046,0.425,0.404,0.445,0.017,0.016,0.018,24.59,24.52,24.67,0.935,0.934,0.937,0.98,0.98,0.98,0.917,0.915,0.918,45.53,44.25,46.75,44.62,43.37,45.81,0,0,0,0,0,0,0.248,0,0.07,0.36,0.64,0.36,39
-38368800000,1968,10,1968,1,2,7,0.18,0.0665,0.113,6966.79,42.64,42.64,41.47,1,1,1,297.5,290,302.6,187.5,180,110,110,110,-0.0001349,-0.0002406,0.000035,0.37,0.363,0.379,187.5,180,192.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.122,0.00875,0.008,0.00926,0.00035,0.00032,0.00037,0.377,0.354,0.393,0.015,0.014,0.016,24.73,24.69,24.79,0.931,0.929,0.933,0.98,0.977,0.98,0.912,0.908,0.914,42.33,40.64,43.51,41.47,39.72,42.64,0,0,0,0,0,0,0.23,0,0.067,0.37,0.63,0.37,38.7
-37764000000,1968,10,1968,1,3,7,0.173,0.0665,0.107,6519.15,39.72,39.72,38.8,1,1,1,286.3,283.2,290,176.3,173.2,110,110,110,-0.000168,-0.0002016,-0.0001387,0.384,0.379,0.388,176.3,173.2,180,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.115,0.117,0.00763,0.00732,0.008,0.0003,0.00029,0.00032,0.343,0.334,0.354,0.014,0.013,0.014,24.81,24.79,24.83,0.927,0.926,0.929,0.976,0.974,0.977,0.905,0.902,0.908,39.78,39.07,40.64,38.8,38.06,39.72,0,0,0,0,0,0,0.216,0,0.066,0.38,0.62,0.38,37.7
-37159200000,1968,10,1968,1,4,7,0.171,0.0655,0.105,6414.71,38.63,38.63,38.18,1,1,1,282,281.5,283.2,173.7,171.5,108.3,106,110,-0.00005507,-0.0001652,-0.00001102,0.384,0.377,0.391,173.7,171.5,175.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.114,0.115,0.00737,0.00715,0.00755,0.00029,0.00028,0.0003,0.336,0.329,0.341,0.013,0.013,0.014,24.84,24.83,24.84,0.926,0.926,0.927,0.974,0.973,0.975,0.903,0.901,0.904,39.19,38.67,39.62,38.18,37.63,38.63,0,0,0,0,0,0,0.212,0,0.066,0.38,0.61,0.39,37.5
-36554400000,1968,11,1968,2,5,7,0.184,0.0641,0.12,7320.75,46.91,46.91,43.58,2,1,1.1428571428571428,304.7,281.5,324.1,198.7,175.5,106,106,106,-0.000006753,-0.0001652,0.0004043,0.349,0.327,0.377,198.7,175.5,218.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.115,0.13,0.0105,0.00755,0.0136,0.00042,0.0003,0.00054,0.379,0.228,0.458,0.015,0.0091,0.018,24.69,24.55,24.83,0.927,0.892,0.938,0.977,0.97,0.98,0.906,0.866,0.919,41.21,23.62,47.87,40.3,22.91,46.91,0,0,0,0,0,0,0.242,0,0.064,0.35,0.65,0.35,39.8
-35949600000,1968,11,1968,2,6,7,0.201,0.0641,0.137,8147.15,52.42,52.42,48.49,2,1,1.7142857142857142,333,310.1,354,227,204.1,106,106,106,0.00001185,-0.0004207,0.0004471,0.319,0.299,0.342,227,204.1,248,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.125,0.141,0.0154,0.0108,0.0196,0.00062,0.00043,0.00079,0.305,0.232,0.443,0.012,0.0093,0.018,24.63,24.56,24.73,0.91,0.894,0.937,0.973,0.97,0.98,0.885,0.867,0.918,31.57,24.01,46.88,30.76,23.29,45.95,0,0,0,0,0,0,0.269,0,0.064,0.32,0.68,0.32,40.5
-35344800000,1968,11,1968,2,7,7,0.239,0.0641,0.175,10266.3,67.77,67.77,61.11,2,2,2,395.3,364,427.1,289.3,258,106,106,106,-0.0002133,-0.0004444,0.00007739,0.269,0.248,0.291,289.3,258,321.1,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.155,0.144,0.167,0.0279,0.0216,0.0342,0.0011,0.00087,0.0014,0.332,0.284,0.383,0.013,0.011,0.016,24.3,24.09,24.5,0.914,0.907,0.921,0.97,0.97,0.97,0.887,0.88,0.893,31.5,28.12,34.93,30.55,27.28,33.89,0,0,0,0,0,0,0.339,0,0.064,0.27,0.73,0.27,43
-34740000000,1968,11,1968,2,8,7,0.278,0.0658,0.212,12460.1,78.72,78.72,74.17,2,2,2,460,427.1,481.3,351.2,321.1,108.9,106,126,-0.0003345,-0.0004444,-0.00009083,0.237,0.222,0.262,351.2,321.1,371.8,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.178,0.167,0.184,0.0402,0.0342,0.0444,0.0017,0.0014,0.0018,0.437,0.383,0.473,0.018,0.016,0.02,23.89,23.78,24.09,0.926,0.921,0.93,0.973,0.97,0.977,0.901,0.893,0.908,38.1,34.93,40.3,37.08,33.89,39.36,0,0,0,0,0,0,0.412,0,0.066,0.24,0.76,0.24,44.8
-34135200000,1968,12,1968,3,9,7,0.305,0.0762,0.229,13420,82.24,82.24,79.88,2,2,2,504.6,490.4,515.4,378.6,364.4,126,126,126,-0.00007674,-0.0004089,0.0004295,0.25,0.244,0.257,378.6,364.4,389.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.19,0.185,0.193,0.0457,0.0429,0.0479,0.0019,0.0018,0.002,0.489,0.462,0.509,0.02,0.019,0.021,23.64,23.57,23.73,0.931,0.928,0.932,0.978,0.975,0.98,0.91,0.905,0.914,40.85,39.36,41.96,39.94,38.36,41.12,0,0,0,0,0,0,0.444,0,0.076,0.25,0.75,0.25,44
-33530400000,1968,12,1968,3,10,7,0.325,0.0727,0.253,14781.2,94.1,94.1,87.98,2,2,2,538,515.4,566.7,417.7,389.4,120.3,118,126,-0.00006851,-0.0004089,0.0001448,0.224,0.208,0.244,417.7,389.4,448.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.202,0.193,0.213,0.0535,0.0479,0.0597,0.0022,0.002,0.0025,0.565,0.509,0.629,0.024,0.021,0.026,23.41,23.22,23.57,0.936,0.932,0.94,0.98,0.98,0.98,0.917,0.914,0.921,44.89,41.96,48.01,43.99,41.12,47.05,0,0,0,0,0,0,0.489,0,0.072,0.22,0.78,0.22,45.5
-32925600000,1968,12,1968,3,11,7,0.362,0.0714,0.291,16464.1,103.6,103.6,98,3,2,2.857142857142857,598.4,570.2,629.7,480.4,452.2,118,118,118,0.00001042,-0.000463,0.0004297,0.197,0.187,0.207,480.4,452.2,511.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.23,0.214,0.248,0.0664,0.0604,0.0747,0.0028,0.0025,0.0032,0.507,0.462,0.636,0.021,0.019,0.027,23.2,23.05,23.29,0.923,0.918,0.94,0.971,0.97,0.98,0.897,0.891,0.921,35.93,32.89,48.35,34.92,31.9,47.39,0,0,0,0,0,0,0.544,0,0.071,0.2,0.8,0.2,45.5
-32320800000,1968,12,1968,3,12,7,0.397,0.0714,0.325,18258.2,114.4,114.4,108.7,3,3,3,655.8,631.8,684.5,537.8,513.8,118,118,118,0.00005171,-0.0004416,0.0004703,0.18,0.172,0.187,537.8,513.8,566.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.263,0.249,0.279,0.0851,0.0755,0.0966,0.0036,0.0032,0.0041,0.576,0.532,0.628,0.025,0.023,0.027,22.9,22.73,23.04,0.926,0.924,0.93,0.971,0.97,0.974,0.9,0.896,0.905,37.3,35.76,39.14,36.23,34.68,38.12,0,0,0,0,0,0,0.604,0,0.072,0.18,0.82,0.18,46
-31716000000,1968,12,1968,3,13,7,0.43,0.0804,0.349,19530.3,120.9,120.9,116.3,3,3,3,710.7,684.5,741,577.7,565.7,133,118,139,-0.000041,-0.0004777,0.000164,0.187,0.171,0.197,577.7,565.7,602,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.288,0.279,0.302,0.101,0.0963,0.111,0.0043,0.0041,0.0048,0.651,0.628,0.698,0.028,0.027,0.03,22.61,22.44,22.73,0.931,0.929,0.933,0.975,0.974,0.979,0.908,0.905,0.913,39.73,38.93,41.19,38.75,37.9,40.31,0,0,0,0,0,0,0.646,0,0.081,0.19,0.81,0.19,45.4
-31111200000,1969,1,1968,4,14,7,0.458,0.0841,0.373,20804.4,127.4,127.4,123.8,3,3,3,756.5,741,776.2,617.5,602,139,139,139,0.000159,-0.00001611,0.0002802,0.184,0.179,0.188,617.5,602,637.2,990,990,990,966.9,966.9,967,23.1,23,23.1,0.311,0.302,0.322,0.115,0.111,0.121,0.005,0.0048,0.0053,0.726,0.698,0.763,0.031,0.03,0.033,22.35,22.23,22.44,0.934,0.933,0.936,0.979,0.979,0.98,0.915,0.913,0.917,42.15,41.19,43.34,41.28,40.31,42.48,0,0,0,0,0,0,0.688,0,0.085,0.18,0.81,0.19,45.4
-30506400000,1969,1,1968,4,15,7,0.49,0.0841,0.406,22381.3,139.4,139.4,133.2,3,3,3,809.6,776.2,845.8,670.6,637.2,139,139,139,0.0001853,-0.0003224,0.0004527,0.172,0.164,0.179,670.6,637.2,706.8,990,990,990,967.1,967,967.3,22.9,22.7,23,0.341,0.322,0.362,0.131,0.121,0.143,0.0057,0.0053,0.0063,0.826,0.763,0.898,0.036,0.033,0.04,22.04,21.82,22.23,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.922,45.31,43.34,47.41,44.41,42.48,46.46,0,0,0,0,0,0,0.74,0,0.084,0.17,0.83,0.17,45.7
-29901600000,1969,1,1968,4,16,7,0.532,0.0841,0.448,24165.2,146.2,146.2,143.8,4,3,3.4285714285714284,879.7,858,902.5,740.7,719,139,139,139,0.0002742,-0.00005951,0.0004267,0.158,0.154,0.162,740.7,719,763.5,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.387,0.369,0.408,0.16,0.149,0.172,0.0071,0.0066,0.0076,0.894,0.818,0.958,0.04,0.036,0.042,21.69,21.65,21.74,0.936,0.928,0.942,0.976,0.97,0.98,0.913,0.9,0.923,43.77,37.24,48.85,42.75,36.12,47.87,0,0,0,0,0,0,0.799,0,0.084,0.16,0.84,0.16,45.4
-29296800000,1969,1,1968,4,17,7,0.58,0.088,0.492,25960.9,159.8,159.8,154.5,4,4,4,958.5,910,995,813,771,145.6,139,162,0.0001009,-0.0004914,0.0003941,0.152,0.142,0.165,813,771,843,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.454,0.415,0.481,0.202,0.175,0.224,0.0091,0.0078,0.01,0.949,0.853,1.02,0.043,0.038,0.046,21.32,21.12,21.61,0.933,0.929,0.934,0.975,0.972,0.978,0.909,0.903,0.914,39.61,37.96,40.86,38.63,36.88,39.95,0,0,0,0,0,0,0.858,0,0.088,0.15,0.85,0.15,44.8
-28692000000,1969,2,1968,5,18,7,0.645,0.098,0.547,28328.3,179.2,179.2,168.6,4,4,4,1067,1015,1140,904.8,852.5,162,162,162,-0.00006036,-0.0003981,0.0003646,0.152,0.142,0.16,904.8,852.5,978.1,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.542,0.494,0.614,0.274,0.232,0.333,0.013,0.011,0.015,1.18,1.05,1.37,0.054,0.047,0.063,20.71,20.29,21.01,0.937,0.935,0.939,0.98,0.978,0.98,0.918,0.915,0.921,43.03,41.05,45.71,42.16,40.16,44.8,0,0,0,0,0,0,0.937,0,0.098,0.15,0.85,0.15,43.9
-28087200000,1969,2,1968,5,19,7,0.742,0.098,0.639,31585.6,192.7,192.7,188,4,4,4,1227,1164,1312,1065,1002,162,162,162,9.158,-0.003821,50.38,0.132,0.123,0.139,1056,1002,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.731,0.649,0.813,0.423,0.353,0.48,0.02,0.016,0.023,1.65,1.45,1.83,0.077,0.067,0.087,19.74,19.29,20.14,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.96,46.49,49.15,47,45.56,48.17,0,0,0,0,0,0,1.04,0,0.103,0.13,0.86,0.14,42.6
-27482400000,1969,2,1968,5,20,7,1.13,0.098,0.665,28944.9,187.7,187.7,172.3,4,4,4,1861,1406,2529,1699,1244,162,162,162,598.6,143.7,1267,0.0909,0.064,0.115,1100,1100,1100,990,990,990,970.6,969.2,972.4,19.4,17.6,20.8,0.905,0.853,0.926,0.48,0.48,0.48,0.025,0.023,0.027,1.92,1.87,1.94,0.099,0.09,0.11,17.52,15.68,18.95,0.931,0.92,0.937,0.979,0.974,0.98,0.911,0.896,0.918,44,38.93,47.89,43.07,37.9,46.93,0,0,0,0,0,0,0.957,0,0.465,0.087,0.59,0.41,25.6
-26877600000,1969,2,1968,5,21,7,2.51,0.124,0.665,16884.6,143.3,143.3,100.5,4,4,4,4147,2814,5518,3942,2652,205.7,162,315,2842,1552,4103,0.0494,0.0352,0.0622,1100,1100,1100,990.01,990,990.05,975.8,973.1,978.3,14.2,11.7,16.9,0.923,0.908,0.926,0.48,0.48,0.48,0.034,0.028,0.041,1.94,1.92,1.94,0.14,0.11,0.16,12.25,9.817,14.99,0.757,0,0.913,0.831,0,0.97,0.734,0,0.886,25.9,0,36.92,25.13,0,35.82,0,0,1,0,0,0.143,0.558,0.143,1.845,0.049,0.26,0.74,6.73
-26272800000,1969,3,1968,6,22,7,3.8,0.191,0.665,0,0,0,0,4,4,4,6287,5763,6582,5972,5448,315,315,315,4872,4348,5167,0.0502,0.0479,0.0547,1100,1100,1100,990.11,990.07,990.14,979.4,978.7,979.8,10.7,10.4,11.4,0.885,0.876,0.901,0.48,0.48,0.48,0.045,0.042,0.046,1.9,1.89,1.92,0.18,0.17,0.18,8.816,8.473,9.467,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.135,0.05,0.18,0.82,0
-25668000000,1969,3,1968,6,23,7,4.03,0.191,0.665,0,0,0,0,4,4,4,6658,6562,6975,6343,6247,315,315,315,5243,5147,5560,0.0473,0.0452,0.048,1100,1100,1100,990.14,990.13,990.17,979.9,979.7,980.3,10.3,9.91,10.4,0.873,0.864,0.876,0.48,0.48,0.48,0.047,0.046,0.048,1.89,1.88,1.89,0.18,0.18,0.19,8.387,8.03,8.496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.365,0.047,0.17,0.83,0
-25063200000,1969,3,1968,6,24,7,4.25,0.191,0.665,0,0,0,0,4,4,4,7025,6805,7288,6710,6490,315,315,315,5610,5390,5873,0.0449,0.0432,0.0463,1100,1100,1100,990.17,990.15,990.19,980.3,980,980.6,9.88,9.63,10.1,0.862,0.854,0.869,0.48,0.48,0.48,0.049,0.048,0.05,1.88,1.87,1.88,0.19,0.19,0.19,8.001,7.762,8.221,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.585,0.045,0.16,0.84,0
-24458400000,1969,3,1968,6,25,7,4.68,0.191,0.665,0,0,0,0,4,4,4,7735,7436,8109,7420,7121,315,315,315,6320,6021,6694,0.0407,0.0388,0.0424,1100,1100,1100,990.26,990.2,990.35,981,980.7,981.3,9.28,9.05,9.5,0.835,0.818,0.852,0.48,0.48,0.48,0.052,0.051,0.053,1.85,1.83,1.87,0.2,0.2,0.2,7.433,7.214,7.64,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.015,0.041,0.14,0.86,0
-23853600000,1969,3,1968,6,26,7,5.12,0.216,0.665,0,0,0,0,4,4,4,8461,8243,8558,8104,7928,357,315,364,7004,6828,7094,0.0422,0.0382,0.0432,1100,1100,1100,990.43,990.38,990.45,981.5,981.4,981.6,8.91,8.87,8.99,0.805,0.801,0.813,0.48,0.48,0.48,0.054,0.053,0.054,1.82,1.82,1.83,0.2,0.2,0.2,7.089,7.054,7.167,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.455,0.042,0.13,0.87,0
-23248800000,1969,4,1968,7,27,7,5,0.22,0.665,0,0,0,0,4,4,4,8260,7977,8467,7896,7613,364,364,364,6796,6513,7003,0.0441,0.043,0.0456,1100,1100,1100,990.38,990.31,990.43,981.4,981.2,981.5,8.99,8.91,9.11,0.812,0.804,0.823,0.48,0.48,0.48,0.053,0.053,0.054,1.83,1.82,1.84,0.2,0.2,0.2,7.162,7.086,7.268,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.335,0.044,0.13,0.87,0
-22644000000,1969,4,1968,7,28,7,4.47,0.22,0.665,0,0,0,0,4,4,4,7396,7058,7845,7032,6694,364,364,364,5932,5594,6381,0.0493,0.0464,0.0516,1100,1100,1100,990.21,990.17,990.28,980.7,980.3,981.1,9.55,9.2,9.83,0.849,0.828,0.861,0.48,0.48,0.48,0.05,0.049,0.052,1.86,1.84,1.88,0.2,0.19,0.2,7.685,7.356,7.953,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.805,0.049,0.15,0.85,0
-22039200000,1969,4,1968,7,29,7,3.87,0.22,0.665,0,0,0,0,4,4,4,6394,5967,6871,6030,5603,364,364,364,4930,4503,5407,0.057,0.053,0.061,1100,1100,1100,990.12,990.09,990.16,979.5,979,980.1,10.6,10,11.1,0.882,0.867,0.894,0.48,0.48,0.48,0.045,0.043,0.048,1.9,1.88,1.91,0.18,0.17,0.19,8.687,8.146,9.176,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.205,0.057,0.17,0.83,0
-21434400000,1969,4,1968,7,30,7,3.29,0.212,0.665,6707.76,93.78,93.78,39.93,4,4,4,5440,5127,5759,5090,4787,350.3,340,364,3990,3687,4295,0.0644,0.0624,0.0663,1100,1100,1100,990.04,990.02,990.07,978.2,977.7,978.7,11.9,11.4,12.3,0.91,0.901,0.92,0.48,0.48,0.48,0.041,0.039,0.042,1.93,1.92,1.93,0.16,0.16,0.17,9.929,9.473,10.38,0.37,0,0.864,0.416,0,0.97,0.359,0,0.838,10.29,0,24.17,9.982,0,23.45,0,0,4,0,0,0.571,0.222,0.571,2.625,0.064,0.2,0.8,2.04
-20829600000,1969,5,1968,8,31,7,2.75,0.206,0.665,17274.4,109.6,109.6,102.8,4,4,4,4551,4155,5009,4211,3815,340,340,340,3111,2715,3569,0.075,0.0679,0.0818,1100,1100,1100,990,990,990.01,976.7,976,977.5,13.3,12.5,14,0.926,0.924,0.926,0.48,0.48,0.48,0.036,0.034,0.038,1.94,1.94,1.94,0.15,0.14,0.16,11.37,10.55,12.1,0.864,0.864,0.866,0.97,0.97,0.97,0.838,0.838,0.84,26.5,24.56,28.25,25.71,23.83,27.4,0,0,0,0,0,0,0.571,0,2.085,0.075,0.24,0.76,6.28
-20224800000,1969,5,1968,8,32,7,2.26,0.206,0.665,20130.6,127.9,127.9,119.8,4,4,4,3730,3405,4067,3390,3065,340,340,340,2290,1965,2627,0.0915,0.0836,0.0999,1100,1100,1100,990,990,990,975.1,974.4,975.8,14.9,14.2,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.034,1.94,1.94,1.94,0.13,0.12,0.14,12.95,12.26,13.64,0.884,0.869,0.896,0.97,0.97,0.97,0.857,0.843,0.869,30.88,28.74,32.97,29.96,27.88,31.98,0,0,0,0,0,0,0.666,0,1.595,0.091,0.29,0.71,8.91
-19620000000,1969,5,1968,8,33,7,1.89,0.206,0.665,22644.4,140,140,134.8,4,4,4,3133,2934,3366,2793,2594,340,340,340,1693,1494,1926,0.109,0.101,0.116,1100,1100,1100,990,990,990,973.8,973.4,974.3,16.2,15.7,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.24,13.72,14.71,0.904,0.897,0.91,0.97,0.97,0.97,0.877,0.871,0.883,34.74,33.21,36.09,33.7,32.22,35,0,0,0,0,0,0,0.749,0,1.225,0.11,0.35,0.65,12
