datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
43279200000,1971,5,1970,8,33,7,0.947,0.116,0.665,30530.4,183.9,183.9,181.7,4,4,4,1566,1506,1622,1374,1314,192,192,192,273.6,213.9,329.9,0.123,0.118,0.127,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.906,0.888,0.913,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.93,0.095,0.093,0.096,18.38,18.19,18.59,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.36,45.85,46.93,45.43,44.94,45.99,0,0,0,0,0,0,1.01,0,0.282,0.12,0.7,0.3,32.2
43884000000,1971,5,1970,8,34,7,0.865,0.116,0.665,31392.5,189.4,189.4,186.9,4,4,4,1431,1364,1492,1239,1172,192,192,192,138.5,72.01,200,0.134,0.129,0.141,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.855,0.827,0.881,0.48,0.48,0.48,0.023,0.023,0.023,1.87,1.84,1.9,0.09,0.088,0.092,18.87,18.65,19.11,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.919,47.67,47.07,48.32,46.72,46.12,47.35,0,0,0,0,0,0,1.04,0,0.2,0.13,0.77,0.23,36.3
44488800000,1971,5,1970,8,35,7,0.775,0.1,0.661,32182.5,193,193,191.6,4,4,4,1282,1235,1339,1116,1074,165.4,161,192,22.53,-0.003777,51.38,0.129,0.123,0.143,1094,1074,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.793,0.754,0.817,0.472,0.446,0.48,0.022,0.021,0.023,1.79,1.71,1.83,0.085,0.08,0.087,19.42,19.2,19.65,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,48.87,48.56,49.23,47.89,47.59,48.25,0,0,0,0,0,0,1.06,0,0.114,0.13,0.85,0.15,41.5
45093600000,1971,6,1970,9,36,7,0.704,0.11,0.593,29986,188,188,178.5,4,4,4,1163,1106,1212,981.3,895.7,182,161,210,0.002228,-0.000173,0.004789,0.157,0.133,0.19,981.3,895.7,1051,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.636,0.545,0.721,0.344,0.267,0.417,0.016,0.012,0.019,1.41,1.17,1.63,0.065,0.054,0.076,20.18,19.81,20.6,0.939,0.936,0.94,0.98,0.98,0.98,0.92,0.918,0.921,45.53,42.37,47.97,44.62,41.52,47.01,0,0,0,0,0,0,0.992,0,0.111,0.16,0.84,0.16,42.6
45698400000,1971,6,1970,9,37,7,0.615,0.127,0.488,25417.4,160.9,160.9,151.3,4,4,4,1016,975.2,1073,806.1,765.2,210,210,210,0.00004322,-0.0003981,0.0003362,0.207,0.196,0.215,806.1,765.2,862.8,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.463,0.426,0.515,0.198,0.173,0.24,0.009,0.0078,0.011,0.95,0.857,1.08,0.043,0.039,0.05,21.11,20.79,21.34,0.932,0.929,0.935,0.974,0.97,0.978,0.907,0.901,0.915,38.85,37.18,41.11,37.82,36.06,40.22,0,0,0,0,0,0,0.841,0,0.127,0.21,0.79,0.21,41.3
46303200000,1971,6,1970,9,38,7,0.545,0.127,0.418,22634.5,143.2,143.2,134.7,3,3,3,901.1,845.8,953.8,691.1,635.8,210,210,210,0.0002289,-0.00006785,0.0004267,0.233,0.22,0.248,691.1,635.8,743.8,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.366,0.332,0.406,0.14,0.121,0.162,0.0062,0.0053,0.0073,0.882,0.77,1,0.039,0.034,0.045,21.61,21.28,21.95,0.939,0.936,0.942,0.98,0.98,0.98,0.92,0.917,0.923,45.83,42.68,48.72,44.91,41.82,47.75,0,0,0,0,0,0,0.748,0,0.127,0.23,0.77,0.23,41.5
46908000000,1971,6,1970,9,39,7,0.471,0.119,0.352,19435.5,122.2,122.2,115.7,3,3,3,778.9,735.5,827.5,582.6,549.5,196.3,186,210,0.00003798,-0.0003224,0.0003169,0.252,0.241,0.266,582.6,549.5,617.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.299,0.278,0.321,0.103,0.0898,0.115,0.0045,0.0039,0.0051,0.669,0.605,0.736,0.029,0.026,0.032,22.32,22.05,22.55,0.931,0.927,0.934,0.975,0.971,0.979,0.907,0.9,0.915,39.55,37.56,41.59,38.56,36.46,40.74,0,0,0,0,0,0,0.643,0,0.119,0.25,0.75,0.25,41.3
47512800000,1971,7,1970,10,40,7,0.415,0.112,0.302,16930.8,107.4,107.4,100.8,3,2,2.7142857142857144,686,636.6,725.1,500,450.6,186,186,186,0.00008522,-0.0004056,0.0004703,0.272,0.257,0.292,500,450.6,539.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.25,0.222,0.272,0.0734,0.0601,0.0856,0.0031,0.0026,0.0037,0.579,0.48,0.658,0.025,0.02,0.028,22.78,22.61,22.97,0.928,0.919,0.94,0.973,0.97,0.98,0.903,0.891,0.921,39.1,32.84,48.28,38.07,31.86,47.31,0,0,0,0,0,0,0.56,0,0.113,0.27,0.73,0.27,40.8
48117600000,1971,7,1970,10,41,7,0.368,0.112,0.255,14728.5,91.89,91.89,87.67,2,2,2,608,588.3,629.7,422,402.3,186,186,186,0.00003681,-0.000463,0.0004297,0.306,0.295,0.316,422,402.3,443.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.209,0.202,0.218,0.0544,0.0505,0.0587,0.0023,0.0021,0.0025,0.579,0.539,0.625,0.024,0.023,0.026,23.09,22.96,23.21,0.936,0.934,0.939,0.98,0.98,0.98,0.918,0.915,0.92,44.73,42.77,46.88,43.83,41.91,45.95,0,0,0,0,0,0,0.487,0,0.113,0.3,0.69,0.31,40
48722400000,1971,7,1970,10,42,7,0.34,0.112,0.228,13155.5,83.83,83.83,78.31,2,2,2,562.2,542.7,588.3,376.2,356.7,186,186,186,-0.00008584,-0.0004793,0.0004297,0.331,0.316,0.343,376.2,356.7,402.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.193,0.186,0.202,0.0452,0.0413,0.0505,0.0019,0.0017,0.0021,0.489,0.452,0.539,0.02,0.019,0.023,23.38,23.21,23.51,0.93,0.927,0.934,0.976,0.972,0.98,0.908,0.901,0.915,40.11,38.1,42.77,39.15,37.03,41.91,0,0,0,0,0,0,0.435,0,0.112,0.33,0.67,0.33,38.7
49327200000,1971,7,1970,10,43,7,0.315,0.112,0.202,11673.2,72.8,72.8,69.48,2,2,2,520.4,492.5,536.9,334.7,308.5,185.7,184,186,-0.0001368,-0.0003161,0.00005005,0.357,0.346,0.374,334.7,308.5,350.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.178,0.169,0.184,0.0369,0.0317,0.0402,0.0015,0.0013,0.0017,0.414,0.37,0.442,0.017,0.015,0.018,23.64,23.54,23.81,0.923,0.918,0.926,0.97,0.97,0.971,0.895,0.89,0.899,35.81,33.07,37.5,34.74,32.08,36.4,0,0,0,0,0,0,0.386,0,0.113,0.36,0.64,0.36,37.1
49932000000,1971,8,1970,11,44,7,0.292,0.111,0.181,10459.5,64.15,64.15,62.26,2,2,2,483.3,474.7,492.5,299.3,290.7,184,184,184,-0.00005857,-0.0003753,0.0004295,0.381,0.374,0.388,299.3,290.7,308.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.166,0.163,0.169,0.0299,0.0281,0.0317,0.0012,0.0012,0.0013,0.355,0.341,0.37,0.015,0.014,0.015,23.87,23.81,23.92,0.916,0.914,0.918,0.97,0.97,0.97,0.889,0.887,0.89,32.09,31.17,33.07,31.13,30.24,32.08,0,0,0,0,0,0,0.346,0,0.111,0.38,0.62,0.38,35.8
50536800000,1971,8,1970,11,45,7,0.278,0.111,0.167,9651.83,60.48,60.48,57.45,2,2,2,460.1,446.6,474.7,276.1,262.6,184,184,184,-0.00003096,-0.0004154,0.0004141,0.4,0.388,0.412,276.1,262.6,290.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.153,0.163,0.0252,0.0225,0.0281,0.001,0.00092,0.0012,0.318,0.298,0.341,0.013,0.012,0.014,24.01,23.92,24.09,0.911,0.908,0.914,0.97,0.97,0.97,0.884,0.881,0.887,29.61,28.16,31.17,28.73,27.32,30.24,0,0,0,0,0,0,0.319,0,0.111,0.4,0.6,0.4,34.7
51141600000,1971,8,1970,11,46,7,0.263,0.111,0.152,8754.13,54.63,54.63,52.11,2,2,2,434.6,427.1,446.6,250.6,243.1,184,184,184,-0.0002665,-0.0004444,0.00002848,0.424,0.412,0.431,250.6,243.1,262.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.146,0.153,0.0201,0.0186,0.0225,0.00082,0.00076,0.00092,0.28,0.27,0.298,0.011,0.011,0.012,24.16,24.09,24.21,0.905,0.902,0.908,0.97,0.97,0.97,0.878,0.875,0.881,26.86,26.04,28.16,26.05,25.26,27.32,0,0,0,0,0,0,0.289,0,0.111,0.42,0.58,0.42,33.3
51746400000,1971,8,1970,11,47,7,0.25,0.111,0.139,8087.06,50.51,50.51,48.14,2,1,1.7142857142857142,413.1,402.5,427.1,229.1,218.5,184,184,184,-0.0002206,-0.0004444,-0.00008105,0.446,0.431,0.457,229.1,218.5,243.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.138,0.146,0.0158,0.0137,0.0186,0.00064,0.00056,0.00076,0.323,0.241,0.489,0.013,0.0098,0.02,24.22,24.1,24.33,0.91,0.894,0.939,0.973,0.97,0.98,0.885,0.867,0.921,31.67,23.75,48.51,30.86,23.04,47.54,0,0,0,0,0,0,0.267,0,0.111,0.44,0.56,0.44,32.3
52351200000,1971,8,1970,11,48,7,0.235,0.0914,0.144,8462.88,52.83,52.83,50.37,2,1,1.7142857142857142,388.9,382.6,396.1,237.7,210,151.1,138,184,0.00005828,-0.0004815,0.0004552,0.388,0.354,0.467,237.7,210,251.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.141,0.135,0.145,0.0175,0.012,0.0203,0.00071,0.00049,0.00082,0.327,0.267,0.466,0.013,0.011,0.019,24.33,24.15,24.42,0.914,0.903,0.938,0.973,0.97,0.98,0.889,0.876,0.919,32.59,26.45,47.11,31.75,25.66,46.17,0,0,0,0,0,0,0.28,0,0.091,0.39,0.61,0.39,36
52956000000,1971,9,1970,12,49,7,0.224,0.0835,0.141,8169.36,50.52,50.52,48.63,2,2,2,370.3,358.7,379,232.3,220.7,138,138,138,0.0000379,-0.00008301,0.0001984,0.373,0.364,0.385,232.3,220.7,241,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.138,0.134,0.141,0.0165,0.0141,0.0182,0.00067,0.00057,0.00074,0.25,0.235,0.262,0.01,0.0095,0.011,24.5,24.44,24.57,0.898,0.893,0.902,0.97,0.97,0.97,0.871,0.867,0.875,25.07,23.75,26.04,24.31,23.04,25.26,0,0,0,0,0,0,0.27,0,0.083,0.37,0.63,0.37,36.5
53560800000,1971,9,1970,12,50,7,0.214,0.0835,0.13,7849.03,47.46,47.46,46.72,2,1,1.2857142857142858,353.7,347.3,358.7,215.7,209.3,138,138,138,0.000135,-0.0004207,0.0004471,0.39,0.385,0.397,215.7,209.3,220.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.13,0.134,0.0131,0.0119,0.0141,0.00053,0.00048,0.00057,0.401,0.235,0.476,0.016,0.0095,0.019,24.43,24.35,24.57,0.925,0.893,0.939,0.977,0.97,0.98,0.904,0.867,0.92,41.03,23.75,48.43,40.14,23.04,47.46,0,0,0,0,0,0,0.26,0,0.084,0.39,0.61,0.39,36.7
54165600000,1971,9,1970,12,51,7,0.207,0.0835,0.123,7525.15,46.03,46.03,44.79,1,1,1,341.6,334.4,347.3,203.6,196.4,138,138,138,-0.00004352,-0.0004632,0.0003062,0.404,0.397,0.413,203.6,196.4,209.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.128,0.126,0.13,0.0108,0.00964,0.0119,0.00043,0.00039,0.00048,0.433,0.408,0.452,0.017,0.016,0.018,24.46,24.41,24.52,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.915,0.918,45.71,44.09,46.96,44.79,43.21,46.03,0,0,0,0,0,0,0.249,0,0.084,0.4,0.59,0.41,36.4
54770400000,1971,9,1970,12,52,7,0.195,0.0762,0.119,7289.41,46.7,46.7,43.39,1,1,1,322.7,313.5,330.7,196.7,186.1,126,110,138,0.0001657,-0.0001635,0.0004043,0.39,0.342,0.426,196.7,186.1,211.2,990,990,990,965,965,965.1,25,24.9,25,0.125,0.122,0.128,0.01,0.00861,0.0122,0.0004,0.00034,0.00049,0.409,0.376,0.456,0.016,0.015,0.018,24.58,24.54,24.6,0.934,0.931,0.938,0.98,0.98,0.98,0.915,0.912,0.919,44.28,41.78,47.66,43.39,40.94,46.7,0,0,0,0,0,0,0.241,0,0.076,0.39,0.61,0.39,37.4
55375200000,1971,10,1971,1,1,7,0.183,0.0665,0.117,7171.27,45.03,45.03,42.69,1,1,1,302.9,294.6,313.5,192.9,184.6,110,110,110,-0.00005799,-0.0002406,0.0001582,0.363,0.351,0.373,192.9,184.6,203.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.00934,0.00846,0.0107,0.00037,0.00034,0.00043,0.395,0.368,0.429,0.016,0.015,0.017,24.69,24.6,24.75,0.933,0.93,0.936,0.98,0.98,0.98,0.914,0.911,0.917,43.56,41.69,45.95,42.69,40.84,45.03,0,0,0,0,0,0,0.237,0,0.066,0.36,0.64,0.36,39.2
55980000000,1971,10,1971,1,2,7,0.172,0.0665,0.106,6448.55,39.72,39.72,38.38,1,1,1,284.6,281.5,290,174.6,171.5,110,110,110,-0.0001057,-0.0002016,-0.00001102,0.387,0.379,0.391,174.6,171.5,180,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.114,0.117,0.00746,0.00715,0.008,0.0003,0.00028,0.00032,0.338,0.329,0.354,0.013,0.013,0.014,24.82,24.79,24.84,0.927,0.926,0.929,0.975,0.973,0.977,0.903,0.901,0.908,39.38,38.67,40.64,38.38,37.63,39.72,0,0,0,0,0,0,0.213,0,0.066,0.39,0.62,0.38,37.5
56584800000,1971,10,1971,1,3,7,0.169,0.0665,0.103,6250.05,38.06,38.06,37.2,1,1,1,279.7,276.2,283.2,169.7,166.2,110,110,110,-0.00009641,-0.0001652,-0.00001102,0.393,0.388,0.398,169.7,166.2,173.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.115,0.00697,0.00662,0.00732,0.00028,0.00026,0.00029,0.324,0.314,0.334,0.013,0.012,0.013,24.86,24.83,24.88,0.925,0.924,0.926,0.972,0.971,0.974,0.899,0.896,0.902,38.26,37.45,39.07,37.2,36.35,38.06,0,0,0,0,0,0,0.207,0,0.066,0.39,0.61,0.39,37
57189600000,1971,10,1971,1,4,7,0.176,0.0665,0.11,6742.69,41.8,41.8,40.14,1,1,1,291.8,283.2,298.8,181.8,173.2,110,110,110,-0.0001102,-0.0002016,0.000035,0.377,0.368,0.388,181.8,173.2,188.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.12,0.00818,0.00732,0.00888,0.00033,0.00029,0.00035,0.36,0.334,0.381,0.014,0.013,0.015,24.77,24.72,24.83,0.929,0.926,0.932,0.978,0.974,0.98,0.909,0.902,0.913,41.04,39.07,42.65,40.14,38.06,41.8,0,0,0,0,0,0,0.223,0,0.066,0.38,0.63,0.37,38.3
57794400000,1971,11,1971,2,5,7,0.196,0.0641,0.132,7750.71,47.29,47.29,46.14,2,1,1.8571428571428572,323.9,305.9,330.7,217.9,199.9,106,106,106,0.0002625,-0.00001505,0.0004043,0.328,0.321,0.346,217.9,199.9,224.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.124,0.132,0.0136,0.00999,0.0149,0.00054,0.0004,0.0006,0.258,0.228,0.417,0.01,0.0091,0.017,24.72,24.65,24.75,0.899,0.892,0.935,0.971,0.97,0.98,0.874,0.866,0.916,26.98,23.62,45.19,26.23,22.91,44.28,0,0,0,0,0,0,0.256,0,0.064,0.33,0.67,0.33,39.5
58399200000,1971,11,1971,2,6,7,0.202,0.0641,0.138,8091.45,49.67,49.67,48.16,2,2,2,334.7,327.5,341.6,228.7,221.5,106,106,106,-0.0001776,-0.0004632,0.0003114,0.317,0.31,0.324,228.7,221.5,235.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.131,0.136,0.0157,0.0143,0.0171,0.00063,0.00057,0.00069,0.242,0.232,0.252,0.0097,0.0093,0.01,24.68,24.64,24.73,0.897,0.894,0.9,0.97,0.97,0.97,0.87,0.867,0.873,24.83,24.01,25.6,24.08,23.29,24.84,0,0,0,0,0,0,0.268,0,0.064,0.32,0.68,0.32,40.1
59004000000,1971,11,1971,2,7,7,0.205,0.0641,0.141,8276.71,51.91,51.91,49.27,2,2,2,339.7,330.7,351.7,233.7,224.7,106,106,106,-0.0001042,-0.0004632,0.0003062,0.312,0.301,0.321,233.7,224.7,245.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.14,0.0167,0.0149,0.0191,0.00067,0.0006,0.00077,0.249,0.237,0.266,0.01,0.0095,0.011,24.65,24.58,24.71,0.899,0.895,0.904,0.97,0.97,0.97,0.872,0.868,0.877,25.39,24.37,26.76,24.63,23.64,25.95,0,0,0,0,0,0,0.274,0,0.064,0.31,0.69,0.31,40.4
59608800000,1971,11,1971,2,8,7,0.226,0.0641,0.162,9526,59.93,59.93,56.7,2,2,2,374.4,343.7,389.6,268.4,237.7,106,106,106,0.00002666,-0.0004815,0.0004552,0.284,0.272,0.308,268.4,237.7,283.6,990,990,990,965.3,965.1,965.3,24.7,24.7,24.9,0.148,0.137,0.153,0.0237,0.0175,0.0267,0.00096,0.0007,0.0011,0.3,0.255,0.322,0.012,0.01,0.013,24.43,24.33,24.63,0.909,0.9,0.913,0.97,0.97,0.97,0.882,0.873,0.886,29.23,25.85,30.89,28.35,25.07,29.96,0,0,0,0,0,0,0.315,0,0.064,0.28,0.72,0.28,42.2
60213600000,1971,11,1971,2,9,7,0.248,0.0693,0.178,10456.3,65.12,65.12,62.24,2,2,2,409.7,396.1,427.1,295.1,288.7,114.6,106,118,-0.000238,-0.0004444,-0.00004886,0.28,0.261,0.29,295.1,288.7,309.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.156,0.164,0.029,0.0277,0.0318,0.0012,0.0011,0.0013,0.342,0.332,0.365,0.014,0.014,0.015,24.22,24.11,24.29,0.916,0.914,0.918,0.97,0.97,0.97,0.888,0.887,0.891,32.08,31.37,33.57,31.12,30.43,32.56,0,0,0,0,0,0,0.346,0,0.07,0.28,0.72,0.28,42.2
60818400000,1971,12,1971,3,10,7,0.253,0.0714,0.182,10641.4,67.48,67.48,63.34,2,2,2,418.6,396.1,438.5,300.6,278.1,118,118,118,-0.0001313,-0.0004444,0.00002848,0.282,0.269,0.298,300.6,278.1,320.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.153,0.168,0.0301,0.0256,0.0341,0.0012,0.001,0.0014,0.351,0.315,0.384,0.014,0.013,0.016,24.17,24.04,24.3,0.917,0.912,0.921,0.97,0.97,0.97,0.889,0.884,0.893,32.65,30.22,34.79,31.67,29.31,33.74,0,0,0,0,0,0,0.352,0,0.071,0.28,0.72,0.28,42.1
61423200000,1971,12,1971,3,11,7,0.27,0.0714,0.199,11611.8,70.22,70.22,69.12,2,2,2,446.4,442.7,451.8,328.4,324.7,118,118,118,-0.0002061,-0.0004154,0.00005162,0.264,0.261,0.267,328.4,324.7,333.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.17,0.169,0.172,0.0357,0.0349,0.0368,0.0015,0.0014,0.0015,0.397,0.391,0.406,0.016,0.016,0.017,23.99,23.96,24.02,0.922,0.921,0.923,0.97,0.97,0.97,0.894,0.894,0.895,35.63,35.23,36.2,34.56,34.18,35.11,0,0,0,0,0,0,0.384,0,0.071,0.26,0.74,0.26,43
62028000000,1971,12,1971,3,12,7,0.295,0.0714,0.224,13117.6,81.38,81.38,78.08,2,2,2,487.8,461.1,502.8,369.8,343.1,118,118,118,0.00008996,-0.0003161,0.0004295,0.242,0.235,0.256,369.8,343.1,384.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.176,0.19,0.044,0.0386,0.047,0.0018,0.0016,0.0019,0.471,0.423,0.499,0.019,0.017,0.021,23.73,23.64,23.9,0.929,0.925,0.932,0.976,0.97,0.979,0.907,0.897,0.912,40,37.19,41.55,39.04,36.07,40.69,0,0,0,0,0,0,0.434,0,0.071,0.24,0.76,0.24,44.5
62632800000,1971,12,1971,3,13,7,0.329,0.075,0.254,14851.3,94.72,94.72,88.4,2,2,2,544.3,507,593.1,420.3,389,124,118,139,0.00001541,-0.0004089,0.0003482,0.228,0.215,0.245,420.3,389,454.1,990,990,990,966,965.9,966.3,24,23.7,24.1,0.204,0.192,0.218,0.0541,0.0478,0.0608,0.0023,0.002,0.0026,0.571,0.507,0.644,0.024,0.021,0.027,23.38,23.09,23.61,0.936,0.932,0.94,0.98,0.98,0.98,0.918,0.914,0.921,45.1,41.99,48.33,44.2,41.15,47.36,0,0,0,0,0,0,0.491,0,0.075,0.23,0.77,0.23,45.1
63237600000,1972,1,1971,4,14,7,0.406,0.0841,0.322,17982.3,110.8,110.8,107,3,3,3,670.6,648.5,690.2,531.6,509.5,139,139,139,-0.00007912,-0.0004777,0.0004688,0.207,0.201,0.214,531.6,509.5,551.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.262,0.25,0.273,0.0826,0.0738,0.0905,0.0035,0.0031,0.0039,0.567,0.527,0.603,0.024,0.022,0.026,22.85,22.74,22.98,0.926,0.923,0.928,0.971,0.97,0.972,0.899,0.896,0.902,36.75,35.33,38.01,35.68,34.27,36.94,0,0,0,0,0,0,0.595,0,0.084,0.21,0.79,0.21,44.3
63842400000,1972,1,1971,4,15,7,0.445,0.0841,0.36,20101.5,125.3,125.3,119.7,3,3,3,735,662,764,596,523,139,139,139,0.00006278,-0.0004777,0.0004703,0.19,0.182,0.21,596,523,625,990,990,990,966.8,966.5,967,23.2,23,23.5,0.299,0.257,0.315,0.107,0.0792,0.117,0.0046,0.0034,0.0051,0.686,0.551,0.74,0.03,0.024,0.032,22.47,22.3,22.9,0.932,0.925,0.935,0.977,0.97,0.98,0.911,0.897,0.916,40.8,36.2,42.61,39.88,35.12,41.76,0,0,0,0,0,0,0.665,0,0.085,0.19,0.81,0.19,45.2
64447200000,1972,1,1971,4,16,7,0.488,0.0841,0.404,22281.5,142.3,142.3,132.6,3,3,3,806.4,776.2,863.8,667.4,637.2,139,139,139,0.00006936,-0.0003827,0.0003188,0.173,0.161,0.179,667.4,637.2,724.8,990,990,990,967.1,967,967.4,22.9,22.6,23,0.339,0.322,0.373,0.131,0.121,0.152,0.0057,0.0053,0.0067,0.821,0.763,0.938,0.036,0.033,0.041,22.05,21.71,22.23,0.938,0.936,0.941,0.98,0.98,0.98,0.919,0.917,0.922,45.11,43.34,48.41,44.21,42.48,47.45,0,0,0,0,0,0,0.737,0,0.084,0.17,0.83,0.17,45.7
65052000000,1972,1,1971,4,17,7,0.505,0.0841,0.421,23107.3,141.4,141.4,137.5,3,3,3,834.9,817.2,858,695.9,678.2,139,139,139,0.00003864,-0.0003224,0.0004088,0.166,0.162,0.17,695.9,678.2,719,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.356,0.345,0.369,0.14,0.133,0.149,0.0061,0.0058,0.0066,0.876,0.84,0.924,0.039,0.037,0.041,21.88,21.74,21.99,0.94,0.939,0.941,0.98,0.98,0.98,0.921,0.92,0.922,46.78,45.77,48.09,45.85,44.86,47.13,0,0,0,0,0,0,0.764,0,0.084,0.17,0.83,0.17,45.8
65656800000,1972,1,1971,4,18,7,0.519,0.083,0.436,23808.8,141.8,141.8,141.7,3,3,3,858,858,858,720.7,719,137.3,137,139,-0.00005951,-0.00005951,-0.00005951,0.16,0.16,0.162,720.7,719,721,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.368,0.367,0.369,0.15,0.149,0.15,0.0066,0.0066,0.0066,0.926,0.924,0.927,0.041,0.041,0.041,21.74,21.74,21.74,0.941,0.941,0.941,0.98,0.98,0.98,0.922,0.922,0.922,48.2,48.09,48.22,47.24,47.13,47.26,0,0,0,0,0,0,0.787,0,0.083,0.16,0.84,0.16,45.9
66261600000,1972,2,1971,5,19,7,0.515,0.0829,0.432,23625.9,141.8,141.8,140.6,3,3,3,851,845.8,858,714,708.8,137,137,137,-0.00006428,-0.00006785,-0.00005951,0.161,0.16,0.162,714,708.8,721,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.364,0.361,0.367,0.147,0.144,0.15,0.0065,0.0064,0.0066,0.911,0.9,0.927,0.04,0.04,0.041,21.78,21.74,21.82,0.941,0.94,0.941,0.98,0.98,0.98,0.922,0.922,0.922,47.83,47.54,48.22,46.88,46.59,47.26,0,0,0,0,0,0,0.781,0,0.083,0.16,0.84,0.16,45.9
66866400000,1972,2,1971,5,20,7,0.514,0.0829,0.431,23599.8,141.8,141.8,140.5,3,3,3,850.1,845.8,858,713.1,708.8,137,137,137,0.000002628,-0.00006785,0.0004088,0.161,0.16,0.162,713.1,708.8,721,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.363,0.361,0.367,0.147,0.144,0.15,0.0065,0.0064,0.0066,0.909,0.9,0.927,0.04,0.04,0.041,21.79,21.74,21.82,0.941,0.94,0.941,0.98,0.98,0.98,0.922,0.922,0.922,47.78,47.54,48.22,46.83,46.59,47.26,0,0,0,0,0,0,0.78,0,0.083,0.16,0.84,0.16,45.9
67471200000,1972,2,1971,5,21,7,0.519,0.0635,0.455,24426.8,145.4,145.4,145.4,4,4,4,858,858,858,753,753,105,105,105,-0.00005951,-0.00005951,-0.00005951,0.122,0.122,0.122,753,753,753,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.387,0.387,0.387,0.166,0.166,0.166,0.0073,0.0073,0.0073,0.804,0.804,0.804,0.035,0.035,0.035,21.86,21.86,21.86,0.928,0.928,0.928,0.971,0.971,0.971,0.901,0.901,0.901,37.45,37.45,37.45,36.35,36.35,36.35,0,0,0,0,0,0,0.808,0,0.064,0.12,0.88,0.12,47.1
68076000000,1972,2,1971,5,22,7,0.525,0.0739,0.452,24355.9,151.2,151.2,145,4,3,3.5714285714285716,868.7,858,919.2,746.6,729,122.1,105,129,0.00002793,-0.00005951,0.000382,0.14,0.122,0.15,746.6,729,790.2,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.387,0.374,0.43,0.163,0.154,0.185,0.0072,0.0068,0.0083,0.876,0.792,0.946,0.039,0.035,0.042,21.75,21.53,21.86,0.934,0.927,0.942,0.975,0.97,0.98,0.911,0.899,0.923,42.4,36.84,48.74,41.36,35.73,47.76,0,0,0,0,0,0,0.805,0,0.073,0.14,0.86,0.14,46.4
68680800000,1972,3,1971,6,23,7,0.578,0.078,0.5,26431.1,160,160,157.3,4,4,4,955.1,919.2,971,826.1,790.2,129,129,129,0.00005518,-0.0004914,0.0004122,0.135,0.133,0.14,826.1,790.2,842,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.462,0.43,0.477,0.211,0.185,0.224,0.0095,0.0083,0.01,0.976,0.891,1.01,0.044,0.04,0.046,21.3,21.2,21.53,0.933,0.931,0.934,0.977,0.974,0.978,0.912,0.906,0.914,40.27,38.83,40.9,39.33,37.81,40,0,0,0,0,0,0,0.874,0,0.078,0.13,0.87,0.13,45.7
69285600000,1972,3,1971,6,24,7,0.6,0.078,0.522,27444.2,165.6,165.6,163.4,4,4,4,991.9,982,1007,862.9,853,129,129,129,0.0001489,-0.0001005,0.0003362,0.13,0.128,0.131,862.9,853,877.6,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.496,0.487,0.51,0.24,0.232,0.252,0.011,0.01,0.011,1.07,1.04,1.1,0.048,0.047,0.05,21.07,20.98,21.13,0.935,0.935,0.936,0.979,0.979,0.98,0.916,0.915,0.917,41.69,41.32,42.25,40.84,40.45,41.41,0,0,0,0,0,0,0.908,0,0.078,0.13,0.87,0.13,45.7
69890400000,1972,3,1971,6,25,7,0.635,0.078,0.557,28916.4,178,178,172.1,4,4,4,1050,1015,1091,921.3,885.5,129,129,129,-0.0001311,-0.0003548,0.0001033,0.123,0.118,0.127,921.3,885.5,962.3,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.55,0.517,0.587,0.287,0.258,0.32,0.013,0.012,0.015,1.21,1.12,1.32,0.055,0.051,0.06,20.73,20.5,20.93,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,43.91,42.56,45.42,43.03,41.71,44.51,0,0,0,0,0,0,0.956,0,0.078,0.12,0.88,0.12,45.5
70495200000,1972,3,1971,6,26,7,0.695,0.0813,0.613,30996.5,187.8,187.8,184.5,4,4,4,1149,1106,1194,1014,976.7,134.4,129,148,-0.000585,-0.004861,0.004408,0.117,0.111,0.126,1014,976.7,1046,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.659,0.6,0.716,0.372,0.331,0.41,0.017,0.015,0.019,1.49,1.35,1.61,0.069,0.062,0.075,20.15,19.88,20.41,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,47.07,45.93,47.91,46.13,45.01,46.95,0,0,0,0,0,0,1.03,0,0.082,0.12,0.88,0.12,44.6
71100000000,1972,4,1971,7,27,7,0.782,0.0895,0.66,32028.2,193.4,193.4,190.6,4,4,4,1292,1212,1406,1144,1064,148,148,148,53.32,0.0006504,157.7,0.115,0.105,0.122,1091,1064,1100,990,990,990,968.8,968.6,969.2,21.2,20.8,21.4,0.804,0.743,0.861,0.468,0.433,0.48,0.022,0.02,0.023,1.8,1.68,1.88,0.085,0.078,0.09,19.38,18.94,19.76,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,48.63,47.87,49.33,47.66,46.91,48.34,0,0,0,0,0,0,1.06,0,0.122,0.11,0.84,0.16,41
71704800000,1972,4,1971,7,28,7,0.931,0.0895,0.665,30680,186.1,186.1,182.6,4,4,4,1540,1445,1600,1392,1297,148,148,148,291.6,197.3,352.4,0.0962,0.0925,0.102,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.906,0.878,0.915,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.89,1.93,0.094,0.091,0.096,18.47,18.26,18.8,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.918,46.59,46.03,47.48,45.65,45.11,46.53,0,0,0,0,0,0,1.01,0,0.266,0.096,0.71,0.29,33
72309600000,1972,4,1971,7,29,7,1.02,0.0895,0.665,29770.9,179.3,179.3,177.2,4,4,4,1693,1634,1744,1545,1486,148,148,148,445.2,385.7,496,0.0875,0.0849,0.0906,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.923,0.918,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.096,0.098,17.95,17.79,18.15,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.914,0.916,45.21,44.74,45.74,44.3,43.85,44.82,0,0,0,0,0,0,0.984,0,0.355,0.088,0.65,0.35,29.2
72914400000,1972,4,1971,7,30,7,1.11,0.0895,0.665,28974.5,174.8,174.8,172.5,4,4,4,1828,1761,1856,1680,1613,148,148,148,580,513,607.6,0.081,0.0798,0.084,1100,1100,1100,990,990,990,970.5,970.3,970.6,19.5,19.4,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.51,17.43,17.73,0.931,0.931,0.933,0.98,0.98,0.98,0.913,0.912,0.914,44,43.75,44.59,43.12,42.88,43.7,0,0,0,0,0,0,0.958,0,0.445,0.081,0.6,0.4,26.1
73519200000,1972,5,1971,8,31,7,1.11,0.116,0.665,28884.8,173,173,171.9,4,4,4,1843,1812,1856,1651,1620,192,192,192,551.3,519.7,563.6,0.104,0.103,0.106,1100,1100,1100,990,990,990,970.6,970.5,970.6,19.4,19.4,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.47,17.43,17.57,0.931,0.931,0.932,0.98,0.98,0.98,0.913,0.912,0.913,43.86,43.75,44.14,42.98,42.88,43.26,0,0,0,0,0,0,0.955,0,0.445,0.1,0.6,0.4,26
74124000000,1972,5,1971,8,32,7,1.05,0.116,0.665,29474.7,176.3,176.3,175.4,4,4,4,1744,1721,1775,1552,1529,192,192,192,451.7,428.5,483,0.11,0.108,0.112,1100,1100,1100,990,990,990,970.3,970.2,970.4,19.7,19.6,19.8,0.923,0.921,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.098,0.098,0.099,17.79,17.69,17.87,0.933,0.932,0.933,0.98,0.98,0.98,0.914,0.914,0.915,44.76,44.47,44.97,43.86,43.58,44.07,0,0,0,0,0,0,0.975,0,0.385,0.11,0.63,0.37,28.1
74728800000,1972,5,1971,8,33,7,1,0.123,0.665,29974.7,180.5,180.5,178.4,4,4,4,1660,1600,1721,1456,1324,204,192,276,355.8,224.4,428.5,0.123,0.112,0.172,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.917,0.913,0.921,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.095,0.098,18.07,17.87,18.26,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.915,0.916,45.52,44.97,46.04,44.61,44.07,45.12,0,0,0,0,0,0,0.991,0,0.335,0.12,0.67,0.33,30
75333600000,1972,5,1971,8,34,7,0.941,0.167,0.665,30600.2,184.1,184.1,182.1,4,4,4,1556,1506,1596,1280,1230,276,276,276,180.4,129.9,220.4,0.177,0.173,0.183,1100,1100,1100,990,990,990,969.7,969.5,969.8,20.3,20.2,20.5,0.897,0.872,0.913,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.89,1.93,0.094,0.092,0.095,18.42,18.28,18.61,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,46.47,46.08,46.97,45.54,45.16,46.03,0,0,0,0,0,0,1.01,0,0.276,0.18,0.71,0.29,32.5
75938400000,1972,5,1971,8,35,7,0.869,0.144,0.665,31355.1,189.3,189.3,186.6,4,4,4,1437,1364,1492,1199,1154,238.3,210,276,98.65,54.01,135.3,0.165,0.145,0.187,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.855,0.834,0.868,0.48,0.48,0.48,0.023,0.023,0.023,1.87,1.85,1.88,0.09,0.088,0.092,18.85,18.66,19.11,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.919,47.61,47.11,48.3,46.66,46.16,47.34,0,0,0,0,0,0,1.04,0,0.204,0.17,0.77,0.23,36.1
76543200000,1972,6,1971,9,36,7,0.788,0.127,0.653,31710,191.3,191.3,188.8,4,4,4,1303,1246,1364,1093,1036,210,210,210,13.64,-0.003777,54.01,0.161,0.154,0.169,1080,1036,1100,990,990,990,968.9,968.7,969,21.1,21,21.3,0.787,0.717,0.834,0.454,0.396,0.48,0.021,0.019,0.023,1.76,1.59,1.85,0.083,0.074,0.088,19.39,19.11,19.74,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.919,0.92,48.15,47.07,48.8,47.19,46.13,47.82,0,0,0,0,0,0,1.05,0,0.135,0.16,0.83,0.17,40.2
77148000000,1972,6,1971,9,37,7,0.719,0.127,0.592,29811.3,184,184,177.4,4,4,4,1189,1123,1241,978.7,913.2,210,210,210,0.00009059,-0.00375,0.003587,0.177,0.169,0.187,978.7,913.2,1031,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.638,0.561,0.71,0.336,0.281,0.39,0.016,0.013,0.018,1.4,1.21,1.57,0.065,0.056,0.074,20.11,19.77,20.5,0.939,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.92,45.27,43.01,46.93,44.36,42.15,45.99,0,0,0,0,0,0,0.986,0,0.127,0.18,0.82,0.18,41.5
77752800000,1972,6,1971,9,38,7,0.623,0.127,0.496,25800.4,160.9,160.9,153.6,4,4,4,1029,982,1073,819.4,772,210,210,210,0.00002899,-0.0003021,0.0004468,0.204,0.196,0.214,819.4,772,862.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.475,0.432,0.515,0.207,0.176,0.24,0.0094,0.0079,0.011,0.98,0.872,1.08,0.045,0.039,0.05,21.03,20.79,21.3,0.933,0.929,0.935,0.975,0.971,0.978,0.909,0.902,0.915,39.39,37.46,41.11,38.39,36.36,40.22,0,0,0,0,0,0,0.853,0,0.127,0.2,0.8,0.2,41.4
78357600000,1972,6,1971,9,39,7,0.532,0.123,0.409,22181.2,144.3,144.3,132,4,3,3.142857142857143,879.7,797.9,975.2,676.6,611.9,203.1,186,210,0.0003051,0.00004153,0.0004267,0.231,0.215,0.247,676.6,611.9,765.2,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.358,0.313,0.426,0.136,0.114,0.173,0.006,0.005,0.0078,0.826,0.721,0.97,0.037,0.031,0.043,21.75,21.34,22.19,0.936,0.929,0.941,0.978,0.97,0.98,0.916,0.901,0.922,43.22,37.18,48.06,42.29,36.06,47.1,0,0,0,0,0,0,0.734,0,0.123,0.23,0.77,0.23,41.7
78962400000,1972,7,1971,10,40,7,0.435,0.112,0.322,17874.6,116.7,116.7,106.4,3,3,3,719.1,662,772.5,533.1,476,186,186,186,-0.0001141,-0.0004899,0.0004703,0.259,0.241,0.281,533.1,476,586.5,990,990,990,966.8,966.5,967,23.2,23,23.5,0.269,0.236,0.299,0.084,0.0652,0.105,0.0036,0.0028,0.0045,0.577,0.48,0.674,0.025,0.02,0.029,22.65,22.34,22.97,0.925,0.919,0.931,0.971,0.97,0.976,0.899,0.891,0.908,36.5,32.84,39.87,35.47,31.86,38.9,0,0,0,0,0,0,0.591,0,0.113,0.26,0.74,0.26,41.1
79567200000,1972,7,1971,10,41,7,0.373,0.112,0.261,15019.6,94.62,94.62,89.4,2,2,2,616.9,588.3,643.9,430.9,402.3,186,186,186,0.00002147,-0.000463,0.0004297,0.302,0.289,0.316,430.9,402.3,457.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.213,0.202,0.226,0.0562,0.0505,0.0616,0.0024,0.0021,0.0026,0.598,0.539,0.658,0.025,0.023,0.028,23.04,22.87,23.21,0.937,0.934,0.94,0.98,0.98,0.98,0.919,0.915,0.921,45.61,42.77,48.28,44.7,41.91,47.31,0,0,0,0,0,0,0.497,0,0.112,0.3,0.7,0.3,40.3
80172000000,1972,7,1971,10,42,7,0.338,0.112,0.225,13015.6,83.83,83.83,77.47,2,2,2,558.4,531.3,588.3,372.4,345.3,186,186,186,0.00001304,-0.0002228,0.0004297,0.333,0.316,0.35,372.4,345.3,402.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.182,0.202,0.0445,0.0391,0.0505,0.0019,0.0016,0.0021,0.482,0.432,0.539,0.02,0.018,0.023,23.41,23.21,23.58,0.929,0.925,0.934,0.975,0.97,0.98,0.906,0.897,0.915,39.72,36.91,42.77,38.74,35.81,41.91,0,0,0,0,0,0,0.43,0,0.113,0.33,0.67,0.33,38.5
80776800000,1972,7,1971,10,43,7,0.305,0.112,0.193,11137.7,68.4,68.4,66.3,2,2,2,505.1,490.4,515.4,319.1,304.4,186,186,186,-0.0001148,-0.0004089,0.0004295,0.368,0.361,0.379,319.1,304.4,329.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.173,0.167,0.176,0.0338,0.0309,0.0359,0.0014,0.0013,0.0015,0.387,0.362,0.404,0.016,0.015,0.017,23.74,23.68,23.83,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.894,34.17,32.62,35.26,33.15,31.64,34.2,0,0,0,0,0,0,0.368,0,0.112,0.37,0.63,0.37,36.5
81381600000,1972,7,1971,10,44,7,0.287,0.0964,0.191,11069.3,68.18,68.18,65.89,2,2,2,474.8,461.1,485.3,315.4,299.3,159.4,155,186,-0.00006209,-0.0003753,0.0004141,0.336,0.322,0.383,315.4,299.3,326.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.169,0.165,0.172,0.0331,0.0299,0.0353,0.0014,0.0012,0.0015,0.378,0.354,0.396,0.016,0.015,0.016,23.89,23.84,23.96,0.919,0.916,0.922,0.97,0.97,0.97,0.892,0.889,0.894,33.96,32.08,35.15,32.94,31.11,34.09,0,0,0,0,0,0,0.366,0,0.096,0.34,0.67,0.33,38.6
81986400000,1972,8,1971,11,45,7,0.268,0.101,0.166,9640.7,62.09,62.09,57.39,2,2,2,442.3,429.8,451.8,274.9,245.8,167.4,155,184,-0.0001484,-0.0004239,0.00005162,0.379,0.343,0.428,274.9,245.8,296.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.156,0.147,0.162,0.025,0.0192,0.0294,0.001,0.00078,0.0012,0.315,0.273,0.347,0.013,0.011,0.014,24.09,24.02,24.19,0.911,0.903,0.916,0.97,0.97,0.97,0.883,0.876,0.888,29.58,26.34,32.01,28.69,25.55,31.05,0,0,0,0,0,0,0.319,0,0.102,0.38,0.62,0.38,36
82591200000,1972,8,1971,11,46,7,0.253,0.111,0.141,8144.1,50.51,50.51,48.48,2,2,2,417.8,406.7,427.1,233.8,222.7,184,184,184,-0.000327,-0.0004444,-0.0001856,0.441,0.431,0.452,233.8,222.7,243.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.139,0.146,0.0168,0.0145,0.0186,0.00068,0.00059,0.00076,0.257,0.241,0.27,0.01,0.0098,0.011,24.26,24.21,24.33,0.898,0.894,0.902,0.97,0.97,0.97,0.871,0.867,0.875,24.99,23.75,26.04,24.24,23.04,25.26,0,0,0,0,0,0,0.269,0,0.112,0.44,0.56,0.44,32.2
83196000000,1972,8,1971,11,47,7,0.238,0.111,0.127,7652.11,47.54,47.54,45.55,1,1,1,393.2,382.6,402.5,209.2,198.6,184,184,184,-0.00005531,-0.0004815,0.0004552,0.468,0.457,0.481,209.2,198.6,218.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.131,0.138,0.0119,0.00986,0.0137,0.00048,0.0004,0.00056,0.456,0.42,0.489,0.019,0.017,0.02,24.18,24.1,24.27,0.937,0.934,0.939,0.98,0.98,0.98,0.918,0.915,0.921,46.48,44.15,48.51,45.55,43.26,47.54,0,0,0,0,0,0,0.253,0,0.111,0.47,0.53,0.47,32.2
83800800000,1972,8,1971,11,48,7,0.221,0.0994,0.122,7297.05,47.46,47.46,43.43,2,1,1.2857142857142858,366.1,354,379,201.9,180,164.3,138,184,0.00008623,-0.00008301,0.0004471,0.448,0.379,0.505,201.9,180,226,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.124,0.136,0.0111,0.008,0.0152,0.00045,0.00032,0.00061,0.356,0.235,0.476,0.014,0.0095,0.019,24.41,24.3,24.57,0.922,0.893,0.939,0.976,0.97,0.98,0.9,0.867,0.92,37.62,23.75,48.43,36.77,23.04,47.46,0,0,0,0,0,0,0.241,0,0.099,0.45,0.55,0.45,33
84405600000,1972,9,1971,12,49,7,0.209,0.0835,0.125,7664.47,46.97,46.97,45.62,1,1,1,345.5,337.2,351.7,207.5,199.2,138,138,138,-0.0001674,-0.0004207,0.00003746,0.399,0.392,0.409,207.5,199.2,213.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.127,0.132,0.0115,0.00992,0.0127,0.00046,0.0004,0.00051,0.446,0.417,0.468,0.018,0.017,0.019,24.43,24.37,24.5,0.937,0.934,0.938,0.98,0.98,0.98,0.918,0.916,0.92,46.55,44.72,47.92,45.62,43.82,46.97,0,0,0,0,0,0,0.253,0,0.084,0.4,0.6,0.4,36.7
85010400000,1972,9,1971,12,50,7,0.202,0.0835,0.118,7216.64,43.82,43.82,42.96,1,1,1,333.2,327.5,337.2,195.2,189.5,138,138,138,-0.0001877,-0.0004632,0.0003114,0.414,0.409,0.421,195.2,189.5,199.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.123,0.127,0.00952,0.00895,0.00992,0.00038,0.00036,0.0004,0.405,0.386,0.417,0.016,0.015,0.017,24.53,24.5,24.58,0.933,0.932,0.934,0.98,0.98,0.98,0.915,0.913,0.916,43.83,42.56,44.72,42.96,41.71,43.82,0,0,0,0,0,0,0.239,0,0.084,0.41,0.58,0.42,35.7
85615200000,1972,9,1971,12,51,7,0.189,0.0835,0.105,6392.12,40.94,40.94,38.05,1,1,1,312,302.6,324.1,174,164.6,138,138,138,0.00006547,-0.0002406,0.0004043,0.443,0.426,0.456,174,164.6,186.1,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0074,0.00646,0.00861,0.0003,0.00026,0.00034,0.34,0.313,0.376,0.014,0.012,0.015,24.7,24.6,24.77,0.926,0.923,0.931,0.974,0.97,0.98,0.902,0.895,0.912,39.05,36.92,41.78,38.05,35.81,40.94,0,0,0,0,0,0,0.211,0,0.084,0.44,0.56,0.44,33.8
86220000000,1972,9,1971,12,52,7,0.182,0.081,0.101,6099.27,41.8,41.8,36.31,1,1,1,300.5,298.8,302.6,166.5,160.8,134,110,138,-0.00008311,-0.0002406,0.000035,0.446,0.368,0.462,166.5,160.8,188.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.115,0.113,0.12,0.00665,0.00608,0.00888,0.00026,0.00024,0.00035,0.318,0.302,0.381,0.013,0.012,0.015,24.78,24.72,24.8,0.924,0.921,0.932,0.971,0.97,0.98,0.897,0.894,0.913,37.37,36.05,42.65,36.31,34.97,41.8,0,0,0,0,0,0,0.202,0,0.081,0.45,0.55,0.45,33.5
86824800000,1972,10,1972,1,1,7,0.174,0.0665,0.107,6569.63,40.84,40.84,39.1,1,1,1,287.5,281.5,294.6,177.5,171.5,110,110,110,-0.0001317,-0.0002016,-0.00001102,0.383,0.373,0.391,177.5,171.5,184.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.114,0.119,0.00775,0.00715,0.00846,0.00031,0.00028,0.00034,0.347,0.329,0.368,0.014,0.013,0.015,24.8,24.75,24.84,0.928,0.926,0.93,0.976,0.973,0.98,0.906,0.901,0.911,40.06,38.67,41.69,39.1,37.63,40.84,0,0,0,0,0,0,0.217,0,0.067,0.38,0.61,0.39,37.8
87429600000,1972,10,1972,1,2,7,0.17,0.0665,0.104,6311.71,38.06,38.06,37.57,1,1,1,281.2,276.2,283.2,171.2,166.2,110,110,110,-0.00006885,-0.0001652,-0.00001102,0.391,0.388,0.398,171.2,166.2,173.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.115,0.00712,0.00662,0.00732,0.00028,0.00026,0.00029,0.329,0.314,0.334,0.013,0.012,0.013,24.85,24.83,24.88,0.925,0.924,0.926,0.973,0.971,0.974,0.901,0.896,0.902,38.61,37.45,39.07,37.57,36.35,38.06,0,0,0,0,0,0,0.209,0,0.066,0.39,0.61,0.39,37.1
88034400000,1972,10,1972,1,3,7,0.169,0.0665,0.103,6250.05,38.06,38.06,37.2,1,1,1,279.7,276.2,283.2,169.7,166.2,110,110,110,-0.00009641,-0.0001652,-0.00001102,0.393,0.388,0.398,169.7,166.2,173.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.115,0.00697,0.00662,0.00732,0.00028,0.00026,0.00029,0.324,0.314,0.334,0.013,0.012,0.013,24.86,24.83,24.88,0.925,0.924,0.926,0.972,0.971,0.974,0.899,0.896,0.902,38.26,37.45,39.07,37.2,36.35,38.06,0,0,0,0,0,0,0.207,0,0.066,0.39,0.61,0.39,37
88639200000,1972,10,1972,1,4,7,0.175,0.0665,0.108,6638.62,39.72,39.72,39.52,1,1,1,289.2,287.1,290,179.2,177.1,110,110,110,-0.0001567,-0.0002016,-0.0001387,0.38,0.379,0.383,179.2,177.1,180,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.116,0.117,0.00792,0.00771,0.008,0.00031,0.00031,0.00032,0.352,0.346,0.354,0.014,0.014,0.014,24.79,24.79,24.81,0.928,0.928,0.929,0.977,0.976,0.977,0.907,0.905,0.908,40.45,39.97,40.64,39.52,39.01,39.72,0,0,0,0,0,0,0.22,0,0.067,0.38,0.62,0.38,37.9
89244000000,1972,10,1972,1,5,7,0.176,0.0648,0.111,6819.15,41.78,41.78,40.59,1,1,1,290.7,290,294.6,183.5,180,107.1,106,110,-0.000147,-0.0001973,-0.0001387,0.368,0.36,0.379,183.5,180,188.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.117,0.12,0.00835,0.008,0.00886,0.00033,0.00032,0.00035,0.365,0.354,0.38,0.015,0.014,0.015,24.77,24.74,24.79,0.93,0.929,0.932,0.979,0.977,0.98,0.91,0.908,0.913,41.46,40.64,42.63,40.59,39.72,41.78,0,0,0,0,0,0,0.226,0,0.065,0.37,0.63,0.37,38.7
89848800000,1972,11,1972,2,6,7,0.183,0.0641,0.119,7308.64,45.19,45.19,43.5,1,1,1,302.4,294.6,310.1,196.4,188.6,106,106,106,0.000001332,-0.0002406,0.0001582,0.351,0.342,0.36,196.4,188.6,204.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.12,0.125,0.0097,0.00886,0.0108,0.00039,0.00035,0.00043,0.405,0.38,0.431,0.016,0.015,0.017,24.68,24.62,24.74,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,44.39,42.63,46.12,43.5,41.78,45.19,0,0,0,0,0,0,0.242,0,0.064,0.35,0.65,0.35,39.9
90453600000,1972,11,1972,2,7,7,0.194,0.0641,0.13,7769.54,47.61,47.61,46.25,2,1,1.5714285714285714,321.3,313.5,324.1,215.3,207.5,106,106,106,0.0002389,-0.0001635,0.0004043,0.33,0.327,0.338,215.3,207.5,218.1,990,990,990,965,965,965,25,25,25,0.129,0.126,0.13,0.0131,0.0115,0.0136,0.00052,0.00046,0.00054,0.326,0.228,0.47,0.013,0.0091,0.019,24.67,24.52,24.75,0.912,0.892,0.939,0.974,0.97,0.98,0.889,0.866,0.92,33.97,23.62,48.58,33.16,22.91,47.61,0,0,0,0,0,0,0.257,0,0.064,0.33,0.67,0.33,40
91058400000,1972,11,1972,2,8,7,0.193,0.0641,0.128,7780.85,47.61,47.61,46.31,2,1,1.2857142857142858,318.4,310.1,324.1,212.4,204.1,106,106,106,0.0001227,-0.0001635,0.0004043,0.333,0.327,0.342,212.4,204.1,218.1,990,990,990,965,965,965,25,25,25,0.128,0.125,0.13,0.0125,0.0108,0.0136,0.0005,0.00043,0.00054,0.388,0.228,0.47,0.016,0.0091,0.019,24.62,24.52,24.75,0.925,0.892,0.939,0.977,0.97,0.98,0.904,0.866,0.92,40.65,23.62,48.58,39.77,22.91,47.61,0,0,0,0,0,0,0.257,0,0.065,0.33,0.66,0.34,40.3
91663200000,1972,11,1972,2,9,7,0.198,0.0636,0.134,8011.58,50.13,50.13,47.69,2,1,1.5714285714285714,326.9,305.9,341.6,221.7,199.9,105.1,104,106,0.00001991,-0.0002735,0.0002922,0.322,0.304,0.346,221.7,199.9,237.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.131,0.124,0.136,0.0143,0.00999,0.0175,0.00058,0.0004,0.0007,0.33,0.237,0.47,0.013,0.0095,0.019,24.64,24.52,24.71,0.915,0.895,0.939,0.974,0.97,0.98,0.891,0.868,0.92,34.47,24.37,48.58,33.64,23.64,47.61,0,0,0,0,0,0,0.265,0,0.064,0.32,0.68,0.32,40.5
92268000000,1972,12,1972,3,10,7,0.216,0.0629,0.153,8992.22,55.9,55.9,53.53,2,2,2,357.1,343.7,368.3,253.1,239.7,104,104,104,0.00004476,-0.0004207,0.0004471,0.291,0.282,0.303,253.1,239.7,264.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.141,0.137,0.145,0.0206,0.0179,0.0229,0.00083,0.00072,0.00092,0.276,0.256,0.292,0.011,0.01,0.012,24.54,24.47,24.63,0.906,0.901,0.909,0.97,0.97,0.97,0.879,0.874,0.881,27.59,26.09,28.81,26.76,25.3,27.95,0,0,0,0,0,0,0.297,0,0.063,0.29,0.71,0.29,41.6
92872800000,1972,12,1972,3,11,7,0.223,0.0629,0.16,9389.96,63.08,63.08,55.89,2,2,2,368.3,354,402.5,264.3,250,104,104,104,0.0002008,-0.00008228,0.0004471,0.283,0.258,0.294,264.3,250,298.5,990,990,990,965.2,965.2,965.4,24.8,24.6,24.8,0.145,0.14,0.157,0.0229,0.02,0.0297,0.00092,0.00081,0.0012,0.292,0.271,0.345,0.012,0.011,0.014,24.47,24.24,24.56,0.909,0.906,0.916,0.97,0.97,0.97,0.881,0.878,0.889,28.81,27.26,32.52,27.95,26.44,31.54,0,0,0,0,0,0,0.311,0,0.063,0.28,0.72,0.28,42.1
93477600000,1972,12,1972,3,12,7,0.25,0.0629,0.187,10969.2,66.35,66.35,65.29,2,2,2,413.1,412.3,418.2,309.1,308.3,104,104,104,-0.0002755,-0.0003079,-0.00008105,0.252,0.249,0.252,309.1,308.3,314.2,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.161,0.161,0.163,0.0318,0.0317,0.0328,0.0013,0.0013,0.0013,0.362,0.361,0.371,0.015,0.015,0.015,24.18,24.15,24.18,0.918,0.918,0.919,0.97,0.97,0.97,0.891,0.891,0.892,33.66,33.56,34.2,32.65,32.56,33.18,0,0,0,0,0,0,0.363,0,0.063,0.25,0.75,0.25,43.9
94082400000,1972,12,1972,3,13,7,0.274,0.0629,0.211,12388.2,87.04,87.04,73.74,2,2,2,453.1,427.1,515.4,349.1,323.1,104,104,104,-0.0001054,-0.0004444,0.0004141,0.23,0.202,0.243,349.1,323.1,411.4,990,990,990,965.6,965.5,965.9,24.4,24.1,24.5,0.175,0.166,0.197,0.0398,0.0346,0.0523,0.0016,0.0014,0.0022,0.432,0.385,0.549,0.018,0.016,0.023,23.93,23.53,24.09,0.926,0.921,0.936,0.973,0.97,0.98,0.9,0.893,0.917,37.9,35.16,44.41,36.87,34.11,43.52,0,0,0,0,0,0,0.41,0,0.063,0.23,0.77,0.23,45.2
94687200000,1973,1,1972,4,14,7,0.278,0.0726,0.206,12035.3,75.38,75.38,71.64,2,2,2,460.4,446.6,477.8,340.4,326.6,120,120,120,-0.0001209,-0.0004154,0.0004141,0.261,0.251,0.269,340.4,326.6,357.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.169,0.18,0.0381,0.0353,0.0416,0.0016,0.0014,0.0017,0.417,0.393,0.448,0.017,0.016,0.018,23.91,23.8,24,0.924,0.922,0.927,0.971,0.97,0.973,0.897,0.894,0.902,36.89,35.42,38.72,35.82,34.36,37.69,0,0,0,0,0,0,0.398,0,0.072,0.26,0.74,0.26,43.3
95292000000,1973,1,1972,4,15,7,0.299,0.0626,0.236,13891.6,89.85,89.85,82.69,2,2,2,494.2,481.3,515.4,390.8,361.3,103.4,91,120,-0.0001258,-0.0004089,0.0003293,0.21,0.177,0.249,390.8,361.3,424.4,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.19,0.181,0.2,0.0482,0.0423,0.0549,0.002,0.0017,0.0023,0.509,0.454,0.574,0.021,0.019,0.024,23.67,23.51,23.78,0.932,0.928,0.937,0.978,0.974,0.98,0.911,0.904,0.918,42.28,39.09,45.84,41.34,38.07,44.93,0,0,0,0,0,0,0.459,0,0.063,0.21,0.79,0.21,46.5
95896800000,1973,1,1972,4,16,7,0.352,0.055,0.297,17024.2,109.4,109.4,101.3,3,2,2.5714285714285716,582.2,525.1,629.7,491.2,434.1,91,91,91,-0.00007391,-0.0002825,0.000339,0.157,0.145,0.173,491.2,434.1,538.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.232,0.204,0.257,0.0716,0.0568,0.0855,0.003,0.0024,0.0036,0.578,0.479,0.643,0.024,0.02,0.027,23.21,23.01,23.44,0.931,0.92,0.941,0.975,0.97,0.98,0.908,0.893,0.922,41.52,34.06,49.12,40.5,33.04,48.14,0,0,0,0,0,0,0.563,0,0.055,0.16,0.84,0.16,48.4
96501600000,1973,1,1972,4,17,7,0.381,0.055,0.326,18373.9,109.4,109.4,109.4,3,3,3,629.7,629.7,629.7,538.7,538.7,91,91,91,-0.0002825,-0.0002825,-0.0002825,0.145,0.145,0.145,538.7,538.7,538.7,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.257,0.257,0.257,0.0855,0.0855,0.0855,0.0036,0.0036,0.0036,0.571,0.571,0.571,0.024,0.024,0.024,23.01,23.01,23.01,0.927,0.927,0.927,0.971,0.971,0.971,0.9,0.9,0.9,37.55,37.55,37.55,36.46,36.46,36.46,0,0,0,0,0,0,0.608,0,0.055,0.14,0.86,0.14,48.2
97106400000,1973,1,1972,4,18,7,0.395,0.0599,0.335,18857,117.3,117.3,112.2,3,3,3,652.7,636.6,684.5,553.7,538.9,99,91,105,0.00002194,-0.0004056,0.0003832,0.151,0.141,0.163,553.7,538.9,579.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.267,0.26,0.283,0.0915,0.0856,0.102,0.0039,0.0036,0.0044,0.6,0.573,0.648,0.026,0.024,0.028,22.89,22.71,22.97,0.928,0.927,0.931,0.973,0.971,0.976,0.903,0.899,0.909,38.46,37.47,40.06,37.41,36.37,39.1,0,0,0,0,0,0,0.624,0,0.06,0.15,0.85,0.15,47.7
97711200000,1973,2,1972,5,19,7,0.417,0.0635,0.354,19888,122.6,122.6,118.4,3,3,3,689.9,684.5,710.9,584.9,579.5,105,105,105,-0.000427,-0.0004777,-0.0004056,0.152,0.148,0.153,584.9,579.5,605.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.286,0.283,0.298,0.104,0.102,0.112,0.0045,0.0044,0.0048,0.659,0.648,0.698,0.028,0.028,0.03,22.68,22.56,22.71,0.931,0.931,0.934,0.977,0.976,0.98,0.91,0.909,0.915,40.39,40.06,41.71,39.46,39.1,40.87,0,0,0,0,0,0,0.658,0,0.063,0.15,0.85,0.15,47.7
98316000000,1973,2,1972,5,20,7,0.459,0.0635,0.396,22050.3,132.1,132.1,131.3,3,3,3,759.1,729.9,764,654.1,624.9,105,105,105,0.0001855,0.0001339,0.0001941,0.138,0.137,0.144,654.1,624.9,659,990,990,990,966.9,966.8,967,23.1,23,23.2,0.325,0.308,0.328,0.126,0.117,0.128,0.0055,0.0051,0.0055,0.788,0.733,0.797,0.034,0.032,0.035,22.28,22.25,22.45,0.937,0.935,0.938,0.98,0.98,0.98,0.919,0.916,0.919,44.64,42.88,44.94,43.75,42.02,44.04,0,0,0,0,0,0,0.729,0,0.063,0.14,0.86,0.14,48
98920800000,1973,2,1972,5,21,7,0.48,0.0635,0.417,23062.3,141.2,141.2,137.3,3,3,3,794,764,817.2,689,659,105,105,105,-0.00002545,-0.0003224,0.0002802,0.132,0.128,0.137,689,659,712.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.328,0.358,0.138,0.128,0.146,0.006,0.0055,0.0064,0.856,0.797,0.903,0.037,0.035,0.04,22.07,21.93,22.25,0.939,0.938,0.941,0.98,0.98,0.98,0.921,0.919,0.922,46.69,44.94,48.03,45.76,44.04,47.07,0,0,0,0,0,0,0.763,0,0.063,0.13,0.87,0.13,48
99525600000,1973,2,1972,5,22,7,0.494,0.0718,0.422,23274,141.2,141.2,138.5,3,3,3,817.2,817.2,817.2,698.5,688.2,118.7,105,129,-0.0003224,-0.0003224,-0.0003224,0.145,0.128,0.158,698.5,688.2,712.2,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.353,0.349,0.358,0.141,0.136,0.146,0.0062,0.006,0.0064,0.877,0.858,0.903,0.038,0.038,0.04,21.95,21.93,21.97,0.94,0.939,0.941,0.98,0.98,0.98,0.921,0.921,0.922,47.12,46.44,48.03,46.18,45.51,47.07,0,0,0,0,0,0,0.77,0,0.072,0.15,0.85,0.15,47.1
100130400000,1973,3,1972,6,23,7,0.513,0.078,0.435,23809,143.3,143.3,141.7,3,3,3,848.4,827.5,858,719.4,698.5,129,129,129,-0.00000932,-0.00006785,0.0003169,0.152,0.15,0.156,719.4,698.5,729,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.368,0.355,0.374,0.15,0.14,0.154,0.0066,0.0061,0.0068,0.924,0.878,0.946,0.041,0.039,0.042,21.78,21.72,21.91,0.941,0.94,0.942,0.98,0.98,0.98,0.922,0.921,0.923,48.2,47.03,48.74,47.24,46.09,47.76,0,0,0,0,0,0,0.787,0,0.078,0.15,0.85,0.15,46.4
100735200000,1973,3,1972,6,24,7,0.54,0.078,0.462,24690,151.2,151.2,147,4,3,3.857142857142857,892.7,863.8,919.2,763.7,734.8,129,129,129,0.0002035,-0.0003827,0.0004267,0.144,0.14,0.149,763.7,734.8,790.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.405,0.379,0.43,0.172,0.157,0.185,0.0076,0.007,0.0083,0.862,0.792,0.961,0.038,0.035,0.042,21.67,21.53,21.82,0.931,0.927,0.942,0.973,0.97,0.98,0.906,0.899,0.923,39.51,36.84,49.06,38.46,35.73,48.08,0,0,0,0,0,0,0.816,0,0.078,0.14,0.86,0.14,45.7
101340000000,1973,3,1972,6,25,7,0.581,0.0685,0.513,27132.9,166,166,161.5,4,4,4,961.5,928.7,982,848.2,799.7,113.3,107,129,0.00008449,-0.0004914,0.0003557,0.118,0.109,0.139,848.2,799.7,875,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.479,0.438,0.502,0.229,0.19,0.25,0.01,0.0085,0.011,1.03,0.911,1.09,0.046,0.041,0.049,21.23,21.08,21.47,0.935,0.932,0.936,0.979,0.974,0.98,0.915,0.908,0.917,41.26,39.23,42.34,40.38,38.22,41.49,0,0,0,0,0,0,0.897,0,0.068,0.12,0.88,0.12,46.7
101944800000,1973,3,1972,6,26,7,0.619,0.0663,0.553,28829.7,175,175,171.6,4,4,4,1023,995,1047,913.9,888,109.6,107,125,0.000009083,-0.0003548,0.0003362,0.107,0.103,0.119,913.9,888,936.8,990,990,990,968,967.9,968,22,22,22.1,0.538,0.514,0.558,0.281,0.26,0.299,0.013,0.012,0.014,1.19,1.12,1.25,0.054,0.051,0.057,20.84,20.72,21,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.918,0.92,43.78,42.82,44.65,42.9,41.97,43.76,0,0,0,0,0,0,0.953,0,0.066,0.11,0.89,0.11,46.6
102549600000,1973,4,1972,7,27,7,0.658,0.0756,0.582,29932.8,183.4,183.4,178.2,4,4,4,1088,1055,1127,963.1,930.1,125,125,125,-0.0004137,-0.003173,0.0003646,0.115,0.111,0.118,963.1,930.1,1002,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.593,0.559,0.64,0.321,0.294,0.352,0.015,0.013,0.016,1.32,1.24,1.44,0.061,0.056,0.066,20.5,20.27,20.69,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.45,44.26,46.78,44.54,43.38,45.85,0,0,0,0,0,0,0.99,0,0.076,0.11,0.88,0.12,45.5
103154400000,1973,4,1972,7,28,7,0.702,0.0756,0.626,31478.4,189.2,189.2,187.4,4,4,4,1160,1140,1175,1035,1015,125,125,125,-0.000577,-0.004861,0.004408,0.108,0.106,0.11,1035,1015,1050,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.688,0.659,0.711,0.396,0.37,0.415,0.018,0.017,0.019,1.56,1.48,1.61,0.072,0.069,0.075,20.04,19.93,20.18,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,47.8,47.19,48.25,46.84,46.25,47.29,0,0,0,0,0,0,1.04,0,0.076,0.11,0.89,0.11,44.8
103759200000,1973,4,1972,7,29,7,0.726,0.0756,0.65,32226.5,193.2,193.2,191.8,4,4,4,1200,1175,1212,1075,1050,125,125,125,0.001591,-0.003821,0.004559,0.104,0.103,0.106,1075,1050,1087,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.746,0.711,0.765,0.447,0.415,0.463,0.021,0.019,0.022,1.7,1.61,1.75,0.079,0.075,0.082,19.77,19.68,19.93,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,48.93,48.25,49.28,47.96,47.29,48.29,0,0,0,0,0,0,1.07,0,0.076,0.1,0.9,0.1,44.4
