datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
104364000000,1973,4,1972,7,30,7,0.741,0.0756,0.661,32505.9,193.9,193.9,193.5,4,4,4,1224,1212,1241,1099,1087,125,125,125,6.742,0.003587,15.73,0.102,0.101,0.103,1093,1087,1100,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.776,0.765,0.79,0.471,0.463,0.48,0.022,0.022,0.022,1.77,1.75,1.8,0.083,0.082,0.085,19.62,19.54,19.68,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.92,49.36,49.28,49.47,48.37,48.29,48.48,0,0,0,0,0,0,1.07,0,0.08,0.1,0.89,0.11,43.9
104968800000,1973,4,1972,7,31,7,0.745,0.11,0.633,31367.8,193.9,193.9,186.7,4,4,4,1232,1212,1241,1049,1020,182.4,125,192,2.246,-0.00375,15.73,0.148,0.101,0.158,1047,1020,1100,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.718,0.68,0.79,0.411,0.376,0.48,0.019,0.018,0.022,1.61,1.52,1.8,0.076,0.071,0.085,19.76,19.54,19.92,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.921,47.63,46.8,49.47,46.68,45.86,48.48,0,0,0,0,0,0,1.04,0,0.112,0.15,0.85,0.15,42.1
105573600000,1973,5,1972,8,32,7,0.729,0.116,0.613,30679.2,183.4,183.4,182.6,4,4,4,1205,1200,1212,1013,1008,192,192,192,0.003001,0.002563,0.003587,0.159,0.158,0.16,1013,1008,1020,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.669,0.662,0.68,0.367,0.36,0.376,0.017,0.017,0.018,1.49,1.47,1.52,0.069,0.069,0.071,19.97,19.92,20,0.939,0.939,0.939,0.98,0.98,0.98,0.921,0.921,0.921,46.59,46.43,46.8,45.65,45.5,45.86,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.1
106178400000,1973,5,1972,8,33,7,0.702,0.116,0.585,29714.1,180.4,180.4,176.9,4,4,4,1160,1127,1187,968,934.8,192,192,192,0.0001459,-0.0002111,0.0004079,0.165,0.162,0.17,968,934.8,995.1,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.607,0.572,0.643,0.324,0.298,0.346,0.015,0.014,0.016,1.35,1.26,1.43,0.062,0.058,0.066,20.25,20.09,20.45,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,45.12,43.95,46.03,44.22,43.07,45.11,0,0,0,0,0,0,0.983,0,0.117,0.17,0.83,0.17,42.3
106783200000,1973,5,1972,8,34,7,0.631,0.116,0.515,26790.2,169.3,169.3,159.5,4,4,4,1044,987.8,1106,851.6,795.8,192,192,192,0.0001678,-0.0001711,0.0004468,0.184,0.174,0.194,851.6,795.8,913.7,990,990,990,968,967.9,968.2,22,21.8,22.1,0.496,0.445,0.553,0.231,0.188,0.281,0.011,0.0085,0.013,1.05,0.913,1.2,0.048,0.041,0.055,20.92,20.57,21.24,0.934,0.931,0.937,0.977,0.973,0.98,0.913,0.906,0.918,40.79,38.58,43.18,39.87,37.54,42.31,0,0,0,0,0,0,0.886,0,0.116,0.18,0.82,0.18,42.5
107388000000,1973,5,1972,8,35,7,0.557,0.108,0.449,24035.7,148,148,143.1,4,3,3.4285714285714284,921.7,871.9,975.2,743,710.9,178.7,161,192,0.0001926,-0.000356,0.000424,0.194,0.178,0.207,743,710.9,783.2,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.396,0.367,0.433,0.161,0.145,0.182,0.0072,0.0064,0.0082,0.905,0.815,0.985,0.04,0.036,0.044,21.51,21.31,21.7,0.936,0.927,0.942,0.976,0.97,0.98,0.913,0.899,0.923,43.54,36.65,49.09,42.52,35.55,48.11,0,0,0,0,0,0,0.795,0,0.108,0.19,0.81,0.19,43.2
107992800000,1973,6,1972,9,36,7,0.483,0.0974,0.386,21316.3,136,136,126.9,3,3,3,799.1,745.4,851.4,638.1,584.4,161,161,161,0.0001319,-0.0003224,0.0004088,0.202,0.189,0.216,638.1,584.4,690.4,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.326,0.295,0.355,0.121,0.104,0.137,0.0053,0.0045,0.006,0.768,0.667,0.867,0.034,0.029,0.038,22.14,21.83,22.45,0.936,0.931,0.939,0.979,0.976,0.98,0.916,0.909,0.921,43.19,39.93,46.27,42.29,38.97,45.35,0,0,0,0,0,0,0.705,0,0.097,0.2,0.8,0.2,44.1
108597600000,1973,6,1972,9,37,7,0.409,0.072,0.337,18914.9,123.2,123.2,112.6,3,3,3,676.4,619.8,729.9,557.4,500.8,119,119,119,-0.000006347,-0.0004899,0.0004688,0.177,0.163,0.192,557.4,500.8,610.9,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.275,0.242,0.305,0.0927,0.0703,0.113,0.004,0.003,0.0049,0.613,0.51,0.712,0.026,0.022,0.031,22.78,22.47,23.11,0.928,0.922,0.934,0.974,0.97,0.98,0.904,0.895,0.915,38.52,34.9,41.91,37.53,33.85,41.07,0,0,0,0,0,0,0.625,0,0.072,0.18,0.82,0.18,46.2
109202400000,1973,6,1972,9,38,7,0.329,0.0865,0.242,14025.7,96.4,96.4,83.49,3,2,2.142857142857143,543.9,512.2,593.1,400.9,351.2,143,119,161,0.00001811,-0.0004089,0.0003482,0.265,0.201,0.314,400.9,351.2,474.1,990,990,990,966,965.9,966.3,24,23.7,24.1,0.199,0.182,0.227,0.0502,0.0402,0.0648,0.0021,0.0017,0.0027,0.506,0.44,0.649,0.021,0.018,0.027,23.45,23.16,23.65,0.93,0.919,0.941,0.975,0.97,0.98,0.906,0.891,0.922,40.45,33.13,48.83,39.45,32.13,47.85,0,0,0,0,0,0,0.464,0,0.087,0.26,0.74,0.26,42.6
109807200000,1973,6,1972,9,39,7,0.297,0.0951,0.202,11704.8,72.12,72.12,69.67,2,2,2,491,477.8,507,333.7,320.3,157.3,135,161,0.00001426,-0.0003161,0.0004295,0.32,0.283,0.335,333.7,320.3,346,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.176,0.171,0.18,0.0367,0.0341,0.0392,0.0015,0.0014,0.0016,0.41,0.387,0.431,0.017,0.016,0.018,23.78,23.69,23.85,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,35.91,34.47,37.18,34.84,33.43,36.06,0,0,0,0,0,0,0.387,0,0.095,0.32,0.68,0.32,39.4
110412000000,1973,7,1972,10,40,7,0.276,0.0816,0.195,11345.8,71.19,71.19,67.53,2,2,2,456.9,438.5,474.7,321.9,303.5,135,135,135,-0.00002105,-0.0004154,0.0004141,0.296,0.284,0.308,321.9,303.5,339.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.163,0.176,0.0344,0.0307,0.0379,0.0014,0.0013,0.0016,0.388,0.357,0.418,0.016,0.015,0.017,23.96,23.85,24.07,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.896,34.81,32.85,36.7,33.77,31.87,35.6,0,0,0,0,0,0,0.375,0,0.081,0.3,0.71,0.29,41.1
111016800000,1973,7,1972,10,41,7,0.255,0.0816,0.174,10142,63.02,63.02,60.37,2,2,2,422.4,406.7,435.1,287.4,271.7,135,135,135,-0.0003182,-0.0004444,-0.00008105,0.32,0.31,0.332,287.4,271.7,300.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.152,0.162,0.0275,0.0243,0.03,0.0011,0.00099,0.0012,0.332,0.307,0.352,0.014,0.013,0.014,24.17,24.09,24.26,0.914,0.91,0.916,0.97,0.97,0.97,0.886,0.883,0.889,31.12,29.42,32.48,30.18,28.54,31.51,0,0,0,0,0,0,0.335,0,0.081,0.32,0.68,0.32,39.8
111621600000,1973,7,1972,10,42,7,0.237,0.0816,0.155,9048.59,56.2,56.2,53.86,2,2,2,391.4,382.6,402.5,256.4,247.6,135,135,135,0.00002148,-0.0004815,0.0004552,0.345,0.335,0.353,256.4,247.6,267.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.144,0.151,0.0213,0.0195,0.0235,0.00086,0.00079,0.00096,0.284,0.272,0.301,0.012,0.011,0.012,24.36,24.29,24.42,0.907,0.904,0.909,0.97,0.97,0.97,0.879,0.877,0.882,27.76,26.81,28.97,26.93,26,28.1,0,0,0,0,0,0,0.299,0,0.082,0.34,0.65,0.35,38.2
112226400000,1973,7,1972,10,43,7,0.226,0.0816,0.145,8423.79,52,52,50.14,2,2,2,374.1,364,382.6,239.1,229,135,135,135,-0.00004227,-0.0004815,0.00009841,0.361,0.353,0.371,239.1,229,247.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.137,0.144,0.0178,0.0158,0.0195,0.00072,0.00064,0.00079,0.26,0.246,0.272,0.011,0.0099,0.011,24.47,24.42,24.53,0.901,0.897,0.904,0.97,0.97,0.97,0.874,0.87,0.877,25.85,24.71,26.81,25.07,23.97,26,0,0,0,0,0,0,0.279,0,0.081,0.36,0.64,0.36,37.3
112831200000,1973,7,1972,10,44,7,0.212,0.073,0.139,8128.22,50.33,50.33,48.38,2,2,2,351.1,343.7,358.7,230.4,223.7,120.7,115,135,0.0001533,-0.0004207,0.0004471,0.344,0.325,0.376,230.4,223.7,239,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.136,0.134,0.138,0.0161,0.0147,0.0178,0.00065,0.00059,0.00072,0.246,0.239,0.257,0.0099,0.0096,0.01,24.6,24.57,24.64,0.897,0.895,0.901,0.97,0.97,0.97,0.87,0.868,0.874,24.94,24.1,25.94,24.19,23.38,25.17,0,0,0,0,0,0,0.269,0,0.073,0.34,0.66,0.34,38.3
113436000000,1973,8,1972,11,45,7,0.204,0.0696,0.135,7910.2,48.06,48.06,47.08,2,1,1.8571428571428572,337.6,330.7,343.7,222.6,215.7,115,115,115,-0.0001487,-0.0004632,0.0003062,0.341,0.335,0.348,222.6,215.7,228.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.13,0.134,0.0145,0.0131,0.0157,0.00058,0.00053,0.00063,0.27,0.23,0.472,0.011,0.0092,0.019,24.64,24.47,24.7,0.901,0.893,0.939,0.971,0.97,0.98,0.875,0.866,0.92,27.71,23.73,48.61,26.95,23.01,47.64,0,0,0,0,0,0,0.262,0,0.069,0.34,0.66,0.34,38.8
114040800000,1973,8,1972,11,46,7,0.195,0.0696,0.125,7677.45,46.95,46.95,45.7,1,1,1,321.8,313.5,327.5,206.8,198.5,115,115,115,0.0001473,-0.0001635,0.0004043,0.358,0.351,0.367,206.8,198.5,212.5,990,990,990,965,965,965,25,25,25,0.127,0.124,0.129,0.0114,0.00985,0.0125,0.00046,0.00039,0.0005,0.441,0.412,0.461,0.018,0.016,0.018,24.55,24.5,24.62,0.937,0.934,0.938,0.98,0.98,0.98,0.918,0.916,0.919,46.63,44.79,47.91,45.7,43.89,46.95,0,0,0,0,0,0,0.254,0,0.07,0.36,0.64,0.36,39.4
114645600000,1973,8,1972,11,47,7,0.182,0.0696,0.112,6888.02,43.13,43.13,41,1,1,1,300.7,290,310.1,185.7,175,115,115,115,-0.00007349,-0.0002406,0.0001582,0.383,0.371,0.397,185.7,175,195.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.115,0.122,0.00857,0.0075,0.00951,0.00034,0.0003,0.00038,0.372,0.34,0.401,0.015,0.014,0.016,24.72,24.65,24.8,0.93,0.927,0.933,0.979,0.975,0.98,0.911,0.904,0.915,41.89,39.45,44.01,41,38.46,43.13,0,0,0,0,0,0,0.228,0,0.07,0.38,0.62,0.38,37.8
115250400000,1973,8,1972,11,48,7,0.168,0.0654,0.103,6260.85,40.42,40.42,37.27,1,1,1,277.9,273.3,287.1,169.7,158.3,108.1,91,115,0.0002094,-0.0002016,0.000461,0.389,0.333,0.421,169.7,158.3,182.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.109,0.115,0.00697,0.00583,0.00823,0.00028,0.00023,0.00033,0.324,0.293,0.359,0.013,0.012,0.014,24.86,24.82,24.91,0.925,0.921,0.93,0.973,0.97,0.979,0.9,0.893,0.91,38.28,35.6,41.3,37.27,34.54,40.42,0,0,0,0,0,0,0.207,0,0.065,0.39,0.61,0.39,37.3
115855200000,1973,9,1972,12,49,7,0.161,0.055,0.106,6481.09,40.42,40.42,38.58,1,1,1,265.8,256.9,273.3,174.8,165.9,91,91,91,0.0002077,-0.00003096,0.000461,0.343,0.333,0.354,174.8,165.9,182.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.115,0.00748,0.00659,0.00823,0.0003,0.00026,0.00033,0.337,0.311,0.359,0.013,0.012,0.014,24.9,24.85,24.96,0.927,0.924,0.93,0.975,0.971,0.979,0.904,0.897,0.91,39.56,37.51,41.3,38.58,36.41,40.42,0,0,0,0,0,0,0.214,0,0.055,0.34,0.66,0.34,40.3
116460000000,1973,9,1972,12,50,7,0.153,0.069,0.0837,5055.46,36.41,36.41,30.09,1,1,1,252.5,246.5,256.9,138.4,128.5,114.1,91,118,-0.00002814,-0.0003489,0.0003724,0.452,0.354,0.479,138.4,128.5,165.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0985,0.11,0.00384,0.00285,0.00659,0.00015,0.00011,0.00026,0.242,0.218,0.311,0.0096,0.0086,0.012,25.05,24.96,25.1,0.912,0.908,0.924,0.97,0.97,0.971,0.885,0.881,0.897,31.02,28.72,37.51,30.09,27.86,36.41,0,0,0,0,0,0,0.167,0,0.0693,0.45,0.55,0.45,33
117064800000,1973,9,1972,12,51,7,0.143,0.0714,0.0721,4323.89,27.86,27.86,25.74,1,1,1,237.2,231.5,246.5,119.2,113.5,118,118,118,0.000007965,-0.0003008,0.0001688,0.498,0.479,0.51,119.2,113.5,128.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0952,0.0932,0.0985,0.00192,0.00135,0.00285,0.000076,0.000053,0.00011,0.198,0.186,0.218,0.0078,0.0073,0.0086,25.18,25.1,25.23,0.901,0.897,0.908,0.97,0.97,0.97,0.874,0.87,0.881,26.53,25.18,28.72,25.74,24.42,27.86,0,0,0,0,0,0,0.143,0,0.0709,0.5,0.5,0.5,30.2
117669600000,1973,9,1972,12,52,7,0.139,0.0714,0.0677,4041,24.42,24.42,24.05,1,1,1,229.9,228.7,231.5,111.9,110.7,118,118,118,-0.0001829,-0.0004466,0.0001688,0.513,0.51,0.516,111.9,110.7,113.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0927,0.0922,0.0932,0.00119,0.00107,0.00135,0.000047,0.000042,0.000053,0.182,0.18,0.186,0.0072,0.0071,0.0073,25.24,25.23,25.25,0.895,0.894,0.897,0.97,0.97,0.97,0.869,0.868,0.87,24.8,24.51,25.18,24.05,23.78,24.42,0,0,0,0,0,0,0.134,0,0.0713,0.51,0.49,0.51,29.1
118274400000,1973,10,1973,1,1,7,0.132,0.0587,0.0728,4394.76,27.53,27.53,26.16,1,1,1,217.4,208.1,223.4,120.4,111.1,97,97,97,0.00006767,-0.0001474,0.0004558,0.446,0.434,0.466,120.4,111.1,126.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0906,0.096,0.00204,0.00111,0.00264,0.00008,0.000043,0.0001,0.199,0.179,0.212,0.0078,0.007,0.0083,25.3,25.25,25.37,0.903,0.895,0.907,0.97,0.97,0.97,0.875,0.868,0.88,26.97,24.73,28.38,26.16,23.99,27.53,0,0,0,0,0,0,0.145,0,0.0592,0.44,0.55,0.45,33.3
118879200000,1973,10,1973,1,2,7,0.139,0.0587,0.0808,4888.6,31.77,31.77,29.1,1,1,1,230.5,213,242.4,133.5,116,97,97,97,0.00003465,-0.0003008,0.0004558,0.422,0.4,0.455,133.5,116,145.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0985,0.0924,0.103,0.00335,0.0016,0.00454,0.00013,0.000063,0.00018,0.229,0.189,0.257,0.009,0.0074,0.01,25.19,25.09,25.33,0.909,0.899,0.916,0.97,0.97,0.97,0.882,0.872,0.888,30,25.91,32.75,29.1,25.14,31.77,0,0,0,0,0,0,0.162,0,0.0582,0.42,0.58,0.42,35.2
119484000000,1973,10,1973,1,3,7,0.143,0.0587,0.0842,5105.71,31.77,31.77,30.39,1,1,1,236.2,231.5,242.4,139.2,134.5,97,97,97,0.00004663,-0.0003008,0.0003532,0.411,0.4,0.419,139.2,134.5,145.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0989,0.103,0.00392,0.00345,0.00454,0.00015,0.00014,0.00018,0.242,0.23,0.257,0.0095,0.0091,0.01,25.14,25.09,25.18,0.913,0.911,0.916,0.97,0.97,0.97,0.885,0.883,0.888,31.33,30.25,32.75,30.39,29.34,31.77,0,0,0,0,0,0,0.169,0,0.0588,0.41,0.59,0.41,35.7
120088800000,1973,10,1973,1,4,7,0.142,0.0587,0.0836,5071.13,31.77,31.77,30.19,1,1,1,235.3,231.5,242.4,138.3,134.5,97,97,97,0.00002685,-0.0003008,0.0001688,0.412,0.4,0.419,138.3,134.5,145.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0989,0.103,0.00383,0.00345,0.00454,0.00015,0.00014,0.00018,0.24,0.23,0.257,0.0094,0.0091,0.01,25.15,25.09,25.18,0.912,0.911,0.916,0.97,0.97,0.97,0.885,0.883,0.888,31.12,30.25,32.75,30.19,29.34,31.77,0,0,0,0,0,0,0.168,0,0.0584,0.41,0.59,0.41,35.7
120693600000,1973,10,1973,1,5,7,0.152,0.0573,0.0949,5771.77,35.4,35.4,34.36,1,1,1,251.7,246.5,254.6,156.9,149.5,94.71,93,97,-0.0001073,-0.0003489,0.0003724,0.376,0.365,0.393,156.9,149.5,161.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.108,0.00569,0.00495,0.00616,0.00023,0.0002,0.00024,0.287,0.267,0.299,0.011,0.011,0.012,25.01,24.98,25.05,0.92,0.917,0.922,0.97,0.97,0.97,0.893,0.89,0.894,35.42,33.69,36.5,34.36,32.68,35.4,0,0,0,0,0,0,0.191,0,0.0571,0.38,0.62,0.38,38
121298400000,1973,11,1973,2,6,7,0.151,0.0562,0.0952,5788.62,35.4,35.4,34.46,1,1,1,250.4,246.5,254.6,157.4,153.5,93,93,93,0.0002356,-0.0003489,0.0003724,0.372,0.365,0.377,157.4,153.5,161.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.00574,0.00535,0.00616,0.00023,0.00021,0.00024,0.288,0.277,0.299,0.011,0.011,0.012,25.01,24.98,25.04,0.92,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.894,35.52,34.64,36.5,34.46,33.6,35.4,0,0,0,0,0,0,0.191,0,0.0558,0.37,0.63,0.37,38.3
121903200000,1973,11,1973,2,7,7,0.162,0.0562,0.106,6480.13,44.76,44.76,38.57,1,1,1,268,256.9,294.6,175,163.9,93,93,93,0.00006055,-0.0001973,0.0001973,0.348,0.316,0.362,175,163.9,201.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.109,0.122,0.00752,0.00639,0.0103,0.0003,0.00025,0.00041,0.338,0.305,0.42,0.013,0.012,0.017,24.89,24.7,24.97,0.927,0.923,0.935,0.974,0.97,0.98,0.903,0.895,0.917,39.59,37.03,45.68,38.57,35.92,44.76,0,0,0,0,0,0,0.214,0,0.056,0.35,0.65,0.35,40
122508000000,1973,11,1973,2,8,7,0.183,0.0619,0.121,7465.17,45.7,45.7,44.44,1,1,1,302.8,290,310.1,200.5,196.6,102.3,93,106,0.00002035,-0.0002406,0.0001582,0.337,0.311,0.35,200.5,196.6,205.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.121,0.125,0.0102,0.00966,0.0112,0.00041,0.00039,0.00044,0.418,0.405,0.435,0.017,0.016,0.017,24.67,24.62,24.74,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.918,45.34,44.45,46.64,44.44,43.56,45.7,0,0,0,0,0,0,0.247,0,0.062,0.34,0.66,0.34,40.8
123112800000,1973,11,1973,2,9,7,0.195,0.0638,0.132,7967.91,48.56,48.56,47.43,2,1,1.2857142857142858,322.9,313.5,334.4,217.4,207.5,105.4,104,106,0.00002308,-0.0004632,0.0002922,0.327,0.311,0.338,217.4,207.5,230.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.126,0.133,0.0135,0.0115,0.0161,0.00054,0.00046,0.00065,0.399,0.238,0.47,0.016,0.0096,0.019,24.59,24.52,24.71,0.926,0.896,0.939,0.977,0.97,0.98,0.905,0.869,0.92,41.45,24.61,48.58,40.55,23.87,47.61,0,0,0,0,0,0,0.263,0,0.063,0.33,0.68,0.32,40.9
123717600000,1973,12,1973,3,10,7,0.231,0.0629,0.168,9852.96,65.12,65.12,58.65,2,2,2,381.4,358.7,412.3,277.4,254.7,104,104,104,-0.0001587,-0.0004815,0.0001984,0.273,0.252,0.29,277.4,254.7,308.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.15,0.142,0.161,0.0255,0.0209,0.0317,0.001,0.00084,0.0013,0.312,0.278,0.361,0.013,0.011,0.015,24.38,24.18,24.53,0.912,0.907,0.918,0.97,0.97,0.97,0.884,0.879,0.891,30.23,27.77,33.56,29.32,26.94,32.56,0,0,0,0,0,0,0.326,0,0.063,0.27,0.73,0.27,42.7
124322400000,1973,12,1973,3,11,7,0.266,0.0702,0.196,11464.1,71.18,71.18,68.24,2,2,2,440.1,412.3,456.4,324.1,294.3,116,104,118,-0.00005968,-0.0004239,0.0001901,0.264,0.252,0.286,324.1,294.3,338.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.158,0.174,0.0348,0.0289,0.0377,0.0014,0.0012,0.0015,0.39,0.341,0.414,0.016,0.014,0.017,24.03,23.93,24.2,0.921,0.915,0.924,0.97,0.97,0.97,0.894,0.888,0.896,35.17,31.97,36.69,34.12,31.01,35.59,0,0,0,0,0,0,0.379,0,0.07,0.26,0.74,0.26,43.1
124927200000,1973,12,1973,3,12,7,0.364,0.0714,0.292,16619.6,104.9,104.9,98.93,3,2,2.7142857142857144,601.4,536.9,636.6,483.4,418.9,118,118,118,-0.0001266,-0.0004793,0.0003482,0.197,0.185,0.22,483.4,418.9,518.6,990,990,990,966.3,966,966.4,23.7,23.6,24,0.233,0.202,0.252,0.0682,0.0538,0.0774,0.0029,0.0022,0.0033,0.538,0.47,0.603,0.023,0.02,0.025,23.16,23.01,23.42,0.927,0.919,0.938,0.973,0.97,0.98,0.902,0.891,0.92,38.28,33.2,46.81,37.26,32.2,45.88,0,0,0,0,0,0,0.55,0,0.072,0.2,0.8,0.2,45.7
125532000000,1973,12,1973,3,13,7,0.463,0.0714,0.391,21579.6,146.3,146.3,128.5,4,3,3.2857142857142856,765.2,643.9,878.6,647.2,525.9,118,118,118,-0.00006617,-0.0003827,0.0001941,0.156,0.134,0.183,647.2,525.9,760.6,990,990,990,967,966.5,967.4,23,22.6,23.5,0.327,0.256,0.401,0.126,0.0804,0.17,0.0055,0.0034,0.0075,0.732,0.554,0.827,0.032,0.024,0.037,22.31,21.76,22.97,0.932,0.925,0.937,0.976,0.97,0.98,0.909,0.897,0.918,40.32,36.54,44.05,39.36,35.44,43.16,0,0,0,0,0,0,0.714,0,0.072,0.15,0.84,0.16,46.6
126136800000,1973,12,1973,3,14,7,0.574,0.088,0.486,25684.9,154.8,154.8,152.9,4,4,4,948.6,883.7,964.9,803.1,765.7,145.4,118,150,0.0001252,-0.0004565,0.0003557,0.153,0.134,0.157,803.1,765.7,814.9,990,990,990,967.7,967.4,967.8,22.3,22.2,22.6,0.447,0.405,0.46,0.194,0.173,0.202,0.0087,0.0077,0.0091,0.927,0.838,0.955,0.042,0.037,0.043,21.38,21.29,21.73,0.932,0.929,0.933,0.974,0.971,0.975,0.908,0.902,0.91,39.23,37.89,39.67,38.22,36.81,38.69,0,0,0,0,0,0,0.849,0,0.088,0.15,0.85,0.15,44.7
126741600000,1974,1,1973,4,15,7,0.566,0.0907,0.476,25240.2,157.6,157.6,150.2,4,3,3.857142857142857,936.5,863.8,982,786.5,713.8,150,150,150,0.0001007,-0.0004914,0.0004267,0.161,0.153,0.174,786.5,713.8,832,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.434,0.369,0.475,0.187,0.147,0.216,0.0084,0.0065,0.0097,0.92,0.799,0.997,0.041,0.035,0.045,21.43,21.17,21.73,0.933,0.927,0.941,0.975,0.97,0.98,0.909,0.899,0.922,40.23,36.69,47.7,39.23,35.59,46.74,0,0,0,0,0,0,0.835,0,0.09,0.16,0.84,0.16,44.6
127346400000,1974,1,1973,4,16,7,0.523,0.0907,0.432,23513.6,145.2,145.2,140,4,3,3.142857142857143,864.6,851.4,910,714.6,701.4,150,150,150,0.0002306,-0.000356,0.0004088,0.174,0.165,0.176,714.6,701.4,760,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.372,0.361,0.409,0.147,0.141,0.17,0.0065,0.0062,0.0076,0.892,0.835,0.952,0.039,0.037,0.042,21.75,21.63,21.81,0.939,0.928,0.941,0.979,0.97,0.98,0.919,0.901,0.923,45.89,37.41,48.51,44.93,36.3,47.54,0,0,0,0,0,0,0.778,0,0.091,0.17,0.83,0.17,45
127951200000,1974,1,1973,4,17,7,0.544,0.0841,0.46,24615.8,155.1,155.1,146.5,4,3,3.7142857142857144,899.7,871.9,953.8,760.7,732.9,139,139,139,0.0001633,-0.0004565,0.000424,0.155,0.146,0.159,760.7,732.9,814.8,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.405,0.38,0.455,0.171,0.156,0.202,0.0076,0.0069,0.0091,0.885,0.788,0.958,0.039,0.035,0.043,21.62,21.33,21.8,0.933,0.927,0.942,0.974,0.97,0.98,0.909,0.899,0.923,41.09,36.63,48.85,40.05,35.53,47.87,0,0,0,0,0,0,0.814,0,0.084,0.15,0.85,0.15,45.2
128556000000,1974,1,1973,4,18,7,0.643,0.09,0.553,28606.1,180.7,180.7,170.3,4,4,4,1064,964.9,1123,914.7,825.9,148.9,139,162,0.0001095,-0.0003548,0.0003462,0.14,0.124,0.148,914.7,825.9,984.2,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.549,0.465,0.615,0.282,0.211,0.337,0.013,0.0095,0.016,1.2,0.977,1.38,0.055,0.044,0.064,20.71,20.33,21.26,0.937,0.934,0.94,0.979,0.976,0.98,0.918,0.912,0.921,43.47,40.2,46.1,42.57,39.25,45.18,0,0,0,0,0,0,0.946,0,0.09,0.14,0.86,0.14,44.5
129160800000,1974,2,1973,5,19,7,0.813,0.098,0.658,31655.8,191.9,191.9,188.4,4,4,4,1344,1200,1435,1182,1038,162,162,162,93.56,0.002563,172.7,0.121,0.113,0.135,1089,1038,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.815,0.701,0.865,0.465,0.399,0.48,0.022,0.019,0.023,1.8,1.58,1.88,0.086,0.073,0.091,19.21,18.85,19.9,0.938,0.937,0.94,0.98,0.98,0.98,0.919,0.918,0.921,48.07,47.57,48.95,47.11,46.61,47.97,0,0,0,0,0,0,1.05,0,0.155,0.12,0.81,0.19,38.9
129765600000,1974,2,1973,5,20,7,0.968,0.098,0.665,30341.6,186.2,186.2,180.6,4,4,4,1600,1445,1839,1438,1283,162,162,162,337.7,183.3,577,0.102,0.0881,0.112,1100,1100,1100,990,990,990,969.8,969.3,970.6,20.2,19.4,20.7,0.901,0.869,0.925,0.48,0.48,0.48,0.024,0.023,0.025,1.92,1.88,1.94,0.095,0.091,0.1,18.28,17.48,18.81,0.935,0.931,0.936,0.98,0.98,0.98,0.916,0.913,0.918,46.07,43.9,47.5,45.15,43.02,46.55,0,0,0,0,0,0,1,0,0.303,0.1,0.69,0.31,31.3
130370400000,1974,2,1973,5,21,7,1.32,0.098,0.665,27195.5,171.5,171.5,161.9,4,4,4,2175,1856,2445,2013,1694,162,162,162,912.5,593.6,1183,0.0751,0.0663,0.0873,1100,1100,1100,990,990,990,971.5,970.6,972.2,18.5,17.8,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.55,15.88,17.43,0.926,0.923,0.931,0.978,0.975,0.98,0.906,0.9,0.912,41.37,39.52,43.75,40.47,38.53,42.88,0,0,0,0,0,0,0.899,0,0.655,0.074,0.5,0.5,20.6
130975200000,1974,2,1973,5,22,7,1.62,0.118,0.665,24692.4,152.6,152.6,147,4,4,4,2686,2496,2830,2491,2334,195,162,239,1391,1234,1491,0.0722,0.0598,0.0867,1100,1100,1100,990,990,990,972.8,972.3,973.1,17.2,16.9,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.3,14.96,15.76,0.916,0.913,0.921,0.972,0.97,0.974,0.89,0.885,0.897,37.82,36.81,39.16,36.74,35.71,38.15,0,0,0,0,0,0,0.817,0,0.955,0.073,0.41,0.59,15.2
131580000000,1974,3,1973,6,23,7,1.72,0.145,0.665,23961.6,144.1,144.1,142.6,4,4,4,2837,2785,2854,2598,2546,239,239,239,1498,1446,1515,0.0842,0.0837,0.0858,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.94,14.9,15.06,0.912,0.912,0.914,0.97,0.97,0.97,0.885,0.885,0.886,36.76,36.64,37.13,35.66,35.54,36.01,0,0,0,0,0,0,0.792,0,1.055,0.084,0.39,0.61,13.9
132184800000,1974,3,1973,6,24,7,1.64,0.145,0.665,24544.1,148.8,148.8,146.1,4,4,4,2715,2623,2770,2476,2384,239,239,239,1376,1284,1431,0.0881,0.0863,0.0911,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.23,15.1,15.46,0.916,0.914,0.918,0.971,0.97,0.972,0.889,0.887,0.893,37.62,37.23,38.26,36.52,36.11,37.2,0,0,0,0,0,0,0.812,0,0.975,0.088,0.41,0.59,15
132789600000,1974,3,1973,6,25,7,1.51,0.125,0.665,25595.6,154.1,154.1,152.4,4,4,4,2504,2445,2608,2297,2257,207,183,239,1197,1157,1269,0.0825,0.0733,0.0957,1100,1100,1100,990,990,990,972.3,972.2,972.6,17.7,17.4,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.74,15.49,15.88,0.921,0.918,0.923,0.974,0.973,0.975,0.897,0.893,0.9,39.1,38.37,39.52,38.09,37.31,38.53,0,0,0,0,0,0,0.846,0,0.845,0.083,0.44,0.56,17
133394400000,1974,3,1973,6,26,7,1.43,0.111,0.665,26273.8,157.2,157.2,156.4,4,4,4,2368,2340,2404,2185,2157,183,183,183,1085,1057,1121,0.0773,0.0761,0.0782,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.07,15.98,16.14,0.924,0.924,0.924,0.976,0.976,0.977,0.902,0.901,0.903,40.05,39.81,40.23,39.1,38.84,39.29,0,0,0,0,0,0,0.869,0,0.765,0.078,0.47,0.53,18.4
133999200000,1974,4,1973,7,27,7,1.39,0.131,0.665,26571.2,158.5,158.5,158.2,4,4,4,2304,2291,2329,2087,2074,217,217,217,987.4,974.3,1012,0.0942,0.0932,0.0947,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.22,16.16,16.26,0.925,0.925,0.925,0.977,0.977,0.977,0.904,0.903,0.904,40.47,40.31,40.56,39.54,39.37,39.63,0,0,0,0,0,0,0.879,0,0.725,0.094,0.48,0.52,19.1
134604000000,1974,4,1973,7,28,7,1.39,0.131,0.665,26619,159.2,159.2,158.4,4,4,4,2294,2267,2321,2077,2050,217,217,217,977.2,949.8,1004,0.0946,0.0935,0.0957,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.25,16.18,16.31,0.925,0.925,0.925,0.977,0.977,0.978,0.904,0.903,0.905,40.54,40.36,40.72,39.61,39.42,39.8,0,0,0,0,0,0,0.88,0,0.725,0.094,0.48,0.52,19.2
135208800000,1974,4,1973,7,29,7,1.39,0.131,0.665,26620.6,158.5,158.5,158.5,4,4,4,2294,2291,2300,2077,2074,217,217,217,976.9,974.3,983.3,0.0946,0.0943,0.0947,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.25,16.23,16.26,0.925,0.925,0.925,0.977,0.977,0.977,0.904,0.904,0.904,40.54,40.5,40.56,39.61,39.57,39.63,0,0,0,0,0,0,0.88,0,0.725,0.094,0.48,0.52,19.2
135813600000,1974,4,1973,7,30,7,1.45,0.131,0.665,26167.5,157.7,157.7,155.8,4,4,4,2389,2321,2445,2172,2104,217,217,217,1072,1004,1128,0.0908,0.0887,0.0935,1100,1100,1100,990,990,990,972,971.9,972.2,18,17.8,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.02,15.88,16.18,0.924,0.923,0.925,0.976,0.975,0.977,0.901,0.9,0.903,39.9,39.52,40.36,38.94,38.53,39.42,0,0,0,0,0,0,0.865,0,0.785,0.09,0.46,0.54,18
136418400000,1974,4,1973,7,31,7,1.51,0.157,0.665,25625.6,154.1,154.1,152.5,4,4,4,2498,2445,2529,2239,2211,259.1,217,276,1139,1111,1153,0.104,0.0881,0.111,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.76,15.68,15.88,0.921,0.92,0.923,0.974,0.974,0.975,0.897,0.896,0.9,39.14,38.93,39.52,38.13,37.9,38.53,0,0,0,0,0,0,0.847,0,0.845,0.1,0.44,0.56,17
137023200000,1974,5,1973,8,32,7,1.5,0.167,0.665,25714.8,154.1,154.1,153.1,4,4,4,2481,2445,2529,2205,2169,276,276,276,1105,1069,1153,0.111,0.109,0.113,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.8,15.68,15.88,0.922,0.92,0.923,0.974,0.974,0.975,0.898,0.896,0.9,39.27,38.93,39.52,38.27,37.9,38.53,0,0,0,0,0,0,0.85,0,0.835,0.11,0.44,0.56,17.1
137628000000,1974,5,1973,8,33,7,1.42,0.167,0.665,26337.3,158.5,158.5,156.8,4,4,4,2354,2291,2424,2078,2015,276,276,276,978.2,915.3,1048,0.117,0.114,0.12,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.1,15.93,16.26,0.924,0.923,0.925,0.976,0.975,0.977,0.902,0.9,0.904,40.14,39.67,40.56,39.19,38.69,39.63,0,0,0,0,0,0,0.871,0,0.755,0.12,0.47,0.53,18.5
138232800000,1974,5,1973,8,34,7,1.31,0.167,0.665,27202,165.7,165.7,161.9,4,4,4,2169,2030,2291,1893,1754,276,276,276,793.3,654.5,915.3,0.127,0.12,0.136,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.55,16.26,16.89,0.927,0.925,0.928,0.979,0.977,0.98,0.907,0.904,0.91,41.36,40.56,42.27,40.48,39.63,41.42,0,0,0,0,0,0,0.9,0,0.645,0.13,0.51,0.49,20.8
138837600000,1974,5,1973,8,35,7,1.13,0.156,0.665,28745.9,175.4,175.4,171.1,4,4,4,1867,1744,1974,1610,1534,257.1,210,276,510,434,598.1,0.137,0.118,0.152,1100,1100,1100,990,990,990,970.7,970.3,971,19.3,19,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.39,17.04,17.79,0.931,0.929,0.933,0.98,0.98,0.98,0.912,0.91,0.914,43.65,42.7,44.74,42.78,41.85,43.85,0,0,0,0,0,0,0.951,0,0.465,0.14,0.59,0.41,25.4
139442400000,1974,6,1973,9,36,7,0.967,0.127,0.665,30321.9,183.8,183.8,180.5,4,4,4,1600,1506,1700,1390,1296,210,210,210,289.6,195.9,390,0.131,0.124,0.139,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.914,0.901,0.923,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.94,0.096,0.093,0.098,18.26,17.93,18.58,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.04,45.15,46.89,45.12,44.24,45.95,0,0,0,0,0,0,1,0,0.302,0.13,0.69,0.31,31.4
140047200000,1974,6,1973,9,37,7,0.831,0.127,0.66,31536.5,190.9,190.9,187.7,4,4,4,1374,1259,1479,1164,1049,210,210,210,72.94,-0.003777,169.4,0.153,0.142,0.167,1092,1049,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.83,0.736,0.882,0.469,0.414,0.48,0.022,0.019,0.023,1.83,1.64,1.9,0.087,0.077,0.092,19.09,18.68,19.65,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,47.89,47.17,48.7,46.93,46.23,47.73,0,0,0,0,0,0,1.04,0,0.171,0.15,0.79,0.21,38
140652000000,1974,6,1973,9,38,7,0.699,0.127,0.572,29044.4,183.3,183.3,172.9,4,4,4,1156,1055,1235,946.4,845.1,210,210,210,0.0001447,-0.0004411,0.001483,0.182,0.17,0.199,946.4,845.1,1025,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.603,0.499,0.701,0.309,0.226,0.382,0.014,0.01,0.018,1.31,1.04,1.55,0.061,0.047,0.072,20.3,19.82,20.89,0.938,0.934,0.939,0.98,0.977,0.98,0.919,0.913,0.92,44.12,40.43,46.75,43.22,39.49,45.82,0,0,0,0,0,0,0.96,0,0.127,0.18,0.82,0.18,41.6
141256800000,1974,6,1973,9,39,7,0.57,0.127,0.443,23607.2,161.7,161.7,140.5,4,3,3.4285714285714284,942.7,837.3,1078,732.7,627.3,210,210,210,0.00005678,-0.0003827,0.000424,0.224,0.195,0.251,732.7,627.3,867.9,990,990,990,967.7,967.2,968.1,22.3,21.9,22.8,0.403,0.327,0.52,0.163,0.118,0.244,0.0073,0.0052,0.011,0.896,0.754,1.1,0.04,0.033,0.05,21.44,20.76,22,0.935,0.929,0.941,0.977,0.97,0.98,0.914,0.901,0.922,42.38,37.18,48.06,41.43,36.06,47.1,0,0,0,0,0,0,0.781,0,0.127,0.22,0.78,0.22,41.4
141861600000,1974,7,1973,10,40,7,0.443,0.112,0.33,18290.4,121.7,121.7,108.9,3,3,3,731.8,667.6,797.9,545.8,481.6,186,186,186,-0.00004302,-0.0004115,0.0003188,0.255,0.233,0.279,545.8,481.6,611.9,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.276,0.239,0.313,0.0887,0.0663,0.114,0.0038,0.0028,0.005,0.6,0.488,0.721,0.026,0.021,0.031,22.57,22.19,22.94,0.927,0.92,0.934,0.973,0.97,0.979,0.901,0.892,0.914,37.3,33.21,41.44,36.29,32.22,40.58,0,0,0,0,0,0,0.605,0,0.113,0.25,0.74,0.26,41.3
142466400000,1974,7,1973,10,41,7,0.366,0.112,0.254,14640.1,95.48,95.48,87.14,2,2,2,605.6,570.2,648.5,419.6,384.2,186,186,186,0.0001221,-0.0003457,0.0003832,0.308,0.287,0.326,419.6,384.2,462.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.209,0.195,0.229,0.0539,0.0468,0.0625,0.0023,0.002,0.0027,0.576,0.503,0.669,0.024,0.021,0.028,23.11,22.84,23.33,0.936,0.931,0.941,0.98,0.978,0.98,0.917,0.911,0.922,44.48,40.93,48.71,43.57,40.03,47.74,0,0,0,0,0,0,0.484,0,0.112,0.31,0.69,0.31,40
143071200000,1974,7,1973,10,42,7,0.321,0.112,0.208,12017.1,78.17,78.17,71.53,2,2,2,530.3,507,561.5,344.3,321,186,186,186,-0.0001116,-0.0004089,0.00009652,0.351,0.331,0.367,344.3,321,375.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.192,0.0389,0.0342,0.0451,0.0016,0.0014,0.0019,0.431,0.39,0.487,0.018,0.016,0.02,23.58,23.39,23.73,0.925,0.92,0.93,0.971,0.97,0.976,0.898,0.893,0.908,36.81,34.38,40.04,35.77,33.34,39.09,0,0,0,0,0,0,0.397,0,0.113,0.35,0.65,0.35,37.4
143676000000,1974,7,1973,10,43,7,0.292,0.112,0.18,10375.2,64.62,64.62,61.76,2,2,2,483,469.1,496.9,297,283.1,186,186,186,0.0001118,-0.0002957,0.0004141,0.385,0.374,0.396,297,283.1,310.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.165,0.16,0.17,0.0294,0.0266,0.0322,0.0012,0.0011,0.0013,0.35,0.328,0.373,0.014,0.014,0.015,23.88,23.79,23.96,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.885,0.891,31.83,30.35,33.31,30.88,29.44,32.31,0,0,0,0,0,0,0.343,0,0.112,0.38,0.62,0.38,35.5
144280800000,1974,7,1973,10,44,7,0.269,0.102,0.168,9723.07,61.02,61.02,57.88,2,2,2,445.5,429.8,461.1,277.3,265.8,168.3,155,186,-0.0001583,-0.0004239,0.00005162,0.377,0.347,0.412,277.3,265.8,291.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.156,0.154,0.16,0.0255,0.0232,0.0283,0.001,0.00095,0.0012,0.318,0.302,0.339,0.013,0.012,0.014,24.08,24.01,24.15,0.911,0.909,0.915,0.97,0.97,0.97,0.884,0.881,0.887,29.83,28.49,31.45,28.94,27.64,30.51,0,0,0,0,0,0,0.322,0,0.101,0.38,0.62,0.38,36.1
144885600000,1974,8,1973,11,45,7,0.252,0.0937,0.158,9207.41,57.5,57.5,54.81,2,2,2,416.9,402.5,429.8,261.9,247.5,155,155,155,-0.000272,-0.0004444,-0.00008228,0.372,0.361,0.385,261.9,247.5,274.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.149,0.144,0.154,0.0224,0.0195,0.025,0.00091,0.00079,0.001,0.293,0.272,0.313,0.012,0.011,0.013,24.23,24.15,24.32,0.908,0.904,0.911,0.97,0.97,0.97,0.881,0.877,0.883,28.25,26.68,29.64,27.4,25.88,28.75,0,0,0,0,0,0,0.304,0,0.094,0.37,0.63,0.37,36.5
145490400000,1974,8,1973,11,46,7,0.233,0.0937,0.14,8091.48,50.36,50.36,48.16,2,2,2,386,379,396.1,231,224,155,155,155,-0.0002233,-0.0004815,0.0001753,0.401,0.391,0.409,231,224,241.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.136,0.142,0.0162,0.0148,0.0182,0.00066,0.0006,0.00074,0.249,0.24,0.263,0.01,0.0097,0.011,24.42,24.36,24.47,0.897,0.895,0.902,0.97,0.97,0.97,0.871,0.868,0.874,24.83,24.04,25.96,24.08,23.32,25.18,0,0,0,0,0,0,0.268,0,0.093,0.4,0.6,0.4,34.7
146095200000,1974,8,1973,11,47,7,0.22,0.0937,0.126,7569.89,48.17,48.17,45.06,2,1,1.2857142857142858,363.8,343.7,379,208.8,188.7,155,155,155,0.0000363,-0.0004207,0.0003062,0.427,0.409,0.451,208.8,188.7,224,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.131,0.124,0.136,0.012,0.00887,0.0148,0.00049,0.00036,0.0006,0.377,0.24,0.491,0.015,0.0097,0.02,24.4,24.23,24.5,0.924,0.895,0.94,0.977,0.97,0.98,0.903,0.868,0.921,39.25,24.04,49.15,38.4,23.32,48.17,0,0,0,0,0,0,0.25,0,0.094,0.43,0.57,0.43,34.4
146700000000,1974,8,1973,11,48,7,0.207,0.0905,0.116,7082.5,47.76,47.76,42.16,1,1,1,341.9,334.4,347.3,192.1,182.2,149.7,118,155,-0.0002005,-0.0004632,0.0003062,0.438,0.353,0.46,192.1,182.2,216.4,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.124,0.121,0.13,0.00945,0.00822,0.0133,0.00038,0.00033,0.00053,0.396,0.364,0.474,0.016,0.015,0.019,24.49,24.45,24.55,0.932,0.929,0.939,0.98,0.978,0.98,0.913,0.908,0.92,43.03,40.76,48.73,42.16,39.85,47.76,0,0,0,0,0,0,0.234,0,0.091,0.44,0.56,0.44,34.2
147304800000,1974,9,1973,12,49,7,0.199,0.0714,0.127,7805.03,46.96,46.96,46.46,1,1,1,328.4,324.1,330.7,210.4,206.1,118,118,118,0.0001848,-0.00001505,0.0004043,0.359,0.357,0.364,210.4,206.1,212.7,990,990,990,965,965,965.1,25,24.9,25,0.127,0.126,0.128,0.0121,0.0112,0.0125,0.00048,0.00045,0.0005,0.453,0.437,0.461,0.018,0.018,0.018,24.51,24.49,24.54,0.938,0.936,0.938,0.98,0.98,0.98,0.919,0.918,0.919,47.41,46.44,47.92,46.46,45.51,46.96,0,0,0,0,0,0,0.258,0,0.072,0.36,0.64,0.36,39.2
147909600000,1974,9,1973,12,50,7,0.189,0.08,0.109,6658.11,44.89,44.89,39.63,1,1,1,313,305.9,321.2,180.8,167.9,132.3,118,138,0.00003801,-0.00007346,0.0002922,0.423,0.367,0.451,180.8,167.9,203.2,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.125,0.00812,0.00679,0.0106,0.00032,0.00027,0.00043,0.36,0.322,0.428,0.014,0.013,0.017,24.68,24.57,24.75,0.929,0.924,0.936,0.975,0.971,0.98,0.906,0.897,0.917,40.62,37.67,45.8,39.63,36.58,44.89,0,0,0,0,0,0,0.22,0,0.08,0.42,0.58,0.42,35.2
148514400000,1974,9,1973,12,51,7,0.175,0.0835,0.0911,5494.35,34.97,34.97,32.7,1,1,1,288.7,281.5,298.8,150.7,143.5,138,138,138,-0.0001084,-0.0002016,0.000035,0.478,0.462,0.49,150.7,143.5,160.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.00507,0.00435,0.00608,0.0002,0.00017,0.00024,0.275,0.257,0.302,0.011,0.01,0.012,24.87,24.8,24.92,0.917,0.915,0.921,0.97,0.97,0.97,0.89,0.887,0.894,33.72,32.06,36.05,32.7,31.1,34.97,0,0,0,0,0,0,0.182,0,0.0839,0.48,0.52,0.48,31.4
149119200000,1974,9,1973,12,52,7,0.161,0.0835,0.078,4678.59,31.1,31.1,27.85,1,1,1,267,259.4,281.5,129,121.4,138,138,138,0.0001673,-0.00001102,0.0004177,0.517,0.49,0.532,129,121.4,143.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.102,0.0992,0.107,0.0029,0.00214,0.00435,0.00011,0.000085,0.00017,0.223,0.206,0.257,0.0088,0.0081,0.01,25.01,24.92,25.06,0.908,0.903,0.915,0.97,0.97,0.97,0.88,0.876,0.887,28.71,26.94,32.06,27.85,26.13,31.1,0,0,0,0,0,0,0.155,0,0.083,0.52,0.48,0.52,29.1
149724000000,1974,9,1973,12,53,7,0.15,0.0689,0.0813,4905.17,32.57,32.57,29.2,1,1,1,248.4,236.2,259.4,134.4,121.4,114,110,138,0.0001257,-0.0003489,0.0004177,0.459,0.424,0.532,134.4,121.4,149.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0981,0.106,0.00344,0.00214,0.00494,0.00014,0.000085,0.0002,0.233,0.206,0.269,0.0092,0.0081,0.011,25.08,24.99,25.17,0.91,0.903,0.917,0.97,0.97,0.97,0.883,0.876,0.89,30.1,26.94,33.58,29.2,26.13,32.57,0,0,0,0,0,0,0.162,0,0.0687,0.46,0.54,0.46,32.7
150328800000,1974,10,1974,1,1,7,0.142,0.0632,0.0789,4768.15,30.39,30.39,28.38,1,1,1,234.9,231.5,236.2,130.4,126.2,104.4,97,110,0.00009161,0.00006072,0.0001688,0.445,0.411,0.466,130.4,126.2,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0987,0.0981,0.101,0.00304,0.00262,0.00392,0.00012,0.0001,0.00015,0.222,0.213,0.242,0.0088,0.0084,0.0095,25.17,25.14,25.18,0.909,0.907,0.913,0.97,0.97,0.97,0.882,0.88,0.885,29.26,28.25,31.33,28.38,27.4,30.39,0,0,0,0,0,0,0.158,0,0.0631,0.45,0.56,0.44,33.6
150933600000,1974,10,1974,1,2,7,0.134,0.0587,0.075,4531.55,28.64,28.64,26.97,1,1,1,221,216.8,228.3,124,119.8,97,97,97,0.00002565,-0.0001517,0.0001576,0.439,0.425,0.447,124,119.8,131.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0952,0.0937,0.0978,0.0024,0.00198,0.00313,0.000094,0.000077,0.00012,0.207,0.197,0.223,0.0081,0.0077,0.0088,25.27,25.21,25.3,0.905,0.902,0.909,0.97,0.97,0.97,0.878,0.875,0.882,27.81,26.81,29.52,26.97,26,28.64,0,0,0,0,0,0,0.15,0,0.059,0.44,0.56,0.44,33.8
151538400000,1974,10,1974,1,3,7,0.139,0.0587,0.0799,4841.17,30.04,30.04,28.82,1,1,1,229.2,216.8,234.6,132.2,119.8,97,97,97,0.00001765,-0.0001517,0.0001576,0.423,0.413,0.447,132.2,119.8,137.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0937,0.1,0.00322,0.00198,0.00376,0.00013,0.000077,0.00015,0.225,0.197,0.238,0.0089,0.0077,0.0094,25.2,25.15,25.3,0.909,0.902,0.912,0.97,0.97,0.97,0.882,0.875,0.885,29.71,26.81,30.96,28.82,26,30.04,0,0,0,0,0,0,0.16,0,0.0591,0.42,0.57,0.43,34.8
152143200000,1974,10,1974,1,4,7,0.146,0.0576,0.0887,5387.53,33.6,33.6,32.07,1,1,1,242,236.2,246.5,146.7,139.2,95.29,93,97,0.00008311,-0.0003008,0.0003532,0.394,0.377,0.411,146.7,139.2,153.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00467,0.00392,0.00535,0.00018,0.00015,0.00021,0.26,0.242,0.277,0.01,0.0095,0.011,25.09,25.04,25.14,0.916,0.913,0.919,0.97,0.97,0.97,0.888,0.885,0.891,33.06,31.33,34.64,32.07,30.39,33.6,0,0,0,0,0,0,0.178,0,0.0573,0.39,0.61,0.39,36.9
152748000000,1974,11,1974,2,5,7,0.156,0.0562,0.0998,6084.23,38.11,38.11,36.22,1,1,1,258,246.5,266,165,153.5,93,93,93,-0.00009045,-0.0003226,0.000136,0.361,0.35,0.377,165,153.5,173,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.112,0.0065,0.00535,0.0073,0.00026,0.00021,0.00029,0.309,0.277,0.331,0.012,0.011,0.013,24.96,24.91,25.04,0.923,0.919,0.926,0.971,0.97,0.974,0.897,0.891,0.902,37.29,34.64,39.13,36.22,33.6,38.11,0,0,0,0,0,0,0.201,0,0.0562,0.36,0.64,0.36,39
153352800000,1974,11,1974,2,6,7,0.171,0.0641,0.107,6556.94,40.02,40.02,39.03,1,1,1,283.1,281.5,287.1,177.1,175.5,106,106,106,-0.00006548,-0.0002016,-0.00001102,0.375,0.369,0.377,177.1,175.5,181.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.115,0.117,0.00771,0.00755,0.00811,0.00031,0.0003,0.00032,0.345,0.341,0.357,0.014,0.014,0.014,24.82,24.79,24.83,0.928,0.927,0.929,0.976,0.975,0.978,0.905,0.904,0.909,39.99,39.62,40.92,39.03,38.63,40.02,0,0,0,0,0,0,0.217,0,0.064,0.37,0.63,0.37,38.3
153957600000,1974,11,1974,2,7,7,0.182,0.0641,0.118,7271.75,44.28,44.28,43.28,1,1,1,301.4,298.8,305.9,195.4,192.8,106,106,106,0.00001692,-0.0002406,0.0001095,0.352,0.346,0.355,195.4,192.8,199.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.121,0.124,0.00954,0.00928,0.00999,0.00038,0.00037,0.0004,0.402,0.394,0.417,0.016,0.016,0.017,24.69,24.65,24.71,0.933,0.933,0.935,0.98,0.98,0.98,0.915,0.914,0.916,44.17,43.59,45.19,43.28,42.72,44.28,0,0,0,0,0,0,0.24,0,0.064,0.35,0.65,0.35,40
154562400000,1974,11,1974,2,8,7,0.19,0.0639,0.126,7643.17,47.75,47.75,45.5,2,1,1.2857142857142858,314.3,305.9,330.7,208.6,199.9,105.7,104,106,0.0001216,-0.00007346,0.0004043,0.336,0.314,0.346,208.6,199.9,226.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.124,0.132,0.0117,0.00999,0.0153,0.00047,0.0004,0.00062,0.372,0.228,0.443,0.015,0.0091,0.018,24.66,24.59,24.75,0.924,0.892,0.937,0.977,0.97,0.98,0.903,0.866,0.918,39.67,23.62,46.88,38.81,22.91,45.95,0,0,0,0,0,0,0.253,0,0.064,0.34,0.66,0.34,40.2
155167200000,1974,12,1974,3,9,7,0.267,0.0629,0.204,11957.6,83.32,83.32,71.18,2,2,2,441,394,496.9,337,290,104,104,104,-0.0001779,-0.0004154,0.00002848,0.237,0.209,0.264,337,290,392.9,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.171,0.154,0.191,0.0374,0.028,0.0486,0.0015,0.0011,0.002,0.411,0.331,0.512,0.017,0.013,0.021,24.01,23.65,24.3,0.923,0.915,0.933,0.971,0.97,0.98,0.897,0.887,0.914,36.63,31.61,42.51,35.59,30.66,41.66,0,0,0,0,0,0,0.395,0,0.063,0.24,0.76,0.24,44.8
155772000000,1974,12,1974,3,10,7,0.307,0.0689,0.238,13993,86.4,86.4,83.29,2,2,2,507.8,496.9,515.4,393.8,378.9,114,104,118,-0.00012,-0.0004089,0.0001146,0.224,0.203,0.237,393.8,378.9,408.2,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.193,0.188,0.196,0.0488,0.0458,0.0516,0.002,0.0019,0.0021,0.516,0.488,0.543,0.021,0.02,0.023,23.6,23.55,23.68,0.933,0.931,0.935,0.98,0.978,0.98,0.914,0.91,0.916,42.51,40.94,44.08,41.65,40.04,43.2,0,0,0,0,0,0,0.463,0,0.069,0.22,0.78,0.22,45.6
156376800000,1974,12,1974,3,11,7,0.331,0.0714,0.26,15193.8,94.1,94.1,90.44,2,2,2,548,525.1,566.7,430,407.1,118,118,118,-0.00007795,-0.0004793,0.0001448,0.215,0.208,0.225,430,407.1,448.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.206,0.198,0.213,0.056,0.0514,0.0597,0.0023,0.0021,0.0025,0.59,0.543,0.629,0.025,0.023,0.026,23.34,23.22,23.49,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.916,0.921,46.14,43.85,48.01,45.22,42.97,47.05,0,0,0,0,0,0,0.502,0,0.071,0.22,0.79,0.21,45.9
156981600000,1974,12,1974,3,12,7,0.376,0.0714,0.304,17136,104,104,102,3,3,3,621.1,606.9,631.8,503.1,488.9,118,118,118,-0.00002259,-0.000463,0.0002747,0.19,0.187,0.194,503.1,488.9,513.8,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.243,0.235,0.249,0.0715,0.0678,0.0755,0.003,0.0029,0.0032,0.514,0.491,0.532,0.022,0.021,0.023,23.1,23.04,23.18,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,35.05,34.12,35.76,34,33.1,34.68,0,0,0,0,0,0,0.567,0,0.072,0.19,0.81,0.19,45.6
157586400000,1974,12,1974,3,13,7,0.403,0.0804,0.322,18029.3,110.8,110.8,107.3,3,3,3,665.6,643.9,690.2,532.6,511.5,133,118,139,-0.00004774,-0.0004777,0.0004688,0.2,0.182,0.214,532.6,511.5,551.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.262,0.251,0.273,0.0831,0.0746,0.0905,0.0035,0.0032,0.0039,0.568,0.531,0.603,0.024,0.023,0.026,22.87,22.74,22.97,0.926,0.923,0.928,0.97,0.97,0.972,0.898,0.896,0.902,36.86,35.46,38.01,35.77,34.4,36.94,0,0,0,0,0,0,0.596,0,0.081,0.2,0.8,0.2,44.7
158191200000,1975,1,1974,4,14,7,0.459,0.0841,0.374,20815.8,135,135,123.9,3,3,3,758.2,725.1,820,619.2,586.1,139,139,139,-0.000007545,-0.000358,0.000164,0.184,0.17,0.192,619.2,586.1,681,990,990,990,966.9,966.8,967.2,23.1,22.8,23.2,0.312,0.293,0.347,0.115,0.104,0.134,0.005,0.0045,0.0059,0.73,0.668,0.846,0.032,0.029,0.037,22.34,21.97,22.53,0.934,0.931,0.939,0.978,0.976,0.98,0.914,0.909,0.92,42.22,40.2,45.93,41.3,39.26,45.02,0,0,0,0,0,0,0.688,0,0.085,0.18,0.81,0.19,45.4
158796000000,1975,1,1974,4,15,7,0.547,0.0841,0.463,24869.1,162.9,162.9,148,4,3,3.4285714285714284,904.3,863.8,1001,765.3,724.8,139,139,139,-0.0002406,-0.0003827,0.0003032,0.154,0.139,0.161,765.3,724.8,861.9,990,990,990,967.5,967.4,967.9,22.5,22.1,22.6,0.41,0.373,0.498,0.178,0.152,0.24,0.0079,0.0067,0.011,0.951,0.788,1.07,0.042,0.035,0.048,21.53,21.03,21.8,0.937,0.927,0.941,0.978,0.97,0.98,0.917,0.899,0.922,44.74,36.63,48.41,43.79,35.53,47.45,0,0,0,0,0,0,0.822,0,0.084,0.15,0.85,0.15,45.5
159400800000,1975,1,1974,4,16,7,0.656,0.0841,0.572,29412.9,184.7,184.7,175.1,4,4,4,1084,1001,1155,945.5,861.9,139,139,139,0.0003218,-0.000173,0.001352,0.128,0.12,0.139,945.5,861.9,1016,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.58,0.498,0.662,0.308,0.24,0.371,0.014,0.011,0.017,1.28,1.07,1.49,0.059,0.048,0.069,20.55,20.12,21.03,0.938,0.935,0.94,0.98,0.979,0.98,0.919,0.916,0.921,44.67,41.57,47.12,43.77,40.72,46.18,0,0,0,0,0,0,0.973,0,0.084,0.13,0.87,0.13,44.8
160005600000,1975,1,1974,4,17,7,0.797,0.0941,0.661,31924.3,193.6,193.6,190,4,4,4,1318,1194,1506,1162,1055,155.6,139,197,69.08,-0.001902,208.9,0.118,0.102,0.144,1093,1055,1100,990,990,990,968.9,968.5,969.5,21.1,20.5,21.5,0.811,0.719,0.899,0.471,0.422,0.48,0.022,0.02,0.023,1.81,1.63,1.91,0.086,0.076,0.093,19.29,18.58,19.86,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,48.48,46.89,49.38,47.51,45.96,48.39,0,0,0,0,0,0,1.06,0,0.136,0.12,0.83,0.17,40.1
160610400000,1975,2,1974,5,18,7,1.21,0.119,0.665,28127.1,178.4,178.4,167.4,4,4,4,1999,1661,2398,1802,1464,197,197,197,701.9,363.6,1101,0.1,0.0822,0.119,1100,1100,1100,990,990,990,971,970,972.1,19,17.9,20,0.924,0.916,0.926,0.48,0.48,0.48,0.025,0.024,0.027,1.94,1.93,1.94,0.1,0.097,0.11,17.06,16,18.07,0.929,0.924,0.934,0.979,0.976,0.98,0.91,0.901,0.915,42.75,39.86,45.51,41.86,38.89,44.6,0,0,0,0,0,0,0.93,0,0.545,0.098,0.55,0.45,23.2
161215200000,1975,2,1974,5,19,7,1.61,0.119,0.665,24776.5,153.4,153.4,147.5,4,4,4,2670,2471,2845,2473,2274,197,197,197,1373,1174,1548,0.074,0.0692,0.0797,1100,1100,1100,990,990,990,972.7,972.2,973.1,17.3,16.9,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.12,15.34,14.92,15.82,0.917,0.912,0.922,0.972,0.97,0.975,0.891,0.885,0.899,37.93,36.71,39.34,36.87,35.6,38.34,0,0,0,0,0,0,0.819,0,0.945,0.074,0.41,0.59,15.4
161820000000,1975,2,1974,5,20,7,1.88,0.119,0.665,22779.8,142.2,142.2,135.6,4,4,4,3103,2854,3302,2906,2657,197,197,197,1806,1557,2005,0.0637,0.0597,0.069,1100,1100,1100,990,990,990,973.7,973.2,974.2,16.3,15.8,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.31,13.86,14.9,0.905,0.9,0.912,0.97,0.97,0.97,0.878,0.873,0.885,34.95,33.63,36.64,33.9,32.62,35.54,0,0,0,0,0,0,0.753,0,1.215,0.063,0.35,0.65,12.1
162424800000,1975,2,1974,5,21,7,1.99,0.126,0.665,21979.1,131.6,131.6,130.8,4,4,4,3288,3258,3334,3079,3019,209,197,239,1979,1919,2037,0.0636,0.0591,0.0734,1100,1100,1100,990,990,990,974.2,974.1,974.3,15.8,15.7,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.89,13.79,13.95,0.9,0.899,0.901,0.97,0.97,0.97,0.873,0.872,0.874,33.72,33.42,33.91,32.71,32.42,32.89,0,0,0,0,0,0,0.727,0,1.325,0.063,0.33,0.67,11
163029600000,1975,3,1974,6,22,7,1.95,0.145,0.665,22272.1,133.5,133.5,132.6,4,4,4,3216,3177,3258,2977,2938,239,239,239,1877,1838,1919,0.0743,0.0734,0.0752,1100,1100,1100,990,990,990,974,973.9,974.1,16,15.9,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.04,13.95,14.12,0.902,0.901,0.903,0.97,0.97,0.97,0.875,0.874,0.876,34.17,33.91,34.41,33.14,32.89,33.38,0,0,0,0,0,0,0.737,0,1.285,0.074,0.34,0.66,11.4
163634400000,1975,3,1974,6,23,7,2.17,0.145,0.665,20764.1,130.5,130.5,123.6,4,4,4,3580,3302,3721,3341,3063,239,239,239,2241,1963,2382,0.0669,0.0642,0.0724,1100,1100,1100,990,990,990,974.8,974.2,975.1,15.2,14.9,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.27,12.97,13.86,0.89,0.885,0.9,0.97,0.97,0.97,0.863,0.859,0.873,31.85,30.96,33.63,30.9,30.03,32.62,0,0,0,0,0,0,0.687,0,1.505,0.067,0.31,0.69,9.57
164239200000,1975,3,1974,6,24,7,2.6,0.145,0.665,18044.2,116.1,116.1,107.4,4,4,4,4302,3879,4776,4063,3640,239,239,239,2963,2540,3437,0.0558,0.05,0.0616,1100,1100,1100,990,990,990,976.2,975.4,977.1,13.8,12.9,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.033,0.037,1.94,1.94,1.94,0.14,0.13,0.15,11.83,10.96,12.64,0.867,0.864,0.878,0.97,0.97,0.97,0.841,0.838,0.851,27.68,25.53,29.91,26.85,24.76,29.01,0,0,0,0,0,0,0.597,0,1.935,0.056,0.26,0.74,6.94
164844000000,1975,3,1974,6,25,7,3.13,0.145,0.665,13497.7,97.46,97.46,80.34,4,4,4,5173,4872,5397,4934,4633,239,239,239,3834,3533,4058,0.0463,0.0443,0.0491,1100,1100,1100,990.02,990,990.04,977.8,977.3,978.1,12.2,11.9,12.7,0.918,0.912,0.926,0.48,0.48,0.48,0.039,0.038,0.04,1.93,1.93,1.94,0.16,0.15,0.16,10.32,9.991,10.78,0.74,0,0.864,0.831,0,0.97,0.718,0,0.838,20.71,0,25.12,20.09,0,24.36,0,0,1,0,0,0.143,0.446,0.143,2.465,0.046,0.21,0.79,4.31
165448800000,1975,3,1974,6,26,7,3.33,0.209,0.665,0,0,0,0,4,4,4,5501,5451,5518,5155,5125,346.1,239,364,4055,4025,4112,0.0629,0.0438,0.0663,1100,1100,1100,990.05,990.04,990.05,978.3,978.2,978.3,11.8,11.7,11.8,0.909,0.908,0.91,0.48,0.48,0.48,0.041,0.041,0.041,1.92,1.92,1.93,0.16,0.16,0.16,9.842,9.817,9.914,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.665,0.063,0.2,0.8,0
