datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
227743200000,1977,3,1976,6,25,7,1.36,0.111,0.665,26818.6,161.5,161.5,159.6,4,4,4,2252,2186,2321,2069,2003,183,183,183,968.7,902.9,1038,0.0813,0.0788,0.0837,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.35,16.18,16.51,0.926,0.925,0.926,0.978,0.977,0.979,0.905,0.903,0.907,40.82,40.36,41.25,39.91,39.42,40.37,0,0,0,0,0,0,0.887,0,0.695,0.082,0.49,0.51,19.7
228348000000,1977,3,1976,6,26,7,1.46,0.119,0.665,26018.5,157.2,157.2,154.9,4,4,4,2420,2340,2496,2222,2157,197.6,183,217,1122,1057,1179,0.0815,0.0755,0.0887,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.95,15.76,16.14,0.923,0.921,0.924,0.975,0.974,0.977,0.9,0.897,0.903,39.7,39.16,40.23,38.72,38.15,39.29,0,0,0,0,0,0,0.86,0,0.795,0.082,0.46,0.54,17.8
228952800000,1977,4,1976,7,27,7,1.56,0.131,0.665,25193.6,151.6,151.6,150,4,4,4,2584,2529,2637,2367,2312,217,217,217,1267,1212,1320,0.084,0.0823,0.0858,1100,1100,1100,990,990,990,972.5,972.4,972.6,17.5,17.4,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.55,15.42,15.68,0.919,0.918,0.92,0.973,0.972,0.974,0.894,0.892,0.896,38.54,38.17,38.93,37.49,37.1,37.9,0,0,0,0,0,0,0.833,0,0.895,0.084,0.43,0.57,16.1
229557600000,1977,4,1976,7,28,7,1.59,0.131,0.665,24932.3,148.4,148.4,148.4,4,4,4,2637,2637,2637,2420,2420,217,217,217,1320,1320,1320,0.0823,0.0823,0.0823,1100,1100,1100,990,990,990,972.6,972.6,972.6,17.4,17.4,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.42,15.42,15.42,0.918,0.918,0.918,0.972,0.972,0.972,0.892,0.892,0.892,38.17,38.17,38.17,37.1,37.1,37.1,0,0,0,0,0,0,0.824,0,0.925,0.082,0.42,0.58,15.7
230162400000,1977,4,1976,7,29,7,1.58,0.131,0.665,25044.4,149.3,149.3,149.1,4,4,4,2614,2608,2637,2397,2391,217,217,217,1297,1291,1320,0.083,0.0823,0.0832,1100,1100,1100,990,990,990,972.6,972.6,972.6,17.4,17.4,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.48,15.42,15.49,0.918,0.918,0.918,0.972,0.972,0.973,0.893,0.892,0.893,38.33,38.17,38.37,37.27,37.1,37.31,0,0,0,0,0,0,0.828,0,0.915,0.083,0.42,0.58,15.9
230767200000,1977,4,1976,7,30,7,1.6,0.136,0.665,24885.8,149.3,149.3,148.1,4,4,4,2646,2608,2707,2421,2391,225.4,217,276,1321,1291,1363,0.0851,0.081,0.102,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.4,15.25,15.49,0.917,0.916,0.918,0.972,0.971,0.973,0.892,0.889,0.893,38.1,37.67,38.37,37.03,36.58,37.31,0,0,0,0,0,0,0.823,0,0.935,0.085,0.42,0.58,15.6
231372000000,1977,5,1976,8,31,7,1.68,0.167,0.665,24243.5,145.9,145.9,144.3,4,4,4,2777,2720,2830,2501,2444,276,276,276,1401,1344,1454,0.0992,0.0975,0.101,1100,1100,1100,990,990,990,973,972.8,973.1,17,16.9,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.08,14.96,15.22,0.914,0.913,0.916,0.97,0.97,0.971,0.887,0.885,0.889,37.18,36.81,37.58,36.08,35.71,36.48,0,0,0,0,0,0,0.802,0,1.015,0.099,0.4,0.6,14.4
231976800000,1977,5,1976,8,32,7,1.72,0.186,0.665,23956.7,143.3,143.3,142.6,4,4,4,2838,2814,2845,2530,2493,308.1,276,321,1430,1393,1469,0.109,0.097,0.114,1100,1100,1100,990,990,990,973.1,973.1,973.1,16.9,16.9,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.12,0.11,0.12,14.94,14.92,14.99,0.912,0.912,0.913,0.97,0.97,0.97,0.885,0.885,0.886,36.75,36.71,36.92,35.65,35.6,35.82,0,0,0,0,0,0,0.792,0,1.055,0.11,0.39,0.61,13.9
232581600000,1977,5,1976,8,33,7,1.65,0.194,0.665,24511.9,149.3,149.3,145.9,4,4,4,2722,2608,2814,2401,2287,321,321,321,1301,1187,1393,0.118,0.114,0.123,1100,1100,1100,990,990,990,972.8,972.6,973.1,17.2,16.9,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.22,14.99,15.49,0.915,0.913,0.918,0.971,0.97,0.973,0.889,0.886,0.893,37.57,36.92,38.37,36.48,35.82,37.31,0,0,0,0,0,0,0.811,0,0.985,0.12,0.4,0.6,14.9
233186400000,1977,5,1976,8,34,7,1.49,0.194,0.665,25819,157.2,157.2,153.7,4,4,4,2460,2340,2565,2139,2019,321,321,321,1039,919.4,1144,0.131,0.125,0.137,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.85,15.6,16.14,0.922,0.919,0.924,0.975,0.973,0.977,0.899,0.895,0.903,39.42,38.67,40.23,38.42,37.64,39.29,0,0,0,0,0,0,0.854,0,0.825,0.13,0.45,0.55,17.3
233791200000,1977,5,1976,8,35,7,1.32,0.166,0.665,27103.5,165.7,165.7,161.3,4,4,4,2191,2030,2321,1915,1773,275.3,257,321,815.2,673.5,900.1,0.126,0.114,0.14,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.5,16.18,16.89,0.926,0.925,0.928,0.979,0.977,0.98,0.906,0.903,0.91,41.22,40.36,42.27,40.33,39.42,41.42,0,0,0,0,0,0,0.896,0,0.655,0.13,0.5,0.5,20.5
234396000000,1977,6,1976,9,36,7,1.13,0.155,0.665,28748.1,175.4,175.4,171.1,4,4,4,1867,1744,1995,1610,1487,257,257,257,509.7,387,637.5,0.138,0.129,0.147,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.39,16.98,17.79,0.931,0.929,0.933,0.98,0.98,0.98,0.912,0.91,0.914,43.65,42.52,44.74,42.78,41.67,43.85,0,0,0,0,0,0,0.951,0,0.465,0.14,0.59,0.41,25.4
235000800000,1977,6,1976,9,37,7,0.961,0.155,0.665,30392.4,184.5,184.5,180.9,4,4,4,1588,1492,1689,1331,1235,257,257,257,231.4,135,331.9,0.162,0.152,0.172,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.911,0.884,0.924,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.9,1.94,0.095,0.092,0.097,18.3,17.97,18.64,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.15,45.24,47.06,45.23,44.34,46.12,0,0,0,0,0,0,1.01,0,0.296,0.16,0.69,0.31,31.6
235605600000,1977,6,1976,9,38,7,0.808,0.155,0.636,30820.1,189.4,189.4,183.5,4,4,4,1336,1235,1475,1079,977.6,257,257,257,26.78,-0.00001906,118.3,0.193,0.174,0.208,1052,977.6,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.769,0.648,0.877,0.42,0.332,0.48,0.02,0.016,0.023,1.68,1.4,1.89,0.08,0.066,0.092,19.36,18.7,19.96,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,46.8,44.91,48.31,45.86,44.01,47.35,0,0,0,0,0,0,1.02,0,0.172,0.19,0.79,0.21,38.1
236210400000,1977,6,1976,9,39,7,0.68,0.148,0.532,27268.2,172,172,162.3,4,4,4,1124,1044,1204,879.7,816.8,244.1,227,257,-0.00006128,-0.0004411,0.0004468,0.217,0.208,0.228,879.7,816.8,947.3,990,990,990,968.3,968,968.5,21.7,21.5,22,0.538,0.476,0.604,0.254,0.203,0.308,0.012,0.0093,0.014,1.13,0.974,1.31,0.052,0.044,0.061,20.58,20.15,20.99,0.935,0.933,0.938,0.978,0.974,0.98,0.915,0.909,0.919,41.48,39.2,43.89,40.58,38.2,43.01,0,0,0,0,0,0,0.902,0,0.148,0.22,0.78,0.22,40.1
236815200000,1977,7,1976,10,40,7,0.576,0.137,0.438,23363.7,147.7,147.7,139.1,4,3,3.2857142857142856,951.8,878.6,1015,724.8,651.6,227,227,227,0.00006358,-0.000356,0.0004122,0.239,0.224,0.258,724.8,651.6,787.5,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.395,0.342,0.449,0.154,0.125,0.184,0.0069,0.0056,0.0083,0.904,0.802,1.02,0.041,0.035,0.046,21.39,21.15,21.78,0.937,0.929,0.942,0.977,0.97,0.98,0.915,0.901,0.923,43.86,37.17,48.78,42.88,36.05,47.8,0,0,0,0,0,0,0.773,0,0.138,0.24,0.76,0.24,40.6
237420000000,1977,7,1976,10,41,7,0.497,0.137,0.36,19711.6,126.6,126.6,117.3,3,3,3,822.3,772.5,871.9,595.3,545.5,227,227,227,0.0001358,-0.00006785,0.000382,0.276,0.26,0.294,595.3,545.5,644.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.31,0.282,0.338,0.107,0.0882,0.123,0.0047,0.0038,0.0055,0.697,0.604,0.789,0.031,0.026,0.035,22.11,21.82,22.41,0.932,0.926,0.936,0.976,0.97,0.98,0.909,0.899,0.917,40.07,37.02,43.07,39.11,35.9,42.21,0,0,0,0,0,0,0.652,0,0.137,0.28,0.72,0.28,39.7
238024800000,1977,7,1976,10,42,7,0.433,0.137,0.295,16435,106.2,106.2,97.83,3,2,2.7142857142857144,715.3,674.1,764,488.3,447.1,227,227,227,-0.0001711,-0.0004899,0.0002226,0.318,0.297,0.337,488.3,447.1,537,990,990,990,966.8,966.6,967,23.2,23,23.4,0.25,0.226,0.277,0.0693,0.0594,0.0848,0.003,0.0025,0.0037,0.565,0.479,0.664,0.024,0.021,0.028,22.67,22.46,22.83,0.927,0.918,0.94,0.973,0.97,0.98,0.902,0.89,0.921,38.04,32.3,47.87,37.03,31.33,46.91,0,0,0,0,0,0,0.543,0,0.138,0.32,0.68,0.32,38
238629600000,1977,7,1976,10,43,7,0.382,0.137,0.244,14006.5,89.54,89.54,83.37,2,2,2,630.8,606.9,662,403.8,379.9,227,227,227,0.000008858,-0.000463,0.0004703,0.36,0.343,0.374,403.8,379.9,435,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.207,0.198,0.219,0.0508,0.046,0.057,0.0022,0.0019,0.0024,0.546,0.499,0.611,0.023,0.021,0.026,23.03,22.84,23.17,0.934,0.93,0.938,0.979,0.976,0.98,0.914,0.908,0.919,42.58,40.17,45.68,41.69,39.22,44.77,0,0,0,0,0,0,0.463,0,0.138,0.36,0.64,0.36,36.7
239234400000,1977,8,1976,11,44,7,0.35,0.111,0.239,13812.2,87.91,87.91,82.22,2,2,2,578.7,554.6,606.9,394.7,370.6,184,184,184,-0.00002836,-0.0004793,0.0004297,0.318,0.303,0.332,394.7,370.6,422.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.2,0.191,0.21,0.0489,0.0441,0.0546,0.0021,0.0018,0.0023,0.525,0.478,0.581,0.022,0.02,0.025,23.27,23.09,23.43,0.933,0.929,0.937,0.979,0.975,0.98,0.913,0.906,0.918,42.01,39.56,44.85,41.11,38.58,43.95,0,0,0,0,0,0,0.457,0,0.111,0.32,0.68,0.32,39.5
239839200000,1977,8,1976,11,45,7,0.32,0.111,0.209,12040.7,75.75,75.75,71.67,2,2,2,529,507,548.2,345,323,184,184,184,-0.00006129,-0.0001554,0.00009652,0.348,0.336,0.363,345,323,364.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.175,0.189,0.039,0.0346,0.0428,0.0016,0.0014,0.0018,0.432,0.394,0.467,0.018,0.016,0.019,23.59,23.47,23.72,0.925,0.921,0.928,0.971,0.97,0.974,0.898,0.893,0.904,36.9,34.6,38.9,35.84,33.56,37.87,0,0,0,0,0,0,0.398,0,0.111,0.35,0.65,0.35,37.6
240444000000,1977,8,1976,11,46,7,0.297,0.111,0.186,10727.3,66.26,66.26,63.85,2,2,2,491.1,477.8,502.8,307.1,293.8,184,184,184,-0.00004338,-0.0003161,0.0003293,0.375,0.366,0.385,307.1,293.8,318.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.169,0.164,0.173,0.0314,0.0288,0.0338,0.0013,0.0012,0.0014,0.367,0.346,0.387,0.015,0.014,0.016,23.82,23.75,23.9,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,32.91,31.51,34.15,31.93,30.56,33.13,0,0,0,0,0,0,0.355,0,0.111,0.37,0.63,0.37,36.1
241048800000,1977,8,1976,11,47,7,0.279,0.111,0.168,9691.76,60.48,60.48,57.69,2,2,2,461.2,446.6,474.7,277.2,262.6,184,184,184,0.00003404,-0.0004154,0.0004141,0.399,0.388,0.412,277.2,262.6,290.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.153,0.163,0.0254,0.0225,0.0281,0.001,0.00092,0.0012,0.32,0.298,0.341,0.013,0.012,0.014,24,23.92,24.09,0.911,0.908,0.914,0.97,0.97,0.97,0.884,0.881,0.887,29.74,28.16,31.17,28.84,27.32,30.24,0,0,0,0,0,0,0.32,0,0.111,0.4,0.6,0.4,34.7
241653600000,1977,8,1976,11,48,7,0.262,0.0954,0.167,9685.18,62.36,62.36,57.65,2,2,2,433.3,418.2,446.6,275.6,254.5,157.7,138,184,-0.0002263,-0.0004239,0.00002848,0.363,0.317,0.42,275.6,254.5,297.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.155,0.15,0.161,0.0251,0.0209,0.0294,0.001,0.00086,0.0012,0.315,0.286,0.347,0.013,0.012,0.014,24.13,24.09,24.2,0.911,0.906,0.916,0.97,0.97,0.97,0.884,0.879,0.888,29.72,27.3,32.15,28.82,26.48,31.18,0,0,0,0,0,0,0.32,0,0.095,0.36,0.64,0.36,37
242258400000,1977,9,1976,12,49,7,0.243,0.0842,0.159,9261.05,57.59,57.59,55.13,2,2,2,401.8,394,412.3,262.6,248,139.1,138,146,-0.000208,-0.0003228,-0.00004886,0.346,0.335,0.371,262.6,248,274.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.149,0.145,0.153,0.0225,0.0196,0.0249,0.00092,0.0008,0.001,0.294,0.274,0.311,0.012,0.011,0.013,24.3,24.23,24.36,0.908,0.904,0.911,0.97,0.97,0.97,0.881,0.877,0.883,28.42,26.79,29.68,27.56,25.99,28.79,0,0,0,0,0,0,0.306,0,0.084,0.35,0.65,0.35,38.1
242863200000,1977,9,1976,12,50,7,0.229,0.0883,0.141,8244.59,51,51,49.07,2,1,1.8571428571428572,379.2,364,389.6,233.2,218,146,146,146,0.00004561,-0.0004815,0.0004552,0.385,0.375,0.401,233.2,218,243.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.135,0.144,0.0166,0.0136,0.0187,0.00067,0.00055,0.00076,0.289,0.247,0.485,0.012,0.01,0.02,24.41,24.3,24.48,0.905,0.897,0.939,0.971,0.97,0.98,0.879,0.87,0.921,28.75,24.65,48.8,27.95,23.91,47.82,0,0,0,0,0,0,0.273,0,0.088,0.39,0.62,0.38,36
243468000000,1977,9,1976,12,51,7,0.213,0.0848,0.128,7818.53,47.46,47.46,46.54,1,1,1,352.1,347.3,358.7,211.8,208,140.3,138,146,0.00004658,-0.0004207,0.0004471,0.398,0.39,0.412,211.8,208,216,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.13,0.133,0.0124,0.0116,0.0132,0.0005,0.00047,0.00053,0.461,0.449,0.476,0.019,0.018,0.019,24.38,24.34,24.41,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.49,46.59,48.43,46.54,45.66,47.46,0,0,0,0,0,0,0.259,0,0.085,0.4,0.6,0.4,36.7
244072800000,1977,9,1976,12,52,7,0.205,0.0786,0.126,7602.67,47.17,47.17,45.25,2,1,1.2857142857142858,338.6,334.4,343.7,208.6,199.2,130,110,138,-0.0001856,-0.0004632,0.0003062,0.384,0.329,0.409,208.6,199.2,224.4,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.129,0.127,0.133,0.0117,0.00992,0.0149,0.00047,0.0004,0.0006,0.373,0.237,0.439,0.015,0.0095,0.018,24.53,24.44,24.69,0.924,0.895,0.936,0.977,0.97,0.98,0.903,0.868,0.918,39.37,24.32,46.16,38.51,23.59,45.24,0,0,0,0,0,0,0.251,0,0.079,0.38,0.61,0.39,37.1
244677600000,1977,10,1977,1,1,7,0.199,0.0665,0.133,7973.67,48.08,48.08,47.46,2,1,1.4285714285714286,329.4,327.5,334.4,219.4,217.5,110,110,110,0.0001075,-0.0004632,0.0003114,0.334,0.329,0.336,219.4,217.5,224.4,990,990,990,965,965,965.1,25,24.9,25,0.131,0.13,0.133,0.0139,0.0135,0.0149,0.00056,0.00054,0.0006,0.374,0.232,0.479,0.015,0.0093,0.019,24.58,24.48,24.71,0.92,0.893,0.939,0.976,0.97,0.98,0.898,0.867,0.921,38.34,23.9,49.06,37.47,23.18,48.08,0,0,0,0,0,0,0.264,0,0.066,0.33,0.67,0.33,40.1
245282400000,1977,10,1977,1,2,7,0.193,0.0717,0.122,7465.24,48.08,48.08,44.44,1,1,1,319.8,310.1,327.5,201.2,190.1,118.6,110,120,0.0001905,-0.0001635,0.0004043,0.371,0.336,0.387,201.2,190.1,217.5,990,990,990,965,965,965,25,25,25,0.126,0.123,0.13,0.0105,0.00901,0.0135,0.00042,0.00036,0.00054,0.424,0.387,0.479,0.017,0.015,0.019,24.58,24.48,24.66,0.935,0.932,0.939,0.98,0.98,0.98,0.916,0.913,0.921,45.34,42.84,49.06,44.44,41.98,48.08,0,0,0,0,0,0,0.247,0,0.071,0.37,0.63,0.37,38.7
245887200000,1977,10,1977,1,3,7,0.181,0.0726,0.108,6630.99,40.28,40.28,39.47,1,1,1,299.3,294.6,302.6,179.3,174.6,120,120,120,-0.00007692,-0.0002406,0.000035,0.401,0.397,0.407,179.3,174.6,182.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.117,0.12,0.00793,0.00746,0.00826,0.00032,0.0003,0.00033,0.354,0.34,0.364,0.014,0.014,0.015,24.75,24.72,24.78,0.928,0.927,0.93,0.977,0.975,0.979,0.907,0.903,0.91,40.4,39.32,41.16,39.47,38.32,40.28,0,0,0,0,0,0,0.219,0,0.073,0.4,0.6,0.4,36.6
246492000000,1977,10,1977,1,4,7,0.174,0.0726,0.101,6145.62,38.32,38.32,36.58,1,1,1,287.3,283.2,294.6,167.3,163.2,120,120,120,-0.0001674,-0.0002016,-0.0001387,0.418,0.407,0.424,167.3,163.2,174.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.113,0.117,0.00673,0.00632,0.00746,0.00027,0.00025,0.0003,0.32,0.308,0.34,0.013,0.012,0.014,24.83,24.78,24.86,0.924,0.922,0.927,0.971,0.97,0.975,0.898,0.895,0.903,37.66,36.71,39.32,36.58,35.61,38.32,0,0,0,0,0,0,0.203,0,0.073,0.42,0.58,0.42,35.3
247096800000,1977,10,1977,1,5,7,0.171,0.0653,0.106,6448.7,39.06,39.06,38.39,1,1,1,282.5,281.5,283.2,174.5,163.2,108,106,120,-0.00009912,-0.0001652,-0.00001102,0.382,0.374,0.424,174.5,163.2,177.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.116,0.00745,0.00632,0.00772,0.0003,0.00025,0.00031,0.338,0.308,0.346,0.013,0.012,0.014,24.83,24.82,24.86,0.927,0.922,0.928,0.975,0.97,0.976,0.903,0.895,0.905,39.37,36.71,40.02,38.39,35.61,39.06,0,0,0,0,0,0,0.213,0,0.065,0.38,0.62,0.38,37.7
247701600000,1977,11,1977,2,6,7,0.167,0.0641,0.103,6302.12,38.63,38.63,37.51,1,1,1,276.9,273.3,281.5,170.9,167.3,106,106,106,0.00008249,-0.0001075,0.000461,0.383,0.377,0.388,170.9,167.3,175.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.115,0.00709,0.00673,0.00755,0.00028,0.00027,0.0003,0.327,0.317,0.341,0.013,0.013,0.014,24.87,24.83,24.89,0.925,0.924,0.927,0.973,0.971,0.975,0.9,0.897,0.904,38.56,37.74,39.62,37.51,36.65,38.63,0,0,0,0,0,0,0.208,0,0.064,0.38,0.62,0.38,37.7
248306400000,1977,11,1977,2,7,7,0.184,0.0641,0.12,7308.99,47.29,47.29,43.51,2,1,1.1428571428571428,304.3,276.2,330.7,198.3,170.2,106,106,106,-0.00004598,-0.0002406,0.0001582,0.349,0.321,0.384,198.3,170.2,224.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.123,0.113,0.132,0.0104,0.00702,0.0149,0.00042,0.00028,0.0006,0.376,0.237,0.443,0.015,0.0095,0.018,24.7,24.59,24.87,0.927,0.895,0.937,0.977,0.97,0.98,0.906,0.868,0.918,41.04,24.37,46.88,40.13,23.64,45.95,0,0,0,0,0,0,0.242,0,0.064,0.35,0.65,0.35,39.7
248911200000,1977,11,1977,2,8,7,0.203,0.0641,0.139,8153.56,48.71,48.71,48.53,2,2,2,336.4,334.4,337.2,230.4,228.4,106,106,106,-0.0003277,-0.0004632,-0.0002735,0.315,0.314,0.317,230.4,228.4,231.2,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.134,0.134,0.135,0.0161,0.0157,0.0162,0.00065,0.00063,0.00065,0.245,0.242,0.246,0.0098,0.0097,0.0099,24.67,24.67,24.69,0.897,0.897,0.898,0.97,0.97,0.97,0.871,0.87,0.871,25.02,24.79,25.11,24.27,24.05,24.35,0,0,0,0,0,0,0.27,0,0.064,0.32,0.68,0.32,40.2
249516000000,1977,11,1977,2,9,7,0.211,0.0683,0.143,8335.39,51.85,51.85,49.62,2,2,2,348.5,337.2,364,235.6,229.3,112.9,106,118,-0.000007496,-0.0004207,0.0004471,0.324,0.308,0.34,235.6,229.3,246,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.135,0.141,0.0171,0.0159,0.0192,0.00069,0.00064,0.00077,0.253,0.244,0.268,0.01,0.0098,0.011,24.6,24.51,24.67,0.9,0.897,0.904,0.97,0.97,0.97,0.873,0.87,0.877,25.57,24.83,26.73,24.81,24.09,25.92,0,0,0,0,0,0,0.276,0,0.068,0.32,0.68,0.32,39.5
250120800000,1977,12,1977,3,10,7,0.251,0.0714,0.18,10508.2,66.77,66.77,62.55,2,2,2,414.9,385.2,435.1,296.9,267.2,118,118,118,-0.0001936,-0.0004239,0.0001753,0.285,0.271,0.306,296.9,267.2,317.1,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.159,0.149,0.166,0.0294,0.0234,0.0334,0.0012,0.00095,0.0014,0.345,0.299,0.378,0.014,0.012,0.015,24.19,24.06,24.38,0.916,0.909,0.92,0.97,0.97,0.97,0.888,0.882,0.892,32.24,29.04,34.42,31.27,28.17,33.38,0,0,0,0,0,0,0.347,0,0.071,0.28,0.72,0.28,41.9
250725600000,1977,12,1977,3,11,7,0.332,0.0714,0.261,14981.6,106.3,106.3,89.18,3,2,2.4285714285714284,549.3,446.6,643.9,431.3,328.6,118,118,118,-0.00004798,-0.0004154,0.0004297,0.218,0.183,0.264,431.3,328.6,525.9,990,990,990,966.1,965.6,966.5,23.9,23.5,24.4,0.211,0.171,0.256,0.0573,0.0357,0.0804,0.0024,0.0015,0.0034,0.5,0.397,0.59,0.021,0.016,0.025,23.43,22.97,23.99,0.927,0.918,0.938,0.974,0.97,0.98,0.902,0.891,0.919,38.31,32.89,46.17,37.31,31.9,45.25,0,0,0,0,0,0,0.495,0,0.071,0.22,0.79,0.21,45.1
251330400000,1977,12,1977,3,12,7,0.394,0.0748,0.32,17922.9,109.2,109.2,106.7,3,3,3,652.1,643.9,667.6,528.4,522.5,123.7,118,126,0.0002631,-0.000002382,0.0004703,0.19,0.183,0.194,528.4,522.5,541.6,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.259,0.256,0.267,0.0814,0.079,0.0867,0.0035,0.0034,0.0037,0.56,0.55,0.585,0.024,0.023,0.025,22.93,22.84,22.97,0.925,0.925,0.927,0.97,0.97,0.971,0.898,0.897,0.9,36.66,36.26,37.49,35.56,35.17,36.39,0,0,0,0,0,0,0.593,0,0.074,0.19,0.81,0.19,45.5
251935200000,1977,12,1977,3,13,7,0.456,0.0773,0.379,20939.2,149.1,149.1,124.6,4,3,3.142857142857143,753.7,674.1,919.2,625.9,548.1,127.9,126,139,-0.0000755,-0.0004777,0.000164,0.171,0.151,0.187,625.9,548.1,780.2,990,990,990,966.9,966.6,967.6,23.1,22.4,23.4,0.318,0.271,0.423,0.118,0.0893,0.18,0.0052,0.0038,0.008,0.719,0.596,0.872,0.031,0.025,0.039,22.37,21.55,22.81,0.932,0.928,0.938,0.976,0.972,0.98,0.91,0.901,0.919,40.74,37.91,45.06,39.77,36.83,44.16,0,0,0,0,0,0,0.692,0,0.077,0.17,0.83,0.17,45.9
252540000000,1978,1,1977,4,14,7,0.559,0.0841,0.474,25276,169.4,169.4,150.5,4,3,3.7142857142857144,923.5,845.8,1044,784.5,706.8,139,139,139,0.00005166,-0.000356,0.0004267,0.151,0.133,0.164,784.5,706.8,904.8,990,990,990,967.6,967.3,968,22.4,22,22.7,0.428,0.362,0.537,0.189,0.143,0.274,0.0085,0.0063,0.012,0.942,0.788,1.17,0.042,0.035,0.053,21.47,20.79,21.82,0.934,0.927,0.942,0.976,0.97,0.98,0.912,0.899,0.923,41.97,36.63,48.85,40.98,35.53,47.87,0,0,0,0,0,0,0.836,0,0.085,0.15,0.85,0.15,45.2
253144800000,1978,1,1977,4,15,7,0.563,0.0841,0.479,25390.3,155.1,155.1,151.1,4,4,4,930.7,893,953.8,791.7,754,139,139,139,0.0003875,0.0003557,0.0004267,0.15,0.146,0.156,791.7,754,814.8,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.434,0.399,0.455,0.187,0.167,0.202,0.0084,0.0074,0.0091,0.898,0.818,0.95,0.04,0.036,0.043,21.48,21.33,21.71,0.931,0.928,0.933,0.973,0.97,0.976,0.906,0.9,0.91,38.81,37.24,39.76,37.78,36.12,38.79,0,0,0,0,0,0,0.84,0,0.084,0.15,0.85,0.15,45.1
253749600000,1978,1,1977,4,16,7,0.605,0.0841,0.521,27321.7,169.4,169.4,162.6,4,4,4,1000,964.9,1044,861,825.9,139,139,139,0.00006808,-0.0003548,0.0003032,0.139,0.133,0.144,861,825.9,904.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.497,0.465,0.537,0.239,0.211,0.274,0.011,0.0095,0.012,1.06,0.977,1.17,0.048,0.044,0.053,21.05,20.79,21.26,0.935,0.934,0.937,0.979,0.976,0.98,0.915,0.912,0.919,41.54,40.2,43.22,40.66,39.25,42.36,0,0,0,0,0,0,0.903,0,0.084,0.14,0.86,0.14,45.2
254354400000,1978,1,1977,4,17,7,0.662,0.0841,0.577,29664.9,182.9,182.9,176.6,4,4,4,1094,1078,1140,954.8,938.9,139,139,139,-0.0009054,-0.004861,-0.000173,0.127,0.122,0.129,954.8,938.9,1001,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.586,0.568,0.64,0.314,0.301,0.351,0.014,0.014,0.016,1.3,1.26,1.43,0.06,0.058,0.066,20.5,20.22,20.6,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.92,0.921,45.05,44.49,46.65,44.14,43.6,45.72,0,0,0,0,0,0,0.981,0,0.085,0.13,0.87,0.13,44.8
254959200000,1978,1,1977,4,18,7,0.709,0.094,0.615,30919.8,190.3,190.3,184,4,4,4,1172,1127,1235,1016,987.8,155.4,139,162,0.0002782,-0.004861,0.004559,0.133,0.122,0.14,1016,987.8,1073,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.667,0.621,0.752,0.372,0.34,0.444,0.017,0.016,0.021,1.5,1.39,1.71,0.069,0.064,0.08,20.06,19.66,20.31,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.95,46.21,48.55,46.01,45.28,47.58,0,0,0,0,0,0,1.02,0,0.094,0.13,0.87,0.13,43.6
255564000000,1978,2,1977,5,19,7,0.775,0.098,0.659,32075.6,192.9,192.9,190.9,4,4,4,1282,1212,1364,1120,1050,162,162,162,30.16,-0.003777,102,0.127,0.119,0.134,1089,1050,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.789,0.719,0.835,0.466,0.415,0.48,0.022,0.019,0.023,1.78,1.62,1.85,0.084,0.076,0.088,19.43,19.1,19.81,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.71,47.93,49.2,47.73,46.97,48.21,0,0,0,0,0,0,1.06,0,0.116,0.13,0.85,0.15,41.4
256168800000,1978,2,1977,5,20,7,0.902,0.098,0.665,30997.1,187.7,187.7,184.5,4,4,4,1491,1406,1590,1329,1244,162,162,162,229.1,143.7,328.2,0.109,0.102,0.115,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.883,0.853,0.905,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.87,1.92,0.092,0.09,0.095,18.65,18.3,18.95,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,47.07,46.15,47.89,46.13,45.23,46.93,0,0,0,0,0,0,1.03,0,0.237,0.11,0.74,0.26,34.4
256773600000,1978,2,1977,5,21,7,1.03,0.098,0.665,29708.6,180.7,180.7,176.8,4,4,4,1706,1596,1942,1544,1434,162,162,162,444.1,334.4,680.4,0.0952,0.0834,0.101,1100,1100,1100,990,990,990,970.2,969.8,970.9,19.8,19.1,20.2,0.914,0.906,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.92,1.94,0.097,0.095,0.1,17.92,17.14,18.28,0.933,0.93,0.935,0.98,0.98,0.98,0.915,0.911,0.916,45.11,42.98,46.09,44.21,42.12,45.17,0,0,0,0,0,0,0.982,0,0.365,0.095,0.65,0.35,28.8
257378400000,1978,2,1977,5,22,7,1.31,0.131,0.665,27243.2,168.5,168.5,162.2,4,4,4,2162,1942,2340,1945,1780,217,162,239,844.7,680.4,1001,0.0999,0.0802,0.114,1100,1100,1100,990,990,990,971.5,970.9,971.9,18.5,18.1,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.1,0.1,0.11,16.58,16.14,17.14,0.927,0.924,0.93,0.979,0.977,0.98,0.907,0.903,0.911,41.43,40.23,42.98,40.54,39.29,42.12,0,0,0,0,0,0,0.901,0,0.645,0.1,0.51,0.49,20.8
257983200000,1978,3,1977,6,23,7,1.54,0.145,0.665,25424,156.3,156.3,151.3,4,4,4,2539,2373,2720,2300,2134,239,239,239,1200,1034,1381,0.0944,0.0879,0.101,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.66,15.22,16.06,0.92,0.916,0.924,0.974,0.971,0.976,0.896,0.889,0.902,38.86,37.58,40.02,37.83,36.48,39.07,0,0,0,0,0,0,0.841,0,0.875,0.094,0.43,0.57,16.5
258588000000,1978,3,1977,6,24,7,1.97,0.145,0.665,22143.2,142.2,142.2,131.8,4,4,4,3254,2854,3740,3015,2615,239,239,239,1915,1515,2401,0.074,0.0639,0.0837,1100,1100,1100,990,990,990,974.1,973.2,975.1,15.9,14.9,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.032,1.94,1.94,1.94,0.12,0.12,0.13,13.98,12.93,14.9,0.9,0.884,0.912,0.97,0.97,0.97,0.873,0.858,0.885,33.97,30.83,36.64,32.95,29.91,35.54,0,0,0,0,0,0,0.732,0,1.305,0.074,0.34,0.66,11.2
259192800000,1978,3,1977,6,25,7,2.75,0.145,0.665,17326.6,114.8,114.8,103.1,4,4,4,4549,3928,5045,4310,3689,239,239,239,3210,2589,3706,0.0529,0.0474,0.0608,1100,1100,1100,990,990,990.01,976.7,975.5,977.6,13.3,12.4,14.5,0.926,0.922,0.926,0.48,0.48,0.48,0.036,0.033,0.039,1.94,1.94,1.94,0.15,0.13,0.16,11.38,10.49,12.53,0.866,0.864,0.875,0.97,0.97,0.97,0.84,0.838,0.849,26.58,24.44,29.59,25.78,23.71,28.7,0,0,0,0,0,0,0.573,0,2.085,0.053,0.24,0.76,6.3
259797600000,1978,3,1977,6,26,7,3.26,0.154,0.665,8830.63,93.55,93.55,52.56,4,4,4,5384,5145,5575,5129,4906,255,239,295,4029,3806,4180,0.0473,0.0435,0.0531,1100,1100,1100,990.04,990.02,990.05,978.1,977.7,978.4,11.9,11.7,12.3,0.912,0.906,0.919,0.48,0.48,0.48,0.04,0.039,0.041,1.93,1.92,1.93,0.16,0.16,0.16,10.01,9.736,10.35,0.494,0,0.864,0.554,0,0.97,0.479,0,0.838,13.55,0,24.11,13.14,0,23.39,0,0,3,0,0,0.429,0.292,0.429,2.595,0.047,0.2,0.8,2.71
260402400000,1978,4,1977,7,27,7,3.49,0.178,0.665,0,0,0,0,4,4,4,5776,5622,5948,5481,5327,295,295,295,4381,4227,4553,0.0511,0.0496,0.0525,1100,1100,1100,990.07,990.06,990.08,978.7,978.5,979,11.4,11.1,11.6,0.9,0.895,0.905,0.48,0.48,0.48,0.042,0.041,0.043,1.92,1.91,1.92,0.17,0.17,0.17,9.45,9.204,9.669,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.825,0.051,0.19,0.81,0
261007200000,1978,4,1977,7,28,7,3.78,0.214,0.665,0,0,0,0,4,4,4,6244,6084,6342,5890,5789,354.1,295,364,4790,4689,4878,0.0567,0.0485,0.0591,1100,1100,1100,990.11,990.09,990.12,979.4,979.2,979.5,10.8,10.6,10.9,0.886,0.883,0.891,0.48,0.48,0.48,0.045,0.044,0.045,1.9,1.9,1.91,0.18,0.17,0.18,8.854,8.743,9.035,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.115,0.057,0.18,0.82,0
261612000000,1978,4,1977,7,29,7,3.8,0.22,0.665,0,0,0,0,4,4,4,6281,6215,6342,5917,5851,364,364,364,4817,4751,4878,0.058,0.0574,0.0586,1100,1100,1100,990.11,990.11,990.12,979.4,979.3,979.5,10.7,10.6,10.8,0.885,0.883,0.887,0.48,0.48,0.48,0.045,0.044,0.045,1.9,1.9,1.9,0.18,0.18,0.18,8.812,8.743,8.886,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.135,0.058,0.18,0.82,0
262216800000,1978,4,1977,7,30,7,3.61,0.22,0.665,0,0,0,0,4,4,4,5967,5740,6157,5603,5376,364,364,364,4503,4276,4693,0.061,0.0591,0.0634,1100,1100,1100,990.09,990.07,990.1,979,978.6,979.2,11.1,10.9,11.4,0.894,0.889,0.901,0.48,0.48,0.48,0.043,0.042,0.044,1.91,1.9,1.92,0.17,0.17,0.18,9.189,8.953,9.501,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.945,0.061,0.18,0.82,0
262821600000,1978,5,1977,8,31,7,3.39,0.206,0.665,0,0,0,0,4,4,4,5610,5451,5725,5270,5111,340,340,340,4170,4011,4285,0.0606,0.0594,0.0624,1100,1100,1100,990.06,990.04,990.07,978.4,978.2,978.6,11.6,11.4,11.8,0.905,0.902,0.91,0.48,0.48,0.48,0.041,0.041,0.042,1.92,1.92,1.93,0.17,0.16,0.17,9.687,9.522,9.914,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.725,0.061,0.2,0.8,0
263426400000,1978,5,1977,8,32,7,3.12,0.206,0.665,15707,97.16,97.16,93.49,4,4,4,5152,4890,5378,4812,4550,340,340,340,3712,3450,3938,0.066,0.0632,0.0695,1100,1100,1100,990.02,990,990.04,977.7,977.3,978.1,12.3,11.9,12.7,0.919,0.912,0.926,0.48,0.48,0.48,0.039,0.038,0.04,1.93,1.93,1.94,0.16,0.15,0.16,10.34,10.02,10.75,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.1,23.34,25.04,23.37,22.64,24.29,0,0,0,0,0,0,0.519,0,2.455,0.066,0.21,0.79,5.03
264031200000,1978,5,1977,8,33,7,2.75,0.206,0.665,17257.1,107.4,107.4,102.7,4,4,4,4554,4272,4836,4214,3933,340,340,340,3114,2833,3396,0.0748,0.0703,0.0796,1100,1100,1100,990,990,990,976.7,976.2,977.2,13.3,12.8,13.8,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.038,1.94,1.94,1.94,0.15,0.14,0.15,11.37,10.85,11.88,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.47,25.27,27.67,25.68,24.51,26.84,0,0,0,0,0,0,0.571,0,2.085,0.075,0.24,0.76,6.28
264636000000,1978,5,1977,8,34,7,2.35,0.206,0.665,19513.4,124.1,124.1,116.2,4,4,4,3879,3558,4155,3539,3219,340,340,340,2439,2119,2715,0.0879,0.0818,0.0955,1100,1100,1100,990,990,990,975.4,974.7,976,14.6,14,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.031,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.64,12.1,13.31,0.878,0.866,0.891,0.97,0.97,0.97,0.851,0.84,0.864,29.94,28.25,31.99,29.04,27.4,31.03,0,0,0,0,0,0,0.645,0,1.685,0.088,0.28,0.72,8.3
265240800000,1978,5,1977,8,35,7,2.02,0.189,0.665,21767.9,134.1,134.1,129.6,4,4,4,3338,3153,3479,3024,2860,313.1,293,340,1924,1760,2039,0.0937,0.087,0.0999,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.78,13.48,14.18,0.898,0.894,0.904,0.97,0.97,0.97,0.871,0.867,0.877,33.39,32.5,34.56,32.39,31.52,33.52,0,0,0,0,0,0,0.72,0,1.355,0.094,0.33,0.67,10.8
265845600000,1978,6,1977,9,36,7,1.74,0.177,0.665,23800.4,146.7,146.7,141.7,4,4,4,2874,2693,3032,2581,2400,293,293,293,1481,1300,1639,0.102,0.0966,0.109,1100,1100,1100,990,990,990,973.2,972.8,973.6,16.8,16.4,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.85,14.47,15.29,0.911,0.907,0.916,0.97,0.97,0.971,0.884,0.88,0.89,36.5,35.4,37.77,35.42,34.33,36.68,0,0,0,0,0,0,0.787,0,1.075,0.1,0.38,0.62,13.7
266450400000,1978,6,1977,9,37,7,1.49,0.177,0.665,25814.7,157.7,157.7,153.7,4,4,4,2460,2321,2623,2167,2028,293,293,293,1067,928.1,1230,0.119,0.112,0.126,1100,1100,1100,990,990,990,972.2,971.9,972.6,17.8,17.4,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.85,15.46,16.18,0.922,0.918,0.925,0.975,0.972,0.977,0.899,0.893,0.903,39.41,38.26,40.36,38.41,37.2,39.42,0,0,0,0,0,0,0.854,0,0.825,0.12,0.45,0.55,17.3
267055200000,1978,6,1977,9,38,7,1.28,0.177,0.665,27418.1,168,168,163.2,4,4,4,2124,1956,2291,1831,1663,293,293,293,730.6,562.6,898.3,0.138,0.128,0.15,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.67,16.26,17.1,0.927,0.925,0.929,0.979,0.977,0.98,0.908,0.904,0.911,41.67,40.56,42.86,40.8,39.63,42.01,0,0,0,0,0,0,0.907,0,0.615,0.14,0.52,0.48,21.4
267660000000,1978,6,1977,9,39,7,1.07,0.171,0.665,29321.4,178.7,178.7,174.5,4,4,4,1769,1652,1902,1487,1396,282.4,256,293,387,295.7,508.9,0.16,0.153,0.17,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.924,0.919,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.099,0.097,0.1,17.71,17.28,18.09,0.932,0.93,0.934,0.98,0.98,0.98,0.914,0.912,0.916,44.52,43.34,45.58,43.63,42.47,44.67,0,0,0,0,0,0,0.97,0,0.405,0.16,0.62,0.38,27.4
268264800000,1978,7,1977,10,40,7,0.901,0.155,0.665,31000.2,188.8,188.8,184.5,4,4,4,1491,1379,1596,1235,1123,256,256,256,134.6,23,240.4,0.172,0.16,0.186,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.883,0.837,0.914,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.85,1.93,0.092,0.089,0.095,18.65,18.27,19.05,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,47.07,46.07,48.16,46.13,45.15,47.2,0,0,0,0,0,0,1.03,0,0.236,0.17,0.74,0.26,34.4
268869600000,1978,7,1977,10,41,7,0.76,0.155,0.605,30001.9,188,188,178.6,4,4,4,1257,1194,1339,1001,938,256,256,256,0.000699,-0.0004411,0.00377,0.204,0.191,0.214,1001,938,1083,990,990,990,968.7,968.5,969,21.3,21,21.5,0.683,0.594,0.803,0.362,0.3,0.458,0.017,0.014,0.022,1.49,1.28,1.78,0.07,0.06,0.085,19.8,19.25,20.21,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,45.56,43.57,47.97,44.65,42.7,47.01,0,0,0,0,0,0,0.992,0,0.155,0.2,0.8,0.2,39.5
269474400000,1978,7,1977,10,42,7,0.664,0.155,0.51,26209.5,168.2,168.2,156,4,4,4,1099,1035,1175,842.5,779.3,256,256,256,0.00001305,-0.0003981,0.0004468,0.234,0.218,0.247,842.5,779.3,919.4,990,990,990,968.2,968,968.5,21.8,21.5,22,0.507,0.449,0.577,0.225,0.18,0.285,0.01,0.0082,0.013,1.05,0.897,1.24,0.048,0.041,0.057,20.74,20.31,21.09,0.933,0.93,0.937,0.976,0.971,0.98,0.911,0.902,0.918,39.97,37.46,42.9,39,36.36,42.04,0,0,0,0,0,0,0.867,0,0.154,0.23,0.77,0.23,39.5
270079200000,1978,7,1977,10,43,7,0.58,0.155,0.425,22733.4,144.2,144.2,135.3,3,3,3,958.5,893,1015,702.5,637,256,256,256,0.00009517,-0.0003021,0.0004267,0.268,0.252,0.287,702.5,637,758.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.383,0.339,0.43,0.145,0.121,0.169,0.0065,0.0054,0.0077,0.917,0.779,1.05,0.041,0.035,0.048,21.35,21,21.75,0.939,0.935,0.942,0.98,0.98,0.98,0.92,0.917,0.923,46.03,42.36,49.04,45.11,41.52,48.06,0,0,0,0,0,0,0.752,0,0.155,0.27,0.73,0.27,39.2
270684000000,1978,7,1977,10,44,7,0.513,0.127,0.387,21168.1,131.5,131.5,126,3,3,3,848.8,817.2,878.6,639.1,615.2,209.7,202,256,0.00005726,-0.000356,0.0004088,0.247,0.232,0.291,639.1,615.2,669.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.335,0.32,0.352,0.122,0.115,0.131,0.0054,0.005,0.0058,0.778,0.733,0.835,0.034,0.032,0.037,21.93,21.78,22.1,0.936,0.934,0.938,0.98,0.979,0.98,0.917,0.915,0.919,42.87,41.51,44.73,42,40.65,43.84,0,0,0,0,0,0,0.7,0,0.126,0.25,0.75,0.25,41.3
271288800000,1978,8,1977,11,45,7,0.465,0.122,0.343,18883.6,118.2,118.2,112.4,3,3,3,768.5,735.5,797.9,566.5,533.5,202,202,202,0.00003596,-0.000358,0.0003188,0.263,0.253,0.275,566.5,533.5,595.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.293,0.274,0.309,0.0966,0.0834,0.108,0.0042,0.0036,0.0047,0.642,0.581,0.697,0.028,0.025,0.03,22.38,22.21,22.58,0.929,0.925,0.932,0.973,0.97,0.977,0.904,0.898,0.91,38.5,36.43,40.33,37.47,35.34,39.39,0,0,0,0,0,0,0.624,0,0.122,0.26,0.74,0.26,40.6
271893600000,1978,8,1977,11,46,7,0.42,0.122,0.298,16646.5,105,105,99.09,3,2,2.7142857142857144,694.6,662,729.9,492.6,460,202,202,202,0.000005018,-0.0004899,0.0004703,0.291,0.277,0.305,492.6,460,527.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.251,0.232,0.271,0.07,0.062,0.0811,0.003,0.0026,0.0035,0.572,0.479,0.682,0.025,0.02,0.029,22.75,22.61,22.92,0.927,0.918,0.941,0.973,0.97,0.98,0.902,0.891,0.922,38.58,32.49,48.87,37.56,31.51,47.89,0,0,0,0,0,0,0.55,0,0.122,0.29,0.71,0.29,39.6
272498400000,1978,8,1977,11,47,7,0.381,0.122,0.259,14868.4,92.54,92.54,88.5,2,2,2,629.6,606.9,650.5,427.6,404.9,202,202,202,-0.00001151,-0.000463,0.0004688,0.321,0.311,0.333,427.6,404.9,448.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.215,0.206,0.226,0.0555,0.051,0.0597,0.0024,0.0022,0.0025,0.594,0.547,0.641,0.025,0.023,0.027,22.99,22.86,23.13,0.937,0.934,0.939,0.98,0.98,0.98,0.918,0.916,0.92,45.15,42.9,47.21,44.25,42.04,46.27,0,0,0,0,0,0,0.492,0,0.122,0.32,0.68,0.32,39
273103200000,1978,8,1977,11,48,7,0.351,0.108,0.243,14074.6,88.81,88.81,83.78,2,2,2,579.8,561.5,599.5,401.8,374.2,178,146,202,0.00002505,-0.0003457,0.0004297,0.306,0.256,0.351,401.8,374.2,424.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.203,0.195,0.207,0.0504,0.0448,0.0548,0.0021,0.0019,0.0023,0.539,0.488,0.581,0.023,0.02,0.024,23.25,23.17,23.32,0.934,0.93,0.937,0.979,0.976,0.98,0.914,0.907,0.918,42.78,39.78,45.31,41.89,38.81,44.4,0,0,0,0,0,0,0.465,0,0.108,0.31,0.69,0.31,40.1
273708000000,1978,9,1977,12,49,7,0.329,0.0883,0.241,14067.1,87.11,87.11,83.73,2,2,2,544.6,531.3,561.5,398.6,385.3,146,146,146,-0.00009137,-0.0004793,0.00009652,0.268,0.26,0.275,398.6,385.3,415.5,990,990,990,966.1,966,966.1,23.9,23.9,24,0.198,0.194,0.204,0.0497,0.0471,0.0531,0.0021,0.002,0.0022,0.529,0.503,0.563,0.022,0.021,0.024,23.42,23.31,23.51,0.934,0.932,0.936,0.98,0.979,0.98,0.915,0.912,0.917,42.73,41.37,44.44,41.87,40.5,43.56,0,0,0,0,0,0,0.465,0,0.088,0.27,0.73,0.27,42.8
274312800000,1978,9,1977,12,50,7,0.307,0.0883,0.218,12702.8,79.65,79.65,75.61,2,2,2,506.8,492.5,525.1,360.8,346.5,146,146,146,-0.0001851,-0.0004089,0.0001146,0.288,0.278,0.296,360.8,346.5,379.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.18,0.192,0.0422,0.0393,0.0458,0.0017,0.0016,0.0019,0.458,0.432,0.492,0.019,0.018,0.02,23.66,23.55,23.75,0.928,0.925,0.931,0.974,0.97,0.978,0.903,0.898,0.91,38.83,37.34,40.74,37.81,36.23,39.82,0,0,0,0,0,0,0.42,0,0.089,0.29,0.71,0.29,41.4
274917600000,1978,9,1977,12,51,7,0.29,0.0883,0.202,11738.9,72,72,69.87,2,2,2,480,469.1,490.4,334,323.1,146,146,146,0.00004574,-0.0003753,0.0004295,0.304,0.298,0.311,334,323.1,344.4,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.176,0.172,0.179,0.0368,0.0346,0.0389,0.0015,0.0014,0.0016,0.41,0.391,0.428,0.017,0.016,0.018,23.83,23.77,23.9,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.893,0.897,36.02,34.87,37.11,34.94,33.82,36,0,0,0,0,0,0,0.388,0,0.088,0.3,0.7,0.3,40.5
275522400000,1978,9,1977,12,52,7,0.274,0.0861,0.188,10939.6,67.91,67.91,65.12,2,2,2,452.9,442.7,469.1,310.6,296.7,142.3,120,146,-0.00003958,-0.0004154,0.0004141,0.314,0.271,0.33,310.6,296.7,323.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.167,0.162,0.172,0.0321,0.0293,0.0346,0.0013,0.0012,0.0014,0.37,0.348,0.391,0.015,0.014,0.016,23.99,23.9,24.06,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.893,33.57,32.06,35,32.56,31.09,33.95,0,0,0,0,0,0,0.362,0,0.086,0.31,0.69,0.31,39.9
276127200000,1978,10,1978,1,1,7,0.265,0.0726,0.192,11228.6,68.71,68.71,66.84,2,2,2,437.5,429.8,446.6,317.5,309.8,120,120,120,-0.0002843,-0.0004239,0.00002848,0.274,0.269,0.279,317.5,309.8,326.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.165,0.171,0.0335,0.032,0.0353,0.0014,0.0013,0.0014,0.38,0.367,0.395,0.016,0.015,0.016,24.05,24,24.1,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.891,0.894,34.45,33.62,35.42,33.42,32.61,34.36,0,0,0,0,0,0,0.371,0,0.073,0.27,0.72,0.28,42.4
276732000000,1978,10,1978,1,2,7,0.255,0.0726,0.183,10695.2,65.22,65.22,63.66,2,2,2,422.3,418.2,429.8,302.3,298.2,120,120,120,-0.0002145,-0.0004444,-0.00008105,0.284,0.279,0.287,302.3,298.2,309.8,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.162,0.161,0.165,0.0305,0.0296,0.032,0.0012,0.0012,0.0013,0.354,0.348,0.367,0.014,0.014,0.015,24.15,24.1,24.17,0.917,0.916,0.918,0.97,0.97,0.97,0.889,0.889,0.891,32.82,32.38,33.62,31.83,31.41,32.61,0,0,0,0,0,0,0.354,0,0.072,0.28,0.72,0.28,41.9
277336800000,1978,10,1978,1,3,7,0.246,0.0726,0.173,10136.8,61.58,61.58,60.34,2,2,2,406.4,396.1,412.3,286.4,276.1,120,120,120,-0.0001889,-0.0003079,-0.00004886,0.295,0.291,0.303,286.4,276.1,292.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.153,0.159,0.0273,0.0252,0.0285,0.0011,0.001,0.0012,0.329,0.313,0.338,0.013,0.013,0.014,24.24,24.21,24.31,0.914,0.911,0.915,0.97,0.97,0.97,0.886,0.884,0.888,31.1,29.99,31.74,30.17,29.09,30.79,0,0,0,0,0,0,0.335,0,0.073,0.3,0.7,0.3,41.2
277941600000,1978,10,1978,1,4,7,0.252,0.0726,0.179,10476.5,65.22,65.22,62.36,2,2,2,416.1,396.1,429.8,296.1,276.1,120,120,120,-0.0002173,-0.0004444,-0.00004886,0.289,0.279,0.303,296.1,276.1,309.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.153,0.165,0.0292,0.0252,0.032,0.0012,0.001,0.0013,0.345,0.313,0.367,0.014,0.013,0.015,24.18,24.1,24.31,0.916,0.911,0.918,0.97,0.97,0.97,0.888,0.884,0.891,32.14,29.99,33.62,31.18,29.09,32.61,0,0,0,0,0,0,0.346,0,0.073,0.29,0.71,0.29,41.6
278546400000,1978,10,1978,1,5,7,0.277,0.07,0.207,12125.1,78.47,78.47,72.17,2,2,2,458.2,438.5,485.3,342.5,318.5,115.7,114,120,-0.00005372,-0.0004154,0.0003293,0.253,0.235,0.274,342.5,318.5,371.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.168,0.186,0.0385,0.0337,0.0443,0.0016,0.0014,0.0018,0.423,0.381,0.474,0.017,0.016,0.02,23.92,23.74,24.05,0.925,0.92,0.93,0.972,0.97,0.976,0.899,0.893,0.908,37.13,34.56,40.18,36.09,33.52,39.23,0,0,0,0,0,0,0.401,0,0.07,0.25,0.75,0.25,43.8
279151200000,1978,11,1978,2,6,7,0.308,0.0689,0.239,14062.9,86.81,86.81,83.71,2,2,2,509.8,496.9,525.1,395.8,382.9,114,114,114,-0.0001103,-0.0002325,0.0001146,0.224,0.217,0.229,395.8,382.9,411.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.19,0.2,0.0492,0.0466,0.0522,0.002,0.0019,0.0022,0.521,0.496,0.551,0.022,0.021,0.023,23.59,23.49,23.67,0.933,0.931,0.935,0.98,0.979,0.98,0.914,0.912,0.917,42.71,41.39,44.29,41.85,40.52,43.41,0,0,0,0,0,0,0.465,0,0.069,0.22,0.78,0.22,45.7
279756000000,1978,11,1978,2,7,7,0.325,0.0689,0.256,14973.4,92.61,92.61,89.13,2,2,2,536.9,525.1,554.6,422.9,411.1,114,114,114,-0.0001507,-0.0004793,0.00009652,0.213,0.206,0.217,422.9,411.1,440.6,990,990,990,966,966,966.1,24,23.9,24,0.204,0.2,0.21,0.0546,0.0522,0.0581,0.0023,0.0022,0.0024,0.575,0.551,0.612,0.024,0.023,0.026,23.41,23.29,23.49,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.917,0.92,45.47,44.29,47.25,44.56,43.41,46.3,0,0,0,0,0,0,0.495,0,0.069,0.21,0.79,0.21,46.1
280360800000,1978,11,1978,2,8,7,0.351,0.0689,0.282,16182.2,98.69,98.69,96.32,3,2,2.4285714285714284,579.6,561.5,599.5,465.6,447.5,114,114,114,-0.00006097,-0.0003457,0.0003482,0.197,0.19,0.203,465.6,447.5,485.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.213,0.234,0.0631,0.0595,0.0671,0.0027,0.0025,0.0028,0.571,0.476,0.646,0.024,0.02,0.027,23.22,23.19,23.25,0.932,0.92,0.94,0.976,0.97,0.98,0.909,0.892,0.922,42.13,33.49,48.78,41.14,32.49,47.8,0,0,0,0,0,0,0.535,0,0.069,0.2,0.8,0.2,46.1
280965600000,1978,11,1978,2,9,7,0.38,0.0721,0.308,17319,108,108,103.1,3,3,3,628.2,599.5,662,509,485.5,119.1,114,126,-0.00003945,-0.000463,0.0004703,0.19,0.181,0.198,509,485.5,536,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.248,0.234,0.264,0.0743,0.0671,0.0844,0.0032,0.0028,0.0036,0.526,0.486,0.574,0.022,0.021,0.024,23.06,22.88,23.22,0.923,0.92,0.926,0.97,0.97,0.97,0.896,0.893,0.898,35.43,33.91,37.13,34.36,32.9,36.01,0,0,0,0,0,0,0.573,0,0.072,0.19,0.81,0.19,45.6
281570400000,1978,12,1978,3,10,7,0.433,0.0762,0.356,19942.3,120.7,120.7,118.7,3,3,3,715.2,704.7,725.1,589.2,578.7,126,126,126,-0.0000309,-0.0004115,0.000164,0.176,0.174,0.179,589.2,578.7,599.1,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.294,0.288,0.3,0.106,0.101,0.11,0.0045,0.0044,0.0047,0.673,0.653,0.692,0.029,0.028,0.03,22.57,22.51,22.63,0.932,0.931,0.933,0.977,0.976,0.978,0.91,0.908,0.913,40.5,39.84,41.11,39.57,38.87,40.22,0,0,0,0,0,0,0.659,0,0.077,0.18,0.82,0.18,46.1
282175200000,1978,12,1978,3,11,7,0.442,0.0762,0.366,20492.5,122.8,122.8,122,3,3,3,731.6,725.1,735.5,605.6,599.1,126,126,126,-0.000006457,-0.0002036,0.000164,0.172,0.171,0.174,605.6,599.1,609.5,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.304,0.3,0.306,0.112,0.11,0.113,0.0048,0.0047,0.0049,0.704,0.692,0.711,0.03,0.03,0.031,22.47,22.45,22.51,0.933,0.933,0.934,0.979,0.978,0.98,0.914,0.913,0.915,41.52,41.11,41.76,40.66,40.22,40.92,0,0,0,0,0,0,0.678,0,0.076,0.17,0.83,0.17,46.4
282780000000,1978,12,1978,3,12,7,0.454,0.0762,0.378,21103.7,129.4,129.4,125.6,3,3,3,751.3,735.5,772.5,625.3,609.5,126,126,126,-0.000003429,-0.000358,0.0002226,0.168,0.163,0.171,625.3,609.5,646.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.315,0.306,0.327,0.118,0.113,0.124,0.0051,0.0049,0.0054,0.74,0.711,0.779,0.032,0.031,0.034,22.35,22.23,22.45,0.935,0.934,0.937,0.98,0.98,0.98,0.916,0.915,0.918,42.73,41.76,44.01,41.87,40.92,43.13,0,0,0,0,0,0,0.698,0,0.076,0.17,0.83,0.17,46.5
283384800000,1978,12,1978,3,13,7,0.48,0.0762,0.404,22364.4,137.6,137.6,133.1,3,3,3,794,772.5,820,668,646.5,126,126,126,0.0002324,0.00002394,0.0004527,0.159,0.154,0.163,668,646.5,694,990,990,990,967.1,967,967.2,22.9,22.8,23,0.339,0.327,0.354,0.13,0.124,0.138,0.0057,0.0054,0.0061,0.821,0.779,0.871,0.036,0.034,0.038,22.1,21.95,22.23,0.938,0.937,0.94,0.98,0.98,0.98,0.919,0.918,0.921,45.28,44.01,46.8,44.37,43.13,45.86,0,0,0,0,0,0,0.74,0,0.076,0.16,0.84,0.16,46.6
283989600000,1979,1,1978,4,14,7,0.508,0.0907,0.417,22880.8,140.2,140.2,136.2,3,3,3,839.7,820,863.8,689.7,670,150,150,150,0.00006263,-0.0003827,0.0004088,0.179,0.174,0.183,689.7,670,713.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.355,0.344,0.369,0.138,0.131,0.147,0.0061,0.0057,0.0065,0.867,0.828,0.916,0.038,0.036,0.04,21.87,21.73,21.99,0.939,0.938,0.941,0.98,0.98,0.98,0.921,0.919,0.922,46.32,45.2,47.7,45.4,44.29,46.74,0,0,0,0,0,0,0.757,0,0.091,0.18,0.82,0.18,45
284594400000,1979,1,1978,4,15,7,0.546,0.0869,0.459,24532,149.1,149.1,146,4,3,3.7142857142857144,902.3,871.9,919.2,758.6,721.9,143.7,139,150,0.0001943,-0.0004565,0.000424,0.159,0.151,0.172,758.6,721.9,780.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.405,0.374,0.423,0.169,0.151,0.18,0.0075,0.0067,0.008,0.881,0.819,0.965,0.039,0.036,0.043,21.61,21.55,21.68,0.933,0.928,0.942,0.974,0.97,0.98,0.909,0.9,0.923,40.94,37.09,48.79,39.9,35.98,47.81,0,0,0,0,0,0,0.811,0,0.087,0.16,0.84,0.16,44.9
285199200000,1979,1,1978,4,16,7,0.582,0.0841,0.498,26291.7,161.9,161.9,156.5,4,4,4,962.3,928.7,995,823.3,789.7,139,139,139,0.0001232,-0.0001005,0.0003557,0.145,0.14,0.15,823.3,789.7,856,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.463,0.432,0.492,0.209,0.185,0.235,0.0094,0.0083,0.011,0.972,0.892,1.05,0.044,0.04,0.048,21.28,21.07,21.49,0.933,0.931,0.935,0.976,0.973,0.979,0.911,0.906,0.915,40.08,38.73,41.35,39.12,37.7,40.47,0,0,0,0,0,0,0.869,0,0.084,0.14,0.86,0.14,45.2
285804000000,1979,1,1978,4,17,7,0.626,0.0841,0.542,28244.9,173.7,173.7,168.1,4,4,4,1035,1001,1073,896.4,861.9,139,139,139,0.0001661,-0.0001711,0.0004468,0.134,0.13,0.139,896.4,861.9,933.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.529,0.498,0.564,0.267,0.24,0.297,0.012,0.011,0.014,1.15,1.07,1.25,0.052,0.048,0.057,20.84,20.62,21.03,0.937,0.935,0.938,0.98,0.979,0.98,0.918,0.916,0.919,42.89,41.57,44.3,42.03,40.72,43.42,0,0,0,0,0,0,0.934,0,0.084,0.13,0.87,0.13,45.1
286408800000,1979,1,1978,4,18,7,0.701,0.092,0.609,30763.1,186.5,186.5,183.1,4,4,4,1159,1123,1200,1007,984.2,152.1,139,162,0.0008735,-0.003821,0.004789,0.131,0.121,0.14,1007,984.2,1038,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.653,0.615,0.701,0.362,0.337,0.399,0.017,0.016,0.019,1.46,1.38,1.58,0.068,0.064,0.073,20.14,19.9,20.33,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,46.71,46.1,47.57,45.78,45.18,46.61,0,0,0,0,0,0,1.02,0,0.092,0.13,0.87,0.13,43.9
287013600000,1979,2,1978,5,19,7,0.755,0.098,0.653,32033.2,192.7,192.7,190.7,4,4,4,1249,1204,1302,1087,1042,162,162,162,7.643,-0.00375,39.77,0.13,0.124,0.135,1079,1042,1100,990,990,990,968.7,968.5,968.8,21.3,21.2,21.5,0.765,0.708,0.809,0.453,0.405,0.48,0.021,0.019,0.023,1.73,1.59,1.82,0.081,0.074,0.086,19.59,19.33,19.87,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.64,47.7,49.15,47.67,46.74,48.17,0,0,0,0,0,0,1.06,0,0.102,0.13,0.86,0.14,42.4
287618400000,1979,2,1978,5,20,7,0.857,0.098,0.665,31473.4,190.9,190.9,187.3,4,4,4,1416,1323,1546,1254,1161,162,162,162,154.2,60.67,284.4,0.115,0.105,0.122,1100,1100,1100,990,990,990,969.2,968.9,969.6,20.8,20.4,21.1,0.855,0.818,0.898,0.48,0.48,0.48,0.023,0.023,0.024,1.87,1.83,1.91,0.09,0.087,0.094,18.92,18.45,19.25,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.79,46.55,48.7,46.84,45.62,47.72,0,0,0,0,0,0,1.04,0,0.192,0.11,0.78,0.22,36.7
288223200000,1979,2,1978,5,21,7,1.03,0.098,0.665,29700.4,180.7,180.7,176.8,4,4,4,1707,1596,1812,1545,1434,162,162,162,445.2,334.4,549.7,0.095,0.0894,0.101,1100,1100,1100,990,990,990,970.2,969.8,970.5,19.8,19.5,20.2,0.915,0.906,0.923,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.92,1.94,0.097,0.095,0.099,17.92,17.57,18.28,0.933,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,45.1,44.15,46.09,44.2,43.27,45.17,0,0,0,0,0,0,0.982,0,0.365,0.095,0.65,0.35,28.8
288828000000,1979,2,1978,5,22,7,1.2,0.125,0.665,28125.8,171.8,171.8,167.4,4,4,4,1982,1847,2138,1776,1685,206,162,239,675.6,584.6,798.8,0.103,0.0839,0.121,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.05,16.63,17.45,0.929,0.927,0.931,0.98,0.979,0.98,0.91,0.908,0.912,42.71,41.56,43.83,41.85,40.71,42.96,0,0,0,0,0,0,0.93,0,0.535,0.1,0.55,0.45,23.4
289432800000,1979,3,1978,6,23,7,1.4,0.145,0.665,26485.6,161.8,161.8,157.7,4,4,4,2322,2173,2464,2083,1934,239,239,239,983,833.6,1125,0.103,0.097,0.11,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.18,15.84,16.54,0.925,0.922,0.927,0.977,0.975,0.979,0.903,0.899,0.907,40.35,39.39,41.33,39.41,38.39,40.46,0,0,0,0,0,0,0.876,0,0.735,0.1,0.48,0.52,18.9
