datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
290037600000,1979,3,1978,6,24,7,1.64,0.145,0.665,24593.6,152.6,152.6,146.4,4,4,4,2708,2496,2934,2469,2257,239,239,239,1369,1157,1595,0.0885,0.0815,0.0957,1100,1100,1100,990,990,990,972.8,972.3,973.4,17.2,16.6,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.25,14.71,15.76,0.916,0.91,0.921,0.972,0.97,0.974,0.89,0.883,0.897,37.67,36.09,39.16,36.6,35,38.15,0,0,0,0,0,0,0.813,0,0.975,0.088,0.41,0.59,15
290642400000,1979,3,1978,6,25,7,1.92,0.145,0.665,22462.5,138.7,138.7,133.7,4,4,4,3174,2982,3334,2935,2743,239,239,239,1835,1643,1995,0.0754,0.0717,0.0801,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.14,13.79,14.59,0.903,0.899,0.909,0.97,0.97,0.97,0.876,0.872,0.881,34.46,33.42,35.75,33.43,32.42,34.67,0,0,0,0,0,0,0.743,0,1.255,0.076,0.35,0.65,11.7
291247200000,1979,3,1978,6,26,7,2.13,0.149,0.665,21029.7,128.6,128.6,125.2,4,4,4,3516,3379,3721,3269,3140,247,239,295,2169,2040,2326,0.0702,0.0662,0.0793,1100,1100,1100,990,990,990,974.7,974.4,975.1,15.3,14.9,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.4,12.97,13.7,0.892,0.885,0.897,0.97,0.97,0.97,0.866,0.859,0.87,32.26,30.96,33.13,31.29,30.03,32.14,0,0,0,0,0,0,0.695,0,1.465,0.07,0.31,0.69,9.87
291852000000,1979,4,1978,7,27,7,2.44,0.178,0.665,18942,119.2,119.2,112.7,4,4,4,4030,3758,4428,3735,3463,295,295,295,2635,2363,3033,0.0734,0.0666,0.0785,1100,1100,1100,990,990,990,975.7,975.2,976.5,14.3,13.5,14.8,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.032,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.34,11.59,12.89,0.873,0.864,0.883,0.97,0.97,0.97,0.846,0.838,0.857,29.06,27.01,30.71,28.19,26.2,29.79,0,0,0,0,0,0,0.626,0,1.775,0.073,0.27,0.73,7.76
292456800000,1979,4,1978,7,28,7,3.07,0.178,0.665,15901.5,101,101,94.65,4,4,4,5078,4658,5378,4783,4363,295,295,295,3683,3263,3983,0.0582,0.0549,0.0633,1100,1100,1100,990.02,990,990.04,977.6,976.9,978.1,12.4,11.9,13.1,0.92,0.912,0.926,0.48,0.48,0.48,0.039,0.037,0.04,1.94,1.93,1.94,0.16,0.15,0.16,10.47,10.02,11.18,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,24.39,23.34,26.03,23.66,22.64,25.25,0,0,0,0,0,0,0.526,0,2.405,0.058,0.22,0.78,5.18
293061600000,1979,4,1978,7,29,7,3.2,0.19,0.665,13222.2,94.1,94.1,78.7,4,4,4,5296,5103,5397,4981,4739,314.7,295,364,3881,3639,4002,0.0596,0.0547,0.0713,1100,1100,1100,990.03,990.01,990.04,978,977.7,978.1,12.1,11.9,12.3,0.915,0.912,0.921,0.48,0.48,0.48,0.04,0.039,0.04,1.93,1.93,1.94,0.16,0.16,0.16,10.14,9.991,10.41,0.74,0,0.864,0.831,0,0.97,0.718,0,0.838,20.28,0,24.25,19.68,0,23.52,0,0,1,0,0,0.143,0.437,0.143,2.535,0.059,0.21,0.79,4.13
293666400000,1979,4,1978,7,30,7,2.86,0.22,0.665,16761.7,104.8,104.8,99.77,4,4,4,4734,4428,5045,4370,4064,364,364,364,3270,2964,3581,0.0771,0.0722,0.0822,1100,1100,1100,990,990,990.01,977,976.5,977.6,13,12.4,13.5,0.926,0.922,0.926,0.48,0.48,0.48,0.037,0.035,0.039,1.94,1.94,1.94,0.15,0.14,0.16,11.04,10.49,11.59,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.71,24.44,27.01,24.94,23.71,26.2,0,0,0,0,0,0,0.554,0,2.195,0.077,0.23,0.77,5.86
294271200000,1979,4,1978,7,31,7,2.43,0.208,0.665,18916.7,117.6,117.6,112.6,4,4,4,4026,3818,4241,3682,3478,343.4,340,364,2582,2378,2777,0.0854,0.0818,0.0891,1100,1100,1100,990,990,990,975.7,975.3,976.1,14.3,13.9,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.34,11.94,12.77,0.872,0.864,0.881,0.97,0.97,0.97,0.845,0.838,0.854,29.02,27.81,30.32,28.15,26.97,29.41,0,0,0,0,0,0,0.626,0,1.765,0.086,0.27,0.73,7.78
294876000000,1979,5,1978,8,32,7,2.09,0.201,0.665,21251.7,132,132,126.5,4,4,4,3463,3242,3653,3131,2921,331.9,321,340,2031,1821,2213,0.0959,0.0931,0.099,1100,1100,1100,990,990,990,974.5,974.1,974.9,15.5,15.1,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.52,13.11,13.99,0.894,0.888,0.902,0.97,0.97,0.97,0.867,0.861,0.875,32.6,31.39,34.01,31.62,30.45,32.99,0,0,0,0,0,0,0.703,0,1.425,0.096,0.32,0.68,10.2
295480800000,1979,5,1978,8,33,7,1.8,0.194,0.665,23305.9,144.1,144.1,138.7,4,4,4,2982,2785,3200,2661,2464,321,321,321,1561,1364,1779,0.108,0.1,0.115,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.59,14.07,15.06,0.909,0.903,0.914,0.97,0.97,0.97,0.881,0.876,0.886,35.75,34.27,37.13,34.68,33.24,36.01,0,0,0,0,0,0,0.771,0,1.135,0.11,0.37,0.63,12.9
296085600000,1979,5,1978,8,34,7,1.53,0.194,0.665,25463.8,156.3,156.3,151.6,4,4,4,2531,2373,2707,2210,2052,321,321,321,1110,951.7,1286,0.127,0.119,0.135,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.68,15.25,16.06,0.92,0.916,0.924,0.974,0.971,0.976,0.896,0.889,0.902,38.92,37.67,40.02,37.89,36.58,39.07,0,0,0,0,0,0,0.842,0,0.865,0.13,0.43,0.57,16.6
296690400000,1979,5,1978,8,35,7,1.32,0.178,0.665,27105.8,165.9,165.9,161.3,4,4,4,2190,2021,2340,1896,1764,293.6,257,321,796.1,663.8,919.4,0.134,0.12,0.146,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.5,16.14,16.91,0.926,0.924,0.928,0.978,0.977,0.98,0.906,0.903,0.91,41.22,40.23,42.33,40.34,39.29,41.49,0,0,0,0,0,0,0.896,0,0.655,0.13,0.5,0.5,20.5
297295200000,1979,6,1978,9,36,7,1.11,0.155,0.665,28962.7,177,177,172.4,4,4,4,1830,1700,1995,1573,1443,257,257,257,473.2,343,637.5,0.141,0.129,0.151,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.926,0.925,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.098,0.1,17.51,16.98,17.93,0.931,0.929,0.934,0.98,0.98,0.98,0.913,0.91,0.915,43.98,42.52,45.14,43.1,41.67,44.24,0,0,0,0,0,0,0.958,0,0.445,0.14,0.6,0.4,26.1
297900000000,1979,6,1978,9,37,7,0.932,0.155,0.665,30684.3,186.7,186.7,182.6,4,4,4,1541,1435,1652,1284,1178,257,257,257,183.8,77.74,294.7,0.167,0.156,0.179,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.899,0.86,0.921,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.87,1.94,0.094,0.09,0.097,18.47,18.09,18.85,0.935,0.934,0.937,0.98,0.98,0.98,0.917,0.916,0.918,46.59,45.58,47.62,45.66,44.66,46.67,0,0,0,0,0,0,1.01,0,0.267,0.17,0.71,0.29,32.9
298504800000,1979,6,1978,9,38,7,0.781,0.155,0.624,30571.3,188.8,188.8,182,4,4,4,1291,1212,1379,1034,955.2,257,257,257,3.143,-0.004452,22,0.199,0.186,0.212,1031,955.2,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.728,0.615,0.837,0.395,0.314,0.48,0.019,0.015,0.023,1.59,1.33,1.85,0.075,0.062,0.089,19.59,19.05,20.1,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.92,46.42,44.16,48.16,45.49,43.28,47.2,0,0,0,0,0,0,1.01,0,0.157,0.2,0.8,0.2,39.1
299109600000,1979,6,1978,9,39,7,0.677,0.153,0.525,26899.2,170.6,170.6,160.1,4,4,4,1120,1047,1194,867.4,801.6,252.7,227,257,0.00005583,-0.000173,0.0004468,0.226,0.215,0.243,867.4,801.6,937,990,990,990,968.3,968,968.5,21.7,21.5,22,0.528,0.469,0.593,0.244,0.191,0.3,0.011,0.0087,0.014,1.11,0.945,1.28,0.051,0.043,0.06,20.62,20.21,20.97,0.935,0.931,0.938,0.977,0.973,0.98,0.913,0.906,0.919,40.96,38.39,43.53,40.03,37.33,42.66,0,0,0,0,0,0,0.89,0,0.152,0.23,0.78,0.22,39.7
299714400000,1979,7,1978,10,40,7,0.589,0.137,0.452,23926.8,151.3,151.3,142.4,4,3,3.4285714285714284,974.2,910,1035,747.2,683,227,227,227,0.0001191,-0.0003021,0.0003941,0.233,0.219,0.249,747.2,683,808.3,990,990,990,967.8,967.5,968,22.2,22,22.5,0.413,0.36,0.468,0.164,0.135,0.197,0.0074,0.006,0.0089,0.926,0.862,1.03,0.042,0.038,0.047,21.28,21.04,21.6,0.936,0.929,0.942,0.976,0.97,0.98,0.914,0.901,0.923,43.2,37.17,49.13,42.2,36.05,48.14,0,0,0,0,0,0,0.791,0,0.137,0.23,0.77,0.23,40.6
300319200000,1979,7,1978,10,41,7,0.515,0.137,0.378,20646.5,130.2,130.2,122.9,3,3,3,851.8,804.6,893,624.8,577.6,227,227,227,0.00006129,-0.0003827,0.0004527,0.267,0.254,0.282,624.8,577.6,666,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.327,0.3,0.35,0.117,0.101,0.13,0.0052,0.0044,0.0058,0.752,0.664,0.829,0.033,0.029,0.037,21.94,21.7,22.22,0.934,0.93,0.938,0.978,0.974,0.98,0.914,0.906,0.919,41.86,39.01,44.29,40.97,37.99,43.41,0,0,0,0,0,0,0.683,0,0.137,0.27,0.73,0.27,40.1
300924000000,1979,7,1978,10,42,7,0.461,0.137,0.324,17801.7,112.7,112.7,106,3,3,3,762.6,735.5,797.9,535.6,508.5,227,227,227,0.0001065,-0.0002036,0.0003188,0.298,0.284,0.309,535.6,508.5,570.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.276,0.261,0.296,0.0843,0.0734,0.0984,0.0037,0.0032,0.0043,0.587,0.538,0.651,0.025,0.023,0.028,22.46,22.26,22.62,0.925,0.922,0.929,0.971,0.97,0.973,0.898,0.895,0.904,36.39,34.68,38.6,35.32,33.64,37.55,0,0,0,0,0,0,0.589,0,0.137,0.3,0.7,0.3,38.6
301528800000,1979,7,1978,10,43,7,0.415,0.137,0.277,15616.3,98.98,98.98,92.95,3,2,2.4285714285714284,685.6,650.5,725.1,458.6,423.5,227,227,227,-0.00002521,-0.0004899,0.0004703,0.332,0.313,0.349,458.6,423.5,498.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.233,0.213,0.255,0.0617,0.0547,0.0696,0.0026,0.0023,0.003,0.569,0.479,0.664,0.024,0.021,0.028,22.79,22.68,22.91,0.93,0.918,0.94,0.976,0.97,0.98,0.908,0.89,0.921,40.57,32.3,47.87,39.62,31.33,46.91,0,0,0,0,0,0,0.516,0,0.138,0.33,0.67,0.33,37.6
302133600000,1979,7,1978,10,44,7,0.377,0.119,0.258,14877,92.73,92.73,88.55,2,2,2,623.6,599.5,648.5,427.3,409.6,196.3,184,227,-0.00007963,-0.000463,0.0003832,0.314,0.291,0.357,427.3,409.6,447.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.213,0.207,0.221,0.0555,0.0519,0.0596,0.0023,0.0022,0.0025,0.592,0.557,0.636,0.025,0.024,0.027,23.01,22.93,23.14,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,45.18,43.18,47.31,44.28,42.31,46.36,0,0,0,0,0,0,0.492,0,0.119,0.32,0.68,0.32,39.5
302738400000,1979,8,1978,11,45,7,0.346,0.111,0.235,13575.8,85.2,85.2,80.81,2,2,2,571.8,561.5,593.1,387.8,377.5,184,184,184,0.00003556,-0.0002228,0.0004297,0.322,0.31,0.328,387.8,377.5,409.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.194,0.205,0.0476,0.0455,0.0518,0.002,0.0019,0.0022,0.511,0.491,0.553,0.021,0.021,0.023,23.32,23.18,23.38,0.932,0.93,0.935,0.978,0.977,0.98,0.911,0.908,0.916,41.31,40.26,43.47,40.4,39.32,42.6,0,0,0,0,0,0,0.449,0,0.111,0.32,0.68,0.32,39.2
303343200000,1979,8,1978,11,46,7,0.328,0.111,0.217,12503.1,78.64,78.64,74.42,2,2,2,542.1,525.1,561.5,358.1,341.1,184,184,184,-0.0001419,-0.0004793,0.00005005,0.34,0.328,0.35,358.1,341.1,377.5,990,990,990,966,966,966.1,24,23.9,24,0.187,0.181,0.194,0.0416,0.0382,0.0455,0.0017,0.0016,0.0019,0.456,0.425,0.491,0.019,0.018,0.021,23.5,23.38,23.61,0.927,0.924,0.93,0.973,0.97,0.977,0.902,0.896,0.908,38.26,36.5,40.26,37.21,35.4,39.32,0,0,0,0,0,0,0.413,0,0.111,0.34,0.66,0.34,38.1
303948000000,1979,8,1978,11,47,7,0.304,0.121,0.184,10576.8,68.84,68.84,62.96,2,2,2,503.1,490.4,515.4,303.6,288.4,199.4,184,202,-0.00007763,-0.0004089,0.0004295,0.397,0.357,0.412,303.6,288.4,331.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.17,0.165,0.178,0.0307,0.0277,0.0363,0.0013,0.0011,0.0015,0.364,0.34,0.408,0.015,0.014,0.017,23.77,23.67,23.85,0.917,0.914,0.922,0.97,0.97,0.97,0.889,0.886,0.895,32.45,30.82,35.48,31.48,29.89,34.42,0,0,0,0,0,0,0.35,0,0.12,0.4,0.61,0.39,34.8
304552800000,1979,8,1978,11,48,7,0.286,0.112,0.173,10004.2,67.65,67.65,59.55,2,2,2,472.3,461.1,485.3,286.3,267.1,186,146,202,0.0001228,-0.0003753,0.0004141,0.394,0.311,0.431,286.3,267.1,323.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.172,0.0273,0.0234,0.0346,0.0011,0.00096,0.0014,0.336,0.307,0.391,0.014,0.013,0.016,23.94,23.88,23.98,0.913,0.909,0.921,0.97,0.97,0.97,0.886,0.882,0.893,30.7,28.54,34.87,29.77,27.69,33.82,0,0,0,0,0,0,0.331,0,0.113,0.39,0.6,0.4,35
305157600000,1979,9,1978,12,49,7,0.27,0.0883,0.182,10578.2,65.03,65.03,62.97,2,2,2,446.5,438.5,456.4,300.5,292.5,146,146,146,-0.0001482,-0.0004154,0.0001901,0.327,0.32,0.333,300.5,292.5,310.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.164,0.161,0.167,0.0301,0.0285,0.0321,0.0012,0.0012,0.0013,0.354,0.341,0.37,0.015,0.014,0.015,24.04,23.98,24.09,0.916,0.915,0.918,0.97,0.97,0.97,0.889,0.887,0.891,32.46,31.61,33.52,31.48,30.66,32.51,0,0,0,0,0,0,0.35,0,0.088,0.33,0.67,0.33,39.2
305762400000,1979,9,1978,12,50,7,0.254,0.0883,0.166,9642.15,59.49,59.49,57.39,2,2,2,419.8,406.7,429.8,273.8,260.7,146,146,146,-0.0002619,-0.0004444,-0.00008105,0.348,0.34,0.359,273.8,260.7,283.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.15,0.158,0.0248,0.0221,0.0268,0.001,0.0009,0.0011,0.312,0.292,0.327,0.013,0.012,0.013,24.2,24.14,24.28,0.911,0.908,0.913,0.97,0.97,0.97,0.883,0.88,0.886,29.58,28.17,30.67,28.7,27.32,29.75,0,0,0,0,0,0,0.319,0,0.088,0.35,0.65,0.35,38
306367200000,1979,9,1978,12,51,7,0.237,0.0883,0.148,8630,54.65,54.65,51.37,2,2,2,391.4,379,406.7,245.4,233,146,146,146,-0.00005203,-0.0004815,0.0004552,0.373,0.359,0.385,245.4,233,260.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.144,0.14,0.15,0.0191,0.0166,0.0221,0.00077,0.00067,0.0009,0.27,0.253,0.292,0.011,0.01,0.012,24.37,24.28,24.45,0.903,0.898,0.908,0.97,0.97,0.97,0.876,0.871,0.88,26.48,25.1,28.17,25.68,24.34,27.32,0,0,0,0,0,0,0.285,0,0.089,0.37,0.62,0.38,36.4
306972000000,1979,9,1978,12,52,7,0.213,0.0883,0.125,7567.11,47.83,47.83,45.04,2,1,1.1428571428571428,352.8,341.6,375.1,206.8,195.6,146,146,146,0.00008403,-0.0004207,0.0004471,0.414,0.389,0.427,206.8,195.6,229.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.131,0.127,0.139,0.0115,0.00956,0.0158,0.00046,0.00038,0.00064,0.406,0.247,0.485,0.016,0.01,0.02,24.43,24.3,24.49,0.93,0.897,0.939,0.979,0.97,0.98,0.91,0.87,0.921,42.51,24.65,48.8,41.63,23.91,47.82,0,0,0,0,0,0,0.25,0,0.088,0.41,0.59,0.41,35.5
307576800000,1979,10,1979,1,1,7,0.203,0.0726,0.13,7931.26,47.9,47.9,47.21,2,1,1.1428571428571428,335.6,330.7,341.6,215.6,210.7,120,120,120,-0.0001971,-0.0004632,-0.00001505,0.358,0.351,0.363,215.6,210.7,221.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.13,0.134,0.0131,0.0121,0.0143,0.00053,0.00049,0.00057,0.437,0.235,0.479,0.018,0.0094,0.019,24.49,24.43,24.66,0.932,0.894,0.939,0.979,0.97,0.98,0.912,0.867,0.92,44.82,23.94,48.88,43.89,23.22,47.9,0,0,0,0,0,0,0.262,0,0.073,0.36,0.64,0.36,39.1
308181600000,1979,10,1979,1,2,7,0.206,0.0726,0.133,7930.29,47.9,47.9,47.2,2,1,1.5714285714285714,340.3,337.2,343.7,220.3,217.2,120,120,120,-0.00004859,-0.0002735,0.0003062,0.353,0.349,0.356,220.3,217.2,223.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.133,0.132,0.135,0.0141,0.0134,0.0147,0.00056,0.00054,0.00059,0.341,0.235,0.479,0.014,0.0094,0.019,24.56,24.43,24.66,0.913,0.894,0.939,0.974,0.97,0.98,0.89,0.867,0.92,34.7,23.94,48.88,33.87,23.22,47.9,0,0,0,0,0,0,0.262,0,0.073,0.35,0.65,0.35,38.5
308786400000,1979,10,1979,1,3,7,0.2,0.0726,0.128,7832.25,47.9,47.9,46.62,1,1,1,331.3,327.5,337.2,211.3,207.5,120,120,120,-0.00002272,-0.0004632,0.0003114,0.362,0.356,0.366,211.3,207.5,217.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.129,0.132,0.0123,0.0115,0.0134,0.00049,0.00046,0.00054,0.458,0.445,0.479,0.018,0.018,0.019,24.49,24.43,24.52,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.57,46.75,48.88,46.62,45.81,47.9,0,0,0,0,0,0,0.259,0,0.072,0.36,0.64,0.36,39.2
309391200000,1979,10,1979,1,4,7,0.213,0.0726,0.141,8271.21,53.76,53.76,49.23,2,1,1.8571428571428572,352.7,337.2,375.1,232.7,217.2,120,120,120,-0.0001062,-0.0004207,0.0001984,0.341,0.32,0.356,232.7,217.2,255.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.132,0.146,0.0165,0.0134,0.021,0.00067,0.00054,0.00085,0.286,0.243,0.479,0.012,0.0098,0.019,24.55,24.43,24.62,0.905,0.896,0.939,0.971,0.97,0.98,0.879,0.869,0.92,28.83,24.59,48.88,28.04,23.86,47.9,0,0,0,0,0,0,0.274,0,0.072,0.34,0.66,0.34,38.8
309996000000,1979,10,1979,1,5,7,0.226,0.0705,0.155,9086.91,58.14,58.14,54.09,2,2,2,373.2,351.7,389.6,256.6,231.7,116.6,114,120,-0.00003515,-0.0004815,0.0004552,0.313,0.293,0.341,256.6,231.7,275.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.137,0.152,0.0213,0.0163,0.0251,0.00086,0.00066,0.001,0.284,0.249,0.312,0.011,0.01,0.013,24.45,24.34,24.59,0.906,0.898,0.911,0.97,0.97,0.97,0.879,0.871,0.884,27.88,25.09,29.97,27.04,24.33,29.07,0,0,0,0,0,0,0.3,0,0.071,0.31,0.69,0.31,40.2
310600800000,1979,11,1979,2,6,7,0.238,0.0689,0.169,9887.19,61.74,61.74,58.85,2,2,2,392.9,389.6,406.7,278.9,275.6,114,114,114,0.0002917,-0.0001856,0.0004552,0.29,0.28,0.293,278.9,275.6,292.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.152,0.158,0.0258,0.0251,0.0285,0.001,0.001,0.0012,0.317,0.312,0.338,0.013,0.013,0.014,24.32,24.23,24.34,0.912,0.911,0.915,0.97,0.97,0.97,0.885,0.884,0.888,30.34,29.97,31.82,29.43,29.07,30.87,0,0,0,0,0,0,0.327,0,0.069,0.29,0.71,0.29,41.5
311205600000,1979,11,1979,2,7,7,0.263,0.0689,0.194,11342.8,70.03,70.03,67.52,2,2,2,434.4,418.2,446.6,320.4,304.2,114,114,114,-0.0002897,-0.0004239,-0.00008105,0.263,0.255,0.273,320.4,304.2,332.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.162,0.172,0.0341,0.0308,0.0365,0.0014,0.0013,0.0015,0.384,0.357,0.405,0.016,0.015,0.017,24.06,23.99,24.16,0.921,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.895,34.8,33.06,36.1,33.76,32.07,35.02,0,0,0,0,0,0,0.375,0,0.069,0.26,0.74,0.26,43.1
311810400000,1979,11,1979,2,8,7,0.292,0.0689,0.224,13092.7,88.02,88.02,77.93,2,2,2,483.6,451.8,531.3,369.6,337.8,114,114,114,0.0001049,-0.0001554,0.0004295,0.237,0.215,0.252,369.6,337.8,417.3,990,990,990,965.8,965.6,966,24.2,24,24.4,0.185,0.174,0.202,0.0439,0.0376,0.0535,0.0018,0.0015,0.0022,0.473,0.414,0.564,0.02,0.017,0.023,23.75,23.45,23.95,0.929,0.924,0.936,0.974,0.97,0.98,0.905,0.896,0.917,39.97,36.65,44.91,38.97,35.55,44.01,0,0,0,0,0,0,0.433,0,0.068,0.24,0.77,0.23,44.8
312415200000,1979,11,1979,2,9,7,0.349,0.071,0.278,15963.7,100.1,100.1,95.02,3,2,2.4285714285714284,576.6,536.9,619.8,459.2,422.9,117.4,114,126,-0.00003759,-0.000463,0.0003482,0.204,0.192,0.212,459.2,422.9,493.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.221,0.204,0.24,0.0618,0.0546,0.0688,0.0026,0.0023,0.0029,0.558,0.476,0.646,0.023,0.02,0.027,23.25,23.12,23.41,0.931,0.92,0.94,0.976,0.97,0.98,0.908,0.892,0.922,41.46,33.49,48.78,40.48,32.49,47.8,0,0,0,0,0,0,0.528,0,0.071,0.2,0.8,0.2,45.7
313020000000,1979,12,1979,3,10,7,0.394,0.0762,0.318,17822,110.5,110.5,106.1,3,3,3,651.4,629.7,674.1,525.4,503.7,126,126,126,0.00008978,-0.0004416,0.0004703,0.194,0.187,0.2,525.4,503.7,548.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.258,0.246,0.271,0.0802,0.0715,0.0893,0.0034,0.003,0.0038,0.555,0.517,0.596,0.024,0.022,0.025,22.94,22.81,23.06,0.925,0.923,0.928,0.97,0.97,0.972,0.898,0.895,0.901,36.44,35.04,37.91,35.36,33.99,36.83,0,0,0,0,0,0,0.589,0,0.076,0.19,0.81,0.19,45.2
313624800000,1979,12,1979,3,11,7,0.427,0.0762,0.351,19620.8,123.8,123.8,116.8,3,3,3,705.7,684.5,741,579.7,558.5,126,126,126,-0.0002718,-0.0004899,0.0001536,0.179,0.17,0.184,579.7,558.5,615,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.289,0.277,0.309,0.102,0.0934,0.114,0.0044,0.004,0.0049,0.655,0.616,0.721,0.028,0.026,0.031,22.62,22.42,22.75,0.931,0.929,0.934,0.976,0.973,0.98,0.908,0.904,0.916,39.9,38.57,42.11,38.93,37.53,41.26,0,0,0,0,0,0,0.649,0,0.076,0.18,0.82,0.18,46
314229600000,1979,12,1979,3,12,7,0.483,0.0762,0.406,22470.3,140.5,140.5,133.8,3,3,3,797.9,745.4,837.3,671.9,619.4,126,126,126,0.00003864,-0.0003224,0.0003188,0.158,0.15,0.169,671.9,619.4,711.3,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.341,0.311,0.364,0.132,0.116,0.146,0.0058,0.005,0.0064,0.829,0.729,0.907,0.036,0.032,0.04,22.08,21.84,22.39,0.938,0.935,0.941,0.98,0.98,0.98,0.92,0.916,0.922,45.49,42.37,47.78,44.58,41.53,46.82,0,0,0,0,0,0,0.743,0,0.077,0.16,0.84,0.16,46.5
314834400000,1979,12,1979,3,13,7,0.51,0.0762,0.434,23684.1,143.8,143.8,141,4,3,3.142857142857143,842.8,827.5,863.8,716.8,701.5,126,126,126,0.00006855,-0.0003827,0.0003169,0.149,0.146,0.152,716.8,701.5,737.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.368,0.358,0.384,0.148,0.141,0.159,0.0065,0.0062,0.007,0.894,0.783,0.955,0.039,0.035,0.042,21.83,21.71,21.9,0.939,0.927,0.942,0.979,0.97,0.98,0.919,0.899,0.923,46.28,36.64,48.93,45.3,35.54,47.95,0,0,0,0,0,0,0.783,0,0.076,0.15,0.85,0.15,46.4
315439200000,1979,12,1979,3,14,7,0.536,0.0886,0.448,24112.3,146.8,146.8,143.5,4,3,3.4285714285714284,886.8,871.9,919.2,740.3,728.6,146.6,126,150,-0.00007242,-0.000356,0.000424,0.165,0.145,0.171,740.3,728.6,769.2,990,990,990,967.4,967.4,967.6,22.6,22.4,22.6,0.39,0.381,0.418,0.16,0.154,0.175,0.0071,0.0068,0.0078,0.897,0.8,0.952,0.04,0.035,0.042,21.66,21.57,21.81,0.936,0.927,0.941,0.976,0.97,0.98,0.913,0.899,0.923,43.7,36.99,48.51,42.67,35.88,47.54,0,0,0,0,0,0,0.797,0,0.088,0.17,0.84,0.16,45
316044000000,1980,1,1979,4,15,7,0.599,0.0907,0.508,26665.8,168,168,158.7,4,4,4,989.6,928.7,1047,839.6,778.7,150,150,150,0.0001154,-0.0001711,0.0003557,0.152,0.143,0.162,839.6,778.7,897.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.482,0.426,0.535,0.223,0.179,0.268,0.01,0.008,0.012,1.02,0.874,1.16,0.046,0.039,0.053,21.13,20.79,21.51,0.934,0.93,0.937,0.977,0.972,0.98,0.912,0.904,0.918,40.61,38.19,42.86,39.68,37.12,42,0,0,0,0,0,0,0.882,0,0.091,0.15,0.85,0.15,44.5
316648800000,1980,1,1979,4,16,7,0.741,0.0907,0.634,31384.6,192.6,192.6,186.8,4,4,4,1225,1106,1406,1075,955.7,150,150,150,25.92,-0.00375,155.7,0.123,0.107,0.136,1049,955.7,1100,990,990,990,968.6,968.2,969.2,21.4,20.8,21.8,0.729,0.588,0.858,0.417,0.315,0.48,0.02,0.014,0.023,1.63,1.31,1.87,0.077,0.06,0.09,19.76,18.95,20.46,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,47.66,45.01,49.14,46.7,44.11,48.16,0,0,0,0,0,0,1.04,0,0.107,0.12,0.86,0.14,42.4
317253600000,1980,1,1979,4,17,7,1.15,0.0907,0.665,28621.2,183.6,183.6,170.4,4,4,4,1903,1513,2173,1753,1363,150,150,150,653,263.1,922.6,0.0801,0.069,0.0991,1100,1100,1100,990,990,990,970.7,969.5,971.5,19.3,18.5,20.5,0.919,0.895,0.926,0.48,0.48,0.48,0.025,0.023,0.026,1.93,1.91,1.94,0.1,0.093,0.11,17.32,16.54,18.56,0.93,0.927,0.936,0.98,0.979,0.98,0.911,0.907,0.917,43.47,41.33,46.84,42.59,40.46,45.91,0,0,0,0,0,0,0.946,0,0.485,0.079,0.58,0.42,24.9
317858400000,1980,1,1979,4,18,7,1.37,0.103,0.665,26762.9,160.5,160.5,159.3,4,4,4,2264,2220,2307,2093,2070,170.1,150,197,993.4,969.8,1017,0.0751,0.0662,0.0869,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.32,16.22,16.43,0.925,0.925,0.926,0.978,0.977,0.978,0.905,0.904,0.906,40.74,40.46,41.02,39.83,39.53,40.13,0,0,0,0,0,0,0.885,0,0.705,0.075,0.49,0.51,19.5
318463200000,1980,2,1979,5,19,7,1.39,0.119,0.665,26596.6,159.2,159.2,158.3,4,4,4,2299,2267,2321,2102,2070,197,197,197,1002,969.8,1024,0.0857,0.0849,0.0869,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.24,16.18,16.31,0.925,0.925,0.925,0.977,0.977,0.978,0.904,0.903,0.905,40.51,40.36,40.72,39.58,39.42,39.8,0,0,0,0,0,0,0.88,0,0.725,0.086,0.48,0.52,19.1
319068000000,1980,2,1979,5,20,7,1.38,0.119,0.665,26644,160.3,160.3,158.6,4,4,4,2289,2229,2363,2092,2032,197,197,197,991.9,932.2,1066,0.0861,0.0834,0.0884,1100,1100,1100,990,990,990,971.8,971.7,972,18.2,18,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.26,16.08,16.41,0.925,0.924,0.926,0.977,0.976,0.978,0.904,0.902,0.906,40.57,40.08,40.96,39.65,39.13,40.07,0,0,0,0,0,0,0.881,0,0.715,0.086,0.48,0.52,19.3
319672800000,1980,2,1979,5,21,7,1.39,0.107,0.665,26592.5,159.5,159.5,158.3,4,4,4,2300,2255,2328,2123,2093,177,162,197,1023,993.2,1045,0.0769,0.0702,0.0849,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.23,16.17,16.34,0.925,0.925,0.926,0.977,0.977,0.978,0.904,0.903,0.905,40.5,40.32,40.79,39.57,39.38,39.88,0,0,0,0,0,0,0.879,0,0.725,0.077,0.48,0.52,19.1
320277600000,1980,2,1979,5,22,7,1.38,0.111,0.665,26689.8,159.5,159.5,158.9,4,4,4,2279,2255,2307,2095,2028,184,162,239,995.1,927.8,1038,0.0807,0.0704,0.105,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.29,16.22,16.34,0.925,0.925,0.926,0.977,0.977,0.978,0.904,0.904,0.905,40.64,40.46,40.79,39.72,39.53,39.88,0,0,0,0,0,0,0.883,0,0.715,0.08,0.48,0.52,19.3
320882400000,1980,3,1979,6,23,7,1.43,0.145,0.665,26288.9,158.1,158.1,156.5,4,4,4,2364,2307,2434,2125,2068,239,239,239,1025,967.6,1095,0.101,0.0982,0.104,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.08,15.91,16.22,0.924,0.923,0.925,0.976,0.975,0.977,0.902,0.9,0.904,40.07,39.6,40.46,39.12,38.62,39.53,0,0,0,0,0,0,0.869,0,0.765,0.1,0.47,0.53,18.4
321487200000,1980,3,1979,6,24,7,1.53,0.145,0.665,25441.4,154.1,154.1,151.4,4,4,4,2535,2445,2608,2296,2206,239,239,239,1196,1106,1269,0.0943,0.0916,0.0977,1100,1100,1100,990,990,990,972.4,972.2,972.6,17.6,17.4,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.67,15.49,15.88,0.92,0.918,0.923,0.974,0.973,0.975,0.896,0.893,0.9,38.88,38.37,39.52,37.86,37.31,38.53,0,0,0,0,0,0,0.841,0,0.865,0.095,0.43,0.57,16.6
322092000000,1980,3,1979,6,25,7,1.63,0.13,0.665,24631.9,148.4,148.4,146.6,4,4,4,2697,2637,2756,2482,2398,215,183,239,1382,1298,1473,0.0799,0.0664,0.0906,1100,1100,1100,990,990,990,972.8,972.6,972.9,17.2,17.1,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.28,15.13,15.42,0.916,0.915,0.918,0.971,0.97,0.972,0.89,0.887,0.892,37.74,37.33,38.17,36.65,36.22,37.1,0,0,0,0,0,0,0.815,0,0.965,0.08,0.41,0.59,15.1
322696800000,1980,3,1979,6,26,7,1.72,0.111,0.665,23922.6,144.5,144.5,142.4,4,4,4,2846,2770,2934,2663,2587,183,183,183,1563,1487,1651,0.0643,0.0624,0.0661,1100,1100,1100,990,990,990,973.1,973,973.4,16.9,16.6,17,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.92,14.71,15.1,0.912,0.91,0.914,0.97,0.97,0.97,0.885,0.883,0.887,36.7,36.09,37.23,35.6,35,36.11,0,0,0,0,0,0,0.791,0,1.055,0.065,0.39,0.61,13.9
323301600000,1980,3,1979,6,27,7,1.8,0.128,0.665,23308.6,139.6,139.6,138.7,4,4,4,2980,2949,3020,2768,2748,212.1,183,217,1668,1648,1703,0.0712,0.062,0.0732,1100,1100,1100,990,990,990,973.5,973.4,973.6,16.5,16.4,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.59,14.5,14.67,0.909,0.908,0.909,0.97,0.97,0.97,0.881,0.88,0.882,35.76,35.48,35.98,34.69,34.42,34.9,0,0,0,0,0,0,0.771,0,1.135,0.071,0.37,0.63,12.9
323906400000,1980,4,1979,7,28,7,1.84,0.131,0.665,23055.6,137.7,137.7,137.2,4,4,4,3036,3020,3065,2819,2803,217,217,217,1719,1703,1748,0.0715,0.0708,0.0718,1100,1100,1100,990,990,990,973.6,973.6,973.7,16.4,16.3,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.46,14.39,14.5,0.907,0.906,0.908,0.97,0.97,0.97,0.88,0.879,0.88,35.37,35.17,35.48,34.31,34.11,34.42,0,0,0,0,0,0,0.762,0,1.175,0.071,0.36,0.64,12.5
324511200000,1980,4,1979,7,29,7,1.82,0.131,0.665,23185.9,139.2,139.2,138,4,4,4,3007,2965,3065,2790,2748,217,217,217,1690,1648,1748,0.0722,0.0708,0.0732,1100,1100,1100,990,990,990,973.5,973.4,973.7,16.5,16.3,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.53,14.39,14.63,0.908,0.906,0.909,0.97,0.97,0.97,0.881,0.879,0.882,35.57,35.17,35.87,34.5,34.11,34.79,0,0,0,0,0,0,0.767,0,1.155,0.072,0.37,0.63,12.7
325116000000,1980,4,1979,7,30,7,1.73,0.131,0.665,23839.9,144.5,144.5,141.9,4,4,4,2864,2770,2949,2647,2553,217,217,217,1547,1453,1632,0.0758,0.0736,0.0783,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.87,14.67,15.1,0.912,0.909,0.914,0.97,0.97,0.97,0.884,0.882,0.887,36.57,35.98,37.23,35.48,34.9,36.11,0,0,0,0,0,0,0.788,0,1.065,0.076,0.38,0.62,13.8
325720800000,1980,4,1979,7,31,7,1.61,0.152,0.665,24780.6,149.9,149.9,147.5,4,4,4,2667,2585,2747,2416,2309,250.7,217,276,1316,1209,1430,0.0943,0.079,0.107,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.35,15.16,15.55,0.917,0.915,0.919,0.972,0.97,0.973,0.891,0.888,0.894,37.95,37.39,38.53,36.88,36.29,37.48,0,0,0,0,0,0,0.819,0,0.945,0.094,0.41,0.59,15.4
326325600000,1980,5,1979,8,32,7,1.51,0.167,0.665,25674.6,154.5,154.5,152.8,4,4,4,2489,2434,2557,2213,2158,276,276,276,1113,1058,1181,0.111,0.108,0.113,1100,1100,1100,990,990,990,972.3,972.1,972.4,17.7,17.6,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.78,15.61,15.91,0.921,0.92,0.923,0.974,0.973,0.975,0.898,0.895,0.9,39.21,38.73,39.6,38.21,37.69,38.62,0,0,0,0,0,0,0.849,0,0.845,0.11,0.44,0.56,17
326930400000,1980,5,1979,8,33,7,1.41,0.167,0.665,26412.1,159.2,159.2,157.2,4,4,4,2338,2267,2404,2062,1991,276,276,276,962.4,890.8,1028,0.118,0.115,0.122,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.14,15.98,16.31,0.924,0.924,0.925,0.977,0.976,0.978,0.903,0.901,0.905,40.25,39.81,40.72,39.3,38.84,39.8,0,0,0,0,0,0,0.873,0,0.745,0.12,0.47,0.53,18.7
327535200000,1980,5,1979,8,34,7,1.3,0.167,0.665,27301.4,165.7,165.7,162.5,4,4,4,2148,2030,2248,1872,1754,276,276,276,772.3,654.5,871.7,0.128,0.123,0.136,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.6,16.36,16.89,0.927,0.926,0.928,0.979,0.978,0.98,0.907,0.905,0.91,41.49,40.84,42.27,40.63,39.94,41.42,0,0,0,0,0,0,0.903,0,0.635,0.13,0.51,0.49,21
328140000000,1980,5,1979,8,35,7,1.14,0.161,0.665,28639.6,174.8,174.8,170.5,4,4,4,1886,1761,2009,1619,1523,266.6,210,276,519,423.2,632.7,0.141,0.119,0.153,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.33,16.94,17.73,0.93,0.928,0.933,0.98,0.98,0.98,0.912,0.91,0.914,43.49,42.41,44.59,42.62,41.56,43.7,0,0,0,0,0,0,0.947,0,0.475,0.14,0.58,0.42,25.1
328744800000,1980,6,1979,9,36,7,0.975,0.127,0.665,30248.9,183.8,183.8,180.1,4,4,4,1612,1506,1721,1402,1296,210,210,210,302.1,195.9,410.5,0.13,0.122,0.139,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.915,0.901,0.925,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.94,0.096,0.093,0.098,18.22,17.86,18.58,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.915,0.917,45.93,44.96,46.89,45.01,44.06,45.95,0,0,0,0,0,0,1,0,0.31,0.13,0.68,0.32,31
329349600000,1980,6,1979,9,37,7,0.821,0.127,0.657,31530.8,190.6,190.6,187.7,4,4,4,1357,1250,1475,1147,1040,210,210,210,60.23,-0.003019,165.3,0.155,0.142,0.168,1087,1040,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.817,0.723,0.881,0.463,0.402,0.48,0.022,0.019,0.023,1.8,1.6,1.9,0.086,0.075,0.092,19.17,18.7,19.71,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,47.88,47.19,48.61,46.92,46.25,47.64,0,0,0,0,0,0,1.04,0,0.164,0.15,0.8,0.2,38.4
329954400000,1980,6,1979,9,38,7,0.699,0.127,0.572,29051.8,183.3,183.3,172.9,4,4,4,1156,1059,1235,946.4,848.6,210,210,210,0.0003128,-0.0004411,0.001483,0.182,0.17,0.198,946.4,848.6,1025,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.602,0.502,0.701,0.309,0.229,0.382,0.014,0.01,0.018,1.31,1.05,1.55,0.061,0.048,0.072,20.3,19.82,20.87,0.938,0.934,0.939,0.98,0.977,0.98,0.919,0.913,0.92,44.13,40.56,46.75,43.23,39.64,45.82,0,0,0,0,0,0,0.961,0,0.127,0.18,0.82,0.18,41.6
330559200000,1980,6,1979,9,39,7,0.591,0.127,0.464,24466.5,156.1,156.1,145.6,4,3,3.7142857142857144,977.9,910,1044,767.9,700,210,210,210,-0.00005726,-0.0004914,0.0004122,0.215,0.201,0.231,767.9,700,833.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.429,0.368,0.489,0.176,0.14,0.217,0.0079,0.0062,0.0099,0.916,0.849,1.01,0.041,0.038,0.046,21.28,20.95,21.57,0.933,0.928,0.941,0.974,0.97,0.98,0.909,0.9,0.922,40.73,37.01,47.76,39.7,35.9,46.8,0,0,0,0,0,0,0.809,0,0.127,0.21,0.79,0.21,41.4
331164000000,1980,6,1979,9,40,7,0.511,0.115,0.397,21747.4,133.3,133.3,129.4,3,3,3,845.4,817.2,878.6,656,631.2,189.4,186,210,-0.0002114,-0.0003827,0.00003103,0.224,0.215,0.239,656,631.2,677.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.339,0.324,0.351,0.127,0.119,0.133,0.0056,0.0052,0.0059,0.804,0.757,0.845,0.035,0.033,0.037,21.91,21.75,22.07,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.917,0.92,44.03,42.6,45.34,43.15,41.75,44.43,0,0,0,0,0,0,0.719,0,0.114,0.23,0.78,0.22,42.6
331768800000,1980,7,1979,10,41,7,0.446,0.123,0.323,17863.6,117.4,117.4,106.3,3,3,3,737.8,698.6,776.2,534.3,471.6,203.6,186,227,-0.0000692,-0.0004899,0.0002802,0.277,0.24,0.325,534.3,471.6,590.2,990,990,990,966.9,966.7,967,23.1,23,23.3,0.272,0.24,0.301,0.085,0.0643,0.106,0.0037,0.0028,0.0046,0.583,0.479,0.681,0.025,0.021,0.03,22.57,22.31,22.83,0.925,0.918,0.931,0.972,0.97,0.976,0.899,0.89,0.909,36.46,32.3,40.1,35.44,31.33,39.15,0,0,0,0,0,0,0.591,0,0.123,0.28,0.72,0.28,40.1
332373600000,1980,7,1979,10,42,7,0.396,0.137,0.259,14827.3,93.83,93.83,88.26,2,2,2,655.4,631.8,684.5,428.4,404.8,227,227,227,0.0001132,-0.0004416,0.0004703,0.347,0.332,0.359,428.4,404.8,457.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.217,0.207,0.232,0.0557,0.051,0.0615,0.0024,0.0022,0.0026,0.598,0.548,0.664,0.025,0.023,0.028,22.88,22.7,23.03,0.937,0.934,0.94,0.98,0.98,0.98,0.918,0.915,0.921,45.03,42.7,47.87,44.13,41.84,46.91,0,0,0,0,0,0,0.49,0,0.137,0.35,0.65,0.35,37.4
332978400000,1980,7,1979,10,43,7,0.363,0.137,0.226,12959.2,83.26,83.26,77.14,2,2,2,600.9,570.2,629.7,373.9,343.2,227,227,227,-0.0001995,-0.000463,0.0004297,0.378,0.361,0.398,373.9,343.2,402.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.196,0.185,0.206,0.0448,0.0386,0.0505,0.0019,0.0016,0.0021,0.488,0.432,0.543,0.021,0.018,0.023,23.21,23.04,23.4,0.929,0.924,0.934,0.975,0.97,0.98,0.906,0.897,0.915,39.55,36.4,42.48,38.57,35.31,41.63,0,0,0,0,0,0,0.429,0,0.137,0.38,0.62,0.38,35.7
333583200000,1980,7,1979,10,44,7,0.334,0.126,0.208,11935.4,75.75,75.75,71.04,2,2,2,552.2,536.9,566.7,343.6,327.6,208.6,184,227,-0.0001242,-0.0004793,0.0001448,0.377,0.336,0.409,343.6,327.6,364.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.184,0.179,0.189,0.0387,0.0355,0.0428,0.0016,0.0015,0.0018,0.432,0.405,0.467,0.018,0.017,0.019,23.48,23.42,23.54,0.924,0.922,0.928,0.971,0.97,0.974,0.898,0.894,0.904,36.58,34.79,38.9,35.52,33.75,37.87,0,0,0,0,0,0,0.395,0,0.126,0.38,0.62,0.38,35.7
334188000000,1980,8,1979,11,45,7,0.31,0.111,0.199,11479.3,72.04,72.04,68.33,2,2,2,513,496.9,531.3,329,312.9,184,184,184,-0.0001501,-0.0004089,0.0001146,0.359,0.346,0.37,329,312.9,347.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.171,0.183,0.0358,0.0326,0.0395,0.0015,0.0013,0.0016,0.404,0.377,0.436,0.017,0.016,0.018,23.69,23.57,23.79,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,35.22,33.53,37.14,34.16,32.53,36.02,0,0,0,0,0,0,0.38,0,0.111,0.36,0.64,0.36,37
334792800000,1980,8,1979,11,46,7,0.293,0.111,0.182,10520,64.15,64.15,62.62,2,2,2,485.1,477.8,492.5,301.1,293.8,184,184,184,0.00002713,-0.0003161,0.0004295,0.379,0.374,0.385,301.1,293.8,308.5,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.167,0.164,0.169,0.0302,0.0288,0.0317,0.0012,0.0012,0.0013,0.357,0.346,0.37,0.015,0.014,0.015,23.86,23.81,23.9,0.916,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.89,32.28,31.51,33.07,31.31,30.56,32.08,0,0,0,0,0,0,0.348,0,0.111,0.38,0.62,0.38,35.9
335397600000,1980,8,1979,11,47,7,0.277,0.111,0.166,9579.15,60.48,60.48,57.02,2,2,2,458,446.6,474.7,274,262.6,184,184,184,-0.00008445,-0.0004154,0.0004141,0.402,0.388,0.412,274,262.6,290.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.153,0.163,0.0248,0.0225,0.0281,0.001,0.00092,0.0012,0.315,0.298,0.341,0.013,0.012,0.014,24.02,23.92,24.09,0.91,0.908,0.914,0.97,0.97,0.97,0.883,0.881,0.887,29.39,28.16,31.17,28.51,27.32,30.24,0,0,0,0,0,0,0.317,0,0.111,0.4,0.6,0.4,34.6
336002400000,1980,8,1979,11,48,7,0.26,0.111,0.149,8607.2,53.83,53.83,51.23,2,2,2,430.5,418.2,442.7,246.5,234.2,184,184,184,-0.0002304,-0.0004444,0.00002848,0.428,0.416,0.44,246.5,234.2,258.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.152,0.0193,0.0168,0.0217,0.00079,0.00069,0.00089,0.275,0.257,0.292,0.011,0.01,0.012,24.19,24.12,24.26,0.903,0.899,0.907,0.97,0.97,0.97,0.876,0.872,0.88,26.41,25.04,27.75,25.62,24.28,26.91,0,0,0,0,0,0,0.285,0,0.111,0.43,0.57,0.43,33.1
336607200000,1980,9,1979,12,49,7,0.241,0.0835,0.158,9197.42,57.59,57.59,54.75,2,2,2,398.7,394,412.3,260.7,256,138,138,138,-0.0002619,-0.0003228,-0.00004886,0.346,0.335,0.35,260.7,256,274.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.148,0.147,0.153,0.0221,0.0212,0.0249,0.0009,0.00086,0.001,0.291,0.284,0.311,0.012,0.012,0.013,24.32,24.23,24.35,0.908,0.907,0.911,0.97,0.97,0.97,0.88,0.879,0.883,28.22,27.71,29.68,27.37,26.88,28.79,0,0,0,0,0,0,0.304,0,0.083,0.35,0.66,0.34,38.2
337212000000,1980,9,1979,12,50,7,0.231,0.0835,0.148,8595.39,53.76,53.76,51.16,2,2,2,382,368.3,394,244,230.3,138,138,138,-0.000007082,-0.0004815,0.0004552,0.361,0.35,0.375,244,230.3,256,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.138,0.147,0.0188,0.0161,0.0212,0.00076,0.00065,0.00086,0.267,0.248,0.284,0.011,0.01,0.012,24.42,24.35,24.51,0.903,0.897,0.907,0.97,0.97,0.97,0.876,0.87,0.879,26.37,24.84,27.71,25.58,24.09,26.88,0,0,0,0,0,0,0.284,0,0.083,0.36,0.64,0.36,37.2
337816800000,1980,9,1979,12,51,7,0.215,0.0835,0.131,7852.78,48.18,48.18,46.74,2,1,1.4285714285714286,355.4,343.7,368.3,217.4,205.7,138,138,138,0.00006197,-0.0004207,0.0004471,0.389,0.375,0.402,217.4,205.7,230.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.129,0.138,0.0135,0.0111,0.0161,0.00054,0.00045,0.00065,0.366,0.235,0.476,0.015,0.0095,0.019,24.46,24.35,24.57,0.92,0.893,0.939,0.976,0.97,0.98,0.897,0.867,0.92,37.49,23.75,48.43,36.64,23.04,47.46,0,0,0,0,0,0,0.26,0,0.084,0.39,0.61,0.39,36.5
338421600000,1980,9,1979,12,52,7,0.203,0.0835,0.119,7301.07,45.24,45.24,43.46,1,1,1,335.5,324.1,343.7,197.5,186.1,138,138,138,-0.00005439,-0.0004632,0.0004043,0.411,0.402,0.426,197.5,186.1,205.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.129,0.00989,0.00861,0.0111,0.0004,0.00034,0.00045,0.412,0.376,0.439,0.017,0.015,0.018,24.51,24.44,24.6,0.934,0.931,0.936,0.98,0.98,0.98,0.915,0.912,0.918,44.35,41.78,46.16,43.46,40.94,45.24,0,0,0,0,0,0,0.241,0,0.084,0.41,0.59,0.41,36
339026400000,1980,9,1979,12,53,7,0.189,0.0714,0.118,7218.23,45.03,45.03,42.97,1,1,1,312.7,310.1,317.9,194.7,175.5,118,110,138,0.00001297,-0.0001635,0.0001582,0.377,0.351,0.44,194.7,175.5,203.5,990,990,990,965,965,965,25,25,25,0.123,0.118,0.125,0.00957,0.00755,0.0107,0.00038,0.0003,0.00043,0.402,0.344,0.429,0.016,0.014,0.017,24.64,24.6,24.69,0.933,0.927,0.936,0.979,0.975,0.98,0.913,0.903,0.917,43.89,39.39,45.95,42.97,38.4,45.03,0,0,0,0,0,0,0.239,0,0.071,0.38,0.62,0.38,38.2
339631200000,1980,10,1980,1,1,7,0.186,0.0665,0.119,7316.71,45.03,45.03,43.55,1,1,1,306.8,298.8,313.5,196.8,188.8,110,110,110,-1.561e-7,-0.0002406,0.0001582,0.359,0.351,0.368,196.8,188.8,203.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.125,0.00978,0.00888,0.0107,0.00039,0.00035,0.00043,0.407,0.381,0.429,0.016,0.015,0.017,24.66,24.6,24.72,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,44.44,42.65,45.95,43.55,41.8,45.03,0,0,0,0,0,0,0.242,0,0.067,0.36,0.64,0.36,39.3
340236000000,1980,10,1980,1,2,7,0.179,0.0665,0.112,6880.52,41.8,41.8,40.96,1,1,1,295.2,290,298.8,185.2,180,110,110,110,-0.0001225,-0.0001973,0.000035,0.372,0.368,0.379,185.2,180,188.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.117,0.12,0.00852,0.008,0.00888,0.00034,0.00032,0.00035,0.37,0.354,0.381,0.015,0.014,0.015,24.75,24.72,24.79,0.93,0.929,0.932,0.979,0.977,0.98,0.911,0.908,0.913,41.82,40.64,42.65,40.96,39.72,41.8,0,0,0,0,0,0,0.228,0,0.067,0.37,0.63,0.37,38.4
340840800000,1980,10,1980,1,3,7,0.173,0.0665,0.107,6529.17,40.84,40.84,38.86,1,1,1,286.5,283.2,294.6,176.5,173.2,110,110,110,-0.0001854,-0.0002016,-0.0001652,0.384,0.373,0.388,176.5,173.2,184.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.115,0.119,0.00765,0.00732,0.00846,0.0003,0.00029,0.00034,0.344,0.334,0.368,0.014,0.013,0.015,24.81,24.75,24.83,0.927,0.926,0.93,0.976,0.974,0.98,0.905,0.902,0.911,39.83,39.07,41.69,38.86,38.06,40.84,0,0,0,0,0,0,0.216,0,0.066,0.38,0.62,0.38,37.7
341445600000,1980,10,1980,1,4,7,0.199,0.0672,0.132,7864.98,48.08,48.08,46.82,2,1,1.5714285714285714,329.2,305.9,341.6,218.1,195.9,111.1,110,114,-0.00008988,-0.0002735,0.0003114,0.338,0.326,0.36,218.1,195.9,227.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.131,0.123,0.135,0.0137,0.00959,0.0155,0.00055,0.00038,0.00062,0.327,0.237,0.479,0.013,0.0095,0.019,24.63,24.48,24.68,0.913,0.894,0.939,0.974,0.97,0.98,0.89,0.868,0.921,34.05,24.16,49.06,33.23,23.43,48.08,0,0,0,0,0,0,0.26,0,0.067,0.34,0.66,0.34,39.5
342050400000,1980,11,1980,2,5,7,0.207,0.0689,0.138,8058.36,50.56,50.56,47.97,2,2,2,342.2,334.4,354,228.2,220.4,114,114,114,0.00005335,-0.0004632,0.0004471,0.333,0.322,0.341,228.2,220.4,240,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.133,0.14,0.0156,0.0141,0.018,0.00063,0.00056,0.00072,0.243,0.233,0.26,0.0098,0.0093,0.01,24.65,24.57,24.7,0.897,0.893,0.901,0.97,0.97,0.97,0.87,0.867,0.874,24.72,23.84,26.06,23.98,23.13,25.28,0,0,0,0,0,0,0.266,0,0.069,0.33,0.67,0.33,38.9
342655200000,1980,11,1980,2,6,7,0.23,0.0689,0.161,9417.02,57.22,57.22,56.05,2,2,2,379.6,368.3,385.2,265.6,254.3,114,114,114,-0.00007719,-0.0004815,0.0001753,0.301,0.296,0.31,265.6,254.3,271.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.149,0.145,0.151,0.0231,0.0209,0.0242,0.00094,0.00084,0.00098,0.297,0.28,0.305,0.012,0.011,0.012,24.41,24.37,24.48,0.909,0.906,0.91,0.97,0.97,0.97,0.882,0.879,0.883,28.89,27.67,29.5,28.03,26.84,28.61,0,0,0,0,0,0,0.311,0,0.069,0.3,0.7,0.3,40.9
343260000000,1980,11,1980,2,7,7,0.236,0.0689,0.167,9770.36,60.86,60.86,58.16,2,2,2,389.6,375.1,402.5,275.6,261.1,114,114,114,-0.0001798,-0.0004815,0.0001753,0.293,0.283,0.304,275.6,261.1,288.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.147,0.157,0.0251,0.0222,0.0277,0.001,0.0009,0.0011,0.312,0.29,0.332,0.013,0.012,0.013,24.34,24.26,24.43,0.911,0.908,0.914,0.97,0.97,0.97,0.884,0.881,0.887,29.98,28.4,31.37,29.08,27.55,30.43,0,0,0,0,0,0,0.323,0,0.069,0.29,0.71,0.29,41.4
343864800000,1980,11,1980,2,8,7,0.251,0.0689,0.182,10678.6,66.55,66.55,63.56,2,2,2,415.4,406.7,429.8,301.4,292.7,114,114,114,-0.0002174,-0.0003606,-0.00008105,0.275,0.265,0.28,301.4,292.7,315.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.158,0.166,0.0303,0.0285,0.0332,0.0012,0.0012,0.0014,0.353,0.338,0.376,0.014,0.014,0.015,24.18,24.09,24.23,0.917,0.915,0.92,0.97,0.97,0.97,0.889,0.888,0.892,32.76,31.82,34.3,31.78,30.87,33.27,0,0,0,0,0,0,0.353,0,0.069,0.27,0.73,0.27,42.5
344469600000,1980,12,1980,3,9,7,0.28,0.0714,0.209,12234.9,77.51,77.51,72.83,2,2,2,463.8,438.5,485.3,345.8,320.5,118,118,118,0.0001243,-0.0004154,0.0004141,0.255,0.243,0.269,345.8,320.5,367.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.168,0.184,0.0392,0.0341,0.0435,0.0016,0.0014,0.0018,0.428,0.384,0.466,0.018,0.016,0.019,23.89,23.75,24.04,0.925,0.921,0.929,0.972,0.97,0.975,0.899,0.893,0.906,37.46,34.79,39.73,36.41,33.74,38.76,0,0,0,0,0,0,0.405,0,0.071,0.26,0.75,0.25,43.7
345074400000,1980,12,1980,3,10,7,0.305,0.0714,0.233,13701.4,85.94,85.94,81.56,2,2,2,504,485.3,525.1,386,367.3,118,118,118,-0.000009449,-0.0004089,0.0004295,0.234,0.225,0.243,386,367.3,407.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.198,0.0472,0.0435,0.0514,0.002,0.0018,0.0021,0.502,0.466,0.543,0.021,0.019,0.023,23.63,23.49,23.75,0.932,0.929,0.935,0.978,0.975,0.98,0.912,0.906,0.916,41.67,39.73,43.85,40.78,38.76,42.97,0,0,0,0,0,0,0.453,0,0.072,0.23,0.76,0.24,44.9
345679200000,1980,12,1980,3,11,7,0.33,0.0714,0.259,15136.8,93.09,93.09,90.1,2,2,2,546.2,531.3,561.5,428.2,413.3,118,118,118,-0.00008474,-0.0004793,0.00009652,0.216,0.21,0.222,428.2,413.3,443.5,990,990,990,966.1,966,966.1,23.9,23.9,24,0.206,0.2,0.211,0.0556,0.0527,0.0587,0.0023,0.0022,0.0025,0.586,0.555,0.618,0.024,0.023,0.026,23.36,23.26,23.45,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,45.97,44.47,47.5,45.05,43.58,46.55,0,0,0,0,0,0,0.501,0,0.071,0.22,0.78,0.22,45.9
346284000000,1980,12,1980,3,12,7,0.354,0.0714,0.283,16178.4,100.3,100.3,96.3,3,2,2.5714285714285716,585.7,561.5,612.2,467.7,443.5,118,118,118,0.0000805,-0.000463,0.0004297,0.202,0.193,0.21,467.7,443.5,494.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.223,0.211,0.238,0.0635,0.0587,0.0688,0.0027,0.0025,0.0029,0.545,0.462,0.651,0.023,0.019,0.027,23.22,23.15,23.29,0.928,0.918,0.941,0.974,0.97,0.98,0.905,0.891,0.922,39.83,32.89,48.94,38.84,31.9,47.96,0,0,0,0,0,0,0.535,0,0.071,0.2,0.8,0.2,45.7
346888800000,1980,12,1980,3,13,7,0.388,0.0786,0.309,17368.3,107.6,107.6,103.4,3,3,3,641.6,612.2,674.1,511.6,492.8,130,118,139,0.00005759,-0.0004416,0.0004703,0.202,0.187,0.22,511.6,492.8,535.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.25,0.238,0.264,0.075,0.0686,0.0841,0.0032,0.0029,0.0036,0.531,0.499,0.573,0.023,0.021,0.024,23,22.83,23.15,0.923,0.921,0.926,0.97,0.97,0.97,0.896,0.894,0.898,35.53,34.25,36.98,34.46,33.22,35.87,0,0,0,0,0,0,0.574,0,0.079,0.2,0.8,0.2,44.8
347493600000,1981,1,1980,4,14,7,0.416,0.0841,0.332,18533,119.8,119.8,110.3,3,3,3,687.5,662,735.5,548.5,523,139,139,139,-0.000201,-0.0004899,0.0004703,0.202,0.189,0.21,548.5,523,596.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.272,0.257,0.299,0.0894,0.0792,0.109,0.0038,0.0034,0.0047,0.598,0.551,0.687,0.026,0.024,0.03,22.75,22.47,22.9,0.927,0.925,0.932,0.972,0.97,0.978,0.901,0.897,0.912,37.83,36.2,40.85,36.77,35.12,39.95,0,0,0,0,0,0,0.613,0,0.084,0.2,0.8,0.2,44.6
348098400000,1981,1,1980,4,15,7,0.462,0.0841,0.378,21026.2,140.3,140.3,125.2,3,3,3,764.5,741,851.4,625.5,602,139,139,139,0.0001773,0.00002394,0.0004088,0.182,0.163,0.188,625.5,602,712.4,990,990,990,967,966.9,967.3,23,22.7,23.1,0.316,0.302,0.365,0.118,0.111,0.146,0.0051,0.0048,0.0064,0.742,0.698,0.91,0.032,0.03,0.04,22.3,21.78,22.44,0.935,0.933,0.941,0.979,0.979,0.98,0.915,0.913,0.922,42.6,41.19,47.72,41.72,40.31,46.76,0,0,0,0,0,0,0.695,0,0.084,0.18,0.82,0.18,45.5
348703200000,1981,1,1980,4,16,7,0.505,0.0841,0.421,23091.1,141.4,141.4,137.4,3,3,3,834.6,790.3,858,695.6,651.3,139,139,139,0.00007965,-0.00006785,0.0004527,0.167,0.162,0.176,695.6,651.3,719,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.355,0.33,0.369,0.14,0.125,0.149,0.0062,0.0055,0.0066,0.877,0.789,0.924,0.039,0.034,0.041,21.89,21.74,22.15,0.94,0.937,0.941,0.98,0.98,0.98,0.921,0.918,0.922,46.75,44.18,48.09,45.82,43.3,47.13,0,0,0,0,0,0,0.764,0,0.084,0.17,0.83,0.17,45.7
349308000000,1981,1,1980,4,17,7,0.549,0.0861,0.463,24683.6,152,152,146.9,4,3,3.857142857142857,908,858,935.5,765.7,719,142.3,139,162,0.0001465,-0.000356,0.0004122,0.157,0.149,0.176,765.7,719,796.5,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.411,0.369,0.438,0.173,0.149,0.188,0.0077,0.0066,0.0084,0.869,0.788,0.924,0.039,0.035,0.041,21.6,21.45,21.8,0.931,0.927,0.941,0.973,0.97,0.98,0.906,0.899,0.922,39.46,36.63,48.09,38.41,35.53,47.13,0,0,0,0,0,0,0.816,0,0.086,0.16,0.84,0.16,45
349912800000,1981,2,1980,5,18,7,0.566,0.098,0.468,24753,150.4,150.4,147.3,4,4,4,936.2,928.7,953.8,774.2,766.7,162,162,162,0.0003607,0.0002601,0.0004122,0.173,0.17,0.174,774.2,766.7,791.8,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.422,0.415,0.438,0.177,0.173,0.186,0.0079,0.0077,0.0083,0.864,0.849,0.902,0.039,0.038,0.04,21.49,21.38,21.54,0.929,0.929,0.931,0.972,0.971,0.973,0.903,0.902,0.906,37.91,37.6,38.64,36.83,36.51,37.61,0,0,0,0,0,0,0.819,0,0.098,0.17,0.83,0.17,43.7
350517600000,1981,2,1980,5,19,7,0.597,0.0872,0.509,26771.3,171.5,171.5,159.4,4,4,4,986.3,953.8,1055,842.2,791.8,144.1,137,162,-0.000006355,-0.0004914,0.0003557,0.147,0.13,0.17,842.2,791.8,918.1,990,990,990,967.8,967.7,968.1,22.2,21.9,22.3,0.479,0.438,0.546,0.224,0.186,0.284,0.01,0.0083,0.013,1.02,0.902,1.2,0.046,0.04,0.055,21.15,20.72,21.38,0.934,0.931,0.938,0.977,0.973,0.98,0.913,0.906,0.919,40.77,38.64,43.74,39.84,37.61,42.87,0,0,0,0,0,0,0.885,0,0.088,0.15,0.85,0.15,44.8
351122400000,1981,2,1980,5,20,7,0.696,0.0872,0.609,30715.8,190.7,190.7,182.8,4,4,4,1151,1015,1222,1007,877.5,144.1,137,162,0.001389,-0.001902,0.004559,0.126,0.114,0.135,1007,877.5,1067,990,990,990,968.4,967.9,968.6,21.6,21.4,22.1,0.658,0.509,0.734,0.373,0.252,0.437,0.017,0.011,0.02,1.48,1.1,1.67,0.069,0.05,0.078,20.14,19.74,20.95,0.939,0.936,0.94,0.98,0.98,0.98,0.92,0.917,0.921,46.64,42.2,48.65,45.71,41.36,47.68,0,0,0,0,0,0,1.02,0,0.087,0.13,0.88,0.12,44.1
