datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
412812000000,1983,1,1982,4,18,7,0.504,0.083,0.421,23101.1,139.8,139.8,137.5,3,3,3,832.6,817.2,845.8,695.3,678.2,137.3,137,139,-0.00001243,-0.0003224,0.0003169,0.165,0.162,0.17,695.3,678.2,708.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.353,0.345,0.361,0.139,0.133,0.144,0.0061,0.0058,0.0064,0.872,0.84,0.9,0.038,0.037,0.04,21.9,21.82,21.99,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.922,46.77,45.77,47.54,45.84,44.86,46.59,0,0,0,0,0,0,0.764,0,0.083,0.16,0.84,0.16,45.8
413416800000,1983,2,1982,5,19,7,0.519,0.0829,0.436,23813.9,144,144,141.7,3,3,3,857.9,851.4,871.9,720.9,714.4,137,137,137,0.0001788,-0.0003827,0.0004088,0.16,0.157,0.161,720.9,714.4,734.9,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.368,0.364,0.378,0.15,0.147,0.157,0.0066,0.0065,0.007,0.927,0.912,0.96,0.041,0.04,0.042,21.74,21.65,21.78,0.941,0.941,0.942,0.98,0.98,0.98,0.922,0.922,0.923,48.21,47.85,48.99,47.25,46.9,48.01,0,0,0,0,0,0,0.787,0,0.083,0.16,0.84,0.16,45.9
414021600000,1983,2,1982,5,20,7,0.526,0.0829,0.443,24134.1,144,144,143.7,3,3,3,869.6,863.8,871.9,732.6,726.8,137,137,137,0.0001635,-0.0003827,0.000382,0.158,0.157,0.159,732.6,726.8,734.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.376,0.371,0.378,0.156,0.153,0.157,0.0069,0.0068,0.007,0.954,0.94,0.96,0.042,0.041,0.042,21.67,21.65,21.71,0.942,0.941,0.942,0.98,0.98,0.98,0.923,0.923,0.923,48.86,48.55,48.99,47.89,47.58,48.01,0,0,0,0,0,0,0.798,0,0.083,0.16,0.84,0.16,45.9
414626400000,1983,2,1982,5,21,7,0.539,0.0829,0.457,24461.6,149.6,149.6,145.6,4,3,3.7142857142857144,892,863.8,919.2,755,726.8,137,137,137,0.0001284,-0.0004565,0.0004267,0.154,0.149,0.159,755,726.8,782.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.396,0.371,0.421,0.168,0.153,0.181,0.0074,0.0068,0.0081,0.869,0.799,0.96,0.039,0.035,0.042,21.66,21.55,21.77,0.932,0.927,0.942,0.974,0.97,0.98,0.908,0.899,0.923,40.87,36.95,48.99,39.81,35.84,48.01,0,0,0,0,0,0,0.809,0,0.082,0.15,0.85,0.15,45.4
415231200000,1983,2,1982,5,22,7,0.577,0.0787,0.498,26367.6,160,160,157,4,4,4,954,941.1,971,823.8,804.1,130.1,129,137,0.00009728,-0.0004914,0.0003557,0.137,0.133,0.146,823.8,804.1,842,990,990,990,967.7,967.7,967.8,22.3,22.2,22.3,0.46,0.441,0.477,0.209,0.193,0.224,0.0094,0.0087,0.01,0.969,0.921,1.01,0.044,0.041,0.046,21.31,21.2,21.42,0.933,0.932,0.934,0.976,0.975,0.978,0.911,0.908,0.914,40.18,39.35,40.9,39.24,38.35,40,0,0,0,0,0,0,0.872,0,0.079,0.14,0.86,0.14,45.7
415836000000,1983,3,1982,6,23,7,0.611,0.078,0.533,27923.9,169.9,169.9,166.2,4,4,4,1011,975.2,1035,881.7,846.2,129,129,129,0.00002685,-0.0003021,0.0003032,0.128,0.125,0.132,881.7,846.2,906.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.513,0.481,0.536,0.255,0.227,0.275,0.012,0.01,0.013,1.11,1.02,1.17,0.05,0.046,0.053,20.96,20.82,21.17,0.936,0.935,0.937,0.98,0.978,0.98,0.917,0.914,0.919,42.42,41.06,43.35,41.55,40.17,42.49,0,0,0,0,0,0,0.923,0,0.078,0.13,0.87,0.13,45.7
416440800000,1983,3,1982,6,24,7,0.645,0.078,0.567,29325.9,176.1,176.1,174.6,4,4,4,1067,1044,1078,938,914.8,129,129,129,-0.0001927,-0.0003981,0.0004468,0.121,0.12,0.124,938,914.8,948.9,990,990,990,968.1,968,968.1,21.9,21.9,22,0.565,0.544,0.575,0.3,0.282,0.309,0.014,0.013,0.014,1.25,1.2,1.28,0.057,0.054,0.059,20.63,20.57,20.77,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,44.53,43.67,44.93,43.64,42.8,44.03,0,0,0,0,0,0,0.97,0,0.078,0.12,0.88,0.12,45.5
417045600000,1983,3,1982,6,25,7,0.663,0.078,0.585,30017.5,184.4,184.4,178.7,4,4,4,1096,1078,1140,967.4,948.9,129,129,129,-0.0007656,-0.004861,-0.00004755,0.118,0.113,0.12,967.4,948.9,1011,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.594,0.575,0.65,0.325,0.309,0.364,0.015,0.014,0.017,1.33,1.28,1.47,0.061,0.059,0.068,20.46,20.19,20.57,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,45.58,44.93,47.05,44.67,44.03,46.11,0,0,0,0,0,0,0.993,0,0.078,0.12,0.88,0.12,45.3
417650400000,1983,3,1982,6,26,7,0.68,0.0829,0.597,30414.9,182.3,182.3,181,4,4,4,1124,1123,1127,986.5,975.2,137.1,129,148,0.000272,-0.000173,0.0003462,0.122,0.115,0.132,986.5,975.2,994.2,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.621,0.612,0.625,0.339,0.33,0.345,0.016,0.015,0.016,1.39,1.36,1.41,0.064,0.063,0.065,20.32,20.31,20.35,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.921,0.921,46.18,45.71,46.51,45.26,44.79,45.58,0,0,0,0,0,0,1.01,0,0.083,0.12,0.88,0.12,44.7
418255200000,1983,4,1982,7,27,7,0.657,0.0895,0.567,29228.2,176.8,176.8,174,4,4,4,1086,1073,1106,938.2,924.8,148,148,148,0.00002396,-0.0002608,0.0003646,0.136,0.134,0.138,938.2,924.8,957.7,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.574,0.562,0.592,0.301,0.29,0.316,0.014,0.013,0.015,1.26,1.23,1.31,0.058,0.056,0.06,20.57,20.45,20.64,0.938,0.938,0.939,0.98,0.98,0.98,0.919,0.919,0.92,44.38,43.89,45.09,43.49,43.02,44.19,0,0,0,0,0,0,0.967,0,0.09,0.14,0.86,0.14,44.5
418860000000,1983,4,1982,7,28,7,0.644,0.0756,0.568,29382.9,176.1,176.1,174.9,4,4,4,1065,1059,1073,939.7,933.6,125,125,125,0.0002996,0.0001033,0.0004468,0.118,0.117,0.118,939.7,933.6,947.8,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.568,0.563,0.576,0.302,0.297,0.308,0.014,0.014,0.014,1.26,1.24,1.28,0.058,0.057,0.059,20.64,20.59,20.67,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,44.62,44.39,44.92,43.72,43.5,44.02,0,0,0,0,0,0,0.972,0,0.076,0.12,0.88,0.12,45.6
419464800000,1983,4,1982,7,29,7,0.658,0.0756,0.582,29922.7,182.9,182.9,178.1,4,4,4,1087,1073,1123,962.5,947.8,125,125,125,-0.00006113,-0.0002608,0.0003462,0.115,0.111,0.117,962.5,947.8,998.2,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.591,0.576,0.634,0.32,0.308,0.349,0.015,0.014,0.016,1.32,1.28,1.42,0.061,0.059,0.066,20.5,20.29,20.59,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,45.44,44.92,46.67,44.53,44.02,45.73,0,0,0,0,0,0,0.99,0,0.076,0.11,0.88,0.12,45.5
420069600000,1983,4,1982,7,30,7,0.654,0.0775,0.576,29684.9,178.7,178.7,176.7,4,4,4,1081,1073,1091,952.9,925.8,128.1,125,147,-0.0001478,-0.0002608,0.0001033,0.119,0.115,0.137,952.9,925.8,966.3,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.58,0.556,0.593,0.312,0.291,0.323,0.014,0.013,0.015,1.29,1.23,1.33,0.059,0.056,0.061,20.55,20.48,20.65,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,45.08,43.95,45.59,44.17,43.07,44.67,0,0,0,0,0,0,0.982,0,0.078,0.12,0.88,0.12,45.4
420674400000,1983,5,1982,8,31,7,0.641,0.0889,0.553,28644.3,172.3,172.3,170.5,4,4,4,1061,1047,1073,913.5,900.3,147,147,147,0.0001397,-0.0003981,0.0004468,0.139,0.137,0.14,913.5,900.3,925.8,990,990,990,968.1,968,968.1,21.9,21.9,22,0.545,0.533,0.556,0.281,0.27,0.291,0.013,0.012,0.013,1.2,1.16,1.23,0.055,0.053,0.056,20.71,20.65,20.79,0.937,0.937,0.938,0.98,0.98,0.98,0.919,0.918,0.919,43.5,43,43.95,42.63,42.14,43.07,0,0,0,0,0,0,0.947,0,0.088,0.14,0.86,0.14,44.7
421279200000,1983,5,1982,8,32,7,0.62,0.0889,0.531,27741.3,168.6,168.6,165.1,4,4,4,1025,1001,1047,878,853.9,147,147,147,-0.000006353,-0.0003548,0.0003362,0.143,0.14,0.147,878,853.9,900.3,990,990,990,968,967.9,968,22,22,22.1,0.513,0.491,0.533,0.252,0.233,0.27,0.011,0.011,0.012,1.11,1.05,1.16,0.05,0.047,0.053,20.92,20.79,21.05,0.936,0.935,0.937,0.98,0.979,0.98,0.917,0.915,0.918,42.14,41.21,43,41.28,40.33,42.14,0,0,0,0,0,0,0.917,0,0.089,0.14,0.86,0.14,44.7
421884000000,1983,5,1982,8,33,7,0.584,0.0889,0.495,26101.3,159.2,159.2,155.4,4,4,4,964.9,941.1,987.8,817.9,794.1,147,147,147,0.00009712,-0.0004914,0.0003557,0.152,0.149,0.156,817.9,794.1,840.8,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.458,0.436,0.479,0.205,0.187,0.223,0.0092,0.0084,0.01,0.958,0.902,1.01,0.043,0.04,0.046,21.28,21.14,21.43,0.933,0.931,0.934,0.976,0.974,0.978,0.91,0.907,0.913,39.81,38.86,40.71,38.84,37.83,39.79,0,0,0,0,0,0,0.863,0,0.089,0.15,0.85,0.15,44.7
422488800000,1983,5,1982,8,34,7,0.533,0.0889,0.444,23942.8,150.3,150.3,142.5,4,3,3.4285714285714284,880.6,834.5,935.5,733.6,687.5,147,147,147,0.00006113,-0.000356,0.0004267,0.167,0.157,0.176,733.6,687.5,788.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.384,0.351,0.431,0.157,0.136,0.184,0.007,0.006,0.0082,0.878,0.801,0.955,0.039,0.036,0.042,21.7,21.47,21.9,0.935,0.927,0.942,0.976,0.97,0.98,0.913,0.899,0.923,43.26,36.84,48.71,42.26,35.74,47.73,0,0,0,0,0,0,0.792,0,0.089,0.17,0.83,0.17,44.9
423093600000,1983,5,1982,8,35,7,0.465,0.0768,0.388,21587.6,133,133,128.5,3,3,3,768.8,725.1,817.2,641.8,606.1,127,119,147,-0.00005442,-0.000358,0.0003188,0.165,0.152,0.184,641.8,606.1,670.2,990,990,990,967,966.8,967.2,23,22.8,23.2,0.323,0.302,0.341,0.123,0.112,0.131,0.0053,0.0048,0.0057,0.77,0.703,0.825,0.033,0.03,0.036,22.25,22.01,22.5,0.936,0.933,0.938,0.98,0.979,0.98,0.917,0.914,0.92,43.71,41.61,45.24,42.83,40.75,44.33,0,0,0,0,0,0,0.714,0,0.077,0.17,0.83,0.17,46.4
423698400000,1983,6,1982,9,36,7,0.39,0.072,0.318,17893.1,118.2,118.2,106.5,3,3,3,645.4,599.5,704.7,526.4,480.5,119,119,119,-0.00009025,-0.0004056,0.0004688,0.185,0.169,0.199,526.4,480.5,585.7,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.257,0.231,0.291,0.0813,0.0661,0.104,0.0035,0.0028,0.0045,0.557,0.478,0.665,0.024,0.02,0.029,22.96,22.62,23.22,0.925,0.92,0.931,0.972,0.97,0.977,0.899,0.892,0.91,36.54,33.55,40.33,35.5,32.54,39.39,0,0,0,0,0,0,0.592,0,0.072,0.18,0.82,0.18,45.9
424303200000,1983,6,1982,9,37,7,0.33,0.072,0.258,15037,95.49,95.49,89.51,3,2,2.142857142857143,546.3,515.4,588.3,427.3,396.4,119,119,119,-0.00009655,-0.0004793,0.0004297,0.218,0.202,0.231,427.3,396.4,469.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.206,0.195,0.224,0.0555,0.0493,0.0639,0.0023,0.002,0.0027,0.555,0.462,0.627,0.023,0.019,0.026,23.39,23.22,23.56,0.934,0.918,0.94,0.979,0.97,0.98,0.914,0.891,0.921,43.39,32.81,47.9,42.48,31.83,46.94,0,0,0,0,0,0,0.497,0,0.072,0.22,0.78,0.22,45.6
424908000000,1983,6,1982,9,38,7,0.296,0.072,0.224,13137.7,82.07,82.07,78.2,2,2,2,489.5,474.7,507,370.5,355.7,119,119,119,-0.00008639,-0.0003753,0.0004295,0.243,0.235,0.251,370.5,355.7,388,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.18,0.192,0.0441,0.0411,0.0476,0.0018,0.0017,0.002,0.473,0.445,0.506,0.02,0.018,0.021,23.72,23.61,23.82,0.929,0.927,0.932,0.976,0.973,0.98,0.907,0.902,0.913,40.05,38.5,41.87,39.1,37.45,41.04,0,0,0,0,0,0,0.434,0,0.072,0.24,0.76,0.24,44.4
425512800000,1983,6,1982,9,39,7,0.276,0.0691,0.206,12068,73.68,73.68,71.83,2,2,2,455.5,442.7,469.1,341.3,334.7,114.3,108,119,-0.00001139,-0.0004154,0.0004141,0.251,0.239,0.261,341.3,334.7,350.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.175,0.172,0.179,0.0383,0.0369,0.04,0.0016,0.0015,0.0016,0.419,0.407,0.435,0.017,0.017,0.018,23.93,23.85,24,0.924,0.923,0.926,0.97,0.97,0.972,0.897,0.896,0.9,37.02,36.37,37.92,35.92,35.28,36.84,0,0,0,0,0,0,0.399,0,0.07,0.25,0.75,0.25,43.7
426117600000,1983,7,1982,10,40,7,0.258,0.0653,0.193,11306.8,69.7,69.7,67.3,2,2,2,427,418.2,438.5,319,310.2,108,108,108,-0.0002079,-0.0004444,0.00002848,0.253,0.246,0.258,319,310.2,330.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.163,0.17,0.0338,0.032,0.0361,0.0014,0.0013,0.0015,0.38,0.365,0.4,0.016,0.015,0.016,24.1,24.03,24.15,0.92,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.895,34.69,33.75,35.93,33.65,32.73,34.85,0,0,0,0,0,0,0.374,0,0.065,0.25,0.75,0.25,43.8
426722400000,1983,7,1982,10,41,7,0.244,0.0816,0.162,9473.31,59.5,59.5,56.39,2,2,2,403.4,394,418.2,268.4,259,135,135,135,-0.000193,-0.0003228,-0.00004886,0.335,0.323,0.343,268.4,259,283.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.148,0.156,0.0237,0.0218,0.0266,0.00096,0.00089,0.0011,0.302,0.288,0.325,0.012,0.012,0.013,24.28,24.19,24.34,0.909,0.907,0.913,0.97,0.97,0.97,0.882,0.88,0.885,29.07,28.05,30.67,28.19,27.21,29.75,0,0,0,0,0,0,0.313,0,0.082,0.33,0.66,0.34,38.8
427327200000,1983,7,1982,10,42,7,0.23,0.0816,0.148,8632.85,52.57,52.57,51.39,2,2,2,379.8,375.1,385.2,244.8,240.1,135,135,135,-0.00006229,-0.0004815,0.0001753,0.355,0.35,0.36,244.8,240.1,250.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.143,0.141,0.145,0.019,0.018,0.02,0.00077,0.00073,0.00081,0.268,0.261,0.275,0.011,0.011,0.011,24.43,24.4,24.46,0.903,0.901,0.905,0.97,0.97,0.97,0.876,0.874,0.878,26.49,25.95,27.1,25.69,25.17,26.29,0,0,0,0,0,0,0.285,0,0.082,0.35,0.64,0.36,37.5
427932000000,1983,7,1982,10,43,7,0.215,0.0816,0.134,7943.25,48.87,48.87,47.28,2,1,1.5714285714285714,356.3,343.7,368.3,221.3,208.7,135,135,135,0.00009009,-0.00008301,0.0003062,0.379,0.367,0.393,221.3,208.7,233.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.13,0.139,0.0143,0.0117,0.0167,0.00057,0.00047,0.00067,0.337,0.239,0.478,0.014,0.0096,0.019,24.48,24.36,24.57,0.914,0.895,0.939,0.974,0.97,0.98,0.891,0.868,0.92,34.43,24.1,48.62,33.6,23.38,47.64,0,0,0,0,0,0,0.263,0,0.081,0.38,0.62,0.38,36.9
428536800000,1983,8,1982,11,44,7,0.205,0.0696,0.135,7881.22,47.6,47.6,46.91,2,2,2,338.4,337.2,341.6,223.4,222.2,115,115,115,-0.0002142,-0.0002735,-0.00006598,0.34,0.337,0.341,223.4,222.2,226.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.132,0.133,0.0147,0.0144,0.0153,0.00059,0.00058,0.00062,0.235,0.234,0.24,0.0095,0.0094,0.0096,24.67,24.65,24.68,0.895,0.894,0.896,0.97,0.97,0.97,0.868,0.867,0.869,24.18,24.04,24.53,23.46,23.32,23.8,0,0,0,0,0,0,0.261,0,0.07,0.34,0.66,0.34,38.4
429141600000,1983,8,1982,11,45,7,0.199,0.0696,0.129,7823.52,47.64,47.64,46.57,2,1,1.2857142857142858,329,324.1,334.4,214,209.1,115,115,115,0.00007,-0.0004632,0.0004043,0.35,0.344,0.355,214,209.1,219.4,990,990,990,965,965,965.1,25,24.9,25,0.129,0.127,0.131,0.0128,0.0118,0.0139,0.00051,0.00047,0.00056,0.393,0.23,0.472,0.016,0.0092,0.019,24.56,24.47,24.7,0.925,0.893,0.939,0.977,0.97,0.98,0.904,0.866,0.92,40.88,23.73,48.61,39.99,23.01,47.64,0,0,0,0,0,0,0.259,0,0.07,0.35,0.65,0.35,39.3
429746400000,1983,8,1982,11,46,7,0.19,0.0696,0.121,7426.62,44.86,44.86,44.21,1,1,1,315,305.9,317.9,200,190.9,115,115,115,-0.00009875,-0.0001635,0.0001095,0.365,0.362,0.376,200,190.9,202.9,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.125,0.0102,0.00909,0.0106,0.00041,0.00036,0.00042,0.417,0.388,0.427,0.017,0.015,0.017,24.61,24.58,24.68,0.935,0.932,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.11,43.08,45.78,44.21,42.22,44.86,0,0,0,0,0,0,0.246,0,0.069,0.37,0.64,0.36,39.1
430351200000,1983,8,1982,11,47,7,0.179,0.0696,0.109,6672.65,41.5,41.5,39.72,1,1,1,295.2,287.1,302.6,180.2,172.1,115,115,115,-0.00008779,-0.0002406,0.000035,0.39,0.38,0.401,180.2,172.1,187.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.00802,0.00721,0.00876,0.00032,0.00029,0.00035,0.355,0.331,0.378,0.014,0.013,0.015,24.76,24.71,24.82,0.929,0.926,0.931,0.977,0.973,0.98,0.908,0.901,0.913,40.64,38.79,42.34,39.72,37.76,41.5,0,0,0,0,0,0,0.221,0,0.07,0.39,0.61,0.39,37.3
430956000000,1983,8,1982,11,48,7,0.169,0.0613,0.108,6632.11,42.3,42.3,39.48,1,1,1,280.1,273.3,287.1,178.8,168.2,101.3,91,115,-0.00004244,-0.0002016,0.000461,0.361,0.323,0.406,178.8,168.2,190.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.118,0.00788,0.00682,0.00905,0.00031,0.00027,0.00036,0.35,0.32,0.384,0.014,0.013,0.015,24.83,24.79,24.85,0.928,0.924,0.932,0.976,0.971,0.98,0.906,0.898,0.913,40.42,37.89,43.16,39.48,36.81,42.3,0,0,0,0,0,0,0.219,0,0.061,0.36,0.64,0.36,39.2
431560800000,1983,9,1982,12,49,7,0.161,0.0574,0.104,6365.87,40.42,40.42,37.89,1,1,1,266.7,261.9,273.3,171.8,143.9,94.86,91,118,0.00004424,-0.0003226,0.000461,0.356,0.333,0.451,171.8,143.9,182.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.104,0.115,0.00718,0.00439,0.00823,0.00028,0.00017,0.00033,0.329,0.255,0.359,0.013,0.01,0.014,24.9,24.85,25,0.926,0.915,0.93,0.975,0.97,0.979,0.903,0.887,0.91,38.85,32.26,41.3,37.89,31.3,40.42,0,0,0,0,0,0,0.211,0,0.057,0.36,0.65,0.35,39.5
432165600000,1983,9,1982,12,50,7,0.151,0.0714,0.0793,4779.89,31.3,31.3,28.45,1,1,1,249.2,239.5,261.9,131.2,121.5,118,118,118,-0.00004213,-0.0003489,0.0003532,0.474,0.451,0.493,131.2,121.5,143.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0995,0.0961,0.104,0.00312,0.00215,0.00439,0.00012,0.000085,0.00017,0.225,0.203,0.255,0.0089,0.008,0.01,25.09,25,25.16,0.909,0.903,0.915,0.97,0.97,0.97,0.882,0.876,0.887,29.33,27.09,32.26,28.45,26.28,31.3,0,0,0,0,0,0,0.158,0,0.0717,0.47,0.53,0.47,31.7
432770400000,1983,9,1982,12,51,7,0.142,0.0714,0.0704,4216.58,26.28,26.28,25.1,1,1,1,234.4,228.3,239.5,116.4,110.3,118,118,118,0.00007448,-0.0001517,0.0003532,0.504,0.493,0.517,116.4,110.3,121.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0943,0.0921,0.0961,0.00164,0.00103,0.00215,0.000065,0.000041,0.000085,0.192,0.179,0.203,0.0076,0.0071,0.008,25.2,25.16,25.25,0.899,0.894,0.903,0.97,0.97,0.97,0.872,0.867,0.876,25.87,24.43,27.09,25.1,23.7,26.28,0,0,0,0,0,0,0.139,0,0.0716,0.5,0.5,0.5,29.7
433375200000,1983,9,1982,12,52,7,0.135,0.0677,0.0668,3993.56,26,26,23.77,1,1,1,222.5,216.8,225.8,110.5,102.7,112,97,118,0.0001782,0.00005843,0.0002185,0.503,0.447,0.535,110.5,102.7,119.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0917,0.0894,0.0937,0.00105,0.000275,0.00198,0.000041,0.000011,0.000077,0.179,0.164,0.197,0.007,0.0065,0.0077,25.29,25.27,25.31,0.894,0.887,0.902,0.97,0.969,0.97,0.867,0.859,0.875,24.51,22.63,26.81,23.77,21.92,26,0,0,0,0,0,0,0.132,0,0.0682,0.5,0.49,0.51,29.6
433980000000,1983,10,1983,1,1,7,0.129,0.0587,0.0706,4251.59,26,26,25.31,1,1,1,213.8,211.9,216.8,116.8,114.9,97,97,97,0.0001774,-0.0002204,0.0004558,0.454,0.447,0.458,116.8,114.9,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0926,0.092,0.0937,0.00168,0.00149,0.00198,0.000066,0.000058,0.000077,0.191,0.187,0.197,0.0075,0.0073,0.0077,25.33,25.3,25.34,0.9,0.898,0.902,0.97,0.97,0.97,0.873,0.871,0.875,26.09,25.64,26.81,25.31,24.87,26,0,0,0,0,0,0,0.141,0,0.0584,0.46,0.55,0.45,33
434584800000,1983,10,1983,1,2,7,0.132,0.0587,0.0735,4435.49,26.93,26.93,26.4,1,1,1,218.5,216.8,220.7,121.5,119.8,97,97,97,0.0001151,0.00005843,0.0001576,0.444,0.439,0.447,121.5,119.8,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0943,0.0937,0.0951,0.00215,0.00198,0.00237,0.000084,0.000077,0.000093,0.201,0.197,0.206,0.0079,0.0077,0.0081,25.29,25.27,25.3,0.904,0.902,0.905,0.97,0.97,0.97,0.876,0.875,0.878,27.22,26.81,27.77,26.4,26,26.93,0,0,0,0,0,0,0.147,0,0.0585,0.44,0.56,0.44,33.6
435189600000,1983,10,1983,1,3,7,0.136,0.0587,0.0773,4676.31,28.64,28.64,27.84,1,1,1,224.7,220.7,228.3,127.7,123.7,97,97,97,0.00003821,-0.0001517,0.0002185,0.432,0.425,0.439,127.7,123.7,131.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0951,0.0978,0.00277,0.00237,0.00313,0.00011,0.000093,0.00012,0.215,0.206,0.223,0.0084,0.0081,0.0088,25.24,25.21,25.27,0.908,0.905,0.909,0.97,0.97,0.97,0.88,0.878,0.882,28.7,27.77,29.52,27.84,26.93,28.64,0,0,0,0,0,0,0.155,0,0.0587,0.43,0.57,0.43,34.4
435794400000,1983,10,1983,1,4,7,0.142,0.0587,0.083,5032.01,31.77,31.77,29.95,1,1,1,234.2,228.3,242.4,137.2,131.3,97,97,97,-0.00004964,-0.0004466,0.0003532,0.414,0.4,0.425,137.2,131.3,145.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0999,0.0978,0.103,0.00372,0.00313,0.00454,0.00015,0.00012,0.00018,0.237,0.223,0.257,0.0093,0.0088,0.01,25.16,25.09,25.21,0.912,0.909,0.916,0.97,0.97,0.97,0.885,0.882,0.888,30.88,29.52,32.75,29.95,28.64,31.77,0,0,0,0,0,0,0.166,0,0.059,0.41,0.58,0.42,35.4
436399200000,1983,10,1983,1,5,7,0.152,0.0566,0.0953,5794.08,35.4,35.4,34.49,1,1,1,251.1,242.4,254.6,157.5,145.4,93.57,93,97,-0.0001697,-0.0003489,0.0003724,0.373,0.365,0.4,157.5,145.4,161.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.103,0.108,0.00575,0.00454,0.00616,0.00023,0.00018,0.00024,0.288,0.257,0.299,0.011,0.01,0.012,25.01,24.98,25.09,0.92,0.916,0.922,0.97,0.97,0.97,0.893,0.888,0.894,35.56,32.75,36.5,34.49,31.77,35.4,0,0,0,0,0,0,0.192,0,0.0567,0.37,0.63,0.37,38.1
437004000000,1983,11,1983,2,6,7,0.154,0.0562,0.0976,5936.91,35.92,35.92,35.34,1,1,1,254.3,250.3,256.9,161.3,157.3,93,93,93,-0.0002005,-0.0003489,0.0003724,0.366,0.362,0.372,161.3,157.3,163.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.107,0.109,0.00613,0.00573,0.00639,0.00024,0.00023,0.00025,0.298,0.287,0.305,0.012,0.011,0.012,24.98,24.97,25.01,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.893,0.895,36.43,35.5,37.03,35.34,34.44,35.92,0,0,0,0,0,0,0.196,0,0.0564,0.36,0.63,0.37,38.6
437608800000,1983,11,1983,2,7,7,0.158,0.0562,0.102,6232.54,38.11,38.11,37.1,1,1,1,261.8,259.4,266,168.8,166.4,93,93,93,0.0001691,-0.0003226,0.0004177,0.356,0.35,0.359,168.8,166.4,173,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.11,0.112,0.00688,0.00664,0.0073,0.00027,0.00026,0.00029,0.319,0.312,0.331,0.013,0.012,0.013,24.93,24.91,24.95,0.925,0.924,0.926,0.972,0.971,0.974,0.899,0.897,0.902,38.16,37.61,39.13,37.1,36.51,38.11,0,0,0,0,0,0,0.206,0,0.056,0.36,0.65,0.35,39.4
438213600000,1983,11,1983,2,8,7,0.175,0.0562,0.118,7291.04,46.54,46.54,43.4,1,1,1,288.5,273.3,302.6,195.5,180.3,93,93,93,-0.00006987,-0.0002406,0.000461,0.323,0.307,0.34,195.5,180.3,209.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.115,0.125,0.00974,0.00803,0.0119,0.00039,0.00032,0.00048,0.401,0.353,0.448,0.016,0.014,0.018,24.74,24.64,24.85,0.934,0.929,0.937,0.98,0.978,0.98,0.915,0.908,0.919,44.3,40.82,47.49,43.4,39.91,46.54,0,0,0,0,0,0,0.241,0,0.057,0.32,0.67,0.33,41.7
438818400000,1983,11,1983,2,9,7,0.187,0.06,0.127,7840.28,47.36,47.36,46.67,1,1,1,309.8,305.9,317.9,210.5,201.9,99.29,93,104,0.00001824,-0.0001635,0.0001095,0.32,0.304,0.34,210.5,201.9,213.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.123,0.128,0.0121,0.0104,0.0128,0.00048,0.00041,0.00051,0.452,0.422,0.464,0.018,0.017,0.019,24.6,24.55,24.65,0.938,0.935,0.938,0.98,0.98,0.98,0.919,0.917,0.92,47.62,45.66,48.33,46.67,44.74,47.36,0,0,0,0,0,0,0.259,0,0.06,0.32,0.68,0.32,41.9
439423200000,1983,12,1983,3,10,7,0.198,0.0629,0.135,8140.69,51.41,51.41,48.46,2,1,1.4285714285714286,327.6,317.9,347.3,223.6,213.9,104,104,104,-0.00006453,-0.0004207,0.0002922,0.318,0.299,0.327,223.6,213.9,243.3,990,990,990,965,965,965.1,25,24.9,25,0.131,0.128,0.138,0.0147,0.0128,0.0187,0.00059,0.00051,0.00075,0.375,0.238,0.476,0.015,0.0096,0.019,24.59,24.52,24.71,0.922,0.896,0.939,0.976,0.97,0.98,0.9,0.869,0.92,38.75,24.61,49.05,37.86,23.87,48.07,0,0,0,0,0,0,0.269,0,0.063,0.32,0.68,0.32,41.1
440028000000,1983,12,1983,3,11,7,0.254,0.0629,0.191,11228.6,80.86,80.86,66.84,2,2,2,420,341.6,485.3,316,237.6,104,104,104,-0.00007747,-0.0003606,0.0003293,0.251,0.214,0.304,316,237.6,381.3,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.164,0.136,0.187,0.0332,0.0175,0.0463,0.0014,0.0007,0.0019,0.378,0.253,0.49,0.015,0.01,0.02,24.14,23.73,24.64,0.919,0.9,0.931,0.973,0.97,0.979,0.893,0.873,0.911,34.34,25.84,41.3,33.42,25.07,40.43,0,0,0,0,0,0,0.371,0,0.063,0.25,0.75,0.25,44.2
440632800000,1983,12,1983,3,12,7,0.265,0.0689,0.196,11474.7,69.87,69.87,68.3,2,2,2,438.2,435.1,446.6,324.2,317.1,114,104,118,-0.0002288,-0.0004239,0.00002848,0.26,0.239,0.271,324.2,317.1,331.1,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.168,0.166,0.171,0.0348,0.0334,0.0362,0.0014,0.0014,0.0015,0.389,0.378,0.399,0.016,0.015,0.016,24.04,23.99,24.06,0.921,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,35.21,34.42,36.01,34.15,33.38,34.93,0,0,0,0,0,0,0.379,0,0.069,0.26,0.74,0.26,43.3
441237600000,1983,12,1983,3,13,7,0.283,0.0715,0.211,12363.4,77.51,77.51,73.59,2,2,2,467.7,446.6,485.3,349.4,328.6,118.3,118,120,0.00004182,-0.0004154,0.0004141,0.253,0.243,0.264,349.4,328.6,367.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.171,0.184,0.0399,0.0357,0.0435,0.0016,0.0015,0.0018,0.434,0.397,0.466,0.018,0.016,0.019,23.86,23.75,23.99,0.926,0.922,0.929,0.972,0.97,0.975,0.9,0.894,0.906,37.85,35.65,39.73,36.8,34.58,38.76,0,0,0,0,0,0,0.409,0,0.072,0.25,0.75,0.25,43.7
441842400000,1984,1,1983,4,14,7,0.305,0.0726,0.233,13673.9,82.91,82.91,81.39,2,2,2,505.1,492.5,512.2,385.1,372.5,120,120,120,-0.0001333,-0.0003161,0.0001146,0.238,0.234,0.244,385.1,372.5,392.2,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.189,0.185,0.192,0.047,0.0445,0.0484,0.0019,0.0018,0.002,0.499,0.475,0.512,0.021,0.02,0.021,23.63,23.58,23.71,0.932,0.93,0.933,0.979,0.977,0.98,0.912,0.908,0.914,41.57,40.27,42.3,40.7,39.33,41.45,0,0,0,0,0,0,0.452,0,0.072,0.24,0.76,0.24,44.8
442447200000,1984,1,1983,4,15,7,0.318,0.0726,0.246,14413.6,87.85,87.85,85.8,2,2,2,526.6,515.4,536.9,406.6,395.4,120,120,120,-0.000169,-0.0004089,0.00005005,0.228,0.224,0.233,406.6,395.4,416.9,990,990,990,966,965.9,966,24,24,24.1,0.197,0.193,0.201,0.0513,0.0491,0.0534,0.0021,0.002,0.0022,0.541,0.519,0.561,0.023,0.022,0.023,23.49,23.42,23.56,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,43.77,42.63,44.82,42.9,41.78,43.92,0,0,0,0,0,0,0.477,0,0.072,0.23,0.77,0.23,45.3
443052000000,1984,1,1983,4,16,7,0.342,0.0676,0.274,15862,101.4,101.4,94.42,3,2,2.2857142857142856,565.3,536.9,588.3,453.6,416.9,111.7,91,120,0.00007063,-0.0004793,0.0004297,0.198,0.155,0.224,453.6,416.9,497.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.215,0.201,0.234,0.0607,0.0534,0.0695,0.0025,0.0022,0.0029,0.572,0.497,0.644,0.024,0.021,0.027,23.28,23.16,23.42,0.934,0.922,0.94,0.977,0.97,0.98,0.912,0.894,0.922,43.34,34.86,48.73,42.38,33.81,47.75,0,0,0,0,0,0,0.525,0,0.068,0.2,0.8,0.2,46.4
443656800000,1984,1,1983,4,17,7,0.383,0.055,0.328,18505.8,115.9,115.9,110.2,3,3,3,633.2,599.5,662,542.2,508.5,91,91,91,0.00001411,-0.0003457,0.0004703,0.144,0.137,0.152,542.2,508.5,571,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.259,0.24,0.275,0.0869,0.0734,0.0984,0.0037,0.0031,0.0042,0.577,0.517,0.63,0.025,0.022,0.027,22.99,22.82,23.19,0.927,0.923,0.93,0.972,0.97,0.975,0.901,0.896,0.907,37.77,35.59,39.62,36.72,34.52,38.64,0,0,0,0,0,0,0.612,0,0.055,0.14,0.86,0.14,48.3
444261600000,1984,1,1983,4,18,7,0.414,0.0611,0.353,19879.2,121.3,121.3,118.3,3,3,3,685.2,662,704.7,584.2,569.1,101,91,105,-0.00008728,-0.0004899,0.0004703,0.147,0.136,0.156,584.2,569.1,599.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.285,0.275,0.294,0.104,0.0977,0.11,0.0044,0.0042,0.0047,0.657,0.629,0.687,0.028,0.027,0.029,22.7,22.59,22.82,0.931,0.93,0.933,0.977,0.975,0.979,0.91,0.906,0.913,40.38,39.4,41.32,39.44,38.4,40.45,0,0,0,0,0,0,0.657,0,0.061,0.15,0.85,0.15,48
444866400000,1984,2,1983,5,19,7,0.445,0.0635,0.382,21358.8,132.1,132.1,127.1,3,3,3,735.9,710.9,764,630.9,605.9,105,105,105,0.00003614,-0.0004115,0.0002226,0.143,0.137,0.148,630.9,605.9,659,990,990,990,966.8,966.7,967,23.2,23,23.3,0.312,0.298,0.328,0.119,0.112,0.128,0.0052,0.0048,0.0055,0.744,0.698,0.797,0.032,0.03,0.035,22.41,22.25,22.56,0.936,0.934,0.938,0.98,0.98,0.98,0.917,0.915,0.919,43.25,41.71,44.94,42.38,40.87,44.04,0,0,0,0,0,0,0.706,0,0.063,0.14,0.86,0.14,48
445471200000,1984,2,1983,5,20,7,0.47,0.0635,0.406,22578.1,136.7,136.7,134.4,3,3,3,777.1,764,790.3,672.1,659,105,105,105,0.00003399,-0.0003149,0.0002802,0.135,0.133,0.137,672.1,659,685.3,990,990,990,967,967,967.1,23,22.9,23,0.335,0.328,0.343,0.132,0.128,0.136,0.0057,0.0055,0.0059,0.822,0.797,0.847,0.036,0.035,0.037,22.17,22.09,22.25,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,45.71,44.94,46.49,44.8,44.04,45.56,0,0,0,0,0,0,0.747,0,0.064,0.14,0.86,0.14,48
446076000000,1984,2,1983,5,21,7,0.501,0.0635,0.438,23927.7,144.5,144.5,142.4,4,3,3.2857142857142856,829.2,797.9,851.4,724.2,692.9,105,105,105,0.00005595,-0.0003224,0.0004088,0.127,0.123,0.132,724.2,692.9,746.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.366,0.347,0.381,0.152,0.138,0.163,0.0067,0.006,0.0072,0.876,0.779,0.947,0.038,0.034,0.042,21.91,21.8,22.05,0.937,0.927,0.942,0.977,0.97,0.98,0.916,0.899,0.923,45.06,36.93,49.16,44.05,35.82,48.18,0,0,0,0,0,0,0.791,0,0.063,0.13,0.87,0.13,47.8
446680800000,1984,2,1983,5,22,7,0.539,0.0718,0.467,24929.7,152.9,152.9,148.4,4,4,4,891,851.4,928.7,772.3,746.4,118.7,105,129,0.0001274,-0.0003827,0.0004267,0.133,0.12,0.144,772.3,746.4,799.7,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.41,0.381,0.438,0.176,0.163,0.19,0.0078,0.0072,0.0085,0.85,0.791,0.911,0.038,0.035,0.041,21.69,21.47,21.9,0.929,0.927,0.932,0.972,0.97,0.974,0.904,0.9,0.908,38.16,37.17,39.23,37.1,36.05,38.22,0,0,0,0,0,0,0.824,0,0.072,0.13,0.87,0.13,46.3
447285600000,1984,3,1983,6,23,7,0.609,0.078,0.531,27799.3,178,178,165.5,4,4,4,1008,928.7,1091,878.5,799.7,129,129,129,0.0001047,-0.0003981,0.0003557,0.128,0.118,0.139,878.5,799.7,962.3,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.51,0.438,0.587,0.253,0.19,0.32,0.011,0.0085,0.015,1.11,0.911,1.32,0.05,0.041,0.06,20.99,20.5,21.47,0.936,0.932,0.939,0.979,0.974,0.98,0.916,0.908,0.92,42.27,39.23,45.42,41.37,38.22,44.51,0,0,0,0,0,0,0.919,0,0.078,0.13,0.87,0.13,45.6
447890400000,1984,3,1983,6,24,7,0.742,0.078,0.648,31977.2,194.2,194.2,190.3,4,4,4,1226,1127,1302,1097,997.8,129,129,129,25.13,-0.000173,72.77,0.105,0.0991,0.114,1072,997.8,1100,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.75,0.631,0.811,0.444,0.348,0.48,0.021,0.016,0.023,1.7,1.42,1.83,0.08,0.065,0.086,19.69,19.33,20.28,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.56,46.63,49.54,47.59,45.7,48.55,0,0,0,0,0,0,1.06,0,0.094,0.11,0.87,0.13,43.1
448495200000,1984,3,1983,6,25,7,0.93,0.078,0.665,30722.4,191.3,191.3,182.9,4,4,4,1538,1312,1700,1409,1183,129,129,129,308.7,83.38,471,0.0845,0.0759,0.0983,1100,1100,1100,990,990,990,969.6,968.9,970.1,20.4,19.9,21.1,0.888,0.816,0.917,0.48,0.48,0.48,0.024,0.023,0.024,1.9,1.83,1.93,0.093,0.087,0.097,18.49,17.94,19.29,0.935,0.934,0.938,0.98,0.98,0.98,0.917,0.915,0.919,46.65,45.16,48.79,45.72,44.26,47.82,0,0,0,0,0,0,1.02,0,0.265,0.084,0.72,0.28,33
449100000000,1984,3,1983,6,26,7,1.07,0.0797,0.665,29337.1,175.5,175.5,174.6,4,4,4,1767,1744,1780,1636,1615,131.7,129,148,535.6,515,546,0.0745,0.0727,0.0831,1100,1100,1100,990,990,990,970.3,970.3,970.4,19.7,19.6,19.7,0.923,0.92,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.099,0.098,0.099,17.71,17.67,17.79,0.932,0.932,0.933,0.98,0.98,0.98,0.914,0.914,0.914,44.55,44.42,44.76,43.66,43.54,43.87,0,0,0,0,0,0,0.97,0,0.405,0.074,0.62,0.38,27.4
449704800000,1984,4,1983,7,27,7,1.06,0.0895,0.665,29413.2,175.7,175.7,175.1,4,4,4,1753,1734,1780,1605,1586,148,148,148,505.2,486.3,532,0.0844,0.0831,0.0853,1100,1100,1100,990,990,990,970.3,970.2,970.4,19.7,19.6,19.8,0.926,0.926,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.099,0.098,0.099,17.76,17.67,17.82,0.933,0.932,0.933,0.98,0.98,0.98,0.914,0.914,0.914,44.66,44.42,44.83,43.77,43.54,43.94,0,0,0,0,0,0,0.973,0,0.395,0.084,0.63,0.37,27.7
450309600000,1984,4,1983,7,28,7,1.02,0.0895,0.665,29795.3,178.1,178.1,177.4,4,4,4,1689,1669,1721,1541,1521,148,148,148,441.4,421.3,472.5,0.0876,0.086,0.0887,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.922,0.921,0.925,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.097,0.097,0.098,17.97,17.86,18.03,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.915,0.915,45.24,44.96,45.43,44.34,44.06,44.52,0,0,0,0,0,0,0.985,0,0.355,0.088,0.65,0.35,29.2
450914400000,1984,4,1983,7,29,7,0.991,0.0895,0.665,30092.8,180.6,180.6,179.1,4,4,4,1639,1596,1689,1491,1448,148,148,148,390.7,348.4,440.9,0.0904,0.0876,0.0927,1100,1100,1100,990,990,990,969.9,969.8,970.1,20.1,19.9,20.2,0.918,0.915,0.922,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.096,0.096,0.097,18.13,17.97,18.27,0.934,0.934,0.935,0.98,0.98,0.98,0.916,0.915,0.916,45.69,45.25,46.07,44.78,44.34,45.15,0,0,0,0,0,0,0.995,0,0.326,0.09,0.67,0.33,30.4
451519200000,1984,4,1983,7,30,7,0.934,0.0895,0.665,30643.8,183.7,183.7,182.4,4,4,4,1544,1506,1596,1396,1358,148,148,148,296.3,257.9,348.4,0.0959,0.0927,0.0983,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.911,0.908,0.915,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.93,0.095,0.094,0.096,18.45,18.27,18.57,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,46.53,46.07,46.87,45.6,45.15,45.93,0,0,0,0,0,0,1.01,0,0.269,0.096,0.71,0.29,32.8
452124000000,1984,4,1983,7,31,7,0.877,0.112,0.665,31263.7,188.5,188.5,186.1,4,4,4,1450,1388,1506,1264,1196,185.7,148,192,163.9,95.56,257.9,0.128,0.0983,0.138,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.866,0.837,0.908,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.85,1.92,0.091,0.089,0.094,18.8,18.57,19.03,0.936,0.936,0.937,0.98,0.98,0.98,0.918,0.917,0.918,47.47,46.87,48.09,46.52,45.93,47.13,0,0,0,0,0,0,1.03,0,0.212,0.13,0.76,0.24,35.6
452728800000,1984,5,1983,8,32,7,0.796,0.116,0.664,32069.5,192,192,190.9,4,4,4,1317,1284,1379,1125,1092,192,192,192,27.15,0.0008817,87,0.146,0.139,0.149,1098,1092,1100,990,990,990,968.9,968.8,969.1,21.1,20.9,21.2,0.805,0.785,0.833,0.477,0.47,0.48,0.023,0.022,0.023,1.81,1.78,1.85,0.086,0.084,0.088,19.29,19.06,19.42,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.919,0.92,48.7,48.17,48.97,47.72,47.21,47.99,0,0,0,0,0,0,1.06,0,0.132,0.15,0.83,0.17,40.3
453333600000,1984,5,1983,8,33,7,0.739,0.116,0.622,30980.7,189.6,189.6,184.4,4,4,4,1221,1175,1267,1029,983.4,192,192,192,-0.000881,-0.00375,0.002563,0.157,0.152,0.163,1029,983.4,1075,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.693,0.626,0.76,0.389,0.337,0.447,0.018,0.016,0.021,1.55,1.39,1.72,0.072,0.065,0.081,19.85,19.54,20.16,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.921,47.04,45.65,48.36,46.1,44.74,47.39,0,0,0,0,0,0,1.02,0,0.117,0.16,0.84,0.16,41.9
453938400000,1984,5,1983,8,34,7,0.668,0.116,0.552,28391.4,177.5,177.5,169,4,4,4,1105,1055,1164,913.1,863.1,192,192,192,0.00006376,-0.0003981,0.0004468,0.174,0.165,0.182,913.1,863.1,972.1,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.553,0.506,0.609,0.28,0.24,0.328,0.013,0.011,0.015,1.2,1.08,1.35,0.055,0.049,0.063,20.57,20.23,20.85,0.937,0.935,0.939,0.98,0.979,0.98,0.918,0.915,0.92,43.12,41.26,45.28,42.25,40.38,44.37,0,0,0,0,0,0,0.939,0,0.116,0.17,0.83,0.17,42.5
454543200000,1984,5,1983,8,35,7,0.574,0.108,0.466,24685.9,156.7,156.7,146.9,4,3,3.7142857142857144,948.8,863.8,1026,770.1,702.8,178.7,161,192,0.0001605,-0.0003827,0.0004267,0.188,0.173,0.201,770.1,702.8,834.2,990,990,990,967.7,967.4,968,22.3,22,22.6,0.421,0.362,0.48,0.177,0.141,0.217,0.0079,0.0062,0.0099,0.911,0.841,1.01,0.041,0.038,0.046,21.4,21.01,21.75,0.934,0.928,0.941,0.975,0.97,0.98,0.91,0.9,0.923,41.1,37.18,48.59,40.08,36.07,47.62,0,0,0,0,0,0,0.816,0,0.108,0.19,0.81,0.19,43
455148000000,1984,6,1983,9,36,7,0.458,0.0974,0.361,19992.6,133.7,133.7,119,3,3,3,757.5,667.6,837.3,596.5,506.6,161,161,161,-0.00008763,-0.0004899,0.0001941,0.214,0.192,0.241,596.5,506.6,676.3,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.302,0.251,0.347,0.106,0.0727,0.133,0.0046,0.0031,0.0058,0.691,0.525,0.84,0.03,0.022,0.037,22.38,21.91,22.9,0.932,0.923,0.939,0.976,0.97,0.98,0.91,0.895,0.92,40.62,35,45.47,39.67,33.95,44.56,0,0,0,0,0,0,0.661,0,0.097,0.21,0.79,0.21,43.7
455752800000,1984,6,1983,9,37,7,0.357,0.072,0.285,16294.3,109.6,109.6,96.99,3,2,2.5714285714285716,590.6,531.3,662,471.6,412.3,119,119,119,0.00005985,-0.0001663,0.0004703,0.203,0.18,0.224,471.6,412.3,543,990,990,990,966.2,966,966.5,23.8,23.5,24,0.228,0.2,0.266,0.0661,0.0525,0.0872,0.0028,0.0022,0.0037,0.547,0.462,0.616,0.023,0.019,0.026,23.2,22.87,23.46,0.929,0.918,0.939,0.974,0.97,0.98,0.905,0.891,0.92,39.73,32.81,47.39,38.74,31.83,46.44,0,0,0,0,0,0,0.539,0,0.072,0.2,0.8,0.2,45.6
456357600000,1984,6,1983,9,38,7,0.299,0.072,0.227,13330.4,85.72,85.72,79.35,2,2,2,495,469.1,525.1,376,350.1,119,119,119,-0.00000742,-0.0003161,0.0004141,0.241,0.227,0.254,376,350.1,406.1,990,990,990,965.8,965.7,966,24.2,24,24.3,0.188,0.179,0.198,0.0452,0.04,0.0512,0.0019,0.0016,0.0021,0.483,0.435,0.541,0.02,0.018,0.023,23.69,23.5,23.85,0.93,0.926,0.935,0.977,0.972,0.98,0.908,0.9,0.916,40.62,37.92,43.74,39.67,36.84,42.86,0,0,0,0,0,0,0.441,0,0.072,0.24,0.76,0.24,44.6
456962400000,1984,6,1983,9,39,7,0.269,0.071,0.198,11567.4,73.68,73.68,68.85,2,2,2,444.5,427.1,469.1,327.1,316.1,117.4,108,119,-0.00008894,-0.0004444,0.0004141,0.264,0.253,0.274,327.1,316.1,350.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.166,0.179,0.0354,0.0332,0.04,0.0015,0.0014,0.0016,0.395,0.376,0.435,0.016,0.015,0.018,24,23.85,24.1,0.922,0.92,0.926,0.97,0.97,0.972,0.894,0.892,0.9,35.48,34.3,37.92,34.43,33.27,36.84,0,0,0,0,0,0,0.383,0,0.071,0.26,0.74,0.26,43
457567200000,1984,7,1983,10,40,7,0.246,0.0653,0.181,10610.3,66.3,66.3,63.16,2,2,2,407.1,394,422.2,299.1,286,108,108,108,-0.0002376,-0.0003606,-0.00008105,0.265,0.256,0.274,299.1,286,314.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.154,0.164,0.0298,0.0272,0.0328,0.0012,0.0011,0.0013,0.347,0.326,0.372,0.014,0.013,0.015,24.22,24.13,24.3,0.916,0.914,0.919,0.97,0.97,0.97,0.889,0.886,0.892,32.55,31.14,34.18,31.58,30.21,33.15,0,0,0,0,0,0,0.351,0,0.065,0.27,0.74,0.26,43.1
458172000000,1984,7,1983,10,41,7,0.228,0.0653,0.163,9561.56,60.42,60.42,56.91,2,2,2,377.4,364,394,269.4,256,108,108,108,-0.0000699,-0.0004815,0.0004552,0.286,0.274,0.297,269.4,256,286,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.144,0.154,0.0239,0.0212,0.0272,0.00097,0.00086,0.0011,0.301,0.281,0.326,0.012,0.011,0.013,24.41,24.3,24.5,0.91,0.907,0.914,0.97,0.97,0.97,0.883,0.88,0.886,29.34,27.89,31.14,28.46,27.05,30.21,0,0,0,0,0,0,0.316,0,0.065,0.29,0.71,0.29,41.9
458776800000,1984,7,1983,10,42,7,0.213,0.0653,0.147,8634.56,52.98,52.98,51.4,2,2,2,351.5,347.3,358.7,243.5,239.3,108,108,108,-0.00001887,-0.0004207,0.0004471,0.307,0.301,0.311,243.5,239.3,250.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.138,0.142,0.0187,0.0179,0.0201,0.00075,0.00072,0.00081,0.263,0.257,0.273,0.011,0.01,0.011,24.58,24.53,24.61,0.903,0.901,0.906,0.97,0.97,0.97,0.876,0.874,0.878,26.49,26.02,27.31,25.7,25.24,26.49,0,0,0,0,0,0,0.286,0,0.066,0.31,0.69,0.31,40.5
459381600000,1984,7,1983,10,43,7,0.202,0.0653,0.136,8091.62,49.68,49.68,48.16,2,1,1.7142857142857142,333.7,324.1,343.7,225.7,216.1,108,108,108,0.00004245,-0.0004632,0.0004043,0.324,0.314,0.333,225.7,216.1,235.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.137,0.0151,0.0132,0.0171,0.00061,0.00053,0.00069,0.309,0.234,0.473,0.012,0.0094,0.019,24.62,24.51,24.71,0.909,0.894,0.939,0.973,0.97,0.98,0.884,0.867,0.92,31.72,24.14,48.76,30.91,23.41,47.78,0,0,0,0,0,0,0.268,0,0.066,0.32,0.67,0.33,40.1
459986400000,1984,7,1983,10,44,7,0.192,0.0588,0.133,8002.77,48.18,48.18,47.64,2,1,1.4285714285714286,316.9,305.9,324.1,219.6,212.9,97.29,93,108,0.0001328,-0.0001635,0.0004043,0.307,0.29,0.336,219.6,212.9,228.2,990,990,990,965,964.9,965,25,25,25.1,0.13,0.127,0.132,0.0139,0.0126,0.0156,0.00056,0.0005,0.00063,0.369,0.236,0.475,0.015,0.0094,0.019,24.65,24.51,24.77,0.92,0.895,0.939,0.976,0.97,0.98,0.898,0.868,0.92,38.29,24.47,49.14,37.41,23.73,48.16,0,0,0,0,0,0,0.265,0,0.059,0.31,0.69,0.31,41.7
460591200000,1984,8,1983,11,45,7,0.18,0.06,0.12,7380.92,47.25,47.25,43.93,1,1,1,297.8,287.1,305.9,198.5,172.1,99.29,93,115,-0.0001059,-0.0002406,0.0001095,0.334,0.304,0.401,198.5,172.1,212.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.114,0.127,0.0105,0.00721,0.0126,0.00042,0.00029,0.0005,0.413,0.331,0.46,0.016,0.013,0.018,24.69,24.61,24.82,0.934,0.926,0.938,0.978,0.973,0.98,0.914,0.901,0.919,44.9,38.79,48.22,43.93,37.76,47.25,0,0,0,0,0,0,0.244,0,0.06,0.33,0.67,0.33,41
461196000000,1984,8,1983,11,46,7,0.169,0.0696,0.0996,6048.44,37.76,37.76,36,1,1,1,279.7,273.3,287.1,164.7,158.3,115,115,115,0.00003877,-0.0002016,0.000461,0.411,0.401,0.421,164.7,158.3,172.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.00647,0.00583,0.00721,0.00026,0.00023,0.00029,0.31,0.293,0.331,0.012,0.012,0.013,24.87,24.82,24.91,0.923,0.921,0.926,0.971,0.97,0.973,0.896,0.893,0.901,37.08,35.6,38.79,36,34.54,37.76,0,0,0,0,0,0,0.2,0,0.0694,0.41,0.59,0.41,35.8
461800800000,1984,8,1983,11,47,7,0.161,0.0696,0.0912,5520.99,33.55,33.55,32.86,1,1,1,265.8,261.9,268.9,150.8,146.9,115,115,115,-0.0000733,-0.0003226,0.0001973,0.433,0.428,0.439,150.8,146.9,153.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.108,0.00508,0.00469,0.00539,0.0002,0.00019,0.00021,0.273,0.263,0.281,0.011,0.01,0.011,24.96,24.94,24.99,0.918,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,33.88,32.97,34.59,32.86,31.98,33.55,0,0,0,0,0,0,0.183,0,0.0698,0.43,0.57,0.43,34.3
462405600000,1984,8,1983,11,48,7,0.154,0.0654,0.0891,5394.4,34.9,34.9,32.11,1,1,1,255.4,250.3,261.9,147.3,139.6,108.1,91,115,0.00009014,-0.0003489,0.0004177,0.423,0.364,0.452,147.3,139.6,159.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00473,0.00396,0.00593,0.00019,0.00016,0.00023,0.263,0.245,0.293,0.01,0.0097,0.012,25.01,24.99,25.04,0.916,0.913,0.921,0.97,0.97,0.97,0.889,0.886,0.893,33.1,31.29,35.98,32.11,30.35,34.9,0,0,0,0,0,0,0.178,0,0.0649,0.42,0.58,0.42,35
463010400000,1984,9,1983,12,49,7,0.147,0.055,0.0915,5567.06,34.06,34.06,33.14,1,1,1,242.3,239.5,246.5,151.3,148.5,91,91,91,0.0001043,-0.0003008,0.0003532,0.375,0.369,0.38,151.3,148.5,155.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.106,0.00513,0.00485,0.00555,0.0002,0.00019,0.00022,0.272,0.264,0.283,0.011,0.01,0.011,25.07,25.04,25.1,0.918,0.917,0.92,0.97,0.97,0.97,0.89,0.889,0.892,34.16,33.52,35.12,33.14,32.51,34.06,0,0,0,0,0,0,0.184,0,0.0555,0.37,0.62,0.38,37.9
463615200000,1984,9,1983,12,50,7,0.139,0.055,0.0841,5107.11,31.77,31.77,30.4,1,1,1,230,225.8,236.2,139,134.8,91,91,91,-0.00008682,-0.0004466,0.0002185,0.396,0.385,0.403,139,134.8,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0986,0.102,0.0039,0.00348,0.00452,0.00015,0.00014,0.00018,0.241,0.231,0.256,0.0095,0.0091,0.01,25.18,25.13,25.21,0.913,0.911,0.916,0.97,0.97,0.97,0.885,0.884,0.888,31.34,30.36,32.75,30.4,29.45,31.77,0,0,0,0,0,0,0.169,0,0.0549,0.4,0.61,0.39,36.7
464220000000,1984,9,1983,12,51,7,0.135,0.055,0.08,4854.47,29.45,29.45,28.9,1,1,1,223.3,220.7,225.8,132.3,129.7,91,91,91,0.00001596,-0.0001474,0.0002185,0.407,0.403,0.412,132.3,129.7,134.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0969,0.0986,0.00323,0.00297,0.00348,0.00013,0.00012,0.00014,0.225,0.219,0.231,0.0088,0.0086,0.0091,25.24,25.21,25.26,0.91,0.909,0.911,0.97,0.97,0.97,0.882,0.881,0.884,29.79,29.2,30.36,28.9,28.32,29.45,0,0,0,0,0,0,0.161,0,0.055,0.41,0.59,0.41,36
464824800000,1984,9,1983,12,52,7,0.131,0.055,0.0756,4576.55,28.32,28.32,27.24,1,1,1,216,211.9,220.7,125,120.9,91,91,91,0.00006387,-0.0002204,0.0004558,0.422,0.412,0.43,125,120.9,129.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.0937,0.0969,0.0025,0.00209,0.00297,0.000098,0.000082,0.00012,0.208,0.199,0.219,0.0082,0.0078,0.0086,25.3,25.26,25.33,0.906,0.903,0.909,0.97,0.97,0.97,0.879,0.876,0.881,28.08,27.11,29.2,27.24,26.3,28.32,0,0,0,0,0,0,0.151,0,0.0554,0.42,0.58,0.42,34.9
465429600000,1984,10,1984,1,1,7,0.126,0.0442,0.0818,4986.74,30.49,30.49,29.68,1,1,1,208.2,203.9,211.9,135.2,130.9,73,73,73,-0.0001106,-0.0003681,0.0002172,0.351,0.345,0.358,135.2,130.9,138.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.0951,0.098,0.00352,0.00309,0.00389,0.00014,0.00012,0.00015,0.23,0.22,0.238,0.009,0.0086,0.0093,25.32,25.29,25.36,0.911,0.909,0.913,0.97,0.97,0.97,0.884,0.882,0.885,30.6,29.6,31.44,29.68,28.71,30.49,0,0,0,0,0,0,0.165,0,0.0442,0.35,0.65,0.35,39.6
466034400000,1984,10,1984,1,2,7,0.123,0.0442,0.0787,4791.71,28.71,28.71,28.52,1,1,1,203.1,201.4,203.9,130.1,128.4,73,73,73,-0.00007074,-0.0003245,0.0002172,0.359,0.358,0.362,130.1,128.4,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0943,0.0951,0.00301,0.00284,0.00309,0.00012,0.00011,0.00012,0.218,0.214,0.22,0.0085,0.0084,0.0086,25.36,25.36,25.38,0.909,0.908,0.909,0.97,0.97,0.97,0.882,0.881,0.882,29.4,29.03,29.6,28.52,28.16,28.71,0,0,0,0,0,0,0.158,0,0.0443,0.36,0.64,0.36,39
466639200000,1984,10,1984,1,3,7,0.124,0.0462,0.0776,4716.82,29.17,29.17,28.08,1,1,1,204.7,201.4,205.9,128.3,108.9,76.43,73,97,-0.0002157,-0.0003681,-0.000005349,0.373,0.354,0.471,128.3,108.9,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0899,0.0959,0.00283,0.000894,0.00329,0.00011,0.000035,0.00013,0.214,0.175,0.224,0.0084,0.0068,0.0088,25.36,25.34,25.39,0.907,0.893,0.91,0.97,0.97,0.97,0.88,0.866,0.883,28.94,24.23,30.07,28.08,23.5,29.17,0,0,0,0,0,0,0.156,0,0.0464,0.37,0.63,0.37,38
467244000000,1984,10,1984,1,4,7,0.134,0.0587,0.0757,4572.45,28.71,28.71,27.22,1,1,1,222.1,205.9,228.7,125.1,108.9,97,97,97,-0.0002339,-0.0004466,-0.0001474,0.437,0.424,0.471,125.1,108.9,131.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0956,0.0899,0.0979,0.00251,0.000894,0.00317,0.000099,0.000035,0.00012,0.209,0.175,0.224,0.0082,0.0068,0.0088,25.26,25.2,25.39,0.905,0.893,0.909,0.97,0.97,0.97,0.878,0.866,0.882,28.06,24.23,29.6,27.22,23.5,28.71,0,0,0,0,0,0,0.151,0,0.0583,0.44,0.56,0.44,34.1
467848800000,1984,10,1984,1,5,7,0.137,0.0573,0.0797,4831.74,28.99,28.99,28.76,1,1,1,226.5,225.8,228.3,131.8,128.8,94.71,93,97,0.0001127,-0.0001517,0.0002185,0.418,0.412,0.43,131.8,128.8,132.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0977,0.0969,0.0979,0.00318,0.00288,0.00328,0.00013,0.00011,0.00013,0.224,0.217,0.226,0.0088,0.0085,0.0089,25.22,25.21,25.23,0.91,0.908,0.91,0.97,0.97,0.97,0.882,0.881,0.883,29.65,28.94,29.89,28.76,28.07,28.99,0,0,0,0,0,0,0.16,0,0.0573,0.42,0.58,0.42,35.3
468453600000,1984,11,1984,2,6,7,0.139,0.0562,0.0825,5006.65,30.26,30.26,29.8,1,1,1,229.4,225.8,231.5,136.4,132.8,93,93,93,-0.00004571,-0.0004466,0.0002185,0.406,0.402,0.412,136.4,132.8,138.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0992,0.0979,0.0999,0.00364,0.00328,0.00385,0.00014,0.00013,0.00015,0.235,0.226,0.24,0.0092,0.0089,0.0094,25.19,25.17,25.22,0.912,0.91,0.913,0.97,0.97,0.97,0.884,0.883,0.885,30.72,29.89,31.2,29.8,28.99,30.26,0,0,0,0,0,0,0.166,0,0.0565,0.4,0.59,0.41,36
469058400000,1984,11,1984,2,7,7,0.155,0.0562,0.0988,6037.23,42.23,42.23,35.94,1,1,1,256.4,231.5,283.2,163.4,138.5,93,93,93,0.00001485,-0.0003489,0.0004177,0.365,0.328,0.402,163.4,138.5,190.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.0999,0.118,0.00634,0.00385,0.00902,0.00025,0.00015,0.00036,0.307,0.24,0.383,0.012,0.0094,0.015,24.98,24.78,25.17,0.922,0.913,0.932,0.973,0.97,0.98,0.897,0.885,0.913,36.92,31.2,43.09,35.94,30.26,42.23,0,0,0,0,0,0,0.2,0,0.0562,0.36,0.64,0.36,38.9
469663200000,1984,11,1984,2,8,7,0.174,0.0562,0.118,7279,44.76,44.76,43.33,1,1,1,288.1,283.2,294.6,195.1,190.2,93,93,93,-0.00019,-0.0002016,-0.0001652,0.323,0.316,0.328,195.1,190.2,201.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.118,0.122,0.00956,0.00902,0.0103,0.00038,0.00036,0.00041,0.399,0.383,0.42,0.016,0.015,0.017,24.75,24.7,24.78,0.933,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.917,44.21,43.09,45.68,43.33,42.23,44.76,0,0,0,0,0,0,0.241,0,0.056,0.32,0.68,0.32,41.8
470268000000,1984,11,1984,2,9,7,0.183,0.0581,0.125,7703.99,47.25,47.25,45.86,1,1,1,302.8,294.6,305.9,206.7,201.6,96.14,93,104,0.000005018,-0.0002406,0.0001095,0.317,0.304,0.34,206.7,201.6,212.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.122,0.126,0.0113,0.0103,0.0126,0.00045,0.00041,0.0005,0.438,0.42,0.46,0.017,0.017,0.018,24.65,24.61,24.7,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,46.79,45.66,48.22,45.86,44.74,47.25,0,0,0,0,0,0,0.255,0,0.058,0.32,0.68,0.32,42.1
470872800000,1984,12,1984,3,10,7,0.19,0.0629,0.127,7662.59,47.75,47.75,45.61,2,1,1.4285714285714286,314.7,305.9,330.7,210.7,201.9,104,104,104,0.0001759,-0.00001505,0.0004043,0.331,0.314,0.34,210.7,201.9,226.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.123,0.132,0.0121,0.0104,0.0153,0.00048,0.00041,0.00062,0.341,0.229,0.422,0.014,0.0092,0.017,24.69,24.65,24.75,0.918,0.893,0.935,0.976,0.97,0.98,0.896,0.866,0.917,36.42,23.85,45.66,35.59,23.14,44.74,0,0,0,0,0,0,0.253,0,0.063,0.33,0.67,0.33,40.3
471477600000,1984,12,1984,3,11,7,0.211,0.0629,0.148,8681.25,63.08,63.08,51.67,2,2,2,349,324.1,402.5,245,220.1,104,104,104,0.0001492,-0.00008228,0.0004043,0.3,0.258,0.321,245,220.1,298.5,990,990,990,965.1,965,965.4,24.9,24.6,25,0.139,0.13,0.157,0.019,0.014,0.0297,0.00077,0.00056,0.0012,0.265,0.229,0.345,0.011,0.0092,0.014,24.59,24.24,24.75,0.901,0.893,0.916,0.97,0.97,0.97,0.874,0.866,0.889,26.64,23.85,32.52,25.84,23.14,31.54,0,0,0,0,0,0,0.287,0,0.063,0.3,0.7,0.3,41.1
472082400000,1984,12,1984,3,12,7,0.256,0.0629,0.193,11298.4,68.77,68.77,67.25,2,2,2,422.5,412.3,429.8,318.5,308.3,104,104,104,-0.0002087,-0.0004444,-0.00008105,0.246,0.242,0.252,318.5,308.3,325.8,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.165,0.161,0.167,0.0337,0.0317,0.0352,0.0014,0.0013,0.0014,0.378,0.361,0.39,0.015,0.015,0.016,24.12,24.08,24.18,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.891,0.894,34.67,33.56,35.45,33.63,32.56,34.38,0,0,0,0,0,0,0.374,0,0.063,0.25,0.75,0.25,44.1
472687200000,1984,12,1984,3,13,7,0.269,0.0629,0.206,12075.7,73.39,73.39,71.88,2,2,2,444.7,435.1,451.8,340.7,331.1,104,104,104,-0.0001945,-0.0004239,0.00005162,0.234,0.23,0.239,340.7,331.1,347.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.172,0.169,0.175,0.0381,0.0362,0.0396,0.0016,0.0015,0.0016,0.416,0.399,0.428,0.017,0.016,0.018,23.98,23.94,24.04,0.924,0.923,0.926,0.97,0.97,0.971,0.897,0.895,0.899,37.04,36.01,37.78,35.94,34.93,36.7,0,0,0,0,0,0,0.399,0,0.063,0.23,0.77,0.23,44.9
