datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
534376800000,1986,12,1986,3,10,7,0.344,0.0762,0.268,15516,94.24,94.24,92.36,3,2,2.142857142857143,568.4,554.6,588.3,442.4,428.6,126,126,126,-0.00001276,-0.0004793,0.0004297,0.222,0.214,0.227,442.4,428.6,462.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.213,0.207,0.222,0.0585,0.0557,0.0625,0.0025,0.0023,0.0026,0.588,0.453,0.634,0.025,0.019,0.027,23.25,23.17,23.32,0.936,0.917,0.94,0.979,0.97,0.98,0.916,0.89,0.921,44.88,32.3,48.08,43.94,31.33,47.12,0,0,0,0,0,0,0.513,0,0.076,0.22,0.78,0.22,45.1
534981600000,1986,12,1986,3,11,7,0.369,0.0762,0.293,16511.2,102.4,102.4,98.28,3,3,3,610.5,593.1,631.8,484.5,467.1,126,126,126,-0.000005984,-0.000463,0.0003482,0.206,0.199,0.212,484.5,467.1,505.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.235,0.225,0.247,0.0672,0.0634,0.0723,0.0028,0.0027,0.0031,0.487,0.46,0.52,0.021,0.019,0.022,23.17,23.05,23.27,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.895,33.77,32.62,35.18,32.76,31.64,34.12,0,0,0,0,0,0,0.546,0,0.076,0.21,0.79,0.21,44.7
535586400000,1986,12,1986,3,12,7,0.392,0.0762,0.316,17710.3,108,108,105.4,3,3,3,648,636.6,662,522,510.6,126,126,126,0.0002612,-0.000002382,0.0004703,0.195,0.19,0.198,522,510.6,536,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.256,0.25,0.264,0.0788,0.0742,0.0844,0.0034,0.0032,0.0036,0.549,0.529,0.574,0.023,0.022,0.024,22.96,22.88,23.02,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.896,0.898,36.23,35.49,37.13,35.14,34.42,36.01,0,0,0,0,0,0,0.586,0,0.076,0.19,0.81,0.19,45.2
536191200000,1986,12,1986,3,13,7,0.406,0.0807,0.326,18205.4,110.8,110.8,108.4,3,3,3,671.7,662,690.2,538.2,528.6,133.4,126,139,0.00006864,-0.0004777,0.0004703,0.198,0.189,0.208,538.2,528.6,551.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.266,0.26,0.273,0.0853,0.0815,0.0905,0.0036,0.0035,0.0039,0.579,0.562,0.603,0.025,0.024,0.026,22.83,22.74,22.88,0.926,0.925,0.928,0.97,0.97,0.972,0.899,0.898,0.902,37.22,36.57,38.01,36.12,35.47,36.94,0,0,0,0,0,0,0.602,0,0.08,0.2,0.8,0.2,44.8
536796000000,1987,1,1986,4,14,7,0.44,0.0841,0.356,19887.3,121.8,121.8,118.4,3,3,3,728.1,704.7,745.4,589.1,565.7,139,139,139,0.00002647,-0.0004115,0.0002226,0.191,0.186,0.197,589.1,565.7,606.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.295,0.282,0.305,0.105,0.0963,0.112,0.0045,0.0041,0.0048,0.673,0.629,0.706,0.029,0.027,0.031,22.51,22.41,22.65,0.932,0.929,0.933,0.977,0.974,0.979,0.91,0.905,0.914,40.39,38.93,41.47,39.46,37.9,40.61,0,0,0,0,0,0,0.658,0,0.084,0.19,0.81,0.19,45.2
537400800000,1987,1,1986,4,15,7,0.463,0.0841,0.379,21083.6,126.1,126.1,125.5,3,3,3,765.2,764,768.4,626.2,625,139,139,139,0.000134,-0.00001611,0.0001941,0.182,0.181,0.182,626.2,625,629.4,990,990,990,967,967,967,23,23,23,0.316,0.315,0.318,0.118,0.117,0.119,0.0051,0.0051,0.0052,0.742,0.74,0.748,0.032,0.032,0.032,22.3,22.28,22.3,0.935,0.935,0.935,0.98,0.98,0.98,0.916,0.916,0.917,42.69,42.61,42.88,41.83,41.76,42.02,0,0,0,0,0,0,0.697,0,0.084,0.18,0.82,0.18,45.5
538005600000,1987,1,1986,4,16,7,0.469,0.0841,0.385,21393.3,129.9,129.9,127.3,3,3,3,775.7,764,790.3,636.7,625,139,139,139,0.000119,-0.00001611,0.0002802,0.179,0.176,0.182,636.7,625,651.3,990,990,990,967,967,967.1,23,22.9,23,0.322,0.315,0.33,0.121,0.117,0.125,0.0053,0.0051,0.0055,0.762,0.74,0.789,0.033,0.032,0.034,22.24,22.15,22.3,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.918,43.31,42.61,44.18,42.45,41.76,43.3,0,0,0,0,0,0,0.707,0,0.084,0.18,0.82,0.18,45.6
538610400000,1987,1,1986,4,17,7,0.496,0.0839,0.412,22699.7,138.4,138.4,135.1,3,3,3,820.2,790.3,837.3,681.5,651.3,138.7,137,139,0.0001229,-0.0003224,0.0004527,0.169,0.164,0.176,681.5,651.3,700.3,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.347,0.33,0.357,0.134,0.125,0.14,0.0059,0.0055,0.0062,0.847,0.789,0.881,0.037,0.034,0.039,21.97,21.87,22.15,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,45.96,44.18,47.06,45.04,43.3,46.12,0,0,0,0,0,0,0.751,0,0.084,0.17,0.83,0.17,45.8
539215200000,1987,2,1986,5,18,7,0.515,0.0829,0.433,23660.2,142.7,142.7,140.8,3,3,3,852.3,837.3,863.8,715.3,700.3,137,137,137,-0.00007439,-0.0003827,0.0004088,0.161,0.159,0.164,715.3,700.3,726.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.364,0.356,0.371,0.148,0.14,0.153,0.0065,0.0062,0.0068,0.914,0.881,0.94,0.04,0.039,0.041,21.78,21.71,21.87,0.941,0.94,0.941,0.98,0.98,0.98,0.922,0.921,0.923,47.9,47.06,48.55,46.94,46.12,47.58,0,0,0,0,0,0,0.782,0,0.082,0.16,0.84,0.16,45.9
539820000000,1987,2,1986,5,19,7,0.536,0.0829,0.453,24271.9,148,148,144.5,4,3,3.7142857142857144,885.5,863.8,910,748.5,726.8,137,137,137,0.00007601,-0.0003827,0.0004267,0.155,0.151,0.159,748.5,726.8,773,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.391,0.371,0.413,0.164,0.153,0.176,0.0073,0.0068,0.0079,0.855,0.788,0.96,0.038,0.035,0.042,21.7,21.61,21.8,0.932,0.927,0.942,0.973,0.97,0.98,0.907,0.899,0.923,40.59,36.73,48.99,39.53,35.63,48.01,0,0,0,0,0,0,0.803,0,0.083,0.15,0.85,0.15,45.3
540424800000,1987,2,1986,5,20,7,0.561,0.0829,0.479,25399,153.4,153.4,151.2,4,4,4,928.4,910,941.1,791.4,773,137,137,137,0.0002987,0.0001111,0.0004122,0.148,0.146,0.151,791.4,773,804.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.43,0.413,0.441,0.186,0.176,0.193,0.0083,0.0079,0.0087,0.893,0.854,0.921,0.04,0.038,0.041,21.49,21.42,21.61,0.931,0.929,0.932,0.973,0.972,0.975,0.906,0.903,0.908,38.82,38.06,39.35,37.8,36.99,38.35,0,0,0,0,0,0,0.84,0,0.082,0.15,0.85,0.15,45.3
541029600000,1987,2,1986,5,21,7,0.598,0.0868,0.512,26898.8,165.4,165.4,160.1,4,4,4,989.4,953.8,1015,845.8,816.8,143.6,137,183,0.00003488,-0.0003021,0.0003557,0.145,0.135,0.18,845.8,816.8,877.5,990,990,990,967.9,967.7,967.9,22.1,22.1,22.3,0.481,0.453,0.509,0.227,0.203,0.252,0.01,0.0091,0.011,1.02,0.951,1.1,0.046,0.043,0.05,21.12,20.95,21.33,0.935,0.933,0.936,0.978,0.976,0.98,0.914,0.91,0.917,40.93,39.86,42.2,40.03,38.9,41.36,0,0,0,0,0,0,0.89,0,0.086,0.15,0.86,0.14,45
541634400000,1987,3,1986,6,22,7,0.665,0.111,0.555,28513.9,180.4,180.4,169.7,4,4,4,1100,1035,1175,917.1,852.3,183,183,183,0.0001124,-0.0001711,0.0003519,0.167,0.156,0.177,917.1,852.3,992.4,990,990,990,968.2,968,968.5,21.8,21.5,22,0.558,0.496,0.639,0.284,0.232,0.344,0.013,0.011,0.016,1.21,1.05,1.42,0.056,0.048,0.066,20.57,20.13,20.94,0.937,0.935,0.939,0.98,0.978,0.98,0.918,0.914,0.921,43.32,40.9,46.01,42.43,39.99,45.09,0,0,0,0,0,0,0.943,0,0.11,0.17,0.83,0.17,42.9
542239200000,1987,3,1986,6,23,7,0.776,0.111,0.645,31491.1,191.7,191.7,187.4,4,4,4,1282,1194,1419,1099,1011,183,183,183,33.71,-0.003777,136.2,0.143,0.129,0.153,1066,1011,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.761,0.666,0.854,0.435,0.364,0.48,0.021,0.017,0.023,1.7,1.48,1.87,0.08,0.069,0.09,19.51,18.91,20.01,0.939,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.921,47.82,46.59,48.91,46.86,45.66,47.93,0,0,0,0,0,0,1.04,0,0.131,0.14,0.83,0.17,40.6
542844000000,1987,3,1986,6,24,7,0.977,0.111,0.665,30241.8,185.1,185.1,180,4,4,4,1616,1475,1761,1433,1292,183,183,183,332.6,192.3,478,0.114,0.104,0.124,1100,1100,1100,990,990,990,969.9,969.4,970.3,20.1,19.7,20.6,0.907,0.877,0.923,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.89,1.94,0.095,0.092,0.098,18.22,17.73,18.7,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.92,44.6,47.22,45,43.71,46.28,0,0,0,0,0,0,1,0,0.312,0.11,0.68,0.32,31
543448800000,1987,3,1986,6,25,7,1.15,0.111,0.665,28576.4,173.5,173.5,170.1,4,4,4,1896,1799,1974,1713,1616,183,183,183,613.1,516.2,691.1,0.0967,0.0927,0.102,1100,1100,1100,990,990,990,970.8,970.5,971,19.2,19,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.29,17.04,17.61,0.93,0.929,0.932,0.98,0.98,0.98,0.912,0.91,0.913,43.39,42.7,44.25,42.52,41.85,43.37,0,0,0,0,0,0,0.945,0,0.485,0.097,0.58,0.42,24.8
544053600000,1987,3,1986,6,26,7,1.24,0.125,0.665,27747.5,165.9,165.9,165.2,4,4,4,2051,2021,2073,1844,1837,207.3,183,217,743.8,736.6,755.9,0.101,0.0901,0.106,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.84,16.78,16.91,0.928,0.928,0.928,0.98,0.98,0.98,0.909,0.909,0.91,42.13,41.99,42.33,41.29,41.15,41.49,0,0,0,0,0,0,0.918,0,0.575,0.1,0.54,0.46,22.4
544658400000,1987,4,1986,7,27,7,1.22,0.119,0.665,27889.5,166.3,166.3,166,4,4,4,2018,2009,2030,1821,1792,197.3,148,217,721.1,691.7,760.7,0.0976,0.0737,0.108,1100,1100,1100,990,990,990,971.1,971.1,971.2,18.9,18.8,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,16.91,16.89,16.94,0.928,0.928,0.928,0.98,0.98,0.98,0.91,0.91,0.91,42.35,42.27,42.41,41.5,41.42,41.56,0,0,0,0,0,0,0.922,0,0.555,0.098,0.55,0.45,22.9
545263200000,1987,4,1986,7,28,7,1.15,0.0895,0.665,28539.3,171.8,171.8,169.9,4,4,4,1902,1847,1974,1754,1699,148,148,148,654.4,598.6,726.1,0.0779,0.075,0.0801,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.27,17.04,17.45,0.93,0.929,0.931,0.98,0.98,0.98,0.912,0.91,0.912,43.34,42.7,43.83,42.47,41.85,42.95,0,0,0,0,0,0,0.944,0,0.485,0.078,0.58,0.42,24.8
545868000000,1987,4,1986,7,29,7,1.08,0.0895,0.665,29188.1,174.8,174.8,173.7,4,4,4,1792,1761,1839,1644,1613,148,148,148,543.6,513,591,0.0826,0.0805,0.084,1100,1100,1100,990,990,990,970.4,970.3,970.6,19.6,19.4,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.099,0.1,17.63,17.48,17.73,0.932,0.931,0.933,0.98,0.98,0.98,0.913,0.913,0.914,44.32,43.9,44.59,43.43,43.02,43.7,0,0,0,0,0,0,0.965,0,0.415,0.083,0.62,0.38,27
546472800000,1987,4,1986,7,30,7,1.03,0.101,0.665,29744,178.7,178.7,177,4,4,4,1698,1652,1744,1531,1460,166.9,148,192,431.3,359.7,496,0.0986,0.0849,0.116,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.921,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.93,1.94,0.097,0.096,0.098,17.94,17.79,18.09,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.914,0.916,45.17,44.74,45.59,44.26,43.85,44.68,0,0,0,0,0,0,0.984,0,0.365,0.098,0.65,0.35,28.9
547077600000,1987,5,1986,8,31,7,0.962,0.116,0.665,30377.1,182,182,180.8,4,4,4,1591,1557,1634,1399,1365,192,192,192,299.1,265,341.7,0.121,0.118,0.123,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.911,0.908,0.914,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.93,0.095,0.095,0.096,18.3,18.15,18.41,0.935,0.934,0.935,0.98,0.98,0.98,0.916,0.916,0.917,46.13,45.75,46.43,45.2,44.83,45.5,0,0,0,0,0,0,1,0,0.297,0.12,0.69,0.31,31.6
547682400000,1987,5,1986,8,32,7,0.9,0.116,0.665,31023.5,187.8,187.8,184.7,4,4,4,1487,1406,1557,1295,1214,192,192,192,195.4,113.7,265,0.129,0.123,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.88,0.844,0.908,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.86,1.92,0.092,0.089,0.095,18.66,18.41,18.96,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.917,0.918,47.11,46.43,47.91,46.17,45.5,46.95,0,0,0,0,0,0,1.03,0,0.235,0.13,0.74,0.26,34.5
548287200000,1987,5,1986,8,33,7,0.795,0.116,0.66,31934.2,191.8,191.8,190.1,4,4,4,1315,1250,1379,1123,1058,192,192,192,31.41,-0.003019,87,0.146,0.139,0.154,1092,1058,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.798,0.735,0.833,0.469,0.425,0.48,0.022,0.02,0.023,1.79,1.65,1.85,0.085,0.078,0.088,19.32,19.06,19.66,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.919,0.92,48.49,47.89,48.92,47.52,46.93,47.94,0,0,0,0,0,0,1.06,0,0.135,0.15,0.83,0.17,40.2
548892000000,1987,5,1986,8,34,7,0.721,0.116,0.605,30401.8,186.7,186.7,181,4,4,4,1193,1147,1241,1001,955.3,192,192,192,0.00002903,-0.00375,0.004559,0.161,0.155,0.167,1001,955.3,1049,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.652,0.591,0.722,0.357,0.314,0.413,0.017,0.015,0.019,1.45,1.31,1.62,0.068,0.06,0.076,20.04,19.72,20.33,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.921,46.16,44.69,47.63,45.24,43.79,46.68,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.2
549496800000,1987,6,1986,9,35,7,0.627,0.0974,0.53,27564.9,177,177,164.1,4,4,4,1037,971,1123,875.7,810,161,161,161,-0.00006666,-0.0004914,0.0003462,0.156,0.143,0.166,875.7,810,962.2,990,990,990,968,967.8,968.3,22,21.7,22.2,0.515,0.455,0.594,0.251,0.198,0.32,0.011,0.0089,0.015,1.11,0.943,1.32,0.05,0.042,0.061,20.88,20.39,21.27,0.936,0.932,0.939,0.978,0.975,0.98,0.915,0.909,0.92,41.92,39.39,45.16,41.02,38.4,44.26,0,0,0,0,0,0,0.912,0,0.097,0.16,0.85,0.15,44
550101600000,1987,6,1986,9,36,7,0.532,0.0974,0.434,23425.8,150.6,150.6,139.4,4,3,3.4285714285714284,879,790.3,953.8,718,629.3,161,161,161,0.00008892,-0.0003827,0.0003941,0.184,0.169,0.204,718,629.3,792.8,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.379,0.321,0.439,0.152,0.119,0.186,0.0067,0.0052,0.0084,0.851,0.751,0.924,0.038,0.033,0.041,21.73,21.38,22.19,0.934,0.927,0.941,0.976,0.97,0.98,0.912,0.9,0.922,42.23,36.87,47.8,41.24,35.76,46.85,0,0,0,0,0,0,0.775,0,0.098,0.18,0.82,0.18,44
550706400000,1987,6,1986,9,37,7,0.426,0.0974,0.329,18319.4,121.5,121.5,109,3,3,3,704.9,650.5,768.4,543.9,489.5,161,161,161,0.00005917,-0.0004899,0.0004703,0.229,0.21,0.248,543.9,489.5,607.4,990,990,990,966.7,966.5,967,23.3,23,23.5,0.272,0.241,0.308,0.0878,0.0679,0.112,0.0038,0.0029,0.0049,0.594,0.497,0.71,0.026,0.021,0.031,22.69,22.32,23,0.927,0.921,0.933,0.973,0.97,0.979,0.901,0.893,0.914,37.37,33.89,41.36,36.35,32.87,40.49,0,0,0,0,0,0,0.606,0,0.097,0.23,0.77,0.23,43
551311200000,1987,6,1986,9,38,7,0.358,0.0974,0.261,15030.6,95.94,95.94,89.47,3,2,2.142857142857143,592,554.6,636.6,431,393.6,161,161,161,-0.00002909,-0.0004793,0.0004297,0.273,0.253,0.29,431,393.6,475.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.212,0.197,0.233,0.0562,0.0487,0.0651,0.0024,0.002,0.0028,0.566,0.476,0.658,0.024,0.02,0.028,23.17,22.96,23.38,0.934,0.919,0.94,0.979,0.97,0.98,0.914,0.891,0.922,43.36,32.97,48.58,42.45,31.98,47.61,0,0,0,0,0,0,0.497,0,0.097,0.27,0.73,0.27,42
551916000000,1987,6,1986,9,39,7,0.313,0.0861,0.227,13263.5,82.24,82.24,78.95,2,2,2,518.1,496.9,542.7,375.7,361.9,142.4,135,161,-0.0001079,-0.0004089,0.0001146,0.275,0.257,0.3,375.7,361.9,390.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.189,0.184,0.194,0.0451,0.0424,0.048,0.0019,0.0018,0.002,0.484,0.458,0.511,0.02,0.019,0.021,23.58,23.46,23.71,0.93,0.928,0.932,0.977,0.974,0.98,0.909,0.904,0.914,40.41,39.04,41.96,39.47,38.02,41.12,0,0,0,0,0,0,0.439,0,0.086,0.28,0.73,0.27,42.4
552520800000,1987,7,1986,10,40,7,0.287,0.0816,0.205,11949.6,75.07,75.07,71.13,2,2,2,474.1,456.4,492.5,339.1,321.4,135,135,135,0.00006014,-0.0003161,0.0004141,0.285,0.274,0.296,339.1,321.4,357.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.176,0.17,0.183,0.0378,0.0343,0.0415,0.0016,0.0014,0.0017,0.418,0.387,0.45,0.017,0.016,0.019,23.85,23.73,23.96,0.924,0.921,0.927,0.971,0.97,0.973,0.897,0.893,0.902,36.64,34.77,38.58,35.56,33.72,37.54,0,0,0,0,0,0,0.395,0,0.082,0.28,0.71,0.29,41.6
553125600000,1987,7,1986,10,41,7,0.265,0.0816,0.183,10692.2,66.48,66.48,63.64,2,2,2,438.1,429.8,451.8,303.1,294.8,135,135,135,-0.0001956,-0.0004239,0.00005162,0.308,0.299,0.314,303.1,294.8,316.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.16,0.168,0.0306,0.029,0.0334,0.0013,0.0012,0.0014,0.357,0.343,0.379,0.015,0.014,0.016,24.07,23.99,24.12,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,32.81,31.92,34.27,31.82,30.96,33.24,0,0,0,0,0,0,0.354,0,0.082,0.31,0.69,0.31,40.3
553730400000,1987,7,1986,10,42,7,0.255,0.0816,0.173,10096.1,61.37,61.37,60.1,2,2,2,421,412.3,427.1,286,277.3,135,135,135,-0.0002971,-0.0004444,-0.00008105,0.321,0.316,0.327,286,277.3,292.1,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.157,0.154,0.159,0.0272,0.0255,0.0284,0.0011,0.001,0.0012,0.329,0.316,0.339,0.013,0.013,0.014,24.18,24.14,24.23,0.914,0.911,0.915,0.97,0.97,0.97,0.886,0.884,0.887,30.98,30.03,31.63,30.05,29.12,30.69,0,0,0,0,0,0,0.334,0,0.082,0.32,0.68,0.32,39.6
554335200000,1987,7,1986,10,43,7,0.24,0.0782,0.161,9427.74,57.92,57.92,56.12,2,2,2,396.1,389.6,406.7,266.8,259,129.3,115,135,-0.00000741,-0.0003228,0.0004552,0.326,0.295,0.343,266.8,259,274.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.15,0.148,0.152,0.0234,0.0218,0.0249,0.00095,0.00089,0.001,0.299,0.288,0.309,0.012,0.012,0.013,24.32,24.26,24.34,0.909,0.907,0.911,0.97,0.97,0.97,0.882,0.88,0.884,28.93,28.05,29.86,28.06,27.21,28.96,0,0,0,0,0,0,0.312,0,0.079,0.33,0.67,0.33,39.3
554940000000,1987,8,1986,11,44,7,0.225,0.0696,0.156,9129.06,57.01,57.01,54.34,2,2,2,372.6,354,385.2,257.6,239,115,115,115,0.000026,-0.0004815,0.0004471,0.309,0.299,0.325,257.6,239,270.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.138,0.149,0.0215,0.0178,0.024,0.00087,0.00072,0.00097,0.284,0.257,0.302,0.011,0.01,0.012,24.45,24.37,24.57,0.907,0.901,0.91,0.97,0.97,0.97,0.88,0.874,0.883,28.01,25.94,29.38,27.17,25.17,28.5,0,0,0,0,0,0,0.302,0,0.069,0.31,0.69,0.31,40.6
555544800000,1987,8,1986,11,45,7,0.208,0.0903,0.118,7126.7,49.82,49.82,42.42,2,1,1.1428571428571428,344.1,341.6,351.7,194.8,186.6,149.3,115,155,-0.0000487,-0.0004207,0.0003062,0.434,0.327,0.454,194.8,186.6,236.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.123,0.137,0.01,0.00866,0.0173,0.0004,0.00035,0.0007,0.364,0.254,0.396,0.015,0.01,0.016,24.52,24.47,24.59,0.927,0.9,0.932,0.978,0.97,0.98,0.907,0.873,0.914,39.7,25.68,43.03,38.86,24.91,42.17,0,0,0,0,0,0,0.236,0,0.09,0.43,0.57,0.43,34.3
556149600000,1987,8,1986,11,46,7,0.199,0.0937,0.106,6399.02,39.85,39.85,38.09,1,1,1,329.9,324.1,337.2,174.9,169.1,155,155,155,0.00008381,-0.0004632,0.0004043,0.47,0.46,0.478,174.9,169.1,182.2,990,990,990,965,965,965.1,25,24.9,25,0.119,0.117,0.121,0.00749,0.00691,0.00822,0.0003,0.00028,0.00033,0.343,0.326,0.364,0.014,0.013,0.015,24.61,24.55,24.65,0.927,0.925,0.929,0.974,0.971,0.978,0.903,0.898,0.908,39.1,37.79,40.76,38.09,36.7,39.85,0,0,0,0,0,0,0.212,0,0.093,0.47,0.53,0.47,32.2
556754400000,1987,8,1986,11,47,7,0.19,0.0937,0.0962,5790.45,36.7,36.7,34.47,1,1,1,314.1,305.9,324.1,159.1,150.9,155,155,155,0.0001195,-0.0001635,0.0004043,0.494,0.478,0.507,159.1,150.9,169.1,990,990,990,965,964.9,965,25,25,25.1,0.113,0.11,0.117,0.00591,0.00509,0.00691,0.00024,0.0002,0.00028,0.299,0.277,0.326,0.012,0.011,0.013,24.73,24.65,24.79,0.921,0.917,0.925,0.97,0.97,0.971,0.893,0.89,0.898,35.53,33.67,37.79,34.47,32.66,36.7,0,0,0,0,0,0,0.191,0,0.0938,0.49,0.51,0.49,30.5
557359200000,1987,8,1986,11,48,7,0.177,0.0746,0.103,6258.4,39.86,39.86,37.25,1,1,1,293.3,287.1,302.6,170,147.6,123.3,118,155,-0.0001458,-0.0002406,0.000035,0.42,0.395,0.512,170,147.6,180.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.109,0.117,0.007,0.00476,0.00808,0.00028,0.00019,0.00032,0.326,0.268,0.356,0.013,0.011,0.014,24.8,24.75,24.83,0.925,0.916,0.929,0.974,0.97,0.978,0.901,0.889,0.908,38.26,32.92,40.77,37.25,31.94,39.86,0,0,0,0,0,0,0.207,0,0.074,0.42,0.58,0.42,35.4
557964000000,1987,9,1986,12,49,7,0.166,0.0714,0.0947,5736.34,36.07,36.07,34.14,1,1,1,274.6,266,283.2,156.6,148,118,118,118,0.00005219,-0.0003226,0.000461,0.43,0.417,0.444,156.6,148,165.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00566,0.0048,0.00652,0.00022,0.00019,0.00026,0.288,0.265,0.311,0.011,0.011,0.012,24.91,24.86,24.97,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.896,35.2,33.21,37.18,34.14,32.21,36.07,0,0,0,0,0,0,0.19,0,0.0713,0.43,0.57,0.43,34.6
558568800000,1987,9,1986,12,50,7,0.157,0.0714,0.086,5193.45,32.21,32.21,30.91,1,1,1,260.2,254.6,266,142.2,136.6,118,118,118,0.00006976,-0.0003489,0.0004177,0.454,0.444,0.464,142.2,136.6,148,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.105,0.00422,0.00366,0.0048,0.00017,0.00014,0.00019,0.251,0.237,0.265,0.0099,0.0094,0.011,25.01,24.97,25.04,0.914,0.912,0.916,0.97,0.97,0.97,0.887,0.884,0.889,31.87,30.58,33.21,30.91,29.66,32.21,0,0,0,0,0,0,0.172,0,0.071,0.45,0.55,0.45,33.1
559173600000,1987,9,1986,12,51,7,0.147,0.0714,0.0753,4526.94,28.7,28.7,26.95,1,1,1,242.5,239.5,250.3,124.5,121.5,118,118,118,0.0002315,-0.0003008,0.0003724,0.487,0.471,0.493,124.5,121.5,132.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0971,0.0961,0.0999,0.00245,0.00215,0.00323,0.000097,0.000085,0.00013,0.209,0.203,0.227,0.0083,0.008,0.009,25.14,25.07,25.16,0.905,0.903,0.91,0.97,0.97,0.97,0.878,0.876,0.882,27.78,27.09,29.58,26.95,26.28,28.7,0,0,0,0,0,0,0.15,0,0.0717,0.49,0.51,0.49,30.8
559778400000,1987,9,1986,12,52,7,0.145,0.0641,0.0808,4880.98,31.13,31.13,29.05,1,1,1,239.5,239.5,239.5,133.5,121.5,106,97,118,0.0003532,0.0003532,0.0003532,0.443,0.405,0.493,133.5,121.5,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0961,0.102,0.00335,0.00215,0.00425,0.00013,0.000085,0.00017,0.23,0.203,0.25,0.0091,0.008,0.0098,25.13,25.11,25.16,0.91,0.903,0.914,0.97,0.97,0.97,0.882,0.876,0.887,29.95,27.09,32.1,29.05,26.28,31.13,0,0,0,0,0,0,0.161,0,0.0642,0.44,0.56,0.44,33.7
560383200000,1987,10,1987,1,1,7,0.145,0.0587,0.0862,5230.44,31.13,31.13,31.13,1,1,1,239.5,239.5,239.5,142.5,142.5,97,97,97,0.0003532,0.0003532,0.0003532,0.405,0.405,0.405,142.5,142.5,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.102,0.00425,0.00425,0.00425,0.00017,0.00017,0.00017,0.25,0.25,0.25,0.0098,0.0098,0.0098,25.11,25.11,25.11,0.914,0.914,0.914,0.97,0.97,0.97,0.887,0.887,0.887,32.1,32.1,32.1,31.13,31.13,31.13,0,0,0,0,0,0,0.173,0,0.0588,0.4,0.59,0.41,36.1
560988000000,1987,10,1987,1,2,7,0.145,0.0587,0.0862,5230.44,31.13,31.13,31.13,1,1,1,239.5,239.5,239.5,142.5,142.5,97,97,97,0.0003532,0.0003532,0.0003532,0.405,0.405,0.405,142.5,142.5,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.102,0.00425,0.00425,0.00425,0.00017,0.00017,0.00017,0.25,0.25,0.25,0.0098,0.0098,0.0098,25.11,25.11,25.11,0.914,0.914,0.914,0.97,0.97,0.97,0.887,0.887,0.887,32.1,32.1,32.1,31.13,31.13,31.13,0,0,0,0,0,0,0.173,0,0.0588,0.4,0.59,0.41,36.1
561592800000,1987,10,1987,1,3,7,0.14,0.0643,0.0761,4586.49,30.04,30.04,27.3,1,1,1,232,228.7,234.6,125.7,118.7,106.3,97,110,-0.00007303,-0.0004466,0.0001688,0.458,0.413,0.481,125.7,118.7,137.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0973,0.0954,0.1,0.00257,0.00187,0.00376,0.0001,0.000073,0.00015,0.212,0.197,0.238,0.0084,0.0077,0.0094,25.2,25.15,25.23,0.906,0.901,0.912,0.97,0.97,0.97,0.878,0.874,0.885,28.14,26.46,30.96,27.3,25.67,30.04,0,0,0,0,0,0,0.152,0,0.0639,0.46,0.54,0.46,32.8
562197600000,1987,10,1987,1,4,7,0.139,0.0651,0.074,4456.47,28.99,28.99,26.53,1,1,1,229.9,225.8,234.6,122.4,115.8,107.6,93,110,0.0000731,-0.0004466,0.0002185,0.468,0.412,0.487,122.4,115.8,132.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0964,0.0944,0.0979,0.00224,0.00158,0.00328,0.000088,0.000062,0.00013,0.205,0.191,0.226,0.0081,0.0075,0.0089,25.22,25.18,25.25,0.904,0.899,0.91,0.97,0.97,0.97,0.877,0.872,0.883,27.35,25.78,29.89,26.53,25,28.99,0,0,0,0,0,0,0.147,0,0.065,0.47,0.53,0.47,32.1
562802400000,1987,11,1987,2,5,7,0.138,0.0562,0.0813,4932.35,29.63,29.63,29.36,1,1,1,227.5,225.8,228.7,134.5,132.8,93,93,93,-0.0001616,-0.0004466,0.0002185,0.409,0.407,0.412,134.5,132.8,135.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0979,0.0989,0.00345,0.00328,0.00357,0.00014,0.00013,0.00014,0.23,0.226,0.233,0.009,0.0089,0.0092,25.21,25.2,25.22,0.911,0.91,0.911,0.97,0.97,0.97,0.883,0.883,0.884,30.27,29.89,30.55,29.36,28.99,29.63,0,0,0,0,0,0,0.163,0,0.0567,0.41,0.59,0.41,35.7
563407200000,1987,11,1987,2,6,7,0.136,0.0562,0.0795,4818.24,28.99,28.99,28.68,1,1,1,224.4,223.4,225.8,131.4,130.4,93,93,93,0.000009427,-0.0001474,0.0002185,0.414,0.412,0.416,131.4,130.4,132.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0971,0.0979,0.00314,0.00304,0.00328,0.00012,0.00012,0.00013,0.223,0.22,0.226,0.0088,0.0087,0.0089,25.23,25.22,25.24,0.909,0.909,0.91,0.97,0.97,0.97,0.882,0.882,0.883,29.57,29.32,29.89,28.68,28.44,28.99,0,0,0,0,0,0,0.159,0,0.0565,0.41,0.58,0.42,35.4
564012000000,1987,11,1987,2,7,7,0.142,0.0562,0.0855,5192.96,33.6,33.6,30.91,1,1,1,234.4,223.4,246.5,141.4,130.4,93,93,93,0.0001567,-0.0001474,0.0003532,0.397,0.377,0.416,141.4,130.4,153.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0971,0.105,0.00414,0.00304,0.00535,0.00016,0.00012,0.00021,0.247,0.22,0.277,0.0097,0.0087,0.011,25.15,25.04,25.24,0.914,0.909,0.919,0.97,0.97,0.97,0.886,0.882,0.891,31.87,29.32,34.64,30.91,28.44,33.6,0,0,0,0,0,0,0.172,0,0.0565,0.4,0.6,0.4,36.6
564616800000,1987,11,1987,2,8,7,0.173,0.0562,0.117,7117.32,52.69,52.69,42.36,2,1,1.1428571428571428,286,246.5,341.6,193,153.5,93,93,93,-0.00005056,-0.0002406,0.0001581,0.328,0.272,0.377,193,153.5,248.6,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.119,0.105,0.139,0.0101,0.00535,0.0197,0.0004,0.00021,0.00079,0.351,0.268,0.448,0.014,0.011,0.018,24.8,24.62,25.04,0.926,0.905,0.937,0.976,0.97,0.98,0.904,0.878,0.919,39.52,27.16,47.49,38.6,26.35,46.54,0,0,0,0,0,0,0.235,0,0.056,0.32,0.68,0.32,41.1
565221600000,1987,11,1987,2,9,7,0.183,0.0619,0.121,7303.63,47.04,47.04,43.47,2,1,1.2857142857142858,301.8,283.2,327.5,199.4,183.1,102.4,93,104,-0.00004581,-0.0002406,0.0003114,0.34,0.318,0.362,199.4,183.1,223.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.122,0.117,0.131,0.0106,0.00831,0.0147,0.00042,0.00033,0.00059,0.34,0.234,0.411,0.014,0.0094,0.016,24.74,24.68,24.79,0.921,0.895,0.934,0.977,0.97,0.98,0.9,0.868,0.916,37.58,24.25,44.92,36.75,23.52,44.02,0,0,0,0,0,0,0.242,0,0.062,0.34,0.66,0.34,39.9
565826400000,1987,12,1987,3,10,7,0.214,0.0629,0.151,8850.1,57.32,57.32,52.68,2,2,2,353.3,341.6,375.1,249.3,237.6,104,104,104,-0.00006605,-0.0004207,0.00009841,0.295,0.277,0.304,249.3,237.6,271.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.136,0.148,0.0199,0.0175,0.0242,0.0008,0.0007,0.00098,0.27,0.253,0.302,0.011,0.01,0.012,24.56,24.42,24.64,0.904,0.9,0.91,0.97,0.97,0.97,0.877,0.873,0.883,27.15,25.84,29.55,26.34,25.07,28.66,0,0,0,0,0,0,0.293,0,0.063,0.29,0.71,0.29,41.4
566431200000,1987,12,1987,3,11,7,0.24,0.0629,0.177,10385.5,65.12,65.12,61.82,2,2,2,396.5,382.6,412.3,292.5,278.6,104,104,104,-0.0001734,-0.0004815,0.0004552,0.263,0.252,0.272,292.5,278.6,308.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.15,0.161,0.0285,0.0257,0.0317,0.0012,0.001,0.0013,0.335,0.314,0.361,0.014,0.013,0.015,24.28,24.18,24.37,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.891,31.87,30.37,33.56,30.91,29.46,32.56,0,0,0,0,0,0,0.343,0,0.063,0.26,0.74,0.26,43.3
567036000000,1987,12,1987,3,12,7,0.237,0.0629,0.174,10233.3,61.31,61.31,60.91,2,2,2,392.1,389.6,394,288.1,285.6,104,104,104,0.00001064,-0.0003228,0.0004552,0.265,0.264,0.267,288.1,285.6,290,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.153,0.154,0.0276,0.0271,0.028,0.0011,0.0011,0.0011,0.328,0.324,0.331,0.013,0.013,0.013,24.31,24.3,24.33,0.914,0.914,0.915,0.97,0.97,0.97,0.887,0.886,0.887,31.4,31.12,31.61,30.46,30.19,30.66,0,0,0,0,0,0,0.338,0,0.063,0.27,0.73,0.27,43.2
567640800000,1987,12,1987,3,13,7,0.242,0.0595,0.183,10731.7,68,68,63.88,2,2,2,400.4,389.6,412.3,302,285.6,98.43,91,104,-0.0001878,-0.0003228,0.0004552,0.246,0.221,0.267,302,285.6,321.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.153,0.164,0.0304,0.0271,0.0343,0.0012,0.0011,0.0014,0.35,0.324,0.381,0.014,0.013,0.016,24.25,24.16,24.33,0.917,0.914,0.921,0.97,0.97,0.97,0.889,0.886,0.893,32.93,31.12,35.05,31.94,30.19,34,0,0,0,0,0,0,0.355,0,0.059,0.25,0.76,0.24,44.3
568245600000,1988,1,1987,4,14,7,0.258,0.055,0.202,11900.8,73.55,73.55,70.84,2,2,2,425.8,406.7,438.5,334.8,315.7,91,91,91,-0.0002379,-0.0004444,0.00002848,0.214,0.208,0.224,334.8,315.7,347.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.162,0.173,0.037,0.0331,0.0395,0.0015,0.0013,0.0016,0.404,0.372,0.427,0.017,0.015,0.017,24.08,24,24.2,0.923,0.92,0.926,0.97,0.97,0.971,0.896,0.892,0.899,36.5,34.45,37.85,35.42,33.42,36.77,0,0,0,0,0,0,0.394,0,0.056,0.21,0.78,0.22,46.1
568850400000,1988,1,1987,4,15,7,0.274,0.0442,0.23,13644.6,85.61,85.61,81.22,2,2,2,453.8,438.5,474.7,380.8,365.5,73,73,73,-0.0001472,-0.0004154,0.00005162,0.161,0.154,0.166,380.8,365.5,401.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.183,0.178,0.191,0.0462,0.0431,0.0503,0.0019,0.0018,0.0021,0.486,0.457,0.526,0.02,0.019,0.022,23.87,23.74,23.97,0.931,0.929,0.934,0.978,0.976,0.98,0.911,0.906,0.916,41.5,39.9,43.68,40.61,38.94,42.8,0,0,0,0,0,0,0.451,0,0.044,0.16,0.84,0.16,49.8
569455200000,1988,1,1987,4,16,7,0.293,0.0442,0.249,14712.1,91.25,91.25,87.57,2,2,2,484.4,461.1,502.8,411.4,388.1,73,73,73,-0.0001167,-0.0003753,0.0003293,0.151,0.145,0.158,411.4,388.1,429.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.186,0.201,0.0523,0.0476,0.056,0.0022,0.002,0.0023,0.546,0.5,0.583,0.023,0.021,0.024,23.67,23.55,23.83,0.936,0.932,0.938,0.98,0.98,0.98,0.917,0.914,0.919,44.68,42.27,46.55,43.79,41.43,45.62,0,0,0,0,0,0,0.487,0,0.044,0.15,0.85,0.15,50.2
570060000000,1988,1,1987,4,17,7,0.318,0.0442,0.274,15907.9,100.1,100.1,94.69,3,2,2.4285714285714284,526,507,561.5,453,434,73,73,73,-0.0001603,-0.0004089,-0.00005188,0.139,0.13,0.144,453,434,488.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.202,0.226,0.0606,0.0568,0.0677,0.0025,0.0024,0.0028,0.54,0.437,0.61,0.022,0.018,0.025,23.49,23.39,23.57,0.93,0.917,0.939,0.976,0.97,0.98,0.908,0.89,0.921,41.39,32.38,47.82,40.42,31.41,46.87,0,0,0,0,0,0,0.526,0,0.044,0.14,0.86,0.14,50
570664800000,1988,2,1987,5,18,7,0.361,0.0514,0.31,17526.3,108.7,108.7,104.3,3,3,3,596.9,561.5,619.8,511.9,476.5,85,85,85,-0.0001135,-0.000463,0.0003482,0.142,0.137,0.151,511.9,476.5,534.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.241,0.221,0.254,0.0758,0.0653,0.0839,0.0032,0.0027,0.0036,0.523,0.464,0.562,0.022,0.019,0.024,23.19,23.06,23.41,0.924,0.919,0.926,0.97,0.97,0.97,0.896,0.892,0.899,35.85,33.52,37.34,34.77,32.52,36.24,0,0,0,0,0,0,0.58,0,0.051,0.14,0.86,0.14,48.5
571269600000,1988,2,1987,5,19,7,0.491,0.0514,0.439,23944.8,155.8,155.8,142.5,4,3,3.5714285714285716,811.7,629.7,893,726.7,544.7,85,85,85,0.0001432,-0.0004115,0.0004267,0.107,0.0952,0.135,726.7,544.7,808,990,990,990,967.1,966.4,967.5,22.9,22.5,23.6,0.375,0.259,0.432,0.16,0.0879,0.196,0.007,0.0037,0.0087,0.831,0.58,0.917,0.036,0.025,0.041,22.02,21.61,23,0.933,0.928,0.941,0.976,0.972,0.98,0.911,0.901,0.922,41.1,37.99,47.83,40.13,36.91,46.87,0,0,0,0,0,0,0.792,0,0.052,0.1,0.89,0.11,48.8
571874400000,1988,2,1987,5,20,7,0.549,0.0559,0.493,26327.1,160.3,160.3,156.7,4,4,4,907,902.5,919.2,814.6,765.5,92.43,85,137,0.000257,-0.0004024,0.000424,0.102,0.0925,0.152,814.6,765.5,834.2,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.44,0.406,0.456,0.203,0.173,0.217,0.009,0.0077,0.0097,0.937,0.838,0.981,0.042,0.037,0.044,21.54,21.44,21.65,0.933,0.929,0.934,0.976,0.971,0.978,0.911,0.902,0.914,40.13,37.75,40.97,39.18,36.66,40.07,0,0,0,0,0,0,0.871,0,0.056,0.1,0.9,0.1,48
572479200000,1988,2,1987,5,21,7,0.6,0.0829,0.517,27085.9,183.2,183.2,161.2,4,4,4,992.5,902.5,1140,855.5,765.5,137,137,137,-0.0006078,-0.004861,0.000424,0.139,0.12,0.152,855.5,765.5,1003,990,990,990,967.8,967.5,968.3,22.2,21.7,22.5,0.49,0.406,0.637,0.237,0.173,0.354,0.011,0.0077,0.016,1.05,0.838,1.44,0.048,0.037,0.066,21.1,20.22,21.65,0.934,0.929,0.94,0.976,0.971,0.98,0.912,0.902,0.921,41.27,37.75,46.74,40.31,36.66,45.81,0,0,0,0,0,0,0.896,0,0.083,0.14,0.86,0.14,45.1
573084000000,1988,2,1987,5,22,7,0.659,0.107,0.552,28424.4,187.4,187.4,169.2,4,4,4,1089,1044,1175,913,860.8,176.4,137,183,-0.0004476,-0.003821,0.0004468,0.163,0.117,0.175,913,860.8,1038,990,990,990,968.2,968,968.5,21.8,21.5,22,0.555,0.504,0.689,0.283,0.239,0.4,0.013,0.011,0.019,1.21,1.07,1.57,0.055,0.049,0.073,20.61,19.98,20.89,0.937,0.935,0.94,0.98,0.979,0.98,0.918,0.915,0.921,43.18,41.23,47.81,42.3,40.35,46.86,0,0,0,0,0,0,0.94,0,0.107,0.16,0.84,0.16,43.1
573688800000,1988,3,1987,6,23,7,0.629,0.0967,0.532,27706.9,171.7,171.7,164.9,4,4,4,1040,1026,1047,880,843.2,159.9,129,183,-0.0001261,-0.0003548,0.0001188,0.154,0.123,0.178,880,843.2,918.3,990,990,990,968,968,968,22,22,22,0.517,0.488,0.547,0.254,0.225,0.285,0.012,0.01,0.013,1.11,1.03,1.2,0.051,0.047,0.055,20.86,20.75,20.99,0.936,0.934,0.938,0.979,0.977,0.98,0.916,0.913,0.919,42.12,40.54,43.81,41.23,39.62,42.93,0,0,0,0,0,0,0.916,0,0.097,0.15,0.85,0.15,44
574293600000,1988,3,1987,6,24,7,0.659,0.078,0.581,29838.9,184.4,184.4,177.6,4,4,4,1089,1047,1140,960.2,918.3,129,129,129,-0.0006044,-0.004861,0.0004468,0.118,0.113,0.123,960.2,918.3,1011,990,990,990,968.2,968,968.3,21.8,21.7,22,0.589,0.547,0.65,0.319,0.285,0.364,0.015,0.013,0.017,1.32,1.2,1.47,0.06,0.055,0.068,20.5,20.19,20.75,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,45.31,43.81,47.05,44.4,42.93,46.11,0,0,0,0,0,0,0.987,0,0.078,0.12,0.88,0.12,45.3
574898400000,1988,3,1987,6,25,7,0.716,0.078,0.638,31832.9,191.8,191.8,189.5,4,4,4,1183,1155,1204,1054,1026,129,129,129,0.001992,-0.003821,0.004789,0.109,0.107,0.112,1054,1026,1075,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.714,0.673,0.744,0.421,0.384,0.448,0.02,0.018,0.021,1.63,1.52,1.7,0.076,0.07,0.079,19.9,19.75,20.09,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,48.34,47.51,48.93,47.37,46.56,47.95,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,44.5
575503200000,1988,3,1987,6,26,7,0.772,0.0829,0.663,32268.3,194.2,194.2,192.1,4,4,4,1277,1204,1323,1139,1075,137.1,129,148,43.02,0.004559,74.67,0.107,0.0995,0.114,1096,1075,1100,990,990,990,968.8,968.5,968.9,21.2,21.1,21.5,0.8,0.744,0.827,0.475,0.448,0.48,0.022,0.021,0.023,1.81,1.7,1.84,0.085,0.079,0.087,19.42,19.24,19.75,0.938,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,49,48.67,49.54,48.02,47.7,48.55,0,0,0,0,0,0,1.07,0,0.109,0.11,0.86,0.14,41.8
576108000000,1988,4,1987,7,27,7,0.966,0.0895,0.665,30352.3,190.8,190.8,180.7,4,4,4,1598,1323,1879,1450,1175,148,148,148,349.8,74.67,631.4,0.0938,0.0788,0.112,1100,1100,1100,990,990,990,969.8,968.9,970.7,20.2,19.3,21.1,0.899,0.827,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.91,1.84,1.94,0.095,0.087,0.1,18.28,17.35,19.24,0.935,0.931,0.938,0.98,0.98,0.98,0.916,0.912,0.919,46.09,43.54,48.67,45.17,42.67,47.7,0,0,0,0,0,0,1,0,0.301,0.093,0.69,0.31,31.4
576712800000,1988,4,1987,7,28,7,1.34,0.0895,0.665,26978.3,166.7,166.7,160.6,4,4,4,2217,1995,2373,2069,1847,148,148,148,969,746.5,1125,0.067,0.0624,0.0742,1100,1100,1100,990,990,990,971.6,971.1,972,18.4,18,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.44,16.06,16.98,0.926,0.924,0.929,0.978,0.976,0.98,0.906,0.902,0.91,41.05,40.02,42.52,40.15,39.07,41.67,0,0,0,0,0,0,0.892,0,0.675,0.067,0.5,0.5,20.1
577317600000,1988,4,1987,7,29,7,1.47,0.113,0.665,25927.7,154.8,154.8,154.3,4,4,4,2439,2424,2464,2251,2217,187.4,148,217,1151,1117,1186,0.0768,0.0608,0.0892,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.9,15.84,15.93,0.923,0.922,0.923,0.975,0.975,0.975,0.9,0.899,0.9,39.57,39.39,39.67,38.58,38.39,38.69,0,0,0,0,0,0,0.857,0,0.805,0.077,0.45,0.55,17.6
577922400000,1988,4,1987,7,30,7,1.42,0.136,0.665,26336.6,159.5,159.5,156.8,4,4,4,2353,2255,2471,2128,1979,225.4,217,276,1028,879.2,1154,0.096,0.0878,0.122,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.11,15.82,16.34,0.924,0.922,0.926,0.976,0.975,0.978,0.902,0.899,0.905,40.14,39.34,40.79,39.19,38.34,39.88,0,0,0,0,0,0,0.871,0,0.755,0.096,0.47,0.53,18.5
578527200000,1988,5,1987,8,31,7,1.31,0.167,0.665,27219.8,164.3,164.3,162,4,4,4,2166,2083,2248,1890,1807,276,276,276,790.3,707,871.7,0.127,0.123,0.132,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.56,16.36,16.76,0.927,0.926,0.928,0.979,0.978,0.98,0.907,0.905,0.909,41.38,40.84,41.92,40.51,39.94,41.08,0,0,0,0,0,0,0.9,0,0.645,0.13,0.51,0.49,20.8
579132000000,1988,5,1987,8,32,7,1.19,0.167,0.665,28182.5,170.7,170.7,167.8,4,4,4,1968,1879,2083,1692,1603,276,276,276,591.9,503.4,707,0.14,0.132,0.147,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.08,16.76,17.35,0.929,0.928,0.931,0.98,0.98,0.98,0.911,0.909,0.912,42.79,41.92,43.54,41.94,41.08,42.67,0,0,0,0,0,0,0.932,0,0.525,0.14,0.56,0.44,23.7
579736800000,1988,5,1987,8,33,7,1.07,0.167,0.665,29343.9,177.4,177.4,174.7,4,4,4,1766,1689,1839,1490,1413,276,276,276,389.6,312.9,463,0.156,0.15,0.163,1100,1100,1100,990,990,990,970.3,970.1,970.6,19.7,19.4,19.9,0.925,0.92,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.099,0.097,0.1,17.72,17.48,17.97,0.932,0.931,0.934,0.98,0.98,0.98,0.914,0.913,0.915,44.56,43.9,45.26,43.67,43.02,44.35,0,0,0,0,0,0,0.97,0,0.405,0.16,0.62,0.38,27.4
580341600000,1988,5,1987,8,34,7,0.971,0.167,0.665,30307.2,183.8,183.8,180.4,4,4,4,1605,1513,1689,1329,1237,276,276,276,228.8,137.1,312.9,0.172,0.163,0.182,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.906,0.875,0.92,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.89,1.93,0.095,0.092,0.097,18.26,17.97,18.58,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.02,45.26,46.9,45.1,44.35,45.96,0,0,0,0,0,0,1,0,0.306,0.17,0.68,0.32,31.2
580946400000,1988,5,1987,8,35,7,0.845,0.138,0.665,31608.7,191.3,191.3,188.1,4,4,4,1397,1312,1492,1168,1102,228.9,210,276,67.75,2.381,124.7,0.163,0.146,0.189,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.841,0.812,0.866,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.83,1.88,0.089,0.087,0.092,18.99,18.66,19.29,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,48,47.11,48.8,47.04,46.16,47.82,0,0,0,0,0,0,1.05,0,0.18,0.16,0.79,0.21,37.4
581551200000,1988,6,1987,9,36,7,0.744,0.127,0.617,30649.9,191.3,191.3,182.4,4,4,4,1231,1155,1312,1021,945.3,210,210,210,0.341,-0.0004374,2.381,0.171,0.16,0.182,1020,945.3,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.695,0.591,0.812,0.382,0.306,0.48,0.018,0.014,0.023,1.54,1.29,1.83,0.072,0.06,0.087,19.84,19.29,20.32,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,46.54,44.18,48.8,45.61,43.3,47.82,0,0,0,0,0,0,1.01,0,0.127,0.17,0.83,0.17,41.2
582156000000,1988,6,1987,9,37,7,0.637,0.127,0.51,26429,171,171,157.3,4,4,4,1053,971,1140,843,761,210,210,210,-0.00008972,-0.0004914,0.0003646,0.2,0.184,0.216,843,761,930.1,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.497,0.422,0.577,0.227,0.171,0.294,0.01,0.0077,0.014,1.04,0.849,1.25,0.047,0.038,0.058,20.9,20.41,21.37,0.934,0.928,0.938,0.976,0.97,0.98,0.911,0.9,0.919,40.29,37.01,43.63,39.33,35.9,42.76,0,0,0,0,0,0,0.874,0,0.127,0.2,0.8,0.2,41.5
582760800000,1988,6,1987,9,38,7,0.517,0.127,0.39,21285.1,141.3,141.3,126.7,3,3,3,855.3,776.2,941.1,645.3,566.2,210,210,210,0.0002448,-0.00006785,0.0004527,0.247,0.223,0.271,645.3,566.2,731.1,990,990,990,967.3,967,967.7,22.7,22.3,23,0.338,0.292,0.395,0.124,0.0965,0.156,0.0055,0.0042,0.007,0.792,0.641,0.97,0.035,0.028,0.043,21.89,21.37,22.35,0.936,0.929,0.941,0.978,0.973,0.98,0.915,0.903,0.922,43.16,38.43,48.06,42.23,37.38,47.1,0,0,0,0,0,0,0.704,0,0.127,0.25,0.75,0.25,41.2
583365600000,1988,6,1987,9,39,7,0.416,0.121,0.295,16523.8,108.1,108.1,98.36,3,2,2.7142857142857144,688.3,631.8,755.5,488.6,445.8,199.7,186,210,-0.00002388,-0.0004056,0.0004703,0.29,0.278,0.307,488.6,445.8,545.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.246,0.219,0.28,0.0697,0.0592,0.0882,0.003,0.0025,0.0038,0.562,0.48,0.658,0.024,0.02,0.028,22.79,22.48,22.97,0.927,0.918,0.94,0.973,0.97,0.98,0.902,0.891,0.921,38.25,32.6,48.28,37.24,31.62,47.31,0,0,0,0,0,0,0.546,0,0.121,0.29,0.71,0.29,39.7
583970400000,1988,7,1987,10,40,7,0.349,0.112,0.236,13626.9,91.89,91.89,81.11,2,2,2,576.3,531.3,629.7,390.3,345.3,186,186,186,-0.0001654,-0.0004793,0.0003482,0.324,0.295,0.35,390.3,345.3,443.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.198,0.182,0.218,0.0481,0.0391,0.0587,0.002,0.0016,0.0025,0.517,0.432,0.625,0.022,0.018,0.026,23.29,22.96,23.58,0.932,0.925,0.939,0.977,0.97,0.98,0.91,0.897,0.92,41.52,36.91,46.88,40.56,35.81,45.95,0,0,0,0,0,0,0.451,0,0.113,0.32,0.68,0.32,39
584575200000,1988,7,1987,10,41,7,0.305,0.112,0.193,11109.4,71.61,71.61,66.13,2,2,2,504.3,481.3,531.3,318.3,295.3,186,186,186,-0.00006937,-0.0004089,0.0004295,0.369,0.35,0.386,318.3,295.3,345.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.164,0.182,0.0337,0.0291,0.0391,0.0014,0.0012,0.0016,0.386,0.347,0.432,0.016,0.014,0.018,23.75,23.58,23.89,0.92,0.915,0.925,0.97,0.97,0.97,0.892,0.888,0.897,34.09,31.65,36.91,33.06,30.7,35.81,0,0,0,0,0,0,0.367,0,0.112,0.37,0.63,0.37,36.4
585180000000,1988,7,1987,10,42,7,0.275,0.112,0.162,9373.5,60.04,60.04,55.79,2,2,2,454.2,438.5,474.7,268.2,252.5,186,186,186,-0.00004924,-0.0004154,0.0004141,0.41,0.392,0.424,268.2,252.5,288.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.162,0.0236,0.0205,0.0277,0.00097,0.00084,0.0011,0.306,0.282,0.337,0.013,0.012,0.014,24.05,23.93,24.14,0.909,0.906,0.914,0.97,0.97,0.97,0.882,0.878,0.886,28.76,27.07,30.95,27.9,26.26,30.02,0,0,0,0,0,0,0.31,0,0.113,0.41,0.59,0.41,34.1
585784800000,1988,7,1987,10,43,7,0.253,0.112,0.14,8194.87,51.79,51.79,48.78,2,1,1.7142857142857142,418.1,402.5,435.1,232.1,216.5,186,186,186,-0.0002192,-0.0004239,-0.00008105,0.445,0.428,0.462,232.1,216.5,249.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.142,0.136,0.148,0.0164,0.0133,0.0198,0.00067,0.00054,0.00081,0.326,0.246,0.497,0.013,0.01,0.02,24.19,24.07,24.3,0.911,0.895,0.94,0.973,0.97,0.98,0.887,0.868,0.921,32,24.14,48.97,31.18,23.41,47.99,0,0,0,0,0,0,0.271,0,0.113,0.44,0.55,0.45,32.4
586389600000,1988,8,1987,11,44,7,0.233,0.0937,0.14,8145.91,50.36,50.36,48.49,2,1,1.8571428571428572,385.9,375.1,396.1,230.9,220.1,155,155,155,-0.000006685,-0.0004815,0.0004552,0.402,0.391,0.413,230.9,220.1,241.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.135,0.142,0.0162,0.014,0.0182,0.00066,0.00057,0.00074,0.286,0.24,0.491,0.012,0.0097,0.02,24.38,24.23,24.47,0.904,0.895,0.94,0.971,0.97,0.98,0.878,0.868,0.921,28.47,24.04,49.15,27.68,23.32,48.17,0,0,0,0,0,0,0.269,0,0.093,0.4,0.6,0.4,35
586994400000,1988,8,1987,11,45,7,0.215,0.0937,0.121,7364.05,46.72,46.72,43.83,1,1,1,355,343.7,368.3,200,188.7,155,155,155,0.00006017,-0.0004207,0.0004471,0.437,0.421,0.451,200,188.7,213.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.132,0.0104,0.00887,0.0127,0.00042,0.00036,0.00051,0.422,0.384,0.467,0.017,0.015,0.019,24.4,24.29,24.5,0.934,0.931,0.938,0.98,0.98,0.98,0.916,0.913,0.919,44.73,42.22,47.67,43.83,41.37,46.72,0,0,0,0,0,0,0.244,0,0.094,0.44,0.56,0.44,34.3
587599200000,1988,8,1987,11,46,7,0.206,0.0937,0.112,6815.63,41.37,41.37,40.57,1,1,1,340.2,334.4,343.7,185.2,179.4,155,155,155,-0.0000992,-0.0004632,0.0003062,0.456,0.451,0.464,185.2,179.4,188.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.122,0.12,0.124,0.00852,0.00794,0.00887,0.00034,0.00032,0.00036,0.374,0.356,0.384,0.015,0.014,0.015,24.53,24.5,24.57,0.93,0.928,0.931,0.979,0.976,0.98,0.911,0.906,0.913,41.44,40.13,42.22,40.57,39.18,41.37,0,0,0,0,0,0,0.225,0,0.094,0.45,0.54,0.46,33.1
588204000000,1988,8,1987,11,47,7,0.195,0.0937,0.101,6083.15,38.3,38.3,36.21,1,1,1,321.8,310.1,330.7,166.8,155.1,155,155,155,0.0001828,-0.0001635,0.0004043,0.482,0.469,0.5,166.8,155.1,175.7,990,990,990,965,965,965.1,25,24.9,25,0.116,0.112,0.119,0.00668,0.00551,0.00757,0.00027,0.00022,0.0003,0.32,0.287,0.345,0.013,0.011,0.014,24.67,24.6,24.76,0.924,0.919,0.927,0.971,0.97,0.975,0.897,0.892,0.903,37.28,34.61,39.3,36.21,33.58,38.3,0,0,0,0,0,0,0.201,0,0.094,0.48,0.52,0.48,31.2
588808800000,1988,8,1987,11,48,7,0.18,0.081,0.0995,6040.26,39.86,39.86,35.95,1,1,1,298.4,290,305.9,164.6,147.6,133.9,118,155,-0.00008271,-0.0002406,0.0001095,0.448,0.395,0.512,164.6,147.6,180.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.109,0.117,0.00646,0.00476,0.00808,0.00026,0.00019,0.00032,0.312,0.268,0.356,0.012,0.011,0.014,24.79,24.75,24.82,0.923,0.916,0.929,0.973,0.97,0.978,0.898,0.889,0.908,36.94,32.92,40.77,35.95,31.94,39.86,0,0,0,0,0,0,0.2,0,0.0805,0.45,0.55,0.45,33.6
589413600000,1988,9,1987,12,49,7,0.173,0.0714,0.101,6147.94,37.71,37.71,36.59,1,1,1,285.4,281.5,290,167.4,163.5,118,118,118,-0.000133,-0.0002016,-0.00001102,0.414,0.407,0.419,167.4,163.5,172,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.111,0.114,0.00674,0.00635,0.0072,0.00027,0.00025,0.00029,0.317,0.306,0.331,0.013,0.012,0.013,24.84,24.81,24.87,0.924,0.923,0.926,0.971,0.97,0.973,0.898,0.895,0.901,37.68,36.78,38.74,36.59,35.68,37.71,0,0,0,0,0,0,0.203,0,0.072,0.41,0.58,0.42,35.5
590018400000,1988,9,1987,12,50,7,0.166,0.0714,0.0946,5729.24,35.68,35.68,34.1,1,1,1,274.4,266,281.5,156.4,148,118,118,118,-0.000102,-0.0003226,0.00004971,0.43,0.419,0.444,156.4,148,163.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00564,0.0048,0.00635,0.00022,0.00019,0.00025,0.287,0.265,0.306,0.011,0.011,0.012,24.91,24.87,24.97,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,35.16,33.21,36.78,34.1,32.21,35.68,0,0,0,0,0,0,0.189,0,0.0714,0.43,0.57,0.43,34.5
590623200000,1988,9,1987,12,51,7,0.157,0.0714,0.0852,5145.7,31.58,31.58,30.63,1,1,1,258.9,254.6,263.1,140.9,136.6,118,118,118,0.00003452,-0.0003489,0.0004177,0.456,0.448,0.464,140.9,136.6,145.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.104,0.00409,0.00366,0.00451,0.00016,0.00014,0.00018,0.248,0.237,0.258,0.0098,0.0094,0.01,25.02,24.99,25.04,0.913,0.912,0.915,0.97,0.97,0.97,0.886,0.884,0.888,31.58,30.58,32.55,30.63,29.66,31.58,0,0,0,0,0,0,0.17,0,0.0718,0.45,0.54,0.46,32.8
591228000000,1988,9,1987,12,52,7,0.151,0.0677,0.083,5012.47,32.68,32.68,29.84,1,1,1,249.2,246.5,250.3,137.2,132.3,112,97,118,0.0003048,0.000136,0.0003724,0.449,0.393,0.471,137.2,132.3,149.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0999,0.104,0.00372,0.00323,0.00495,0.00015,0.00013,0.0002,0.239,0.227,0.267,0.0094,0.009,0.011,25.07,25.05,25.07,0.912,0.91,0.917,0.97,0.97,0.97,0.884,0.882,0.89,30.76,29.58,33.69,29.84,28.7,32.68,0,0,0,0,0,0,0.166,0,0.068,0.45,0.55,0.45,33.2
591832800000,1988,10,1988,1,1,7,0.146,0.0587,0.0875,5310.77,32.68,32.68,31.61,1,1,1,241.7,236.2,246.5,144.7,139.2,97,97,97,-0.00009331,-0.0003008,0.0003532,0.401,0.393,0.411,144.7,139.2,149.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.101,0.104,0.00447,0.00392,0.00495,0.00018,0.00015,0.0002,0.255,0.242,0.267,0.01,0.0095,0.011,25.09,25.05,25.14,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.885,0.89,32.59,31.33,33.69,31.61,30.39,32.68,0,0,0,0,0,0,0.176,0,0.0585,0.4,0.6,0.4,36.4
592437600000,1988,10,1988,1,2,7,0.136,0.0587,0.0771,4661.7,30.04,30.04,27.75,1,1,1,224.5,213,234.6,127.5,116,97,97,97,0.00008962,-0.0004466,0.0004558,0.432,0.413,0.455,127.5,116,137.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0924,0.1,0.00275,0.0016,0.00376,0.00011,0.000063,0.00015,0.215,0.189,0.238,0.0084,0.0074,0.0094,25.24,25.15,25.33,0.907,0.899,0.912,0.97,0.97,0.97,0.879,0.872,0.885,28.61,25.91,30.96,27.75,25.14,30.04,0,0,0,0,0,0,0.154,0,0.0589,0.43,0.57,0.43,34.3
593042400000,1988,10,1988,1,3,7,0.129,0.0587,0.0705,4241.84,26.93,26.93,25.25,1,1,1,213.5,208.1,220.7,116.5,111.1,97,97,97,-0.000009798,-0.00006097,0.00005843,0.454,0.439,0.466,116.5,111.1,123.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0906,0.0951,0.00165,0.00111,0.00237,0.000065,0.000043,0.000093,0.191,0.179,0.206,0.0075,0.007,0.0081,25.33,25.27,25.37,0.899,0.895,0.905,0.97,0.97,0.97,0.872,0.868,0.878,26.03,24.73,27.77,25.25,23.99,26.93,0,0,0,0,0,0,0.14,0,0.0585,0.46,0.55,0.45,32.9
593647200000,1988,10,1988,1,4,7,0.138,0.0587,0.079,4782.64,30.39,30.39,28.47,1,1,1,227.6,220.7,236.2,130.6,123.7,97,97,97,-0.00001991,-0.0001474,0.0001688,0.426,0.411,0.439,130.6,123.7,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0951,0.101,0.00306,0.00237,0.00392,0.00012,0.000093,0.00015,0.222,0.206,0.242,0.0087,0.0081,0.0095,25.21,25.14,25.27,0.909,0.905,0.913,0.97,0.97,0.97,0.882,0.878,0.885,29.35,27.77,31.33,28.47,26.93,30.39,0,0,0,0,0,0,0.158,0,0.059,0.43,0.57,0.43,34.7
594252000000,1988,10,1988,1,5,7,0.149,0.0566,0.0925,5625.33,35.4,35.4,33.48,1,1,1,246.6,239.5,254.6,153,142.5,93.57,93,97,0.0000405,-0.0003489,0.0003724,0.38,0.365,0.405,153,142.5,161.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.0053,0.00425,0.00616,0.00021,0.00017,0.00024,0.276,0.25,0.299,0.011,0.0098,0.012,25.05,24.98,25.11,0.919,0.914,0.922,0.97,0.97,0.97,0.891,0.887,0.894,34.52,32.1,36.5,33.48,31.13,35.4,0,0,0,0,0,0,0.186,0,0.0565,0.38,0.62,0.38,37.8
594856800000,1988,11,1988,2,6,7,0.156,0.0562,0.0994,6055.51,38.11,38.11,36.04,1,1,1,257.3,250.3,266,164.3,157.3,93,93,93,-0.00007325,-0.0003489,0.0003724,0.362,0.35,0.372,164.3,157.3,173,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.112,0.00643,0.00573,0.0073,0.00025,0.00023,0.00029,0.307,0.287,0.331,0.012,0.011,0.013,24.96,24.91,25.01,0.923,0.92,0.926,0.971,0.97,0.974,0.896,0.893,0.902,37.12,35.5,39.13,36.04,34.44,38.11,0,0,0,0,0,0,0.2,0,0.0566,0.36,0.64,0.36,38.8
