datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
595461600000,1988,11,1988,2,7,7,0.174,0.0562,0.118,7289.12,46.54,46.54,43.39,1,1,1,288.5,273.3,302.6,195.5,180.3,93,93,93,-0.00002831,-0.0002406,0.000461,0.323,0.307,0.34,195.5,180.3,209.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.115,0.125,0.00977,0.00803,0.0119,0.00039,0.00032,0.00048,0.401,0.353,0.448,0.016,0.014,0.018,24.74,24.64,24.85,0.933,0.929,0.937,0.98,0.978,0.98,0.915,0.908,0.919,44.29,40.82,47.49,43.39,39.91,46.54,0,0,0,0,0,0,0.241,0,0.056,0.32,0.68,0.32,41.9
596066400000,1988,11,1988,2,8,7,0.196,0.0641,0.132,7890.5,49.67,49.67,46.97,2,1,1.5714285714285714,324.5,305.9,341.6,218.5,199.9,106,106,106,0.00006027,-0.0004632,0.0003114,0.327,0.31,0.346,218.5,199.9,235.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.124,0.136,0.0137,0.00999,0.0171,0.00055,0.0004,0.00069,0.327,0.232,0.47,0.013,0.0093,0.019,24.65,24.52,24.73,0.913,0.894,0.939,0.974,0.97,0.98,0.89,0.867,0.92,34.15,24.01,48.58,33.33,23.29,47.61,0,0,0,0,0,0,0.261,0,0.064,0.33,0.67,0.33,40.3
596671200000,1988,11,1988,2,9,7,0.21,0.0683,0.141,8270.07,50.94,50.94,49.23,2,2,2,346.7,343.7,354,233.9,225.7,112.9,106,118,0.00001481,-0.0004207,0.0004471,0.325,0.305,0.343,233.9,225.7,241.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.134,0.138,0.0168,0.0151,0.0183,0.00067,0.00061,0.00073,0.25,0.24,0.26,0.01,0.0096,0.01,24.62,24.58,24.64,0.899,0.895,0.902,0.97,0.97,0.97,0.872,0.869,0.875,25.37,24.42,26.26,24.61,23.69,25.47,0,0,0,0,0,0,0.273,0,0.069,0.33,0.67,0.33,39.4
597276000000,1988,12,1988,3,10,7,0.231,0.0714,0.16,9349.46,58.62,58.62,55.65,2,2,2,381.9,368.3,396.1,263.9,250.3,118,118,118,0.00001506,-0.0004815,0.0004552,0.309,0.298,0.32,263.9,250.3,278.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.153,0.0228,0.0201,0.0256,0.00092,0.00081,0.001,0.294,0.274,0.315,0.012,0.011,0.013,24.4,24.3,24.48,0.909,0.905,0.912,0.97,0.97,0.97,0.881,0.878,0.884,28.69,27.21,30.22,27.83,26.39,29.31,0,0,0,0,0,0,0.309,0,0.071,0.31,0.69,0.31,40.5
597880800000,1988,12,1988,3,11,7,0.239,0.0714,0.168,9826.24,60.86,60.86,58.49,2,2,2,395.4,385.2,406.7,277.4,267.2,118,118,118,-0.0000474,-0.0003228,0.0004552,0.298,0.29,0.306,277.4,267.2,288.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.149,0.156,0.0255,0.0234,0.0277,0.001,0.00095,0.0011,0.314,0.299,0.332,0.013,0.012,0.014,24.31,24.24,24.38,0.912,0.909,0.914,0.97,0.97,0.97,0.884,0.882,0.887,30.15,29.04,31.37,29.24,28.17,30.43,0,0,0,0,0,0,0.325,0,0.071,0.3,0.7,0.3,41.1
598485600000,1988,12,1988,3,12,7,0.266,0.0653,0.201,11793.2,77.27,77.27,70.2,2,2,2,440.5,406.7,469.1,332.5,288.7,108,104,118,0.00007835,-0.0001856,0.0004141,0.246,0.222,0.29,332.5,288.7,365.1,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.17,0.156,0.181,0.0365,0.0277,0.043,0.0015,0.0011,0.0018,0.404,0.332,0.46,0.017,0.014,0.019,24.01,23.83,24.24,0.923,0.914,0.929,0.972,0.97,0.975,0.897,0.887,0.906,36.12,31.37,39.62,35.1,30.43,38.63,0,0,0,0,0,0,0.39,0,0.065,0.25,0.76,0.24,44.3
599090400000,1988,12,1988,3,13,7,0.297,0.0643,0.233,13699,84.51,84.51,81.54,2,2,2,491,477.8,507,384.7,373.8,106.3,104,120,0.00001426,-0.0003161,0.0004295,0.216,0.207,0.237,384.7,373.8,398.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.188,0.184,0.193,0.0469,0.0448,0.0498,0.0019,0.0018,0.0021,0.497,0.476,0.524,0.021,0.02,0.022,23.69,23.61,23.77,0.932,0.93,0.934,0.979,0.977,0.98,0.912,0.909,0.915,41.64,40.53,43.12,40.77,39.6,42.25,0,0,0,0,0,0,0.453,0,0.064,0.22,0.78,0.22,46.1
599695200000,1989,1,1988,4,14,7,0.314,0.0726,0.242,14176.4,86.74,86.74,84.38,2,2,2,519.5,512.2,531.3,399.5,392.2,120,120,120,-0.0002241,-0.0004089,-0.0001427,0.231,0.226,0.234,399.5,392.2,411.3,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.192,0.199,0.0499,0.0484,0.0523,0.0021,0.002,0.0022,0.527,0.512,0.55,0.022,0.021,0.023,23.54,23.46,23.58,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.914,0.917,43.05,42.3,44.25,42.19,41.45,43.37,0,0,0,0,0,0,0.469,0,0.072,0.23,0.77,0.23,45.1
600300000000,1989,1,1988,4,15,7,0.337,0.0726,0.264,15349.7,98.88,98.88,91.37,3,2,2.142857142857143,556.8,536.9,606.9,436.8,416.9,120,120,120,-0.00012,-0.000463,0.00005005,0.216,0.198,0.224,436.8,416.9,486.9,990,990,990,966.1,966,966.3,23.9,23.7,24,0.209,0.201,0.232,0.0574,0.0534,0.0674,0.0024,0.0022,0.0028,0.571,0.486,0.631,0.024,0.021,0.026,23.32,23.19,23.42,0.935,0.921,0.94,0.979,0.97,0.98,0.915,0.893,0.921,44.26,33.98,48.14,43.33,32.96,47.18,0,0,0,0,0,0,0.508,0,0.073,0.22,0.78,0.22,45.5
600904800000,1989,1,1988,4,16,7,0.397,0.0726,0.324,18211,113.9,113.9,108.4,3,3,3,656.4,619.8,684.5,536.4,499.8,120,120,120,-0.00001176,-0.0004416,0.0004703,0.183,0.175,0.194,536.4,499.8,564.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.26,0.24,0.276,0.0846,0.07,0.0958,0.0036,0.003,0.0041,0.571,0.506,0.623,0.024,0.021,0.027,22.9,22.74,23.12,0.926,0.922,0.929,0.971,0.97,0.974,0.9,0.895,0.905,37.2,34.83,39,36.13,33.78,37.98,0,0,0,0,0,0,0.602,0,0.073,0.18,0.82,0.18,45.9
601509600000,1989,1,1988,4,17,7,0.43,0.0726,0.358,20030.2,125.8,125.8,119.2,3,3,3,711.2,684.5,745.4,591.2,564.5,120,120,120,-0.0001136,-0.0004899,0.0002226,0.169,0.161,0.175,591.2,564.5,625.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.291,0.276,0.311,0.106,0.0958,0.118,0.0046,0.0041,0.0051,0.672,0.623,0.736,0.029,0.027,0.032,22.58,22.38,22.74,0.932,0.929,0.935,0.977,0.974,0.98,0.911,0.905,0.916,40.67,39,42.79,39.74,37.98,41.94,0,0,0,0,0,0,0.662,0,0.072,0.17,0.83,0.17,46.6
602114400000,1989,1,1988,4,18,7,0.498,0.0799,0.418,23005.5,140.7,140.7,136.9,3,3,3,823.5,768.4,851.4,691.4,648.4,132.1,120,137,-0.00001412,-0.0003224,0.0004088,0.16,0.152,0.168,691.4,648.4,714.4,990,990,990,967.2,967,967.3,22.8,22.7,23,0.35,0.324,0.364,0.139,0.125,0.147,0.0061,0.0054,0.0065,0.865,0.779,0.912,0.038,0.034,0.04,21.94,21.78,22.25,0.939,0.937,0.941,0.98,0.98,0.98,0.921,0.918,0.922,46.58,44.18,47.85,45.65,43.29,46.9,0,0,0,0,0,0,0.761,0,0.08,0.16,0.84,0.16,46.2
602719200000,1989,2,1988,5,19,7,0.557,0.0829,0.474,25229.8,158.4,158.4,150.2,4,3,3.857142857142857,920.6,863.8,971,783.6,726.8,137,137,137,-0.000111,-0.0004914,0.000424,0.149,0.141,0.159,783.6,726.8,834,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.423,0.371,0.469,0.185,0.153,0.217,0.0082,0.0068,0.0098,0.906,0.788,0.994,0.04,0.035,0.045,21.51,21.22,21.8,0.932,0.927,0.941,0.975,0.97,0.98,0.909,0.899,0.923,40.25,36.73,48.55,39.24,35.63,47.58,0,0,0,0,0,0,0.834,0,0.083,0.15,0.85,0.15,45.3
603324000000,1989,2,1988,5,20,7,0.747,0.0829,0.638,31419.4,193.7,193.7,187,4,4,4,1234,1015,1419,1097,877.5,137,137,137,42.04,-0.0003021,182.2,0.112,0.0965,0.135,1055,877.5,1100,990,990,990,968.6,967.9,969.2,21.4,20.8,22.1,0.739,0.509,0.856,0.431,0.252,0.48,0.02,0.011,0.023,1.67,1.1,1.87,0.078,0.05,0.09,19.7,18.91,20.95,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,47.71,42.2,49.41,46.76,41.36,48.42,0,0,0,0,0,0,1.04,0,0.109,0.11,0.85,0.15,42.1
603928800000,1989,2,1988,5,21,7,1.1,0.0958,0.665,29119.6,190.9,190.9,173.3,4,4,4,1822,1323,2248,1663,1186,158.4,137,162,563.5,85.67,985.7,0.0893,0.0721,0.108,1100,1100,1100,990,990,990,970.5,968.9,971.7,19.5,18.3,21.1,0.903,0.815,0.926,0.48,0.48,0.48,0.025,0.023,0.026,1.92,1.83,1.94,0.099,0.087,0.11,17.61,16.36,19.26,0.931,0.926,0.938,0.98,0.978,0.98,0.912,0.905,0.919,44.23,40.84,48.71,43.33,39.94,47.73,0,0,0,0,0,0,0.963,0,0.435,0.087,0.6,0.4,26.5
604533600000,1989,2,1988,5,22,7,1.5,0.131,0.665,25743.4,158.3,158.3,153.2,4,4,4,2474,2300,2693,2257,2138,217,162,239,1157,1038,1354,0.0874,0.0692,0.0994,1100,1100,1100,990,990,990,972.2,971.8,972.8,17.8,17.2,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.82,15.29,16.23,0.922,0.916,0.925,0.975,0.971,0.977,0.898,0.89,0.904,39.31,37.77,40.5,38.31,36.68,39.57,0,0,0,0,0,0,0.851,0,0.835,0.087,0.44,0.56,17.2
605138400000,1989,3,1988,6,23,7,1.83,0.145,0.665,23111.3,144.9,144.9,137.6,4,4,4,3027,2756,3302,2788,2517,239,239,239,1688,1417,1963,0.0792,0.0724,0.0867,1100,1100,1100,990,990,990,973.6,972.9,974.2,16.4,15.8,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.49,13.86,15.13,0.907,0.9,0.915,0.97,0.97,0.97,0.88,0.873,0.887,35.45,33.63,37.33,34.39,32.62,36.22,0,0,0,0,0,0,0.764,0,1.165,0.079,0.36,0.64,12.6
605743200000,1989,3,1988,6,24,7,2.04,0.145,0.665,21616.6,130.5,130.5,128.7,4,4,4,3374,3302,3479,3135,3063,239,239,239,2035,1963,2140,0.0709,0.0687,0.0724,1100,1100,1100,990,990,990,974.4,974.2,974.6,15.6,15.4,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.7,13.48,13.86,0.897,0.894,0.9,0.97,0.97,0.97,0.87,0.867,0.873,33.16,32.5,33.63,32.17,31.52,32.62,0,0,0,0,0,0,0.715,0,1.375,0.071,0.33,0.67,10.6
606348000000,1989,3,1988,6,25,7,2.03,0.145,0.665,21718.9,133,133,129.3,4,4,4,3350,3200,3503,3111,2961,239,239,239,2011,1861,2164,0.0714,0.0682,0.0747,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.76,13.43,14.07,0.898,0.893,0.903,0.97,0.97,0.97,0.871,0.866,0.876,33.32,32.34,34.27,32.32,31.37,33.24,0,0,0,0,0,0,0.718,0,1.365,0.071,0.33,0.67,10.7
606952800000,1989,3,1988,6,26,7,1.89,0.141,0.665,22687.5,137.2,137.2,135,4,4,4,3118,3038,3177,2885,2821,232.7,217,239,1785,1721,1838,0.0746,0.0714,0.077,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.26,14.12,14.45,0.905,0.903,0.907,0.97,0.97,0.97,0.878,0.876,0.88,34.81,34.41,35.36,33.76,33.38,34.3,0,0,0,0,0,0,0.75,0,1.225,0.075,0.35,0.65,12
607557600000,1989,4,1988,7,27,7,1.83,0.131,0.665,23084.6,137.7,137.7,137.4,4,4,4,3030,3020,3038,2813,2803,217,217,217,1713,1703,1721,0.0716,0.0714,0.0718,1100,1100,1100,990,990,990,973.6,973.6,973.6,16.4,16.4,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.47,14.45,14.5,0.907,0.907,0.908,0.97,0.97,0.97,0.88,0.88,0.88,35.41,35.36,35.48,34.35,34.3,34.42,0,0,0,0,0,0,0.763,0,1.165,0.072,0.36,0.64,12.6
608162400000,1989,4,1988,7,28,7,1.93,0.131,0.665,22380.1,137.7,137.7,133.2,4,4,4,3192,3020,3349,2975,2803,217,217,217,1875,1703,2032,0.068,0.0648,0.0718,1100,1100,1100,990,990,990,974,973.6,974.3,16,15.7,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.1,13.76,14.5,0.903,0.898,0.908,0.97,0.97,0.97,0.876,0.871,0.88,34.33,33.33,35.48,33.3,32.33,34.42,0,0,0,0,0,0,0.74,0,1.265,0.068,0.34,0.66,11.6
608767200000,1989,4,1988,7,29,7,2.08,0.151,0.665,21315.1,127.9,127.9,126.9,4,4,4,3447,3405,3503,3196,3179,250.4,217,295,2096,2079,2139,0.0725,0.0628,0.0849,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.12,0.13,13.55,13.43,13.64,0.895,0.893,0.896,0.97,0.97,0.97,0.868,0.866,0.869,32.7,32.34,32.97,31.72,31.37,31.98,0,0,0,0,0,0,0.705,0,1.415,0.073,0.32,0.68,10.2
609372000000,1989,4,1988,7,30,7,2.23,0.178,0.665,20294.8,124.1,124.1,120.8,4,4,4,3692,3558,3835,3397,3264,295,295,295,2297,2164,2440,0.0799,0.0769,0.0829,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.03,12.73,13.31,0.886,0.88,0.891,0.97,0.97,0.97,0.859,0.853,0.864,31.13,30.2,31.99,30.2,29.29,31.03,0,0,0,0,0,0,0.671,0,1.565,0.08,0.3,0.7,9.1
609976800000,1989,5,1988,8,31,7,2.29,0.194,0.665,19895.6,119.6,119.6,118.4,4,4,4,3787,3742,3835,3466,3421,321,321,321,2366,2321,2414,0.0848,0.0837,0.0858,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.83,12.73,12.93,0.882,0.88,0.884,0.97,0.97,0.97,0.856,0.853,0.858,30.52,30.2,30.82,29.61,29.29,29.9,0,0,0,0,0,0,0.658,0,1.625,0.085,0.29,0.71,8.69
610581600000,1989,5,1988,8,32,7,2.18,0.194,0.665,20642.9,126.2,126.2,122.9,4,4,4,3609,3474,3742,3288,3153,321,321,321,2188,2053,2321,0.089,0.0858,0.0924,1100,1100,1100,990,990,990,974.9,974.6,975.1,15.1,14.9,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.21,12.93,13.49,0.889,0.884,0.894,0.97,0.97,0.97,0.862,0.858,0.867,31.67,30.82,32.52,30.72,29.9,31.55,0,0,0,0,0,0,0.683,0,1.515,0.089,0.31,0.69,9.47
611186400000,1989,5,1988,8,33,7,1.97,0.196,0.665,22100.4,136.1,136.1,131.6,4,4,4,3258,3078,3405,2934,2738,323.7,321,340,1834,1638,1984,0.0994,0.0943,0.11,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.95,13.64,14.36,0.901,0.896,0.906,0.97,0.97,0.97,0.874,0.869,0.879,33.9,32.97,35.08,32.89,31.98,34.03,0,0,0,0,0,0,0.731,0,1.305,0.099,0.34,0.66,11.2
611791200000,1989,5,1988,8,34,7,1.76,0.206,0.665,23636.7,144.9,144.9,140.7,4,4,4,2909,2756,3065,2569,2416,340,340,340,1469,1316,1625,0.117,0.111,0.123,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.77,14.39,15.13,0.911,0.906,0.915,0.97,0.97,0.97,0.883,0.879,0.887,36.26,35.17,37.33,35.17,34.11,36.22,0,0,0,0,0,0,0.782,0,1.095,0.12,0.38,0.62,13.4
612396000000,1989,5,1988,8,35,7,1.53,0.189,0.665,25480.4,156.3,156.3,151.7,4,4,4,2527,2373,2693,2214,2080,313.1,293,340,1114,979.7,1253,0.124,0.116,0.133,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.69,15.29,16.06,0.92,0.916,0.924,0.974,0.971,0.976,0.896,0.89,0.902,38.94,37.77,40.02,37.92,36.68,39.07,0,0,0,0,0,0,0.843,0,0.865,0.12,0.43,0.57,16.7
613000800000,1989,6,1988,9,36,7,1.33,0.177,0.665,27092,165.7,165.7,161.3,4,4,4,2193,2030,2329,1900,1737,293,293,293,800,637.5,936.2,0.134,0.126,0.144,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.49,16.16,16.89,0.926,0.925,0.928,0.978,0.977,0.98,0.906,0.903,0.91,41.2,40.31,42.27,40.32,39.37,41.42,0,0,0,0,0,0,0.896,0,0.665,0.13,0.5,0.5,20.4
613605600000,1989,6,1988,9,37,7,1.11,0.177,0.665,28939.5,177.4,177.4,172.3,4,4,4,1834,1689,1995,1541,1396,293,293,293,441.2,295.9,601.5,0.16,0.147,0.173,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.926,0.924,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.097,0.1,17.49,16.98,17.97,0.931,0.929,0.934,0.98,0.98,0.98,0.913,0.91,0.915,43.94,42.52,45.24,43.06,41.67,44.34,0,0,0,0,0,0,0.957,0,0.445,0.16,0.6,0.4,26.1
614210400000,1989,6,1988,9,38,7,0.918,0.177,0.665,30822.5,187.8,187.8,183.5,4,4,4,1517,1388,1634,1224,1095,293,293,293,124.9,0.002891,240.7,0.194,0.179,0.211,1099,1095,1100,990,990,990,969.5,969.1,969.9,20.5,20.1,20.9,0.887,0.83,0.919,0.479,0.473,0.48,0.023,0.023,0.024,1.9,1.83,1.93,0.093,0.088,0.096,18.56,18.15,19.05,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.916,0.919,46.8,45.74,47.91,45.87,44.82,46.95,0,0,0,0,0,0,1.02,0,0.253,0.19,0.72,0.28,33.6
614815200000,1989,6,1988,9,39,7,0.754,0.166,0.588,29349.4,181,181,174.7,4,4,4,1247,1187,1323,972.6,929.2,274.1,227,293,0.001007,-0.0003496,0.004143,0.22,0.19,0.24,972.6,929.2,1030,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.645,0.592,0.735,0.331,0.293,0.389,0.016,0.014,0.018,1.39,1.27,1.59,0.065,0.059,0.075,19.93,19.49,20.18,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.57,42.98,46.18,43.67,42.12,45.26,0,0,0,0,0,0,0.971,0,0.166,0.22,0.78,0.22,38.9
615420000000,1989,7,1988,10,40,7,0.642,0.137,0.505,26161.1,170.3,170.3,155.7,4,3,3.857142857142857,1061,975.2,1155,834.3,748.2,227,227,227,-0.0001277,-0.0003981,0.0003519,0.214,0.196,0.233,834.3,748.2,928.3,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.492,0.413,0.578,0.221,0.164,0.293,0.01,0.0074,0.014,1.05,0.866,1.25,0.048,0.039,0.058,20.86,20.36,21.25,0.935,0.929,0.942,0.977,0.97,0.98,0.913,0.901,0.923,41.6,37.17,48.78,40.64,36.05,47.8,0,0,0,0,0,0,0.865,0,0.137,0.21,0.79,0.21,40.7
616024800000,1989,7,1988,10,41,7,0.524,0.137,0.387,21032.5,140.1,140.1,125.2,3,3,3,866.1,790.3,953.8,639.1,563.3,227,227,227,-0.00004351,-0.000356,0.0003557,0.263,0.238,0.287,639.1,563.3,726.8,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.336,0.292,0.394,0.122,0.0953,0.153,0.0054,0.0042,0.0069,0.781,0.637,0.962,0.035,0.028,0.043,21.85,21.32,22.3,0.935,0.928,0.941,0.978,0.972,0.98,0.915,0.902,0.922,42.66,38.12,47.66,41.73,37.06,46.71,0,0,0,0,0,0,0.696,0,0.137,0.26,0.74,0.26,40.1
616629600000,1989,7,1988,10,42,7,0.43,0.137,0.293,16351.6,107.7,107.7,97.33,3,2,2.5714285714285716,710.9,662,772.5,483.9,435,227,227,227,0.000008991,-0.0004056,0.0004703,0.32,0.294,0.343,483.9,435,545.5,990,990,990,966.7,966.5,967,23.3,23,23.5,0.247,0.219,0.282,0.069,0.057,0.0882,0.003,0.0024,0.0038,0.585,0.488,0.664,0.025,0.021,0.028,22.67,22.41,22.84,0.93,0.919,0.94,0.974,0.97,0.98,0.906,0.891,0.921,39.97,32.7,47.87,38.97,31.72,46.91,0,0,0,0,0,0,0.541,0,0.137,0.32,0.68,0.32,38
617234400000,1989,7,1988,10,43,7,0.36,0.137,0.223,12778.4,86.06,86.06,76.06,2,2,2,595.9,554.6,643.9,368.9,327.6,227,227,227,-0.00005646,-0.0004793,0.0003482,0.382,0.353,0.409,368.9,327.6,416.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.194,0.179,0.211,0.0438,0.0355,0.0534,0.0018,0.0015,0.0023,0.48,0.405,0.572,0.02,0.017,0.024,23.24,22.95,23.5,0.928,0.922,0.936,0.974,0.97,0.98,0.905,0.894,0.917,39.02,34.79,43.91,38.03,33.75,43.03,0,0,0,0,0,0,0.423,0,0.137,0.38,0.62,0.38,35.5
617839200000,1989,7,1988,10,44,7,0.313,0.115,0.198,11429.2,73.26,73.26,68.03,2,2,2,518,490.4,548.2,327.9,306.4,190.1,184,227,-0.00004157,-0.0004089,0.0004295,0.367,0.343,0.414,327.9,306.4,352.9,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.177,0.169,0.185,0.0356,0.0313,0.0406,0.0015,0.0013,0.0017,0.403,0.366,0.446,0.017,0.015,0.019,23.67,23.54,23.83,0.922,0.917,0.926,0.97,0.97,0.971,0.894,0.89,0.899,35.06,32.84,37.72,34.02,31.85,36.63,0,0,0,0,0,0,0.378,0,0.115,0.37,0.63,0.37,36.5
618444000000,1989,8,1988,11,45,7,0.283,0.111,0.172,9918.9,62.66,62.66,59.04,2,2,2,467.8,446.6,485.3,283.8,262.6,184,184,184,0.00000158,-0.0004154,0.0004141,0.394,0.379,0.412,283.8,262.6,301.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.153,0.167,0.0268,0.0225,0.0303,0.0011,0.00092,0.0012,0.33,0.298,0.358,0.014,0.012,0.015,23.96,23.86,24.09,0.913,0.908,0.916,0.97,0.97,0.97,0.885,0.881,0.889,30.43,28.16,32.3,29.52,27.32,31.33,0,0,0,0,0,0,0.328,0,0.111,0.39,0.61,0.39,35
619048800000,1989,8,1988,11,46,7,0.258,0.111,0.147,8460.66,52.95,52.95,50.36,2,2,2,426.5,406.7,438.5,242.5,222.7,184,184,184,-0.0001847,-0.0004444,0.00002848,0.432,0.42,0.452,242.5,222.7,254.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.139,0.15,0.0185,0.0145,0.0209,0.00076,0.00059,0.00086,0.269,0.241,0.286,0.011,0.0098,0.012,24.21,24.14,24.33,0.902,0.894,0.906,0.97,0.97,0.97,0.875,0.867,0.879,25.96,23.75,27.3,25.18,23.04,26.48,0,0,0,0,0,0,0.28,0,0.111,0.43,0.57,0.43,32.8
619653600000,1989,8,1988,11,47,7,0.236,0.111,0.125,7535.1,47.54,47.54,44.85,1,1,1,390,379.8,402.5,206,195.8,184,184,184,0.00002648,-0.0004815,0.0004903,0.472,0.457,0.484,206,195.8,218.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.13,0.138,0.0113,0.00958,0.0137,0.00046,0.00039,0.00056,0.445,0.411,0.489,0.018,0.017,0.02,24.21,24.1,24.29,0.936,0.933,0.939,0.98,0.98,0.98,0.917,0.915,0.921,45.77,43.54,48.51,44.85,42.67,47.54,0,0,0,0,0,0,0.249,0,0.111,0.47,0.53,0.47,31.9
620258400000,1989,8,1988,11,48,7,0.22,0.0994,0.121,7274.83,47.73,47.73,43.3,2,1,1.1428571428571428,364,354.1,376.8,199.7,180,164.3,138,184,-0.0001052,-0.0004881,0.0003229,0.45,0.384,0.505,199.7,180,221.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.129,0.124,0.135,0.0108,0.008,0.0143,0.00043,0.00032,0.00058,0.387,0.236,0.48,0.016,0.0095,0.019,24.39,24.32,24.57,0.927,0.894,0.939,0.978,0.97,0.98,0.907,0.867,0.92,40.89,23.84,48.7,40,23.13,47.73,0,0,0,0,0,0,0.241,0,0.099,0.45,0.55,0.45,33.1
620863200000,1989,9,1988,12,49,7,0.207,0.0835,0.123,7533.06,46.59,46.59,44.84,1,1,1,341.9,333.9,350,203.9,195.9,138,138,138,-0.00008694,-0.0004207,0.000318,0.404,0.394,0.413,203.9,195.9,212,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.128,0.126,0.131,0.0109,0.00959,0.0124,0.00044,0.00038,0.0005,0.433,0.407,0.461,0.017,0.016,0.019,24.46,24.39,24.52,0.936,0.933,0.938,0.98,0.98,0.98,0.917,0.915,0.919,45.75,43.99,47.54,44.84,43.11,46.59,0,0,0,0,0,0,0.249,0,0.084,0.4,0.59,0.41,36.4
621468000000,1989,9,1988,12,50,7,0.193,0.0835,0.11,6671.38,41.88,41.88,39.71,1,1,1,319.1,306.9,328.3,181.1,168.9,138,138,138,0.00005019,-0.0004733,0.0003169,0.433,0.42,0.45,181.1,168.9,190.3,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.00811,0.00689,0.00903,0.00032,0.00027,0.00036,0.361,0.325,0.389,0.014,0.013,0.016,24.64,24.57,24.74,0.929,0.925,0.932,0.977,0.971,0.98,0.907,0.898,0.913,40.64,37.89,42.73,39.71,36.81,41.88,0,0,0,0,0,0,0.221,0,0.083,0.43,0.57,0.43,34.6
622072800000,1989,9,1988,12,51,7,0.177,0.0835,0.0937,5650.48,35.94,35.94,33.63,1,1,1,292.8,283.2,303.2,154.8,145.2,138,138,138,-0.00005005,-0.0002016,0.0004242,0.471,0.455,0.487,154.8,145.2,165.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.115,0.00548,0.00452,0.00652,0.00022,0.00018,0.00026,0.286,0.261,0.314,0.011,0.01,0.013,24.84,24.77,24.91,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.895,34.67,32.47,37.05,33.63,31.49,35.94,0,0,0,0,0,0,0.187,0,0.0833,0.47,0.53,0.47,31.9
622677600000,1989,9,1988,12,52,7,0.167,0.081,0.0862,5190.14,35.68,35.68,30.89,1,1,1,276.4,273.3,281.5,142.4,135.3,134,110,138,0.0001637,-0.0001075,0.000461,0.485,0.402,0.505,142.4,135.3,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.111,0.00424,0.00353,0.00633,0.00017,0.00014,0.00025,0.255,0.237,0.306,0.01,0.0094,0.012,24.94,24.9,24.97,0.914,0.911,0.923,0.97,0.97,0.97,0.887,0.884,0.895,31.85,30.18,36.79,30.89,29.27,35.68,0,0,0,0,0,0,0.172,0,0.0808,0.49,0.52,0.48,31.1
623282400000,1989,10,1989,1,1,7,0.163,0.0665,0.096,5821.65,35.68,35.68,34.65,1,1,1,268.7,266,273.3,158.7,156,110,110,110,0.000002075,-0.0003226,0.000461,0.409,0.402,0.414,158.7,156,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.111,0.00587,0.0056,0.00633,0.00023,0.00022,0.00025,0.294,0.286,0.306,0.012,0.011,0.012,24.93,24.9,24.95,0.921,0.92,0.923,0.97,0.97,0.97,0.893,0.892,0.895,35.72,35.09,36.79,34.65,34.04,35.68,0,0,0,0,0,0,0.193,0,0.067,0.41,0.59,0.41,35.7
623887200000,1989,10,1989,1,2,7,0.16,0.0665,0.093,5638.35,34.7,34.7,33.56,1,1,1,263.8,261.9,268.9,153.8,151.9,110,110,110,0.00009074,-0.0003226,0.0001973,0.417,0.409,0.42,153.8,151.9,158.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.11,0.00538,0.00519,0.00589,0.00021,0.00021,0.00023,0.281,0.276,0.294,0.011,0.011,0.012,24.96,24.93,24.98,0.919,0.918,0.921,0.97,0.97,0.97,0.891,0.891,0.893,34.6,34.15,35.77,33.56,33.13,34.7,0,0,0,0,0,0,0.186,0,0.067,0.42,0.58,0.42,35.2
624492000000,1989,10,1989,1,3,7,0.161,0.0665,0.0944,5723.44,35.68,35.68,34.07,1,1,1,266.1,259.4,273.3,156.1,149.4,110,110,110,0.0003249,0.00004971,0.000461,0.413,0.402,0.424,156.1,149.4,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.00561,0.00494,0.00633,0.00022,0.0002,0.00025,0.287,0.269,0.306,0.011,0.011,0.012,24.95,24.9,24.99,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.895,35.12,33.58,36.79,34.07,32.57,35.68,0,0,0,0,0,0,0.189,0,0.0666,0.41,0.59,0.41,35.5
625096800000,1989,10,1989,1,4,7,0.156,0.0665,0.089,5391.58,32.57,32.57,32.09,1,1,1,257.2,256.9,259.4,147.2,146.9,110,110,110,0.00003314,-0.00003096,0.0004177,0.427,0.424,0.428,147.2,146.9,149.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.105,0.106,0.00472,0.00469,0.00494,0.00019,0.00019,0.0002,0.264,0.263,0.269,0.01,0.01,0.011,25.01,24.99,25.01,0.916,0.916,0.917,0.97,0.97,0.97,0.889,0.889,0.89,33.09,33,33.58,32.09,32.01,32.57,0,0,0,0,0,0,0.178,0,0.067,0.43,0.57,0.43,34.6
625701600000,1989,10,1989,1,5,7,0.155,0.0648,0.0906,5488.15,32.93,32.93,32.67,1,1,1,256.9,256.9,256.9,149.7,146.9,107.1,106,110,-0.00003096,-0.00003096,-0.00003096,0.417,0.413,0.428,149.7,146.9,150.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.106,0.00497,0.00469,0.00509,0.0002,0.00019,0.0002,0.27,0.263,0.273,0.011,0.01,0.011,25,25,25.01,0.917,0.916,0.918,0.97,0.97,0.97,0.89,0.889,0.89,33.68,33,33.95,32.67,32.01,32.93,0,0,0,0,0,0,0.181,0,0.0644,0.42,0.58,0.42,35.4
626306400000,1989,11,1989,2,6,7,0.146,0.0619,0.0845,5119.85,32.93,32.93,30.48,1,1,1,242,236.2,256.9,139.8,130.2,102.3,93,106,0.0000405,-0.0003008,0.0003724,0.423,0.394,0.449,139.8,130.2,150.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0991,0.106,0.00398,0.00302,0.00509,0.00016,0.00012,0.0002,0.244,0.222,0.273,0.0096,0.0087,0.011,25.11,25,25.16,0.913,0.909,0.918,0.97,0.97,0.97,0.886,0.881,0.89,31.42,29.19,33.95,30.48,28.32,32.93,0,0,0,0,0,0,0.169,0,0.0615,0.42,0.58,0.42,35.1
626911200000,1989,11,1989,2,7,7,0.145,0.0562,0.0888,5397.76,32.69,32.69,32.13,1,1,1,239.9,236.2,242.4,146.9,143.2,93,93,93,0.0001246,-0.0003008,0.0003532,0.388,0.384,0.394,146.9,143.2,149.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00469,0.00432,0.00494,0.00018,0.00017,0.00019,0.26,0.251,0.267,0.01,0.0099,0.011,25.1,25.08,25.13,0.916,0.915,0.917,0.97,0.97,0.97,0.889,0.887,0.89,33.12,32.28,33.7,32.13,31.31,32.69,0,0,0,0,0,0,0.178,0,0.0562,0.39,0.61,0.39,37.2
627516000000,1989,11,1989,2,8,7,0.142,0.0562,0.0854,5184.35,30.96,30.96,30.86,1,1,1,234.2,231.5,234.6,141.2,138.5,93,93,93,0.00003681,0.0000148,0.0001688,0.397,0.396,0.402,141.2,138.5,141.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0999,0.101,0.00412,0.00385,0.00416,0.00016,0.00015,0.00016,0.246,0.24,0.247,0.0097,0.0094,0.0097,25.15,25.15,25.17,0.914,0.913,0.914,0.97,0.97,0.97,0.886,0.885,0.886,31.81,31.2,31.92,30.86,30.26,30.96,0,0,0,0,0,0,0.171,0,0.0566,0.4,0.6,0.4,36.5
628120800000,1989,11,1989,2,9,7,0.145,0.0521,0.0933,5689.88,38.31,38.31,33.87,1,1,1,240.4,231.5,250.3,154.3,138.5,86.14,77,93,9.891e-7,-0.0003008,0.0003724,0.359,0.308,0.402,154.3,138.5,173.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.0999,0.11,0.00543,0.00385,0.00733,0.00021,0.00015,0.00029,0.28,0.24,0.33,0.011,0.0094,0.013,25.08,24.97,25.17,0.919,0.913,0.926,0.971,0.97,0.975,0.892,0.885,0.903,34.88,31.2,39.31,33.87,30.26,38.31,0,0,0,0,0,0,0.188,0,0.0517,0.36,0.64,0.36,39.2
628725600000,1989,12,1989,3,10,7,0.157,0.0466,0.11,6778.24,46.78,46.78,40.35,1,1,1,259.1,246.5,287.1,182.1,169.5,77,77,77,0.000242,-0.0002016,0.000461,0.298,0.268,0.312,182.1,169.5,210.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.123,0.00835,0.00695,0.012,0.00033,0.00027,0.00048,0.358,0.319,0.448,0.014,0.013,0.018,24.91,24.7,25,0.929,0.925,0.938,0.976,0.973,0.98,0.907,0.9,0.919,41.32,38.45,47.73,40.35,37.4,46.78,0,0,0,0,0,0,0.224,0,0.047,0.3,0.7,0.3,43.2
629330400000,1989,12,1989,3,11,7,0.155,0.0357,0.119,7400.46,44.75,44.75,44.05,1,1,1,256.3,254.6,259.4,197.3,195.6,59,59,59,-0.0001031,-0.0003489,0.0004177,0.23,0.227,0.232,197.3,195.6,200.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.116,0.118,0.00973,0.00956,0.0101,0.00038,0.00038,0.0004,0.402,0.396,0.412,0.016,0.016,0.016,24.87,24.85,24.89,0.934,0.934,0.935,0.98,0.98,0.98,0.916,0.915,0.916,44.95,44.57,45.66,44.05,43.68,44.75,0,0,0,0,0,0,0.245,0,0.036,0.23,0.77,0.23,47.7
629935200000,1989,12,1989,3,12,7,0.182,0.0357,0.146,8704.15,58.03,58.03,51.81,2,1,1.8571428571428572,300.7,263.1,330.7,241.7,204.1,59,59,59,-0.00001469,-0.0002406,0.0004043,0.197,0.178,0.224,241.7,204.1,271.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.132,0.119,0.143,0.0183,0.0108,0.0243,0.00073,0.00043,0.00098,0.287,0.221,0.425,0.011,0.0088,0.017,24.8,24.65,24.97,0.908,0.892,0.936,0.971,0.97,0.98,0.882,0.865,0.917,29.99,23.73,46.52,29.16,23.02,45.59,0,0,0,0,0,0,0.288,0,0.036,0.2,0.8,0.2,47.8
630540000000,1989,12,1989,3,13,7,0.222,0.0357,0.186,11041.8,79.3,79.3,65.72,2,2,2,366.9,337.2,429.8,307.9,278.2,59,59,59,-0.0000792,-0.0004207,0.0004471,0.162,0.137,0.175,307.9,278.2,370.8,990,990,990,965.2,965.1,965.5,24.8,24.5,24.9,0.156,0.145,0.178,0.0316,0.0256,0.0442,0.0013,0.001,0.0018,0.357,0.308,0.465,0.014,0.012,0.019,24.41,24,24.61,0.918,0.912,0.93,0.971,0.97,0.977,0.892,0.885,0.909,33.82,30.62,40.57,32.86,29.7,39.65,0,0,0,0,0,0,0.365,0,0.036,0.16,0.84,0.16,49.7
631144800000,1990,1,1989,4,14,7,0.269,0.0442,0.225,13301.7,79.68,79.68,79.18,2,2,2,444.3,438.5,446.6,371.3,365.5,73,73,73,-0.0003014,-0.0004154,0.00002848,0.164,0.163,0.166,371.3,365.5,373.6,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.18,0.178,0.181,0.0443,0.0431,0.0447,0.0018,0.0018,0.0018,0.468,0.457,0.472,0.019,0.019,0.019,23.93,23.92,23.97,0.93,0.929,0.93,0.977,0.976,0.978,0.908,0.906,0.909,40.51,39.9,40.75,39.59,38.94,39.84,0,0,0,0,0,0,0.44,0,0.044,0.16,0.84,0.16,49.4
631749600000,1990,1,1989,4,15,7,0.276,0.0442,0.231,13713.1,85.61,85.61,81.63,2,2,2,455.7,438.5,474.7,382.7,365.5,73,73,73,0.00003726,-0.0003753,0.0004141,0.16,0.154,0.166,382.7,365.5,401.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.184,0.178,0.191,0.0465,0.0431,0.0503,0.0019,0.0018,0.0021,0.49,0.457,0.526,0.02,0.019,0.022,23.86,23.74,23.97,0.931,0.929,0.934,0.979,0.976,0.98,0.912,0.906,0.916,41.7,39.9,43.68,40.81,38.94,42.8,0,0,0,0,0,0,0.453,0,0.045,0.16,0.84,0.16,49.7
632354400000,1990,1,1989,4,16,7,0.316,0.0457,0.271,15771.7,100.1,100.1,93.88,3,2,2.2857142857142856,522.9,477.8,561.5,447.3,404.8,75.57,73,91,-0.0001709,-0.0002957,-0.00005188,0.145,0.13,0.168,447.3,404.8,488.5,990,990,990,966,965.8,966.1,24,23.9,24.2,0.208,0.192,0.226,0.0595,0.051,0.0677,0.0025,0.0021,0.0028,0.559,0.437,0.631,0.023,0.018,0.026,23.49,23.33,23.72,0.933,0.917,0.94,0.977,0.97,0.98,0.912,0.89,0.922,43.27,32.38,48.8,42.31,31.41,47.82,0,0,0,0,0,0,0.522,0,0.045,0.14,0.86,0.14,49.9
632959200000,1990,1,1989,4,17,7,0.347,0.055,0.292,16675.3,110.8,110.8,99.26,3,2,2.7142857142857144,573.2,536.9,636.6,482.2,445.9,91,91,91,0.00007733,-0.0004793,0.0003482,0.159,0.143,0.169,482.2,445.9,545.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.226,0.208,0.261,0.0678,0.0592,0.0882,0.0028,0.0025,0.0037,0.534,0.446,0.643,0.022,0.019,0.027,23.29,22.97,23.46,0.927,0.918,0.941,0.973,0.97,0.98,0.902,0.89,0.922,38.63,32.63,49.12,37.62,31.65,48.14,0,0,0,0,0,0,0.551,0,0.055,0.16,0.84,0.16,48.1
633564000000,1990,1,1989,4,18,7,0.432,0.0599,0.373,20907.9,133.6,133.6,124.5,3,3,3,715,674.1,772.5,616,583.1,99,91,105,-0.0001383,-0.0004899,0.0001536,0.138,0.13,0.149,616,583.1,667.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.302,0.282,0.333,0.114,0.103,0.13,0.0049,0.0044,0.0057,0.716,0.653,0.813,0.031,0.028,0.035,22.52,22.2,22.75,0.934,0.931,0.938,0.979,0.977,0.98,0.915,0.91,0.919,42.37,40.39,45.44,41.48,39.45,44.53,0,0,0,0,0,0,0.691,0,0.059,0.14,0.86,0.14,48.4
634168800000,1990,2,1989,5,19,7,0.456,0.0635,0.393,21907.5,133.6,133.6,130.4,3,3,3,754.3,735.5,772.5,649.3,630.5,105,105,105,0.00005685,-0.0002036,0.0002226,0.139,0.136,0.143,649.3,630.5,667.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.322,0.312,0.333,0.125,0.119,0.13,0.0054,0.0051,0.0057,0.779,0.743,0.813,0.034,0.032,0.035,22.3,22.2,22.42,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,44.35,43.22,45.44,43.47,42.36,44.53,0,0,0,0,0,0,0.724,0,0.063,0.14,0.86,0.14,48
634773600000,1990,2,1989,5,20,7,0.459,0.0635,0.396,22062.9,133.6,133.6,131.3,3,3,3,759.5,745.4,772.5,654.5,640.4,105,105,105,-0.00009278,-0.000358,0.0002226,0.138,0.136,0.141,654.5,640.4,667.5,990,990,990,966.9,966.9,967,23.1,23,23.1,0.325,0.317,0.333,0.126,0.122,0.13,0.0055,0.0053,0.0057,0.788,0.762,0.813,0.034,0.033,0.035,22.27,22.2,22.36,0.937,0.936,0.938,0.98,0.98,0.98,0.919,0.918,0.919,44.67,43.82,45.44,43.78,42.94,44.53,0,0,0,0,0,0,0.73,0,0.063,0.14,0.86,0.14,48.1
635378400000,1990,2,1989,5,21,7,0.438,0.0635,0.375,20999.3,130.6,130.6,125,3,3,3,724.4,704.7,755.5,619.4,599.7,105,105,105,-0.00001028,-0.000358,0.000164,0.145,0.139,0.149,619.4,599.7,650.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.305,0.294,0.323,0.116,0.11,0.125,0.005,0.0047,0.0054,0.723,0.687,0.781,0.031,0.029,0.034,22.48,22.3,22.59,0.935,0.933,0.937,0.98,0.979,0.98,0.915,0.913,0.918,42.54,41.32,44.43,41.67,40.45,43.54,0,0,0,0,0,0,0.694,0,0.063,0.14,0.86,0.14,47.9
635983200000,1990,2,1989,5,22,7,0.463,0.0642,0.399,22175.5,138.7,138.7,132,3,3,3,765.1,704.7,804.6,659,599.7,106.1,105,107,0.00008705,-0.0002036,0.0004527,0.139,0.133,0.149,659,599.7,697.6,990,990,990,967,966.7,967.1,23,22.9,23.3,0.329,0.294,0.351,0.128,0.11,0.139,0.0055,0.0047,0.0061,0.798,0.687,0.873,0.035,0.029,0.038,22.24,22.01,22.59,0.938,0.933,0.94,0.98,0.979,0.98,0.919,0.913,0.921,44.9,41.32,47.18,44,40.45,46.24,0,0,0,0,0,0,0.733,0,0.064,0.14,0.86,0.14,47.9
636588000000,1990,3,1989,6,23,7,0.501,0.0647,0.437,23789,143.8,143.8,141.6,4,3,3.4285714285714284,828.9,804.6,851.4,721.9,697.6,107,107,107,0.00002043,-0.0003224,0.0004527,0.129,0.126,0.133,721.9,697.6,744.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.366,0.351,0.382,0.151,0.139,0.162,0.0066,0.0061,0.0071,0.846,0.778,0.906,0.037,0.034,0.04,21.94,21.91,22.01,0.935,0.927,0.941,0.976,0.97,0.98,0.912,0.899,0.922,43.11,36.83,48.06,42.09,35.72,47.09,0,0,0,0,0,0,0.787,0,0.064,0.13,0.87,0.13,47.5
637192800000,1990,3,1989,6,24,7,0.533,0.0647,0.468,25036.1,151.2,151.2,149,4,4,4,880.7,863.8,893,773.7,756.8,107,107,107,0.0001865,-0.0003827,0.0004267,0.122,0.12,0.124,773.7,756.8,786,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.409,0.394,0.42,0.177,0.168,0.183,0.0078,0.0074,0.0081,0.851,0.815,0.876,0.038,0.036,0.039,21.73,21.65,21.83,0.93,0.928,0.931,0.972,0.971,0.974,0.904,0.901,0.906,38.31,37.6,38.83,37.26,36.5,37.8,0,0,0,0,0,0,0.828,0,0.065,0.12,0.88,0.12,47
637797600000,1990,3,1989,6,25,7,0.55,0.0647,0.485,25896,157.4,157.4,154.1,4,4,4,909.7,902.5,928.7,802.7,795.5,107,107,107,0.0003516,0.0001111,0.000424,0.118,0.115,0.119,802.7,795.5,821.7,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.436,0.429,0.453,0.193,0.188,0.207,0.0086,0.0083,0.0093,0.913,0.897,0.959,0.041,0.04,0.043,21.55,21.43,21.59,0.932,0.931,0.934,0.975,0.974,0.977,0.909,0.908,0.912,39.52,39.23,40.3,38.54,38.22,39.36,0,0,0,0,0,0,0.856,0,0.065,0.12,0.88,0.12,47.1
638402400000,1990,3,1989,6,26,7,0.575,0.0663,0.509,26975.9,161.6,161.6,160.6,4,4,4,950.9,943.6,953.8,841.3,828.8,109.6,107,125,0.0003557,0.0003557,0.0003557,0.115,0.112,0.131,841.3,828.8,846.8,990,990,990,967.7,967.7,967.7,22.3,22.3,22.3,0.472,0.467,0.476,0.223,0.213,0.227,0.01,0.0096,0.01,1.01,0.984,1.02,0.045,0.044,0.046,21.29,21.26,21.33,0.935,0.934,0.935,0.978,0.977,0.979,0.914,0.912,0.915,41.04,40.42,41.27,40.14,39.49,40.39,0,0,0,0,0,0,0.892,0,0.066,0.12,0.89,0.11,46.9
639007200000,1990,4,1989,7,27,7,0.57,0.0756,0.494,26209.6,156.3,156.3,156,4,4,4,942.1,941.1,943.6,817.1,816.1,125,125,125,0.0002902,0.0002411,0.0003557,0.133,0.132,0.133,817.1,816.1,818.6,990,990,990,967.7,967.7,967.7,22.3,22.3,22.3,0.456,0.455,0.457,0.204,0.203,0.205,0.0091,0.0091,0.0092,0.955,0.952,0.958,0.043,0.043,0.043,21.38,21.37,21.38,0.933,0.933,0.933,0.976,0.976,0.976,0.911,0.911,0.911,39.96,39.92,40.02,39,38.96,39.06,0,0,0,0,0,0,0.867,0,0.076,0.13,0.87,0.13,46
639612000000,1990,4,1989,7,28,7,0.555,0.0756,0.479,25482.4,155.8,155.8,151.7,4,4,4,917.3,902.5,941.1,792.2,777.5,125,125,125,0.000343,0.0001111,0.000424,0.136,0.133,0.139,792.2,777.5,816.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.433,0.42,0.455,0.187,0.179,0.203,0.0083,0.0079,0.0091,0.898,0.866,0.952,0.04,0.039,0.043,21.53,21.38,21.62,0.931,0.93,0.933,0.974,0.972,0.976,0.907,0.904,0.911,38.94,38.33,39.92,37.92,37.27,38.96,0,0,0,0,0,0,0.843,0,0.076,0.14,0.86,0.14,45.9
640216800000,1990,4,1989,7,29,7,0.544,0.0756,0.469,24967.5,149.1,149.1,148.6,4,4,4,899.8,893,902.5,774.8,768,125,125,125,0.0004248,0.000424,0.0004267,0.139,0.139,0.14,774.8,768,777.5,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.417,0.411,0.42,0.177,0.174,0.179,0.0079,0.0077,0.0079,0.86,0.846,0.866,0.038,0.038,0.039,21.64,21.62,21.68,0.93,0.929,0.93,0.972,0.972,0.972,0.904,0.903,0.904,38.22,37.93,38.33,37.15,36.85,37.27,0,0,0,0,0,0,0.826,0,0.075,0.14,0.86,0.14,45.9
640821600000,1990,4,1989,7,30,7,0.547,0.0756,0.472,25112,150.4,150.4,149.5,4,4,4,904.7,902.5,910,779.7,777.5,125,125,125,0.0004155,0.0003941,0.000424,0.138,0.137,0.139,779.7,777.5,785,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.422,0.42,0.427,0.18,0.179,0.182,0.008,0.0079,0.0081,0.87,0.866,0.882,0.039,0.039,0.039,21.61,21.58,21.62,0.93,0.93,0.931,0.973,0.972,0.973,0.905,0.904,0.905,38.42,38.33,38.64,37.37,37.27,37.6,0,0,0,0,0,0,0.83,0,0.075,0.14,0.86,0.14,45.9
641426400000,1990,4,1989,7,31,7,0.565,0.087,0.478,25341.5,155.4,155.4,150.8,4,4,4,934.7,910,964.9,790.8,772.2,143.9,125,147,0.0002661,0.00008858,0.0004122,0.154,0.137,0.16,790.8,772.2,817.9,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.433,0.416,0.458,0.186,0.176,0.204,0.0083,0.0079,0.0092,0.896,0.856,0.958,0.04,0.038,0.043,21.47,21.28,21.58,0.931,0.929,0.933,0.973,0.972,0.976,0.906,0.903,0.91,38.74,37.95,39.83,37.71,36.87,38.86,0,0,0,0,0,0,0.838,0,0.087,0.15,0.85,0.15,44.9
642031200000,1990,5,1989,8,32,7,0.588,0.0889,0.499,26292,158.2,158.2,156.5,4,4,4,971.5,953.8,982,824.5,806.8,147,147,147,0.0000922,-0.0004914,0.0003557,0.151,0.15,0.154,824.5,806.8,835,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.464,0.448,0.473,0.21,0.195,0.218,0.0094,0.0088,0.0098,0.974,0.931,1,0.044,0.042,0.045,21.24,21.17,21.35,0.933,0.932,0.934,0.976,0.975,0.977,0.911,0.909,0.913,40.08,39.38,40.49,39.13,38.38,39.56,0,0,0,0,0,0,0.869,0,0.089,0.15,0.85,0.15,44.7
642636000000,1990,5,1989,8,33,7,0.605,0.0889,0.516,27068.9,162.2,162.2,161.1,4,4,4,999.8,987.8,1007,852.8,840.8,147,147,147,0.0001553,-0.0001005,0.0003362,0.147,0.146,0.149,852.8,840.8,859.6,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.49,0.479,0.496,0.232,0.223,0.238,0.011,0.01,0.011,1.04,1.01,1.06,0.047,0.046,0.048,21.06,21.02,21.14,0.935,0.934,0.935,0.979,0.978,0.979,0.915,0.913,0.916,41.16,40.71,41.43,40.28,39.79,40.56,0,0,0,0,0,0,0.895,0,0.089,0.15,0.85,0.15,44.7
643240800000,1990,5,1989,8,34,7,0.616,0.0889,0.527,27579.7,165.4,165.4,164.2,4,4,4,1018,1007,1026,871.4,859.6,147,147,147,-0.00003052,-0.0003021,0.0003362,0.144,0.143,0.146,871.4,859.6,879.2,990,990,990,968,967.9,968,22,22,22.1,0.507,0.496,0.514,0.247,0.238,0.253,0.011,0.011,0.012,1.09,1.06,1.11,0.049,0.048,0.05,20.95,20.91,21.02,0.936,0.935,0.936,0.98,0.979,0.98,0.917,0.916,0.917,41.89,41.43,42.19,41.04,40.56,41.35,0,0,0,0,0,0,0.912,0,0.089,0.14,0.86,0.14,44.8
643845600000,1990,5,1989,8,35,7,0.605,0.0925,0.512,26875.8,165.4,165.4,160,4,4,4,1000,975.2,1026,847.1,814.2,153,147,161,0.0000855,-0.0003021,0.0003362,0.153,0.143,0.165,847.1,814.2,879.2,990,990,990,967.9,967.8,968,22.1,22,22.2,0.486,0.459,0.514,0.228,0.201,0.253,0.01,0.0091,0.012,1.03,0.953,1.11,0.047,0.043,0.05,21.07,20.91,21.25,0.935,0.933,0.936,0.978,0.975,0.98,0.914,0.91,0.917,40.9,39.56,42.19,39.99,38.58,41.35,0,0,0,0,0,0,0.889,0,0.093,0.15,0.85,0.15,44.4
644450400000,1990,6,1989,9,36,7,0.571,0.0974,0.474,25038.9,153.6,153.6,149,4,4,4,944.7,910,971,783.7,749,161,161,161,0.000172,-0.0004914,0.0003941,0.171,0.166,0.177,783.7,749,810,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.431,0.399,0.455,0.182,0.164,0.198,0.0082,0.0073,0.0089,0.885,0.812,0.943,0.04,0.036,0.042,21.44,21.27,21.65,0.93,0.927,0.932,0.972,0.97,0.975,0.905,0.9,0.909,38.31,36.87,39.39,37.26,35.76,38.4,0,0,0,0,0,0,0.828,0,0.097,0.17,0.83,0.17,43.9
645055200000,1990,6,1989,9,37,7,0.497,0.0974,0.399,21966.6,141.4,141.4,130.8,3,3,3,821.4,755.5,883.7,660.4,594.5,161,161,161,-0.0002004,-0.0004565,0.00006194,0.196,0.182,0.213,660.4,594.5,722.7,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.338,0.301,0.375,0.129,0.108,0.151,0.0056,0.0047,0.0067,0.811,0.686,0.937,0.036,0.03,0.042,22,21.63,22.39,0.937,0.932,0.941,0.98,0.977,0.98,0.918,0.911,0.922,44.49,40.56,48.09,43.58,39.63,47.12,0,0,0,0,0,0,0.726,0,0.098,0.2,0.8,0.2,44.2
645660000000,1990,6,1989,9,38,7,0.396,0.0974,0.299,16838.7,112.9,112.9,100.2,3,2,2.7142857142857144,655.4,599.5,725.1,494.4,438.5,161,161,161,-0.00003879,-0.0004899,0.0003832,0.247,0.222,0.269,494.4,438.5,564.1,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.244,0.213,0.283,0.072,0.0577,0.0956,0.0031,0.0024,0.0041,0.565,0.476,0.64,0.024,0.02,0.027,22.91,22.57,23.09,0.928,0.919,0.94,0.973,0.97,0.98,0.903,0.891,0.921,38.83,32.97,47.84,37.82,31.98,46.88,0,0,0,0,0,0,0.557,0,0.097,0.25,0.76,0.24,42.5
646264800000,1990,6,1989,9,39,7,0.325,0.0951,0.23,13347.1,86.8,86.8,79.45,2,2,2,536.9,502.8,576.2,379.6,351.2,157.3,135,161,0.00002762,-0.0004089,0.000339,0.293,0.269,0.314,379.6,351.2,415.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.192,0.182,0.205,0.0459,0.0402,0.053,0.0019,0.0017,0.0022,0.494,0.44,0.563,0.021,0.018,0.024,23.49,23.24,23.67,0.931,0.926,0.936,0.976,0.971,0.98,0.908,0.899,0.917,40.68,37.72,44.28,39.72,36.63,43.4,0,0,0,0,0,0,0.441,0,0.095,0.29,0.71,0.29,41.1
646869600000,1990,7,1989,10,40,7,0.289,0.0816,0.207,12083.9,76.04,76.04,71.93,2,2,2,477.9,456.4,496.9,342.9,321.4,135,135,135,0.0001784,-0.0002957,0.0004295,0.283,0.272,0.296,342.9,321.4,361.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.177,0.17,0.184,0.0386,0.0343,0.0424,0.0016,0.0014,0.0018,0.424,0.387,0.458,0.017,0.016,0.019,23.83,23.71,23.96,0.925,0.921,0.928,0.971,0.97,0.974,0.898,0.893,0.904,37.03,34.77,39.04,35.96,33.72,38.02,0,0,0,0,0,0,0.4,0,0.082,0.28,0.72,0.28,41.8
647474400000,1990,7,1989,10,41,7,0.26,0.0816,0.178,10393,65.41,65.41,61.86,2,2,2,429.5,412.3,446.6,294.5,277.3,135,135,135,-0.0002743,-0.0004239,-0.00008105,0.314,0.302,0.327,294.5,277.3,311.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.154,0.166,0.0289,0.0255,0.0323,0.0012,0.001,0.0013,0.343,0.316,0.37,0.014,0.013,0.015,24.12,24.02,24.23,0.915,0.911,0.919,0.97,0.97,0.97,0.888,0.884,0.891,31.89,30.03,33.72,30.93,29.12,32.7,0,0,0,0,0,0,0.344,0,0.082,0.31,0.68,0.32,40
648079200000,1990,7,1989,10,42,7,0.237,0.0816,0.155,9040.32,56.2,56.2,53.81,2,2,2,391.2,379,402.5,256.2,244,135,135,135,-0.00001069,-0.0003228,0.0001753,0.345,0.335,0.356,256.2,244,267.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.142,0.151,0.0212,0.0188,0.0235,0.00086,0.00076,0.00096,0.284,0.267,0.301,0.012,0.011,0.012,24.36,24.29,24.44,0.907,0.903,0.909,0.97,0.97,0.97,0.879,0.876,0.882,27.74,26.4,28.97,26.91,25.61,28.1,0,0,0,0,0,0,0.299,0,0.082,0.34,0.65,0.35,38.1
648684000000,1990,7,1989,10,43,7,0.218,0.0816,0.136,8016.99,48.87,48.87,47.72,2,1,1.7142857142857142,359.9,351.7,368.3,224.9,216.7,135,135,135,0.00009481,-0.00008301,0.0004471,0.375,0.367,0.384,224.9,216.7,233.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.136,0.133,0.139,0.015,0.0133,0.0167,0.0006,0.00054,0.00067,0.312,0.239,0.487,0.013,0.0096,0.02,24.49,24.34,24.57,0.909,0.895,0.94,0.973,0.97,0.98,0.884,0.868,0.921,31.51,24.1,49.12,30.7,23.38,48.14,0,0,0,0,0,0,0.265,0,0.082,0.37,0.62,0.38,36.8
649288800000,1990,7,1989,10,44,7,0.208,0.073,0.135,7952.31,48.06,48.06,47.34,2,1,1.7142857142857142,343.2,337.2,351.7,222.5,212.3,120.7,115,135,-0.00005483,-0.0004207,0.0003062,0.352,0.335,0.389,222.5,212.3,228.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.131,0.134,0.0145,0.0125,0.0157,0.00058,0.0005,0.00063,0.305,0.234,0.478,0.012,0.0094,0.019,24.58,24.36,24.68,0.908,0.894,0.939,0.973,0.97,0.98,0.883,0.867,0.92,31.21,24.04,48.62,30.41,23.32,47.64,0,0,0,0,0,0,0.263,0,0.073,0.35,0.65,0.35,38.2
649893600000,1990,8,1989,11,45,7,0.198,0.0696,0.128,7814.16,47.64,47.64,46.51,2,1,1.1428571428571428,327.1,321.2,334.4,212.1,206.2,115,115,115,0.0001153,-0.0004632,0.0004043,0.352,0.344,0.358,212.1,206.2,219.4,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.131,0.0124,0.0112,0.0139,0.0005,0.00045,0.00056,0.423,0.23,0.472,0.017,0.0092,0.019,24.54,24.47,24.7,0.931,0.893,0.939,0.979,0.97,0.98,0.911,0.866,0.92,44.14,23.73,48.61,43.23,23.01,47.64,0,0,0,0,0,0,0.258,0,0.07,0.35,0.65,0.35,39.5
650498400000,1990,8,1989,11,46,7,0.188,0.0696,0.118,7262.88,44.86,44.86,43.23,1,1,1,310.5,302.6,317.9,195.5,187.6,115,115,115,-0.00001786,-0.0002406,0.0001582,0.371,0.362,0.38,195.5,187.6,202.9,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.125,0.0096,0.00876,0.0106,0.00038,0.00035,0.00042,0.403,0.378,0.427,0.016,0.015,0.017,24.64,24.58,24.71,0.933,0.931,0.936,0.98,0.98,0.98,0.915,0.913,0.917,44.11,42.34,45.78,43.23,41.5,44.86,0,0,0,0,0,0,0.24,0,0.07,0.37,0.63,0.37,38.6
651103200000,1990,8,1989,11,47,7,0.174,0.0696,0.105,6387.83,39.58,39.58,38.02,1,1,1,288.2,281.5,294.6,173.2,166.5,115,115,115,-0.0001558,-0.0002016,-0.00001102,0.399,0.39,0.409,173.2,166.5,179.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.117,0.00732,0.00665,0.00796,0.00029,0.00026,0.00032,0.334,0.315,0.353,0.013,0.013,0.014,24.81,24.77,24.86,0.926,0.924,0.929,0.974,0.971,0.977,0.902,0.897,0.907,39.04,37.49,40.51,38.02,36.39,39.58,0,0,0,0,0,0,0.211,0,0.069,0.4,0.6,0.4,36.7
651708000000,1990,8,1989,11,48,7,0.162,0.0654,0.0964,5855.17,37.92,37.92,34.85,1,1,1,267.5,261.9,276.2,159.3,148.1,108.1,91,115,0.00008486,-0.0003226,0.000461,0.404,0.346,0.437,159.3,148.1,172.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.00593,0.00481,0.00721,0.00024,0.00019,0.00029,0.295,0.266,0.329,0.012,0.011,0.013,24.93,24.9,24.98,0.921,0.917,0.926,0.971,0.97,0.974,0.894,0.889,0.902,35.89,33.26,38.94,34.85,32.26,37.92,0,0,0,0,0,0,0.194,0,0.0656,0.4,0.6,0.4,36.1
652312800000,1990,9,1989,12,49,7,0.149,0.055,0.0942,5742.77,37.62,37.62,34.18,1,1,1,246.8,231.5,261.9,155.8,140.5,91,91,91,0.0001699,0.0000148,0.0003532,0.37,0.348,0.393,155.8,140.5,170.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.101,0.111,0.00558,0.00405,0.00709,0.00022,0.00016,0.00028,0.285,0.244,0.325,0.011,0.0096,0.013,25.04,24.93,25.17,0.92,0.913,0.925,0.971,0.97,0.973,0.893,0.886,0.901,35.19,31.68,38.66,34.18,30.73,37.62,0,0,0,0,0,0,0.19,0,0.0548,0.37,0.63,0.37,38.5
652917600000,1990,9,1989,12,50,7,0.135,0.055,0.0803,4874.5,30.09,30.09,29.01,1,1,1,223.8,216.8,228.7,132.8,125.8,91,91,91,0.00001616,-0.0004466,0.0002185,0.407,0.398,0.42,132.8,125.8,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0979,0.0954,0.0997,0.00328,0.00258,0.00377,0.00013,0.0001,0.00015,0.226,0.21,0.238,0.0089,0.0082,0.0093,25.23,25.19,25.29,0.91,0.907,0.912,0.97,0.97,0.97,0.883,0.88,0.885,29.91,28.28,31.03,29.01,27.44,30.09,0,0,0,0,0,0,0.161,0,0.0547,0.41,0.59,0.41,36.1
653522400000,1990,9,1989,12,51,7,0.132,0.055,0.0774,4688.26,28.9,28.9,27.91,1,1,1,218.9,211.9,223.4,127.9,120.9,91,91,91,0.000001327,-0.0002204,0.0004558,0.416,0.407,0.43,127.9,120.9,132.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0937,0.0978,0.00279,0.00209,0.00324,0.00011,0.000082,0.00013,0.215,0.199,0.225,0.0084,0.0078,0.0088,25.27,25.23,25.33,0.907,0.903,0.91,0.97,0.97,0.97,0.88,0.876,0.882,28.77,27.11,29.8,27.91,26.3,28.9,0,0,0,0,0,0,0.155,0,0.0546,0.42,0.59,0.41,35.5
654127200000,1990,9,1989,12,52,7,0.136,0.055,0.0811,4920.36,30.02,30.02,29.29,1,1,1,225.1,216.8,228.3,134.1,125.8,91,91,91,-0.00006635,-0.0001517,0.0001576,0.405,0.399,0.42,134.1,125.8,137.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.0954,0.0995,0.00341,0.00258,0.00373,0.00013,0.0001,0.00015,0.229,0.21,0.237,0.009,0.0082,0.0093,25.22,25.19,25.29,0.911,0.907,0.912,0.97,0.97,0.97,0.883,0.88,0.885,30.19,28.28,30.95,29.29,27.44,30.02,0,0,0,0,0,0,0.163,0,0.0549,0.4,0.6,0.4,36.2
654732000000,1990,10,1990,1,1,7,0.131,0.0587,0.0727,4387.51,27.53,27.53,26.12,1,1,1,217.2,211.9,223.4,120.2,114.9,97,97,97,0.00004976,-0.0002204,0.000489,0.447,0.434,0.458,120.2,114.9,126.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.092,0.096,0.00202,0.00149,0.00264,0.000079,0.000058,0.0001,0.198,0.187,0.212,0.0078,0.0073,0.0083,25.3,25.25,25.34,0.902,0.898,0.907,0.97,0.97,0.97,0.875,0.871,0.88,26.92,25.64,28.38,26.12,24.87,27.53,0,0,0,0,0,0,0.145,0,0.0583,0.45,0.55,0.45,33.5
655336800000,1990,10,1990,1,2,7,0.13,0.0587,0.0715,4306.65,26,26,25.63,1,1,1,215.2,211.9,216.8,118.2,114.9,97,97,97,0.0001158,-0.0002204,0.0002972,0.451,0.447,0.458,118.2,114.9,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0931,0.092,0.0937,0.00182,0.00149,0.00198,0.000071,0.000058,0.000077,0.194,0.187,0.197,0.0076,0.0073,0.0077,25.32,25.3,25.34,0.901,0.898,0.902,0.97,0.97,0.97,0.874,0.871,0.875,26.43,25.64,26.81,25.63,24.87,26,0,0,0,0,0,0,0.142,0,0.0585,0.45,0.55,0.45,33.1
