datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
655941600000,1990,10,1990,1,3,7,0.128,0.0587,0.069,4150.41,26,26,24.7,1,1,1,211.2,205.9,216.8,114.2,108.9,97,97,97,-0.00009872,-0.0003681,0.000352,0.459,0.447,0.471,114.2,108.9,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0899,0.0937,0.00142,0.000894,0.00198,0.000055,0.000035,0.000077,0.185,0.175,0.197,0.0073,0.0068,0.0077,25.35,25.3,25.39,0.897,0.893,0.902,0.97,0.97,0.97,0.871,0.866,0.875,25.47,24.23,26.81,24.7,23.5,26,0,0,0,0,0,0,0.137,0,0.059,0.46,0.54,0.46,32.4
656546400000,1990,10,1990,1,4,7,0.124,0.0587,0.0657,3936.21,23.5,23.5,23.43,1,1,1,205.6,203.8,205.9,108.6,106.8,97,97,97,-0.0003163,-0.0003681,-0.000005349,0.472,0.471,0.476,108.6,106.8,108.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0891,0.0899,0.000864,0.000681,0.000894,0.000034,0.000027,0.000035,0.174,0.171,0.175,0.0068,0.0067,0.0068,25.39,25.39,25.41,0.893,0.891,0.893,0.97,0.97,0.97,0.866,0.865,0.866,24.15,23.72,24.23,23.43,23.01,23.5,0,0,0,0,0,0,0.13,0,0.0583,0.47,0.53,0.47,31.7
657151200000,1990,10,1990,1,5,7,0.122,0.0573,0.0652,3903.63,23.95,23.95,23.24,1,1,1,202.5,201.4,203.8,107.7,104.4,94.71,93,97,-0.00001736,-0.00002637,-0.000005349,0.468,0.456,0.482,107.7,104.4,110.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0883,0.0902,0.000774,0.000445,0.00108,0.00003,0.000017,0.000042,0.172,0.166,0.178,0.0067,0.0065,0.007,25.41,25.4,25.43,0.892,0.889,0.895,0.97,0.97,0.97,0.865,0.862,0.868,23.96,23.16,24.69,23.24,22.46,23.95,0,0,0,0,0,0,0.129,0,0.0568,0.47,0.53,0.47,32
657756000000,1990,11,1990,2,6,7,0.125,0.054,0.0707,4262.91,30.56,30.56,25.37,1,1,1,206.2,203.8,211.9,116.9,110.8,89.29,67,93,-0.0001477,-0.0003681,-0.000005349,0.433,0.325,0.456,116.9,110.8,138.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0902,0.0969,0.00169,0.00108,0.00389,0.000066,0.000042,0.00015,0.191,0.178,0.237,0.0075,0.007,0.0093,25.37,25.33,25.4,0.899,0.895,0.913,0.97,0.97,0.97,0.872,0.868,0.885,26.16,24.69,31.5,25.37,23.95,30.56,0,0,0,0,0,0,0.141,0,0.0543,0.43,0.57,0.43,34.1
658360800000,1990,11,1990,2,7,7,0.127,0.0405,0.0866,5293.78,32.98,32.98,31.51,1,1,1,210.2,203.8,216.8,143.2,136.8,67,67,67,-0.0000374,-0.0003681,0.0004558,0.319,0.309,0.329,143.2,136.8,149.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0984,0.0962,0.101,0.00432,0.00368,0.00498,0.00017,0.00014,0.0002,0.248,0.232,0.264,0.0097,0.0091,0.01,25.29,25.24,25.34,0.915,0.912,0.917,0.97,0.97,0.97,0.887,0.885,0.89,32.49,31.01,34,31.51,30.08,32.98,0,0,0,0,0,0,0.175,0,0.0404,0.32,0.68,0.32,41.7
658965600000,1990,11,1990,2,8,7,0.131,0.0405,0.0907,5546.3,35.57,35.57,33.01,1,1,1,216.9,211.9,228.3,149.9,144.9,67,67,67,-0.000007565,-0.0002204,0.0004558,0.309,0.293,0.316,149.9,144.9,161.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.099,0.105,0.00499,0.00449,0.00613,0.0002,0.00018,0.00024,0.265,0.252,0.295,0.01,0.0099,0.012,25.23,25.13,25.28,0.917,0.915,0.922,0.97,0.97,0.97,0.89,0.888,0.894,34.03,32.88,36.67,33.01,31.89,35.57,0,0,0,0,0,0,0.183,0,0.0403,0.31,0.69,0.31,42.3
659570400000,1990,11,1990,2,9,7,0.144,0.0422,0.102,6238.12,38.92,38.92,37.13,1,1,1,237.9,228.3,242.4,168.1,161.3,69.86,67,77,-0.0001607,-0.0003008,0.0001688,0.293,0.276,0.318,168.1,161.3,175.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.105,0.11,0.00681,0.00613,0.00754,0.00027,0.00024,0.0003,0.315,0.295,0.335,0.012,0.012,0.013,25.06,25.01,25.13,0.924,0.922,0.927,0.972,0.97,0.976,0.899,0.894,0.905,38.19,36.67,39.89,37.13,35.57,38.92,0,0,0,0,0,0,0.206,0,0.042,0.29,0.71,0.29,43.3
660175200000,1990,12,1990,3,10,7,0.162,0.0466,0.115,7109.37,47.41,47.41,42.32,1,1,1,267.4,246.5,290,190.4,169.5,77,77,77,-0.000143,-0.0003489,0.0001973,0.289,0.266,0.312,190.4,169.5,213,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.109,0.124,0.00937,0.00695,0.0126,0.00037,0.00027,0.0005,0.384,0.319,0.458,0.015,0.013,0.018,24.85,24.68,25,0.932,0.925,0.938,0.978,0.973,0.98,0.912,0.9,0.92,43.24,38.45,48.38,42.32,37.4,47.41,0,0,0,0,0,0,0.235,0,0.047,0.29,0.71,0.29,43.9
660780000000,1990,12,1990,3,11,7,0.183,0.0466,0.136,8068.96,51.18,51.18,48.03,2,1,1.8571428571428572,302.2,290,317.9,225.2,213,77,77,77,-0.00008938,-0.0001973,0.0001095,0.255,0.242,0.266,225.2,213,240.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.124,0.134,0.015,0.0126,0.0182,0.0006,0.0005,0.00073,0.268,0.223,0.458,0.011,0.0089,0.018,24.82,24.68,24.9,0.902,0.892,0.938,0.971,0.97,0.98,0.877,0.866,0.92,28.18,23.7,48.38,27.4,22.99,47.41,0,0,0,0,0,0,0.267,0,0.047,0.25,0.74,0.26,44.1
661384800000,1990,12,1990,3,12,7,0.204,0.0466,0.158,9327.59,58.43,58.43,55.52,2,2,2,338,317.9,351.7,261,240.9,77,77,77,-0.00001228,-0.0004632,0.0003114,0.228,0.219,0.242,261,240.9,274.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.134,0.146,0.0222,0.0182,0.0249,0.00089,0.00073,0.001,0.284,0.255,0.305,0.011,0.01,0.012,24.63,24.54,24.76,0.908,0.902,0.911,0.97,0.97,0.97,0.881,0.875,0.884,28.62,26.38,30.12,27.76,25.59,29.21,0,0,0,0,0,0,0.308,0,0.046,0.23,0.77,0.23,45.7
661989600000,1990,12,1990,3,13,7,0.23,0.0466,0.184,10841.2,76.91,76.91,64.53,2,2,2,380.6,347.3,438.5,303.6,270.3,77,77,77,-0.00006807,-0.0004207,0.0001753,0.203,0.176,0.222,303.6,270.3,361.5,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.156,0.145,0.177,0.0307,0.0241,0.0423,0.0012,0.00097,0.0017,0.352,0.298,0.45,0.014,0.012,0.018,24.35,23.98,24.57,0.917,0.91,0.928,0.971,0.97,0.975,0.89,0.883,0.905,33.24,29.64,39.45,32.27,28.75,38.45,0,0,0,0,0,0,0.359,0,0.046,0.2,0.8,0.2,47.1
662594400000,1990,12,1990,3,14,7,0.261,0.0538,0.207,12178.6,76.91,76.91,72.49,2,2,2,431.5,422.2,438.5,342.5,331.2,89,77,91,-0.0002085,-0.0004239,0.00002848,0.207,0.176,0.216,342.5,331.2,361.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.171,0.168,0.177,0.0385,0.0362,0.0423,0.0016,0.0015,0.0017,0.417,0.398,0.45,0.017,0.016,0.018,24.04,23.98,24.1,0.925,0.923,0.928,0.971,0.97,0.975,0.898,0.895,0.905,37.33,36.12,39.45,36.25,35.04,38.45,0,0,0,0,0,0,0.403,0,0.054,0.21,0.79,0.21,46.7
663199200000,1991,1,1990,4,15,7,0.28,0.0504,0.229,13528.4,87.76,87.76,80.53,2,2,2,462.2,435.1,485.3,378.9,344.1,83.29,73,91,0.00005566,-0.0004239,0.0004141,0.181,0.15,0.209,378.9,344.1,412.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.172,0.194,0.0458,0.0388,0.0525,0.0019,0.0016,0.0022,0.485,0.42,0.548,0.02,0.017,0.023,23.84,23.67,24.02,0.931,0.925,0.936,0.977,0.971,0.98,0.909,0.898,0.917,41.21,37.49,44.77,40.26,36.39,43.88,0,0,0,0,0,0,0.447,0,0.051,0.18,0.82,0.18,48.3
663804000000,1991,1,1990,4,16,7,0.316,0.0442,0.272,15810.3,100.1,100.1,94.11,3,2,2.4285714285714284,523.2,490.4,561.5,450.2,417.4,73,73,73,-0.00001167,-0.0002325,0.0004295,0.14,0.13,0.149,450.2,417.4,488.5,990,990,990,966,965.8,966.1,24,23.9,24.2,0.209,0.196,0.226,0.06,0.0535,0.0677,0.0025,0.0022,0.0028,0.532,0.445,0.603,0.022,0.019,0.025,23.51,23.39,23.64,0.93,0.918,0.939,0.976,0.97,0.98,0.907,0.89,0.92,40.98,32.76,47.5,40.02,31.78,46.55,0,0,0,0,0,0,0.523,0,0.044,0.14,0.86,0.14,50
664408800000,1991,1,1990,4,17,7,0.369,0.055,0.314,17777.4,113.2,113.2,105.8,3,3,3,610.8,570.2,648.5,519.8,479.2,91,91,91,0.00007102,-0.0003457,0.0003832,0.149,0.14,0.16,519.8,479.2,557.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.246,0.223,0.268,0.0789,0.0658,0.093,0.0033,0.0028,0.004,0.538,0.47,0.605,0.023,0.02,0.026,23.12,22.9,23.36,0.925,0.92,0.929,0.971,0.97,0.973,0.898,0.892,0.904,36.31,33.66,38.77,35.27,32.65,37.73,0,0,0,0,0,0,0.588,0,0.055,0.15,0.85,0.15,48.2
665013600000,1991,1,1990,4,18,7,0.423,0.0587,0.364,20462.4,127.1,127.1,121.8,3,3,3,698.7,648.5,735.5,601.7,557.5,97,91,105,0.00004291,-0.0004056,0.0003832,0.139,0.129,0.145,601.7,557.5,630.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.294,0.268,0.312,0.109,0.093,0.119,0.0047,0.004,0.0051,0.688,0.605,0.743,0.03,0.026,0.032,22.62,22.42,22.9,0.933,0.929,0.936,0.978,0.973,0.98,0.913,0.904,0.917,41.5,38.77,43.22,40.6,37.73,42.36,0,0,0,0,0,0,0.677,0,0.059,0.14,0.86,0.14,48.4
665618400000,1991,2,1990,5,19,7,0.469,0.0635,0.405,22524.9,136.7,136.7,134.1,3,3,3,775.3,745.4,790.3,670.3,640.4,105,105,105,0.00008313,0.00002394,0.0002226,0.135,0.133,0.141,670.3,640.4,685.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.334,0.317,0.343,0.131,0.122,0.136,0.0057,0.0053,0.0059,0.819,0.762,0.847,0.036,0.033,0.037,22.18,22.09,22.36,0.938,0.936,0.939,0.98,0.98,0.98,0.92,0.918,0.921,45.6,43.82,46.49,44.69,42.94,45.56,0,0,0,0,0,0,0.745,0,0.064,0.14,0.86,0.14,48
666223200000,1991,2,1990,5,20,7,0.536,0.0829,0.453,24363.7,158.4,158.4,145,4,3,3.5714285714285716,885.7,790.3,971,748.7,653.3,137,137,137,0.00008274,-0.0004914,0.0004267,0.155,0.141,0.173,748.7,653.3,834,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.396,0.329,0.469,0.168,0.126,0.217,0.0074,0.0055,0.0098,0.883,0.791,0.994,0.039,0.034,0.045,21.67,21.22,22.15,0.935,0.928,0.941,0.976,0.97,0.98,0.913,0.9,0.922,42.1,37.34,48.22,41.12,36.23,47.26,0,0,0,0,0,0,0.806,0,0.083,0.15,0.85,0.15,45.5
666828000000,1991,2,1990,5,21,7,0.665,0.0829,0.583,29791.9,187.4,187.4,177.3,4,4,4,1100,987.8,1175,963.3,850.8,137,137,137,-0.0007718,-0.003821,0.001352,0.125,0.117,0.139,963.3,850.8,1038,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.6,0.484,0.689,0.327,0.231,0.4,0.015,0.01,0.019,1.34,1.03,1.57,0.062,0.047,0.073,20.45,19.98,21.11,0.938,0.935,0.94,0.98,0.979,0.98,0.919,0.915,0.921,45.25,41.17,47.81,44.33,40.29,46.86,0,0,0,0,0,0,0.985,0,0.082,0.12,0.88,0.12,44.8
667432800000,1991,2,1990,5,22,7,0.914,0.109,0.665,30905.9,193.3,193.3,184,4,4,4,1511,1259,1856,1330,1122,180.7,137,239,229.9,21.85,516.6,0.118,0.0886,0.155,1100,1100,1100,990,990,990,969.5,968.7,970.6,20.5,19.4,21.3,0.867,0.788,0.926,0.48,0.48,0.48,0.023,0.023,0.025,1.88,1.8,1.94,0.092,0.085,0.1,18.6,17.43,19.48,0.936,0.931,0.939,0.98,0.98,0.98,0.917,0.912,0.92,46.93,43.75,49.32,45.99,42.88,48.33,0,0,0,0,0,0,1.02,0,0.249,0.12,0.73,0.27,33.8
668037600000,1991,3,1990,6,23,7,1.24,0.145,0.665,27776.4,168.9,168.9,165.3,4,4,4,2048,1930,2122,1809,1691,239,239,239,708.7,591.3,783,0.117,0.113,0.124,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.85,16.66,17.18,0.928,0.927,0.93,0.98,0.98,0.98,0.909,0.908,0.911,42.18,41.67,43.09,41.33,40.82,42.23,0,0,0,0,0,0,0.919,0,0.575,0.12,0.54,0.46,22.4
668642400000,1991,3,1990,6,24,7,1.37,0.111,0.665,26749.9,162.5,162.5,159.2,4,4,4,2266,2149,2321,2083,1966,183,183,183,983.4,866,1038,0.0808,0.0788,0.0852,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.32,16.18,16.6,0.925,0.925,0.927,0.978,0.977,0.979,0.905,0.903,0.908,40.72,40.36,41.49,39.81,39.42,40.63,0,0,0,0,0,0,0.885,0,0.705,0.081,0.49,0.51,19.5
669247200000,1991,3,1990,6,25,7,1.39,0.111,0.665,26583.9,158.5,158.5,158.2,4,4,4,2302,2291,2307,2119,2108,183,183,183,1019,1008,1024,0.0795,0.0793,0.0799,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.23,16.22,16.26,0.925,0.925,0.925,0.977,0.977,0.977,0.904,0.904,0.904,40.49,40.46,40.56,39.56,39.53,39.63,0,0,0,0,0,0,0.879,0,0.725,0.08,0.48,0.52,19.1
669852000000,1991,3,1990,6,26,7,1.32,0.111,0.665,27125.8,163.3,163.3,161.5,4,4,4,2186,2122,2291,2003,1939,183,183,183,903.4,839,1008,0.0838,0.0799,0.0862,1100,1100,1100,990,990,990,971.5,971.4,971.8,18.5,18.2,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.51,16.26,16.66,0.926,0.925,0.927,0.979,0.977,0.98,0.907,0.904,0.908,41.24,40.56,41.67,40.37,39.63,40.82,0,0,0,0,0,0,0.897,0,0.655,0.084,0.5,0.5,20.5
670456800000,1991,4,1990,7,27,7,1.22,0.131,0.665,27922,168.5,168.5,166.2,4,4,4,2016,1942,2122,1799,1725,217,217,217,699.1,625.4,805,0.108,0.102,0.112,1100,1100,1100,990,990,990,971.1,970.9,971.4,18.9,18.6,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.93,16.66,17.14,0.928,0.927,0.93,0.98,0.98,0.98,0.91,0.908,0.911,42.4,41.67,42.98,41.55,40.82,42.12,0,0,0,0,0,0,0.923,0,0.555,0.11,0.55,0.45,22.9
671061600000,1991,4,1990,7,28,7,1.14,0.107,0.665,28618.4,171.5,171.5,170.3,4,4,4,1889,1856,1930,1711,1685,177.6,148,217,611.2,584.9,640.1,0.0938,0.0784,0.114,1100,1100,1100,990,990,990,970.7,970.6,970.9,19.3,19.1,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.32,17.18,17.43,0.93,0.93,0.931,0.98,0.98,0.98,0.912,0.911,0.912,43.46,43.09,43.75,42.59,42.23,42.88,0,0,0,0,0,0,0.946,0,0.475,0.094,0.58,0.42,25.1
671666400000,1991,4,1990,7,29,7,1.12,0.0895,0.665,28837,173,173,171.6,4,4,4,1851,1812,1879,1703,1664,148,148,148,603.4,563.7,631.4,0.08,0.0788,0.0817,1100,1100,1100,990,990,990,970.6,970.5,970.7,19.4,19.3,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.44,17.35,17.57,0.931,0.931,0.932,0.98,0.98,0.98,0.912,0.912,0.913,43.79,43.54,44.14,42.91,42.67,43.26,0,0,0,0,0,0,0.954,0,0.455,0.08,0.59,0.41,25.7
672271200000,1991,4,1990,7,30,7,1.06,0.0895,0.665,29376.4,175.4,175.4,174.9,4,4,4,1759,1744,1799,1611,1596,148,148,148,511.5,496,551.2,0.0841,0.0823,0.0849,1100,1100,1100,990,990,990,970.3,970.3,970.5,19.7,19.5,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.94,1.94,0.099,0.098,0.099,17.74,17.61,17.79,0.933,0.932,0.933,0.98,0.98,0.98,0.914,0.913,0.914,44.61,44.25,44.74,43.71,43.37,43.85,0,0,0,0,0,0,0.971,0,0.395,0.084,0.63,0.37,27.7
672876000000,1991,4,1990,7,31,7,1.01,0.109,0.665,29877.1,179.3,179.3,177.8,4,4,4,1676,1634,1734,1497,1442,179.4,148,192,396.6,341.7,486.3,0.107,0.0853,0.118,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.919,0.914,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.096,0.098,18.01,17.82,18.15,0.934,0.933,0.934,0.98,0.98,0.98,0.915,0.914,0.916,45.37,44.83,45.75,44.46,43.94,44.83,0,0,0,0,0,0,0.988,0,0.345,0.11,0.66,0.34,29.6
673480800000,1991,5,1990,8,32,7,0.972,0.116,0.665,30286.7,181.5,181.5,180.3,4,4,4,1607,1571,1634,1415,1379,192,192,192,314.6,279.2,341.7,0.119,0.118,0.122,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.912,0.909,0.914,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.93,0.096,0.095,0.096,18.24,18.15,18.36,0.935,0.934,0.935,0.98,0.98,0.98,0.916,0.916,0.916,45.99,45.75,46.3,45.07,44.83,45.38,0,0,0,0,0,0,1,0,0.307,0.12,0.68,0.32,31.2
674085600000,1991,5,1990,8,33,7,0.931,0.116,0.665,30688.8,183.9,183.9,182.7,4,4,4,1539,1506,1571,1347,1314,192,192,192,247,213.9,279.2,0.125,0.122,0.127,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.902,0.888,0.909,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.92,0.094,0.093,0.095,18.47,18.36,18.59,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,46.6,46.3,46.93,45.67,45.38,45.99,0,0,0,0,0,0,1.01,0,0.266,0.12,0.71,0.29,33
674690400000,1991,5,1990,8,34,7,0.815,0.116,0.657,31607.7,192,192,188.1,4,4,4,1348,1235,1492,1156,1043,192,192,192,69.17,-0.003777,200,0.143,0.129,0.156,1087,1043,1100,990,990,990,969,968.6,969.5,21,20.5,21.4,0.807,0.713,0.881,0.463,0.405,0.48,0.022,0.019,0.023,1.79,1.6,1.9,0.085,0.075,0.092,19.21,18.65,19.76,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.921,48,47.07,48.97,47.04,46.12,47.99,0,0,0,0,0,0,1.05,0,0.158,0.14,0.81,0.19,38.8
675295200000,1991,5,1990,8,35,7,0.691,0.111,0.58,29518.9,182.5,182.5,175.7,4,4,4,1142,1059,1204,958.9,897.6,183.1,161,192,0.00052,-0.001902,0.004559,0.16,0.148,0.171,958.9,897.6,1012,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.601,0.535,0.668,0.318,0.268,0.366,0.015,0.012,0.017,1.33,1.16,1.49,0.061,0.053,0.069,20.33,19.97,20.76,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.921,44.82,42.79,46.56,43.93,41.94,45.63,0,0,0,0,0,0,0.976,0,0.111,0.16,0.84,0.16,42.7
675900000000,1991,6,1990,9,36,7,0.573,0.0974,0.475,25222.7,164.2,164.2,150.1,4,3,3.7142857142857144,946.7,851.4,1035,785.7,690.4,161,161,161,0.0001546,-0.000356,0.0004088,0.171,0.156,0.189,785.7,690.4,874.3,990,990,990,967.7,967.3,968,22.3,22,22.7,0.434,0.355,0.514,0.189,0.137,0.249,0.0085,0.006,0.011,0.947,0.831,1.1,0.042,0.037,0.05,21.37,20.89,21.83,0.935,0.928,0.941,0.977,0.97,0.98,0.913,0.9,0.922,41.79,37.25,47.8,40.83,36.14,46.85,0,0,0,0,0,0,0.834,0,0.098,0.17,0.83,0.17,44
676504800000,1991,6,1990,9,37,7,0.445,0.0974,0.347,19291.5,130.7,130.7,114.8,3,3,3,735.3,648.5,820,574.3,487.5,161,161,161,0.00003325,-0.0004416,0.0003832,0.22,0.196,0.248,574.3,487.5,659,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.289,0.24,0.337,0.0987,0.0675,0.128,0.0043,0.0029,0.0056,0.65,0.494,0.806,0.028,0.021,0.035,22.51,22.01,23.01,0.93,0.921,0.937,0.975,0.97,0.98,0.906,0.893,0.919,39.24,33.76,44.46,38.28,32.74,43.57,0,0,0,0,0,0,0.638,0,0.098,0.22,0.78,0.22,43.4
677109600000,1991,6,1990,9,38,7,0.34,0.0974,0.242,14003.5,94.6,94.6,83.35,3,2,2.142857142857143,561.9,515.4,629.7,400.9,354.4,161,161,161,-0.0001263,-0.0004793,0.0003482,0.288,0.256,0.312,400.9,354.4,468.7,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.2,0.183,0.229,0.0502,0.0409,0.0637,0.0021,0.0017,0.0027,0.506,0.446,0.597,0.021,0.019,0.025,23.37,23.12,23.63,0.93,0.918,0.938,0.976,0.97,0.98,0.908,0.89,0.919,40.36,32.51,45.96,39.42,31.53,45.04,0,0,0,0,0,0,0.463,0,0.098,0.29,0.71,0.29,41.2
677714400000,1991,6,1990,9,39,7,0.288,0.0974,0.191,11062.6,72.12,72.12,65.85,2,2,2,476.4,446.6,507,315.4,285.6,161,161,161,-0.00002351,-0.0004154,0.0004141,0.339,0.318,0.361,315.4,285.6,346,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.169,0.159,0.18,0.0331,0.0271,0.0392,0.0014,0.0011,0.0016,0.379,0.33,0.431,0.016,0.014,0.018,23.88,23.69,24.06,0.919,0.913,0.925,0.97,0.97,0.97,0.892,0.886,0.897,33.94,30.77,37.18,32.92,29.85,36.06,0,0,0,0,0,0,0.366,0,0.097,0.34,0.66,0.34,38.4
678319200000,1991,7,1990,10,40,7,0.256,0.0816,0.175,10193.2,64.6,64.6,60.67,2,2,2,423.8,406.7,442.7,288.8,271.7,135,135,135,-0.0002415,-0.0004239,-0.00008105,0.319,0.305,0.332,288.8,271.7,307.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.152,0.165,0.0278,0.0243,0.0315,0.0011,0.00099,0.0013,0.334,0.307,0.364,0.014,0.013,0.015,24.16,24.04,24.26,0.914,0.91,0.918,0.97,0.97,0.97,0.887,0.883,0.89,31.28,29.42,33.3,30.34,28.54,32.3,0,0,0,0,0,0,0.337,0,0.081,0.32,0.68,0.32,39.8
678924000000,1991,7,1990,10,41,7,0.236,0.0723,0.163,9570.96,59.48,59.48,56.97,2,2,2,389.9,379,402.5,270.3,259,119.6,108,135,-0.0000325,-0.0004815,0.0004552,0.306,0.277,0.343,270.3,259,281.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.148,0.153,0.0241,0.0218,0.0263,0.00098,0.00089,0.0011,0.304,0.288,0.32,0.012,0.012,0.013,24.35,24.29,24.4,0.91,0.907,0.913,0.97,0.97,0.97,0.883,0.88,0.885,29.37,28.05,30.66,28.48,27.21,29.74,0,0,0,0,0,0,0.316,0,0.073,0.31,0.69,0.31,40.6
679528800000,1991,7,1990,10,42,7,0.218,0.0653,0.153,8973.08,56.43,56.43,53.41,2,2,2,360.8,351.7,375.1,252.8,243.7,108,108,108,0.0001562,-0.00008301,0.0004471,0.299,0.288,0.307,252.8,243.7,267.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.14,0.148,0.0206,0.0187,0.0234,0.00083,0.00075,0.00095,0.277,0.263,0.297,0.011,0.011,0.012,24.52,24.43,24.58,0.906,0.903,0.909,0.97,0.97,0.97,0.879,0.876,0.882,27.53,26.52,29.09,26.71,25.72,28.22,0,0,0,0,0,0,0.297,0,0.065,0.3,0.7,0.3,41.2
680133600000,1991,7,1990,10,43,7,0.205,0.0653,0.14,8167.62,50.48,50.48,48.62,2,2,2,338.9,330.7,347.3,230.9,222.7,108,108,108,-0.0001722,-0.0004632,0.0003062,0.319,0.311,0.327,230.9,222.7,239.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.138,0.0162,0.0145,0.0179,0.00065,0.00058,0.00072,0.246,0.234,0.257,0.0099,0.0094,0.01,24.66,24.61,24.71,0.898,0.894,0.901,0.97,0.97,0.97,0.871,0.867,0.874,25.06,24.14,26.02,24.31,23.41,25.24,0,0,0,0,0,0,0.27,0,0.065,0.32,0.68,0.32,39.8
680738400000,1991,7,1990,10,44,7,0.193,0.0601,0.133,7928.77,48.16,48.16,47.2,2,1,1.5714285714285714,318.7,310.1,330.7,219.3,213.2,99.43,93,108,0.00009543,-0.0001635,0.0003114,0.312,0.293,0.336,219.3,213.2,224.9,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.132,0.0139,0.0126,0.015,0.00055,0.00051,0.0006,0.335,0.23,0.475,0.013,0.0092,0.019,24.67,24.53,24.8,0.913,0.893,0.939,0.974,0.97,0.98,0.89,0.866,0.92,34.68,23.77,49.14,33.85,23.06,48.16,0,0,0,0,0,0,0.262,0,0.06,0.31,0.69,0.31,41.1
681343200000,1991,8,1990,11,45,7,0.182,0.0581,0.124,7653.16,47.25,47.25,45.55,1,1,1,301.5,298.8,305.9,205.3,183.8,96.14,93,115,-0.00007247,-0.0002406,0.0001095,0.319,0.304,0.385,205.3,183.8,212.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.118,0.127,0.0113,0.00838,0.0126,0.00045,0.00033,0.0005,0.435,0.366,0.46,0.017,0.015,0.018,24.66,24.61,24.74,0.936,0.93,0.938,0.98,0.979,0.98,0.917,0.911,0.919,46.49,41.48,48.22,45.55,40.62,47.25,0,0,0,0,0,0,0.253,0,0.058,0.32,0.68,0.32,42.1
681948000000,1991,8,1990,11,46,7,0.171,0.0696,0.101,6165.32,38.46,38.46,36.7,1,1,1,282.6,273.3,290,167.6,158.3,115,115,115,-0.0000521,-0.0002016,0.000461,0.407,0.397,0.421,167.6,158.3,175,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.115,0.00676,0.00583,0.0075,0.00027,0.00023,0.0003,0.319,0.293,0.34,0.013,0.012,0.014,24.85,24.8,24.91,0.924,0.921,0.927,0.972,0.97,0.975,0.898,0.893,0.904,37.75,35.6,39.45,36.7,34.54,38.46,0,0,0,0,0,0,0.204,0,0.07,0.41,0.59,0.41,36.1
682552800000,1991,8,1990,11,47,7,0.161,0.0696,0.0916,5545.13,34.54,34.54,33.01,1,1,1,266.4,261.9,273.3,151.4,146.9,115,115,115,0.0001073,-0.0003226,0.000461,0.432,0.421,0.439,151.4,146.9,158.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.109,0.00514,0.00469,0.00583,0.0002,0.00019,0.00023,0.275,0.263,0.293,0.011,0.01,0.012,24.96,24.91,24.99,0.918,0.916,0.921,0.97,0.97,0.97,0.89,0.889,0.893,34.03,32.97,35.6,33.01,31.98,34.54,0,0,0,0,0,0,0.183,0,0.0694,0.43,0.57,0.43,34.4
683157600000,1991,8,1990,11,48,7,0.155,0.0675,0.088,5323.47,34.9,34.9,31.69,1,1,1,257,250.3,261.9,145.5,139.6,111.6,91,115,0.000142,-0.0003489,0.0004177,0.434,0.364,0.452,145.5,139.6,159.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00455,0.00396,0.00593,0.00018,0.00016,0.00023,0.259,0.245,0.293,0.01,0.0097,0.012,25.01,24.99,25.04,0.915,0.913,0.921,0.97,0.97,0.97,0.888,0.886,0.893,32.67,31.29,35.98,31.69,30.35,34.9,0,0,0,0,0,0,0.176,0,0.067,0.44,0.57,0.43,34.3
683762400000,1991,9,1990,12,49,7,0.146,0.055,0.0911,5543.06,34.9,34.9,32.99,1,1,1,241.7,234.6,250.3,150.7,143.6,91,91,91,0.00004793,-0.0003008,0.0003724,0.377,0.364,0.388,150.7,143.6,159.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00507,0.00436,0.00593,0.0002,0.00017,0.00023,0.27,0.252,0.293,0.011,0.0099,0.012,25.08,25.01,25.14,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.887,0.893,34.01,32.39,35.98,32.99,31.42,34.9,0,0,0,0,0,0,0.183,0,0.0549,0.38,0.62,0.38,38
684367200000,1991,9,1990,12,50,7,0.137,0.055,0.0816,4953.46,30.73,30.73,29.48,1,1,1,226,220.7,231.5,135,129.7,91,91,91,0.00001777,-0.0004466,0.0002185,0.403,0.393,0.412,135,129.7,140.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0969,0.101,0.0035,0.00297,0.00405,0.00014,0.00012,0.00016,0.231,0.219,0.244,0.0091,0.0086,0.0096,25.21,25.17,25.26,0.911,0.909,0.913,0.97,0.97,0.97,0.884,0.881,0.886,30.4,29.2,31.68,29.48,28.32,30.73,0,0,0,0,0,0,0.164,0,0.0554,0.4,0.6,0.4,36.2
684972000000,1991,9,1990,12,51,7,0.128,0.055,0.0731,4415.44,27.44,27.44,26.28,1,1,1,211.8,208.1,216.8,120.8,117.1,91,91,91,0.00005253,-0.0002204,0.0004558,0.43,0.42,0.437,120.8,117.1,125.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0937,0.0924,0.0954,0.00208,0.00171,0.00258,0.000081,0.000067,0.0001,0.199,0.191,0.21,0.0078,0.0075,0.0082,25.33,25.29,25.36,0.903,0.9,0.907,0.97,0.97,0.97,0.876,0.873,0.88,27.1,26.2,28.28,26.28,25.41,27.44,0,0,0,0,0,0,0.146,0,0.0549,0.43,0.57,0.43,34.5
685576800000,1991,9,1990,12,52,7,0.124,0.055,0.0687,4135.12,25.41,25.41,24.61,1,1,1,204.6,203.5,208.1,113.6,112.5,91,91,91,-0.0001701,-0.0003681,0.0002172,0.445,0.437,0.447,113.6,112.5,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0908,0.0924,0.00136,0.00125,0.00171,0.000053,0.000049,0.000067,0.184,0.182,0.191,0.0072,0.0071,0.0075,25.39,25.36,25.4,0.897,0.896,0.9,0.97,0.97,0.97,0.87,0.869,0.873,25.38,25.12,26.2,24.61,24.36,25.41,0,0,0,0,0,0,0.137,0,0.0553,0.44,0.55,0.45,33.3
686181600000,1991,9,1990,12,53,7,0.122,0.0457,0.0762,4631.33,28.16,28.16,27.57,1,1,1,201.5,199.9,203.5,126,112.5,75.57,73,91,8.773e-7,-0.0003245,0.0004625,0.375,0.362,0.447,126,112.5,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0908,0.0943,0.0026,0.00125,0.00284,0.0001,0.000049,0.00011,0.209,0.182,0.214,0.0082,0.0071,0.0084,25.38,25.38,25.4,0.906,0.896,0.908,0.97,0.97,0.97,0.879,0.869,0.881,28.42,25.12,29.03,27.57,24.36,28.16,0,0,0,0,0,0,0.153,0,0.0458,0.37,0.62,0.38,38
686786400000,1991,10,1991,1,1,7,0.12,0.0442,0.0757,4600.67,27.81,27.81,27.38,1,1,1,198.1,196.6,199.9,125.1,123.6,73,73,73,0.0001278,-0.00005727,0.0004625,0.368,0.365,0.371,125.1,123.6,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0926,0.0937,0.00251,0.00236,0.00269,0.000098,0.000092,0.00011,0.206,0.203,0.21,0.0081,0.0079,0.0082,25.39,25.39,25.39,0.906,0.905,0.907,0.97,0.97,0.97,0.879,0.878,0.88,28.23,27.87,28.67,27.38,27.03,27.81,0,0,0,0,0,0,0.152,0,0.0443,0.37,0.63,0.37,38.3
687391200000,1991,10,1991,1,2,7,0.118,0.0442,0.0742,4502.14,27.03,27.03,26.8,1,1,1,195.7,195.3,196.6,122.7,122.3,73,73,73,-0.0001647,-0.0002077,-0.00005727,0.373,0.371,0.374,122.7,122.3,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0921,0.0926,0.00227,0.00223,0.00236,0.000089,0.000087,0.000092,0.201,0.2,0.203,0.0079,0.0078,0.0079,25.39,25.39,25.39,0.905,0.904,0.905,0.97,0.97,0.97,0.877,0.877,0.878,27.63,27.53,27.87,26.8,26.7,27.03,0,0,0,0,0,0,0.149,0,0.0438,0.37,0.63,0.37,38.2
687996000000,1991,10,1991,1,3,7,0.125,0.0442,0.0808,4926.35,30.76,30.76,29.32,1,1,1,206.7,196.6,213,133.7,123.6,73,73,73,-0.00001927,-0.0002204,0.0004558,0.354,0.343,0.371,133.7,123.6,140,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0961,0.0926,0.0984,0.00337,0.00236,0.004,0.00013,0.000092,0.00016,0.226,0.203,0.241,0.0089,0.0079,0.0094,25.33,25.28,25.39,0.91,0.905,0.913,0.97,0.97,0.97,0.883,0.878,0.886,30.23,27.87,31.71,29.32,27.03,30.76,0,0,0,0,0,0,0.163,0,0.0442,0.35,0.65,0.35,39.4
688600800000,1991,10,1991,1,4,7,0.135,0.0493,0.0858,5224.72,33.61,33.61,31.1,1,1,1,223.4,213,228.3,141.9,135.3,81.57,73,93,0.00003277,-0.0001517,0.0004558,0.364,0.323,0.407,141.9,135.3,152.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0999,0.0984,0.103,0.00419,0.00353,0.00528,0.00016,0.00014,0.00021,0.247,0.232,0.273,0.0097,0.0091,0.011,25.21,25.17,25.28,0.914,0.911,0.919,0.97,0.97,0.97,0.887,0.884,0.891,32.06,30.47,34.65,31.1,29.56,33.61,0,0,0,0,0,0,0.173,0,0.0492,0.37,0.64,0.36,38.7
689205600000,1991,11,1991,2,5,7,0.141,0.0562,0.0845,5129.03,33.6,33.6,30.53,1,1,1,232.7,228.7,246.5,139.7,135.7,93,93,93,-0.000203,-0.0004466,0.0001688,0.4,0.377,0.407,139.7,135.7,153.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0989,0.105,0.00397,0.00357,0.00535,0.00016,0.00014,0.00021,0.243,0.233,0.277,0.0096,0.0092,0.011,25.16,25.04,25.2,0.913,0.911,0.919,0.97,0.97,0.97,0.886,0.884,0.891,31.47,30.55,34.64,30.53,29.63,33.6,0,0,0,0,0,0,0.17,0,0.0565,0.4,0.6,0.4,36.4
689810400000,1991,11,1991,2,6,7,0.156,0.0562,0.1,6105.28,38.11,38.11,36.34,1,1,1,258.5,246.5,266,165.5,153.5,93,93,93,0.000003621,-0.0003489,0.0001973,0.36,0.35,0.377,165.5,153.5,173,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.112,0.00655,0.00535,0.0073,0.00026,0.00021,0.00029,0.31,0.277,0.331,0.012,0.011,0.013,24.96,24.91,25.04,0.923,0.919,0.926,0.971,0.97,0.974,0.897,0.891,0.902,37.41,34.64,39.13,36.34,33.6,38.11,0,0,0,0,0,0,0.202,0,0.056,0.36,0.64,0.36,39.1
690415200000,1991,11,1991,2,7,7,0.163,0.0562,0.107,6544.42,41.84,41.84,38.95,1,1,1,269.4,266,281.5,176.4,173,93,93,93,-0.0001185,-0.0003226,0.00004971,0.345,0.33,0.35,176.4,173,188.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.118,0.00764,0.0073,0.00885,0.0003,0.00029,0.00035,0.341,0.331,0.378,0.014,0.013,0.015,24.88,24.8,24.91,0.927,0.926,0.932,0.976,0.974,0.98,0.905,0.902,0.913,39.93,39.13,42.69,38.95,38.11,41.84,0,0,0,0,0,0,0.216,0,0.056,0.34,0.66,0.34,40.1
691020000000,1991,11,1991,2,8,7,0.182,0.0572,0.125,7686.4,47.25,47.25,45.75,1,1,1,300.7,287.1,310.1,206.2,194.1,94.57,93,104,-0.00003248,-0.0002406,0.0001582,0.314,0.304,0.335,206.2,194.1,212.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.12,0.126,0.0113,0.00941,0.0126,0.00045,0.00037,0.0005,0.436,0.396,0.46,0.017,0.016,0.018,24.66,24.61,24.76,0.936,0.933,0.938,0.98,0.98,0.98,0.918,0.915,0.919,46.69,43.98,48.22,45.75,43.1,47.25,0,0,0,0,0,0,0.254,0,0.057,0.31,0.69,0.31,42.2
691624800000,1991,12,1991,3,9,7,0.193,0.0629,0.13,7822.47,47.75,47.75,46.56,2,1,1.4285714285714286,319,305.9,330.7,215,201.9,104,104,104,0.00005786,-0.0001635,0.0004043,0.326,0.314,0.34,215,201.9,226.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.123,0.132,0.013,0.0104,0.0153,0.00052,0.00041,0.00062,0.354,0.229,0.464,0.014,0.0092,0.019,24.65,24.55,24.75,0.919,0.893,0.938,0.976,0.97,0.98,0.897,0.866,0.92,37.29,23.85,48.33,36.44,23.14,47.36,0,0,0,0,0,0,0.259,0,0.063,0.33,0.67,0.33,40.5
692229600000,1991,12,1991,3,10,7,0.274,0.0629,0.212,12306.4,96.07,96.07,73.25,3,2,2.142857142857143,453.7,330.7,570.2,349.7,226.7,104,104,104,-0.000145,-0.0004793,0.0001753,0.24,0.182,0.314,349.7,226.7,466.2,990,990,990,965.6,965.1,966.2,24.4,23.8,24.9,0.176,0.132,0.218,0.0399,0.0153,0.0632,0.0017,0.00062,0.0027,0.418,0.238,0.645,0.017,0.0096,0.027,23.95,23.23,24.71,0.919,0.896,0.941,0.973,0.97,0.98,0.894,0.869,0.922,35.28,24.61,49.01,34.36,23.87,48.03,0,0,0,0,0,0,0.407,0,0.062,0.23,0.77,0.23,44.9
692834400000,1991,12,1991,3,11,7,0.323,0.0653,0.258,15104.3,93.5,93.5,89.91,2,2,2,534.4,512.2,548.2,426.4,394.2,108,104,118,-0.00008814,-0.0004089,0.00009652,0.203,0.19,0.23,426.4,394.2,444.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.203,0.194,0.209,0.0553,0.0488,0.0588,0.0023,0.002,0.0025,0.581,0.517,0.617,0.024,0.021,0.026,23.41,23.32,23.58,0.937,0.933,0.939,0.98,0.98,0.98,0.918,0.914,0.921,45.87,42.52,47.71,44.95,41.67,46.75,0,0,0,0,0,0,0.499,0,0.065,0.2,0.8,0.2,46.8
693439200000,1991,12,1991,3,12,7,0.293,0.0714,0.221,12977.3,81.38,81.38,77.25,2,2,2,484.1,474.7,502.8,366.1,356.7,118,118,118,-0.0001621,-0.0003753,0.0003293,0.244,0.235,0.249,366.1,356.7,384.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.18,0.19,0.0432,0.0413,0.047,0.0018,0.0017,0.0019,0.464,0.447,0.499,0.019,0.018,0.021,23.76,23.64,23.82,0.929,0.927,0.932,0.975,0.973,0.979,0.906,0.902,0.912,39.6,38.62,41.55,38.62,37.57,40.69,0,0,0,0,0,0,0.429,0,0.072,0.24,0.75,0.25,44.3
694044000000,1991,12,1991,3,13,7,0.294,0.0722,0.222,12986.4,79.61,79.61,77.3,2,2,2,485.9,474.7,496.9,366.4,356.7,119.4,118,120,-0.0001853,-0.0003753,0.0003293,0.246,0.241,0.249,366.4,356.7,376.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.183,0.18,0.187,0.0433,0.0413,0.0454,0.0018,0.0017,0.0019,0.464,0.447,0.483,0.019,0.018,0.02,23.75,23.68,23.82,0.929,0.927,0.93,0.975,0.973,0.978,0.906,0.902,0.91,39.63,38.62,40.72,38.65,37.57,39.81,0,0,0,0,0,0,0.429,0,0.072,0.25,0.76,0.24,44.2
694648800000,1992,1,1991,4,14,7,0.312,0.0676,0.244,14325.8,94.08,94.08,85.27,2,2,2,515.2,502.8,536.9,403.5,382.8,111.7,91,120,-0.00009774,-0.0004089,0.0001146,0.217,0.169,0.239,403.5,382.8,445.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.189,0.208,0.0507,0.0466,0.0592,0.0021,0.0019,0.0025,0.535,0.494,0.619,0.022,0.02,0.026,23.55,23.37,23.64,0.934,0.931,0.94,0.98,0.979,0.98,0.915,0.912,0.921,43.52,41.33,48,42.64,40.46,47.04,0,0,0,0,0,0,0.474,0,0.068,0.22,0.78,0.22,45.9
695253600000,1992,1,1991,4,15,7,0.343,0.055,0.288,16354,101.4,101.4,97.35,3,3,3,567.1,554.6,588.3,476.1,463.6,91,91,91,-0.00004051,-0.0004793,0.0004297,0.161,0.155,0.164,476.1,463.6,497.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.222,0.214,0.234,0.0652,0.0627,0.0695,0.0027,0.0026,0.0029,0.465,0.446,0.497,0.019,0.019,0.021,23.38,23.26,23.46,0.919,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,33.45,32.63,34.86,32.45,31.65,33.81,0,0,0,0,0,0,0.541,0,0.055,0.16,0.84,0.16,47.7
695858400000,1992,1,1991,4,16,7,0.365,0.055,0.31,17547.4,107.4,107.4,104.4,3,3,3,604.2,593.1,619.8,513.2,502.1,91,91,91,-0.00003565,-0.0003457,0.0003482,0.151,0.147,0.153,513.2,502.1,528.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.243,0.236,0.251,0.0753,0.0708,0.0815,0.0032,0.003,0.0035,0.525,0.505,0.553,0.022,0.021,0.023,23.16,23.07,23.23,0.924,0.923,0.926,0.97,0.97,0.97,0.896,0.895,0.898,35.89,35.17,36.91,34.82,34.11,35.8,0,0,0,0,0,0,0.58,0,0.055,0.15,0.85,0.15,48.1
696463200000,1992,1,1991,4,17,7,0.384,0.0575,0.327,18416.3,110.8,110.8,109.6,3,3,3,635.3,629.7,643.9,540.3,531.6,95,91,105,0.00005586,-0.0002825,0.0002747,0.15,0.143,0.165,540.3,531.6,545.6,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.259,0.255,0.261,0.0861,0.0826,0.0882,0.0037,0.0035,0.0037,0.574,0.56,0.583,0.024,0.024,0.025,22.98,22.95,23.01,0.927,0.926,0.928,0.971,0.97,0.972,0.9,0.898,0.901,37.63,37,38,36.54,35.89,36.93,0,0,0,0,0,0,0.609,0,0.057,0.15,0.85,0.15,48
697068000000,1992,2,1991,5,18,7,0.397,0.0635,0.334,18757.1,113.9,113.9,111.6,3,3,3,656.5,648.5,667.6,551.5,543.5,105,105,105,0.0003509,0.000141,0.0004703,0.16,0.157,0.162,551.5,543.5,562.6,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.267,0.262,0.273,0.0906,0.0874,0.0951,0.0039,0.0037,0.0041,0.596,0.582,0.617,0.025,0.025,0.026,22.88,22.81,22.92,0.928,0.927,0.929,0.972,0.971,0.974,0.902,0.901,0.905,38.28,37.76,38.99,37.22,36.68,37.97,0,0,0,0,0,0,0.62,0,0.063,0.16,0.84,0.16,47.2
697672800000,1992,2,1991,5,19,7,0.415,0.0635,0.352,19765.2,118.4,118.4,117.7,3,3,3,686.3,674.1,690.2,581.3,569.1,105,105,105,-0.0004519,-0.0004777,-0.0004056,0.153,0.152,0.156,581.3,569.1,585.2,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.284,0.277,0.286,0.103,0.0977,0.104,0.0044,0.0042,0.0045,0.652,0.629,0.659,0.028,0.027,0.028,22.7,22.68,22.77,0.931,0.93,0.931,0.976,0.975,0.977,0.909,0.906,0.91,40.17,39.4,40.41,39.22,38.4,39.48,0,0,0,0,0,0,0.654,0,0.063,0.15,0.85,0.15,47.6
698277600000,1992,2,1991,5,20,7,0.436,0.0583,0.377,21174,131.1,131.1,126,3,3,3,720.3,704.7,735.5,623.8,599.7,96.43,85,105,-0.00007249,-0.0004115,0.000164,0.134,0.116,0.149,623.8,599.7,650.5,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.306,0.294,0.319,0.117,0.11,0.125,0.005,0.0047,0.0054,0.73,0.687,0.777,0.031,0.029,0.034,22.49,22.38,22.59,0.935,0.933,0.937,0.98,0.979,0.98,0.916,0.913,0.918,42.88,41.32,44.6,42.01,40.45,43.7,0,0,0,0,0,0,0.7,0,0.059,0.13,0.86,0.14,48.6
698882400000,1992,2,1991,5,21,7,0.456,0.0533,0.402,22456.9,136.1,136.1,133.7,3,3,3,753.6,741,768.4,665.4,656,88.14,85,107,0.000008679,-0.000358,0.0002226,0.117,0.111,0.139,665.4,656,679,990,990,990,966.9,966.9,967,23.1,23,23.1,0.329,0.323,0.336,0.13,0.127,0.134,0.0056,0.0055,0.0058,0.806,0.788,0.832,0.035,0.034,0.036,22.28,22.21,22.35,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.919,0.92,45.47,44.93,46.3,44.56,44.03,45.37,0,0,0,0,0,0,0.743,0,0.054,0.12,0.88,0.12,49.2
699487200000,1992,3,1991,6,22,7,0.48,0.0647,0.416,22999.6,144.1,144.1,136.9,3,3,3,794.2,772.5,837.3,687.2,665.5,107,107,107,0.0000926,-0.0003224,0.0003188,0.135,0.128,0.139,687.2,665.5,730.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.333,0.37,0.137,0.13,0.155,0.006,0.0056,0.0068,0.854,0.811,0.944,0.037,0.035,0.042,22.07,21.81,22.2,0.939,0.938,0.942,0.98,0.98,0.98,0.921,0.919,0.923,46.57,45.3,49.03,45.63,44.4,48.05,0,0,0,0,0,0,0.761,0,0.064,0.13,0.87,0.13,47.9
700092000000,1992,3,1991,6,23,7,0.535,0.0742,0.46,24579.2,149.6,149.6,146.3,4,4,4,883.9,863.8,910,761.2,742.9,122.7,107,129,0.0001675,-0.0004565,0.0004267,0.139,0.123,0.148,761.2,742.9,781,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.401,0.386,0.421,0.171,0.161,0.18,0.0076,0.0071,0.008,0.828,0.792,0.871,0.037,0.035,0.039,21.74,21.59,21.83,0.929,0.927,0.93,0.971,0.97,0.973,0.902,0.899,0.905,37.66,36.84,38.45,36.58,35.73,37.4,0,0,0,0,0,0,0.813,0,0.075,0.14,0.86,0.14,45.9
700696800000,1992,3,1991,6,24,7,0.548,0.0742,0.474,25256.2,151.2,151.2,150.3,4,4,4,906.7,893,919.2,784,773.5,122.7,107,129,0.0003268,0.0001111,0.0004267,0.135,0.12,0.143,784,773.5,790.2,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.422,0.414,0.43,0.182,0.177,0.185,0.0081,0.0079,0.0083,0.876,0.856,0.891,0.039,0.038,0.04,21.6,21.53,21.65,0.93,0.93,0.931,0.973,0.972,0.974,0.905,0.904,0.906,38.62,38.14,38.83,37.58,37.07,37.81,0,0,0,0,0,0,0.835,0,0.074,0.14,0.86,0.14,46.1
701301600000,1992,3,1991,6,25,7,0.54,0.0647,0.475,25402.5,151.2,151.2,151.2,4,4,4,893,893,893,786,786,107,107,107,0.0004267,0.0004267,0.0004267,0.12,0.12,0.12,786,786,786,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.42,0.42,0.42,0.183,0.183,0.183,0.0081,0.0081,0.0081,0.876,0.876,0.876,0.039,0.039,0.039,21.65,21.65,21.65,0.931,0.931,0.931,0.974,0.974,0.974,0.906,0.906,0.906,38.83,38.83,38.83,37.8,37.8,37.8,0,0,0,0,0,0,0.84,0,0.065,0.12,0.88,0.12,47
701906400000,1992,3,1991,6,26,7,0.538,0.0725,0.465,24828.6,151.2,151.2,147.8,4,4,4,889,883.7,893,769.2,758.7,119.9,107,125,0.00004816,-0.0004565,0.0004267,0.135,0.12,0.141,769.2,758.7,786,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.41,0.403,0.42,0.175,0.169,0.183,0.0077,0.0075,0.0081,0.846,0.827,0.876,0.038,0.037,0.039,21.7,21.65,21.74,0.929,0.928,0.931,0.972,0.971,0.974,0.903,0.901,0.906,38.02,37.54,38.83,36.95,36.44,37.8,0,0,0,0,0,0,0.821,0,0.073,0.13,0.86,0.14,46.1
702511200000,1992,4,1991,7,27,7,0.527,0.0756,0.452,24199.9,144.8,144.8,144,4,3,3.857142857142857,871.6,858,878.6,746.6,733,125,125,125,-0.0001066,-0.0003827,0.000382,0.143,0.142,0.146,746.6,733,753.6,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.392,0.379,0.398,0.163,0.156,0.167,0.0072,0.0069,0.0074,0.828,0.785,0.958,0.037,0.035,0.042,21.79,21.71,21.86,0.93,0.927,0.942,0.972,0.97,0.98,0.903,0.899,0.923,38.82,36.69,48.99,37.73,35.59,48.01,0,0,0,0,0,0,0.8,0,0.075,0.14,0.86,0.14,45.9
703116000000,1992,4,1991,7,28,7,0.519,0.0756,0.443,24131.7,144,144,143.6,4,3,3.142857142857143,857.9,851.4,863.8,732.9,726.4,125,125,125,-0.00003877,-0.0003827,0.0004088,0.146,0.145,0.147,732.9,726.4,738.8,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.379,0.373,0.384,0.156,0.153,0.159,0.0069,0.0067,0.007,0.931,0.785,0.958,0.041,0.035,0.042,21.74,21.71,21.86,0.94,0.927,0.942,0.979,0.97,0.98,0.919,0.899,0.923,47.18,36.69,48.99,46.19,35.59,48.01,0,0,0,0,0,0,0.798,0,0.076,0.15,0.85,0.15,46.5
703720800000,1992,4,1991,7,29,7,0.515,0.0756,0.439,24018.1,143,143,143,3,3,3,851.4,851.4,851.4,726.4,726.4,125,125,125,0.0004088,0.0004088,0.0004088,0.147,0.147,0.147,726.4,726.4,726.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.373,0.373,0.373,0.153,0.153,0.153,0.0067,0.0067,0.0067,0.941,0.941,0.941,0.041,0.041,0.041,21.75,21.75,21.75,0.941,0.941,0.941,0.98,0.98,0.98,0.923,0.923,0.923,48.63,48.63,48.63,47.65,47.65,47.65,0,0,0,0,0,0,0.794,0,0.076,0.15,0.85,0.15,46.6
704325600000,1992,4,1991,7,30,7,0.513,0.0813,0.432,23648.9,143,143,140.8,3,3,3,849,845.8,851.4,714.5,698.8,134.4,125,147,0.0002045,-0.00006785,0.0004088,0.159,0.147,0.174,714.5,698.8,726.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.366,0.357,0.373,0.147,0.14,0.153,0.0065,0.0061,0.0067,0.915,0.881,0.941,0.04,0.039,0.041,21.79,21.75,21.84,0.941,0.94,0.941,0.98,0.98,0.98,0.922,0.921,0.923,47.88,46.88,48.63,46.92,45.95,47.65,0,0,0,0,0,0,0.782,0,0.081,0.16,0.84,0.16,46.1
704930400000,1992,5,1991,8,31,7,0.512,0.0889,0.424,23200.8,138.8,138.8,138.1,3,3,3,847.4,845.8,851.4,700.4,698.8,147,147,147,0.00006834,-0.00006785,0.0004088,0.174,0.173,0.174,700.4,698.8,704.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.358,0.357,0.36,0.14,0.14,0.142,0.0062,0.0061,0.0063,0.884,0.881,0.892,0.039,0.039,0.039,21.83,21.8,21.84,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,46.97,46.88,47.2,46.03,45.95,46.25,0,0,0,0,0,0,0.767,0,0.088,0.17,0.83,0.17,45.3
705535200000,1992,5,1991,8,32,7,0.503,0.0889,0.415,22778.9,137.8,137.8,135.6,3,3,3,832.4,817.2,845.8,685.4,670.2,147,147,147,0.00003812,-0.0003224,0.0003169,0.177,0.174,0.18,685.4,670.2,698.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.35,0.341,0.357,0.136,0.131,0.14,0.006,0.0057,0.0061,0.855,0.825,0.881,0.038,0.036,0.039,21.92,21.84,22.01,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.92,0.921,46.12,45.24,46.88,45.2,44.33,45.95,0,0,0,0,0,0,0.753,0,0.088,0.18,0.83,0.17,45.3
706140000000,1992,5,1991,8,33,7,0.473,0.0889,0.384,21314.1,133,133,126.9,3,3,3,782.5,745.4,817.2,635.5,598.4,147,147,147,0.0001132,-0.0003224,0.0003188,0.188,0.18,0.197,635.5,598.4,670.2,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.3,0.341,0.121,0.109,0.131,0.0053,0.0047,0.0057,0.76,0.691,0.825,0.033,0.03,0.036,22.21,22.01,22.43,0.936,0.933,0.938,0.98,0.978,0.98,0.917,0.912,0.92,43.17,40.91,45.24,42.29,40.01,44.33,0,0,0,0,0,0,0.705,0,0.089,0.19,0.81,0.19,45.1
706744800000,1992,5,1991,8,34,7,0.409,0.0889,0.32,17889,118.1,118.1,106.5,3,3,3,676.2,636.6,735.5,529.2,489.6,147,147,147,-0.00007555,-0.0004777,0.0003832,0.218,0.2,0.231,529.2,489.6,588.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.261,0.238,0.294,0.0821,0.0679,0.105,0.0035,0.0029,0.0046,0.564,0.495,0.672,0.024,0.021,0.029,22.83,22.49,23.06,0.925,0.921,0.932,0.972,0.97,0.977,0.899,0.893,0.91,36.53,33.98,40.29,35.49,32.96,39.35,0,0,0,0,0,0,0.592,0,0.089,0.22,0.78,0.22,43.7
707349600000,1992,6,1991,9,35,7,0.333,0.072,0.261,15200.8,97.63,97.63,90.48,3,2,2.142857142857143,551.4,507,599.5,432.4,388,119,119,119,0.00000833,-0.0003457,0.000339,0.217,0.199,0.235,432.4,388,480.5,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.209,0.192,0.231,0.0565,0.0476,0.0661,0.0024,0.002,0.0028,0.565,0.478,0.649,0.024,0.02,0.027,23.35,23.16,23.61,0.934,0.92,0.941,0.979,0.97,0.98,0.914,0.892,0.922,43.84,33.55,48.83,42.92,32.54,47.85,0,0,0,0,0,0,0.503,0,0.072,0.22,0.78,0.22,45.6
707954400000,1992,6,1991,9,36,7,0.288,0.072,0.216,12618.6,79.85,79.85,75.11,2,2,2,475.4,451.8,496.9,356.4,332.8,119,119,119,0.0001266,-0.0002957,0.0004295,0.251,0.239,0.263,356.4,332.8,377.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.181,0.172,0.188,0.0413,0.0366,0.0456,0.0017,0.0015,0.0019,0.447,0.405,0.487,0.018,0.017,0.02,23.81,23.68,23.96,0.927,0.923,0.931,0.973,0.97,0.978,0.902,0.895,0.91,38.57,36.08,40.83,37.56,35,39.92,0,0,0,0,0,0,0.417,0,0.072,0.25,0.75,0.25,43.8
708559200000,1992,6,1991,9,37,7,0.261,0.072,0.189,11048.2,68.94,68.94,65.76,2,2,2,431.3,412.3,446.6,312.3,293.3,119,119,119,-0.0002616,-0.0004444,0.00002848,0.276,0.266,0.289,312.3,293.3,327.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.158,0.171,0.0325,0.0287,0.0355,0.0013,0.0012,0.0015,0.37,0.339,0.396,0.015,0.014,0.016,24.09,23.99,24.21,0.919,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.894,33.9,31.85,35.53,32.88,30.9,34.47,0,0,0,0,0,0,0.365,0,0.072,0.28,0.72,0.28,42.3
709164000000,1992,6,1991,9,38,7,0.239,0.072,0.167,9751.39,61.8,61.8,58.04,2,2,2,394.4,379,412.3,275.4,260,119,119,119,-0.00005247,-0.0003228,0.0001753,0.302,0.289,0.314,275.4,260,293.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.152,0.147,0.158,0.0251,0.022,0.0287,0.001,0.00089,0.0012,0.312,0.288,0.339,0.013,0.012,0.014,24.32,24.21,24.42,0.911,0.908,0.915,0.97,0.97,0.97,0.884,0.88,0.888,29.92,28.25,31.85,29.02,27.41,30.9,0,0,0,0,0,0,0.322,0,0.072,0.3,0.7,0.3,40.8
709768800000,1992,6,1991,9,39,7,0.22,0.0672,0.153,8955.98,55.01,55.01,53.31,2,2,2,363.6,351.7,375.1,252.5,243.7,111.1,108,119,0.0000448,-0.00008301,0.0004471,0.306,0.293,0.323,252.5,243.7,260.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.14,0.145,0.0205,0.0187,0.0221,0.00083,0.00075,0.00089,0.276,0.263,0.287,0.011,0.011,0.012,24.51,24.44,24.58,0.906,0.903,0.908,0.97,0.97,0.97,0.879,0.876,0.881,27.48,26.52,28.35,26.65,25.72,27.5,0,0,0,0,0,0,0.296,0,0.067,0.31,0.7,0.3,40.7
710373600000,1992,7,1991,10,40,7,0.207,0.0653,0.141,8278.45,51.44,51.44,49.28,2,2,2,341.9,334.4,351.7,233.9,226.4,108,108,108,-0.0001647,-0.0004632,0.0003062,0.316,0.307,0.323,233.9,226.4,243.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.133,0.14,0.0168,0.0153,0.0187,0.00067,0.00061,0.00075,0.25,0.239,0.263,0.01,0.0096,0.011,24.64,24.58,24.69,0.899,0.896,0.903,0.97,0.97,0.97,0.872,0.869,0.876,25.4,24.55,26.52,24.64,23.82,25.72,0,0,0,0,0,0,0.274,0,0.066,0.32,0.68,0.32,40
710978400000,1992,7,1991,10,41,7,0.196,0.0653,0.131,7882.25,47.78,47.78,46.92,2,1,1.4285714285714286,324.8,317.9,334.4,216.8,209.9,108,108,108,0.0001407,-0.0004632,0.0004043,0.333,0.323,0.34,216.8,209.9,226.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.133,0.0134,0.012,0.0153,0.00054,0.00048,0.00061,0.364,0.23,0.473,0.015,0.0092,0.019,24.61,24.51,24.73,0.919,0.893,0.939,0.976,0.97,0.98,0.897,0.866,0.92,37.79,23.77,48.76,36.93,23.06,47.78,0,0,0,0,0,0,0.261,0,0.065,0.33,0.67,0.33,40.2
711583200000,1992,7,1991,10,42,7,0.186,0.0653,0.121,7432.42,46.45,46.45,44.24,1,1,1,307.8,298.8,317.9,199.8,190.8,108,108,108,-0.000009327,-0.0002406,0.0001582,0.351,0.34,0.361,199.8,190.8,209.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.128,0.0102,0.00908,0.012,0.00041,0.00036,0.00048,0.417,0.388,0.451,0.017,0.015,0.018,24.64,24.56,24.72,0.935,0.932,0.937,0.98,0.98,0.98,0.916,0.914,0.919,45.14,43.12,47.4,44.24,42.26,46.45,0,0,0,0,0,0,0.246,0,0.065,0.35,0.65,0.35,40
712188000000,1992,7,1991,10,43,7,0.17,0.0627,0.108,6597.86,41.32,41.32,39.27,1,1,1,281.7,273.3,294.6,178,165.3,103.7,93,108,0.00004318,-0.0001973,0.000461,0.368,0.337,0.395,178,165.3,186.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.112,0.119,0.0078,0.00653,0.00866,0.00031,0.00026,0.00034,0.348,0.312,0.374,0.014,0.012,0.015,24.82,24.75,24.9,0.928,0.923,0.931,0.976,0.97,0.98,0.906,0.896,0.912,40.22,37.26,42.16,39.27,36.15,41.32,0,0,0,0,0,0,0.218,0,0.062,0.37,0.64,0.36,38.8
712792800000,1992,8,1991,11,44,7,0.163,0.0562,0.107,6569,39.91,39.91,39.1,1,1,1,270,261.9,273.3,177,168.9,93,93,93,0.0002526,-0.0003226,0.000461,0.344,0.34,0.355,177,168.9,180.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.115,0.0077,0.00689,0.00803,0.00031,0.00027,0.00032,0.344,0.32,0.353,0.014,0.013,0.014,24.88,24.85,24.93,0.928,0.925,0.929,0.976,0.972,0.978,0.906,0.899,0.908,40.05,38.18,40.82,39.1,37.12,39.91,0,0,0,0,0,0,0.217,0,0.056,0.34,0.66,0.34,40.3
713397600000,1992,8,1991,11,45,7,0.156,0.0562,0.1,6107.72,37.12,37.12,36.36,1,1,1,258.7,254.6,261.9,165.7,161.6,93,93,93,0.000117,-0.0003489,0.0004177,0.36,0.355,0.365,165.7,161.6,168.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.111,0.00657,0.00616,0.00689,0.00026,0.00024,0.00027,0.311,0.3,0.32,0.012,0.012,0.013,24.95,24.93,24.98,0.924,0.922,0.925,0.971,0.97,0.972,0.897,0.894,0.899,37.45,36.5,38.18,36.36,35.4,37.12,0,0,0,0,0,0,0.202,0,0.056,0.36,0.64,0.36,39.2
714002400000,1992,8,1991,11,46,7,0.149,0.0562,0.0932,5669.23,35.4,35.4,33.75,1,1,1,247.2,239.5,254.6,154.2,146.5,93,93,93,0.0001029,-0.0003489,0.0003724,0.376,0.365,0.388,154.2,146.5,161.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00542,0.00465,0.00616,0.00021,0.00018,0.00024,0.28,0.26,0.3,0.011,0.01,0.012,25.04,24.98,25.1,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.889,0.894,34.79,33.05,36.5,33.75,32.05,35.4,0,0,0,0,0,0,0.187,0,0.0558,0.38,0.63,0.37,38
714607200000,1992,8,1991,11,47,7,0.14,0.0562,0.0839,5093.6,31.31,31.31,30.32,1,1,1,231.8,228.3,236.2,138.8,135.3,93,93,93,-0.00007013,-0.0004466,0.0001688,0.401,0.394,0.407,138.8,135.3,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0995,0.102,0.00388,0.00353,0.00432,0.00015,0.00014,0.00017,0.241,0.233,0.252,0.0095,0.0092,0.0099,25.17,25.13,25.2,0.913,0.911,0.915,0.97,0.97,0.97,0.885,0.884,0.887,31.26,30.47,32.28,30.32,29.56,31.31,0,0,0,0,0,0,0.168,0,0.0561,0.4,0.6,0.4,36.4
715212000000,1992,8,1991,11,48,7,0.131,0.0454,0.0859,5241.72,33.29,33.29,31.2,1,1,1,217.1,208.1,225.8,142.1,132.8,75,72,93,0.00006594,-0.0002204,0.0004558,0.345,0.322,0.412,142.1,132.8,151.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0977,0.103,0.00421,0.00328,0.00514,0.00017,0.00013,0.0002,0.247,0.227,0.27,0.0097,0.0089,0.011,25.25,25.19,25.32,0.914,0.91,0.918,0.97,0.97,0.97,0.887,0.883,0.89,32.17,29.89,34.32,31.2,28.99,33.29,0,0,0,0,0,0,0.173,0,0.0451,0.35,0.66,0.34,40
715816800000,1992,9,1991,12,49,7,0.124,0.0435,0.0805,4905.05,29.87,29.87,29.2,1,1,1,205,203.8,208.1,133,131.8,72,72,72,-0.00005335,-0.0003681,0.0002172,0.351,0.346,0.353,133,131.8,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0962,0.0977,0.0033,0.00318,0.00361,0.00013,0.00012,0.00014,0.225,0.222,0.232,0.0088,0.0087,0.0091,25.34,25.32,25.35,0.91,0.91,0.912,0.97,0.97,0.97,0.883,0.882,0.884,30.1,29.81,30.79,29.2,28.92,29.87,0,0,0,0,0,0,0.162,0,0.0435,0.35,0.65,0.35,39.6
