datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
716421600000,1992,9,1991,12,50,7,0.121,0.0435,0.0772,4698.96,28.86,28.86,27.97,1,1,1,199.6,196.6,203.5,127.6,124.6,72,72,72,-1.875e-7,-0.0003245,0.0004625,0.361,0.354,0.366,127.6,124.6,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0936,0.0961,0.00276,0.00246,0.00315,0.00011,0.000096,0.00012,0.213,0.206,0.222,0.0083,0.008,0.0087,25.38,25.36,25.39,0.908,0.906,0.909,0.97,0.97,0.97,0.88,0.879,0.882,28.84,28.12,29.75,27.97,27.27,28.86,0,0,0,0,0,0,0.155,0,0.0438,0.36,0.64,0.36,38.8
717026400000,1992,9,1991,12,51,7,0.112,0.0435,0.0688,4141.35,26.94,26.94,24.65,1,1,1,185.7,176.4,195.3,113.7,104.4,72,72,72,-0.00009446,-0.0004783,0.0003921,0.388,0.369,0.408,113.7,104.4,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0865,0.0932,0.00137,0.00044,0.00233,0.000054,0.000017,0.000091,0.183,0.164,0.203,0.0072,0.0064,0.0079,25.39,25.39,25.39,0.897,0.889,0.905,0.97,0.97,0.97,0.87,0.862,0.878,25.41,23.11,27.78,24.65,22.41,26.94,0,0,0,0,0,0,0.137,0,0.0432,0.39,0.61,0.39,37
717631200000,1992,9,1991,12,52,7,0.104,0.0366,0.0673,4035.5,26.52,26.52,24.02,1,1,1,171.9,170.2,173.7,111.3,100.6,60.57,52,72,-0.0001283,-0.0004599,0.0002932,0.352,0.299,0.417,111.3,100.6,121.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0851,0.0891,0.00113,0.0000589,0.00217,0.000044,0.0000023,0.000085,0.176,0.157,0.196,0.0069,0.0061,0.0077,25.37,25.35,25.39,0.895,0.885,0.904,0.969,0.968,0.97,0.867,0.856,0.877,24.78,22.16,27.34,24.02,21.45,26.52,0,0,0,0,0,0,0.133,0,0.0367,0.35,0.65,0.35,38.8
718236000000,1992,10,1992,1,1,7,0.103,0.0314,0.0711,4289.93,25.67,25.67,25.54,1,1,1,169.6,166.3,170.2,117.6,114.3,52,52,52,0.0002403,-0.00007722,0.0002932,0.307,0.306,0.313,117.6,114.3,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0876,0.0865,0.0878,0.00176,0.00143,0.00182,0.000069,0.000056,0.000071,0.187,0.18,0.188,0.0073,0.0071,0.0074,25.35,25.35,25.35,0.9,0.898,0.901,0.97,0.97,0.97,0.873,0.871,0.874,26.33,25.5,26.46,25.54,24.74,25.67,0,0,0,0,0,0,0.142,0,0.0319,0.3,0.69,0.31,41.6
718840800000,1992,10,1992,1,2,7,0.0995,0.0314,0.068,4081.77,24.4,24.4,24.3,1,1,1,164.4,163.3,164.9,112.4,111.3,52,52,52,-0.0002822,-0.0003904,-0.0002389,0.316,0.315,0.318,112.4,111.3,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0854,0.086,0.00124,0.00113,0.00129,0.000049,0.000044,0.00005,0.177,0.174,0.177,0.0069,0.0068,0.007,25.35,25.35,25.35,0.896,0.895,0.896,0.97,0.97,0.97,0.869,0.868,0.869,25.05,24.78,25.16,24.3,24.04,24.4,0,0,0,0,0,0,0.135,0,0.0315,0.32,0.68,0.32,41
719445600000,1992,10,1992,1,3,7,0.103,0.0314,0.0718,4338.6,27.18,27.18,25.82,1,1,1,170.8,166.3,176.4,118.8,114.3,52,52,52,-0.000009256,-0.0004599,0.0003921,0.305,0.295,0.313,118.8,114.3,124.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0865,0.09,0.00188,0.00143,0.00244,0.000074,0.000056,0.000096,0.19,0.18,0.202,0.0074,0.0071,0.0079,25.35,25.35,25.35,0.901,0.898,0.906,0.97,0.97,0.97,0.874,0.871,0.879,26.62,25.5,28.02,25.82,24.74,27.18,0,0,0,0,0,0,0.143,0,0.0312,0.3,0.7,0.3,42.1
720050400000,1992,10,1992,1,4,7,0.11,0.0327,0.0772,4696.11,28.66,28.66,27.95,1,1,1,181.8,178.2,188.8,127.7,121.8,54.14,52,67,-0.0001618,-0.0004783,0.0001941,0.298,0.285,0.355,127.7,121.8,130.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0907,0.0923,0.00277,0.00218,0.00307,0.00011,0.000085,0.00012,0.21,0.198,0.216,0.0082,0.0077,0.0085,25.35,25.35,25.38,0.908,0.904,0.909,0.97,0.97,0.97,0.88,0.877,0.882,28.82,27.4,29.54,27.95,26.58,28.66,0,0,0,0,0,0,0.155,0,0.0328,0.3,0.7,0.3,42.7
720655200000,1992,11,1992,2,5,7,0.12,0.0405,0.0799,4873.58,30.08,30.08,29.01,1,1,1,199.2,188.8,203.8,132.2,121.8,67,67,67,-0.0001723,-0.00045,-0.000005349,0.337,0.329,0.355,132.2,121.8,136.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0909,0.0962,0.00322,0.00218,0.00368,0.00013,0.000085,0.00014,0.222,0.198,0.232,0.0087,0.0077,0.0091,25.36,25.34,25.38,0.91,0.904,0.912,0.97,0.97,0.97,0.882,0.877,0.885,29.91,27.4,31.01,29.01,26.58,30.08,0,0,0,0,0,0,0.161,0,0.0401,0.34,0.67,0.33,40.6
721260000000,1992,11,1992,2,6,7,0.123,0.0405,0.0827,5049.02,30.1,30.1,30.05,1,1,1,203.7,203.5,203.9,136.7,136.5,67,67,67,-0.0001103,-0.0003245,0.0002172,0.329,0.329,0.329,136.7,136.5,136.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0961,0.0962,0.00367,0.00365,0.00369,0.00014,0.00014,0.00014,0.232,0.232,0.233,0.0091,0.0091,0.0091,25.35,25.34,25.35,0.912,0.912,0.912,0.97,0.97,0.97,0.884,0.884,0.885,30.98,30.94,31.03,30.05,30.01,30.1,0,0,0,0,0,0,0.167,0,0.0403,0.33,0.67,0.33,41
721864800000,1992,11,1992,2,7,7,0.122,0.0405,0.0819,4997.61,30.01,30.01,29.75,1,1,1,202.3,201.4,203.5,135.3,134.4,67,67,67,-0.0001541,-0.0003245,-0.00002637,0.331,0.329,0.333,135.3,134.4,136.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0953,0.0961,0.00353,0.00344,0.00365,0.00014,0.00013,0.00014,0.229,0.227,0.232,0.0089,0.0089,0.0091,25.36,25.35,25.36,0.911,0.911,0.912,0.97,0.97,0.97,0.884,0.884,0.884,30.67,30.46,30.94,29.75,29.55,30.01,0,0,0,0,0,0,0.165,0,0.0401,0.33,0.67,0.33,41
722469600000,1992,11,1992,2,8,7,0.129,0.0405,0.0882,5396.32,38.92,38.92,32.12,1,1,1,212.8,203.5,242.4,145.8,136.5,67,67,67,-0.00017,-0.0004466,0.0002172,0.316,0.276,0.329,145.8,136.5,175.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0993,0.0961,0.11,0.00458,0.00365,0.00754,0.00018,0.00014,0.0003,0.256,0.232,0.335,0.01,0.0091,0.013,25.27,25.01,25.35,0.915,0.912,0.927,0.971,0.97,0.976,0.889,0.884,0.905,33.08,30.94,39.89,32.12,30.01,38.92,0,0,0,0,0,0,0.178,0,0.0408,0.31,0.68,0.32,41.8
723074400000,1992,11,1992,2,9,7,0.144,0.0457,0.0987,6034.95,38.92,38.92,35.92,1,1,1,238.7,234.6,242.4,163.1,157.6,75.57,67,77,0.00003445,-0.0003008,0.0003532,0.317,0.276,0.328,163.1,157.6,175.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.105,0.11,0.00631,0.00576,0.00754,0.00025,0.00023,0.0003,0.301,0.286,0.335,0.012,0.011,0.013,25.07,25.01,25.11,0.923,0.92,0.927,0.971,0.97,0.976,0.896,0.893,0.905,37,35.72,39.89,35.92,34.65,38.92,0,0,0,0,0,0,0.2,0,0.0453,0.32,0.69,0.31,41.9
723679200000,1992,12,1992,3,10,7,0.156,0.0419,0.114,6944.88,47.84,47.84,41.34,2,1,1.1428571428571428,257.2,242.4,276.2,187.9,165.4,69.29,59,77,0.0001005,-0.0003226,0.0004817,0.272,0.214,0.318,187.9,165.4,217.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.108,0.124,0.00934,0.00654,0.0134,0.00037,0.00026,0.00053,0.341,0.221,0.461,0.014,0.0088,0.018,24.93,24.75,25.04,0.924,0.892,0.939,0.974,0.97,0.98,0.9,0.865,0.92,39.03,23.73,48.82,38.05,23.02,47.84,0,0,0,0,0,0,0.23,0,0.042,0.27,0.73,0.27,44.5
724284000000,1992,12,1992,3,11,7,0.175,0.0357,0.139,8221.49,50.17,50.17,48.94,2,2,2,289.1,283.2,294.6,230.1,224.2,59,59,59,-0.0001862,-0.0002016,-0.0001387,0.204,0.2,0.208,230.1,224.2,235.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.126,0.13,0.016,0.0148,0.0171,0.00064,0.00059,0.00068,0.238,0.23,0.246,0.0095,0.0091,0.0098,24.91,24.88,24.94,0.898,0.895,0.9,0.97,0.97,0.97,0.871,0.868,0.873,25.23,24.54,25.86,24.47,23.81,25.09,0,0,0,0,0,0,0.272,0,0.036,0.2,0.79,0.21,47
724888800000,1992,12,1992,3,12,7,0.192,0.0357,0.156,9246.48,62.47,62.47,55.04,2,2,2,316.9,294.6,351.7,257.9,235.6,59,59,59,-0.00002397,-0.0002406,0.0003114,0.187,0.168,0.2,257.9,235.6,292.7,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.13,0.15,0.0216,0.0171,0.0285,0.00086,0.00068,0.0011,0.278,0.246,0.331,0.011,0.0098,0.013,24.74,24.51,24.88,0.907,0.9,0.915,0.97,0.97,0.97,0.88,0.873,0.888,28.37,25.86,32.2,27.52,25.09,31.23,0,0,0,0,0,0,0.306,0,0.036,0.19,0.81,0.19,48.2
725493600000,1992,12,1992,3,13,7,0.232,0.0393,0.193,11408.6,75.34,75.34,67.91,2,2,2,384,337.2,412.3,319,278.2,65,59,73,0.00001185,-0.0003079,0.0004552,0.169,0.143,0.187,319,278.2,353.3,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.161,0.145,0.172,0.0338,0.0256,0.0407,0.0014,0.001,0.0017,0.375,0.308,0.433,0.015,0.012,0.018,24.31,24.11,24.61,0.92,0.912,0.927,0.97,0.97,0.973,0.893,0.885,0.902,34.99,30.62,38.71,33.95,29.7,37.67,0,0,0,0,0,0,0.377,0,0.039,0.17,0.83,0.17,49.2
726098400000,1993,1,1992,4,14,7,0.229,0.0442,0.185,10920.4,66.36,66.36,65,2,2,2,378.7,375.1,385.2,305.7,302.1,73,73,73,0.00002055,-0.0004815,0.0001753,0.193,0.19,0.195,305.7,302.1,312.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.157,0.156,0.159,0.0311,0.0304,0.0324,0.0013,0.0012,0.0013,0.353,0.347,0.364,0.014,0.014,0.015,24.35,24.31,24.38,0.918,0.917,0.919,0.97,0.97,0.97,0.89,0.89,0.892,33.51,33.11,34.2,32.5,32.12,33.18,0,0,0,0,0,0,0.361,0,0.044,0.19,0.81,0.19,47.7
726703200000,1993,1,1992,4,15,7,0.234,0.0442,0.19,11202.5,68.63,68.63,66.68,2,2,2,386.8,379,396.1,313.8,306,73,73,73,-0.0002147,-0.0004815,0.00007739,0.189,0.184,0.193,313.8,306,323.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.16,0.157,0.163,0.0328,0.0312,0.0346,0.0013,0.0013,0.0014,0.367,0.354,0.382,0.015,0.014,0.016,24.3,24.24,24.35,0.919,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.894,34.37,33.54,35.37,33.34,32.53,34.31,0,0,0,0,0,0,0.37,0,0.044,0.19,0.81,0.19,47.9
727308000000,1993,1,1992,4,16,7,0.256,0.0442,0.212,12492.7,77.87,77.87,74.36,2,2,2,422.8,402.5,438.5,349.8,329.5,73,73,73,-0.0001742,-0.0004444,0.00002848,0.173,0.166,0.181,349.8,329.5,365.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.165,0.178,0.04,0.0359,0.0431,0.0016,0.0015,0.0018,0.429,0.393,0.457,0.018,0.016,0.019,24.07,23.97,24.2,0.926,0.923,0.929,0.973,0.97,0.976,0.901,0.895,0.906,38.23,36.07,39.9,37.18,34.98,38.94,0,0,0,0,0,0,0.413,0,0.044,0.17,0.83,0.17,48.8
727912800000,1993,1,1992,4,17,7,0.296,0.0442,0.252,14860.7,93.11,93.11,88.46,2,2,2,488.9,469.1,512.2,415.9,396.1,73,73,73,-0.00003606,-0.0003753,0.0004141,0.15,0.143,0.156,415.9,396.1,439.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.196,0.189,0.204,0.0532,0.0492,0.0578,0.0022,0.002,0.0024,0.555,0.516,0.603,0.023,0.021,0.025,23.64,23.49,23.77,0.936,0.933,0.939,0.98,0.98,0.98,0.917,0.915,0.92,45.13,43.1,47.5,44.23,42.24,46.55,0,0,0,0,0,0,0.491,0,0.044,0.15,0.85,0.15,50.2
728517600000,1993,2,1992,5,18,7,0.328,0.0514,0.277,15966.3,102.7,102.7,95.04,3,2,2.5714285714285716,543,507,588.3,458,422,85,85,85,-0.0001266,-0.0004793,0.0004297,0.157,0.144,0.168,458,422,503.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.213,0.199,0.236,0.0617,0.0544,0.0713,0.0026,0.0023,0.003,0.519,0.438,0.619,0.022,0.018,0.026,23.44,23.25,23.55,0.927,0.917,0.94,0.974,0.97,0.98,0.904,0.889,0.921,39.2,32.26,48.09,38.22,31.3,47.13,0,0,0,0,0,0,0.528,0,0.051,0.16,0.84,0.16,48.7
729122400000,1993,2,1992,5,19,7,0.423,0.0514,0.371,20829.7,140.6,140.6,124,3,3,3,698.8,599.5,790.3,613.8,514.5,85,85,85,-0.00003274,-0.0004416,0.000164,0.123,0.108,0.142,613.8,514.5,705.3,990,990,990,966.7,966.3,967.1,23.3,22.9,23.7,0.299,0.242,0.351,0.112,0.0758,0.143,0.0048,0.0032,0.0062,0.71,0.526,0.884,0.031,0.022,0.039,22.59,22.05,23.18,0.934,0.924,0.941,0.977,0.97,0.98,0.912,0.896,0.922,42.28,36.02,47.83,41.33,34.94,46.87,0,0,0,0,0,0,0.689,0,0.052,0.12,0.88,0.12,49.2
729727200000,1993,2,1992,5,20,7,0.529,0.0559,0.473,25392.9,154.2,154.2,151.1,4,4,4,875.2,863.8,893,782.8,756,92.43,85,137,-0.00005533,-0.0004565,0.0004267,0.105,0.0962,0.153,782.8,756,798.7,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.411,0.397,0.424,0.181,0.168,0.189,0.008,0.0075,0.0084,0.863,0.818,0.895,0.038,0.036,0.04,21.74,21.67,21.79,0.93,0.928,0.932,0.973,0.97,0.975,0.906,0.9,0.909,38.82,37.34,39.54,37.79,36.23,38.56,0,0,0,0,0,0,0.84,0,0.056,0.11,0.89,0.11,48
730332000000,1993,2,1992,5,21,7,0.554,0.0829,0.471,25013,151.2,151.2,148.9,4,4,4,915.3,910,928.7,778.3,773,137,137,137,0.0002941,0.0001111,0.0003941,0.15,0.148,0.151,778.3,773,791.7,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.418,0.413,0.43,0.179,0.176,0.186,0.008,0.0079,0.0083,0.865,0.854,0.893,0.039,0.038,0.04,21.57,21.49,21.61,0.93,0.929,0.931,0.972,0.972,0.974,0.904,0.903,0.906,38.28,38.06,38.84,37.22,36.99,37.81,0,0,0,0,0,0,0.827,0,0.083,0.15,0.85,0.15,45.1
730936800000,1993,3,1992,6,22,7,0.571,0.078,0.493,26113.7,157.2,157.2,155.4,4,4,4,943.6,928.7,953.8,814.6,799.7,129,129,129,0.0002936,0.0001611,0.0003557,0.137,0.135,0.139,814.6,799.7,824.8,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.452,0.438,0.461,0.202,0.19,0.21,0.009,0.0085,0.0094,0.947,0.911,0.972,0.042,0.041,0.044,21.38,21.31,21.47,0.933,0.932,0.934,0.976,0.974,0.977,0.91,0.908,0.912,39.83,39.23,40.24,38.86,38.22,39.29,0,0,0,0,0,0,0.864,0,0.078,0.14,0.86,0.14,45.7
731541600000,1993,3,1992,6,23,7,0.609,0.078,0.531,27820.3,172.8,172.8,165.6,4,4,4,1007,971,1055,878.1,842,129,129,129,-0.0001082,-0.0004914,0.0003752,0.128,0.122,0.133,878.1,842,926.1,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.51,0.477,0.554,0.252,0.224,0.291,0.011,0.01,0.013,1.1,1.01,1.22,0.05,0.046,0.056,20.98,20.7,21.2,0.936,0.934,0.938,0.979,0.978,0.98,0.917,0.914,0.919,42.27,40.9,44.09,41.4,40,43.21,0,0,0,0,0,0,0.92,0,0.078,0.13,0.87,0.13,45.7
732146400000,1993,3,1992,6,24,7,0.698,0.078,0.62,31183.9,194.2,194.2,185.6,4,4,4,1154,1073,1235,1025,943.8,129,129,129,0.8046,-0.0003726,5.621,0.112,0.104,0.12,1024,943.8,1100,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.673,0.57,0.783,0.388,0.305,0.48,0.018,0.014,0.022,1.53,1.27,1.8,0.071,0.058,0.084,20.09,19.56,20.6,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,47.35,44.75,49.54,46.4,43.85,48.55,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,44.7
732751200000,1993,3,1992,6,25,7,0.857,0.078,0.665,31464.7,193.3,193.3,187.3,4,4,4,1418,1259,1600,1289,1130,129,129,129,188.6,29.85,371.4,0.0916,0.0806,0.102,1100,1100,1100,990,990,990,969.2,968.7,969.8,20.8,20.2,21.3,0.854,0.793,0.909,0.48,0.48,0.48,0.023,0.023,0.024,1.87,1.81,1.92,0.09,0.085,0.095,18.91,18.27,19.48,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,47.78,46.05,49.3,46.82,45.13,48.32,0,0,0,0,0,0,1.04,0,0.192,0.091,0.78,0.22,36.7
733356000000,1993,3,1992,6,26,7,1.15,0.0846,0.665,28615.6,178.1,178.1,170.3,4,4,4,1897,1669,2138,1757,1540,139.9,129,148,657.1,440.3,889.8,0.0739,0.0692,0.0784,1100,1100,1100,990,990,990,970.7,970,971.4,19.3,18.6,20,0.924,0.914,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.93,1.94,0.1,0.097,0.1,17.32,16.63,18.04,0.93,0.927,0.934,0.98,0.979,0.98,0.912,0.908,0.915,43.46,41.56,45.44,42.58,40.71,44.53,0,0,0,0,0,0,0.946,0,0.485,0.074,0.58,0.42,24.9
733960800000,1993,4,1992,7,27,7,1.44,0.0955,0.665,26213.9,160.5,160.5,156,4,4,4,2378,2220,2544,2220,2072,157.9,148,217,1120,971.9,1239,0.0662,0.0595,0.0853,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.05,15.65,16.43,0.924,0.92,0.926,0.976,0.973,0.978,0.901,0.896,0.906,39.97,38.82,41.02,39.01,37.79,40.13,0,0,0,0,0,0,0.867,0,0.775,0.066,0.46,0.54,18.2
734565600000,1993,4,1992,7,28,7,1.74,0.131,0.665,23783.3,147.7,147.7,141.6,4,4,4,2879,2659,3153,2662,2442,217,217,217,1562,1342,1836,0.0756,0.0688,0.0816,1100,1100,1100,990,990,990,973.2,972.7,973.9,16.8,16.1,17.3,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.84,14.18,15.37,0.911,0.904,0.917,0.97,0.97,0.972,0.884,0.877,0.891,36.47,34.56,38.01,35.39,33.52,36.93,0,0,0,0,0,0,0.786,0,1.075,0.075,0.38,0.62,13.7
735170400000,1993,4,1992,7,29,7,2.11,0.165,0.665,21175.6,131.6,131.6,126,4,4,4,3481,3258,3612,3208,3041,272.7,217,295,2108,1941,2217,0.0781,0.0648,0.0854,1100,1100,1100,990,990,990,974.6,974.1,974.9,15.4,15.1,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.48,13.2,13.95,0.894,0.889,0.901,0.97,0.97,0.97,0.867,0.862,0.874,32.49,31.65,33.91,31.51,30.7,32.89,0,0,0,0,0,0,0.7,0,1.445,0.078,0.32,0.68,10
735775200000,1993,4,1992,7,30,7,2.11,0.183,0.665,21149.3,130.5,130.5,125.9,4,4,4,3487,3302,3612,3185,2981,302.4,295,321,2085,1881,2217,0.0869,0.0817,0.0972,1100,1100,1100,990,990,990,974.6,974.2,974.9,15.4,15.1,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.47,13.2,13.86,0.893,0.889,0.9,0.97,0.97,0.97,0.867,0.862,0.873,32.45,31.65,33.63,31.47,30.7,32.62,0,0,0,0,0,0,0.699,0,1.445,0.087,0.32,0.68,10
736380000000,1993,5,1992,8,31,7,1.82,0.194,0.665,23180.3,143.3,143.3,138,4,4,4,3010,2814,3237,2689,2493,321,321,321,1589,1393,1816,0.107,0.0992,0.114,1100,1100,1100,990,990,990,973.5,973.1,974.1,16.5,15.9,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.52,14,14.99,0.908,0.902,0.913,0.97,0.97,0.97,0.881,0.875,0.886,35.56,34.05,36.92,34.49,33.03,35.82,0,0,0,0,0,0,0.767,0,1.155,0.11,0.37,0.63,12.7
736984800000,1993,5,1992,8,32,7,1.56,0.194,0.665,25187.8,154.5,154.5,149.9,4,4,4,2586,2434,2756,2265,2113,321,321,321,1165,1013,1335,0.124,0.116,0.132,1100,1100,1100,990,990,990,972.5,972.1,972.9,17.5,17.1,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.54,15.13,15.91,0.919,0.915,0.923,0.973,0.97,0.975,0.894,0.887,0.9,38.53,37.33,39.6,37.48,36.22,38.62,0,0,0,0,0,0,0.833,0,0.895,0.12,0.43,0.57,16.1
737589600000,1993,5,1992,8,33,7,1.36,0.182,0.665,26824.5,163.3,163.3,159.7,4,4,4,2251,2122,2398,1949,1846,301.7,276,321,848.9,746,977,0.134,0.126,0.143,1100,1100,1100,990,990,990,971.7,971.4,972.1,18.3,17.9,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.35,16,16.66,0.926,0.924,0.927,0.978,0.976,0.98,0.905,0.901,0.908,40.82,39.86,41.67,39.92,38.89,40.82,0,0,0,0,0,0,0.887,0,0.695,0.13,0.49,0.51,19.7
738194400000,1993,5,1992,8,34,7,1.15,0.167,0.665,28567.6,174.8,174.8,170,4,4,4,1900,1761,2054,1624,1485,276,276,276,523.9,385,677.6,0.145,0.134,0.157,1100,1100,1100,990,990,990,970.8,970.3,971.2,19.2,18.8,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.29,16.83,17.73,0.93,0.928,0.933,0.98,0.98,0.98,0.912,0.909,0.914,43.38,42.12,44.6,42.51,41.27,43.7,0,0,0,0,0,0,0.945,0,0.485,0.15,0.58,0.42,24.8
738799200000,1993,5,1992,8,35,7,0.967,0.133,0.665,30325.3,184.4,184.4,180.5,4,4,4,1599,1492,1721,1380,1282,219.4,210,276,280.1,182,359.3,0.137,0.126,0.16,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.913,0.89,0.922,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.91,1.94,0.095,0.093,0.098,18.27,17.87,18.64,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.05,44.97,47.04,45.13,44.07,46.1,0,0,0,0,0,0,1,0,0.302,0.14,0.69,0.31,31.4
739404000000,1993,6,1992,9,36,7,0.809,0.127,0.652,31459.4,190.9,190.9,187.3,4,4,4,1338,1246,1463,1128,1036,210,210,210,49.11,-0.0008879,152.9,0.158,0.144,0.169,1078,1036,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.8,0.717,0.876,0.452,0.396,0.48,0.022,0.019,0.023,1.77,1.59,1.89,0.084,0.074,0.092,19.27,18.74,19.74,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.77,47.07,48.7,46.81,46.13,47.73,0,0,0,0,0,0,1.04,0,0.157,0.16,0.81,0.19,38.9
740008800000,1993,6,1992,9,37,7,0.681,0.127,0.554,28315.1,179.7,179.7,168.5,4,4,4,1126,1026,1204,916.1,816.2,210,210,210,-0.000002821,-0.0004411,0.0004079,0.187,0.174,0.205,916.1,816.2,994.3,990,990,990,968.3,968,968.5,21.7,21.5,22,0.569,0.473,0.656,0.283,0.203,0.345,0.013,0.0092,0.016,1.22,0.97,1.44,0.056,0.044,0.067,20.48,20.02,21.05,0.937,0.933,0.939,0.979,0.974,0.98,0.917,0.909,0.92,43.05,39.29,45.83,42.14,38.29,44.92,0,0,0,0,0,0,0.936,0,0.127,0.19,0.81,0.19,41.6
740613600000,1993,6,1992,9,38,7,0.546,0.127,0.419,22518.9,145.4,145.4,134,4,3,3.2857142857142856,902.6,804.6,982,692.6,594.6,210,210,210,0.000173,-0.0004914,0.0004527,0.234,0.214,0.261,692.6,594.6,772,990,990,990,967.5,967.1,967.8,22.5,22.2,22.9,0.371,0.308,0.432,0.142,0.108,0.176,0.0063,0.0047,0.0079,0.836,0.694,0.97,0.037,0.03,0.043,21.65,21.3,22.19,0.935,0.928,0.941,0.977,0.97,0.98,0.913,0.9,0.922,42.21,37.01,48.06,41.24,35.9,47.1,0,0,0,0,0,0,0.745,0,0.127,0.23,0.77,0.23,41.2
741218400000,1993,6,1992,9,39,7,0.416,0.119,0.298,16699.1,112.1,112.1,99.4,3,2,2.5714285714285716,688.2,612.2,776.2,491.9,426.2,196.3,186,210,0.0000927,-0.0004056,0.0003832,0.286,0.271,0.304,491.9,426.2,566.2,990,990,990,966.7,966.3,967,23.3,23,23.7,0.248,0.21,0.292,0.0715,0.0552,0.0965,0.0031,0.0023,0.0042,0.594,0.514,0.669,0.025,0.022,0.028,22.75,22.35,23.06,0.931,0.922,0.941,0.975,0.97,0.98,0.907,0.894,0.922,40.72,34.32,48.71,39.71,33.29,47.74,0,0,0,0,0,0,0.552,0,0.118,0.29,0.72,0.28,40.1
741823200000,1993,7,1992,10,40,7,0.323,0.112,0.211,12180.7,83.83,83.83,72.5,2,2,2,534.7,490.4,588.3,348.7,304.4,186,186,186,0.00009306,-0.0004089,0.0004297,0.349,0.316,0.379,348.7,304.4,402.3,990,990,990,966,965.8,966.2,24,23.8,24.2,0.183,0.167,0.202,0.0397,0.0309,0.0505,0.0017,0.0013,0.0021,0.44,0.362,0.539,0.018,0.015,0.023,23.55,23.21,23.83,0.925,0.917,0.934,0.973,0.97,0.98,0.9,0.89,0.915,37.25,32.62,42.77,36.25,31.64,41.91,0,0,0,0,0,0,0.403,0,0.112,0.35,0.65,0.35,37.7
742428000000,1993,7,1992,10,41,7,0.278,0.112,0.165,9539.18,62.23,62.23,56.78,2,2,2,459,429.8,485.3,273,243.8,186,186,186,0.000109,-0.0002957,0.0004141,0.406,0.383,0.433,273,243.8,299.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.156,0.146,0.166,0.0246,0.0188,0.0299,0.001,0.00077,0.0012,0.313,0.27,0.354,0.013,0.011,0.015,24.02,23.86,24.2,0.91,0.902,0.916,0.97,0.97,0.97,0.883,0.875,0.889,29.27,26.1,32.08,28.39,25.32,31.11,0,0,0,0,0,0,0.315,0,0.113,0.4,0.59,0.41,34.3
743032800000,1993,7,1992,10,42,7,0.247,0.0905,0.156,9083.76,58.25,58.25,54.07,2,2,2,407.8,389.6,427.1,258.2,236.2,149.6,135,186,-0.0001783,-0.0004444,0.0004552,0.366,0.327,0.441,258.2,236.2,277.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.143,0.154,0.0216,0.0172,0.0255,0.00088,0.0007,0.001,0.288,0.259,0.316,0.012,0.011,0.013,24.28,24.21,24.37,0.906,0.899,0.911,0.97,0.97,0.97,0.879,0.872,0.884,27.87,25.25,30.03,27.03,24.49,29.12,0,0,0,0,0,0,0.3,0,0.091,0.37,0.63,0.37,36.8
743637600000,1993,7,1992,10,43,7,0.222,0.0799,0.142,8292.68,51.21,51.21,49.36,2,2,2,367.5,351.7,379,235.4,223.7,132.1,115,135,-0.00002417,-0.0004881,0.0001984,0.359,0.327,0.376,235.4,223.7,244,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.135,0.142,0.0171,0.0147,0.0188,0.00069,0.00059,0.00076,0.254,0.239,0.267,0.01,0.0096,0.011,24.51,24.44,24.59,0.899,0.895,0.903,0.97,0.97,0.97,0.872,0.868,0.876,25.44,24.1,26.4,24.68,23.38,25.61,0,0,0,0,0,0,0.274,0,0.08,0.36,0.64,0.36,37.4
744242400000,1993,8,1992,11,44,7,0.203,0.0696,0.133,7933.4,48.06,48.06,47.22,2,1,1.5714285714285714,335.1,327.5,343.7,220.1,212.5,115,115,115,-0.00003074,-0.0004632,0.0003114,0.343,0.335,0.351,220.1,212.5,228.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.129,0.134,0.014,0.0125,0.0157,0.00056,0.0005,0.00063,0.336,0.23,0.472,0.013,0.0092,0.019,24.59,24.47,24.7,0.914,0.893,0.939,0.974,0.97,0.98,0.89,0.866,0.92,34.6,23.73,48.61,33.77,23.01,47.64,0,0,0,0,0,0,0.262,0,0.07,0.34,0.66,0.34,39.1
744847200000,1993,8,1992,11,45,7,0.19,0.0696,0.12,7375.05,46.19,46.19,43.9,1,1,1,313.6,302.6,324.1,198.6,187.6,115,115,115,0.00003133,-0.0002406,0.0004228,0.367,0.355,0.38,198.6,187.6,209.1,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.127,0.0102,0.00876,0.0118,0.00041,0.00035,0.00047,0.413,0.378,0.448,0.017,0.015,0.018,24.62,24.53,24.71,0.934,0.931,0.937,0.98,0.98,0.98,0.916,0.913,0.918,44.8,42.34,47.14,43.9,41.5,46.19,0,0,0,0,0,0,0.244,0,0.07,0.37,0.63,0.37,38.8
745452000000,1993,8,1992,11,46,7,0.175,0.0696,0.106,6462,39.58,39.58,38.46,1,1,1,290,283.2,294.6,175,168.2,115,115,115,-0.000043,-0.0003605,0.0004155,0.397,0.39,0.406,175,168.2,179.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.0075,0.00682,0.00796,0.0003,0.00027,0.00032,0.34,0.32,0.353,0.014,0.013,0.014,24.8,24.77,24.85,0.927,0.924,0.929,0.975,0.971,0.977,0.904,0.898,0.907,39.46,37.89,40.51,38.46,36.81,39.58,0,0,0,0,0,0,0.214,0,0.069,0.4,0.61,0.39,36.9
746056800000,1993,8,1992,11,47,7,0.161,0.0696,0.0914,5530.53,35.18,35.18,32.92,1,1,1,266.1,256.9,276.2,151.1,141.9,115,115,115,0.00009494,-0.0003226,0.000461,0.432,0.416,0.448,151.1,141.9,161.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00511,0.00419,0.00612,0.0002,0.00017,0.00024,0.274,0.25,0.3,0.011,0.0099,0.012,24.96,24.9,25.02,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.887,0.894,33.94,31.82,36.27,32.92,30.87,35.18,0,0,0,0,0,0,0.183,0,0.0696,0.43,0.57,0.43,34.4
746661600000,1993,8,1992,11,48,7,0.148,0.0592,0.0885,5369.88,34.35,34.35,31.96,1,1,1,244.1,231.5,256.9,146.3,136.8,97.86,91,115,-0.00001251,-0.0003008,0.0004817,0.4,0.367,0.457,146.3,136.8,156.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.106,0.00463,0.00368,0.00568,0.00018,0.00015,0.00022,0.26,0.238,0.286,0.01,0.0094,0.011,25.08,25.02,25.17,0.916,0.912,0.92,0.97,0.97,0.97,0.888,0.884,0.892,32.95,30.65,35.42,31.96,29.73,34.35,0,0,0,0,0,0,0.178,0,0.0595,0.4,0.6,0.4,36.3
747266400000,1993,9,1992,12,49,7,0.138,0.055,0.083,5036.63,30.73,30.73,29.98,1,1,1,228.2,225.8,231.5,137.2,134.8,91,91,91,-0.0000844,-0.0004466,0.0002185,0.399,0.393,0.403,137.2,134.8,140.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0986,0.101,0.00372,0.00348,0.00405,0.00015,0.00014,0.00016,0.236,0.231,0.244,0.0093,0.0091,0.0096,25.19,25.17,25.21,0.912,0.911,0.913,0.97,0.97,0.97,0.885,0.884,0.886,30.91,30.36,31.68,29.98,29.45,30.73,0,0,0,0,0,0,0.167,0,0.055,0.4,0.6,0.4,36.5
747871200000,1993,9,1992,12,50,7,0.131,0.055,0.0755,4571.15,28.32,28.32,27.21,1,1,1,215.8,211.9,220.7,124.8,120.9,91,91,91,0.0001305,-0.0002204,0.0004558,0.422,0.412,0.43,124.8,120.9,129.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0937,0.0969,0.00248,0.00209,0.00297,0.000097,0.000082,0.00012,0.208,0.199,0.219,0.0082,0.0078,0.0086,25.3,25.26,25.33,0.906,0.903,0.909,0.97,0.97,0.97,0.879,0.876,0.881,28.05,27.11,29.2,27.21,26.3,28.32,0,0,0,0,0,0,0.151,0,0.0555,0.42,0.58,0.42,34.9
748476000000,1993,9,1992,12,51,7,0.126,0.055,0.0711,4286.11,26.57,26.57,25.51,1,1,1,208.5,205.9,213,117.5,114.9,91,91,91,-0.0000504,-0.0003681,0.0004887,0.437,0.427,0.442,117.5,114.9,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0916,0.0941,0.00175,0.00149,0.0022,0.000068,0.000058,0.000086,0.192,0.187,0.202,0.0075,0.0073,0.0079,25.36,25.32,25.38,0.9,0.898,0.904,0.97,0.97,0.97,0.873,0.871,0.877,26.3,25.69,27.39,25.51,24.92,26.57,0,0,0,0,0,0,0.142,0,0.0549,0.44,0.56,0.44,34
749080800000,1993,9,1992,12,52,7,0.122,0.0504,0.0719,4348.48,28.16,28.16,25.88,1,1,1,202.2,197.9,204.5,118.9,112.5,83.29,73,91,0.00002598,-0.0003245,0.0004625,0.411,0.362,0.447,118.9,112.5,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0908,0.0943,0.00189,0.00125,0.00284,0.000074,0.000049,0.00011,0.194,0.182,0.214,0.0076,0.0071,0.0084,25.39,25.38,25.4,0.901,0.896,0.908,0.97,0.97,0.97,0.874,0.869,0.881,26.68,25.12,29.03,25.88,24.36,28.16,0,0,0,0,0,0,0.144,0,0.0501,0.41,0.59,0.41,35.6
749685600000,1993,10,1993,1,1,7,0.117,0.0442,0.0731,4430.87,27.13,27.13,26.37,1,1,1,193.9,188.8,197,120.9,115.8,73,73,73,0.00006182,-0.00045,0.0003448,0.377,0.371,0.387,120.9,115.8,124,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0898,0.0927,0.00209,0.00158,0.0024,0.000082,0.000062,0.000094,0.197,0.186,0.204,0.0077,0.0073,0.008,25.39,25.39,25.39,0.903,0.899,0.906,0.97,0.97,0.97,0.876,0.872,0.879,27.19,25.92,27.97,26.37,25.14,27.13,0,0,0,0,0,0,0.147,0,0.0439,0.38,0.62,0.38,37.9
750290400000,1993,10,1993,1,2,7,0.115,0.0442,0.0712,4304.42,25.81,25.81,25.62,1,1,1,190.8,188.8,191.6,117.8,115.8,73,73,73,0.00009606,-0.00045,0.0003386,0.383,0.381,0.387,117.8,115.8,118.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0898,0.0908,0.00178,0.00158,0.00186,0.00007,0.000062,0.000073,0.191,0.186,0.192,0.0074,0.0073,0.0075,25.39,25.39,25.39,0.901,0.899,0.901,0.97,0.97,0.97,0.874,0.872,0.874,26.41,25.92,26.61,25.62,25.14,25.81,0,0,0,0,0,0,0.142,0,0.0438,0.38,0.62,0.38,37.4
750895200000,1993,10,1993,1,3,7,0.111,0.0442,0.0666,3994.44,25.81,25.81,23.78,1,1,1,183.1,176.4,191.6,110.1,103.4,73,73,73,0.0001741,-0.00045,0.0004087,0.399,0.381,0.414,110.1,103.4,118.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0854,0.0908,0.00101,0.00034,0.00186,0.00004,0.000013,0.000073,0.175,0.161,0.192,0.0068,0.0063,0.0075,25.39,25.39,25.39,0.894,0.888,0.901,0.97,0.969,0.97,0.867,0.861,0.874,24.52,22.87,26.61,23.78,22.16,25.81,0,0,0,0,0,0,0.132,0,0.0444,0.4,0.6,0.4,36
751500000000,1993,10,1993,1,4,7,0.108,0.0442,0.0641,3822.32,26.7,26.7,22.75,1,1,1,179,172.6,195.3,106,99.59,73,73,73,-0.00008272,-0.00045,0.0001941,0.409,0.374,0.423,106,99.59,122.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0841,0.0921,0.000619,0,0.00223,0.000024,0,0.000087,0.167,0.154,0.2,0.0065,0.006,0.0078,25.39,25.39,25.39,0.89,0.884,0.904,0.968,0.967,0.97,0.862,0.855,0.877,23.49,21.92,27.53,22.75,21.2,26.7,0,0,0,0,0,0,0.126,0,0.0439,0.41,0.59,0.41,35.4
752104800000,1993,11,1993,2,5,7,0.117,0.0405,0.0763,4632.25,31.89,31.89,27.57,1,1,1,193.2,181.1,211.9,126.2,114.1,67,67,67,-0.0003125,-0.0004783,-0.00005695,0.348,0.316,0.37,126.2,114.1,144.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0881,0.099,0.00262,0.00141,0.00449,0.0001,0.000055,0.00018,0.208,0.182,0.252,0.0082,0.0071,0.0099,25.36,25.28,25.38,0.906,0.897,0.915,0.97,0.97,0.97,0.878,0.87,0.888,28.43,25.48,32.88,27.57,24.72,31.89,0,0,0,0,0,0,0.153,0,0.0407,0.35,0.65,0.35,39.6
752709600000,1993,11,1993,2,6,7,0.114,0.0405,0.073,4421.02,27.66,27.66,26.32,1,1,1,187.7,182.7,193.3,120.7,115.7,67,67,67,0.0002968,-0.00005695,0.0004087,0.357,0.347,0.367,120.7,115.7,126.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0887,0.0925,0.00207,0.00157,0.00263,0.000081,0.000061,0.0001,0.196,0.185,0.208,0.0077,0.0072,0.0081,25.38,25.38,25.38,0.903,0.899,0.907,0.97,0.97,0.97,0.876,0.872,0.88,27.13,25.89,28.52,26.32,25.11,27.66,0,0,0,0,0,0,0.146,0,0.041,0.36,0.64,0.36,38.8
753314400000,1993,11,1993,2,7,7,0.137,0.0428,0.094,5754.49,38.23,38.23,34.25,1,1,1,226.1,201.4,239.5,155.4,134.4,70.71,67,93,0.00007817,-0.0001474,0.0003532,0.313,0.28,0.388,155.4,134.4,172.5,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.103,0.0953,0.109,0.00554,0.00344,0.00725,0.00022,0.00013,0.00029,0.281,0.227,0.327,0.011,0.0089,0.013,25.16,25.04,25.36,0.919,0.911,0.926,0.971,0.97,0.974,0.893,0.884,0.902,35.26,30.46,39.23,34.25,29.55,38.23,0,0,0,0,0,0,0.19,0,0.043,0.31,0.69,0.31,42
753919200000,1993,11,1993,2,8,7,0.162,0.0562,0.106,6475.55,41.84,41.84,38.54,1,1,1,267.8,256.9,281.5,174.8,163.9,93,93,93,0.00008897,-0.000371,0.000461,0.348,0.33,0.362,174.8,163.9,188.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.109,0.118,0.00748,0.00639,0.00885,0.0003,0.00025,0.00035,0.337,0.305,0.378,0.013,0.012,0.015,24.89,24.8,24.97,0.927,0.923,0.932,0.975,0.97,0.98,0.903,0.895,0.913,39.54,37.03,42.69,38.54,35.92,41.84,0,0,0,0,0,0,0.214,0,0.056,0.35,0.65,0.35,40
754524000000,1993,11,1993,2,9,7,0.175,0.061,0.114,7036.71,43.18,43.18,41.89,1,1,1,289.9,287.1,298.8,189,183.1,100.9,93,104,-0.0001672,-0.0002016,0.000035,0.348,0.324,0.362,189,183.1,194.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.117,0.121,0.0089,0.00831,0.00948,0.00035,0.00033,0.00038,0.38,0.362,0.399,0.015,0.014,0.016,24.76,24.71,24.79,0.932,0.93,0.933,0.98,0.979,0.98,0.913,0.91,0.915,42.76,41.4,44.06,41.89,40.53,43.18,0,0,0,0,0,0,0.233,0,0.061,0.35,0.65,0.35,40.2
755128800000,1993,12,1993,3,10,7,0.18,0.0582,0.122,7388.77,46.93,46.93,43.98,2,1,1.2857142857142858,297.6,294.6,298.8,201.3,190.6,96.29,77,104,-0.00003137,-0.0001973,0.000035,0.323,0.258,0.353,201.3,190.6,221.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.119,0.128,0.0107,0.00906,0.0144,0.00043,0.00036,0.00057,0.348,0.223,0.399,0.014,0.0089,0.016,24.76,24.71,24.9,0.922,0.892,0.933,0.977,0.97,0.98,0.901,0.866,0.915,38.18,23.7,44.06,37.34,22.99,43.18,0,0,0,0,0,0,0.244,0,0.058,0.32,0.68,0.32,41
755733600000,1993,12,1993,3,11,7,0.183,0.0466,0.137,8093.58,51.18,51.18,48.18,2,1,1.8571428571428572,302.9,290,317.9,225.9,213,77,77,77,-0.00006247,-0.0002406,0.0001582,0.254,0.242,0.266,225.9,213,240.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.124,0.134,0.0152,0.0126,0.0182,0.0006,0.0005,0.00073,0.269,0.223,0.458,0.011,0.0089,0.018,24.81,24.68,24.9,0.903,0.892,0.938,0.971,0.97,0.98,0.877,0.866,0.92,28.25,23.7,48.38,27.47,22.99,47.41,0,0,0,0,0,0,0.268,0,0.046,0.25,0.75,0.25,44.2
756338400000,1993,12,1993,3,12,7,0.198,0.0466,0.151,8920.28,54.77,54.77,53.1,2,2,2,326.6,321.2,334.4,249.6,244.2,77,77,77,0.00009018,-0.0004632,0.0003114,0.236,0.23,0.24,249.6,244.2,257.4,990,990,990,965,965,965.1,25,24.9,25,0.137,0.135,0.14,0.0199,0.0188,0.0215,0.0008,0.00075,0.00086,0.268,0.26,0.279,0.011,0.01,0.011,24.7,24.65,24.73,0.905,0.903,0.907,0.97,0.97,0.97,0.878,0.876,0.88,27.37,26.75,28.23,26.55,25.95,27.38,0,0,0,0,0,0,0.295,0,0.047,0.24,0.76,0.24,45.1
756943200000,1993,12,1993,3,13,7,0.221,0.0459,0.175,10328.2,68.2,68.2,61.48,2,2,2,365,341.6,394,289.1,264.6,75.86,73,77,-0.00003852,-0.0004207,0.0004471,0.209,0.185,0.225,289.1,264.6,321,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.151,0.143,0.162,0.0278,0.0229,0.0342,0.0011,0.00092,0.0014,0.328,0.289,0.379,0.013,0.012,0.015,24.45,24.25,24.6,0.914,0.909,0.921,0.97,0.97,0.97,0.887,0.882,0.893,31.69,29.01,35.15,30.74,28.14,34.1,0,0,0,0,0,0,0.342,0,0.046,0.21,0.79,0.21,46.7
757548000000,1994,1,1993,4,14,7,0.258,0.0442,0.213,12620.7,81.88,81.88,75.12,2,2,2,426,394,456.4,353,321,73,73,73,-0.0002312,-0.0004444,0.0001901,0.172,0.16,0.185,353,321,383.4,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.174,0.162,0.184,0.0406,0.0342,0.0467,0.0017,0.0014,0.0019,0.435,0.379,0.491,0.018,0.015,0.02,24.05,23.86,24.25,0.927,0.921,0.932,0.974,0.97,0.98,0.902,0.893,0.913,38.56,35.15,41.78,37.56,34.1,40.94,0,0,0,0,0,0,0.417,0,0.045,0.17,0.83,0.17,48.9
758152800000,1994,1,1993,4,15,7,0.303,0.0535,0.25,14609.1,106,106,86.96,3,2,2.142857142857143,501,456.4,612.2,412.6,372,88.43,73,91,0.000007702,-0.0002957,0.0004295,0.178,0.149,0.197,412.6,372,521.2,990,990,990,965.9,965.7,966.3,24.1,23.7,24.3,0.198,0.182,0.247,0.0531,0.0444,0.0785,0.0022,0.0018,0.0033,0.518,0.471,0.619,0.021,0.019,0.026,23.63,23.11,23.86,0.932,0.925,0.94,0.978,0.97,0.98,0.911,0.897,0.921,41.87,36.42,48,40.96,35.32,47.04,0,0,0,0,0,0,0.483,0,0.053,0.18,0.83,0.17,48.2
758757600000,1994,1,1993,4,16,7,0.351,0.055,0.296,16808.3,103.6,103.6,100,3,3,3,581.1,570.2,599.5,490.1,479.2,91,91,91,-0.0001647,-0.0003457,0.0004297,0.157,0.152,0.16,490.1,479.2,508.5,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.229,0.223,0.24,0.0685,0.0658,0.0734,0.0029,0.0028,0.0031,0.487,0.47,0.517,0.02,0.02,0.022,23.3,23.19,23.36,0.921,0.92,0.923,0.97,0.97,0.97,0.893,0.892,0.896,34.38,33.66,35.59,33.35,32.65,34.52,0,0,0,0,0,0,0.556,0,0.055,0.16,0.84,0.16,47.9
759362400000,1994,1,1993,4,17,7,0.407,0.055,0.352,19793.2,133.4,133.4,117.8,3,3,3,672.6,631.8,755.5,581.6,540.8,91,91,91,-0.000006024,-0.0004416,0.0004688,0.136,0.12,0.144,581.6,540.8,664.5,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.281,0.258,0.329,0.101,0.0863,0.129,0.0043,0.0037,0.0056,0.65,0.575,0.805,0.028,0.024,0.035,22.76,22.27,23,0.931,0.927,0.938,0.975,0.971,0.98,0.908,0.9,0.919,40.26,37.7,45.38,39.27,36.61,44.48,0,0,0,0,0,0,0.655,0,0.055,0.14,0.86,0.14,48.6
759967200000,1994,1,1993,4,18,7,0.449,0.0623,0.387,21639.3,132.9,132.9,128.8,3,3,3,743,710.9,768.4,640,619.9,103,91,105,-0.00004073,-0.0004115,0.0002935,0.139,0.128,0.144,640,619.9,663.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.317,0.303,0.33,0.122,0.116,0.129,0.0053,0.005,0.0056,0.761,0.721,0.805,0.033,0.031,0.035,22.37,22.22,22.54,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.919,43.81,42.69,45.2,42.94,41.84,44.3,0,0,0,0,0,0,0.716,0,0.062,0.14,0.86,0.14,48.2
760572000000,1994,2,1993,5,19,7,0.487,0.0718,0.415,22922.4,139.1,139.1,136.4,3,3,3,804.8,772.5,837.3,686.1,667.5,118.7,105,137,0.000101,-0.0003224,0.0004527,0.147,0.13,0.168,686.1,667.5,700.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.333,0.356,0.136,0.13,0.14,0.0059,0.0057,0.0062,0.851,0.813,0.881,0.037,0.035,0.039,22.03,21.87,22.2,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.921,46.41,45.44,47.32,45.48,44.53,46.37,0,0,0,0,0,0,0.758,0,0.072,0.15,0.85,0.15,47.1
761176800000,1994,2,1993,5,20,7,0.532,0.0829,0.45,24195.3,149.6,149.6,144,4,3,3.5714285714285716,880.3,845.8,919.2,743.3,708.8,137,137,137,0.0001141,-0.000356,0.0004267,0.156,0.149,0.162,743.3,708.8,782.2,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.387,0.361,0.421,0.162,0.144,0.181,0.0072,0.0064,0.0081,0.87,0.788,0.95,0.039,0.035,0.042,21.71,21.55,21.82,0.934,0.927,0.942,0.975,0.97,0.98,0.91,0.899,0.923,42.09,36.73,48.79,41.06,35.63,47.81,0,0,0,0,0,0,0.8,0,0.082,0.16,0.85,0.15,45.5
761781600000,1994,2,1993,5,21,7,0.595,0.0829,0.512,26946.4,169.8,169.8,160.4,4,4,4,983.9,935.5,1044,846.9,798.5,137,137,137,-0.000062,-0.0004451,0.0004122,0.139,0.131,0.146,846.9,798.5,906.8,990,990,990,967.8,967.6,968,22.2,22,22.4,0.481,0.436,0.535,0.228,0.189,0.275,0.01,0.0085,0.013,1.03,0.907,1.17,0.046,0.041,0.053,21.15,20.79,21.45,0.934,0.932,0.937,0.978,0.974,0.98,0.914,0.907,0.919,41.01,39.12,43.32,40.1,38.11,42.45,0,0,0,0,0,0,0.891,0,0.083,0.14,0.86,0.14,45.3
762386400000,1994,2,1993,5,22,7,0.687,0.107,0.581,29563.5,185.9,185.9,176,4,4,4,1136,1055,1222,960.1,894.8,176.4,137,183,0.0007443,-0.0003981,0.004789,0.155,0.13,0.17,960.1,894.8,1039,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.603,0.535,0.708,0.321,0.266,0.401,0.015,0.012,0.019,1.33,1.16,1.59,0.062,0.053,0.074,20.34,19.82,20.72,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.921,44.89,42.53,47.43,43.99,41.68,46.48,0,0,0,0,0,0,0.978,0,0.106,0.16,0.85,0.15,43
762991200000,1994,3,1993,6,23,7,0.807,0.111,0.661,31819.7,191.7,191.7,189.4,4,4,4,1335,1241,1445,1152,1058,183,183,183,59.23,-0.00375,162.3,0.137,0.127,0.147,1092,1058,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.81,0.735,0.865,0.47,0.425,0.48,0.022,0.02,0.023,1.81,1.65,1.88,0.086,0.078,0.091,19.24,18.81,19.69,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.921,48.32,47.51,48.91,47.35,46.56,47.93,0,0,0,0,0,0,1.05,0,0.146,0.14,0.82,0.18,39.4
763596000000,1994,3,1993,6,24,7,0.942,0.111,0.665,30590.6,184.9,184.9,182.1,4,4,4,1557,1479,1661,1374,1296,183,183,183,274,196.4,377.6,0.118,0.11,0.124,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.9,0.879,0.915,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.89,1.93,0.094,0.092,0.096,18.42,18.07,18.69,0.935,0.934,0.936,0.98,0.98,0.98,0.917,0.915,0.917,46.45,45.52,47.18,45.52,44.61,46.24,0,0,0,0,0,0,1.01,0,0.277,0.12,0.71,0.29,32.5
764200800000,1994,3,1993,6,25,7,1.05,0.111,0.665,29504.3,178,178,175.6,4,4,4,1739,1674,1799,1556,1491,183,183,183,456.4,390.7,516.2,0.105,0.102,0.109,1100,1100,1100,990,990,990,970.3,970,970.5,19.7,19.5,20,0.921,0.916,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.097,0.099,17.81,17.61,18.02,0.933,0.932,0.934,0.98,0.98,0.98,0.914,0.913,0.915,44.8,44.25,45.4,43.91,43.37,44.49,0,0,0,0,0,0,0.976,0,0.385,0.11,0.63,0.37,28.1
764805600000,1994,3,1993,6,26,7,1.09,0.119,0.665,29125.3,173.5,173.5,173.4,4,4,4,1802,1799,1812,1605,1582,197.6,183,217,504.7,482.2,528.7,0.11,0.101,0.121,1100,1100,1100,990,990,990,970.5,970.5,970.5,19.5,19.5,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.099,0.099,0.1,17.6,17.57,17.61,0.932,0.932,0.932,0.98,0.98,0.98,0.913,0.913,0.913,44.23,44.14,44.25,43.34,43.26,43.37,0,0,0,0,0,0,0.963,0,0.425,0.11,0.61,0.39,26.7
765410400000,1994,4,1993,7,27,7,1.05,0.131,0.665,29471,177.3,177.3,175.4,4,4,4,1743,1689,1780,1526,1472,217,217,217,426.4,371.9,463,0.124,0.122,0.128,1100,1100,1100,990,990,990,970.3,970.1,970.4,19.7,19.6,19.9,0.926,0.926,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.098,0.098,0.099,17.79,17.67,17.96,0.933,0.932,0.934,0.98,0.98,0.98,0.914,0.914,0.915,44.75,44.42,45.24,43.86,43.54,44.33,0,0,0,0,0,0,0.975,0,0.385,0.12,0.63,0.37,28.1
766015200000,1994,4,1993,7,28,7,0.955,0.0895,0.665,30442.9,183.5,183.5,181.2,4,4,4,1579,1513,1661,1431,1365,148,148,148,330.8,265.1,412.6,0.0938,0.0891,0.0978,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.914,0.908,0.92,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.93,0.095,0.094,0.097,18.33,18.06,18.55,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.23,45.5,46.81,45.3,44.59,45.87,0,0,0,0,0,0,1.01,0,0.29,0.094,0.7,0.3,31.9
766620000000,1994,4,1993,7,29,7,0.851,0.0895,0.665,31512.5,191.2,191.2,187.6,4,4,4,1407,1312,1492,1259,1164,148,148,148,158.5,64.38,244,0.105,0.0992,0.113,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.864,0.822,0.907,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.84,1.92,0.09,0.087,0.094,18.94,18.62,19.28,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.85,47,48.77,46.89,46.06,47.8,0,0,0,0,0,0,1.04,0,0.186,0.11,0.78,0.22,37
767224800000,1994,4,1993,7,30,7,0.741,0.0894,0.645,31871.3,193.4,193.4,189.7,4,4,4,1225,1155,1297,1077,1008,147.9,147,148,9.658,0.0006504,48.66,0.121,0.114,0.127,1067,1008,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.75,0.651,0.816,0.437,0.361,0.48,0.02,0.017,0.023,1.69,1.46,1.83,0.079,0.068,0.086,19.7,19.34,20.15,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,48.4,46.81,49.33,47.43,45.88,48.34,0,0,0,0,0,0,1.05,0,0.096,0.12,0.87,0.13,43
767829600000,1994,5,1993,8,31,7,0.634,0.0889,0.546,28302.7,181.6,181.6,168.5,4,4,4,1049,971,1140,902,824,147,147,147,-0.00009165,-0.0004914,0.0003646,0.141,0.129,0.151,902,824,993.1,990,990,990,968,967.8,968.3,22,21.7,22.2,0.536,0.463,0.628,0.272,0.209,0.345,0.012,0.0094,0.016,1.17,0.973,1.41,0.053,0.044,0.065,20.78,20.25,21.24,0.937,0.934,0.94,0.979,0.976,0.98,0.917,0.911,0.921,43.01,40.06,46.33,42.12,39.11,45.41,0,0,0,0,0,0,0.936,0,0.088,0.14,0.86,0.14,44.6
768434400000,1994,5,1993,8,32,7,0.517,0.0889,0.428,23275.5,151.3,151.3,138.5,4,3,3.2857142857142856,855.1,772.5,941.1,708.1,625.5,147,147,147,0.0001256,-0.000356,0.0003941,0.173,0.156,0.19,708.1,625.5,794.1,990,990,990,967.3,967,967.7,22.7,22.3,23,0.368,0.316,0.436,0.148,0.118,0.187,0.0065,0.0051,0.0084,0.853,0.741,0.955,0.038,0.032,0.042,21.83,21.43,22.27,0.936,0.929,0.942,0.978,0.971,0.98,0.915,0.901,0.923,43.6,37.56,48.71,42.64,36.46,47.73,0,0,0,0,0,0,0.77,0,0.089,0.17,0.83,0.17,45
769039200000,1994,5,1993,8,33,7,0.397,0.0889,0.308,17334.6,120,120,103.2,3,2,2.857142857142857,657,576.2,745.4,510,429.2,147,147,147,0.00002858,-0.0004416,0.0003832,0.225,0.197,0.255,510,429.2,598.4,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.25,0.208,0.3,0.0775,0.0558,0.109,0.0033,0.0023,0.0047,0.561,0.458,0.691,0.024,0.019,0.03,22.91,22.43,23.22,0.926,0.918,0.937,0.973,0.97,0.98,0.901,0.89,0.919,37.53,32.36,45.81,36.53,31.39,44.89,0,0,0,0,0,0,0.573,0,0.089,0.22,0.78,0.22,43.7
769644000000,1994,5,1993,8,34,7,0.312,0.0889,0.223,12966.2,86.9,86.9,77.18,2,2,2,515.2,477.8,561.5,368.2,330.8,147,147,147,-0.00008558,-0.0002957,0.0004295,0.286,0.262,0.308,368.2,330.8,414.5,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.186,0.173,0.203,0.0436,0.0362,0.0529,0.0018,0.0015,0.0022,0.471,0.403,0.559,0.02,0.017,0.023,23.61,23.31,23.85,0.929,0.922,0.936,0.975,0.97,0.98,0.905,0.895,0.917,39.58,35.68,44.34,38.59,34.61,43.45,0,0,0,0,0,0,0.429,0,0.089,0.28,0.71,0.29,41.6
770248800000,1994,5,1993,8,35,7,0.265,0.0768,0.189,11010.4,68.94,68.94,65.54,2,2,2,438.7,418.2,461.1,311.7,299.2,127,119,147,-0.0001427,-0.0004154,0.00002848,0.289,0.266,0.323,311.7,299.2,327.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.161,0.171,0.0323,0.0298,0.0355,0.0013,0.0012,0.0015,0.37,0.349,0.396,0.015,0.014,0.016,24.06,23.95,24.17,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.889,0.894,33.78,32.49,35.53,32.77,31.52,34.47,0,0,0,0,0,0,0.364,0,0.076,0.29,0.71,0.29,41.5
770853600000,1994,6,1993,9,36,7,0.237,0.072,0.165,9635.1,61.8,61.8,57.35,2,2,2,391.1,375.1,412.3,272.1,256.1,119,119,119,0.00001334,-0.0003228,0.0004552,0.305,0.289,0.317,272.1,256.1,293.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.145,0.158,0.0244,0.0212,0.0287,0.00099,0.00086,0.0012,0.307,0.283,0.339,0.012,0.011,0.014,24.34,24.21,24.44,0.91,0.907,0.915,0.97,0.97,0.97,0.883,0.88,0.888,29.56,27.83,31.85,28.68,26.99,30.9,0,0,0,0,0,0,0.319,0,0.072,0.3,0.7,0.3,40.7
771458400000,1994,6,1993,9,37,7,0.214,0.072,0.142,8321.72,52.56,52.56,49.53,2,2,2,354.6,341.6,368.3,235.6,222.6,119,119,119,0.0001126,-0.00008301,0.0004471,0.336,0.323,0.348,235.6,222.6,249.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.133,0.143,0.0171,0.0145,0.0199,0.00069,0.00058,0.0008,0.254,0.236,0.273,0.01,0.0095,0.011,24.57,24.49,24.66,0.9,0.894,0.905,0.97,0.97,0.97,0.873,0.867,0.878,25.53,24.06,27.09,24.77,23.34,26.28,0,0,0,0,0,0,0.275,0,0.072,0.34,0.66,0.34,38.9
772063200000,1994,6,1993,9,38,7,0.197,0.072,0.125,7666.23,46.73,46.73,45.63,1,1,1,325.7,321.2,330.7,206.7,202.2,119,119,119,0.0002594,-0.00001505,0.0004043,0.365,0.36,0.371,206.7,202.2,211.7,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.13,0.0113,0.0104,0.0123,0.00045,0.00042,0.00049,0.441,0.426,0.459,0.018,0.017,0.018,24.53,24.49,24.57,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.917,0.919,46.56,45.56,47.69,45.63,44.65,46.73,0,0,0,0,0,0,0.254,0,0.072,0.37,0.63,0.37,38.9
772668000000,1994,6,1993,9,39,7,0.184,0.0691,0.115,7087,43.1,43.1,42.18,1,1,1,305,294.6,313.5,190.8,186.6,114.3,108,119,-0.000103,-0.0002751,0.0001095,0.375,0.357,0.389,190.8,186.6,194.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.124,0.00908,0.00866,0.00946,0.00036,0.00034,0.00038,0.388,0.374,0.401,0.015,0.015,0.016,24.69,24.63,24.75,0.932,0.931,0.933,0.98,0.98,0.98,0.913,0.912,0.915,43.05,42.15,43.98,42.18,41.3,43.1,0,0,0,0,0,0,0.234,0,0.069,0.38,0.63,0.37,38.5
773272800000,1994,7,1993,10,40,7,0.176,0.0653,0.11,6764.3,41.32,41.32,40.26,1,1,1,290.2,287.1,294.6,182.2,179.1,108,108,108,-0.00008995,-0.0002016,0.0004155,0.372,0.367,0.376,182.2,179.1,186.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.117,0.119,0.00822,0.00791,0.00866,0.00033,0.00031,0.00034,0.361,0.352,0.374,0.014,0.014,0.015,24.78,24.75,24.8,0.929,0.928,0.931,0.978,0.977,0.98,0.909,0.907,0.912,41.15,40.44,42.16,40.26,39.51,41.32,0,0,0,0,0,0,0.224,0,0.066,0.37,0.63,0.37,38.4
773877600000,1994,7,1993,10,41,7,0.169,0.0653,0.104,6341.21,39.51,39.51,37.75,1,1,1,279.8,268.9,287.1,171.8,160.9,108,108,108,0.00007824,-0.0002016,0.000461,0.386,0.376,0.402,171.8,160.9,179.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.11,0.117,0.00718,0.00609,0.00791,0.00029,0.00024,0.00031,0.331,0.3,0.352,0.013,0.012,0.014,24.85,24.8,24.92,0.926,0.922,0.928,0.974,0.97,0.977,0.901,0.894,0.907,38.76,36.25,40.44,37.75,35.16,39.51,0,0,0,0,0,0,0.21,0,0.065,0.39,0.62,0.38,37.5
774482400000,1994,7,1993,10,42,7,0.16,0.0653,0.0949,5758.77,34.5,34.5,34.28,1,1,1,265,261.9,266,157,153.9,108,108,108,-0.0001797,-0.0003226,0.0001973,0.407,0.406,0.412,157,153.9,158,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.108,0.109,0.0057,0.00539,0.0058,0.00023,0.00021,0.00023,0.289,0.281,0.292,0.011,0.011,0.012,24.95,24.94,24.97,0.92,0.919,0.92,0.97,0.97,0.97,0.892,0.891,0.893,35.34,34.62,35.57,34.28,33.58,34.5,0,0,0,0,0,0,0.19,0,0.0651,0.41,0.59,0.41,36
775087200000,1994,7,1993,10,43,7,0.158,0.0653,0.0923,5592.29,33.58,33.58,33.29,1,1,1,260.5,257.6,261.9,152.5,149.6,108,108,108,0.0001923,-0.0002786,0.0004177,0.414,0.412,0.419,152.5,149.6,153.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.108,0.00525,0.00496,0.00539,0.00021,0.0002,0.00021,0.277,0.27,0.281,0.011,0.011,0.011,24.98,24.97,25,0.918,0.917,0.919,0.97,0.97,0.97,0.891,0.89,0.891,34.32,33.63,34.62,33.29,32.62,33.58,0,0,0,0,0,0,0.185,0,0.0657,0.41,0.58,0.42,35.4
775692000000,1994,8,1993,11,44,7,0.15,0.0562,0.0939,5708.43,35.7,35.7,33.98,1,1,1,248.2,242.4,255.9,155.2,149.4,93,93,93,-0.0001071,-0.0003944,0.000136,0.375,0.363,0.384,155.2,149.4,162.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.109,0.00552,0.00494,0.00629,0.00022,0.00019,0.00025,0.283,0.267,0.303,0.011,0.011,0.012,25.03,24.97,25.08,0.919,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.895,35.03,33.7,36.81,33.98,32.69,35.7,0,0,0,0,0,0,0.189,0,0.0561,0.37,0.63,0.37,38.1
776296800000,1994,8,1993,11,45,7,0.141,0.0562,0.0848,5147.1,32.05,32.05,30.64,1,1,1,233.2,228.3,239.5,140.2,135.3,93,93,93,0.000004144,-0.0004466,0.0003867,0.399,0.388,0.407,140.2,135.3,146.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0995,0.103,0.00402,0.00353,0.00465,0.00016,0.00014,0.00018,0.245,0.233,0.26,0.0096,0.0092,0.01,25.16,25.1,25.2,0.913,0.911,0.916,0.97,0.97,0.97,0.886,0.884,0.889,31.59,30.47,33.05,30.64,29.56,32.05,0,0,0,0,0,0,0.17,0,0.0562,0.4,0.6,0.4,36.5
