datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
776901600000,1994,8,1993,11,46,7,0.135,0.0562,0.0786,4765.68,29.56,29.56,28.37,1,1,1,223,216.8,228.3,130,123.8,93,93,93,0.00006737,-0.0001517,0.0002604,0.417,0.407,0.429,130,123.8,135.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0977,0.0954,0.0995,0.003,0.00238,0.00353,0.00012,0.000093,0.00014,0.22,0.206,0.233,0.0087,0.0081,0.0092,25.24,25.2,25.29,0.909,0.905,0.911,0.97,0.97,0.97,0.881,0.878,0.884,29.24,27.8,30.47,28.37,26.96,29.56,0,0,0,0,0,0,0.158,0,0.0564,0.42,0.58,0.42,35.3
777506400000,1994,8,1993,11,47,7,0.127,0.0562,0.071,4282.28,26.24,26.24,25.49,1,1,1,210.4,205.9,213.7,117.4,112.9,93,93,93,0.00003265,-0.0003681,0.0004558,0.442,0.435,0.452,117.4,112.9,120.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0932,0.0916,0.0944,0.00174,0.00129,0.00207,0.000068,0.000051,0.000081,0.193,0.183,0.2,0.0075,0.0072,0.0078,25.34,25.32,25.38,0.9,0.896,0.903,0.97,0.97,0.97,0.873,0.87,0.876,26.28,25.2,27.05,25.49,24.45,26.24,0,0,0,0,0,0,0.142,0,0.056,0.44,0.56,0.44,33.7
778111200000,1994,8,1993,11,48,7,0.123,0.049,0.0743,4501.73,28.92,28.92,26.8,1,1,1,203.8,203.5,204.5,122.8,110.8,81,72,93,-0.0001154,-0.0003245,-0.000005349,0.397,0.353,0.456,122.8,110.8,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0909,0.0962,0.00228,0.00108,0.00318,0.000089,0.000042,0.00012,0.204,0.179,0.222,0.008,0.007,0.0087,25.37,25.35,25.4,0.903,0.895,0.91,0.97,0.97,0.97,0.876,0.868,0.882,27.62,24.69,29.81,26.8,23.95,28.92,0,0,0,0,0,0,0.149,0,0.0487,0.4,0.6,0.4,36.6
778716000000,1994,9,1993,12,49,7,0.119,0.0435,0.0751,4560.68,28.39,28.39,27.15,1,1,1,196.2,187.6,201.4,124.2,115.6,72,72,72,-0.0000176,-0.0004298,0.0004087,0.367,0.357,0.384,124.2,115.6,129.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0904,0.0953,0.00242,0.00156,0.00294,0.000094,0.000061,0.00012,0.205,0.187,0.217,0.008,0.0073,0.0085,25.39,25.37,25.39,0.905,0.899,0.909,0.97,0.97,0.97,0.878,0.872,0.881,27.99,25.87,29.27,27.15,25.09,28.39,0,0,0,0,0,0,0.151,0,0.0439,0.37,0.63,0.37,38.3
779320800000,1994,9,1993,12,50,7,0.11,0.0435,0.0661,3959.2,23.93,23.93,23.57,1,1,1,181.2,178.2,182.8,109.2,106.2,72,72,72,-0.0002803,-0.0004783,0.0001941,0.397,0.394,0.404,109.2,106.2,110.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0871,0.0887,0.000922,0.000624,0.00108,0.000036,0.000024,0.000042,0.174,0.168,0.177,0.0068,0.0066,0.0069,25.39,25.39,25.39,0.893,0.891,0.895,0.97,0.97,0.97,0.867,0.864,0.868,24.3,23.57,24.67,23.57,22.86,23.93,0,0,0,0,0,0,0.131,0,0.0439,0.4,0.6,0.4,36
779925600000,1994,9,1993,12,51,7,0.103,0.0435,0.0596,3517.95,23.53,23.53,20.94,1,1,1,170.6,160.7,181.1,98.56,88.69,72,72,72,-0.0001074,-0.0004783,0.0001941,0.423,0.398,0.448,98.56,88.69,109.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.081,0.0881,0.000227,0,0.000907,0.0000089,0,0.000035,0.154,0.137,0.173,0.006,0.0054,0.0068,25.39,25.38,25.39,0.883,0.872,0.893,0.966,0.961,0.97,0.853,0.838,0.866,21.67,19.25,24.26,20.94,18.51,23.53,0,0,0,0,0,0,0.116,0,0.0434,0.42,0.58,0.42,34.2
780530400000,1994,9,1993,12,52,7,0.0957,0.0401,0.0556,3246.99,22.83,22.83,19.33,1,1,1,158.3,156.8,160.7,91.99,84.77,66.29,52,72,0.0001279,-0.00003717,0.0004471,0.419,0.329,0.459,91.99,84.77,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0796,0.0836,0.000179,0,0.000628,0.000007,0,0.000025,0.142,0.13,0.164,0.0056,0.0051,0.0064,25.37,25.35,25.38,0.875,0.867,0.891,0.963,0.96,0.97,0.843,0.832,0.864,20.06,18.3,23.54,19.33,17.57,22.83,0,0,0,0,0,0,0.107,0,0.0401,0.42,0.58,0.42,33.9
781135200000,1994,10,1994,1,1,7,0.0955,0.0314,0.0641,3820.91,23.41,23.41,22.74,1,1,1,157.9,156.8,160.7,105.9,104.8,52,52,52,-0.00009132,-0.0004558,0.0004471,0.33,0.324,0.332,105.9,104.8,108.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0831,0.0845,0.000591,0.000477,0.000869,0.000023,0.000019,0.000034,0.163,0.161,0.169,0.0064,0.0063,0.0066,25.35,25.35,25.35,0.89,0.889,0.893,0.97,0.97,0.97,0.864,0.863,0.866,23.45,23.17,24.13,22.74,22.47,23.41,0,0,0,0,0,0,0.126,0,0.0314,0.33,0.67,0.33,40
781740000000,1994,10,1994,1,2,7,0.094,0.0314,0.0625,3716.58,22.47,22.47,22.12,1,1,1,155.4,153.2,156.8,103.4,101.2,52,52,52,0.00005841,-0.0002874,0.0003023,0.335,0.332,0.339,103.4,101.2,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0818,0.0831,0.00034,0.00012,0.000477,0.000013,0.0000047,0.000019,0.159,0.154,0.161,0.0062,0.0061,0.0063,25.35,25.35,25.35,0.888,0.886,0.889,0.969,0.968,0.97,0.861,0.857,0.863,22.83,22.28,23.17,22.12,21.57,22.47,0,0,0,0,0,0,0.123,0,0.0315,0.33,0.66,0.34,39.5
782344800000,1994,10,1994,1,3,7,0.0895,0.0314,0.0581,3408.22,22.47,22.47,20.29,1,1,1,148,136.7,156.8,95.99,84.72,52,52,52,-0.00001639,-0.0002874,0.0002179,0.352,0.332,0.38,95.99,84.72,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.076,0.0831,0.0000853,0,0.000477,0.0000033,0,0.000019,0.146,0.127,0.161,0.0057,0.005,0.0063,25.36,25.35,25.37,0.88,0.867,0.889,0.965,0.96,0.97,0.849,0.832,0.863,21.01,18.28,23.17,20.29,17.55,22.47,0,0,0,0,0,0,0.113,0,0.0314,0.35,0.65,0.35,38.1
782949600000,1994,10,1994,1,4,7,0.096,0.0314,0.0645,3852.46,24.04,24.04,22.93,1,1,1,158.7,156.8,163.3,106.7,104.8,52,52,52,-0.00008198,-0.0003904,0.0004471,0.328,0.318,0.332,106.7,104.8,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0831,0.0854,0.00067,0.000477,0.00113,0.000026,0.000019,0.000044,0.165,0.161,0.174,0.0065,0.0063,0.0068,25.35,25.35,25.35,0.891,0.889,0.895,0.97,0.97,0.97,0.864,0.863,0.868,23.64,23.17,24.78,22.93,22.47,24.04,0,0,0,0,0,0,0.127,0,0.0315,0.33,0.67,0.33,40.1
783554400000,1994,10,1994,1,5,7,0.0951,0.0304,0.0647,3863.63,23.19,23.19,23,1,1,1,157.3,156.8,158.3,107,106.3,50.29,50,52,-0.0001165,-0.0004558,0.0004471,0.32,0.317,0.329,107,106.3,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0834,0.0838,0.000699,0.000628,0.00078,0.000027,0.000025,0.000031,0.165,0.164,0.167,0.0065,0.0064,0.0065,25.35,25.35,25.35,0.891,0.891,0.892,0.97,0.97,0.97,0.865,0.864,0.865,23.71,23.54,23.91,23,22.83,23.19,0,0,0,0,0,0,0.128,0,0.0304,0.32,0.68,0.32,40.6
784159200000,1994,11,1994,2,6,7,0.0955,0.0302,0.0653,3901.67,24.51,24.51,23.22,1,1,1,157.9,155.8,163.3,107.9,105.8,50,50,50,-0.00008712,-0.0003904,0.0004471,0.317,0.306,0.321,107.9,105.8,113.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0831,0.0858,0.000794,0.000577,0.00133,0.000031,0.000023,0.000052,0.167,0.163,0.178,0.0066,0.0064,0.007,25.35,25.35,25.35,0.892,0.89,0.897,0.97,0.97,0.97,0.865,0.864,0.87,23.94,23.41,25.27,23.22,22.71,24.51,0,0,0,0,0,0,0.129,0,0.0302,0.32,0.68,0.32,40.9
784764000000,1994,11,1994,2,7,7,0.1,0.0302,0.0701,4217.74,26.74,26.74,25.11,1,1,1,165.8,163.3,172.6,115.8,113.3,50,50,50,-0.0002002,-0.0004288,0.00002943,0.302,0.29,0.306,115.8,113.3,122.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.0858,0.089,0.00158,0.00133,0.00226,0.000062,0.000052,0.000088,0.183,0.178,0.198,0.0072,0.007,0.0077,25.35,25.35,25.35,0.899,0.897,0.905,0.97,0.97,0.97,0.872,0.87,0.877,25.88,25.27,27.56,25.11,24.51,26.74,0,0,0,0,0,0,0.139,0,0.0299,0.3,0.7,0.3,42.2
785368800000,1994,11,1994,2,8,7,0.114,0.0302,0.0839,5127.28,31.19,31.19,30.52,1,1,1,188.7,182.7,191.6,138.7,132.7,50,50,50,0.0001337,-0.0004715,0.0004087,0.265,0.261,0.274,138.7,132.7,141.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0926,0.0957,0.00387,0.00327,0.00416,0.00015,0.00013,0.00016,0.235,0.221,0.242,0.0092,0.0086,0.0094,25.34,25.34,25.34,0.913,0.91,0.914,0.97,0.97,0.97,0.885,0.883,0.887,31.46,30.02,32.16,30.52,29.12,31.19,0,0,0,0,0,0,0.17,0,0.0301,0.26,0.74,0.26,45
785973600000,1994,11,1994,2,9,7,0.118,0.0334,0.0842,5150.37,32.06,32.06,30.66,1,1,1,194.4,188.8,197.9,139.2,136.3,55.14,50,59,-0.0001091,-0.00045,0.0003386,0.283,0.256,0.302,139.2,136.3,145.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0948,0.097,0.00392,0.00363,0.00453,0.00015,0.00014,0.00018,0.237,0.23,0.251,0.0093,0.009,0.0098,25.35,25.34,25.36,0.913,0.912,0.916,0.97,0.97,0.97,0.886,0.884,0.888,31.61,30.9,33.06,30.66,29.97,32.06,0,0,0,0,0,0,0.17,0,0.0338,0.28,0.71,0.29,43.6
786578400000,1994,12,1994,3,10,7,0.118,0.0357,0.0822,5017.25,31.88,31.88,29.86,1,1,1,194.8,188.8,203.5,135.8,129.8,59,59,59,-0.00006926,-0.00045,0.0003386,0.303,0.29,0.312,135.8,129.8,144.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.093,0.0982,0.00358,0.00298,0.00445,0.00014,0.00012,0.00017,0.229,0.215,0.25,0.009,0.0084,0.0098,25.36,25.33,25.36,0.911,0.909,0.915,0.97,0.97,0.97,0.884,0.881,0.888,30.79,29.34,32.86,29.86,28.46,31.88,0,0,0,0,0,0,0.166,0,0.0358,0.3,0.7,0.3,42.5
787183200000,1994,12,1994,3,11,7,0.142,0.0357,0.106,6557.77,45.31,45.31,39.03,1,1,1,234.6,205.9,261.9,175.6,146.9,59,59,59,0.00003321,-0.0003681,0.0004558,0.253,0.225,0.286,175.6,146.9,202.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.109,0.099,0.119,0.0076,0.00469,0.0106,0.0003,0.00018,0.00042,0.338,0.257,0.421,0.013,0.01,0.017,25.06,24.83,25.31,0.927,0.916,0.936,0.975,0.97,0.98,0.904,0.889,0.917,40,33.42,46.23,39.03,32.42,45.31,0,0,0,0,0,0,0.217,0,0.036,0.25,0.75,0.25,46.2
787788000000,1994,12,1994,3,12,7,0.157,0.0357,0.122,7537.85,45.59,45.59,44.87,1,1,1,259.9,256.9,263.1,200.9,197.9,59,59,59,0.0001895,-0.00003096,0.0004177,0.227,0.224,0.23,200.9,197.9,204.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.117,0.119,0.0102,0.00979,0.0108,0.00041,0.00039,0.00043,0.414,0.404,0.425,0.016,0.016,0.017,24.85,24.82,24.87,0.935,0.934,0.936,0.98,0.98,0.98,0.917,0.916,0.917,45.78,45.09,46.52,44.87,44.19,45.59,0,0,0,0,0,0,0.249,0,0.035,0.23,0.78,0.22,48
788392800000,1994,12,1994,3,13,7,0.163,0.0369,0.126,7730.88,47.22,47.22,46.02,2,1,1.1428571428571428,268.7,259.4,283.2,207.7,200.4,61,59,73,-0.000006913,-0.0003226,0.0004177,0.227,0.21,0.258,207.7,200.4,222.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.118,0.126,0.0115,0.0101,0.0145,0.00046,0.0004,0.00058,0.4,0.228,0.448,0.016,0.009,0.018,24.82,24.72,24.95,0.93,0.894,0.938,0.979,0.97,0.98,0.911,0.868,0.919,43.55,24.34,47.78,42.64,23.61,46.83,0,0,0,0,0,0,0.256,0,0.037,0.23,0.77,0.23,47.4
788997600000,1995,1,1994,4,14,7,0.186,0.0442,0.141,8337.15,50.36,50.36,49.63,2,2,2,306.8,302.6,310.1,233.8,229.6,73,73,73,0.00003035,-0.0002406,0.0001582,0.238,0.235,0.241,233.8,229.6,237.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.13,0.133,0.0168,0.0159,0.0174,0.00067,0.00063,0.0007,0.245,0.239,0.25,0.0098,0.0095,0.01,24.82,24.8,24.85,0.899,0.897,0.9,0.97,0.97,0.97,0.872,0.87,0.873,25.58,25.11,25.96,24.81,24.35,25.18,0,0,0,0,0,0,0.276,0,0.045,0.24,0.76,0.24,44.8
789602400000,1995,1,1994,4,15,7,0.195,0.0442,0.151,8937.35,54.21,54.21,53.2,2,2,2,322.9,317.9,327.5,249.9,244.9,73,73,73,0.0002779,-0.0001635,0.0004043,0.226,0.223,0.23,249.9,244.9,254.5,990,990,990,965,965,965,25,25,25,0.137,0.135,0.139,0.02,0.019,0.0209,0.0008,0.00076,0.00084,0.268,0.261,0.274,0.011,0.01,0.011,24.72,24.69,24.75,0.905,0.904,0.907,0.97,0.97,0.97,0.878,0.877,0.88,27.42,26.86,27.94,26.6,26.06,27.1,0,0,0,0,0,0,0.296,0,0.044,0.23,0.77,0.23,45.8
790207200000,1995,1,1994,4,16,7,0.199,0.0442,0.155,9185.51,56.25,56.25,54.68,2,2,2,329.8,324.1,337.2,256.8,251.1,73,73,73,0.0001242,-0.0002735,0.0004043,0.221,0.216,0.225,256.8,251.1,264.2,990,990,990,965,965,965.1,25,24.9,25,0.14,0.138,0.142,0.0214,0.0202,0.0228,0.00086,0.00081,0.00092,0.278,0.269,0.289,0.011,0.011,0.012,24.67,24.63,24.71,0.907,0.906,0.909,0.97,0.97,0.97,0.88,0.879,0.882,28.18,27.56,29,27.34,26.73,28.13,0,0,0,0,0,0,0.304,0,0.044,0.22,0.78,0.22,46.2
790812000000,1995,1,1994,4,17,7,0.216,0.0442,0.172,10178.8,66.36,66.36,60.59,2,2,2,357.7,347.3,385.2,284.7,274.3,73,73,73,0.0001011,-0.0004207,0.0004792,0.204,0.19,0.21,284.7,274.3,312.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.146,0.159,0.0269,0.0249,0.0324,0.0011,0.001,0.0013,0.32,0.304,0.364,0.013,0.012,0.015,24.49,24.31,24.56,0.913,0.911,0.919,0.97,0.97,0.97,0.886,0.884,0.892,31.23,30.1,34.2,30.29,29.2,33.18,0,0,0,0,0,0,0.337,0,0.044,0.2,0.8,0.2,47.1
791416800000,1995,1,1994,4,18,7,0.241,0.0493,0.191,11277.7,69.33,69.33,67.13,2,2,2,398,385.2,412.3,316.5,309,81.57,73,85,-0.00004527,-0.0003228,0.0004552,0.205,0.187,0.216,316.5,309,327.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.159,0.166,0.0333,0.0318,0.0355,0.0014,0.0013,0.0014,0.372,0.36,0.39,0.015,0.015,0.016,24.24,24.15,24.31,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.891,0.894,34.6,33.78,35.74,33.56,32.76,34.67,0,0,0,0,0,0,0.373,0,0.05,0.2,0.79,0.21,46.8
792021600000,1995,2,1994,5,19,7,0.261,0.0514,0.21,12341.8,76.79,76.79,73.46,2,2,2,431.7,422.2,446.6,346.7,337.2,85,85,85,-0.0002567,-0.0004239,0.0002679,0.197,0.19,0.201,346.7,337.2,361.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.172,0.169,0.178,0.0393,0.0374,0.0423,0.0016,0.0015,0.0017,0.424,0.408,0.451,0.017,0.017,0.018,24.03,23.94,24.09,0.925,0.924,0.928,0.971,0.97,0.975,0.899,0.896,0.905,37.81,36.8,39.39,36.73,35.7,38.4,0,0,0,0,0,0,0.408,0,0.051,0.2,0.8,0.2,47.3
792626400000,1995,2,1994,5,20,7,0.291,0.0514,0.24,14174.3,86.6,86.6,84.37,2,2,2,481.6,469.1,492.5,396.6,384.1,85,85,85,0.00001356,-0.0003753,0.0004295,0.177,0.173,0.181,396.6,384.1,407.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.19,0.186,0.194,0.0493,0.0468,0.0515,0.002,0.0019,0.0021,0.518,0.493,0.539,0.021,0.02,0.022,23.72,23.64,23.8,0.933,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.916,43.05,41.75,44.18,42.19,40.91,43.3,0,0,0,0,0,0,0.469,0,0.051,0.18,0.82,0.18,48.7
793231200000,1995,2,1994,5,21,7,0.314,0.0514,0.263,15390.6,95.36,95.36,91.61,3,2,2.142857142857143,519.7,502.8,548.2,434.7,417.8,85,85,85,-0.00011,-0.0004089,0.0001146,0.164,0.155,0.169,434.7,417.8,463.2,990,990,990,965.9,965.9,966.1,24.1,23.9,24.1,0.203,0.197,0.213,0.0569,0.0536,0.0626,0.0024,0.0022,0.0026,0.565,0.445,0.631,0.023,0.019,0.026,23.5,23.35,23.58,0.935,0.918,0.94,0.979,0.97,0.98,0.915,0.89,0.921,44.48,32.64,48.65,43.54,31.66,47.68,0,0,0,0,0,0,0.509,0,0.051,0.16,0.84,0.16,49
793836000000,1995,2,1994,5,22,7,0.347,0.0609,0.286,16212.5,100.2,100.2,96.5,3,3,3,573.4,548.2,599.5,472.7,460.8,100.7,85,107,0.0001676,-0.0003457,0.0004297,0.175,0.152,0.188,472.7,460.8,492.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.213,0.235,0.0645,0.0622,0.0685,0.0027,0.0026,0.0029,0.463,0.445,0.494,0.019,0.019,0.021,23.36,23.21,23.49,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.894,33.16,32.33,34.43,32.17,31.36,33.39,0,0,0,0,0,0,0.536,0,0.061,0.18,0.82,0.18,46.7
794440800000,1995,3,1994,6,23,7,0.389,0.0647,0.325,18266.1,114.8,114.8,108.7,3,3,3,643.8,612.2,674.1,536.8,505.2,107,107,107,4.084e-7,-0.0004416,0.0004703,0.166,0.159,0.175,536.8,505.2,567.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.26,0.242,0.277,0.0847,0.0721,0.0969,0.0036,0.003,0.0041,0.572,0.515,0.627,0.024,0.022,0.027,22.95,22.78,23.14,0.926,0.923,0.93,0.971,0.97,0.974,0.9,0.895,0.906,37.32,35.26,39.26,36.24,34.2,38.25,0,0,0,0,0,0,0.604,0,0.064,0.17,0.84,0.16,47
795045600000,1995,3,1994,6,24,7,0.446,0.0647,0.382,21327.1,134.9,134.9,126.9,3,3,3,738,690.2,782.3,631,583.2,107,107,107,-0.0001082,-0.0004777,0.000164,0.145,0.137,0.155,631,583.2,675.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.313,0.286,0.339,0.119,0.103,0.133,0.0051,0.0044,0.0058,0.746,0.657,0.83,0.032,0.028,0.036,22.4,22.14,22.68,0.935,0.931,0.939,0.979,0.977,0.98,0.916,0.909,0.92,43.21,40.27,45.89,42.32,39.33,44.97,0,0,0,0,0,0,0.705,0,0.064,0.15,0.86,0.14,47.8
795650400000,1995,3,1994,6,25,7,0.514,0.0647,0.449,24313.4,152.9,152.9,144.7,4,3,3.5714285714285716,849.1,790.3,902.5,742.1,683.3,107,107,107,-0.00004758,-0.0004565,0.000424,0.126,0.119,0.135,742.1,683.3,795.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.384,0.343,0.429,0.162,0.135,0.188,0.0071,0.0059,0.0083,0.863,0.789,0.938,0.038,0.035,0.041,21.84,21.59,22.09,0.934,0.927,0.942,0.975,0.97,0.98,0.911,0.899,0.923,42.21,37.06,48.87,41.19,35.95,47.9,0,0,0,0,0,0,0.804,0,0.065,0.13,0.87,0.13,47.3
796255200000,1995,3,1994,6,26,7,0.625,0.0678,0.557,28955.7,185.9,185.9,172.4,4,4,4,1033,941.1,1147,921.3,834.1,112.1,107,125,0.0002741,-0.0004914,0.002059,0.109,0.102,0.115,921.3,834.1,1022,990,990,990,968,967.7,968.4,22,21.6,22.3,0.55,0.464,0.67,0.289,0.217,0.379,0.013,0.0097,0.018,1.22,0.989,1.51,0.055,0.044,0.07,20.79,20.13,21.35,0.938,0.934,0.94,0.98,0.978,0.98,0.918,0.913,0.921,43.98,40.78,47.41,43.09,39.87,46.47,0,0,0,0,0,0,0.958,0,0.068,0.11,0.89,0.11,46.3
796860000000,1995,4,1994,7,27,7,0.741,0.0756,0.66,32460.5,194.2,194.2,193.2,4,4,4,1226,1187,1246,1101,1062,125,125,125,9.515,0.0006504,20.62,0.102,0.1,0.105,1091,1062,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.775,0.728,0.792,0.469,0.431,0.48,0.022,0.02,0.023,1.77,1.66,1.81,0.083,0.077,0.085,19.62,19.52,19.85,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,49.29,48.59,49.54,48.3,47.62,48.55,0,0,0,0,0,0,1.07,0,0.081,0.1,0.89,0.11,43.8
797464800000,1995,4,1994,7,28,7,0.754,0.0875,0.664,32491.7,193.6,193.6,193.4,4,4,4,1247,1241,1250,1103,1093,144.7,125,148,4.273,-0.00375,24.73,0.116,0.1,0.119,1098,1093,1100,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.793,0.785,0.796,0.478,0.471,0.48,0.022,0.022,0.023,1.8,1.78,1.81,0.085,0.084,0.085,19.52,19.5,19.56,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.92,49.34,49.2,49.38,48.35,48.22,48.39,0,0,0,0,0,0,1.07,0,0.09,0.12,0.88,0.12,43.1
798069600000,1995,4,1994,7,29,7,0.734,0.0835,0.65,32146.8,192.9,192.9,191.3,4,4,4,1213,1187,1241,1075,1062,138.1,125,148,0.00106,-0.00375,0.004789,0.114,0.104,0.122,1075,1062,1093,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.753,0.728,0.785,0.447,0.431,0.471,0.021,0.02,0.022,1.71,1.66,1.78,0.08,0.077,0.084,19.72,19.56,19.85,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,48.81,48.43,49.2,47.84,47.46,48.22,0,0,0,0,0,0,1.06,0,0.084,0.11,0.89,0.11,43.8
798674400000,1995,4,1994,7,30,7,0.688,0.0756,0.613,31018.5,189.2,189.2,184.6,4,4,4,1138,1091,1175,1013,966.3,125,125,125,0.0001631,-0.003821,0.004408,0.11,0.106,0.115,1013,966.3,1050,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.657,0.593,0.711,0.371,0.323,0.415,0.017,0.015,0.019,1.48,1.33,1.61,0.068,0.061,0.075,20.18,19.93,20.48,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.921,0.921,47.1,45.59,48.25,46.16,44.67,47.29,0,0,0,0,0,0,1.03,0,0.075,0.11,0.89,0.11,45.1
799279200000,1995,5,1994,8,31,7,0.627,0.0889,0.538,28026.6,172.3,172.3,166.8,4,4,4,1036,995,1073,889.4,848,147,147,147,0.0001057,-0.0003548,0.000498,0.142,0.137,0.148,889.4,848,925.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.523,0.485,0.556,0.262,0.228,0.291,0.012,0.01,0.013,1.13,1.03,1.23,0.052,0.047,0.056,20.85,20.65,21.09,0.936,0.935,0.938,0.98,0.978,0.98,0.917,0.914,0.919,42.57,40.98,43.95,41.71,40.08,43.07,0,0,0,0,0,0,0.927,0,0.089,0.14,0.86,0.14,44.7
799884000000,1995,5,1994,8,32,7,0.561,0.0889,0.472,25084.9,158.2,158.2,149.3,4,3,3.857142857142857,927.4,863.8,982,780.4,716.8,147,147,147,0.0001091,-0.0004914,0.0004267,0.159,0.15,0.17,780.4,716.8,835,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.424,0.367,0.473,0.183,0.148,0.218,0.0082,0.0066,0.0098,0.902,0.801,1,0.04,0.036,0.045,21.49,21.17,21.73,0.932,0.927,0.941,0.974,0.97,0.98,0.908,0.899,0.922,40.02,36.84,47.9,39.01,35.74,46.94,0,0,0,0,0,0,0.83,0,0.089,0.16,0.84,0.16,44.7
800488800000,1995,5,1994,8,33,7,0.45,0.0889,0.362,20067.6,137.8,137.8,119.4,3,3,3,744.8,636.6,845.8,597.8,489.6,147,147,147,-0.00005178,-0.0004115,0.0004703,0.199,0.174,0.231,597.8,489.6,698.8,990,990,990,966.9,966.4,967.3,23.1,22.7,23.6,0.3,0.238,0.357,0.106,0.0679,0.14,0.0046,0.0029,0.0061,0.691,0.495,0.881,0.03,0.021,0.039,22.43,21.84,23.06,0.932,0.921,0.94,0.976,0.97,0.98,0.909,0.893,0.921,40.77,33.98,46.88,39.82,32.96,45.95,0,0,0,0,0,0,0.664,0,0.088,0.2,0.8,0.2,44.6
801093600000,1995,5,1994,8,34,7,0.318,0.0889,0.229,13339.1,94.27,94.27,79.4,2,2,2,526.4,469.1,599.5,379.4,322.1,147,147,147,-0.00005285,-0.0004089,0.0004141,0.281,0.245,0.313,379.4,322.1,452.5,990,990,990,966,965.7,966.3,24,23.7,24.3,0.19,0.17,0.217,0.0459,0.0344,0.0605,0.0019,0.0014,0.0026,0.494,0.388,0.64,0.021,0.016,0.027,23.54,23.06,23.9,0.93,0.921,0.94,0.975,0.97,0.98,0.907,0.893,0.921,40.69,34.76,48.09,39.7,33.72,47.13,0,0,0,0,0,0,0.441,0,0.089,0.28,0.72,0.28,41.9
801698400000,1995,5,1994,8,35,7,0.252,0.0792,0.172,10067.5,62.77,62.77,59.93,2,2,2,416,389.6,446.6,285,270.6,131,119,147,-0.0001237,-0.0004154,0.0004552,0.314,0.289,0.346,285,270.6,299.6,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.156,0.15,0.162,0.027,0.0241,0.0299,0.0011,0.00098,0.0012,0.327,0.304,0.351,0.013,0.012,0.014,24.2,24.04,24.35,0.913,0.91,0.916,0.97,0.97,0.97,0.886,0.883,0.889,30.89,29.4,32.36,29.96,28.52,31.39,0,0,0,0,0,0,0.333,0,0.08,0.31,0.68,0.32,40
802303200000,1995,6,1994,9,36,7,0.216,0.072,0.144,8408.13,55.57,55.57,50.05,2,2,2,357,341.6,382.6,238,222.6,119,119,119,-0.00002781,-0.0004815,0.0004288,0.334,0.311,0.348,238,222.6,263.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.139,0.133,0.148,0.0176,0.0145,0.0227,0.00071,0.00058,0.00092,0.257,0.236,0.294,0.01,0.0095,0.012,24.56,24.39,24.66,0.9,0.894,0.908,0.97,0.97,0.97,0.873,0.867,0.881,25.8,24.06,28.64,25.02,23.34,27.78,0,0,0,0,0,0,0.278,0,0.072,0.33,0.67,0.33,38.9
802908000000,1995,6,1994,9,37,7,0.198,0.072,0.126,7721.69,48.13,48.13,45.96,1,1,1,327.2,317.9,337.2,208.2,198.9,119,119,119,0.00003596,-0.0002735,0.0003552,0.364,0.353,0.374,208.2,198.9,218.2,990,990,990,965,965,965.1,25,24.9,25,0.128,0.125,0.132,0.0117,0.00989,0.0136,0.00047,0.0004,0.00055,0.447,0.415,0.482,0.018,0.017,0.019,24.52,24.43,24.6,0.937,0.934,0.939,0.98,0.98,0.98,0.918,0.916,0.921,46.9,44.84,49.11,45.96,43.94,48.13,0,0,0,0,0,0,0.255,0,0.072,0.36,0.64,0.36,39
803512800000,1995,6,1994,9,38,7,0.18,0.072,0.108,6586.39,42.21,42.21,39.2,1,1,1,297.3,287.1,310.1,178.3,168.1,119,119,119,0.000009131,-0.0002016,0.0003559,0.4,0.384,0.414,178.3,168.1,191.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.114,0.122,0.00783,0.00681,0.00911,0.00031,0.00027,0.00036,0.351,0.321,0.39,0.014,0.013,0.016,24.76,24.66,24.83,0.928,0.924,0.932,0.976,0.971,0.98,0.906,0.898,0.914,40.16,37.84,43.08,39.2,36.76,42.21,0,0,0,0,0,0,0.218,0,0.072,0.4,0.6,0.4,36.6
804117600000,1995,6,1994,9,39,7,0.165,0.0701,0.095,5752.62,35.44,35.44,34.24,1,1,1,272.9,266,281.5,157,149.9,115.9,108,119,-0.00003104,-0.0003226,0.000461,0.425,0.406,0.443,157,149.9,162.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.112,0.0057,0.00499,0.00625,0.00023,0.0002,0.00025,0.29,0.272,0.305,0.012,0.011,0.012,24.92,24.87,24.95,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.895,35.3,33.65,36.54,34.24,32.64,35.44,0,0,0,0,0,0,0.19,0,0.07,0.42,0.58,0.42,34.9
804722400000,1995,7,1994,10,40,7,0.157,0.0653,0.0918,5562.98,33.58,33.58,33.11,1,1,1,259.8,254.6,261.9,151.8,146.6,108,108,108,0.0001181,-0.0003489,0.0004177,0.415,0.412,0.424,151.8,146.6,153.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.00518,0.00466,0.00539,0.0002,0.00018,0.00021,0.275,0.262,0.281,0.011,0.01,0.011,24.99,24.97,25.02,0.918,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,34.14,32.94,34.62,33.11,31.96,33.58,0,0,0,0,0,0,0.184,0,0.0652,0.42,0.58,0.42,35.4
805327200000,1995,7,1994,10,41,7,0.15,0.0653,0.0842,5095.15,31.96,31.96,30.33,1,1,1,247.3,242.4,254.6,139.3,134.4,108,108,108,-0.00005225,-0.0003489,0.0003541,0.437,0.424,0.446,139.3,134.4,146.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00393,0.00344,0.00466,0.00016,0.00014,0.00018,0.244,0.232,0.262,0.0096,0.0092,0.01,25.07,25.02,25.11,0.913,0.911,0.916,0.97,0.97,0.97,0.885,0.883,0.889,31.27,30.14,32.94,30.33,29.24,31.96,0,0,0,0,0,0,0.168,0,0.0658,0.44,0.56,0.44,34
805932000000,1995,7,1994,10,42,7,0.142,0.0653,0.0764,4612.29,28.6,28.6,27.45,1,1,1,234.4,231.5,239.5,126.4,123.5,108,108,108,0.0001464,0.0000148,0.0003532,0.461,0.451,0.467,126.4,123.5,131.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0981,0.0971,0.1,0.00264,0.00235,0.00315,0.0001,0.000093,0.00012,0.214,0.207,0.226,0.0084,0.0082,0.0089,25.18,25.14,25.2,0.907,0.905,0.909,0.97,0.97,0.97,0.88,0.878,0.882,28.3,27.63,29.49,27.45,26.8,28.6,0,0,0,0,0,0,0.153,0,0.0656,0.46,0.54,0.46,32.5
806536800000,1995,7,1994,10,43,7,0.136,0.0653,0.0712,4275.52,26.8,26.8,25.45,1,1,1,225.7,220.7,231.5,117.7,112.7,108,108,108,-0.00001783,-0.0001474,0.0001698,0.479,0.467,0.489,117.7,112.7,123.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0951,0.0933,0.0971,0.00177,0.00127,0.00235,0.000069,0.00005,0.000093,0.195,0.185,0.207,0.0077,0.0072,0.0082,25.25,25.2,25.29,0.9,0.896,0.905,0.97,0.97,0.97,0.873,0.869,0.878,26.24,25.06,27.63,25.45,24.31,26.8,0,0,0,0,0,0,0.141,0,0.0648,0.48,0.52,0.48,31.4
807141600000,1995,7,1994,10,44,7,0.13,0.0575,0.0725,4372.38,27.23,27.23,26.03,1,1,1,214.9,208.1,220.7,119.8,112.7,95.14,93,108,-0.00003989,-0.0002204,0.0001752,0.443,0.427,0.489,119.8,112.7,124.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0943,0.0924,0.0959,0.00198,0.00127,0.00249,0.000078,0.00005,0.000098,0.198,0.185,0.209,0.0078,0.0072,0.0082,25.31,25.28,25.36,0.902,0.896,0.906,0.97,0.97,0.97,0.875,0.869,0.879,26.83,25.06,28.07,26.03,24.31,27.23,0,0,0,0,0,0,0.145,0,0.0575,0.44,0.56,0.44,33.6
807746400000,1995,8,1994,11,45,7,0.125,0.0562,0.069,4154.2,24.93,24.93,24.73,1,1,1,207.2,203.9,208.1,114.2,110.9,93,93,93,-0.00006511,-0.0003681,0.0002172,0.449,0.447,0.456,114.2,110.9,115.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0909,0.0924,0.00142,0.00109,0.00151,0.000055,0.000043,0.000059,0.186,0.179,0.188,0.0073,0.007,0.0073,25.37,25.36,25.4,0.897,0.895,0.898,0.97,0.97,0.97,0.871,0.868,0.871,25.49,24.72,25.71,24.73,23.97,24.93,0,0,0,0,0,0,0.137,0,0.056,0.45,0.55,0.45,33.2
808351200000,1995,8,1994,11,46,7,0.121,0.0562,0.0651,3899.67,23.95,23.95,23.21,1,1,1,200.6,197.9,203.8,107.6,104.9,93,93,93,0.00008925,-0.0003245,0.0004625,0.464,0.456,0.47,107.6,104.9,110.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0888,0.0909,0.000761,0.000485,0.00108,0.00003,0.000019,0.000042,0.172,0.167,0.179,0.0067,0.0065,0.007,25.42,25.4,25.43,0.892,0.89,0.895,0.97,0.97,0.97,0.865,0.863,0.868,23.93,23.26,24.69,23.21,22.57,23.95,0,0,0,0,0,0,0.129,0,0.0559,0.46,0.54,0.46,32.2
808956000000,1995,8,1994,11,47,7,0.114,0.0562,0.0582,3429.23,22.25,22.25,20.41,1,1,1,189.3,178.2,196.6,96.25,85.24,93,93,93,-0.00002867,-0.0002077,0.00004305,0.492,0.473,0.522,96.25,85.24,103.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0819,0.0883,0.000084,0,0.000362,0.0000033,0,0.000014,0.152,0.133,0.165,0.0059,0.0052,0.0064,25.43,25.42,25.43,0.88,0.868,0.888,0.966,0.96,0.969,0.85,0.833,0.861,21.14,18.45,22.95,20.41,17.71,22.25,0,0,0,0,0,0,0.113,0,0.0558,0.49,0.51,0.49,30.1
809560800000,1995,8,1994,11,48,7,0.105,0.0508,0.0543,3158.24,21.45,21.45,18.8,1,1,1,173.8,170.2,178.2,89.79,79.59,84,72,93,-0.00007045,-0.0004288,-0.000005928,0.483,0.417,0.539,89.79,79.59,100.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0825,0.0799,0.0851,0.00000841,0,0.0000589,3.3e-7,0,0.0000023,0.14,0.125,0.157,0.0055,0.0049,0.0061,25.41,25.39,25.42,0.871,0.854,0.885,0.963,0.96,0.968,0.839,0.82,0.856,19.52,16.95,22.16,18.8,16.28,21.45,0,0,0,0,0,0,0.104,0,0.0507,0.48,0.52,0.48,30.1
810165600000,1995,9,1994,12,49,7,0.099,0.0435,0.0555,3234.35,20.05,20.05,19.25,1,1,1,163.7,160.7,167,91.74,88.69,72,72,72,-0.000004012,-0.0000389,0.00004013,0.44,0.431,0.448,91.74,88.69,95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.081,0.0832,0,0,0,0,0,0,0.142,0.137,0.147,0.0055,0.0054,0.0058,25.39,25.38,25.39,0.875,0.872,0.879,0.963,0.961,0.965,0.843,0.838,0.848,19.99,19.25,20.79,19.25,18.51,20.05,0,0,0,0,0,0,0.107,0,0.0435,0.44,0.56,0.44,32.7
810770400000,1995,9,1994,12,50,7,0.0945,0.0435,0.0509,2922.85,18.51,18.51,17.4,1,1,1,156.2,149.8,160.7,84.19,77.79,72,72,72,0.000007778,-0.00004414,0.00004713,0.461,0.448,0.481,84.19,77.79,88.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0771,0.081,0,0,0,0,0,0,0.13,0.12,0.137,0.0051,0.0047,0.0054,25.38,25.38,25.38,0.864,0.85,0.872,0.96,0.96,0.961,0.83,0.816,0.838,18.12,16.46,19.25,17.4,15.8,18.51,0,0,0,0,0,0,0.0967,0,0.0436,0.46,0.54,0.46,30.9
811375200000,1995,9,1994,12,51,7,0.0848,0.0435,0.0413,2268.27,15.18,15.18,13.5,1,1,1,140.3,136.7,147.3,68.28,64.72,72,72,72,-0.000004113,-0.00002783,0.00001997,0.514,0.489,0.527,68.28,64.72,75.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0725,0.0762,0,0,0,0,0,0,0.107,0.102,0.116,0.0042,0.004,0.0046,25.39,25.38,25.4,0.827,0.818,0.844,0.96,0.96,0.96,0.794,0.785,0.81,14.06,13.18,15.81,13.5,12.65,15.18,0,0,0,0,0,0,0.075,0,0.0435,0.51,0.49,0.51,26.7
811980000000,1995,9,1994,12,52,7,0.0823,0.0418,0.0405,2215.02,16.45,16.45,13.18,1,1,1,136.1,132.4,138.6,66.94,62.36,69.14,52,72,0.00001588,-0.00001588,0.0000447,0.508,0.393,0.536,66.94,62.36,80.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0717,0.0745,0,0,0,0,0,0,0.105,0.0992,0.12,0.0041,0.0039,0.0047,25.4,25.38,25.4,0.823,0.809,0.856,0.96,0.96,0.96,0.79,0.776,0.822,13.73,12.56,17.14,13.18,12.06,16.45,0,0,0,0,0,0,0.0732,0,0.0418,0.51,0.49,0.51,26.9
812584800000,1995,10,1995,1,1,7,0.082,0.0314,0.0505,2894.1,18.39,18.39,17.23,1,1,1,135.5,128.2,140.3,83.51,76.2,52,52,52,0.000006273,-0.0000355,0.00004704,0.384,0.371,0.406,83.51,76.2,88.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.073,0.0773,0,0,0,0,0,0,0.125,0.114,0.132,0.0049,0.0045,0.0052,25.37,25.37,25.39,0.863,0.846,0.871,0.96,0.96,0.961,0.829,0.812,0.838,17.94,16.05,19.14,17.23,15.41,18.39,0,0,0,0,0,0,0.0957,0,0.0315,0.38,0.62,0.38,35.3
813189600000,1995,10,1995,1,2,7,0.0843,0.0314,0.0528,3050.89,19.18,19.18,18.16,1,1,1,139.3,131.3,143.5,87.35,79.33,52,52,52,-0.00002971,-0.00004992,0.00001667,0.374,0.362,0.396,87.35,79.33,91.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0741,0.0784,0,0,0,0,0,0,0.131,0.119,0.138,0.0051,0.0047,0.0054,25.37,25.36,25.38,0.868,0.854,0.875,0.962,0.96,0.963,0.835,0.82,0.842,18.88,16.86,19.92,18.16,16.19,19.18,0,0,0,0,0,0,0.101,0,0.0315,0.37,0.63,0.37,36.2
813794400000,1995,10,1995,1,3,7,0.084,0.0314,0.0525,3028.76,19.44,19.44,18.03,1,1,1,138.8,131.3,144.6,86.82,79.33,52,52,52,0.00002165,5.848e-7,0.00003037,0.375,0.36,0.396,86.82,79.33,92.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0741,0.0788,0,0,0,0,0,0,0.13,0.119,0.14,0.0051,0.0047,0.0055,25.37,25.36,25.38,0.868,0.854,0.876,0.961,0.96,0.963,0.834,0.82,0.844,18.75,16.86,20.18,18.03,16.19,19.44,0,0,0,0,0,0,0.1,0,0.0315,0.37,0.62,0.38,36.1
814399200000,1995,10,1995,1,4,7,0.0822,0.0314,0.0507,2910.36,19.18,19.18,17.32,1,1,1,135.9,131.3,143.5,83.89,79.33,52,52,52,-0.00002265,-0.00004992,0.00001667,0.383,0.362,0.396,83.89,79.33,91.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0741,0.0784,0,0,0,0,0,0,0.126,0.119,0.138,0.0049,0.0047,0.0054,25.37,25.36,25.38,0.864,0.854,0.875,0.96,0.96,0.963,0.83,0.82,0.842,18.04,16.86,19.92,17.32,16.19,19.18,0,0,0,0,0,0,0.0962,0,0.0315,0.38,0.62,0.38,35.4
815004000000,1995,10,1995,1,5,7,0.0815,0.0306,0.0509,2921.32,18.51,18.51,17.39,1,1,1,134.7,127.7,138.8,84.15,77.74,50.57,50,52,-0.000006582,-0.00004845,0.0000279,0.376,0.36,0.391,84.15,77.74,88.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0732,0.0771,0,0,0,0,0,0,0.126,0.116,0.133,0.0049,0.0045,0.0052,25.37,25.37,25.38,0.864,0.85,0.872,0.96,0.96,0.961,0.83,0.816,0.838,18.11,16.45,19.25,17.39,15.79,18.51,0,0,0,0,0,0,0.0966,0,0.0306,0.38,0.62,0.38,35.8
815608800000,1995,11,1995,2,6,7,0.084,0.0302,0.0537,3115.98,21.43,21.43,18.55,1,1,1,138.8,132.4,150.7,88.84,82.4,50,50,50,0.000002571,-0.00004414,0.00001627,0.361,0.332,0.378,88.84,82.4,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0748,0.0813,0.00000943,0,0.000066,3.7e-7,0,0.0000026,0.133,0.123,0.153,0.0052,0.0048,0.006,25.37,25.35,25.38,0.871,0.861,0.885,0.962,0.96,0.968,0.838,0.827,0.856,19.27,17.66,22.14,18.55,16.96,21.43,0,0,0,0,0,0,0.103,0,0.0303,0.36,0.64,0.36,37.1
816213600000,1995,11,1995,2,7,7,0.0882,0.0302,0.058,3402.6,21.21,21.21,20.25,1,1,1,145.9,139.1,149.8,95.9,89.1,50,50,50,-0.00001459,-0.00004414,0.0000345,0.343,0.334,0.359,95.9,89.1,99.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0772,0.081,0,0,0,0,0,0,0.145,0.133,0.151,0.0057,0.0052,0.0059,25.36,25.35,25.37,0.88,0.872,0.884,0.965,0.962,0.967,0.849,0.839,0.855,20.98,19.33,21.93,20.25,18.59,21.21,0,0,0,0,0,0,0.113,0,0.0302,0.34,0.66,0.34,38.6
816818400000,1995,11,1995,2,8,7,0.104,0.0302,0.0737,4452.29,34.05,34.05,26.5,1,1,1,171.8,150.7,203.9,121.8,100.7,50,50,50,0.00001782,-0.0002156,0.0003023,0.294,0.245,0.332,121.8,100.7,153.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0813,0.1,0.00218,0.000066,0.00539,0.000085,0.0000026,0.00021,0.198,0.153,0.273,0.0078,0.006,0.011,25.34,25.3,25.35,0.901,0.885,0.919,0.97,0.968,0.97,0.874,0.856,0.891,27.33,22.14,35.1,26.5,21.43,34.05,0,0,0,0,0,0,0.147,0,0.0303,0.29,0.71,0.29,42.8
817423200000,1995,11,1995,2,9,7,0.12,0.0326,0.0871,5339.76,32.67,32.67,31.78,1,1,1,197.9,195.3,203.5,144.1,136.3,53.86,50,59,-0.00008972,-0.0003245,0.00002797,0.272,0.253,0.302,144.1,136.3,147.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0972,0.0953,0.0982,0.00441,0.00363,0.00479,0.00017,0.00014,0.00019,0.249,0.23,0.257,0.0097,0.009,0.01,25.34,25.33,25.36,0.915,0.912,0.917,0.97,0.97,0.97,0.888,0.884,0.889,32.77,30.9,33.68,31.78,29.97,32.67,0,0,0,0,0,0,0.177,0,0.0329,0.27,0.73,0.27,44.5
818028000000,1995,12,1995,3,10,7,0.134,0.0357,0.0985,6048.16,37.53,37.53,36,1,1,1,221.8,211.9,228.3,162.8,152.9,59,59,59,0.00001908,-0.0002204,0.0002185,0.266,0.258,0.278,162.8,152.9,169.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.107,0.00628,0.00529,0.00693,0.00025,0.00021,0.00027,0.299,0.272,0.317,0.012,0.011,0.012,25.17,25.11,25.26,0.922,0.919,0.925,0.971,0.97,0.973,0.896,0.891,0.9,37.08,34.78,38.58,36,33.74,37.53,0,0,0,0,0,0,0.2,0,0.0355,0.27,0.74,0.26,45.1
818632800000,1995,12,1995,3,11,7,0.143,0.0357,0.107,6638.96,40.96,40.96,39.52,1,1,1,236.5,231.5,242.4,177.5,172.5,59,59,59,0.00005182,-0.0003008,0.0002567,0.25,0.243,0.255,177.5,172.5,183.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.112,0.00775,0.00725,0.00834,0.00031,0.00029,0.00033,0.341,0.326,0.358,0.013,0.013,0.014,25.04,24.99,25.09,0.928,0.926,0.93,0.977,0.975,0.98,0.907,0.903,0.911,40.45,39.3,41.8,39.52,38.3,40.96,0,0,0,0,0,0,0.22,0,0.036,0.25,0.75,0.25,46.4
819237600000,1995,12,1995,3,12,7,0.143,0.0357,0.107,6605.98,39.44,39.44,39.32,1,1,1,235.7,234.6,236.2,176.7,175.6,59,59,59,0.0001129,0.0000148,0.0003867,0.25,0.25,0.251,176.7,175.6,177.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.11,0.00767,0.00756,0.00772,0.0003,0.0003,0.0003,0.338,0.335,0.34,0.013,0.013,0.013,25.05,25.04,25.06,0.928,0.927,0.928,0.977,0.976,0.977,0.906,0.905,0.906,40.26,40.02,40.38,39.32,39.06,39.44,0,0,0,0,0,0,0.218,0,0.036,0.25,0.75,0.25,46.2
819842400000,1995,12,1995,3,13,7,0.153,0.0357,0.117,7269.08,45.59,45.59,43.27,1,1,1,252.7,242.4,263.1,193.7,183.4,59,59,59,0.0002066,-0.0003008,0.0004817,0.234,0.224,0.243,193.7,183.4,204.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.119,0.00948,0.00834,0.0108,0.00037,0.00033,0.00043,0.391,0.358,0.425,0.015,0.014,0.017,24.9,24.82,24.99,0.933,0.93,0.936,0.98,0.98,0.98,0.915,0.911,0.917,44.15,41.8,46.52,43.27,40.96,45.59,0,0,0,0,0,0,0.24,0,0.036,0.23,0.76,0.24,47.5
820447200000,1996,1,1995,4,14,7,0.173,0.0442,0.129,7793.84,49.44,49.44,46.39,2,1,1.4285714285714286,286,268.9,305.9,213,195.9,73,73,73,0.0000675,-0.0001387,0.000461,0.256,0.239,0.271,213,195.9,232.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.118,0.131,0.0127,0.00959,0.0166,0.0005,0.00038,0.00066,0.341,0.222,0.442,0.014,0.0088,0.018,24.81,24.73,24.92,0.919,0.892,0.937,0.976,0.97,0.98,0.897,0.865,0.918,36.9,23.65,47.39,36.05,22.94,46.44,0,0,0,0,0,0,0.258,0,0.044,0.26,0.75,0.25,45.1
821052000000,1996,1,1995,4,15,7,0.216,0.0442,0.172,10136.1,70.84,70.84,60.33,2,2,2,356.8,305.9,406.7,283.8,232.9,73,73,73,-0.0000236,-0.0004815,0.0002922,0.207,0.179,0.239,283.8,232.9,333.7,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.149,0.131,0.167,0.0268,0.0166,0.0367,0.0011,0.00066,0.0015,0.32,0.244,0.4,0.013,0.0097,0.016,24.5,24.17,24.83,0.912,0.899,0.923,0.97,0.97,0.97,0.885,0.872,0.896,31.1,25.48,36.51,30.17,24.72,35.42,0,0,0,0,0,0,0.335,0,0.044,0.2,0.8,0.2,46.9
821656800000,1996,1,1995,4,16,7,0.259,0.0442,0.215,12711.6,77.1,77.1,75.66,2,2,2,428.7,422.2,435.1,355.7,349.2,73,73,73,-0.0002789,-0.0004444,-0.00009312,0.17,0.168,0.173,355.7,349.2,362.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.174,0.172,0.177,0.0411,0.0398,0.0424,0.0017,0.0016,0.0017,0.439,0.428,0.451,0.018,0.017,0.018,24.03,23.99,24.07,0.927,0.926,0.928,0.974,0.972,0.975,0.903,0.9,0.905,38.86,38.17,39.54,37.83,37.1,38.55,0,0,0,0,0,0,0.42,0,0.044,0.17,0.83,0.17,49.1
822261600000,1996,1,1995,4,17,7,0.245,0.0442,0.201,11865.1,75.31,75.31,70.63,2,2,2,405.5,389.6,427.1,332.5,316.6,73,73,73,-0.0001162,-0.0004444,0.0004552,0.18,0.171,0.187,332.5,316.6,354.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.166,0.161,0.174,0.0365,0.0333,0.0408,0.0015,0.0014,0.0017,0.399,0.371,0.437,0.016,0.015,0.018,24.18,24.04,24.28,0.923,0.92,0.927,0.971,0.97,0.973,0.896,0.892,0.902,36.38,34.67,38.69,35.31,33.63,37.66,0,0,0,0,0,0,0.392,0,0.044,0.18,0.82,0.18,48.4
822866400000,1996,1,1995,4,18,7,0.251,0.0483,0.203,11925.4,72.38,72.38,70.98,2,2,2,414.7,402.5,422.2,334.9,327.3,79.86,73,85,-0.0003028,-0.0003606,-0.00008228,0.192,0.176,0.206,334.9,327.3,341.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.168,0.165,0.169,0.037,0.0355,0.0382,0.0015,0.0014,0.0016,0.403,0.39,0.413,0.016,0.016,0.017,24.13,24.09,24.2,0.923,0.922,0.925,0.97,0.97,0.97,0.896,0.894,0.897,36.59,35.74,37.3,35.49,34.67,36.19,0,0,0,0,0,0,0.394,0,0.048,0.19,0.81,0.19,47.5
823471200000,1996,2,1995,5,19,7,0.26,0.0514,0.208,12262.1,75.92,75.92,72.99,2,2,2,429.5,422.2,442.7,344.5,337.2,85,85,85,-0.0001381,-0.0004444,0.0004512,0.198,0.192,0.201,344.5,337.2,357.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.172,0.169,0.176,0.0389,0.0374,0.0415,0.0016,0.0015,0.0017,0.421,0.408,0.444,0.017,0.017,0.018,24.05,23.96,24.09,0.925,0.924,0.927,0.971,0.97,0.974,0.898,0.896,0.903,37.58,36.8,38.98,36.49,35.7,37.96,0,0,0,0,0,0,0.405,0,0.052,0.2,0.8,0.2,47.2
824076000000,1996,2,1995,5,20,7,0.284,0.0514,0.232,13746.1,83.61,83.61,81.82,2,2,2,469.2,461.1,477.8,384.2,376.1,85,85,85,0.0002477,-0.0002957,0.0004141,0.181,0.178,0.184,384.2,376.1,392.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.186,0.183,0.189,0.0468,0.0452,0.0486,0.0019,0.0019,0.002,0.494,0.478,0.51,0.02,0.02,0.021,23.79,23.74,23.85,0.932,0.93,0.933,0.98,0.978,0.98,0.913,0.91,0.914,41.76,40.92,42.66,40.91,40.02,41.81,0,0,0,0,0,0,0.455,0,0.052,0.18,0.82,0.18,48.4
824680800000,1996,2,1995,5,21,7,0.297,0.0514,0.246,14510.3,88.65,88.65,86.37,2,2,2,491.4,485.3,502.8,406.4,400.3,85,85,85,-0.00004174,-0.0004697,0.0004295,0.173,0.169,0.175,406.4,400.3,417.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.193,0.191,0.197,0.0513,0.0501,0.0536,0.0021,0.0021,0.0022,0.537,0.525,0.56,0.022,0.022,0.023,23.65,23.58,23.69,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.918,44.07,43.43,45.23,43.19,42.56,44.32,0,0,0,0,0,0,0.48,0,0.051,0.17,0.83,0.17,48.9
825285600000,1996,2,1995,5,22,7,0.312,0.0571,0.255,15010.5,91.77,91.77,89.35,2,2,2,516.6,492.5,542.7,422.2,407.5,94.43,85,107,-0.0001694,-0.0004089,0.00005005,0.182,0.165,0.204,422.2,407.5,435.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.2,0.194,0.207,0.0544,0.0515,0.0571,0.0023,0.0021,0.0024,0.57,0.539,0.6,0.024,0.022,0.025,23.5,23.36,23.64,0.937,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.92,45.59,44.18,46.82,44.67,43.3,45.89,0,0,0,0,0,0,0.496,0,0.057,0.18,0.82,0.18,48.1
825890400000,1996,3,1995,6,23,7,0.342,0.0647,0.277,15903.7,95.85,95.85,94.66,3,2,2.5714285714285716,565.1,554.6,576.2,458.1,447.6,107,107,107,-0.00001702,-0.0004793,0.000339,0.19,0.186,0.193,458.1,447.6,469.2,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.216,0.211,0.222,0.0616,0.0595,0.0638,0.0026,0.0025,0.0027,0.528,0.444,0.645,0.022,0.019,0.027,23.33,23.22,23.41,0.927,0.917,0.941,0.974,0.97,0.98,0.903,0.89,0.922,39.31,32.25,48.9,38.33,31.29,47.92,0,0,0,0,0,0,0.526,0,0.065,0.19,0.81,0.19,46.5
826495200000,1996,3,1995,6,24,7,0.366,0.0647,0.301,17004.4,104.1,104.1,101.2,3,3,3,604.9,588.3,619.8,497.9,481.3,107,107,107,-0.0000482,-0.000463,0.0004297,0.177,0.173,0.182,497.9,481.3,512.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.238,0.228,0.246,0.0703,0.0663,0.0751,0.003,0.0028,0.0032,0.503,0.477,0.528,0.021,0.02,0.022,23.18,23.09,23.28,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,34.78,33.69,35.76,33.74,32.68,34.69,0,0,0,0,0,0,0.562,0,0.065,0.18,0.82,0.18,46.5
827100000000,1996,3,1995,6,25,7,0.39,0.0647,0.326,18315,112.3,112.3,109,3,3,3,645.5,629.7,662,538.5,522.7,107,107,107,0.0001688,-0.0002825,0.0004703,0.166,0.162,0.17,538.5,522.7,555,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.261,0.252,0.27,0.0854,0.0791,0.092,0.0036,0.0034,0.0039,0.574,0.546,0.604,0.024,0.023,0.026,22.94,22.85,23.04,0.927,0.925,0.928,0.971,0.97,0.973,0.9,0.897,0.903,37.43,36.4,38.49,36.34,35.31,37.44,0,0,0,0,0,0,0.606,0,0.064,0.17,0.84,0.16,47
827704800000,1996,3,1995,6,26,7,0.417,0.0647,0.353,19817.2,122.1,122.1,118,3,3,3,690.1,667.6,710.9,583.1,560.6,107,107,107,-0.0002897,-0.0004899,0.000141,0.155,0.151,0.16,583.1,560.6,603.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.286,0.274,0.298,0.103,0.0943,0.111,0.0044,0.004,0.0048,0.657,0.615,0.696,0.028,0.026,0.03,22.68,22.56,22.81,0.931,0.929,0.933,0.977,0.974,0.979,0.909,0.904,0.914,40.26,38.85,41.57,39.32,37.82,40.71,0,0,0,0,0,0,0.655,0,0.064,0.16,0.85,0.15,47.5
828309600000,1996,4,1995,7,27,7,0.448,0.0756,0.373,20834.3,126.6,126.6,124,3,3,3,741.3,729.9,755.5,616.3,604.9,125,125,125,0.000003942,-0.000358,0.0002226,0.169,0.165,0.171,616.3,604.9,630.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.31,0.303,0.318,0.115,0.111,0.119,0.005,0.0048,0.0052,0.723,0.702,0.749,0.031,0.03,0.032,22.41,22.33,22.48,0.934,0.933,0.936,0.98,0.979,0.98,0.916,0.914,0.917,42.19,41.48,43.05,41.34,40.62,42.19,0,0,0,0,0,0,0.689,0,0.075,0.17,0.83,0.17,46.5
828914400000,1996,4,1995,7,28,7,0.469,0.0756,0.393,21831.9,132.7,132.7,130,3,3,3,774.6,764,790.3,649.6,639,125,125,125,0.00007152,-0.00003535,0.0002802,0.161,0.158,0.164,649.6,639,665.3,990,990,990,967,967,967.1,23,22.9,23,0.329,0.323,0.338,0.125,0.122,0.13,0.0054,0.0053,0.0056,0.785,0.765,0.815,0.034,0.033,0.036,22.22,22.12,22.28,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,44.2,43.56,45.13,43.32,42.69,44.23,0,0,0,0,0,0,0.722,0,0.076,0.16,0.84,0.16,46.5
829519200000,1996,4,1995,7,29,7,0.49,0.0756,0.415,22875.5,139,139,136.2,3,3,3,810.5,797.9,827.5,685.5,672.9,125,125,125,0.0001607,-0.0003224,0.0004527,0.154,0.151,0.157,685.5,672.9,702.5,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.349,0.342,0.359,0.136,0.132,0.141,0.0059,0.0058,0.0062,0.854,0.83,0.888,0.037,0.036,0.039,22,21.9,22.08,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,46.31,45.58,47.29,45.39,44.67,46.34,0,0,0,0,0,0,0.756,0,0.075,0.15,0.85,0.15,46.7
830124000000,1996,4,1995,7,30,7,0.509,0.0756,0.433,23731.2,143,143,141.3,3,3,3,840.9,834.5,851.4,715.9,709.5,125,125,125,0.00003681,-0.00006785,0.0004088,0.149,0.147,0.15,715.9,709.5,726.4,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.366,0.363,0.373,0.148,0.145,0.153,0.0065,0.0064,0.0067,0.917,0.903,0.941,0.04,0.04,0.041,21.82,21.75,21.86,0.941,0.941,0.941,0.98,0.98,0.98,0.922,0.922,0.923,48.05,47.69,48.63,47.09,46.73,47.65,0,0,0,0,0,0,0.785,0,0.076,0.15,0.85,0.15,46.6
830728800000,1996,4,1995,7,31,7,0.514,0.0851,0.429,23491.2,143,143,139.8,3,3,3,850.6,845.8,851.4,709.8,698.8,140.7,125,147,0.0003407,-0.00006785,0.0004088,0.166,0.147,0.174,709.8,698.8,726.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.363,0.357,0.373,0.145,0.14,0.153,0.0064,0.0061,0.0067,0.905,0.881,0.941,0.04,0.039,0.041,21.79,21.75,21.84,0.94,0.94,0.941,0.98,0.98,0.98,0.922,0.921,0.923,47.56,46.88,48.63,46.61,45.95,47.65,0,0,0,0,0,0,0.777,0,0.085,0.17,0.83,0.17,45.7
831333600000,1996,5,1995,8,32,7,0.504,0.0889,0.415,22788.4,137.8,137.8,135.6,3,3,3,832.8,817.2,845.8,685.8,670.2,147,147,147,0.00005516,-0.0003224,0.0003169,0.177,0.174,0.18,685.8,670.2,698.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.35,0.341,0.357,0.136,0.131,0.14,0.006,0.0057,0.0061,0.855,0.825,0.881,0.038,0.036,0.039,21.91,21.84,22.01,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.92,0.921,46.14,45.24,46.88,45.22,44.33,45.95,0,0,0,0,0,0,0.754,0,0.089,0.18,0.82,0.18,45.2
831938400000,1996,5,1995,8,33,7,0.462,0.0889,0.374,20755.7,130.8,130.8,123.5,3,3,3,764.6,707.9,804.6,617.6,560.9,147,147,147,0.0001973,-0.00001611,0.0004527,0.192,0.183,0.208,617.6,560.9,657.6,990,990,990,967,966.7,967.1,23,22.9,23.3,0.311,0.279,0.334,0.115,0.0944,0.127,0.005,0.0041,0.0056,0.726,0.621,0.801,0.032,0.027,0.035,22.32,22.08,22.65,0.934,0.929,0.937,0.979,0.973,0.98,0.914,0.904,0.919,42.08,38.57,44.5,41.18,37.53,43.61,0,0,0,0,0,0,0.686,0,0.088,0.19,0.81,0.19,44.9
832543200000,1996,5,1995,8,34,7,0.375,0.0889,0.286,16268.2,109,109,96.83,3,2,2.5714285714285716,620.7,542.7,690.2,473.7,395.7,147,147,147,-0.00006983,-0.0004777,0.0003832,0.238,0.213,0.271,473.7,395.7,543.2,990,990,990,966.4,966,966.7,23.6,23.3,24,0.232,0.196,0.269,0.0666,0.0491,0.0873,0.0028,0.0021,0.0037,0.552,0.484,0.64,0.023,0.021,0.027,23.07,22.75,23.44,0.929,0.92,0.94,0.974,0.97,0.98,0.905,0.892,0.921,39.59,33.52,48.09,38.6,32.52,47.13,0,0,0,0,0,0,0.538,0,0.089,0.24,0.76,0.24,43.4
833148000000,1996,5,1995,8,35,7,0.286,0.0841,0.201,11735.8,77.28,77.28,69.86,2,2,2,472.1,429.8,515.4,333.1,309.4,139,119,147,-0.0001437,-0.0004154,0.0003293,0.294,0.266,0.322,333.1,309.4,368.4,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.174,0.165,0.186,0.0366,0.0319,0.0437,0.0015,0.0013,0.0018,0.407,0.367,0.47,0.017,0.015,0.02,23.87,23.61,24.1,0.923,0.918,0.929,0.971,0.97,0.975,0.896,0.891,0.906,35.97,33.41,39.62,34.93,32.41,38.64,0,0,0,0,0,0,0.388,0,0.085,0.29,0.7,0.3,41
833752800000,1996,6,1995,9,36,7,0.241,0.072,0.169,9909.91,64.9,64.9,58.99,2,2,2,398.9,375.1,427.1,279.9,256.1,119,119,119,-0.0001332,-0.0004444,0.0001753,0.299,0.279,0.317,279.9,256.1,308.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.145,0.164,0.026,0.0212,0.0316,0.0011,0.00086,0.0013,0.319,0.283,0.363,0.013,0.011,0.015,24.29,24.11,24.44,0.912,0.907,0.918,0.97,0.97,0.97,0.885,0.88,0.891,30.41,27.83,33.45,29.49,26.99,32.45,0,0,0,0,0,0,0.328,0,0.072,0.3,0.7,0.3,41.1
834357600000,1996,6,1995,9,37,7,0.212,0.072,0.14,8254.04,52.56,52.56,49.13,2,1,1.8571428571428572,351.1,334.4,368.3,232.1,215.4,119,119,119,0.00000767,-0.0004632,0.0004471,0.339,0.323,0.356,232.1,215.4,249.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.131,0.143,0.0164,0.0131,0.0199,0.00066,0.00052,0.0008,0.284,0.239,0.472,0.011,0.0096,0.019,24.56,24.46,24.64,0.905,0.895,0.939,0.971,0.97,0.98,0.879,0.868,0.92,28.75,24.3,48.5,27.96,23.57,47.53,0,0,0,0,0,0,0.273,0,0.072,0.34,0.66,0.34,38.9
834962400000,1996,6,1995,9,38,7,0.194,0.072,0.122,7484.11,46.73,46.73,44.55,1,1,1,320.7,310.1,330.7,201.7,191.1,119,119,119,0.0001306,-0.0001635,0.0004043,0.371,0.36,0.384,201.7,191.1,211.7,990,990,990,965,965,965.1,25,24.9,25,0.126,0.122,0.13,0.0106,0.00911,0.0123,0.00042,0.00036,0.00049,0.425,0.39,0.459,0.017,0.016,0.018,24.57,24.49,24.66,0.935,0.932,0.938,0.98,0.98,0.98,0.916,0.914,0.919,45.46,43.08,47.69,44.55,42.21,46.73,0,0,0,0,0,0,0.247,0,0.072,0.37,0.63,0.37,38.6
835567200000,1996,6,1995,9,39,7,0.178,0.072,0.106,6478.74,42.21,42.21,38.56,1,1,1,294.6,283.2,310.1,175.6,164.2,119,119,119,-0.0001404,-0.0002406,0.0001582,0.404,0.384,0.42,175.6,164.2,191.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.117,0.113,0.122,0.00756,0.00642,0.00911,0.0003,0.00026,0.00036,0.343,0.31,0.39,0.014,0.012,0.016,24.78,24.66,24.86,0.927,0.923,0.932,0.975,0.97,0.98,0.904,0.895,0.914,39.56,36.95,43.08,38.56,35.84,42.21,0,0,0,0,0,0,0.214,0,0.072,0.4,0.6,0.4,36.4
836172000000,1996,7,1995,10,40,7,0.166,0.0653,0.101,6115.66,38.13,38.13,36.4,1,1,1,274.2,263.1,281.5,166.2,155.1,108,108,108,0.0001675,-0.0002943,0.000461,0.394,0.384,0.41,166.2,155.1,173.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.108,0.115,0.00662,0.00551,0.00735,0.00026,0.00022,0.00029,0.315,0.284,0.335,0.012,0.011,0.013,24.89,24.84,24.96,0.924,0.919,0.926,0.971,0.97,0.974,0.897,0.892,0.902,37.48,34.91,39.14,36.4,33.86,38.13,0,0,0,0,0,0,0.202,0,0.065,0.39,0.61,0.39,36.8
