datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
836776800000,1996,7,1995,10,41,7,0.157,0.0653,0.0921,5584.3,34.5,34.5,33.24,1,1,1,260.3,254.6,266,152.3,146.6,108,108,108,-0.000112,-0.0003489,0.000298,0.415,0.406,0.424,152.3,146.6,158,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.00523,0.00466,0.0058,0.00021,0.00018,0.00023,0.277,0.262,0.292,0.011,0.01,0.012,24.98,24.94,25.02,0.918,0.916,0.92,0.97,0.97,0.97,0.891,0.889,0.893,34.27,32.94,35.57,33.24,31.96,34.5,0,0,0,0,0,0,0.185,0,0.0649,0.42,0.59,0.41,35.6
837381600000,1996,7,1995,10,42,7,0.153,0.0653,0.0872,5279.02,31.96,31.96,31.42,1,1,1,252.2,246.5,254.6,144.2,138.5,108,108,108,-0.00007356,-0.0003489,0.0003724,0.428,0.424,0.438,144.2,138.5,146.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.105,0.00442,0.00385,0.00466,0.00017,0.00015,0.00018,0.256,0.242,0.262,0.01,0.0096,0.01,25.04,25.02,25.08,0.915,0.912,0.916,0.97,0.97,0.97,0.887,0.885,0.889,32.39,31.08,32.94,31.42,30.15,31.96,0,0,0,0,0,0,0.175,0,0.0658,0.43,0.57,0.43,34.5
837986400000,1996,7,1995,10,43,7,0.144,0.0653,0.0782,4719.65,30.15,30.15,28.09,1,1,1,237.3,228.7,246.5,129.3,120.7,108,108,108,0.00000458,-0.0004466,0.0003532,0.455,0.438,0.472,129.3,120.7,138.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0992,0.0961,0.102,0.00293,0.00207,0.00385,0.00012,0.000081,0.00015,0.221,0.201,0.242,0.0087,0.0079,0.0096,25.16,25.08,25.23,0.908,0.903,0.912,0.97,0.97,0.97,0.881,0.876,0.885,28.96,26.95,31.08,28.09,26.15,30.15,0,0,0,0,0,0,0.156,0,0.0658,0.45,0.54,0.46,32.8
838591200000,1996,7,1995,10,44,7,0.136,0.0601,0.0763,4613.19,29.13,29.13,27.46,1,1,1,225.7,220.7,228.3,126.2,118.6,99.43,93,108,-0.00004823,-0.0001517,0.0002185,0.44,0.411,0.477,126.2,118.6,133.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0971,0.0954,0.0989,0.00262,0.00186,0.00334,0.0001,0.000073,0.00013,0.213,0.197,0.228,0.0084,0.0077,0.009,25.23,25.21,25.26,0.906,0.901,0.91,0.97,0.97,0.97,0.879,0.874,0.883,28.31,26.44,30.03,27.46,25.65,29.13,0,0,0,0,0,0,0.153,0,0.0597,0.44,0.56,0.44,33.9
839196000000,1996,8,1995,11,45,7,0.13,0.0562,0.0737,4453.9,26.96,26.96,26.51,1,1,1,214.8,211.9,216.8,121.8,118.9,93,93,93,0.00009221,-0.0002204,0.0004558,0.433,0.429,0.439,121.8,118.9,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0937,0.0954,0.00218,0.00189,0.00238,0.000086,0.000074,0.000093,0.202,0.196,0.206,0.0079,0.0077,0.0081,25.31,25.29,25.33,0.904,0.901,0.905,0.97,0.97,0.97,0.877,0.874,0.878,27.33,26.62,27.8,26.51,25.82,26.96,0,0,0,0,0,0,0.147,0,0.0563,0.43,0.57,0.43,34.3
839800800000,1996,8,1995,11,46,7,0.123,0.0562,0.0671,4029.09,24.45,24.45,23.98,1,1,1,203.9,201.4,205.9,110.9,108.4,93,93,93,0.00001903,-0.0003681,0.000283,0.456,0.452,0.462,110.9,108.4,112.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.09,0.0916,0.00109,0.000845,0.00129,0.000043,0.000033,0.000051,0.179,0.174,0.183,0.007,0.0068,0.0072,25.4,25.38,25.42,0.895,0.893,0.896,0.97,0.97,0.97,0.868,0.866,0.87,24.72,24.13,25.2,23.98,23.41,24.45,0,0,0,0,0,0,0.133,0,0.0559,0.46,0.55,0.45,32.8
840405600000,1996,8,1995,11,47,7,0.119,0.0562,0.0624,3720.56,23.05,23.05,22.15,1,1,1,196.2,191.6,199.9,103.2,98.56,93,93,93,0.00001265,-0.0002346,0.0004625,0.474,0.465,0.485,103.2,98.56,106.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0866,0.0895,0.000365,0,0.00069,0.000014,0,0.000027,0.164,0.155,0.171,0.0064,0.0061,0.0067,25.43,25.43,25.43,0.888,0.883,0.891,0.969,0.967,0.97,0.86,0.853,0.865,22.86,21.7,23.77,22.15,20.97,23.05,0,0,0,0,0,0,0.123,0,0.0566,0.47,0.52,0.48,31.3
841010400000,1996,8,1995,11,48,7,0.112,0.0544,0.0579,3407.35,22.86,22.86,20.28,1,1,1,185.8,178.2,191.6,95.78,88.07,90,72,93,0.0000476,-0.00000151,0.0001941,0.484,0.404,0.514,95.78,88.07,106.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0853,0.0828,0.0871,0.0000892,0,0.000624,0.0000035,0,0.000024,0.151,0.138,0.168,0.0059,0.0054,0.0066,25.42,25.39,25.43,0.88,0.871,0.891,0.965,0.961,0.97,0.849,0.837,0.864,21.01,19.13,23.57,20.28,18.39,22.86,0,0,0,0,0,0,0.113,0,0.0541,0.49,0.52,0.48,30.4
841615200000,1996,9,1995,12,49,7,0.105,0.0435,0.0611,3621.1,22.86,22.86,21.55,1,1,1,173,166.3,178.2,101,94.29,72,72,72,-0.0001067,-0.0004599,0.0003921,0.416,0.404,0.433,101,94.29,106.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.0829,0.0871,0.000209,0,0.000624,0.0000082,0,0.000024,0.158,0.146,0.168,0.0062,0.0057,0.0066,25.39,25.39,25.39,0.885,0.878,0.891,0.968,0.964,0.97,0.857,0.847,0.864,22.27,20.61,23.57,21.55,19.88,22.86,0,0,0,0,0,0,0.12,0,0.0439,0.41,0.58,0.42,34.5
842220000000,1996,9,1995,12,50,7,0.0968,0.0435,0.0532,3081.32,19.53,19.53,18.34,1,1,1,160,156.8,164.9,87.99,84.77,72,72,72,0.00001325,-0.0000389,0.00004713,0.45,0.437,0.459,87.99,84.77,92.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0796,0.0824,0,0,0,0,0,0,0.136,0.13,0.144,0.0053,0.0051,0.0056,25.38,25.38,25.39,0.871,0.867,0.876,0.961,0.96,0.964,0.837,0.832,0.845,19.08,18.3,20.26,18.34,17.57,19.53,0,0,0,0,0,0,0.102,0,0.0436,0.45,0.55,0.45,31.8
842824800000,1996,9,1995,12,51,7,0.0929,0.0435,0.0493,2815.84,17.58,17.58,16.76,1,1,1,153.6,149.8,156.8,81.6,77.79,72,72,72,0.000004369,-0.00004414,0.00002746,0.469,0.459,0.481,81.6,77.79,84.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0771,0.0796,0,0,0,0,0,0,0.126,0.12,0.13,0.0049,0.0047,0.0051,25.38,25.38,25.38,0.859,0.85,0.867,0.96,0.96,0.96,0.825,0.816,0.833,17.46,16.46,18.31,16.76,15.8,17.58,0,0,0,0,0,0,0.0931,0,0.0436,0.47,0.53,0.47,30.3
843429600000,1996,9,1995,12,52,7,0.0844,0.0435,0.0409,2240.37,15.18,15.18,13.34,1,1,1,139.6,134.4,147.3,67.6,62.36,72,72,72,0.000001963,-0.00002783,0.0000345,0.516,0.489,0.536,67.6,62.36,75.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0717,0.0762,0,0,0,0,0,0,0.106,0.0992,0.116,0.0042,0.0039,0.0046,25.39,25.38,25.4,0.825,0.809,0.844,0.96,0.96,0.96,0.792,0.776,0.81,13.89,12.56,15.81,13.34,12.06,15.18,0,0,0,0,0,0,0.0741,0,0.0435,0.52,0.48,0.52,26.5
844034400000,1996,9,1995,12,53,7,0.0814,0.0332,0.0482,2740.32,18.03,18.03,16.31,1,1,1,134.6,127.7,138.8,79.75,65.16,54.86,52,72,0.000006345,-0.00002799,0.0000447,0.407,0.375,0.525,79.75,65.16,86.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0726,0.0767,0,0,0,0,0,0,0.12,0.103,0.13,0.0047,0.004,0.0051,25.38,25.37,25.4,0.855,0.819,0.87,0.96,0.96,0.96,0.82,0.786,0.835,16.99,13.29,18.77,16.31,12.76,18.03,0,0,0,0,0,0,0.0906,0,0.0332,0.41,0.59,0.41,33.7
844639200000,1996,10,1996,1,1,7,0.082,0.0314,0.0505,2898.23,17.43,17.43,17.25,1,1,1,135.6,131.3,136.3,83.55,79.33,52,52,52,-0.00002804,-0.0000355,0.00001667,0.384,0.382,0.396,83.55,79.33,84.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0741,0.0759,0,0,0,0,0,0,0.125,0.119,0.126,0.0049,0.0047,0.0049,25.37,25.37,25.38,0.864,0.854,0.866,0.96,0.96,0.96,0.83,0.82,0.831,17.97,16.86,18.15,17.25,16.19,17.43,0,0,0,0,0,0,0.0958,0,0.0315,0.38,0.62,0.38,35.3
845244000000,1996,10,1996,1,2,7,0.0864,0.0314,0.055,3197.35,21.76,21.76,19.03,1,1,1,142.9,131.3,154,90.87,79.33,52,52,52,0.0001377,-0.00004992,0.0004599,0.365,0.338,0.396,90.87,79.33,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0741,0.0821,0.0000563,0,0.000197,0.0000022,0,0.0000077,0.137,0.119,0.156,0.0054,0.0047,0.0061,25.37,25.35,25.38,0.873,0.854,0.886,0.963,0.96,0.968,0.841,0.82,0.858,19.76,16.86,22.47,19.03,16.19,21.76,0,0,0,0,0,0,0.106,0,0.0314,0.36,0.64,0.36,37
845848800000,1996,10,1996,1,3,7,0.0904,0.0314,0.059,3468.64,21.76,21.76,20.65,1,1,1,149.5,145.3,154,97.5,93.33,52,52,52,0.00006493,-0.00003762,0.0004599,0.348,0.338,0.358,97.5,93.33,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0791,0.0821,0.0000312,0,0.000197,0.0000012,0,0.0000077,0.148,0.141,0.156,0.0058,0.0055,0.0061,25.35,25.35,25.36,0.882,0.877,0.886,0.966,0.964,0.968,0.852,0.845,0.858,21.37,20.35,22.47,20.65,19.62,21.76,0,0,0,0,0,0,0.115,0,0.0314,0.35,0.65,0.35,38.4
846453600000,1996,10,1996,1,4,7,0.0891,0.0309,0.0582,3416.74,22.26,22.26,20.34,1,1,1,147.4,142.5,154,96.25,92.52,51.14,50,52,0.00005249,-0.00003762,0.0004599,0.347,0.325,0.351,96.25,92.52,104,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0784,0.0825,0.0000567,0,0.000397,0.0000022,0,0.000016,0.146,0.139,0.159,0.0057,0.0055,0.0062,25.36,25.35,25.36,0.88,0.876,0.889,0.965,0.963,0.969,0.85,0.844,0.861,21.07,20.16,22.97,20.34,19.42,22.26,0,0,0,0,0,0,0.113,0,0.0309,0.35,0.65,0.35,38.3
847058400000,1996,11,1996,2,5,7,0.0909,0.0302,0.0607,3586.65,22.71,22.71,21.35,1,1,1,150.3,148.2,155.8,100.3,98.18,50,50,50,0.00005451,-0.00003762,0.0003023,0.332,0.321,0.337,100.3,98.18,105.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0804,0.0831,0.000138,0,0.000577,0.0000054,0,0.000023,0.153,0.149,0.163,0.006,0.0058,0.0064,25.35,25.35,25.35,0.885,0.882,0.89,0.967,0.966,0.97,0.856,0.853,0.864,22.07,21.53,23.41,21.35,20.81,22.71,0,0,0,0,0,0,0.119,0,0.0302,0.33,0.67,0.33,39.5
847663200000,1996,11,1996,2,6,7,0.098,0.0302,0.0678,4062.16,29.12,29.12,24.18,1,1,1,162,149.8,182.7,112,99.79,50,50,50,-0.0001902,-0.0004288,0.00001199,0.31,0.274,0.334,112,99.79,132.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.081,0.0926,0.00121,0,0.00327,0.000047,0,0.00013,0.176,0.151,0.221,0.0069,0.0059,0.0086,25.35,25.34,25.35,0.895,0.884,0.91,0.969,0.967,0.97,0.867,0.855,0.883,24.94,21.93,30.02,24.18,21.21,29.12,0,0,0,0,0,0,0.134,0,0.0302,0.31,0.69,0.31,41.5
848268000000,1996,11,1996,2,7,7,0.107,0.0302,0.0768,4664.44,28.08,28.08,27.76,1,1,1,176.9,173.7,178.2,126.9,123.7,50,50,50,0.00009893,-0.0004599,0.0003921,0.283,0.281,0.288,126.9,123.7,128.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0894,0.091,0.00269,0.00237,0.00282,0.00011,0.000093,0.00011,0.207,0.2,0.21,0.0081,0.0078,0.0082,25.35,25.35,25.35,0.907,0.905,0.908,0.97,0.97,0.97,0.88,0.878,0.881,28.62,27.84,28.94,27.76,27,28.08,0,0,0,0,0,0,0.154,0,0.0302,0.28,0.72,0.28,43.6
848872800000,1996,11,1996,2,8,7,0.111,0.031,0.08,4873.82,31.19,31.19,29.01,1,1,1,183.5,172.6,191.6,132.2,122.6,51.29,50,59,-0.00003197,-0.00045,0.0003386,0.28,0.261,0.308,132.2,122.6,141.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.089,0.0957,0.00322,0.00226,0.00416,0.00013,0.000088,0.00016,0.22,0.198,0.242,0.0086,0.0077,0.0094,25.35,25.34,25.36,0.91,0.905,0.914,0.97,0.97,0.97,0.882,0.877,0.887,29.91,27.56,32.16,29.01,26.74,31.19,0,0,0,0,0,0,0.161,0,0.031,0.28,0.72,0.28,43.9
849477600000,1996,12,1996,3,9,7,0.118,0.0357,0.0827,5050.68,30.58,30.58,30.06,1,1,1,195.7,191.6,197.9,136.7,132.6,59,59,59,-0.00004084,-0.0002077,0.0003386,0.301,0.298,0.308,136.7,132.6,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.094,0.0962,0.00367,0.00326,0.00389,0.00014,0.00013,0.00015,0.231,0.222,0.237,0.009,0.0087,0.0092,25.36,25.36,25.36,0.912,0.91,0.913,0.97,0.97,0.97,0.884,0.883,0.885,30.99,30,31.52,30.06,29.1,30.58,0,0,0,0,0,0,0.167,0,0.0353,0.3,0.7,0.3,42.8
850082400000,1996,12,1996,3,10,7,0.126,0.0357,0.0904,5538.38,36,36,32.97,1,1,1,208.4,197.9,222,149.4,138.9,59,59,59,-0.00009273,-0.0004605,0.0001322,0.283,0.266,0.298,149.4,138.9,163,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0999,0.0962,0.105,0.00494,0.00389,0.0063,0.00019,0.00015,0.00025,0.263,0.237,0.299,0.01,0.0092,0.012,25.28,25.17,25.36,0.917,0.913,0.923,0.97,0.97,0.97,0.89,0.885,0.895,33.99,31.52,37.12,32.97,30.58,36,0,0,0,0,0,0,0.183,0,0.0356,0.28,0.72,0.28,44
850687200000,1996,12,1996,3,11,7,0.145,0.0357,0.109,6731.16,42.71,42.71,40.07,1,1,1,238.9,225.8,250.3,179.9,166.8,59,59,59,0.00008669,-0.0004466,0.0003724,0.247,0.236,0.261,179.9,166.8,191.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.106,0.115,0.00799,0.00668,0.00913,0.00032,0.00026,0.00036,0.348,0.31,0.383,0.014,0.012,0.015,25.02,24.92,25.14,0.929,0.924,0.933,0.977,0.972,0.98,0.907,0.898,0.914,41,38,43.59,40.07,36.92,42.71,0,0,0,0,0,0,0.223,0,0.036,0.25,0.75,0.25,46.4
851292000000,1996,12,1996,3,12,7,0.16,0.0357,0.124,7587.03,47.84,47.84,45.16,2,1,1.2857142857142858,264.4,242.4,283.2,205.4,183.4,59,59,59,0.00005071,-0.0003226,0.000461,0.224,0.208,0.243,205.4,183.4,224.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.112,0.126,0.0114,0.00834,0.0148,0.00045,0.00033,0.00059,0.357,0.221,0.461,0.014,0.0088,0.018,24.89,24.75,24.99,0.923,0.892,0.939,0.977,0.97,0.98,0.902,0.865,0.92,39.33,23.73,48.82,38.47,23.02,47.84,0,0,0,0,0,0,0.251,0,0.036,0.22,0.78,0.22,47.4
851896800000,1996,12,1996,3,13,7,0.191,0.0417,0.149,8792.24,58.4,58.4,52.33,2,2,2,315.1,287.1,347.3,246.1,228.1,69,59,73,-0.000177,-0.0004207,0.0001095,0.219,0.2,0.241,246.1,228.1,274.3,990,990,990,965,964.8,965.1,25,24.9,25.2,0.135,0.128,0.146,0.0192,0.0156,0.0249,0.00077,0.00062,0.001,0.262,0.235,0.304,0.01,0.0094,0.012,24.76,24.56,24.92,0.903,0.897,0.911,0.97,0.97,0.97,0.876,0.87,0.884,26.98,24.99,30.1,26.17,24.24,29.2,0,0,0,0,0,0,0.291,0,0.042,0.22,0.78,0.22,46
852501600000,1997,1,1996,4,14,7,0.224,0.0442,0.18,10626.1,66.36,66.36,63.25,2,2,2,370.4,354,385.2,297.4,281,73,73,73,0.0001884,-0.00005164,0.0004471,0.198,0.19,0.206,297.4,281,312.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.154,0.148,0.159,0.0295,0.0262,0.0324,0.0012,0.0011,0.0013,0.34,0.314,0.364,0.014,0.013,0.015,24.41,24.31,24.52,0.916,0.913,0.919,0.97,0.97,0.97,0.889,0.885,0.892,32.6,30.83,34.2,31.63,29.91,33.18,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,47.4
853106400000,1997,1,1996,4,15,7,0.253,0.0442,0.209,12318,84.48,84.48,73.32,2,2,2,417.8,385.2,469.1,344.8,312.2,73,73,73,-0.00005389,-0.0004444,0.0004141,0.176,0.156,0.19,344.8,312.2,396.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.159,0.189,0.039,0.0324,0.0492,0.0016,0.0013,0.002,0.421,0.364,0.516,0.017,0.015,0.021,24.1,23.77,24.31,0.925,0.919,0.933,0.973,0.97,0.98,0.9,0.892,0.915,37.69,34.2,43.1,36.66,33.18,42.24,0,0,0,0,0,0,0.407,0,0.044,0.17,0.83,0.17,48.7
853711200000,1997,1,1996,4,16,7,0.28,0.0442,0.236,13971.9,87.76,87.76,83.17,2,2,2,463,446.6,485.3,390,373.6,73,73,73,-0.00004117,-0.0004154,0.0003293,0.158,0.15,0.163,390,373.6,412.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.187,0.181,0.194,0.048,0.0447,0.0525,0.002,0.0018,0.0022,0.504,0.472,0.548,0.021,0.019,0.023,23.81,23.67,23.92,0.933,0.93,0.936,0.979,0.978,0.98,0.913,0.909,0.917,42.47,40.75,44.77,41.58,39.84,43.88,0,0,0,0,0,0,0.462,0,0.044,0.16,0.84,0.16,49.9
854316000000,1997,1,1996,4,17,7,0.318,0.0462,0.272,15785.1,100.4,100.4,93.96,3,2,2.4285714285714284,526.1,492.5,576.2,449.7,419.5,76.43,73,85,-0.00005246,-0.0003161,0.000339,0.145,0.137,0.157,449.7,419.5,491.2,990,990,990,966,965.8,966.2,24,23.8,24.2,0.209,0.197,0.229,0.0599,0.0539,0.0682,0.0025,0.0022,0.0029,0.534,0.437,0.63,0.022,0.018,0.026,23.5,23.32,23.62,0.93,0.917,0.94,0.976,0.97,0.98,0.907,0.889,0.922,41.07,32.26,48.8,40.11,31.3,47.82,0,0,0,0,0,0,0.522,0,0.046,0.15,0.86,0.14,49.6
854920800000,1997,2,1996,5,18,7,0.4,0.0514,0.348,19628,132.9,132.9,116.8,3,3,3,661,576.2,745.4,576,491.2,85,85,85,-0.00003986,-0.0004777,0.0004688,0.13,0.114,0.148,576,491.2,660.4,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.277,0.229,0.325,0.099,0.0682,0.128,0.0042,0.0029,0.0055,0.64,0.487,0.796,0.027,0.02,0.034,22.82,22.32,23.32,0.93,0.921,0.938,0.975,0.97,0.98,0.907,0.894,0.919,39.92,34.5,45.19,38.94,33.46,44.29,0,0,0,0,0,0,0.649,0,0.052,0.13,0.87,0.13,49.1
855525600000,1997,2,1996,5,19,7,0.47,0.0618,0.408,22674.9,136.1,136.1,135,3,3,3,777.1,764,782.3,674.9,665.6,102.1,85,105,0.00003185,-0.0003454,0.0002291,0.131,0.111,0.136,674.9,665.6,679,990,990,990,967,967,967,23,23,23,0.336,0.331,0.338,0.132,0.13,0.134,0.0058,0.0056,0.0058,0.827,0.809,0.832,0.036,0.035,0.036,22.16,22.14,22.21,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,45.91,45.33,46.3,44.99,44.42,45.37,0,0,0,0,0,0,0.75,0,0.062,0.13,0.87,0.13,48.2
856130400000,1997,2,1996,5,20,7,0.469,0.0635,0.405,22510.8,135.3,135.3,134,3,3,3,774.7,764,782.3,669.7,659,105,105,105,-0.00000173,-0.0003916,0.0002802,0.135,0.134,0.137,669.7,659,677.3,990,990,990,967,967,967,23,23,23,0.334,0.328,0.338,0.131,0.128,0.133,0.0057,0.0055,0.0058,0.817,0.797,0.832,0.036,0.035,0.036,22.18,22.14,22.25,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,45.58,44.94,46.03,44.66,44.04,45.11,0,0,0,0,0,0,0.744,0,0.064,0.14,0.86,0.14,48
856735200000,1997,2,1996,5,21,7,0.465,0.0638,0.401,22323,133.2,133.2,132.9,3,3,3,769,768.4,772.5,663.4,661.4,105.6,105,107,-0.00001039,-0.00001611,0.00002394,0.138,0.137,0.139,663.4,661.4,665.5,990,990,990,967,967,967,23,23,23,0.331,0.33,0.333,0.129,0.128,0.13,0.0056,0.0056,0.0056,0.806,0.803,0.811,0.035,0.035,0.035,22.22,22.2,22.22,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,45.2,45.06,45.3,44.29,44.16,44.4,0,0,0,0,0,0,0.738,0,0.064,0.14,0.86,0.14,48
857340000000,1997,3,1996,6,22,7,0.479,0.0647,0.414,22927.7,140.8,140.8,136.5,3,3,3,791.6,772.5,817.2,684.6,665.5,107,107,107,0.0001177,-0.0003224,0.0004527,0.135,0.131,0.139,684.6,665.5,710.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.344,0.333,0.359,0.136,0.13,0.145,0.0059,0.0056,0.0064,0.848,0.811,0.9,0.037,0.035,0.039,22.09,21.93,22.2,0.939,0.938,0.941,0.98,0.98,0.98,0.92,0.919,0.922,46.42,45.3,47.9,45.49,44.4,46.94,0,0,0,0,0,0,0.758,0,0.065,0.14,0.86,0.14,47.9
857944800000,1997,3,1996,6,23,7,0.522,0.0647,0.458,24734.7,152.9,152.9,147.2,4,3,3.5714285714285716,863.7,827.5,902.5,756.7,720.5,107,107,107,0.0002181,-0.00005951,0.0004267,0.124,0.119,0.129,756.7,720.5,795.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.394,0.364,0.429,0.168,0.15,0.188,0.0074,0.0066,0.0083,0.894,0.803,0.944,0.039,0.035,0.042,21.75,21.59,21.87,0.935,0.928,0.942,0.976,0.97,0.98,0.913,0.9,0.923,42.94,37.35,49.03,41.93,36.24,48.05,0,0,0,0,0,0,0.818,0,0.064,0.12,0.88,0.12,47.4
858549600000,1997,3,1996,6,24,7,0.581,0.0704,0.511,27007.9,164.8,164.8,160.8,4,4,4,960.6,917.8,1001,844.2,810.8,116.4,107,129,0.00002714,-0.0004914,0.0004187,0.121,0.112,0.133,844.2,810.8,871.9,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.476,0.443,0.504,0.225,0.199,0.248,0.01,0.0089,0.011,1.02,0.932,1.09,0.046,0.042,0.049,21.24,21.01,21.5,0.935,0.933,0.936,0.978,0.976,0.98,0.914,0.91,0.917,41.08,39.86,42.03,40.19,38.89,41.19,0,0,0,0,0,0,0.893,0,0.07,0.12,0.88,0.12,46.5
859154400000,1997,3,1996,6,25,7,0.625,0.078,0.547,28494.6,173.3,173.3,169.6,4,4,4,1033,1007,1059,904.2,877.6,129,129,129,0.00001415,-0.0003548,0.0004468,0.125,0.122,0.128,904.2,877.6,929.6,990,990,990,968,967.9,968.1,22,21.9,22.1,0.534,0.51,0.557,0.273,0.252,0.294,0.012,0.011,0.013,1.17,1.1,1.23,0.053,0.05,0.056,20.83,20.68,20.98,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,43.27,42.25,44.22,42.4,41.41,43.34,0,0,0,0,0,0,0.942,0,0.078,0.12,0.88,0.12,45.6
859759200000,1997,3,1996,6,26,7,0.687,0.0879,0.599,30432.4,187,187,181.1,4,4,4,1136,1078,1187,991.2,948.3,145.3,129,148,0.0003103,-0.003821,0.004789,0.128,0.12,0.135,991.2,948.3,1039,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.637,0.575,0.706,0.348,0.309,0.401,0.016,0.014,0.019,1.42,1.28,1.58,0.066,0.059,0.074,20.25,19.93,20.57,0.939,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.21,44.75,47.71,45.29,43.86,46.75,0,0,0,0,0,0,1.01,0,0.088,0.13,0.87,0.13,44.3
860364000000,1997,4,1996,7,27,7,0.741,0.0895,0.651,32087.7,193.4,193.4,191,4,4,4,1225,1199,1259,1077,1051,148,148,148,1.552,0.0006504,10.85,0.121,0.118,0.123,1076,1051,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.76,0.724,0.8,0.448,0.417,0.48,0.021,0.019,0.023,1.72,1.63,1.81,0.08,0.076,0.085,19.67,19.47,19.84,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,48.72,48.07,49.33,47.75,47.1,48.34,0,0,0,0,0,0,1.06,0,0.09,0.12,0.88,0.12,43.3
860968800000,1997,4,1996,7,28,7,0.776,0.0895,0.665,32305.8,193.2,193.2,192.3,4,4,4,1283,1259,1302,1135,1111,148,148,148,34.99,10.85,53.77,0.115,0.114,0.118,1100,1100,1100,990,990,990,968.8,968.7,968.8,21.2,21.2,21.3,0.81,0.8,0.818,0.48,0.48,0.48,0.023,0.023,0.023,1.82,1.81,1.83,0.086,0.085,0.087,19.39,19.32,19.47,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,49.06,48.87,49.29,48.07,47.9,48.3,0,0,0,0,0,0,1.07,0,0.111,0.12,0.86,0.14,41.6
861573600000,1997,4,1996,7,29,7,0.797,0.0895,0.665,32084.2,191.2,191.2,191,4,4,4,1318,1312,1323,1170,1164,148,148,148,70.06,64.38,74.67,0.112,0.112,0.113,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.825,0.822,0.827,0.48,0.48,0.48,0.023,0.023,0.023,1.84,1.84,1.84,0.087,0.087,0.087,19.26,19.24,19.28,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.72,48.67,48.77,47.74,47.7,47.8,0,0,0,0,0,0,1.06,0,0.132,0.11,0.83,0.17,40.3
862178400000,1997,4,1996,7,30,7,0.827,0.105,0.665,31782.4,190.2,190.2,189.2,4,4,4,1368,1339,1388,1195,1172,173.1,148,192,94.99,72.01,116,0.127,0.109,0.141,1100,1100,1100,990,990,990,969.1,969,969.1,20.9,20.9,21,0.836,0.827,0.844,0.48,0.48,0.48,0.023,0.023,0.023,1.85,1.84,1.86,0.088,0.088,0.089,19.09,19.03,19.19,0.937,0.937,0.938,0.98,0.98,0.98,0.919,0.918,0.919,48.26,48.09,48.51,47.3,47.13,47.54,0,0,0,0,0,0,1.05,0,0.162,0.13,0.8,0.2,38.4
862783200000,1997,5,1996,8,31,7,0.839,0.116,0.665,31669.9,188.5,188.5,188.5,4,4,4,1388,1388,1388,1196,1196,192,192,192,95.56,95.56,95.56,0.138,0.138,0.138,1100,1100,1100,990,990,990,969.1,969.1,969.1,20.9,20.9,20.9,0.837,0.837,0.837,0.48,0.48,0.48,0.023,0.023,0.023,1.85,1.85,1.85,0.089,0.089,0.089,19.03,19.03,19.03,0.937,0.937,0.937,0.98,0.98,0.98,0.918,0.918,0.918,48.09,48.09,48.09,47.13,47.13,47.13,0,0,0,0,0,0,1.05,0,0.174,0.14,0.79,0.21,37.7
863388000000,1997,5,1996,8,32,7,0.818,0.116,0.665,31893.6,191.4,191.4,189.8,4,4,4,1353,1312,1388,1161,1120,192,192,192,60.71,20.38,95.56,0.142,0.138,0.146,1100,1100,1100,990,990,990,969,968.9,969.1,21,20.9,21.1,0.822,0.805,0.837,0.48,0.48,0.48,0.023,0.023,0.023,1.84,1.82,1.85,0.088,0.086,0.089,19.15,19.03,19.3,0.938,0.937,0.938,0.98,0.98,0.98,0.919,0.918,0.919,48.43,48.09,48.82,47.46,47.13,47.84,0,0,0,0,0,0,1.05,0,0.153,0.14,0.81,0.19,39
863992800000,1997,5,1996,8,33,7,0.768,0.116,0.652,31881.2,192,192,189.8,4,4,4,1270,1241,1297,1078,1049,192,192,192,0.6656,-0.003777,4.663,0.151,0.148,0.155,1077,1049,1100,990,990,990,968.7,968.7,968.8,21.3,21.2,21.3,0.764,0.722,0.799,0.451,0.413,0.48,0.021,0.019,0.023,1.73,1.62,1.81,0.081,0.076,0.086,19.52,19.35,19.72,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,48.41,47.63,48.97,47.44,46.68,47.99,0,0,0,0,0,0,1.05,0,0.116,0.15,0.85,0.15,41.5
864597600000,1997,5,1996,8,34,7,0.715,0.113,0.602,30312.5,184.6,184.6,180.4,4,4,4,1182,1140,1222,994.7,963.3,187.6,161,192,-0.0001128,-0.003764,0.001636,0.159,0.141,0.166,994.7,963.3,1030,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.642,0.598,0.694,0.35,0.321,0.389,0.016,0.015,0.018,1.43,1.33,1.55,0.066,0.061,0.073,20.1,19.85,20.29,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.921,46.03,44.97,47.09,45.11,44.07,46.15,0,0,0,0,0,0,1,0,0.113,0.16,0.84,0.16,42.4
865202400000,1997,6,1996,9,35,7,0.621,0.0974,0.524,27327.8,172.5,172.5,162.7,4,4,4,1027,964.9,1091,866.3,803.9,161,161,161,0.00008993,-0.0001711,0.0003362,0.157,0.148,0.167,866.3,803.9,930.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.507,0.449,0.565,0.243,0.193,0.294,0.011,0.0087,0.013,1.08,0.928,1.24,0.049,0.042,0.057,20.94,20.57,21.31,0.935,0.932,0.938,0.978,0.974,0.98,0.915,0.908,0.919,41.57,39.15,44.01,40.67,38.14,43.13,0,0,0,0,0,0,0.904,0,0.097,0.16,0.84,0.16,44
865807200000,1997,6,1996,9,36,7,0.509,0.0974,0.412,22466.6,147.4,147.4,133.7,4,3,3.142857142857143,841.7,745.4,935.5,680.7,584.4,161,161,161,0.0001694,-0.0003224,0.000424,0.192,0.172,0.216,680.7,584.4,774.5,990,990,990,967.3,966.9,967.6,22.7,22.4,23.1,0.354,0.295,0.423,0.138,0.104,0.177,0.0061,0.0045,0.0079,0.829,0.667,0.985,0.037,0.029,0.044,21.9,21.49,22.45,0.936,0.93,0.942,0.978,0.972,0.98,0.916,0.903,0.923,43.77,37.94,49.09,42.82,36.86,48.11,0,0,0,0,0,0,0.743,0,0.097,0.19,0.81,0.19,44.1
866412000000,1997,6,1996,9,37,7,0.385,0.0974,0.287,16270.9,112.9,112.9,96.85,3,2,2.5714285714285716,636,570.2,725.1,475,409.2,161,161,161,-0.00008454,-0.0003457,0.0004297,0.255,0.222,0.282,475,409.2,564.1,990,990,990,966.4,966.2,966.8,23.6,23.2,23.8,0.234,0.203,0.283,0.0676,0.0518,0.0956,0.0029,0.0022,0.0041,0.558,0.466,0.629,0.024,0.02,0.027,23,22.57,23.28,0.929,0.918,0.938,0.975,0.97,0.98,0.906,0.89,0.92,39.6,32.51,46.59,38.62,31.53,45.66,0,0,0,0,0,0,0.538,0,0.098,0.25,0.75,0.25,42.3
867016800000,1997,6,1996,9,38,7,0.301,0.0974,0.203,11795.1,79.95,79.95,70.21,2,2,2,497.1,456.4,542.7,336.1,295.4,161,161,161,-0.0001243,-0.0003753,0.0001901,0.325,0.297,0.353,336.1,295.4,381.7,990,990,990,965.8,965.7,966,24.2,24,24.3,0.177,0.162,0.193,0.0372,0.0291,0.0463,0.0015,0.0012,0.0019,0.415,0.346,0.497,0.017,0.014,0.021,23.75,23.46,24,0.923,0.915,0.931,0.972,0.97,0.978,0.897,0.888,0.91,36.12,31.83,40.88,35.1,30.87,39.97,0,0,0,0,0,0,0.39,0,0.098,0.32,0.67,0.33,39.2
867621600000,1997,6,1996,9,39,7,0.255,0.0839,0.171,9959.91,63.74,63.74,59.29,2,2,2,421.1,396.1,446.6,282.4,261.1,138.7,135,161,-0.0001828,-0.0004154,0.00002848,0.329,0.308,0.361,282.4,261.1,303.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.156,0.148,0.163,0.0265,0.0222,0.0307,0.0011,0.0009,0.0013,0.324,0.291,0.357,0.013,0.012,0.015,24.18,24.06,24.33,0.913,0.908,0.917,0.97,0.97,0.97,0.885,0.881,0.89,30.56,28.27,32.85,29.64,27.43,31.87,0,0,0,0,0,0,0.329,0,0.084,0.33,0.67,0.33,39.1
868226400000,1997,7,1996,10,40,7,0.226,0.0746,0.151,8827.45,55.01,55.01,52.54,2,2,2,373,354,389.6,249.6,240.1,123.4,108,135,0.0001891,-0.00005164,0.0004552,0.33,0.293,0.36,249.6,240.1,260.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.143,0.14,0.146,0.0199,0.018,0.0221,0.0008,0.00073,0.00089,0.273,0.261,0.287,0.011,0.011,0.012,24.46,24.37,24.56,0.905,0.901,0.908,0.97,0.97,0.97,0.878,0.874,0.881,27.08,25.95,28.35,26.27,25.17,27.5,0,0,0,0,0,0,0.292,0,0.075,0.33,0.67,0.33,39.1
868831200000,1997,7,1996,10,41,7,0.207,0.0653,0.141,8281.76,50.48,50.48,49.3,2,2,2,342,334.4,347.3,234,226.4,108,108,108,-0.0001369,-0.0004632,0.0003062,0.316,0.311,0.323,234,226.4,239.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.133,0.138,0.0168,0.0153,0.0179,0.00067,0.00061,0.00072,0.25,0.239,0.257,0.01,0.0096,0.01,24.64,24.61,24.69,0.899,0.896,0.901,0.97,0.97,0.97,0.872,0.869,0.874,25.41,24.55,26.02,24.65,23.82,25.24,0,0,0,0,0,0,0.274,0,0.066,0.32,0.68,0.32,40
869436000000,1997,7,1996,10,42,7,0.189,0.0653,0.124,7624.79,47.78,47.78,45.39,1,1,1,313.1,298.8,324.1,205.1,190.8,108,108,108,0.0001089,-0.0001635,0.0004043,0.345,0.333,0.361,205.1,190.8,216.1,990,990,990,965,964.9,965,25,25,25.1,0.126,0.121,0.13,0.0112,0.00908,0.0132,0.00045,0.00036,0.00053,0.435,0.388,0.473,0.017,0.015,0.019,24.6,24.51,24.72,0.936,0.932,0.939,0.98,0.98,0.98,0.917,0.914,0.92,46.31,43.12,48.76,45.39,42.26,47.78,0,0,0,0,0,0,0.252,0,0.065,0.35,0.66,0.34,40.3
870040800000,1997,7,1996,10,43,7,0.172,0.0614,0.111,6819.07,42.24,42.24,40.59,1,1,1,285,273.3,294.6,183.4,177.4,101.6,93,108,0.00009805,-0.0002016,0.0004766,0.356,0.328,0.378,183.4,177.4,190.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.115,0.119,0.00834,0.00774,0.00903,0.00033,0.00031,0.00036,0.364,0.346,0.384,0.014,0.014,0.015,24.8,24.75,24.85,0.93,0.928,0.932,0.978,0.976,0.98,0.91,0.906,0.913,41.48,40.04,43.1,40.59,39.08,42.24,0,0,0,0,0,0,0.225,0,0.061,0.36,0.65,0.35,39.6
870645600000,1997,8,1996,11,44,7,0.159,0.0562,0.103,6306.2,38.83,38.83,37.54,1,1,1,263.6,256.9,268.9,170.6,163.9,93,93,93,0.0001199,-0.00003096,0.0002083,0.353,0.346,0.362,170.6,163.9,175.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.114,0.00706,0.00639,0.00759,0.00028,0.00025,0.0003,0.325,0.306,0.34,0.013,0.012,0.013,24.92,24.88,24.97,0.925,0.923,0.927,0.973,0.97,0.976,0.9,0.895,0.905,38.58,37.03,39.8,37.54,35.92,38.83,0,0,0,0,0,0,0.209,0,0.056,0.35,0.65,0.35,39.7
871250400000,1997,8,1996,11,45,7,0.145,0.0562,0.089,5407.39,34.44,34.44,32.19,1,1,1,240.1,231.5,250.3,147.1,138.5,93,93,93,0.000115,-0.0003008,0.0003724,0.388,0.372,0.402,147.1,138.5,157.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00471,0.00385,0.00573,0.00019,0.00015,0.00023,0.262,0.24,0.288,0.01,0.0095,0.011,25.1,25.01,25.17,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.885,0.893,33.18,31.2,35.5,32.19,30.26,34.44,0,0,0,0,0,0,0.179,0,0.056,0.39,0.61,0.39,37.3
871855200000,1997,8,1996,11,46,7,0.139,0.0562,0.0823,4994.04,30.26,30.26,29.73,1,1,1,229.1,225.8,231.5,136.1,132.8,93,93,93,-0.0001057,-0.0004966,0.0002185,0.406,0.402,0.412,136.1,132.8,138.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.0986,0.101,0.00361,0.00328,0.00385,0.00014,0.00013,0.00015,0.235,0.227,0.24,0.0092,0.0089,0.0095,25.19,25.17,25.22,0.911,0.91,0.913,0.97,0.97,0.97,0.884,0.883,0.885,30.65,29.89,31.2,29.73,28.99,30.26,0,0,0,0,0,0,0.165,0,0.0567,0.4,0.59,0.41,35.9
872460000000,1997,8,1996,11,47,7,0.13,0.0562,0.0737,4450.72,28.44,28.44,26.49,1,1,1,214.8,205.9,223.4,121.8,112.9,93,93,93,-0.00004063,-0.0003681,0.0004558,0.433,0.416,0.452,121.8,112.9,130.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0948,0.0916,0.0978,0.00218,0.00129,0.00304,0.000085,0.000051,0.00012,0.202,0.183,0.221,0.0079,0.0072,0.0087,25.31,25.24,25.38,0.903,0.896,0.909,0.97,0.97,0.97,0.876,0.87,0.882,27.31,25.2,29.32,26.49,24.45,28.44,0,0,0,0,0,0,0.147,0,0.0563,0.43,0.57,0.43,34.2
873064800000,1997,9,1996,12,48,7,0.125,0.0435,0.081,4937.68,29.87,29.87,29.39,1,1,1,205.9,203.8,208.1,133.9,131.8,72,72,72,-0.0001498,-0.0003681,0.0002172,0.35,0.346,0.353,133.9,131.8,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0962,0.0977,0.00339,0.00318,0.00361,0.00013,0.00012,0.00014,0.227,0.222,0.232,0.0089,0.0087,0.0091,25.34,25.32,25.35,0.911,0.91,0.912,0.97,0.97,0.97,0.883,0.882,0.884,30.3,29.81,30.79,29.39,28.92,29.87,0,0,0,0,0,0,0.163,0,0.044,0.35,0.65,0.35,39.5
873669600000,1997,9,1996,12,49,7,0.12,0.0435,0.0768,4671.28,28.86,28.86,27.81,1,1,1,198.9,195.3,203.5,126.9,123.3,72,72,72,-0.00001392,-0.0003245,0.0004625,0.362,0.354,0.369,126.9,123.3,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0932,0.0961,0.00269,0.00233,0.00315,0.00011,0.000091,0.00012,0.211,0.203,0.222,0.0083,0.0079,0.0087,25.38,25.36,25.39,0.907,0.905,0.909,0.97,0.97,0.97,0.88,0.878,0.882,28.67,27.78,29.75,27.81,26.94,28.86,0,0,0,0,0,0,0.154,0,0.0432,0.36,0.64,0.36,38.9
874274400000,1997,9,1996,12,50,7,0.114,0.0435,0.0709,4278.43,26.94,26.94,25.47,1,1,1,189.2,183.5,195.3,117.2,111.5,72,72,72,0.00005097,-0.00045,0.0004087,0.381,0.369,0.392,117.2,111.5,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.089,0.0932,0.00172,0.00115,0.00233,0.000067,0.000045,0.000091,0.19,0.178,0.203,0.0074,0.007,0.0079,25.39,25.39,25.39,0.9,0.895,0.905,0.97,0.97,0.97,0.873,0.868,0.878,26.25,24.84,27.78,25.47,24.1,26.94,0,0,0,0,0,0,0.141,0,0.0431,0.38,0.62,0.38,37.5
874879200000,1997,9,1996,12,51,7,0.113,0.0435,0.0696,4195.82,25.66,25.66,24.98,1,1,1,187.1,183,190,115.1,111,72,72,72,-0.0003275,-0.0004289,-0.00009115,0.385,0.379,0.393,115.1,111,118,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0888,0.0913,0.00151,0.0011,0.0018,0.000059,0.000043,0.00007,0.186,0.177,0.192,0.0073,0.0069,0.0075,25.39,25.39,25.39,0.898,0.895,0.901,0.97,0.97,0.97,0.871,0.868,0.874,25.75,24.73,26.45,24.98,23.99,25.66,0,0,0,0,0,0,0.139,0,0.0434,0.38,0.62,0.38,37.1
875484000000,1997,9,1996,12,52,7,0.108,0.0349,0.0733,4438.17,28.83,28.83,26.42,1,1,1,179,174.9,183.5,121.2,105,57.71,52,72,-0.0001909,-0.0004501,0.0002115,0.323,0.283,0.407,121.2,105,131.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0867,0.0925,0.00212,0.000501,0.00315,0.000083,0.00002,0.00012,0.197,0.165,0.218,0.0077,0.0065,0.0085,25.36,25.35,25.39,0.903,0.89,0.909,0.97,0.97,0.97,0.875,0.863,0.882,27.23,23.27,29.72,26.42,22.57,28.83,0,0,0,0,0,0,0.147,0,0.0347,0.32,0.68,0.32,41.1
876088800000,1997,10,1997,1,1,7,0.103,0.0314,0.0716,4319,26.1,26.1,25.71,1,1,1,170.3,165.5,171.9,118.3,113.5,52,52,52,-0.0001576,-0.0003981,0.00009996,0.305,0.302,0.314,118.3,113.5,119.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0879,0.0862,0.0884,0.00183,0.00135,0.00199,0.000072,0.000053,0.000078,0.189,0.179,0.192,0.0074,0.007,0.0075,25.35,25.35,25.35,0.901,0.897,0.902,0.97,0.97,0.97,0.874,0.87,0.875,26.5,25.3,26.9,25.71,24.54,26.1,0,0,0,0,0,0,0.143,0,0.0314,0.3,0.7,0.3,41.9
876693600000,1997,10,1997,1,2,7,0.0975,0.0314,0.0661,3954.24,24.54,24.54,23.54,1,1,1,161.3,155.5,165.5,109.3,103.5,52,52,52,-0.0001376,-0.000411,0.000373,0.322,0.314,0.334,109.3,103.5,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0827,0.0862,0.000926,0.000353,0.00135,0.000036,0.000014,0.000053,0.17,0.159,0.179,0.0067,0.0062,0.007,25.35,25.35,25.35,0.893,0.888,0.897,0.97,0.969,0.97,0.866,0.861,0.87,24.27,22.86,25.3,23.54,22.16,24.54,0,0,0,0,0,0,0.131,0,0.0314,0.32,0.68,0.32,40.6
877298400000,1997,10,1997,1,3,7,0.0978,0.0314,0.0664,3974.57,24.14,24.14,23.66,1,1,1,161.8,161,163.8,109.8,109,52,52,52,-0.00002388,-0.0002274,0.0004849,0.322,0.318,0.323,109.8,109,111.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0846,0.0856,0.000976,0.000895,0.00118,0.000038,0.000035,0.000046,0.171,0.169,0.175,0.0067,0.0066,0.0069,25.35,25.35,25.35,0.894,0.893,0.895,0.97,0.97,0.97,0.867,0.866,0.869,24.39,24.19,24.88,23.66,23.47,24.14,0,0,0,0,0,0,0.131,0,0.0314,0.32,0.68,0.32,40.6
877903200000,1997,10,1997,1,4,7,0.0973,0.0311,0.0662,3964.99,23.94,23.94,23.6,1,1,1,161,161,161,109.5,109,51.43,50,52,-0.0002274,-0.0002274,-0.0002274,0.32,0.311,0.323,109.5,109,111,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0846,0.0849,0.000952,0.000895,0.0011,0.000037,0.000035,0.000043,0.171,0.169,0.173,0.0067,0.0066,0.0068,25.35,25.35,25.35,0.894,0.893,0.895,0.97,0.97,0.97,0.867,0.866,0.868,24.33,24.19,24.68,23.6,23.47,23.94,0,0,0,0,0,0,0.131,0,0.0311,0.32,0.68,0.32,40.8
878508000000,1997,11,1997,2,5,7,0.104,0.0302,0.0736,4455.69,30.82,30.82,26.52,1,1,1,171.8,161,190,121.8,111,50,50,50,-0.000059,-0.0004289,0.0002539,0.292,0.263,0.311,121.8,111,140,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0849,0.0952,0.00218,0.0011,0.004,0.000085,0.000043,0.00016,0.196,0.173,0.238,0.0077,0.0068,0.0093,25.35,25.34,25.35,0.903,0.895,0.913,0.97,0.97,0.97,0.876,0.868,0.886,27.34,24.68,31.77,26.52,23.94,30.82,0,0,0,0,0,0,0.147,0,0.0304,0.29,0.71,0.29,42.8
879112800000,1997,11,1997,2,6,7,0.102,0.0391,0.0628,3732.08,26.58,26.58,22.21,1,1,1,168.4,165.5,175,103.8,98.48,64.57,50,67,0.0001161,-0.0001611,0.0004651,0.384,0.291,0.405,103.8,98.48,121.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0826,0.0888,0.000447,0,0.00219,0.000018,0,0.000086,0.161,0.151,0.196,0.0063,0.0059,0.0077,25.38,25.35,25.38,0.888,0.883,0.904,0.968,0.967,0.97,0.859,0.853,0.877,22.95,21.63,27.4,22.21,20.91,26.58,0,0,0,0,0,0,0.123,0,0.0392,0.38,0.62,0.38,36.6
879717600000,1997,11,1997,2,7,7,0.112,0.0361,0.0754,4572.33,30.77,30.77,27.22,1,1,1,184.4,183.5,189.8,124.6,116.5,59.71,50,67,-0.0001937,-0.0002429,0.0001014,0.324,0.263,0.365,124.6,116.5,139.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.089,0.0951,0.00246,0.00165,0.00398,0.000096,0.000064,0.00016,0.204,0.187,0.237,0.008,0.0073,0.0093,25.36,25.34,25.38,0.905,0.899,0.913,0.97,0.97,0.97,0.877,0.872,0.886,28.06,26.07,31.73,27.22,25.29,30.77,0,0,0,0,0,0,0.151,0,0.0366,0.32,0.67,0.33,40.8
880322400000,1997,11,1997,2,8,7,0.121,0.0302,0.0913,5602.91,34.77,34.77,33.35,1,1,1,200.9,189.8,207.1,150.9,139.8,50,50,50,0.000003593,-0.0001986,0.0003014,0.249,0.241,0.263,150.9,139.8,157.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.099,0.0951,0.101,0.00509,0.00398,0.00571,0.0002,0.00016,0.00022,0.265,0.237,0.282,0.01,0.0093,0.011,25.31,25.28,25.34,0.918,0.913,0.92,0.97,0.97,0.97,0.89,0.886,0.893,34.38,31.73,35.85,33.35,30.77,34.77,0,0,0,0,0,0,0.185,0,0.0297,0.25,0.75,0.25,46.3
880927200000,1997,12,1997,3,9,7,0.13,0.0357,0.0944,5795.46,37.95,37.95,34.5,1,1,1,215.2,207.1,230.1,156.2,148.1,59,59,59,0.0001183,-0.0001565,0.0004174,0.275,0.256,0.285,156.2,148.1,171.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0995,0.108,0.00562,0.00481,0.00711,0.00022,0.00019,0.00028,0.281,0.26,0.322,0.011,0.01,0.013,25.23,25.1,25.3,0.92,0.917,0.926,0.971,0.97,0.974,0.893,0.889,0.901,35.54,33.69,38.97,34.5,32.68,37.95,0,0,0,0,0,0,0.192,0,0.0356,0.27,0.73,0.27,44.6
881532000000,1997,12,1997,3,10,7,0.147,0.0357,0.112,6918.72,43.8,43.8,41.18,1,1,1,243.6,232.5,255.2,184.6,173.5,59,59,59,0.0001783,-0.0004273,0.0004397,0.242,0.231,0.254,184.6,173.5,196.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.116,0.00846,0.00735,0.00962,0.00033,0.00029,0.00038,0.362,0.329,0.398,0.014,0.013,0.016,24.98,24.88,25.08,0.93,0.926,0.934,0.979,0.975,0.98,0.911,0.903,0.915,42.07,39.52,44.7,41.18,38.54,43.8,0,0,0,0,0,0,0.229,0,0.035,0.24,0.76,0.24,47.1
882136800000,1997,12,1997,3,11,7,0.186,0.0357,0.151,9028.13,75.57,75.57,53.74,2,1,1.7142857142857142,308.2,261.5,413.3,249.2,202.5,59,59,59,-0.0001853,-0.0003987,0.000233,0.195,0.143,0.226,249.2,202.5,354.3,990,990,990,965,964.7,965.5,25,24.5,25.3,0.135,0.119,0.172,0.0198,0.0105,0.0409,0.0008,0.00042,0.0017,0.335,0.232,0.461,0.013,0.0092,0.018,24.71,24.11,24.93,0.916,0.896,0.939,0.973,0.97,0.98,0.892,0.869,0.92,34.4,24.67,48.88,33.52,23.93,47.9,0,0,0,0,0,0,0.299,0,0.035,0.19,0.81,0.19,48.5
882741600000,1997,12,1997,3,12,7,0.227,0.0357,0.192,11360.6,75.57,75.57,67.62,2,2,2,376.1,338.4,413.3,317.1,279.4,59,59,59,-0.00005253,-0.0004326,0.0003402,0.158,0.143,0.174,317.1,279.4,354.3,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.159,0.146,0.172,0.0334,0.0259,0.0409,0.0014,0.001,0.0017,0.372,0.31,0.435,0.015,0.012,0.018,24.35,24.11,24.6,0.92,0.912,0.927,0.971,0.97,0.973,0.893,0.885,0.902,34.82,30.75,38.81,33.81,29.83,37.78,0,0,0,0,0,0,0.376,0,0.035,0.16,0.85,0.15,50
883346400000,1997,12,1997,3,13,7,0.256,0.0467,0.209,12328.5,75.57,75.57,73.38,2,2,2,422.8,413.3,446.9,345.5,322.3,77.29,59,91,0.0001995,0.0001033,0.000233,0.182,0.143,0.22,345.5,322.3,355.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.171,0.164,0.176,0.0391,0.0345,0.0412,0.0016,0.0014,0.0017,0.422,0.383,0.442,0.017,0.016,0.018,24.08,23.95,24.16,0.925,0.921,0.927,0.972,0.97,0.973,0.9,0.893,0.902,37.74,35.16,38.81,36.69,34.1,37.78,0,0,0,0,0,0,0.408,0,0.047,0.18,0.82,0.18,48.2
883951200000,1998,1,1997,4,14,7,0.297,0.055,0.241,14239.7,90.6,90.6,84.76,2,2,2,490.3,463.3,519.2,399.3,372.3,91,91,91,0.0000903,-0.0003235,0.0004961,0.186,0.175,0.196,399.3,372.3,428.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.182,0.202,0.0499,0.0445,0.0556,0.0021,0.0018,0.0023,0.524,0.472,0.582,0.022,0.019,0.024,23.67,23.48,23.84,0.934,0.93,0.938,0.98,0.977,0.98,0.915,0.909,0.919,43.27,40.48,46.22,42.38,39.55,45.3,0,0,0,0,0,0,0.471,0,0.056,0.19,0.81,0.19,47.9
884556000000,1998,1,1997,4,15,7,0.341,0.055,0.286,16475.4,114.2,114.2,98.07,3,2,2.4285714285714284,563.2,528.1,653.2,472.2,437.1,91,91,91,0.000007562,-0.0003993,0.0004262,0.162,0.139,0.172,472.2,437.1,562.2,990,990,990,966.1,966,966.5,23.9,23.5,24,0.222,0.205,0.27,0.0665,0.0574,0.0949,0.0028,0.0024,0.004,0.575,0.444,0.626,0.024,0.019,0.026,23.29,22.87,23.47,0.932,0.917,0.94,0.976,0.97,0.98,0.91,0.89,0.921,42.57,32.52,48.33,41.58,31.54,47.37,0,0,0,0,0,0,0.545,0,0.055,0.16,0.84,0.16,48.3
885160800000,1998,1,1997,4,16,7,0.419,0.0676,0.351,19706.7,121.2,121.2,117.3,3,3,3,692,685.3,702.3,580.3,571.9,111.7,91,120,-0.00003688,-0.0004896,0.0003456,0.161,0.132,0.173,580.3,571.9,597,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.284,0.281,0.29,0.102,0.0988,0.109,0.0044,0.0042,0.0047,0.651,0.636,0.679,0.028,0.027,0.029,22.68,22.63,22.7,0.931,0.93,0.933,0.976,0.975,0.979,0.909,0.907,0.913,40.06,39.46,41.26,39.1,38.47,40.38,0,0,0,0,0,0,0.652,0,0.068,0.16,0.84,0.16,47
885765600000,1998,1,1997,4,17,7,0.442,0.074,0.368,20573.2,124.4,124.4,122.5,3,3,3,730.1,710.9,756.7,607.7,590.9,122.4,120,137,0.00002357,-0.00041,0.0004998,0.168,0.164,0.181,607.7,590.9,619.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.291,0.31,0.112,0.106,0.116,0.0048,0.0046,0.005,0.704,0.672,0.728,0.03,0.029,0.032,22.48,22.35,22.58,0.934,0.932,0.935,0.979,0.977,0.98,0.914,0.911,0.916,41.68,40.66,42.31,40.82,39.74,41.47,0,0,0,0,0,0,0.68,0,0.074,0.17,0.83,0.17,46.5
886370400000,1998,2,1997,5,18,7,0.48,0.0829,0.398,22001.3,141.1,141.1,131,3,3,3,794.4,756.7,853.6,657.4,619.7,137,137,137,0.00005591,-0.0004144,0.0002975,0.173,0.16,0.181,657.4,619.7,716.6,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.331,0.31,0.365,0.128,0.116,0.148,0.0056,0.005,0.0065,0.8,0.728,0.917,0.035,0.032,0.04,22.12,21.77,22.35,0.937,0.935,0.941,0.98,0.98,0.98,0.919,0.916,0.922,44.54,42.31,47.98,43.65,41.47,47.02,0,0,0,0,0,0,0.728,0,0.082,0.17,0.83,0.17,45.8
886975200000,1998,2,1997,5,19,7,0.544,0.0829,0.461,24686,149.8,149.8,146.9,4,3,3.7142857142857144,899.7,861.7,920.3,762.7,724.7,137,137,137,0.00005643,-0.0004327,0.0003923,0.152,0.149,0.159,762.7,724.7,783.3,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.404,0.37,0.422,0.171,0.152,0.182,0.0076,0.0067,0.0081,0.885,0.812,0.967,0.039,0.036,0.043,21.62,21.54,21.73,0.933,0.928,0.942,0.974,0.97,0.98,0.909,0.9,0.923,41.19,37.22,49.13,40.15,36.11,48.15,0,0,0,0,0,0,0.816,0,0.083,0.15,0.85,0.15,45.4
887580000000,1998,2,1997,5,20,7,0.734,0.0829,0.597,29638.9,191.3,191.3,176.4,4,4,4,1214,982,1611,1077,845,137,137,137,89.79,-0.00008828,373.5,0.116,0.0851,0.14,987.3,845,1100,990,990,990,968.6,967.8,969.8,21.4,20.2,22.2,0.671,0.479,0.904,0.361,0.226,0.48,0.017,0.01,0.024,1.47,1.02,1.92,0.069,0.046,0.095,19.96,18.24,21.15,0.937,0.935,0.939,0.98,0.978,0.98,0.918,0.914,0.921,45.02,40.95,48.79,44.11,40.06,47.82,0,0,0,0,0,0,0.98,0,0.137,0.11,0.81,0.19,40.4
888184800000,1998,2,1997,5,21,7,1.19,0.0917,0.665,28278.9,176.3,176.3,168.3,4,4,4,1967,1722,2268,1815,1585,151.6,137,239,715.3,485.1,999,0.0768,0.0613,0.105,1100,1100,1100,990,990,990,970.9,970.2,971.7,19.1,18.3,19.8,0.922,0.913,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.93,1.94,0.1,0.097,0.11,17.14,16.31,17.87,0.93,0.925,0.933,0.979,0.978,0.98,0.91,0.905,0.915,42.97,40.71,44.98,42.08,39.79,44.08,0,0,0,0,0,0,0.935,0,0.525,0.077,0.56,0.44,23.8
888789600000,1998,3,1997,6,22,7,1.42,0.145,0.665,26379.7,158,158,157,4,4,4,2345,2309,2381,2106,2070,239,239,239,1006,970.5,1042,0.102,0.1,0.103,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.13,16.04,16.21,0.924,0.924,0.925,0.976,0.976,0.977,0.903,0.902,0.904,40.2,39.97,40.44,39.26,39.01,39.51,0,0,0,0,0,0,0.872,0,0.755,0.1,0.47,0.53,18.6
889394400000,1998,3,1997,6,23,7,1.44,0.145,0.665,26213.6,156,156,156,4,4,4,2381,2381,2381,2142,2142,239,239,239,1042,1042,1042,0.1,0.1,0.1,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.04,16.04,16.04,0.924,0.924,0.924,0.976,0.976,0.976,0.902,0.902,0.902,39.97,39.97,39.97,39.01,39.01,39.01,0,0,0,0,0,0,0.867,0,0.775,0.1,0.46,0.54,18.2
889999200000,1998,3,1997,6,24,7,1.53,0.135,0.665,25456.1,156,156,151.5,4,4,4,2532,2381,2720,2309,2142,223,183,239,1209,1042,1437,0.0885,0.0673,0.1,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.67,15.22,16.04,0.92,0.916,0.924,0.974,0.971,0.976,0.896,0.889,0.902,38.9,37.58,39.97,37.88,36.49,39.01,0,0,0,0,0,0,0.842,0,0.865,0.088,0.43,0.57,16.6
890604000000,1998,3,1997,6,25,7,1.86,0.111,0.665,22913.2,142.5,142.5,136.4,4,4,4,3072,2843,3328,2889,2660,183,183,183,1789,1560,2045,0.0597,0.055,0.0644,1100,1100,1100,990,990,990,973.7,973.1,974.3,16.3,15.7,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.38,13.8,14.92,0.906,0.899,0.912,0.97,0.97,0.97,0.879,0.872,0.885,35.15,33.46,36.72,34.1,32.46,35.62,0,0,0,0,0,0,0.758,0,1.195,0.06,0.36,0.64,12.3
891208800000,1998,3,1997,6,26,7,2.1,0.159,0.665,21196.2,129,129,126.2,4,4,4,3476,3360,3553,3213,3169,263,183,295,2113,2069,2158,0.0754,0.0539,0.0852,1100,1100,1100,990,990,990,974.6,974.3,974.7,15.4,15.3,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.12,0.13,13.49,13.33,13.73,0.894,0.891,0.898,0.97,0.97,0.97,0.867,0.864,0.871,32.52,32.03,33.25,31.54,31.06,32.25,0,0,0,0,0,0,0.701,0,1.435,0.076,0.32,0.68,10.1
891813600000,1998,4,1997,7,27,7,2.1,0.178,0.665,21240.4,128.8,128.8,126.4,4,4,4,3465,3367,3553,3170,3072,295,295,295,2070,1972,2158,0.0852,0.083,0.0876,1100,1100,1100,990,990,990,974.5,974.3,974.7,15.5,15.3,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.12,0.13,13.51,13.33,13.72,0.894,0.891,0.897,0.97,0.97,0.97,0.867,0.864,0.871,32.59,32.03,33.21,31.61,31.06,32.21,0,0,0,0,0,0,0.702,0,1.435,0.085,0.32,0.68,10.1
892418400000,1998,4,1997,7,28,7,1.97,0.178,0.665,22087.7,133,133,131.5,4,4,4,3261,3200,3367,2966,2905,295,295,295,1866,1805,1972,0.0905,0.0876,0.0922,1100,1100,1100,990,990,990,974.1,974,974.3,15.9,15.7,16,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.94,13.72,14.07,0.901,0.897,0.903,0.97,0.97,0.97,0.874,0.871,0.876,33.89,33.21,34.27,32.87,32.21,33.24,0,0,0,0,0,0,0.73,0,1.305,0.09,0.34,0.66,11.2
893023200000,1998,4,1997,7,29,7,1.93,0.178,0.665,22354.8,133.3,133.3,133.1,4,4,4,3196,3185,3200,2901,2890,295,295,295,1801,1790,1805,0.0923,0.0922,0.0926,1100,1100,1100,990,990,990,974,974,974,16,16,16,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.08,14.07,14.11,0.903,0.903,0.903,0.97,0.97,0.97,0.876,0.876,0.876,34.29,34.27,34.36,33.27,33.24,33.33,0,0,0,0,0,0,0.739,0,1.265,0.092,0.34,0.66,11.6
893628000000,1998,4,1997,7,30,7,1.87,0.185,0.665,22792.5,137.4,137.4,135.7,4,4,4,3095,3030,3185,2789,2709,306.1,295,321,1689,1609,1790,0.099,0.0926,0.106,1100,1100,1100,990,990,990,973.7,973.6,974,16.3,16,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.32,14.11,14.47,0.906,0.903,0.907,0.97,0.97,0.97,0.878,0.876,0.88,34.97,34.36,35.41,33.92,33.33,34.35,0,0,0,0,0,0,0.754,0,1.205,0.099,0.36,0.64,12.2
894232800000,1998,5,1997,8,31,7,1.75,0.194,0.665,23725,144.7,144.7,141.2,4,4,4,2889,2762,2970,2568,2441,321,321,321,1468,1341,1549,0.111,0.108,0.116,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.81,14.62,15.12,0.911,0.909,0.914,0.97,0.97,0.97,0.884,0.882,0.887,36.4,35.83,37.29,35.31,34.76,36.18,0,0,0,0,0,0,0.785,0,1.085,0.11,0.38,0.62,13.6
894837600000,1998,5,1997,8,32,7,1.58,0.194,0.665,25018.6,152.3,152.3,148.9,4,4,4,2620,2505,2684,2299,2184,321,321,321,1199,1084,1263,0.123,0.12,0.128,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.46,15.31,15.74,0.918,0.916,0.921,0.972,0.971,0.974,0.893,0.89,0.897,38.29,37.83,39.1,37.23,36.75,38.09,0,0,0,0,0,0,0.827,0,0.915,0.12,0.42,0.58,15.8
895442400000,1998,5,1997,8,33,7,1.41,0.194,0.665,26450.4,160.9,160.9,157.4,4,4,4,2329,2207,2491,2008,1886,321,321,321,907.9,786.3,1070,0.138,0.129,0.145,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.16,15.77,16.46,0.924,0.921,0.926,0.977,0.974,0.978,0.903,0.898,0.906,40.3,39.2,41.11,39.36,38.19,40.22,0,0,0,0,0,0,0.875,0,0.745,0.14,0.47,0.53,18.8
896047200000,1998,5,1997,8,34,7,1.23,0.194,0.665,27881.9,170.6,170.6,166,4,4,4,2029,1881,2187,1708,1560,321,321,321,607.7,459.9,765.7,0.159,0.147,0.171,1100,1100,1100,990,990,990,971.1,970.7,971.6,18.9,18.4,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.91,16.51,17.34,0.928,0.926,0.931,0.98,0.979,0.98,0.91,0.907,0.912,42.35,41.24,43.53,41.49,40.36,42.66,0,0,0,0,0,0,0.922,0,0.565,0.16,0.54,0.46,22.7
896652000000,1998,6,1997,9,35,7,1,0.155,0.665,30004.5,184.8,184.8,178.6,4,4,4,1654,1484,1794,1397,1227,257,257,257,297,127.3,436.8,0.156,0.143,0.173,1100,1100,1100,990,990,990,970,969.4,970.4,20,19.6,20.6,0.916,0.881,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.9,1.94,0.096,0.092,0.099,18.09,17.63,18.67,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.56,44.3,47.13,44.65,43.42,46.19,0,0,0,0,0,0,0.992,0,0.335,0.15,0.67,0.33,30
897256800000,1998,6,1997,9,36,7,0.801,0.139,0.65,31435.1,191.3,191.3,187.1,4,4,4,1324,1226,1456,1094,1016,230.1,210,257,20.27,-0.002836,98.71,0.174,0.16,0.193,1074,1016,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.789,0.688,0.869,0.446,0.37,0.48,0.021,0.017,0.023,1.74,1.51,1.88,0.083,0.071,0.091,19.33,18.77,19.88,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.73,46.48,48.79,46.78,45.55,47.81,0,0,0,0,0,0,1.04,0,0.151,0.17,0.81,0.19,39.2
