datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
897861600000,1998,6,1997,9,37,7,0.666,0.127,0.539,27657.6,179.2,179.2,164.6,4,4,4,1102,983.4,1201,891.8,773.4,210,210,210,0.00002926,-0.0001863,0.0003081,0.192,0.175,0.214,891.8,773.4,990.7,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.546,0.433,0.651,0.265,0.177,0.343,0.012,0.008,0.016,1.16,0.875,1.43,0.054,0.039,0.066,20.62,20.04,21.29,0.936,0.929,0.939,0.977,0.971,0.98,0.914,0.902,0.92,42.1,37.52,45.72,41.16,36.42,44.8,0,0,0,0,0,0,0.915,0,0.127,0.19,0.81,0.19,41.5
898466400000,1998,6,1997,9,38,7,0.513,0.127,0.386,21074.3,141.8,141.8,125.4,3,3,3,848.4,786.5,944.3,638.4,576.5,210,210,210,-0.000003134,-0.0004269,0.0002975,0.248,0.222,0.267,638.4,576.5,734.3,990,990,990,967.3,967,967.7,22.7,22.3,23,0.334,0.298,0.398,0.122,0.101,0.157,0.0054,0.0044,0.007,0.779,0.66,0.978,0.034,0.029,0.044,21.93,21.34,22.29,0.935,0.93,0.941,0.978,0.974,0.98,0.915,0.906,0.922,42.75,39.07,48.23,41.81,38.05,47.26,0,0,0,0,0,0,0.697,0,0.127,0.25,0.75,0.25,41.1
899071200000,1998,6,1997,9,39,7,0.423,0.117,0.306,17120,111.3,111.3,101.9,3,2,2.7142857142857144,699.5,630.9,771.7,506.7,444.9,192.9,186,210,-0.00009659,-0.0004896,0.0003341,0.276,0.26,0.295,506.7,444.9,561.7,990,990,990,966.7,966.4,967,23.3,23,23.6,0.255,0.219,0.289,0.0755,0.059,0.0947,0.0032,0.0025,0.0041,0.591,0.515,0.656,0.025,0.022,0.028,22.71,22.38,22.95,0.929,0.922,0.94,0.973,0.97,0.98,0.904,0.894,0.921,39.45,34.36,48.17,38.41,33.33,47.21,0,0,0,0,0,0,0.566,0,0.117,0.28,0.72,0.28,40.5
899676000000,1998,7,1997,10,40,7,0.355,0.112,0.243,14010.5,92.14,92.14,83.4,2,2,2,587.2,545.1,630.9,401.2,359.1,186,186,186,-0.00006485,-0.0004731,0.0004867,0.318,0.295,0.341,401.2,359.1,444.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.202,0.187,0.219,0.0502,0.0418,0.059,0.0021,0.0017,0.0025,0.538,0.457,0.628,0.023,0.019,0.027,23.22,22.95,23.49,0.933,0.927,0.939,0.978,0.972,0.98,0.913,0.902,0.92,42.63,38.36,47.01,41.7,37.3,46.07,0,0,0,0,0,0,0.463,0,0.112,0.32,0.68,0.32,39.5
900280800000,1998,7,1997,10,41,7,0.309,0.112,0.197,11340.5,71.56,71.56,67.5,2,2,2,511,497.5,531,325,311.5,186,186,186,0.00004678,-0.0004046,0.0003631,0.364,0.35,0.374,325,311.5,345,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.17,0.182,0.035,0.0323,0.039,0.0015,0.0013,0.0016,0.397,0.374,0.431,0.016,0.015,0.018,23.7,23.58,23.79,0.921,0.918,0.925,0.97,0.97,0.97,0.893,0.891,0.897,34.8,33.37,36.88,33.75,32.37,35.78,0,0,0,0,0,0,0.375,0,0.112,0.36,0.64,0.36,36.7
900885600000,1998,7,1997,10,42,7,0.283,0.112,0.171,9863.47,64.74,64.74,58.71,2,2,2,468.3,446.9,497.5,282.3,260.9,186,186,186,0.0001478,-0.000199,0.0004511,0.398,0.374,0.416,282.3,260.9,311.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.152,0.17,0.0265,0.0222,0.0323,0.0011,0.00091,0.0013,0.328,0.295,0.374,0.013,0.012,0.015,23.97,23.79,24.09,0.912,0.907,0.918,0.97,0.97,0.97,0.885,0.88,0.891,30.26,27.98,33.37,29.36,27.14,32.37,0,0,0,0,0,0,0.326,0,0.112,0.4,0.6,0.4,34.9
901490400000,1998,7,1997,10,43,7,0.26,0.107,0.153,8841.29,55.44,55.44,52.63,2,2,2,429.9,413.3,446.9,252.7,237.1,177.1,155,186,0.00006791,-0.0004434,0.0004168,0.412,0.369,0.44,252.7,237.1,264.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.144,0.152,0.0205,0.0174,0.023,0.00084,0.00071,0.00094,0.282,0.261,0.298,0.012,0.011,0.012,24.18,24.09,24.25,0.905,0.9,0.909,0.97,0.97,0.97,0.878,0.873,0.881,27.13,25.36,28.58,26.31,24.59,27.72,0,0,0,0,0,0,0.292,0,0.107,0.41,0.59,0.41,34
902095200000,1998,8,1997,11,44,7,0.241,0.0937,0.147,8531,54.04,54.04,50.78,2,2,2,398.1,379.2,413.3,243.1,224.2,155,155,155,0.0001393,-0.0001617,0.0003701,0.39,0.375,0.409,243.1,224.2,258.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.136,0.148,0.0186,0.0148,0.0217,0.00076,0.0006,0.00088,0.266,0.24,0.288,0.011,0.0097,0.012,24.35,24.25,24.46,0.902,0.895,0.907,0.97,0.97,0.97,0.875,0.868,0.88,26.18,24.06,27.86,25.39,23.34,27.02,0,0,0,0,0,0,0.282,0,0.094,0.39,0.61,0.39,35.4
902700000000,1998,8,1997,11,45,7,0.219,0.0937,0.125,7612.88,47.31,47.31,45.31,1,1,1,361.8,353.1,371.1,206.8,198.1,155,155,155,0.0002185,-0.0004041,0.0004157,0.429,0.418,0.439,206.8,198.1,216.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.127,0.133,0.0114,0.00981,0.0132,0.00046,0.0004,0.00053,0.444,0.415,0.477,0.018,0.017,0.019,24.35,24.27,24.42,0.936,0.934,0.939,0.98,0.98,0.98,0.918,0.915,0.92,46.24,44.32,48.28,45.31,43.44,47.31,0,0,0,0,0,0,0.252,0,0.094,0.43,0.57,0.43,34.8
903304800000,1998,8,1997,11,46,7,0.204,0.0937,0.111,6721.6,41.55,41.55,40.01,1,1,1,337.9,328,344.5,182.9,173,155,155,155,0.00007353,-0.0004326,0.000395,0.459,0.45,0.473,182.9,173,189.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.118,0.124,0.00829,0.0073,0.00895,0.00033,0.00029,0.00036,0.367,0.337,0.387,0.015,0.014,0.016,24.54,24.49,24.62,0.929,0.926,0.932,0.978,0.973,0.98,0.909,0.901,0.913,40.92,38.68,42.4,40.01,37.65,41.55,0,0,0,0,0,0,0.222,0,0.093,0.46,0.54,0.46,32.9
903909600000,1998,8,1997,11,47,7,0.191,0.0937,0.0975,5871.39,37.65,37.65,34.95,1,1,1,316.2,299,328,161.2,144,155,155,155,-0.00002881,-0.0004637,0.0004179,0.491,0.473,0.518,161.2,144,173,990,990,990,965,964.9,965,25,25,25.1,0.114,0.108,0.118,0.00612,0.0044,0.0073,0.00024,0.00018,0.00029,0.305,0.259,0.337,0.012,0.01,0.014,24.71,24.62,24.85,0.921,0.915,0.926,0.971,0.97,0.973,0.895,0.887,0.901,35.99,32.09,38.68,34.95,31.13,37.65,0,0,0,0,0,0,0.194,0,0.0935,0.49,0.51,0.49,30.7
904514400000,1998,8,1997,11,48,7,0.173,0.0746,0.098,5938.68,37.83,37.83,35.35,1,1,1,285.3,278.6,299,162,144,123.3,118,155,-0.00001869,-0.0003048,0.0004179,0.432,0.406,0.518,162,144,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.0062,0.0044,0.00725,0.00025,0.00018,0.00029,0.303,0.259,0.332,0.012,0.01,0.013,24.86,24.81,24.89,0.922,0.915,0.926,0.971,0.97,0.974,0.895,0.887,0.901,36.42,32.09,38.85,35.35,31.13,37.83,0,0,0,0,0,0,0.196,0,0.075,0.43,0.57,0.43,34.3
905119200000,1998,9,1997,12,49,7,0.159,0.0714,0.0872,5268.02,33.91,33.91,31.36,1,1,1,262.1,255.2,273.6,144.1,137.2,118,118,118,-0.0002154,-0.0004273,0.0004055,0.45,0.431,0.462,144.1,137.2,155.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.108,0.00441,0.00372,0.00556,0.00017,0.00015,0.00022,0.256,0.238,0.285,0.01,0.0094,0.011,25,24.92,25.04,0.915,0.912,0.919,0.97,0.97,0.97,0.887,0.884,0.892,32.33,30.71,34.96,31.36,29.79,33.91,0,0,0,0,0,0,0.174,0,0.0718,0.45,0.55,0.45,33.1
905724000000,1998,9,1997,12,50,7,0.146,0.0714,0.0747,4487.5,27.91,27.91,26.71,1,1,1,241.4,235.3,246.7,123.4,117.3,118,118,118,-0.000002185,-0.0003563,0.0004811,0.489,0.478,0.502,123.4,117.3,128.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0967,0.0946,0.0986,0.00234,0.00173,0.00287,0.000092,0.000068,0.00011,0.207,0.194,0.219,0.0082,0.0076,0.0086,25.14,25.1,25.19,0.905,0.9,0.908,0.97,0.97,0.97,0.878,0.873,0.881,27.54,26.07,28.77,26.71,25.29,27.91,0,0,0,0,0,0,0.148,0,0.0713,0.49,0.51,0.49,30.7
906328800000,1998,9,1997,12,51,7,0.136,0.0714,0.0646,3838.18,24.64,24.64,22.85,1,1,1,224.8,213.2,232.5,106.8,95.2,118,118,118,0.0001477,-0.0001968,0.0004908,0.525,0.508,0.553,106.8,95.2,114.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0909,0.0868,0.0936,0.000747,0,0.00145,0.000029,0,0.000057,0.173,0.151,0.188,0.0068,0.0059,0.0074,25.28,25.22,25.37,0.891,0.879,0.898,0.969,0.965,0.97,0.863,0.848,0.871,23.58,20.82,25.41,22.85,20.09,24.64,0,0,0,0,0,0,0.127,0,0.0714,0.53,0.47,0.53,28.2
906933600000,1998,9,1997,12,52,7,0.126,0.0558,0.0705,4232.94,29.87,29.87,25.2,1,1,1,208.8,207.1,209.1,116.5,91.1,92.29,73,118,0.00004952,-0.0001565,0.0001839,0.442,0.349,0.564,116.5,91.1,136.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0853,0.097,0.00203,0,0.00361,0.00008,0,0.00014,0.193,0.144,0.232,0.0076,0.0056,0.0091,25.35,25.31,25.4,0.896,0.874,0.912,0.967,0.963,0.97,0.866,0.842,0.884,26.04,19.85,30.8,25.2,19.11,29.87,0,0,0,0,0,0,0.14,0,0.0555,0.44,0.56,0.44,33.6
907538400000,1998,10,1998,1,1,7,0.123,0.0442,0.0785,4781.21,28.73,28.73,28.46,1,1,1,202.8,202,204,129.8,129,73,73,73,-0.000351,-0.0004844,-0.0001986,0.36,0.358,0.361,129.8,129,131,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0945,0.0952,0.00298,0.0029,0.0031,0.00012,0.00011,0.00012,0.217,0.215,0.22,0.0085,0.0084,0.0086,25.37,25.36,25.37,0.909,0.908,0.909,0.97,0.97,0.97,0.881,0.881,0.882,29.34,29.15,29.62,28.46,28.28,28.73,0,0,0,0,0,0,0.158,0,0.0445,0.36,0.64,0.36,38.9
908143200000,1998,10,1998,1,2,7,0.121,0.0442,0.0765,4656.37,28.28,28.28,27.72,1,1,1,199.5,197.5,202,126.5,124.5,73,73,73,9.101e-7,-0.0004714,0.0003014,0.366,0.361,0.37,126.5,124.5,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0929,0.0945,0.00265,0.00245,0.0029,0.0001,0.000096,0.00011,0.21,0.205,0.215,0.0082,0.008,0.0084,25.39,25.37,25.39,0.907,0.906,0.908,0.97,0.97,0.97,0.88,0.879,0.881,28.57,28.08,29.15,27.72,27.24,28.28,0,0,0,0,0,0,0.154,0,0.0445,0.37,0.63,0.37,38.5
908748000000,1998,10,1998,1,3,7,0.118,0.0442,0.074,4488.21,27.24,27.24,26.72,1,1,1,195.3,189.8,197.5,122.3,116.8,73,73,73,0.0001685,-0.0004289,0.0003014,0.374,0.37,0.385,122.3,116.8,124.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0902,0.0929,0.00223,0.00168,0.00245,0.000087,0.000066,0.000096,0.2,0.188,0.205,0.0078,0.0074,0.008,25.39,25.39,25.39,0.904,0.9,0.906,0.97,0.97,0.97,0.877,0.873,0.879,27.54,26.16,28.08,26.72,25.38,27.24,0,0,0,0,0,0,0.148,0,0.044,0.37,0.63,0.37,38
909352800000,1998,10,1998,1,4,7,0.108,0.0436,0.0649,3876.5,25.42,25.42,23.07,1,1,1,179.4,171.9,190,107.2,98.93,72.14,67,73,-0.0002117,-0.0004501,0.00003895,0.403,0.384,0.425,107.2,98.93,117,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0839,0.0902,0.000755,0,0.0017,0.00003,0,0.000066,0.169,0.153,0.189,0.0066,0.006,0.0074,25.39,25.38,25.39,0.891,0.883,0.9,0.969,0.967,0.97,0.864,0.854,0.873,23.81,21.76,26.21,23.07,21.03,25.42,0,0,0,0,0,0,0.128,0,0.0431,0.4,0.6,0.4,35.9
909957600000,1998,11,1998,2,5,7,0.105,0.0405,0.0641,3829.82,24.33,24.33,22.8,1,1,1,173,171.9,179.5,106,104.9,67,67,67,-0.0001664,-0.0001985,-0.0001611,0.388,0.373,0.39,106,104.9,112.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.0849,0.0876,0.000601,0.000493,0.00125,0.000024,0.000019,0.000049,0.165,0.163,0.178,0.0065,0.0064,0.007,25.38,25.38,25.38,0.891,0.89,0.896,0.97,0.97,0.97,0.864,0.863,0.869,23.5,23.24,25.08,22.8,22.54,24.33,0,0,0,0,0,0,0.127,0,0.0409,0.39,0.61,0.39,36.5
910562400000,1998,11,1998,2,6,7,0.117,0.0405,0.0766,4657.28,29.15,29.15,27.72,1,1,1,193.7,179.5,199.7,126.7,112.5,67,67,67,0.0002293,-0.0001985,0.0004243,0.347,0.336,0.373,126.7,112.5,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0876,0.0947,0.00267,0.00125,0.00327,0.0001,0.000049,0.00013,0.209,0.178,0.223,0.0082,0.007,0.0087,25.38,25.38,25.38,0.906,0.896,0.91,0.97,0.97,0.97,0.879,0.869,0.883,28.58,25.08,30.05,27.72,24.33,29.15,0,0,0,0,0,0,0.154,0,0.0404,0.35,0.65,0.35,39.8
911167200000,1998,11,1998,2,7,7,0.124,0.0405,0.083,5068.4,30.17,30.17,30.17,1,1,1,204.2,204.2,204.2,137.2,137.2,67,67,67,-0.0001307,-0.0001307,-0.0001307,0.328,0.328,0.328,137.2,137.2,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0963,0.0963,0.00372,0.00372,0.00372,0.00015,0.00015,0.00015,0.233,0.233,0.233,0.0091,0.0091,0.0091,25.34,25.34,25.34,0.912,0.912,0.912,0.97,0.97,0.97,0.885,0.885,0.885,31.1,31.1,31.1,30.17,30.17,30.17,0,0,0,0,0,0,0.168,0,0.041,0.33,0.67,0.33,40.9
911772000000,1998,11,1998,2,8,7,0.128,0.0405,0.0872,5331.11,33.27,33.27,31.73,1,1,1,211.2,204,218.1,144.2,137,67,67,67,-0.00002217,-0.0004844,0.0002408,0.317,0.307,0.328,144.2,137,151.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0988,0.0962,0.101,0.00442,0.0037,0.00511,0.00017,0.00014,0.0002,0.25,0.233,0.268,0.0098,0.0091,0.011,25.28,25.22,25.34,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.89,32.71,31.05,34.3,31.73,30.12,33.27,0,0,0,0,0,0,0.176,0,0.0408,0.32,0.68,0.32,41.6
912376800000,1998,11,1998,2,9,7,0.162,0.0364,0.125,7586.9,50.45,50.45,45.16,2,1,1.4285714285714286,267.4,223.9,295.8,207.3,156.9,60.14,59,67,-0.0001632,-0.0004076,0.0004394,0.228,0.199,0.299,207.3,156.9,236.8,990,990,990,964.8,964.5,964.9,25.2,25.1,25.5,0.12,0.103,0.131,0.0125,0.00569,0.0174,0.00049,0.00022,0.00069,0.316,0.247,0.447,0.013,0.0098,0.018,24.93,24.77,25.17,0.917,0.9,0.938,0.974,0.97,0.98,0.893,0.873,0.919,35.24,26,47.98,34.35,25.22,47.02,0,0,0,0,0,0,0.251,0,0.037,0.22,0.77,0.23,46.8
912981600000,1998,12,1998,3,10,7,0.187,0.0403,0.147,8687.13,54.4,54.4,51.71,2,2,2,309.6,295.8,332.7,242.9,236.8,66.71,59,77,-0.00009229,-0.0003987,0.0004179,0.214,0.197,0.245,242.9,236.8,255.7,990,990,990,964.9,964.9,965.1,25.1,24.9,25.1,0.134,0.131,0.14,0.0186,0.0174,0.0211,0.00074,0.00069,0.00085,0.257,0.247,0.276,0.01,0.0098,0.011,24.79,24.66,24.87,0.903,0.9,0.907,0.97,0.97,0.97,0.875,0.873,0.88,26.65,26,28.04,25.85,25.22,27.2,0,0,0,0,0,0,0.287,0,0.04,0.22,0.79,0.21,46.5
913586400000,1998,12,1998,3,11,7,0.209,0.0466,0.162,9572.32,62.52,62.52,56.98,2,2,2,344.9,334.4,371.1,267.9,257.4,77,77,77,0.00007356,-0.0004326,0.0004753,0.224,0.208,0.23,267.9,257.4,294.1,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.144,0.14,0.153,0.0236,0.0215,0.0288,0.00095,0.00086,0.0012,0.295,0.279,0.335,0.012,0.011,0.014,24.58,24.41,24.65,0.91,0.907,0.916,0.97,0.97,0.97,0.882,0.88,0.888,29.37,28.22,32.23,28.49,27.38,31.26,0,0,0,0,0,0,0.317,0,0.047,0.22,0.78,0.22,45.8
914191200000,1998,12,1998,3,12,7,0.238,0.0466,0.191,11262.7,69.19,69.19,67.04,2,2,2,392.7,381.5,403.1,315.7,304.5,77,77,77,-0.00000212,-0.0001617,0.0004948,0.196,0.191,0.202,315.7,304.5,326.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.161,0.157,0.164,0.0331,0.0309,0.0352,0.0013,0.0013,0.0014,0.37,0.352,0.388,0.015,0.014,0.016,24.27,24.2,24.34,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,34.56,33.35,35.67,33.52,32.35,34.6,0,0,0,0,0,0,0.372,0,0.047,0.2,0.8,0.2,47.3
914796000000,1998,12,1998,3,13,7,0.268,0.0502,0.218,12876.9,81.52,81.52,76.65,2,2,2,443.8,413.3,474.2,360.8,336.3,83,77,91,0.0001581,-0.000195,0.0004449,0.187,0.174,0.199,360.8,336.3,383.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.168,0.186,0.0422,0.0373,0.0466,0.0017,0.0015,0.0019,0.45,0.405,0.492,0.018,0.017,0.02,23.95,23.77,24.14,0.928,0.924,0.931,0.975,0.97,0.979,0.904,0.896,0.912,39.31,36.76,41.61,38.32,35.66,40.76,0,0,0,0,0,0,0.426,0,0.05,0.19,0.81,0.19,48
915400800000,1999,1,1998,4,14,7,0.299,0.055,0.244,14378.1,89.52,89.52,85.58,2,2,2,494.1,477.3,513.7,403.1,386.3,91,91,91,0.0001436,-0.0002096,0.0004961,0.184,0.177,0.191,403.1,386.3,422.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.193,0.187,0.2,0.0506,0.0473,0.0545,0.0021,0.0019,0.0023,0.531,0.498,0.571,0.022,0.021,0.024,23.65,23.52,23.75,0.934,0.932,0.937,0.98,0.98,0.98,0.916,0.913,0.918,43.67,41.93,45.67,42.79,41.09,44.76,0,0,0,0,0,0,0.475,0,0.055,0.18,0.82,0.18,48.1
916005600000,1999,1,1998,4,15,7,0.355,0.055,0.3,17061,106.2,106.2,101.6,3,2,2.857142857142857,587.2,528.1,613.6,496.2,437.1,91,91,91,-0.0001867,-0.000472,0.0004262,0.155,0.148,0.172,496.2,437.1,522.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.234,0.205,0.248,0.0717,0.0574,0.079,0.003,0.0024,0.0033,0.527,0.444,0.6,0.022,0.019,0.025,23.23,23.1,23.47,0.925,0.917,0.939,0.971,0.97,0.98,0.899,0.89,0.92,37.1,32.52,47.12,36.05,31.54,46.18,0,0,0,0,0,0,0.564,0,0.055,0.15,0.85,0.15,48.1
916610400000,1999,1,1998,4,16,7,0.386,0.0651,0.321,18076.3,110.8,110.8,107.6,3,3,3,638.8,613.6,647.5,531.3,522.6,107.6,91,120,0.00009292,-0.000472,0.0003758,0.168,0.143,0.185,531.3,522.6,545.8,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.255,0.248,0.261,0.0825,0.079,0.0883,0.0035,0.0033,0.0037,0.56,0.542,0.584,0.024,0.023,0.025,22.98,22.95,23.1,0.926,0.925,0.928,0.97,0.97,0.972,0.898,0.897,0.901,36.96,36.51,38.01,35.87,35.41,36.94,0,0,0,0,0,0,0.598,0,0.065,0.17,0.83,0.17,46.8
917215200000,1999,1,1998,4,17,7,0.441,0.0726,0.368,20605.7,130.5,130.5,122.7,3,3,3,729.1,692.2,771.7,609.1,572.2,120,120,120,0.000005023,-0.0002133,0.0002033,0.165,0.155,0.173,609.1,572.2,651.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.302,0.281,0.326,0.112,0.0989,0.126,0.0048,0.0042,0.0055,0.706,0.637,0.785,0.03,0.027,0.034,22.48,22.23,22.69,0.934,0.93,0.937,0.979,0.975,0.98,0.914,0.907,0.918,41.78,39.48,44.38,40.88,38.49,43.49,0,0,0,0,0,0,0.681,0,0.073,0.16,0.83,0.17,46.7
917820000000,1999,2,1998,5,18,7,0.48,0.0829,0.398,22008,137.5,137.5,131,3,3,3,794.4,774.5,832.3,657.4,637.5,137,137,137,0.0001495,-0.0001493,0.0002975,0.173,0.165,0.177,657.4,637.5,695.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.32,0.353,0.127,0.121,0.139,0.0056,0.0053,0.0061,0.799,0.761,0.872,0.035,0.033,0.038,22.12,21.9,22.24,0.937,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,44.56,43.38,46.78,43.67,42.51,45.84,0,0,0,0,0,0,0.728,0,0.082,0.17,0.83,0.17,45.9
918424800000,1999,2,1998,5,19,7,0.536,0.0829,0.453,24345.7,152.2,152.2,144.9,4,3,3.5714285714285716,885.5,846.5,934.1,748.5,709.5,137,137,137,-0.0001259,-0.0004276,0.0004096,0.155,0.147,0.162,748.5,709.5,797.1,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.392,0.361,0.435,0.164,0.145,0.189,0.0073,0.0064,0.0084,0.881,0.8,0.955,0.039,0.035,0.042,21.68,21.46,21.81,0.934,0.927,0.942,0.975,0.97,0.98,0.911,0.9,0.923,42.32,36.98,48.88,41.29,35.87,47.9,0,0,0,0,0,0,0.805,0,0.083,0.15,0.85,0.15,45.4
919029600000,1999,2,1998,5,20,7,0.616,0.0829,0.533,27834.1,181.8,181.8,165.7,4,4,4,1019,934.1,1129,882,797.1,137,137,137,0.0001256,-0.000326,0.0004096,0.135,0.121,0.147,882,797.1,991.8,990,990,990,967.9,967.6,968.3,22.1,21.7,22.4,0.514,0.435,0.621,0.256,0.189,0.343,0.012,0.0084,0.016,1.12,0.905,1.4,0.051,0.04,0.064,20.94,20.3,21.46,0.936,0.931,0.94,0.978,0.974,0.98,0.916,0.907,0.921,42.33,39.06,46.38,41.42,38.05,45.45,0,0,0,0,0,0,0.92,0,0.083,0.13,0.87,0.13,45.2
919634400000,1999,2,1998,5,21,7,0.798,0.0829,0.658,31818.9,193.5,193.5,189.4,4,4,4,1319,1183,1520,1182,1046,137,137,137,93.45,-0.001007,283.1,0.105,0.0901,0.116,1089,1046,1100,990,990,990,968.9,968.5,969.5,21.1,20.5,21.5,0.801,0.699,0.89,0.465,0.409,0.48,0.022,0.019,0.023,1.79,1.59,1.91,0.085,0.074,0.093,19.3,18.55,19.93,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,48.32,46.8,49.37,47.35,45.86,48.38,0,0,0,0,0,0,1.05,0,0.14,0.1,0.82,0.18,39.9
920239200000,1999,3,1998,6,22,7,1.11,0.111,0.665,28926.5,182,182,172.2,4,4,4,1840,1558,2083,1657,1375,183,183,183,557.5,274.6,800.4,0.1,0.0878,0.117,1100,1100,1100,990,990,990,970.6,969.7,971.3,19.4,18.7,20.3,0.921,0.905,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.92,1.94,0.1,0.094,0.1,17.49,16.76,18.41,0.931,0.928,0.935,0.98,0.98,0.98,0.913,0.909,0.917,43.92,41.92,46.43,43.05,41.08,45.5,0,0,0,0,0,0,0.957,0,0.445,0.1,0.6,0.4,26.1
920844000000,1999,3,1998,6,23,7,1.37,0.111,0.665,26768.9,163,163,159.3,4,4,4,2262,2130,2408,2079,1947,183,183,183,979.3,847.1,1125,0.081,0.076,0.0859,1100,1100,1100,990,990,990,971.7,971.4,972.1,18.3,17.9,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.33,15.97,16.64,0.925,0.924,0.927,0.978,0.976,0.979,0.905,0.901,0.908,40.75,39.79,41.61,39.83,38.82,40.76,0,0,0,0,0,0,0.885,0,0.705,0.081,0.49,0.51,19.5
921448800000,1999,3,1998,6,24,7,1.48,0.111,0.665,25874.1,155.3,155.3,154,4,4,4,2449,2408,2477,2266,2225,183,183,183,1166,1125,1194,0.0747,0.0739,0.076,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.87,15.81,15.97,0.922,0.922,0.924,0.975,0.975,0.976,0.899,0.898,0.901,39.49,39.3,39.79,38.5,38.29,38.82,0,0,0,0,0,0,0.856,0,0.815,0.075,0.45,0.55,17.5
922053600000,1999,3,1998,6,25,7,1.51,0.111,0.665,25598.4,153.1,153.1,152.4,4,4,4,2504,2481,2550,2321,2298,183,183,183,1221,1198,1267,0.0731,0.0718,0.0738,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.74,15.63,15.8,0.921,0.92,0.922,0.974,0.973,0.974,0.897,0.895,0.898,39.11,38.78,39.27,38.09,37.74,38.27,0,0,0,0,0,0,0.847,0,0.845,0.074,0.44,0.56,17
922658400000,1999,3,1998,6,26,7,1.58,0.122,0.665,25014.4,149.9,149.9,148.9,4,4,4,2620,2587,2665,2418,2403,202.4,183,217,1318,1303,1348,0.0772,0.0701,0.0828,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.46,15.35,15.54,0.918,0.917,0.919,0.972,0.972,0.973,0.893,0.891,0.894,38.28,37.97,38.52,37.22,36.89,37.47,0,0,0,0,0,0,0.827,0,0.915,0.077,0.42,0.58,15.8
923263200000,1999,4,1998,7,27,7,1.64,0.131,0.665,24525.7,147,147,146,4,4,4,2718,2684,2762,2501,2467,217,217,217,1401,1367,1445,0.0798,0.0786,0.0808,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.22,15.12,15.31,0.916,0.914,0.916,0.971,0.97,0.971,0.889,0.887,0.89,37.59,37.29,37.83,36.5,36.18,36.75,0,0,0,0,0,0,0.811,0,0.975,0.08,0.41,0.59,15
923868000000,1999,4,1998,7,28,7,1.74,0.131,0.665,23762.8,143.5,143.5,141.4,4,4,4,2881,2805,2978,2664,2588,217,217,217,1564,1488,1661,0.0754,0.0729,0.0774,1100,1100,1100,990,990,990,973.2,973,973.5,16.8,16.5,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.83,14.6,15.01,0.911,0.909,0.913,0.97,0.97,0.97,0.884,0.881,0.886,36.45,35.78,36.98,35.36,34.7,35.87,0,0,0,0,0,0,0.786,0,1.075,0.075,0.38,0.62,13.7
924472800000,1999,4,1998,7,29,7,1.93,0.131,0.665,22361.9,138.4,138.4,133.1,4,4,4,3197,2994,3345,2980,2777,217,217,217,1880,1677,2028,0.068,0.0649,0.0725,1100,1100,1100,990,990,990,974,973.5,974.3,16,15.7,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.09,13.77,14.56,0.903,0.898,0.908,0.97,0.97,0.97,0.876,0.871,0.881,34.31,33.35,35.66,33.28,32.35,34.59,0,0,0,0,0,0,0.739,0,1.265,0.068,0.34,0.66,11.6
925077600000,1999,4,1998,7,30,7,2.04,0.149,0.665,21632.7,129.4,129.4,128.8,4,4,4,3370,3345,3389,3124,3024,246.7,217,321,2024,1924,2072,0.0733,0.064,0.096,1100,1100,1100,990,990,990,974.3,974.3,974.4,15.7,15.6,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.71,13.67,13.77,0.897,0.897,0.898,0.97,0.97,0.97,0.87,0.87,0.871,33.19,33.07,33.35,32.19,32.08,32.35,0,0,0,0,0,0,0.715,0,1.375,0.073,0.33,0.67,10.6
925682400000,1999,5,1998,8,31,7,1.94,0.194,0.665,22312.3,136.6,136.6,132.8,4,4,4,3208,3060,3345,2887,2739,321,321,321,1787,1639,1924,0.1,0.096,0.105,1100,1100,1100,990,990,990,974,973.7,974.3,16,15.7,16.3,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.06,13.77,14.4,0.902,0.898,0.906,0.97,0.97,0.97,0.875,0.871,0.879,34.23,33.35,35.2,33.2,32.35,34.15,0,0,0,0,0,0,0.738,0,1.275,0.1,0.34,0.66,11.5
926287200000,1999,5,1998,8,32,7,1.75,0.194,0.665,23679.2,144.4,144.4,140.9,4,4,4,2899,2774,2994,2578,2453,321,321,321,1478,1353,1573,0.111,0.107,0.116,1100,1100,1100,990,990,990,973.3,973,973.5,16.7,16.5,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.79,14.56,15.09,0.911,0.908,0.914,0.97,0.97,0.97,0.883,0.881,0.887,36.33,35.66,37.2,35.24,34.59,36.09,0,0,0,0,0,0,0.783,0,1.085,0.11,0.38,0.62,13.5
926892000000,1999,5,1998,8,33,7,1.53,0.194,0.665,25431.3,157.4,157.4,151.4,4,4,4,2537,2333,2695,2216,2012,321,321,321,1116,911.6,1274,0.127,0.119,0.138,1100,1100,1100,990,990,990,972.4,971.9,972.8,17.6,17.2,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.66,15.28,16.16,0.92,0.916,0.925,0.974,0.971,0.977,0.896,0.89,0.903,38.87,37.76,40.29,37.84,36.67,39.34,0,0,0,0,0,0,0.841,0,0.865,0.13,0.43,0.57,16.6
927496800000,1999,5,1998,8,34,7,1.33,0.194,0.665,27050.8,165.4,165.4,161,4,4,4,2202,2041,2346,1881,1720,321,321,321,780.6,620.2,924.6,0.146,0.137,0.157,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.47,16.12,16.86,0.926,0.924,0.928,0.978,0.976,0.98,0.906,0.903,0.91,41.14,40.2,42.2,40.25,39.25,41.35,0,0,0,0,0,0,0.895,0,0.665,0.15,0.5,0.5,20.3
928101600000,1999,5,1998,8,35,7,1.18,0.161,0.665,28217.9,173.7,173.7,168,4,4,4,1958,1794,2005,1692,1537,266.1,257,321,592.1,436.8,648.3,0.136,0.128,0.16,1100,1100,1100,990,990,990,971,970.4,971.1,19,18.9,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.1,16.95,17.63,0.929,0.929,0.932,0.98,0.98,0.98,0.911,0.91,0.913,42.85,42.44,44.3,41.99,41.59,43.42,0,0,0,0,0,0,0.933,0,0.515,0.14,0.56,0.44,23.9
928706400000,1999,6,1998,9,36,7,0.936,0.155,0.659,30421.6,188.5,188.5,181.1,4,4,4,1548,1298,1698,1291,1041,257,257,257,200.9,-0.0002715,340.6,0.168,0.151,0.198,1090,1041,1100,990,990,990,969.6,968.8,970.1,20.4,19.9,21.2,0.879,0.741,0.925,0.467,0.403,0.48,0.023,0.019,0.024,1.87,1.62,1.94,0.092,0.077,0.098,18.49,17.94,19.54,0.935,0.934,0.939,0.98,0.98,0.98,0.917,0.915,0.92,46.19,45.16,48.08,45.27,44.26,47.12,0,0,0,0,0,0,1.01,0,0.277,0.17,0.7,0.3,32.5
929311200000,1999,6,1998,9,37,7,0.707,0.155,0.551,27941.3,179.3,179.3,166.3,4,4,4,1169,1052,1261,911.6,795.3,257,257,257,-0.0003608,-0.002495,0.0003842,0.221,0.204,0.244,911.6,795.3,1004,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.578,0.464,0.687,0.28,0.188,0.355,0.013,0.0086,0.017,1.23,0.931,1.49,0.057,0.042,0.07,20.34,19.79,21,0.936,0.931,0.939,0.978,0.972,0.98,0.916,0.905,0.92,42.5,38.13,45.74,41.58,37.06,44.82,0,0,0,0,0,0,0.924,0,0.156,0.22,0.78,0.22,39.5
929916000000,1999,6,1998,9,38,7,0.562,0.127,0.435,23209.3,151.6,151.6,138.2,4,3,3.4285714285714284,928.5,832.3,1018,718.5,622.3,210,210,210,0.00006513,-0.0003085,0.0003923,0.227,0.206,0.252,718.5,622.3,807.6,990,990,990,967.6,967.2,968,22.4,22,22.8,0.391,0.324,0.465,0.154,0.117,0.196,0.0069,0.0051,0.0089,0.864,0.745,0.965,0.039,0.033,0.043,21.52,21.1,22.03,0.934,0.928,0.941,0.976,0.97,0.98,0.912,0.9,0.922,41.77,36.76,47.95,40.8,35.66,46.99,0,0,0,0,0,0,0.768,0,0.127,0.23,0.77,0.23,41.3
930520800000,1999,6,1998,9,39,7,0.44,0.119,0.321,17774.1,117.5,117.5,105.8,3,3,3,727.5,663.6,803.3,531.2,477.6,196.3,186,210,0.000004694,-0.0001146,0.0003068,0.27,0.254,0.28,531.2,477.6,593.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.27,0.237,0.307,0.0838,0.0655,0.107,0.0036,0.0028,0.0047,0.576,0.482,0.691,0.025,0.021,0.03,22.61,22.2,22.96,0.925,0.919,0.932,0.971,0.97,0.976,0.899,0.891,0.91,36.3,32.95,40.11,35.27,31.96,39.15,0,0,0,0,0,0,0.588,0,0.119,0.27,0.73,0.27,40.4
931125600000,1999,7,1998,10,40,7,0.366,0.112,0.254,14569.9,95.88,95.88,86.73,3,2,2.142857142857143,605.6,553,663.6,419.6,367,186,186,186,0.00002664,-0.0003029,0.0003676,0.308,0.28,0.336,419.6,367,477.6,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.21,0.189,0.237,0.0539,0.0434,0.0655,0.0023,0.0018,0.0028,0.545,0.471,0.656,0.023,0.02,0.028,23.14,22.87,23.44,0.932,0.919,0.94,0.978,0.97,0.98,0.912,0.891,0.921,42,32.95,48.17,41.08,31.96,47.21,0,0,0,0,0,0,0.482,0,0.112,0.31,0.69,0.31,39.8
931730400000,1999,7,1998,10,41,7,0.308,0.112,0.195,11253,73.53,73.53,66.98,2,2,2,508.5,486.1,540.2,322.5,300.1,186,186,186,0.00008056,-0.0003993,0.0004961,0.366,0.344,0.383,322.5,300.1,354.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.166,0.185,0.0345,0.03,0.0408,0.0014,0.0012,0.0017,0.393,0.355,0.448,0.016,0.015,0.019,23.72,23.52,23.86,0.921,0.916,0.926,0.97,0.97,0.971,0.893,0.889,0.9,34.52,32.16,37.85,33.49,31.2,36.77,0,0,0,0,0,0,0.372,0,0.113,0.36,0.63,0.37,36.5
932335200000,1999,7,1998,10,42,7,0.277,0.112,0.165,9510.08,60.59,60.59,56.61,2,2,2,458.2,442.9,477.3,272.2,256.9,186,186,186,0.00009034,-0.000195,0.0004734,0.406,0.39,0.42,272.2,256.9,291.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.151,0.163,0.0244,0.0214,0.0283,0.001,0.00088,0.0012,0.312,0.289,0.341,0.013,0.012,0.014,24.03,23.91,24.12,0.91,0.907,0.914,0.97,0.97,0.97,0.883,0.879,0.887,29.18,27.54,31.23,28.3,26.71,30.29,0,0,0,0,0,0,0.314,0,0.112,0.4,0.6,0.4,34.3
932940000000,1999,7,1998,10,43,7,0.256,0.11,0.146,8429.45,53.42,53.42,50.18,2,2,2,423.1,398.5,442.9,241.5,222.3,181.6,155,186,0.00005644,-0.00003469,0.0002395,0.429,0.389,0.456,241.5,222.3,256.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.138,0.151,0.0183,0.0145,0.0214,0.00075,0.00059,0.00088,0.267,0.24,0.289,0.011,0.0098,0.012,24.23,24.12,24.34,0.901,0.894,0.907,0.97,0.97,0.97,0.874,0.867,0.879,25.86,23.69,27.54,25.09,22.98,26.71,0,0,0,0,0,0,0.279,0,0.11,0.43,0.57,0.43,32.9
933544800000,1999,8,1998,11,44,7,0.229,0.0937,0.136,7958.53,48.87,48.87,47.37,2,1,1.7142857142857142,379.2,364.9,389.3,224.2,209.9,155,155,155,0.00005457,-0.0004975,0.0003515,0.409,0.398,0.425,224.2,209.9,234.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.136,0.131,0.14,0.0148,0.012,0.0169,0.0006,0.00048,0.00068,0.307,0.24,0.455,0.012,0.0097,0.018,24.4,24.32,24.46,0.909,0.895,0.937,0.973,0.97,0.98,0.884,0.868,0.919,31.05,24.06,46.91,30.25,23.34,45.97,0,0,0,0,0,0,0.263,0,0.093,0.41,0.59,0.41,34.8
934149600000,1999,8,1998,11,45,7,0.214,0.0937,0.121,7344.81,45.97,45.97,43.72,1,1,1,354.5,344.5,364.9,199.5,189.5,155,155,155,0.0003172,-0.0001209,0.0004427,0.438,0.425,0.45,199.5,189.5,209.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.124,0.131,0.0102,0.00895,0.012,0.00041,0.00036,0.00048,0.419,0.387,0.455,0.017,0.016,0.018,24.41,24.32,24.49,0.934,0.932,0.937,0.98,0.98,0.98,0.916,0.913,0.919,44.61,42.4,46.91,43.72,41.55,45.97,0,0,0,0,0,0,0.243,0,0.093,0.44,0.57,0.43,34.3
934754400000,1999,8,1998,11,46,7,0.198,0.0937,0.105,6321.41,41.55,41.55,37.63,1,1,1,327.9,314.6,344.5,172.9,159.6,155,155,155,0.0001682,-0.0003252,0.000395,0.473,0.45,0.493,172.9,159.6,189.5,990,990,990,965,965,965.1,25,24.9,25,0.118,0.113,0.124,0.00729,0.00596,0.00895,0.00029,0.00024,0.00036,0.337,0.3,0.387,0.014,0.012,0.016,24.62,24.49,24.73,0.926,0.921,0.932,0.973,0.97,0.98,0.901,0.893,0.913,38.65,35.64,42.4,37.63,34.57,41.55,0,0,0,0,0,0,0.209,0,0.093,0.47,0.53,0.47,31.9
935359200000,1999,8,1998,11,47,7,0.177,0.0937,0.0833,4997.42,32.83,32.83,29.75,1,1,1,292.8,284.3,306.7,137.8,129.3,155,155,155,-0.0001396,-0.0003048,0.0001324,0.53,0.505,0.545,137.8,129.3,151.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.106,0.103,0.111,0.00378,0.00293,0.00517,0.00015,0.00012,0.00021,0.244,0.224,0.279,0.0097,0.0089,0.011,24.88,24.79,24.94,0.912,0.908,0.918,0.97,0.97,0.97,0.884,0.881,0.89,30.67,28.71,33.85,29.75,27.85,32.83,0,0,0,0,0,0,0.165,0,0.0937,0.53,0.47,0.53,28.2
935964000000,1999,8,1998,11,48,7,0.161,0.0661,0.0945,5743.13,39.09,39.09,34.19,1,1,1,265.5,257.6,281.9,156.2,119.6,109.3,91,155,-0.00001974,-0.0003804,0.0002287,0.409,0.34,0.564,156.2,119.6,176.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.0993,0.113,0.00562,0.00196,0.00769,0.00022,0.000078,0.0003,0.289,0.203,0.343,0.011,0.008,0.014,24.95,24.89,25,0.919,0.902,0.928,0.972,0.97,0.976,0.893,0.875,0.905,35.17,26.45,40.04,34.19,25.65,39.09,0,0,0,0,0,0,0.19,0,0.0665,0.41,0.59,0.41,35.7
936568800000,1999,9,1998,12,49,7,0.15,0.055,0.0954,5807.35,35.99,35.99,34.57,1,1,1,248.8,243.7,255.2,157.8,152.7,91,91,91,0.0001367,-0.0004273,0.0004397,0.366,0.357,0.373,157.8,152.7,164.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00578,0.00527,0.00642,0.00023,0.00021,0.00025,0.289,0.275,0.306,0.011,0.011,0.012,25.02,24.97,25.06,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.895,35.64,34.47,37.11,34.57,33.44,35.99,0,0,0,0,0,0,0.192,0,0.0546,0.37,0.64,0.36,38.7
937173600000,1999,9,1998,12,50,7,0.143,0.055,0.0876,5326.8,33.44,33.44,31.71,1,1,1,235.9,223.9,243.7,144.9,132.9,91,91,91,0.0002509,-0.0003541,0.0004397,0.386,0.373,0.406,144.9,132.9,152.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.098,0.105,0.00449,0.00329,0.00527,0.00018,0.00013,0.00021,0.256,0.226,0.275,0.01,0.0089,0.011,25.13,25.06,25.23,0.915,0.91,0.918,0.97,0.97,0.97,0.888,0.883,0.891,32.69,29.93,34.47,31.71,29.03,33.44,0,0,0,0,0,0,0.176,0,0.0554,0.38,0.61,0.39,37.3
937778400000,1999,9,1998,12,51,7,0.126,0.055,0.0706,4258.72,27.73,27.73,25.35,1,1,1,207.8,203.7,218.1,116.8,112.7,91,91,91,-0.0001537,-0.0004007,0.0001895,0.438,0.417,0.447,116.8,112.7,127.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.0908,0.0959,0.00168,0.00127,0.00271,0.000066,0.00005,0.00011,0.191,0.182,0.213,0.0075,0.0071,0.0084,25.36,25.28,25.4,0.9,0.896,0.907,0.97,0.97,0.97,0.873,0.869,0.88,26.13,25.15,28.59,25.35,24.4,27.73,0,0,0,0,0,0,0.141,0,0.0554,0.44,0.56,0.44,33.8
938383200000,1999,9,1998,12,52,7,0.123,0.0504,0.0727,4399.47,28.78,28.78,26.19,1,1,1,203.5,202,204.2,120.2,113,83.29,73,91,-0.0002865,-0.0004844,-0.0001307,0.409,0.357,0.446,120.2,113,131.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0909,0.0953,0.00202,0.0013,0.00312,0.000079,0.000051,0.00012,0.197,0.183,0.22,0.0077,0.0071,0.0086,25.38,25.35,25.39,0.902,0.897,0.909,0.97,0.97,0.97,0.875,0.87,0.882,27,25.23,29.67,26.19,24.47,28.78,0,0,0,0,0,0,0.145,0,0.0503,0.41,0.59,0.41,35.8
938988000000,1999,10,1999,1,1,7,0.121,0.0442,0.077,4690.05,28.28,28.28,27.92,1,1,1,200.4,199.7,202,127.4,126.7,73,73,73,0.00009895,-0.0003223,0.0002388,0.364,0.361,0.366,127.4,126.7,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0937,0.0945,0.00274,0.00267,0.0029,0.00011,0.0001,0.00011,0.211,0.21,0.215,0.0083,0.0082,0.0084,25.38,25.37,25.39,0.908,0.907,0.908,0.97,0.97,0.97,0.88,0.88,0.881,28.78,28.62,29.15,27.92,27.76,28.28,0,0,0,0,0,0,0.155,0,0.044,0.37,0.64,0.36,38.8
939592800000,1999,10,1999,1,2,7,0.121,0.0442,0.0766,4664.03,27.76,27.76,27.76,1,1,1,199.7,199.7,199.7,126.7,126.7,73,73,73,0.0002388,0.0002388,0.0002388,0.366,0.366,0.366,126.7,126.7,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0937,0.0937,0.00267,0.00267,0.00267,0.0001,0.0001,0.0001,0.21,0.21,0.21,0.0082,0.0082,0.0082,25.39,25.39,25.39,0.907,0.907,0.907,0.97,0.97,0.97,0.88,0.88,0.88,28.62,28.62,28.62,27.76,27.76,27.76,0,0,0,0,0,0,0.154,0,0.0444,0.37,0.63,0.37,38.5
940197600000,1999,10,1999,1,3,7,0.121,0.0442,0.0766,4664.03,27.76,27.76,27.76,1,1,1,199.7,199.7,199.7,126.7,126.7,73,73,73,0.0002388,0.0002388,0.0002388,0.366,0.366,0.366,126.7,126.7,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0937,0.0937,0.00267,0.00267,0.00267,0.0001,0.0001,0.0001,0.21,0.21,0.21,0.0082,0.0082,0.0082,25.39,25.39,25.39,0.907,0.907,0.907,0.97,0.97,0.97,0.88,0.88,0.88,28.62,28.62,28.62,27.76,27.76,27.76,0,0,0,0,0,0,0.154,0,0.0444,0.37,0.63,0.37,38.5
940802400000,1999,10,1999,1,4,7,0.12,0.0442,0.0756,4594.77,27.69,27.69,27.35,1,1,1,197.9,197.5,199.4,124.9,124.5,73,73,73,0.0002084,-0.0002938,0.0004321,0.369,0.366,0.37,124.9,124.5,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0929,0.0935,0.00249,0.00245,0.00264,0.000097,0.000096,0.0001,0.206,0.205,0.209,0.008,0.008,0.0082,25.39,25.39,25.39,0.906,0.906,0.907,0.97,0.97,0.97,0.879,0.879,0.88,28.2,28.08,28.54,27.35,27.24,27.69,0,0,0,0,0,0,0.152,0,0.0444,0.37,0.63,0.37,38.3
941407200000,1999,11,1999,2,5,7,0.117,0.0405,0.0769,4681.11,27.86,27.86,27.86,1,1,1,194.2,194.2,194.2,127.2,127.2,67,67,67,0.00009631,0.00009631,0.00009631,0.345,0.345,0.345,127.2,127.2,127.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0928,0.0928,0.00272,0.00272,0.00272,0.00011,0.00011,0.00011,0.21,0.21,0.21,0.0082,0.0082,0.0082,25.38,25.38,25.38,0.908,0.908,0.908,0.97,0.97,0.97,0.88,0.88,0.88,28.73,28.73,28.73,27.86,27.86,27.86,0,0,0,0,0,0,0.155,0,0.0401,0.35,0.66,0.34,40
942012000000,1999,11,1999,2,6,7,0.122,0.0405,0.0811,4946.12,30.17,30.17,29.44,1,1,1,201,194.2,204.2,134,127.2,67,67,67,-0.0001427,-0.0004844,0.0001632,0.333,0.328,0.345,134,127.2,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0928,0.0963,0.0034,0.00272,0.00372,0.00013,0.00011,0.00015,0.226,0.21,0.233,0.0088,0.0082,0.0091,25.36,25.34,25.38,0.911,0.908,0.912,0.97,0.97,0.97,0.883,0.88,0.885,30.35,28.73,31.1,29.44,27.86,30.17,0,0,0,0,0,0,0.164,0,0.0409,0.33,0.66,0.34,40.5
942616800000,1999,11,1999,2,7,7,0.124,0.0405,0.0833,5085.24,30.82,30.82,30.27,1,1,1,204.7,203.7,207.1,137.7,136.7,67,67,67,-0.0001865,-0.0001986,-0.0001565,0.327,0.323,0.329,137.7,136.7,140.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0961,0.0973,0.00377,0.00367,0.00401,0.00015,0.00014,0.00016,0.234,0.232,0.24,0.0092,0.0091,0.0094,25.34,25.32,25.35,0.912,0.912,0.913,0.97,0.97,0.97,0.885,0.884,0.886,31.21,30.98,31.78,30.27,30.05,30.82,0,0,0,0,0,0,0.168,0,0.0407,0.33,0.67,0.33,41
943221600000,1999,11,1999,2,8,7,0.129,0.0405,0.0882,5391.98,35.2,35.2,32.1,1,1,1,212.8,207.1,226.7,145.8,140.1,67,67,67,-0.00005521,-0.0001565,0.0002799,0.315,0.296,0.323,145.8,140.1,159.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0993,0.0973,0.104,0.00458,0.00401,0.00597,0.00018,0.00016,0.00023,0.255,0.24,0.291,0.01,0.0094,0.011,25.27,25.15,25.32,0.916,0.913,0.921,0.97,0.97,0.97,0.888,0.886,0.894,33.09,31.78,36.29,32.1,30.82,35.2,0,0,0,0,0,0,0.178,0,0.0408,0.31,0.68,0.32,41.8
943826400000,1999,11,1999,2,9,7,0.152,0.0371,0.115,7124.14,47.02,47.02,42.41,1,1,1,251.7,232.5,269.6,190.4,165.5,61.29,59,67,-0.000008766,-0.0004076,0.0003612,0.245,0.219,0.288,190.4,165.5,210.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.106,0.121,0.00919,0.00655,0.0121,0.00036,0.00026,0.00048,0.382,0.307,0.447,0.015,0.012,0.018,24.92,24.77,25.1,0.932,0.924,0.938,0.978,0.971,0.98,0.911,0.897,0.919,43.36,37.61,47.98,42.41,36.52,47.02,0,0,0,0,0,0,0.236,0,0.037,0.24,0.76,0.24,46.9
944431200000,1999,12,1999,3,10,7,0.165,0.0388,0.126,7716.35,47.85,47.85,45.93,2,1,1.2857142857142858,273.1,257.6,284.3,209,198.6,64.14,59,77,-0.00009689,-0.0004076,0.0002287,0.235,0.208,0.276,209,198.6,225.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.117,0.127,0.0118,0.00986,0.0151,0.00047,0.00039,0.0006,0.368,0.224,0.447,0.015,0.0089,0.018,24.84,24.74,24.96,0.924,0.893,0.938,0.977,0.97,0.98,0.903,0.866,0.919,40.06,24.01,47.98,39.19,23.29,47.02,0,0,0,0,0,0,0.255,0,0.039,0.24,0.76,0.24,46.8
945036000000,1999,12,1999,3,11,7,0.182,0.0466,0.136,8200.4,54.4,54.4,48.81,2,1,1.4285714285714286,301,284.3,332.7,224,207.3,77,77,77,0.00004537,-0.0003987,0.000401,0.257,0.231,0.271,224,207.3,255.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.128,0.122,0.14,0.0148,0.0115,0.0211,0.00059,0.00046,0.00085,0.368,0.225,0.464,0.015,0.009,0.018,24.72,24.66,24.89,0.922,0.893,0.939,0.976,0.97,0.98,0.9,0.866,0.92,38.74,23.85,48.75,37.85,23.13,47.78,0,0,0,0,0,0,0.271,0,0.046,0.26,0.75,0.25,45.1
945640800000,1999,12,1999,3,12,7,0.204,0.0466,0.158,9317.61,57.87,57.87,55.46,2,2,2,337.7,325.1,349.1,260.7,248.1,77,77,77,0.0002918,0.00001345,0.0004427,0.228,0.221,0.237,260.7,248.1,272.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.141,0.137,0.145,0.0221,0.0196,0.0244,0.00089,0.00079,0.00098,0.284,0.265,0.301,0.011,0.011,0.012,24.63,24.55,24.71,0.908,0.905,0.911,0.97,0.97,0.97,0.881,0.878,0.883,28.59,27.2,29.83,27.73,26.39,28.94,0,0,0,0,0,0,0.308,0,0.046,0.23,0.77,0.23,45.7
946245600000,1999,12,1999,3,13,7,0.238,0.049,0.189,11165.7,68.23,68.23,66.46,2,2,2,394.3,359.9,403.1,313.3,282.9,81,77,91,-0.00001122,-0.0001617,0.0003589,0.205,0.193,0.226,313.3,282.9,321.5,990,990,990,965.4,965.2,965.4,24.6,24.6,24.8,0.16,0.149,0.163,0.0327,0.0266,0.0343,0.0013,0.0011,0.0014,0.367,0.317,0.38,0.015,0.013,0.015,24.26,24.22,24.48,0.919,0.913,0.921,0.97,0.97,0.97,0.892,0.886,0.893,34.26,31.01,35.17,33.23,30.08,34.11,0,0,0,0,0,0,0.369,0,0.049,0.21,0.79,0.21,46.9
946850400000,2000,1,1999,4,14,7,0.264,0.055,0.209,12266.6,75.43,75.43,73.02,2,2,2,436,419.9,446.9,345,328.9,91,91,91,0.0001404,-0.0001245,0.0002811,0.209,0.204,0.217,345,328.9,355.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.172,0.167,0.176,0.039,0.0358,0.0412,0.0016,0.0015,0.0017,0.422,0.394,0.442,0.017,0.016,0.018,24.02,23.95,24.12,0.925,0.922,0.927,0.971,0.97,0.973,0.899,0.895,0.902,37.58,35.88,38.75,36.51,34.8,37.71,0,0,0,0,0,0,0.406,0,0.055,0.21,0.79,0.21,46.5
947455200000,2000,1,1999,4,15,7,0.277,0.055,0.222,13075.1,86.29,86.29,77.83,2,2,2,458,446.9,497.5,367,355.9,91,91,91,0.0002123,-0.000195,0.0004449,0.199,0.183,0.204,367,355.9,406.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.18,0.176,0.194,0.0434,0.0412,0.0513,0.0018,0.0017,0.0021,0.462,0.442,0.538,0.019,0.018,0.022,23.88,23.62,23.95,0.929,0.927,0.935,0.975,0.973,0.98,0.906,0.902,0.916,39.9,38.75,44.02,38.91,37.71,43.14,0,0,0,0,0,0,0.432,0,0.055,0.2,0.8,0.2,47.2
948060000000,2000,1,1999,4,16,7,0.301,0.055,0.246,14496.4,86.29,86.29,86.29,2,2,2,497.5,497.5,497.5,406.5,406.5,91,91,91,0.0003631,0.0003631,0.0003631,0.183,0.183,0.183,406.5,406.5,406.5,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.194,0.194,0.194,0.0513,0.0513,0.0513,0.0021,0.0021,0.0021,0.538,0.538,0.538,0.022,0.022,0.022,23.62,23.62,23.62,0.935,0.935,0.935,0.98,0.98,0.98,0.916,0.916,0.916,44.02,44.02,44.02,43.14,43.14,43.14,0,0,0,0,0,0,0.479,0,0.055,0.18,0.82,0.18,48.2
948664800000,2000,1,1999,4,17,7,0.301,0.055,0.246,14496.4,86.29,86.29,86.29,2,2,2,497.5,497.5,497.5,406.5,406.5,91,91,91,0.0003631,0.0003631,0.0003631,0.183,0.183,0.183,406.5,406.5,406.5,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.194,0.194,0.194,0.0513,0.0513,0.0513,0.0021,0.0021,0.0021,0.538,0.538,0.538,0.022,0.022,0.022,23.62,23.62,23.62,0.935,0.935,0.935,0.98,0.98,0.98,0.916,0.916,0.916,44.02,44.02,44.02,43.14,43.14,43.14,0,0,0,0,0,0,0.479,0,0.055,0.18,0.82,0.18,48.2
949269600000,2000,1,1999,4,18,7,0.33,0.0519,0.278,16169.3,115.5,115.5,96.25,3,2,2.2857142857142856,546.2,503.5,653.2,460.4,412.5,85.86,85,91,-0.0001878,-0.0004046,0.0003613,0.158,0.13,0.181,460.4,412.5,568.2,990,990,990,966.1,965.9,966.5,23.9,23.5,24.1,0.216,0.196,0.273,0.064,0.0525,0.0973,0.0027,0.0022,0.0041,0.581,0.481,0.624,0.024,0.02,0.027,23.36,22.86,23.58,0.935,0.921,0.94,0.978,0.97,0.98,0.914,0.893,0.921,43.96,34.27,48.07,43,33.24,47.1,0,0,0,0,0,0,0.535,0,0.052,0.16,0.84,0.16,49
949874400000,2000,2,1999,5,19,7,0.397,0.0566,0.34,19180.6,115.5,115.5,114.2,3,3,3,656.2,653.2,663.6,562.6,548.2,93.57,85,105,-0.0002824,-0.0003615,-0.00008458,0.142,0.13,0.161,562.6,548.2,568.2,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.271,0.265,0.273,0.095,0.0893,0.0973,0.004,0.0038,0.0041,0.615,0.59,0.624,0.026,0.025,0.027,22.86,22.84,22.9,0.929,0.928,0.93,0.974,0.972,0.975,0.905,0.902,0.907,39.07,38.07,39.49,38.06,37,38.5,0,0,0,0,0,0,0.634,0,0.057,0.14,0.86,0.14,48.3
950479200000,2000,2,1999,5,20,7,0.462,0.0635,0.399,22078.2,143.7,143.7,131.4,4,3,3.142857142857143,764.5,663.6,846.5,659.5,558.6,105,105,105,-0.0001058,-0.0003985,0.0002876,0.138,0.124,0.158,659.5,558.6,741.5,990,990,990,967,966.6,967.3,23,22.7,23.4,0.328,0.271,0.377,0.129,0.0934,0.161,0.0056,0.004,0.0071,0.775,0.609,0.936,0.034,0.026,0.041,22.27,21.83,22.84,0.935,0.927,0.942,0.977,0.97,0.98,0.914,0.899,0.923,43.06,36.96,48.88,42.1,35.85,47.9,0,0,0,0,0,0,0.73,0,0.063,0.14,0.86,0.14,47.8
951084000000,2000,2,1999,5,21,7,0.512,0.0635,0.448,24092.1,143.4,143.4,143.4,4,4,4,846.5,846.5,846.5,741.5,741.5,105,105,105,-0.000379,-0.000379,-0.000379,0.124,0.124,0.124,741.5,741.5,741.5,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.377,0.377,0.377,0.161,0.161,0.161,0.0071,0.0071,0.0071,0.781,0.781,0.781,0.034,0.034,0.034,21.93,21.93,21.93,0.927,0.927,0.927,0.97,0.97,0.97,0.899,0.899,0.899,36.96,36.96,36.96,35.85,35.85,35.85,0,0,0,0,0,0,0.797,0,0.064,0.12,0.88,0.12,47.1
951688800000,2000,2,1999,5,22,7,0.513,0.0739,0.439,23909.3,143.4,143.4,142.3,4,3,3.2857142857142856,848.5,846.5,853.6,726.4,717.5,122.1,105,129,-0.0003891,-0.0004144,-0.000379,0.144,0.124,0.152,726.4,717.5,741.5,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.37,0.366,0.377,0.153,0.149,0.161,0.0067,0.0065,0.0071,0.884,0.781,0.935,0.039,0.034,0.041,21.82,21.75,21.93,0.937,0.927,0.941,0.977,0.97,0.98,0.916,0.899,0.922,45.03,36.96,48.5,44.02,35.85,47.53,0,0,0,0,0,0,0.791,0,0.074,0.14,0.86,0.14,46.6
952293600000,2000,3,1999,6,23,7,0.564,0.078,0.486,25788.6,162,162,153.5,4,4,4,932.8,890.2,983.4,803.8,761.2,129,129,129,0.0002072,-0.00009574,0.0004096,0.138,0.131,0.145,803.8,761.2,854.4,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.442,0.403,0.488,0.196,0.171,0.234,0.0088,0.0076,0.011,0.924,0.83,1.04,0.041,0.037,0.047,21.44,21.12,21.71,0.932,0.929,0.935,0.975,0.971,0.979,0.908,0.901,0.915,39.37,37.62,41.37,38.38,36.52,40.5,0,0,0,0,0,0,0.853,0,0.078,0.14,0.86,0.14,45.7
952898400000,2000,3,1999,6,24,7,0.605,0.078,0.527,27671.3,170.9,170.9,164.7,4,4,4,1001,983.4,1042,872,854.4,129,129,129,0.0001793,0.0001515,0.0003002,0.129,0.124,0.131,872,854.4,912.6,990,990,990,967.9,967.8,968,22.1,22,22.2,0.504,0.488,0.542,0.248,0.234,0.28,0.011,0.011,0.013,1.09,1.04,1.19,0.049,0.047,0.054,21.02,20.78,21.12,0.936,0.935,0.938,0.979,0.979,0.98,0.917,0.915,0.919,42.04,41.37,43.59,41.18,40.5,42.72,0,0,0,0,0,0,0.915,0,0.078,0.13,0.87,0.13,45.7
953503200000,2000,3,1999,6,25,7,0.789,0.078,0.61,29752.7,188.4,188.4,177.1,4,4,4,1305,1062,1897,1176,932.5,129,129,129,167.1,-0.0003949,668,0.104,0.068,0.122,1009,932.5,1100,990,990,990,968.9,968.1,970.8,21.1,19.2,21.9,0.707,0.56,0.926,0.379,0.296,0.48,0.018,0.014,0.025,1.54,1.24,1.94,0.074,0.057,0.1,19.59,17.29,20.67,0.937,0.93,0.939,0.98,0.98,0.98,0.918,0.912,0.92,45.18,43.38,48.07,44.27,42.52,47.11,0,0,0,0,0,0,0.984,0,0.179,0.099,0.77,0.23,37.7
954108000000,2000,3,1999,6,26,7,1.57,0.0932,0.665,25193.2,169.8,169.8,150,4,4,4,2589,1906,3102,2435,1777,154.1,129,217,1335,676.9,1785,0.0594,0.0468,0.0719,1100,1100,1100,990,990,990,972.5,970.8,973.8,17.5,16.2,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.025,0.03,1.94,1.94,1.94,0.11,0.1,0.12,15.55,14.3,17.26,0.917,0.905,0.93,0.974,0.97,0.98,0.893,0.878,0.912,38.5,34.91,43.3,37.49,33.87,42.44,0,0,0,0,0,0,0.833,0,0.905,0.059,0.42,0.58,16
954712800000,2000,4,1999,7,27,7,1.99,0.131,0.665,21948.5,135.2,135.2,130.6,4,4,4,3295,3114,3367,3078,2897,217,217,217,1978,1797,2050,0.0659,0.0644,0.0697,1100,1100,1100,990,990,990,974.2,973.8,974.3,15.8,15.7,16.2,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.88,13.72,14.27,0.9,0.897,0.905,0.97,0.97,0.97,0.873,0.871,0.878,33.67,33.21,34.83,32.66,32.21,33.79,0,0,0,0,0,0,0.726,0,1.325,0.066,0.33,0.67,11
955317600000,2000,4,1999,7,28,7,1.96,0.172,0.665,22183.1,138.4,138.4,132,4,4,4,3241,2994,3360,2957,2699,283.9,217,295,1857,1599,2043,0.0879,0.0646,0.0985,1100,1100,1100,990,990,990,974.1,973.5,974.3,15.9,15.7,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14,13.73,14.56,0.901,0.898,0.908,0.97,0.97,0.97,0.874,0.871,0.881,34.03,33.25,35.66,33.01,32.25,34.59,0,0,0,0,0,0,0.734,0,1.295,0.088,0.34,0.66,11.3
955922400000,2000,4,1999,7,29,7,1.76,0.158,0.665,23656.5,144.4,144.4,140.8,4,4,4,2904,2774,2978,2643,2557,261.6,217,295,1543,1457,1583,0.0898,0.0752,0.101,1100,1100,1100,990,990,990,973.3,973,973.5,16.7,16.5,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.78,14.6,15.09,0.911,0.909,0.914,0.97,0.97,0.97,0.883,0.881,0.887,36.29,35.78,37.2,35.2,34.7,36.09,0,0,0,0,0,0,0.782,0,1.095,0.09,0.38,0.62,13.4
956527200000,2000,4,1999,7,30,7,1.64,0.131,0.665,24530.3,150.4,150.4,146,4,4,4,2718,2568,2774,2501,2351,217,217,217,1401,1251,1457,0.0799,0.0782,0.0845,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.23,15.09,15.59,0.916,0.914,0.919,0.971,0.97,0.973,0.889,0.887,0.895,37.6,37.2,38.65,36.5,36.09,37.61,0,0,0,0,0,0,0.811,0,0.975,0.08,0.41,0.59,15
957132000000,2000,5,1999,8,31,7,1.5,0.167,0.665,25714.1,155.3,155.3,153.1,4,4,4,2481,2408,2552,2205,2132,276,276,276,1105,1032,1176,0.111,0.108,0.115,1100,1100,1100,990,990,990,972.3,972.1,972.4,17.7,17.6,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.8,15.63,15.97,0.922,0.92,0.924,0.974,0.973,0.976,0.898,0.895,0.901,39.27,38.77,39.79,38.26,37.73,38.81,0,0,0,0,0,0,0.85,0,0.835,0.11,0.44,0.56,17.1
957736800000,2000,5,1999,8,32,7,1.4,0.167,0.665,26495.9,160.1,160.1,157.7,4,4,4,2321,2236,2373,2045,1960,276,276,276,944.6,860.5,996.9,0.119,0.116,0.123,1100,1100,1100,990,990,990,971.9,971.7,972,18.1,18,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.18,16.06,16.39,0.925,0.924,0.926,0.977,0.976,0.978,0.903,0.902,0.905,40.36,40.02,40.92,39.43,39.06,40.01,0,0,0,0,0,0,0.876,0,0.735,0.12,0.48,0.52,18.9
958341600000,2000,5,1999,8,33,7,1.28,0.167,0.665,27456.4,166.3,166.3,163.4,4,4,4,2114,2006,2228,1838,1730,276,276,276,738.1,629.7,852.4,0.131,0.124,0.138,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.68,16.41,16.95,0.927,0.926,0.929,0.979,0.978,0.98,0.908,0.906,0.91,41.72,40.97,42.43,40.86,40.07,41.58,0,0,0,0,0,0,0.908,0,0.615,0.13,0.52,0.48,21.5
