datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
958946400000,2000,5,1999,8,34,7,1.11,0.167,0.665,28941.9,177.1,177.1,172.3,4,4,4,1834,1698,1937,1558,1422,276,276,276,458,321.8,560.9,0.151,0.142,0.163,1100,1100,1100,990,990,990,970.6,970.1,970.9,19.4,19.1,19.9,0.925,0.921,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.097,0.1,17.5,17.16,17.94,0.931,0.93,0.934,0.98,0.98,0.98,0.913,0.911,0.915,43.95,43.03,45.17,43.07,42.17,44.27,0,0,0,0,0,0,0.957,0,0.445,0.15,0.6,0.4,26.1
959551200000,2000,5,1999,8,35,7,0.959,0.144,0.665,30401.2,183.5,183.5,181,4,4,4,1586,1513,1683,1348,1303,238.3,210,276,248,203.1,306.9,0.15,0.134,0.173,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.913,0.906,0.919,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.92,1.93,0.095,0.094,0.097,18.31,17.99,18.55,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.16,45.31,46.82,45.24,44.4,45.88,0,0,0,0,0,0,1.01,0,0.294,0.15,0.69,0.31,31.7
960156000000,2000,6,1999,9,36,7,0.793,0.127,0.644,31281.4,191,191,186.2,4,4,4,1311,1201,1435,1101,990.6,210,210,210,36.34,-0.003189,125.3,0.161,0.146,0.175,1065,990.6,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.775,0.651,0.864,0.435,0.342,0.48,0.021,0.016,0.023,1.71,1.43,1.88,0.081,0.066,0.091,19.41,18.85,20.04,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,47.5,45.71,48.73,46.55,44.8,47.76,0,0,0,0,0,0,1.03,0,0.149,0.16,0.81,0.19,39.4
960760800000,2000,6,1999,9,37,7,0.653,0.127,0.526,27165.6,177.4,177.4,161.7,4,3,3.857142857142857,1080,961.9,1186,870.2,751.9,210,210,210,-0.00001613,-0.0003922,0.0004443,0.195,0.177,0.218,870.2,751.9,976.2,990,990,990,968.1,967.7,968.5,21.9,21.5,22.3,0.524,0.414,0.63,0.249,0.166,0.331,0.011,0.0075,0.015,1.14,0.915,1.38,0.052,0.041,0.064,20.72,20.13,21.23,0.937,0.931,0.942,0.978,0.972,0.98,0.916,0.905,0.923,43.08,38.3,49.14,42.14,37.24,48.15,0,0,0,0,0,0,0.898,0,0.127,0.19,0.81,0.19,41.6
961365600000,2000,6,1999,9,38,7,0.521,0.127,0.394,21394.3,142.3,142.3,127.3,3,3,3,860.8,765.8,947.5,650.8,555.8,210,210,210,0.00006725,-0.000445,0.0003853,0.246,0.222,0.274,650.8,555.8,737.5,990,990,990,967.3,967,967.7,22.7,22.3,23,0.343,0.286,0.401,0.126,0.0923,0.159,0.0056,0.004,0.0071,0.806,0.621,0.987,0.036,0.027,0.044,21.85,21.32,22.42,0.936,0.928,0.941,0.977,0.971,0.98,0.914,0.901,0.923,43.42,37.78,48.4,42.45,36.7,47.43,0,0,0,0,0,0,0.707,0,0.127,0.24,0.76,0.24,41.1
961970400000,2000,6,1999,9,39,7,0.401,0.114,0.287,16191,106.6,106.6,96.37,3,2,2.5714285714285716,663.7,619.3,747.6,475.1,421,188.6,135,210,0.00008197,-0.0004055,0.000379,0.283,0.218,0.333,475.1,421,537.6,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.238,0.211,0.276,0.0662,0.0542,0.085,0.0028,0.0023,0.0037,0.564,0.487,0.675,0.024,0.021,0.029,22.88,22.52,23.14,0.929,0.92,0.941,0.974,0.97,0.98,0.905,0.893,0.922,39.58,33.71,48.53,38.59,32.7,47.56,0,0,0,0,0,0,0.535,0,0.114,0.28,0.72,0.28,40.4
962575200000,2000,7,1999,10,40,7,0.33,0.0816,0.248,14422.2,94.88,94.88,85.85,3,2,2.142857142857143,545.8,503.5,602.8,410.8,368.5,135,135,135,0.00009422,-0.0003993,0.0004262,0.248,0.224,0.268,410.8,368.5,467.8,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.202,0.186,0.226,0.0522,0.0437,0.0636,0.0022,0.0018,0.0027,0.524,0.461,0.621,0.022,0.019,0.026,23.42,23.17,23.66,0.931,0.918,0.939,0.978,0.97,0.98,0.911,0.89,0.92,41.58,32.61,47.38,40.66,31.63,46.44,0,0,0,0,0,0,0.477,0,0.082,0.25,0.75,0.25,43.7
963180000000,2000,7,1999,10,41,7,0.281,0.0816,0.2,11637.7,74.54,74.54,69.27,2,2,2,465.2,439.4,490.2,330.2,304.4,135,135,135,0.0001267,-0.0003074,0.0004961,0.291,0.275,0.307,330.2,304.4,355.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.164,0.182,0.036,0.0309,0.041,0.0015,0.0013,0.0017,0.402,0.359,0.446,0.017,0.015,0.018,23.9,23.75,24.06,0.922,0.917,0.927,0.971,0.97,0.972,0.895,0.89,0.901,35.69,32.95,38.33,34.64,31.96,37.27,0,0,0,0,0,0,0.385,0,0.081,0.29,0.71,0.29,41.4
963784800000,2000,7,1999,10,42,7,0.25,0.0816,0.169,9847.31,61.4,61.4,58.61,2,2,2,414,403.1,427.3,279,268.1,135,135,135,0.00002853,-0.0001617,0.0002395,0.326,0.316,0.335,279,268.1,292.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.151,0.16,0.0258,0.0236,0.0285,0.0011,0.00096,0.0012,0.319,0.302,0.339,0.013,0.012,0.014,24.22,24.14,24.28,0.912,0.909,0.915,0.97,0.97,0.97,0.885,0.882,0.887,30.21,29.03,31.65,29.31,28.16,30.7,0,0,0,0,0,0,0.326,0,0.081,0.33,0.68,0.32,39.4
964389600000,2000,7,1999,10,43,7,0.231,0.0816,0.15,8734.67,55.35,55.35,51.99,2,2,2,382.7,359.9,398.5,247.7,224.9,135,135,135,0.00004308,-0.0003875,0.0003589,0.353,0.339,0.375,247.7,224.9,263.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.136,0.149,0.0195,0.015,0.0227,0.00079,0.0006,0.00092,0.272,0.24,0.295,0.011,0.0097,0.012,24.41,24.31,24.56,0.904,0.895,0.908,0.97,0.97,0.97,0.877,0.868,0.881,26.8,24.24,28.53,26,23.51,27.67,0,0,0,0,0,0,0.289,0,0.081,0.35,0.65,0.35,37.8
964994400000,2000,7,1999,10,44,7,0.206,0.0713,0.134,7951.63,49.25,49.25,47.33,2,1,1.7142857142857142,340.2,328,354.4,222.3,213,117.9,115,135,0.00001909,-0.0004326,0.0004427,0.346,0.329,0.381,222.3,213,234.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.132,0.129,0.136,0.0145,0.0126,0.0168,0.00058,0.0005,0.00068,0.305,0.231,0.479,0.012,0.0093,0.019,24.59,24.46,24.69,0.908,0.893,0.939,0.973,0.97,0.98,0.883,0.866,0.921,31.26,23.62,49.04,30.46,22.91,48.06,0,0,0,0,0,0,0.263,0,0.072,0.35,0.65,0.35,38.6
965599200000,2000,8,1999,11,45,7,0.193,0.0696,0.124,7596.63,46.42,46.42,45.22,1,1,1,319.6,314.6,325.1,204.6,199.6,115,115,115,-0.0001135,-0.0004156,0.0004776,0.36,0.354,0.366,204.6,199.6,210.1,990,990,990,965,965,965,25,25,25,0.126,0.124,0.128,0.0109,0.00996,0.012,0.00044,0.0004,0.00048,0.433,0.416,0.452,0.017,0.017,0.018,24.57,24.52,24.61,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.919,46.14,45.03,47.37,45.22,44.13,46.42,0,0,0,0,0,0,0.251,0,0.069,0.36,0.64,0.36,39.4
966204000000,2000,8,1999,11,46,7,0.179,0.0696,0.11,6722.68,43.33,43.33,40.02,1,1,1,296.6,284.3,311,181.6,169.3,115,115,115,-0.000004924,-0.0004711,0.0003831,0.388,0.37,0.405,181.6,169.3,196,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.113,0.123,0.00816,0.00693,0.0096,0.00033,0.00028,0.00038,0.36,0.323,0.404,0.014,0.013,0.016,24.75,24.64,24.84,0.929,0.925,0.934,0.977,0.972,0.98,0.908,0.899,0.915,40.96,38.13,44.21,40.02,37.07,43.33,0,0,0,0,0,0,0.222,0,0.069,0.39,0.61,0.39,37.6
966808800000,2000,8,1999,11,47,7,0.163,0.0696,0.0938,5683.02,36.5,36.5,33.83,1,1,1,270.1,261.5,281.9,155.1,146.5,115,115,115,-0.0000752,-0.0004076,0.0002287,0.426,0.408,0.44,155.1,146.5,166.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.112,0.00551,0.00465,0.00669,0.00022,0.00018,0.00027,0.284,0.262,0.316,0.011,0.01,0.013,24.94,24.86,24.99,0.919,0.916,0.924,0.97,0.97,0.971,0.892,0.888,0.897,34.87,32.88,37.59,33.83,31.9,36.5,0,0,0,0,0,0,0.188,0,0.0692,0.43,0.58,0.42,34.9
967413600000,2000,8,1999,11,48,7,0.155,0.0633,0.0917,5564.23,35.99,35.99,33.12,1,1,1,256.4,251.7,260.3,151.7,142.6,104.7,91,115,-0.00002062,-0.0004273,0.0003732,0.408,0.357,0.447,151.7,142.6,164.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.109,0.00517,0.00426,0.00642,0.0002,0.00017,0.00025,0.275,0.252,0.306,0.011,0.01,0.012,25,24.97,25.02,0.918,0.914,0.923,0.97,0.97,0.97,0.89,0.887,0.895,34.14,31.98,37.11,33.12,31.02,35.99,0,0,0,0,0,0,0.184,0,0.0633,0.41,0.59,0.41,35.9
968018400000,2000,9,1999,12,49,7,0.147,0.055,0.0918,5584.11,34.11,34.11,33.24,1,1,1,242.8,236.7,246.7,151.8,145.7,91,91,91,0.00004917,-0.0003563,0.0004397,0.375,0.369,0.384,151.8,145.7,155.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.106,0.00518,0.00457,0.00557,0.0002,0.00018,0.00022,0.273,0.257,0.283,0.011,0.01,0.011,25.07,25.04,25.12,0.918,0.916,0.92,0.97,0.97,0.97,0.891,0.888,0.892,34.27,32.87,35.16,33.24,31.88,34.11,0,0,0,0,0,0,0.185,0,0.0552,0.37,0.62,0.38,38
968623200000,2000,9,1999,12,50,7,0.137,0.055,0.082,4977.09,31.88,31.88,29.63,1,1,1,226.6,218.1,236.7,135.6,127.1,91,91,91,0.00005278,-0.0004434,0.0004293,0.402,0.384,0.417,135.6,127.1,145.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0989,0.0959,0.102,0.00356,0.00271,0.00457,0.00014,0.00011,0.00018,0.233,0.213,0.257,0.0092,0.0084,0.01,25.21,25.12,25.28,0.911,0.907,0.916,0.97,0.97,0.97,0.884,0.88,0.888,30.54,28.59,32.87,29.63,27.73,31.88,0,0,0,0,0,0,0.165,0,0.055,0.4,0.6,0.4,36.3
969228000000,2000,9,1999,12,51,7,0.126,0.055,0.0705,4250.18,26.61,26.61,25.3,1,1,1,207.6,203.7,213.2,116.6,112.7,91,91,91,-0.00005092,-0.0004844,0.0004174,0.439,0.427,0.447,116.6,112.7,122.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0908,0.0942,0.00166,0.00127,0.00222,0.000065,0.00005,0.000087,0.19,0.182,0.202,0.0074,0.0071,0.0079,25.36,25.32,25.4,0.899,0.896,0.904,0.97,0.97,0.97,0.872,0.869,0.877,26.08,25.15,27.43,25.3,24.4,26.61,0,0,0,0,0,0,0.141,0,0.0555,0.44,0.56,0.44,33.7
969832800000,2000,9,1999,12,52,7,0.12,0.0535,0.067,4023.13,25.38,25.38,23.95,1,1,1,199.2,189.8,204.2,110.7,106.5,88.43,73,91,0.00003137,-0.0002498,0.0003014,0.444,0.385,0.461,110.7,106.5,116.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0886,0.091,0.00107,0.000647,0.00168,0.000042,0.000025,0.000066,0.178,0.17,0.188,0.0069,0.0066,0.0074,25.41,25.39,25.43,0.895,0.891,0.9,0.97,0.97,0.97,0.868,0.864,0.873,24.69,23.66,26.16,23.95,22.95,25.38,0,0,0,0,0,0,0.133,0,0.053,0.45,0.56,0.44,33.5
970437600000,2000,10,2000,1,1,7,0.109,0.0442,0.0645,3851.96,23.86,23.86,22.93,1,1,1,179.6,174.9,183.5,106.6,101.9,73,73,73,-0.00002449,-0.0002429,0.0004087,0.407,0.398,0.417,106.6,101.9,110.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0849,0.0879,0.000658,0.000186,0.00105,0.000026,0.0000073,0.000041,0.168,0.159,0.175,0.0066,0.0062,0.0069,25.39,25.39,25.39,0.891,0.886,0.894,0.97,0.968,0.97,0.864,0.858,0.868,23.65,22.48,24.6,22.93,21.77,23.86,0,0,0,0,0,0,0.127,0,0.0445,0.41,0.59,0.41,35.3
971042400000,2000,10,2000,1,2,7,0.0943,0.0351,0.0593,3490.39,22.85,22.85,20.78,1,1,1,156,149.1,165.5,97.97,88.51,58,52,73,0.00002871,-0.0001694,0.000373,0.37,0.328,0.452,97.97,88.51,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0802,0.0837,0.000152,0,0.000634,0.000006,0,0.000025,0.15,0.136,0.164,0.0059,0.0053,0.0064,25.36,25.35,25.39,0.882,0.872,0.891,0.966,0.961,0.97,0.852,0.838,0.864,21.5,19.21,23.55,20.78,18.46,22.85,0,0,0,0,0,0,0.115,0,0.035,0.37,0.63,0.37,37
971647200000,2000,10,2000,1,3,7,0.0912,0.0314,0.0598,3522.91,24.54,24.54,20.97,1,1,1,150.8,146.4,165.5,98.83,94.4,52,52,52,-0.0001053,-0.0003981,-0.0000344,0.345,0.314,0.355,98.83,94.4,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0794,0.0862,0.000283,0,0.00135,0.000011,0,0.000053,0.151,0.143,0.179,0.0059,0.0056,0.007,25.36,25.35,25.36,0.883,0.878,0.897,0.966,0.964,0.97,0.853,0.847,0.87,21.7,20.61,25.3,20.97,19.88,24.54,0,0,0,0,0,0,0.116,0,0.0314,0.34,0.66,0.34,38.6
972252000000,2000,10,2000,1,4,7,0.096,0.0314,0.0645,3849.23,24.54,24.54,22.91,1,1,1,158.7,152.8,165.5,106.7,100.8,52,52,52,-0.00003144,-0.0003981,0.0004849,0.328,0.314,0.34,106.7,100.8,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0817,0.0862,0.000669,0.0000798,0.00135,0.000026,0.0000031,0.000053,0.165,0.154,0.179,0.0065,0.006,0.007,25.35,25.35,25.35,0.891,0.885,0.897,0.969,0.968,0.97,0.864,0.857,0.87,23.64,22.18,25.3,22.91,21.47,24.54,0,0,0,0,0,0,0.127,0,0.0315,0.33,0.67,0.33,40.1
972856800000,2000,10,2000,1,5,7,0.0903,0.0306,0.0598,3522.25,21.21,21.21,20.97,1,1,1,149.4,146.4,151.8,98.81,96.4,50.57,50,52,-0.00003986,-0.00004933,-0.0000344,0.338,0.334,0.345,98.81,96.4,99.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0798,0.0813,0,0,0,0,0,0,0.15,0.146,0.152,0.0059,0.0057,0.006,25.35,25.35,25.35,0.883,0.88,0.884,0.967,0.965,0.967,0.853,0.85,0.855,21.69,21.1,21.93,20.97,20.37,21.21,0,0,0,0,0,0,0.116,0,0.0305,0.34,0.66,0.34,39
973461600000,2000,11,2000,2,6,7,0.0868,0.0302,0.0566,3305.67,22.65,22.65,19.68,1,1,1,143.5,138,155.5,93.52,87.97,50,50,50,0.00006892,-0.00003905,0.000373,0.349,0.321,0.362,93.52,87.97,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0768,0.083,0.000079,0,0.000553,0.0000031,0,0.000022,0.141,0.132,0.162,0.0055,0.0052,0.0064,25.36,25.35,25.37,0.877,0.871,0.89,0.964,0.961,0.97,0.845,0.837,0.863,20.41,19.06,23.35,19.68,18.32,22.65,0,0,0,0,0,0,0.109,0,0.0302,0.35,0.65,0.35,38.1
974066400000,2000,11,2000,2,7,7,0.101,0.0302,0.0708,4267.08,27.29,27.29,25.4,1,1,1,167,158.4,174.9,117,108.4,50,50,50,0.000004825,-0.000215,0.0002539,0.3,0.286,0.316,117,108.4,124.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.084,0.0898,0.0017,0.000837,0.00249,0.000067,0.000033,0.000097,0.186,0.168,0.203,0.0073,0.0066,0.0079,25.35,25.35,25.35,0.9,0.893,0.906,0.97,0.97,0.97,0.873,0.866,0.879,26.18,24.05,28.13,25.4,23.32,27.29,0,0,0,0,0,0,0.141,0,0.0302,0.3,0.7,0.3,42.2
974671200000,2000,11,2000,2,8,7,0.114,0.0302,0.0835,5099.77,33.61,33.61,30.36,1,1,1,188,183,202,138,133,50,50,50,0.00004139,-0.0003223,0.0004789,0.266,0.248,0.273,138,133,152,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0927,0.0994,0.0038,0.0033,0.0052,0.00015,0.00013,0.0002,0.233,0.221,0.268,0.0091,0.0087,0.01,25.34,25.32,25.34,0.912,0.91,0.918,0.97,0.97,0.97,0.885,0.883,0.891,31.29,30.09,34.65,30.36,29.19,33.61,0,0,0,0,0,0,0.169,0,0.0305,0.26,0.73,0.27,44.7
975276000000,2000,11,2000,2,9,7,0.137,0.0326,0.105,6485.7,40.55,40.55,38.61,1,1,1,227.3,204,240.7,173.4,154,53.86,50,59,-0.0001434,-0.0004844,0.0003716,0.237,0.217,0.245,173.4,154,181.7,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.108,0.1,0.111,0.00734,0.0054,0.00817,0.00029,0.00021,0.00032,0.328,0.273,0.353,0.013,0.011,0.014,25.11,25,25.3,0.926,0.919,0.93,0.976,0.97,0.979,0.904,0.892,0.91,39.55,35.12,41.42,38.61,34.07,40.55,0,0,0,0,0,0,0.214,0,0.032,0.24,0.77,0.23,47.3
975880800000,2000,12,2000,3,10,7,0.157,0.0357,0.122,7431.85,47.85,47.85,44.24,2,1,1.2857142857142858,260.3,240.7,284.3,201.3,181.7,59,59,59,-0.00007613,-0.0003563,0.0001038,0.228,0.208,0.245,201.3,181.7,225.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.118,0.111,0.127,0.0108,0.00817,0.0151,0.00043,0.00032,0.0006,0.342,0.224,0.419,0.014,0.0089,0.017,24.92,24.83,25,0.922,0.893,0.936,0.977,0.97,0.98,0.901,0.866,0.917,38.33,24.01,46.14,37.49,23.29,45.22,0,0,0,0,0,0,0.246,0,0.035,0.23,0.78,0.22,47.3
976485600000,2000,12,2000,3,11,7,0.196,0.0466,0.15,8877.3,60.16,60.16,52.84,2,1,1.8571428571428572,324.2,292.5,359.9,247.2,215.5,77,77,77,0.000008136,-0.0004389,0.0004753,0.238,0.214,0.263,247.2,215.5,282.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.125,0.149,0.0194,0.0131,0.0266,0.00078,0.00052,0.0011,0.3,0.236,0.467,0.012,0.0094,0.019,24.68,24.48,24.84,0.91,0.896,0.939,0.971,0.97,0.98,0.884,0.869,0.92,30.7,24.82,48.93,29.85,24.08,47.95,0,0,0,0,0,0,0.294,0,0.046,0.24,0.77,0.23,45.3
977090400000,2000,12,2000,3,12,7,0.232,0.0466,0.186,10961.6,68.23,68.23,65.25,2,2,2,384.2,359.9,398.5,307.2,282.9,77,77,77,-0.00005764,-0.0003967,0.0003824,0.201,0.193,0.214,307.2,282.9,321.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.149,0.163,0.0314,0.0266,0.0343,0.0013,0.0011,0.0014,0.356,0.317,0.38,0.014,0.013,0.015,24.32,24.23,24.48,0.918,0.913,0.921,0.97,0.97,0.97,0.891,0.886,0.893,33.63,31.01,35.17,32.62,30.08,34.11,0,0,0,0,0,0,0.362,0,0.046,0.2,0.8,0.2,47.2
977695200000,2000,12,2000,3,13,7,0.269,0.0466,0.223,13162.1,85.26,85.26,78.35,2,2,2,445.2,423.1,477.3,368.2,346.1,77,77,77,0.000223,-0.00008432,0.0004511,0.173,0.161,0.182,368.2,346.1,400.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.171,0.191,0.0436,0.0392,0.0501,0.0018,0.0016,0.0021,0.463,0.423,0.524,0.019,0.017,0.022,23.93,23.73,24.07,0.929,0.925,0.934,0.976,0.971,0.98,0.907,0.899,0.915,40.14,37.81,43.5,39.17,36.73,42.63,0,0,0,0,0,0,0.435,0,0.046,0.17,0.83,0.17,48.9
978300000000,2001,1,2000,4,14,7,0.312,0.0726,0.239,14013.2,89.47,89.47,83.41,2,2,2,515.3,486.1,545.1,395.3,366.1,120,120,120,0.0001708,-0.0003235,0.0004961,0.233,0.22,0.247,395.3,366.1,425.1,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.193,0.183,0.204,0.0491,0.0432,0.055,0.002,0.0018,0.0023,0.519,0.463,0.578,0.022,0.019,0.024,23.56,23.37,23.75,0.933,0.929,0.937,0.979,0.975,0.98,0.913,0.906,0.918,42.61,39.6,45.65,41.71,38.61,44.74,0,0,0,0,0,0,0.463,0,0.073,0.23,0.77,0.23,44.9
978904800000,2001,1,2000,4,15,7,0.35,0.0726,0.277,15939.7,99.44,99.44,94.88,3,2,2.4285714285714284,578.7,545.1,609.8,458.7,425.1,120,120,120,0.0001419,-0.0003083,0.0004867,0.208,0.197,0.22,458.7,425.1,489.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.218,0.204,0.234,0.0617,0.055,0.068,0.0026,0.0023,0.0029,0.555,0.46,0.651,0.023,0.019,0.027,23.24,23.14,23.37,0.931,0.918,0.941,0.976,0.97,0.98,0.908,0.891,0.922,41.44,32.82,48.99,40.46,31.84,48.01,0,0,0,0,0,0,0.527,0,0.073,0.21,0.79,0.21,45.5
979509600000,2001,1,2000,4,16,7,0.387,0.0726,0.315,17700.8,115.5,115.5,105.4,3,3,3,640.7,609.8,692.2,520.7,489.8,120,120,120,-0.0001221,-0.0003615,0.0003758,0.188,0.173,0.197,520.7,489.8,572.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.251,0.234,0.281,0.0787,0.068,0.0989,0.0033,0.0029,0.0042,0.544,0.49,0.637,0.023,0.021,0.027,22.99,22.69,23.17,0.925,0.921,0.93,0.971,0.97,0.975,0.897,0.893,0.907,36.18,34.17,39.48,35.12,33.15,38.49,0,0,0,0,0,0,0.585,0,0.072,0.19,0.81,0.19,45.7
980114400000,2001,1,2000,4,17,7,0.438,0.0726,0.365,20452,125,125,121.7,3,3,3,723.9,710.9,741.1,603.9,590.9,120,120,120,-0.0001032,-0.00041,0.0004722,0.166,0.162,0.169,603.9,590.9,621.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.299,0.291,0.308,0.111,0.106,0.116,0.0048,0.0046,0.005,0.696,0.672,0.728,0.03,0.029,0.031,22.51,22.41,22.58,0.933,0.932,0.935,0.979,0.977,0.98,0.913,0.911,0.916,41.46,40.66,42.53,40.58,39.74,41.68,0,0,0,0,0,0,0.676,0,0.073,0.17,0.83,0.17,46.7
980719200000,2001,1,2000,4,18,7,0.507,0.0785,0.428,23483.4,141.1,141.1,139.8,3,3,3,837.5,793.2,853.6,707.8,673.2,129.7,120,137,-0.0004095,-0.0004997,-0.0003105,0.154,0.144,0.16,707.8,673.2,716.6,990,990,990,967.3,967.1,967.3,22.7,22.7,22.9,0.359,0.338,0.365,0.145,0.132,0.148,0.0064,0.0058,0.0065,0.898,0.826,0.917,0.039,0.036,0.04,21.85,21.77,22.1,0.94,0.939,0.941,0.98,0.98,0.98,0.922,0.92,0.922,47.55,45.65,47.98,46.59,44.74,47.02,0,0,0,0,0,0,0.777,0,0.079,0.15,0.84,0.16,46.3
981324000000,2001,2,2000,5,19,7,0.539,0.0829,0.457,24521.8,158.3,158.3,146,4,3,3.5714285714285716,892,861.7,970.3,755,724.7,137,137,137,0.00006475,-0.0004327,0.0004603,0.154,0.141,0.159,755,724.7,833.3,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.397,0.37,0.468,0.169,0.152,0.217,0.0075,0.0067,0.0097,0.897,0.8,0.992,0.04,0.035,0.045,21.64,21.23,21.76,0.935,0.927,0.942,0.975,0.97,0.98,0.912,0.9,0.923,42.64,36.98,49.13,41.61,35.87,48.15,0,0,0,0,0,0,0.811,0,0.082,0.15,0.85,0.15,45.5
981928800000,2001,2,2000,5,20,7,0.626,0.0829,0.543,28267.8,176.8,176.8,168.3,4,4,4,1034,982,1092,897.4,845,137,137,137,0.0001377,-0.0003014,0.0004272,0.133,0.125,0.14,897.4,845,954.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.527,0.479,0.579,0.268,0.226,0.314,0.012,0.01,0.014,1.15,1.02,1.3,0.052,0.046,0.059,20.84,20.51,21.15,0.937,0.935,0.939,0.98,0.978,0.98,0.918,0.914,0.92,42.94,40.95,45.09,42.07,40.06,44.19,0,0,0,0,0,0,0.935,0,0.083,0.13,0.87,0.13,45.2
982533600000,2001,2,2000,5,21,7,0.821,0.0937,0.662,31728.7,194.1,194.1,188.9,4,4,4,1358,1201,1641,1203,1064,154.9,137,162,108.3,0.003814,378.8,0.115,0.0987,0.128,1095,1064,1100,990,990,990,969,968.5,969.9,21,20.1,21.5,0.819,0.726,0.91,0.473,0.433,0.48,0.023,0.02,0.024,1.82,1.66,1.92,0.087,0.077,0.096,19.15,18.14,19.81,0.938,0.934,0.94,0.98,0.98,0.98,0.919,0.916,0.921,48.18,45.7,49.51,47.22,44.79,48.52,0,0,0,0,0,0,1.05,0,0.159,0.11,0.81,0.19,38.6
983138400000,2001,2,2000,5,22,7,1.26,0.125,0.665,27672.5,175.7,175.7,164.7,4,4,4,2081,1737,2358,1875,1575,206,162,239,775.1,475,1019,0.0982,0.081,0.112,1100,1100,1100,990,990,990,971.3,970.3,972,18.7,18,19.7,0.925,0.917,0.926,0.48,0.48,0.48,0.026,0.024,0.027,1.94,1.93,1.94,0.1,0.098,0.11,16.81,16.1,17.82,0.928,0.924,0.933,0.979,0.976,0.98,0.908,0.902,0.914,42.07,40.12,44.83,41.18,39.17,43.94,0,0,0,0,0,0,0.915,0,0.595,0.099,0.53,0.47,22
983743200000,2001,3,2000,6,23,7,1.59,0.145,0.665,24944.5,155.3,155.3,148.5,4,4,4,2636,2408,2853,2397,2169,239,239,239,1297,1069,1514,0.091,0.0838,0.0993,1100,1100,1100,990,990,990,972.6,972.1,973.2,17.4,16.8,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.42,14.9,15.97,0.918,0.912,0.924,0.972,0.97,0.976,0.892,0.885,0.901,38.17,36.65,39.79,37.12,35.55,38.82,0,0,0,0,0,0,0.825,0,0.925,0.091,0.42,0.58,15.7
984348000000,2001,3,2000,6,24,7,1.88,0.145,0.665,22746.6,140.9,140.9,135.4,4,4,4,3109,2900,3268,2870,2661,239,239,239,1770,1561,1929,0.077,0.0731,0.0824,1100,1100,1100,990,990,990,973.8,973.3,974.1,16.2,15.9,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.29,13.93,14.79,0.905,0.901,0.911,0.97,0.97,0.97,0.878,0.874,0.883,34.9,33.84,36.32,33.85,32.83,35.23,0,0,0,0,0,0,0.752,0,1.215,0.077,0.35,0.65,12.1
984952800000,2001,3,2000,6,25,7,1.95,0.145,0.665,22234.4,134.2,134.2,132.3,4,4,4,3226,3148,3268,2987,2909,239,239,239,1887,1809,1929,0.0741,0.0731,0.0759,1100,1100,1100,990,990,990,974,973.9,974.1,16,15.9,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.02,13.93,14.19,0.902,0.901,0.904,0.97,0.97,0.97,0.875,0.874,0.877,34.11,33.84,34.59,33.09,32.83,33.56,0,0,0,0,0,0,0.735,0,1.285,0.074,0.34,0.66,11.4
985557600000,2001,3,2000,6,26,7,1.85,0.143,0.665,22925.7,137.1,137.1,136.5,4,4,4,3065,3040,3114,2829,2801,235.9,217,239,1729,1701,1775,0.077,0.0714,0.0786,1100,1100,1100,990,990,990,973.7,973.6,973.8,16.3,16.2,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.39,14.27,14.45,0.906,0.905,0.907,0.97,0.97,0.97,0.879,0.878,0.88,35.17,34.83,35.34,34.12,33.79,34.28,0,0,0,0,0,0,0.758,0,1.185,0.077,0.36,0.64,12.4
986162400000,2001,4,2000,7,27,7,1.84,0.131,0.665,23038.1,137.1,137.1,137.1,4,4,4,3040,3040,3040,2823,2823,217,217,217,1723,1723,1723,0.0714,0.0714,0.0714,1100,1100,1100,990,990,990,973.6,973.6,973.6,16.4,16.4,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.45,14.45,14.45,0.907,0.907,0.907,0.97,0.97,0.97,0.88,0.88,0.88,35.34,35.34,35.34,34.28,34.28,34.28,0,0,0,0,0,0,0.762,0,1.175,0.071,0.36,0.64,12.5
986767200000,2001,4,2000,7,28,7,1.87,0.131,0.665,22781.9,137.4,137.4,135.6,4,4,4,3097,3030,3200,2880,2813,217,217,217,1780,1713,1883,0.0701,0.0678,0.0716,1100,1100,1100,990,990,990,973.7,973.6,974,16.3,16,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.31,14.07,14.47,0.905,0.903,0.907,0.97,0.97,0.97,0.878,0.876,0.88,34.95,34.27,35.41,33.9,33.24,34.35,0,0,0,0,0,0,0.753,0,1.205,0.07,0.36,0.64,12.2
987372000000,2001,4,2000,7,29,7,2.06,0.145,0.665,21501.9,132.2,132.2,128,4,4,4,3402,3231,3545,3163,3014,239.3,217,295,2063,1914,2161,0.0701,0.0624,0.0834,1100,1100,1100,990,990,990,974.4,974.1,974.7,15.6,15.3,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.65,13.34,14.01,0.896,0.891,0.902,0.97,0.97,0.97,0.869,0.865,0.875,32.99,32.08,34.08,32,31.12,33.06,0,0,0,0,0,0,0.711,0,1.395,0.07,0.32,0.68,10.4
987976800000,2001,4,2000,7,30,7,2.19,0.178,0.665,20627.1,124.5,124.5,122.8,4,4,4,3613,3545,3654,3318,3250,295,295,295,2218,2150,2259,0.0816,0.0807,0.0832,1100,1100,1100,990,990,990,974.9,974.7,974.9,15.1,15.1,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.2,13.11,13.34,0.889,0.888,0.891,0.97,0.97,0.97,0.862,0.861,0.865,31.64,31.39,32.08,30.7,30.44,31.12,0,0,0,0,0,0,0.682,0,1.525,0.081,0.3,0.7,9.42
988581600000,2001,4,2000,7,31,7,2.19,0.192,0.665,20610.5,124.7,124.7,122.7,4,4,4,3617,3535,3690,3300,3214,317.3,295,321,2200,2114,2295,0.0877,0.0799,0.0908,1100,1100,1100,990,990,990,974.9,974.7,975,15.1,15,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.19,13.04,13.36,0.889,0.886,0.892,0.97,0.97,0.97,0.862,0.86,0.865,31.62,31.16,32.14,30.67,30.23,31.17,0,0,0,0,0,0,0.682,0,1.525,0.088,0.3,0.7,9.41
989186400000,2001,5,2000,8,32,7,1.98,0.194,0.665,22004.5,134.2,134.2,131,4,4,4,3281,3148,3520,2960,2827,321,321,321,1860,1727,2099,0.098,0.0912,0.102,1100,1100,1100,990,990,990,974.2,973.9,974.7,15.8,15.3,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.9,13.4,14.19,0.9,0.892,0.904,0.97,0.97,0.97,0.873,0.865,0.877,33.76,32.24,34.59,32.74,31.27,33.56,0,0,0,0,0,0,0.728,0,1.315,0.098,0.34,0.66,11.1
989791200000,2001,5,2000,8,33,7,1.81,0.194,0.665,23238.8,142,142,138.3,4,4,4,2996,2860,3148,2675,2539,321,321,321,1575,1439,1727,0.107,0.102,0.112,1100,1100,1100,990,990,990,973.5,973.2,973.9,16.5,16.1,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.55,14.19,14.88,0.908,0.904,0.912,0.97,0.97,0.97,0.881,0.877,0.884,35.65,34.59,36.6,34.58,33.56,35.5,0,0,0,0,0,0,0.768,0,1.145,0.11,0.37,0.63,12.8
990396000000,2001,5,2000,8,34,7,1.59,0.194,0.665,24972.2,153.1,153.1,148.6,4,4,4,2629,2478,2762,2308,2157,321,321,321,1208,1057,1341,0.122,0.116,0.13,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.44,15.12,15.8,0.918,0.914,0.922,0.972,0.97,0.974,0.892,0.887,0.898,38.22,37.29,39.29,37.16,36.18,38.29,0,0,0,0,0,0,0.826,0,0.925,0.12,0.42,0.58,15.7
991000800000,2001,5,2000,8,35,7,1.41,0.178,0.665,26445,159.5,159.5,157.4,4,4,4,2331,2258,2426,2038,2001,293.6,257,321,937.6,901.2,1005,0.126,0.111,0.138,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.16,15.93,16.34,0.925,0.923,0.925,0.977,0.975,0.978,0.903,0.9,0.905,40.29,39.66,40.77,39.35,38.68,39.86,0,0,0,0,0,0,0.875,0,0.745,0.13,0.47,0.53,18.8
991605600000,2001,6,2000,9,36,7,1.23,0.155,0.665,27865.2,170.6,170.6,165.9,4,4,4,2032,1881,2198,1775,1624,257,257,257,675.3,523.9,841.2,0.127,0.117,0.137,1100,1100,1100,990,990,990,971.2,970.7,971.6,18.8,18.4,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.9,16.48,17.34,0.928,0.926,0.931,0.98,0.979,0.98,0.909,0.906,0.912,42.33,41.17,43.53,41.47,40.28,42.66,0,0,0,0,0,0,0.921,0,0.565,0.13,0.54,0.46,22.7
992210400000,2001,6,2000,9,37,7,1,0.155,0.665,29961,182.7,182.7,178.3,4,4,4,1660,1537,1808,1403,1280,257,257,257,303.3,179.6,450.7,0.155,0.142,0.167,1100,1100,1100,990,990,990,970,969.6,970.5,20,19.5,20.4,0.92,0.91,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.93,1.93,1.94,0.097,0.094,0.099,18.06,17.58,18.47,0.934,0.932,0.935,0.98,0.98,0.98,0.915,0.913,0.917,45.49,44.18,46.6,44.58,43.29,45.67,0,0,0,0,0,0,0.991,0,0.335,0.15,0.67,0.33,30
992815200000,2001,6,2000,9,38,7,0.804,0.155,0.631,30626.5,187.3,187.3,182.3,4,4,4,1329,1222,1498,1072,965.3,257,257,257,29.62,-0.003671,140.9,0.194,0.172,0.21,1043,965.3,1100,990,990,990,968.9,968.6,969.5,21.1,20.5,21.4,0.756,0.63,0.888,0.409,0.322,0.48,0.019,0.015,0.023,1.65,1.36,1.9,0.078,0.064,0.093,19.41,18.62,20.04,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,46.51,44.5,47.77,45.58,43.61,46.82,0,0,0,0,0,0,1.01,0,0.173,0.19,0.78,0.22,38.1
993420000000,2001,6,2000,9,39,7,0.666,0.153,0.513,26366.7,171.3,171.3,156.9,4,4,4,1102,1002,1199,848.9,775.1,252.7,227,257,0.00006791,-0.0004417,0.0004999,0.23,0.214,0.248,848.9,775.1,941.9,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.512,0.438,0.598,0.231,0.178,0.304,0.011,0.008,0.014,1.06,0.881,1.29,0.049,0.04,0.06,20.72,20.18,21.21,0.933,0.929,0.938,0.976,0.97,0.98,0.911,0.902,0.919,40.21,37.42,43.7,39.24,36.32,42.83,0,0,0,0,0,0,0.872,0,0.153,0.23,0.77,0.23,39.6
994024800000,2001,7,2000,10,40,7,0.573,0.137,0.436,23327.3,143.7,143.7,138.9,4,3,3.142857142857143,948.2,908.7,983.4,721.2,681.7,227,227,227,0.00003753,-0.0003252,0.0004096,0.24,0.231,0.25,721.2,681.7,756.4,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.39,0.359,0.421,0.151,0.135,0.168,0.0068,0.006,0.0076,0.923,0.842,1.02,0.041,0.038,0.046,21.38,21.17,21.61,0.938,0.928,0.942,0.979,0.97,0.98,0.918,0.9,0.923,45.55,36.69,48.87,44.59,35.59,47.89,0,0,0,0,0,0,0.771,0,0.137,0.24,0.76,0.24,40.7
994629600000,2001,7,2000,10,41,7,0.461,0.137,0.324,17879.7,124.9,124.9,106.4,3,2,2.857142857142857,762.7,685.3,861.7,535.7,458.3,227,227,227,-0.0001215,-0.0004896,0.0003923,0.299,0.263,0.331,535.7,458.3,634.7,990,990,990,967,966.6,967.3,23,22.7,23.4,0.276,0.232,0.333,0.0857,0.0617,0.12,0.0037,0.0026,0.0053,0.62,0.485,0.77,0.027,0.021,0.034,22.43,21.88,22.81,0.928,0.918,0.94,0.974,0.97,0.98,0.904,0.891,0.921,38.7,32.54,47.94,37.71,31.57,46.98,0,0,0,0,0,0,0.591,0,0.137,0.3,0.7,0.3,38.8
995234400000,2001,7,2000,10,42,7,0.379,0.137,0.241,13822.6,92.65,92.65,82.28,2,2,2,626.1,589.6,678.3,399.1,362.6,227,227,227,0.00007336,-0.0004544,0.0004867,0.363,0.335,0.385,399.1,362.6,451.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.205,0.192,0.228,0.0498,0.0425,0.0603,0.0021,0.0018,0.0026,0.539,0.467,0.649,0.023,0.02,0.028,23.06,22.74,23.28,0.933,0.928,0.939,0.977,0.973,0.98,0.912,0.902,0.921,42.08,38.39,47.27,41.14,37.34,46.33,0,0,0,0,0,0,0.457,0,0.138,0.36,0.64,0.36,36.5
995839200000,2001,7,2000,10,43,7,0.322,0.137,0.185,10591.1,71.11,71.11,63.04,2,2,2,532.9,497.5,572.7,305.9,270.5,227,227,227,-0.0001237,-0.0004731,0.0003631,0.427,0.396,0.456,305.9,270.5,345.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.172,0.159,0.186,0.0312,0.0241,0.0391,0.0013,0.001,0.0016,0.369,0.313,0.436,0.015,0.013,0.018,23.63,23.39,23.85,0.917,0.909,0.925,0.97,0.97,0.97,0.889,0.882,0.897,32.5,28.77,36.66,31.52,27.9,35.56,0,0,0,0,0,0,0.35,0,0.137,0.43,0.57,0.43,32.9
996444000000,2001,7,2000,10,44,7,0.286,0.119,0.167,9623.39,61.02,61.02,57.28,2,2,2,472.2,446.9,487.6,275.9,259.1,196.3,184,227,0.0002515,-0.0003074,0.0004961,0.415,0.386,0.467,275.9,259.1,293.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.164,0.0252,0.0218,0.0287,0.001,0.0009,0.0012,0.319,0.296,0.345,0.013,0.012,0.014,23.96,23.91,24.09,0.911,0.907,0.915,0.97,0.97,0.97,0.884,0.88,0.887,29.53,27.55,31.45,28.64,26.72,30.51,0,0,0,0,0,0,0.318,0,0.119,0.42,0.58,0.42,33.6
997048800000,2001,8,2000,11,45,7,0.261,0.106,0.155,8955.12,56.11,56.11,53.3,2,2,2,431.5,423.1,439.4,255.8,243.3,175.7,155,184,0.00002713,-0.0001184,0.0002783,0.407,0.366,0.431,255.8,243.3,268.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.15,0.146,0.152,0.0212,0.0187,0.0236,0.00087,0.00076,0.00096,0.287,0.27,0.303,0.012,0.011,0.012,24.17,24.14,24.21,0.906,0.902,0.909,0.97,0.97,0.97,0.879,0.875,0.882,27.48,26.05,28.92,26.65,25.27,28.06,0,0,0,0,0,0,0.296,0,0.106,0.41,0.59,0.41,34.3
997653600000,2001,8,2000,11,46,7,0.242,0.0937,0.148,8602.45,54.04,54.04,51.21,2,2,2,400,389.3,413.3,245,234.3,155,155,155,-7.13e-7,-0.0001617,0.0002395,0.388,0.375,0.398,245,234.3,258.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.14,0.148,0.019,0.0169,0.0217,0.00077,0.00068,0.00088,0.269,0.254,0.288,0.011,0.01,0.012,24.33,24.25,24.4,0.903,0.899,0.907,0.97,0.97,0.97,0.876,0.872,0.88,26.39,25.19,27.86,25.6,24.44,27.02,0,0,0,0,0,0,0.284,0,0.094,0.39,0.61,0.39,35.5
998258400000,2001,8,2000,11,47,7,0.226,0.0937,0.132,7859.66,48.87,48.87,46.78,2,1,1.4285714285714286,373.3,356.6,389.3,218.3,201.6,155,155,155,0.0000204,-0.0004975,0.0003589,0.416,0.398,0.435,218.3,201.6,234.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.128,0.14,0.0137,0.0103,0.0169,0.00055,0.00042,0.00068,0.366,0.241,0.477,0.015,0.0098,0.019,24.37,24.27,24.46,0.92,0.895,0.939,0.976,0.97,0.98,0.898,0.868,0.92,37.37,24.17,48.28,36.51,23.44,47.31,0,0,0,0,0,0,0.26,0,0.094,0.41,0.58,0.42,34.8
998863200000,2001,8,2000,11,48,7,0.207,0.0874,0.12,7294.44,47.99,47.99,43.42,1,1,1,342.1,332.7,353.1,197.7,183.4,144.4,118,155,0.000104,-0.0004389,0.0004427,0.422,0.352,0.458,197.7,183.4,217.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.122,0.13,0.0102,0.00834,0.0135,0.00041,0.00033,0.00054,0.414,0.368,0.478,0.017,0.015,0.019,24.48,24.42,24.54,0.934,0.93,0.939,0.98,0.978,0.98,0.915,0.909,0.921,44.32,41.03,48.97,43.42,40.14,47.99,0,0,0,0,0,0,0.241,0,0.087,0.42,0.58,0.42,35.2
999468000000,2001,9,2000,12,49,7,0.19,0.0714,0.119,7289.69,46.37,46.37,43.39,1,1,1,314.4,306.7,328,196.4,188.7,118,118,118,0.00001989,-0.000129,0.0003831,0.376,0.36,0.385,196.4,188.7,210,990,990,990,965,964.9,965,25,25,25.1,0.122,0.12,0.127,0.00986,0.00887,0.012,0.00039,0.00035,0.00048,0.406,0.381,0.451,0.016,0.015,0.018,24.62,24.51,24.69,0.934,0.932,0.937,0.98,0.98,0.98,0.915,0.913,0.919,44.28,42.55,47.32,43.39,41.7,46.37,0,0,0,0,0,0,0.241,0,0.071,0.38,0.63,0.37,38.4
1000072800000,2001,9,2000,12,50,7,0.179,0.0714,0.108,6580.86,40.81,40.81,39.17,1,1,1,296,290.5,302.7,178,172.5,118,118,118,-0.0001728,-0.0004952,0.0001324,0.399,0.39,0.406,178,172.5,184.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.114,0.118,0.0078,0.00725,0.00847,0.00031,0.00029,0.00034,0.348,0.332,0.368,0.014,0.013,0.015,24.77,24.72,24.81,0.928,0.926,0.93,0.976,0.974,0.98,0.906,0.901,0.911,40.12,38.85,41.66,39.17,37.83,40.81,0,0,0,0,0,0,0.218,0,0.071,0.4,0.6,0.4,36.8
1000677600000,2001,9,2000,12,51,7,0.167,0.0714,0.0959,5811.1,36.32,36.32,34.59,1,1,1,276.6,261.5,284.3,158.6,143.5,118,118,118,-0.00002686,-0.0003048,0.0002951,0.427,0.415,0.451,158.6,143.5,166.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.104,0.112,0.00586,0.00435,0.00663,0.00023,0.00017,0.00026,0.293,0.254,0.314,0.012,0.01,0.012,24.9,24.85,25,0.921,0.915,0.924,0.97,0.97,0.97,0.893,0.887,0.896,35.65,32.17,37.43,34.59,31.21,36.32,0,0,0,0,0,0,0.192,0,0.0711,0.43,0.57,0.43,34.8
1001282400000,2001,9,2000,12,52,7,0.151,0.0714,0.0801,4824.49,30.87,30.87,28.72,1,1,1,250.4,240.7,260,132.4,122.7,118,118,118,-0.0001441,-0.0004273,0.0002818,0.472,0.454,0.49,132.4,122.7,142,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0999,0.0965,0.103,0.00324,0.00227,0.0042,0.00013,0.00009,0.00017,0.228,0.205,0.25,0.009,0.0081,0.0099,25.08,25.01,25.15,0.909,0.904,0.914,0.97,0.97,0.97,0.882,0.877,0.887,29.61,27.37,31.83,28.72,26.55,30.87,0,0,0,0,0,0,0.16,0,0.0709,0.47,0.53,0.47,32
1001887200000,2001,10,2001,1,1,7,0.138,0.0587,0.0792,4796.59,30.5,30.5,28.55,1,1,1,228,221.3,236.7,131,124.3,97,97,97,0.0001101,-0.0003541,0.0004293,0.426,0.41,0.438,131,124.3,139.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0976,0.0953,0.101,0.0031,0.00243,0.00397,0.00012,0.000095,0.00016,0.222,0.207,0.243,0.0087,0.0081,0.0096,25.21,25.14,25.27,0.909,0.906,0.913,0.97,0.97,0.97,0.882,0.879,0.886,29.43,27.89,31.44,28.55,27.05,30.5,0,0,0,0,0,0,0.159,0,0.0588,0.43,0.57,0.43,34.8
1002492000000,2001,10,2001,1,2,7,0.128,0.0587,0.069,4148.76,26.31,26.31,24.7,1,1,1,211.1,203.7,218.1,114.1,106.7,97,97,97,0.0001222,-0.0001986,0.0004743,0.46,0.445,0.476,114.1,106.7,121.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0891,0.0941,0.00141,0.000667,0.00211,0.000055,0.000026,0.000083,0.185,0.17,0.2,0.0073,0.0067,0.0078,25.35,25.29,25.41,0.897,0.891,0.903,0.97,0.97,0.97,0.87,0.865,0.876,25.46,23.69,27.12,24.7,22.98,26.31,0,0,0,0,0,0,0.137,0,0.059,0.46,0.54,0.46,32.4
1003096800000,2001,10,2001,1,3,7,0.122,0.0587,0.0631,3764.77,23.1,23.1,22.41,1,1,1,201.3,198.1,204.2,104.3,101.1,97,97,97,-0.00001262,-0.0003223,0.0002388,0.482,0.475,0.49,104.3,101.1,107.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0871,0.0893,0.000432,0.000112,0.000721,0.000017,0.0000044,0.000028,0.166,0.16,0.171,0.0065,0.0062,0.0067,25.42,25.4,25.44,0.889,0.886,0.892,0.969,0.968,0.97,0.862,0.857,0.865,23.12,22.34,23.82,22.41,21.63,23.1,0,0,0,0,0,0,0.124,0,0.0589,0.48,0.52,0.48,30.9
1003701600000,2001,10,2001,1,4,7,0.124,0.0587,0.0658,3940.56,24.23,24.23,23.46,1,1,1,205.7,203.7,209.1,108.7,106.7,97,97,97,-0.0001543,-0.0004844,0.0002408,0.472,0.464,0.476,108.7,106.7,112.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0891,0.091,0.000875,0.000667,0.00121,0.000034,0.000026,0.000047,0.174,0.17,0.181,0.0068,0.0067,0.0071,25.39,25.36,25.41,0.893,0.891,0.896,0.97,0.97,0.97,0.866,0.865,0.869,24.18,23.69,24.98,23.46,22.98,24.23,0,0,0,0,0,0,0.13,0,0.0582,0.47,0.53,0.47,31.8
1004306400000,2001,10,2001,1,5,7,0.127,0.0573,0.0698,4197.99,30.48,30.48,24.99,1,1,1,210.1,202,232.5,115.4,105,94.71,93,97,-0.000164,-0.0003223,0.00008035,0.452,0.4,0.48,115.4,105,139.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0919,0.0885,0.1,0.00154,0.000497,0.00395,0.00006,0.000019,0.00016,0.189,0.167,0.242,0.0074,0.0065,0.0095,25.35,25.16,25.42,0.898,0.89,0.913,0.97,0.97,0.97,0.871,0.863,0.886,25.76,23.29,31.42,24.99,22.59,30.48,0,0,0,0,0,0,0.139,0,0.0572,0.45,0.55,0.45,33.1
1004911200000,2001,11,2001,2,6,7,0.144,0.0562,0.088,5349.18,33.65,33.65,31.84,1,1,1,238.6,235.2,246.7,145.6,142.2,93,93,93,0.0003092,-0.0003464,0.0004917,0.39,0.377,0.395,145.6,142.2,153.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.101,0.105,0.00456,0.00422,0.00537,0.00018,0.00017,0.00021,0.257,0.249,0.278,0.01,0.0098,0.011,25.11,25.04,25.14,0.916,0.914,0.919,0.97,0.97,0.97,0.888,0.887,0.891,32.83,32.04,34.69,31.84,31.08,33.65,0,0,0,0,0,0,0.177,0,0.056,0.39,0.61,0.39,37.1
1005516000000,2001,11,2001,2,7,7,0.165,0.0562,0.109,6696.4,46.53,46.53,39.86,1,1,1,273.6,246.7,302.6,180.6,153.7,93,93,93,-0.0002136,-0.0004273,0.0002818,0.342,0.307,0.377,180.6,153.7,209.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.115,0.105,0.125,0.00834,0.00537,0.0119,0.00033,0.00021,0.00048,0.357,0.278,0.448,0.014,0.011,0.018,24.85,24.64,25.04,0.928,0.919,0.937,0.975,0.97,0.98,0.905,0.891,0.919,40.86,34.69,47.48,39.86,33.65,46.53,0,0,0,0,0,0,0.221,0,0.056,0.34,0.66,0.34,40.6
1006120800000,2001,11,2001,2,8,7,0.194,0.0619,0.132,7912.67,48.97,48.97,47.1,2,1,1.5714285714285714,321.3,311,338.4,219,213.2,102.3,93,106,-0.0001511,-0.0004326,0.0003831,0.318,0.296,0.332,219,213.2,232.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.135,0.0138,0.0126,0.0165,0.00055,0.00051,0.00066,0.332,0.226,0.463,0.013,0.009,0.019,24.66,24.54,24.82,0.913,0.892,0.938,0.974,0.97,0.98,0.89,0.866,0.919,34.49,23.67,48.15,33.66,22.96,47.18,0,0,0,0,0,0,0.262,0,0.062,0.32,0.68,0.32,40.8
1006725600000,2001,11,2001,2,9,7,0.223,0.0662,0.156,9177.81,57.75,57.75,54.63,2,2,2,368.1,344.5,385.7,258.7,238.5,109.4,106,118,0.0002774,-0.0002894,0.0004157,0.298,0.28,0.308,258.7,238.5,273.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.145,0.137,0.15,0.0217,0.0177,0.0246,0.00088,0.00071,0.001,0.285,0.256,0.306,0.012,0.01,0.012,24.47,24.37,24.62,0.907,0.901,0.911,0.97,0.97,0.97,0.88,0.874,0.883,28.16,25.94,29.77,27.31,25.16,28.87,0,0,0,0,0,0,0.303,0,0.067,0.3,0.7,0.3,41.2
1007330400000,2001,12,2001,3,10,7,0.255,0.0714,0.184,10762.3,67.68,67.68,64.06,2,2,2,422.1,403.1,439.4,304.1,285.1,118,118,118,0.00009419,-0.0001617,0.0002783,0.28,0.269,0.293,304.1,285.1,321.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.155,0.168,0.0308,0.027,0.0343,0.0013,0.0011,0.0014,0.357,0.326,0.385,0.015,0.013,0.016,24.14,24.04,24.26,0.917,0.913,0.921,0.97,0.97,0.97,0.89,0.886,0.893,33.02,30.98,34.88,32.03,30.05,33.84,0,0,0,0,0,0,0.356,0,0.071,0.28,0.72,0.28,42.2
1007935200000,2001,12,2001,3,11,7,0.249,0.0714,0.178,10425.6,62.25,62.25,62.06,2,2,2,412.4,408.3,413.4,294.4,290.3,118,118,118,0.0001687,-0.0004413,0.0004508,0.286,0.285,0.289,294.4,290.3,295.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.157,0.159,0.0289,0.0281,0.0291,0.0012,0.0011,0.0012,0.341,0.334,0.342,0.014,0.014,0.014,24.2,24.2,24.23,0.915,0.915,0.916,0.97,0.97,0.97,0.888,0.887,0.888,31.99,31.54,32.09,31.03,30.59,31.13,0,0,0,0,0,0,0.345,0,0.071,0.29,0.71,0.29,41.9
1008540000000,2001,12,2001,3,12,7,0.257,0.0677,0.189,11071.1,69.35,69.35,65.9,2,2,2,424.5,413.3,432.6,312.5,295.3,112,104,118,0.00005016,-0.0003492,0.0002783,0.264,0.24,0.286,312.5,295.3,328.6,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.164,0.159,0.168,0.0325,0.0291,0.0357,0.0013,0.0012,0.0015,0.369,0.342,0.395,0.015,0.014,0.016,24.12,24.06,24.2,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.888,0.895,33.97,32.08,35.75,32.95,31.11,34.67,0,0,0,0,0,0,0.366,0,0.068,0.26,0.74,0.26,43.1
1009144800000,2001,12,2001,3,13,7,0.271,0.0629,0.209,12232.3,77.47,77.47,72.81,2,2,2,448.9,432.6,470,344.9,328.6,104,104,104,0.0001373,-0.0003074,0.0004449,0.232,0.221,0.24,344.9,328.6,366,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.168,0.181,0.039,0.0357,0.0432,0.0016,0.0015,0.0018,0.423,0.395,0.461,0.017,0.016,0.019,23.96,23.82,24.06,0.925,0.922,0.929,0.971,0.97,0.975,0.899,0.895,0.906,37.48,35.75,39.71,36.41,34.67,38.74,0,0,0,0,0,0,0.405,0,0.062,0.23,0.77,0.23,45.1
1009749600000,2001,12,2001,3,14,7,0.307,0.0712,0.236,13826.2,86.11,86.11,82.3,2,2,2,507.3,474.2,528.1,389.6,367.6,117.7,104,120,0.000009712,-0.0003235,0.0004262,0.232,0.219,0.246,389.6,367.6,408.1,990,990,990,965.9,965.7,966,24.1,24,24.3,0.191,0.183,0.198,0.0479,0.0435,0.0516,0.002,0.0018,0.0021,0.508,0.466,0.544,0.021,0.019,0.023,23.61,23.48,23.8,0.932,0.929,0.935,0.979,0.975,0.98,0.912,0.906,0.916,42.04,39.76,43.94,41.15,38.78,43.06,0,0,0,0,0,0,0.457,0,0.071,0.23,0.77,0.23,45
1010354400000,2002,1,2001,4,15,7,0.324,0.0726,0.252,14734.4,91.56,91.56,87.7,2,2,2,536.2,528.1,555.8,416.2,408.1,120,120,120,-0.00008304,-0.0004731,0.0004262,0.224,0.216,0.227,416.2,408.1,435.8,990,990,990,966,966,966.1,24,23.9,24,0.2,0.198,0.207,0.0532,0.0516,0.0572,0.0022,0.0021,0.0024,0.56,0.544,0.6,0.023,0.023,0.025,23.43,23.3,23.48,0.936,0.935,0.938,0.98,0.98,0.98,0.917,0.916,0.92,44.75,43.94,46.71,43.85,43.06,45.78,0,0,0,0,0,0,0.487,0,0.072,0.22,0.78,0.22,45.5
1010959200000,2002,1,2001,4,16,7,0.358,0.0726,0.285,16230.5,99.44,99.44,96.61,3,2,2.7142857142857144,591.4,572.7,609.8,471.4,452.7,120,120,120,0.0001255,-0.0003393,0.0004867,0.203,0.197,0.21,471.4,452.7,489.8,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.223,0.213,0.234,0.0643,0.0605,0.068,0.0027,0.0025,0.0029,0.521,0.46,0.651,0.022,0.019,0.027,23.22,23.14,23.29,0.925,0.918,0.941,0.973,0.97,0.98,0.9,0.891,0.922,37.74,32.82,48.99,36.75,31.84,48.01,0,0,0,0,0,0,0.537,0,0.073,0.2,0.8,0.2,45.3
1011564000000,2002,1,2001,4,17,7,0.369,0.055,0.314,17762.8,106.2,106.2,105.7,3,3,3,610.9,609.8,613.6,519.9,518.8,91,91,91,-0.0003551,-0.000472,-0.0003083,0.149,0.148,0.149,519.9,518.8,522.6,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.246,0.246,0.248,0.078,0.0775,0.079,0.0033,0.0033,0.0033,0.537,0.535,0.542,0.023,0.023,0.023,23.12,23.1,23.13,0.925,0.925,0.925,0.97,0.97,0.97,0.897,0.897,0.897,36.33,36.26,36.51,35.24,35.18,35.41,0,0,0,0,0,0,0.587,0,0.055,0.15,0.85,0.15,48.1
1012168800000,2002,1,2001,4,18,7,0.386,0.0587,0.327,18435.1,111,111,109.7,3,3,3,638.1,619.4,653.2,541.1,528.4,97,91,105,0.00005,-0.0003615,0.0003758,0.152,0.143,0.162,541.1,528.4,548.2,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.259,0.251,0.265,0.0864,0.0814,0.0893,0.0037,0.0034,0.0038,0.576,0.552,0.59,0.024,0.023,0.025,22.97,22.9,23.07,0.927,0.926,0.928,0.971,0.97,0.972,0.9,0.898,0.902,37.67,36.89,38.07,36.58,35.78,37,0,0,0,0,0,0,0.61,0,0.059,0.15,0.85,0.15,47.8
1012773600000,2002,2,2001,5,19,7,0.414,0.0635,0.35,19697,118.8,118.8,117.2,3,3,3,684.3,678.3,692.2,579.3,573.3,105,105,105,0.0000965,-0.000359,0.0004831,0.153,0.152,0.155,579.3,573.3,587.2,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.282,0.279,0.287,0.102,0.0993,0.105,0.0044,0.0042,0.0045,0.648,0.637,0.663,0.028,0.027,0.028,22.72,22.67,22.75,0.931,0.93,0.932,0.976,0.975,0.977,0.909,0.907,0.91,40.04,39.66,40.54,39.08,38.68,39.62,0,0,0,0,0,0,0.651,0,0.064,0.15,0.85,0.15,47.6
1013378400000,2002,2,2001,5,20,7,0.442,0.0635,0.379,21213.3,133.5,133.5,126.3,3,3,3,731.4,710.9,771.7,626.4,605.9,105,105,105,-0.00008606,-0.0003635,0.0004539,0.144,0.136,0.148,626.4,605.9,666.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.309,0.298,0.332,0.118,0.112,0.13,0.0051,0.0048,0.0056,0.736,0.698,0.812,0.032,0.03,0.035,22.44,22.2,22.56,0.935,0.934,0.938,0.98,0.98,0.98,0.916,0.915,0.919,42.96,41.71,45.4,42.09,40.87,44.49,0,0,0,0,0,0,0.701,0,0.063,0.14,0.86,0.14,48
1013983200000,2002,2,2001,5,21,7,0.488,0.0635,0.424,23422,143,143,139.4,3,3,3,806.5,793.2,828,701.5,688.2,105,105,105,0.0001121,-0.0003985,0.0004146,0.13,0.127,0.132,701.5,688.2,723,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.352,0.344,0.364,0.141,0.136,0.152,0.0062,0.006,0.0066,0.88,0.853,0.926,0.038,0.037,0.041,21.99,21.86,22.07,0.94,0.94,0.941,0.98,0.98,0.98,0.921,0.921,0.923,47.42,46.66,48.64,46.47,45.72,47.67,0,0,0,0,0,0,0.775,0,0.064,0.13,0.87,0.13,48
1014588000000,2002,2,2001,5,22,7,0.521,0.0697,0.451,24231.4,147.2,147.2,144.2,4,3,3.857142857142857,860.9,828,894.8,745.6,723,115.3,105,129,-0.00007228,-0.0004494,0.0004146,0.134,0.121,0.149,745.6,723,765.8,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.385,0.364,0.407,0.163,0.152,0.173,0.0072,0.0066,0.0077,0.819,0.766,0.926,0.036,0.034,0.041,21.84,21.68,21.98,0.93,0.926,0.941,0.972,0.97,0.98,0.903,0.898,0.923,38.84,36.64,48.64,37.76,35.54,47.67,0,0,0,0,0,0,0.801,0,0.07,0.13,0.87,0.13,46.5
1015192800000,2002,3,2001,6,23,7,0.585,0.078,0.507,26768,169.1,169.1,159.3,4,4,4,968,910.4,1030,839,781.4,129,129,129,0.0001646,-0.0004916,0.0004603,0.134,0.125,0.142,839,781.4,900.6,990,990,990,967.8,967.5,968,22.2,22,22.5,0.474,0.422,0.531,0.222,0.181,0.27,0.01,0.008,0.012,1.01,0.872,1.16,0.045,0.039,0.053,21.22,20.85,21.59,0.934,0.93,0.937,0.977,0.973,0.98,0.913,0.905,0.918,40.76,38.47,43.14,39.83,37.42,42.28,0,0,0,0,0,0,0.885,0,0.078,0.13,0.87,0.13,45.8
1015797600000,2002,3,2001,6,24,7,0.696,0.078,0.618,31107.7,193.1,193.1,185.2,4,4,4,1150,1052,1217,1021,923.3,129,129,129,-0.0002008,-0.004799,0.001384,0.112,0.106,0.123,1021,923.3,1088,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.671,0.551,0.763,0.387,0.289,0.464,0.018,0.013,0.022,1.52,1.22,1.75,0.07,0.055,0.082,20.11,19.67,20.72,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.24,43.99,49.27,46.29,43.11,48.29,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,44.7
1016402400000,2002,3,2001,6,25,7,0.89,0.0967,0.665,31110.6,185.9,185.9,185.2,4,4,4,1472,1456,1513,1312,1273,159.9,129,183,212.2,172.7,229.8,0.109,0.0886,0.126,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.88,0.869,0.898,0.48,0.48,0.48,0.023,0.023,0.023,1.89,1.88,1.91,0.092,0.091,0.093,18.71,18.56,18.77,0.936,0.936,0.936,0.98,0.98,0.98,0.917,0.917,0.918,47.24,46.84,47.41,46.3,45.9,46.46,0,0,0,0,0,0,1.03,0,0.225,0.11,0.75,0.25,35
1017007200000,2002,3,2001,6,26,7,0.943,0.111,0.665,30567.1,183.6,183.6,181.9,4,4,4,1560,1513,1600,1377,1330,183,183,183,276.7,229.8,317.1,0.117,0.114,0.121,1100,1100,1100,990,990,990,969.7,969.5,969.8,20.3,20.2,20.5,0.905,0.898,0.91,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.91,1.92,0.094,0.093,0.095,18.4,18.27,18.56,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.42,46.05,46.84,45.49,45.13,45.9,0,0,0,0,0,0,1.01,0,0.278,0.12,0.71,0.29,32.4
1017612000000,2002,4,2001,7,27,7,1,0.0895,0.665,29983.3,180.1,180.1,178.5,4,4,4,1657,1611,1705,1509,1463,148,148,148,409.3,362.5,457,0.0893,0.0868,0.0919,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.92,0.916,0.924,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.93,1.94,0.097,0.096,0.098,18.07,17.91,18.23,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.915,0.916,45.53,45.1,45.95,44.62,44.2,45.03,0,0,0,0,0,0,0.992,0,0.335,0.089,0.67,0.33,30
1018216800000,2002,4,2001,7,28,7,1.05,0.0895,0.665,29536.7,176.2,176.2,175.8,4,4,4,1732,1722,1737,1584,1574,148,148,148,484.4,474.1,489,0.0854,0.0852,0.0859,1100,1100,1100,990,990,990,970.2,970.2,970.3,19.8,19.7,19.8,0.926,0.925,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.098,0.098,0.098,17.82,17.81,17.86,0.933,0.933,0.933,0.98,0.98,0.98,0.914,0.914,0.915,44.85,44.81,44.94,43.95,43.91,44.05,0,0,0,0,0,0,0.977,0,0.385,0.085,0.63,0.37,28.1
1018821600000,2002,4,2001,7,29,7,1.06,0.0895,0.665,29379,175.1,175.1,174.9,4,4,4,1759,1753,1781,1611,1605,148,148,148,511,505.3,533.2,0.0841,0.0831,0.0844,1100,1100,1100,990,990,990,970.3,970.3,970.4,19.7,19.6,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.024,0.024,0.024,1.94,1.94,1.94,0.099,0.099,0.099,17.74,17.67,17.76,0.933,0.932,0.933,0.98,0.98,0.98,0.914,0.914,0.914,44.61,44.41,44.66,43.72,43.53,43.77,0,0,0,0,0,0,0.972,0,0.395,0.084,0.63,0.37,27.7
1019426400000,2002,4,2001,7,30,7,1.13,0.0895,0.665,28785.4,173.7,173.7,171.3,4,4,4,1860,1794,1906,1712,1646,148,148,148,612.3,545.8,657.9,0.0796,0.0777,0.0825,1100,1100,1100,990,990,990,970.6,970.4,970.8,19.4,19.2,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.41,17.26,17.63,0.931,0.93,0.932,0.98,0.98,0.98,0.912,0.912,0.913,43.71,43.3,44.3,42.84,42.44,43.42,0,0,0,0,0,0,0.952,0,0.465,0.079,0.59,0.41,25.5
