datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1020031200000,2002,4,2001,7,31,7,1.18,0.109,0.665,28291.4,169.8,169.8,168.4,4,4,4,1945,1904,2005,1766,1718,179.4,148,192,665.7,618.2,713.3,0.0922,0.0777,0.101,1100,1100,1100,990,990,990,970.9,970.8,971.1,19.1,18.9,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.14,16.95,17.27,0.929,0.929,0.93,0.98,0.98,0.98,0.911,0.91,0.912,42.96,42.44,43.32,42.1,41.59,42.45,0,0,0,0,0,0,0.936,0,0.515,0.092,0.56,0.44,24
1020636000000,2002,5,2001,8,32,7,1.21,0.131,0.665,27930.7,166.3,166.3,166.3,4,4,4,2009,2005,2018,1793,1729,216,192,276,692.9,629.3,725.8,0.108,0.0952,0.138,1100,1100,1100,990,990,990,971.1,971.1,971.1,18.9,18.9,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,16.94,16.92,16.95,0.928,0.928,0.929,0.98,0.98,0.98,0.91,0.91,0.91,42.41,42.35,42.44,41.56,41.51,41.59,0,0,0,0,0,0,0.924,0,0.545,0.11,0.55,0.45,23.1
1021240800000,2002,5,2001,8,33,7,1.17,0.167,0.665,28349.7,170.1,170.1,168.7,4,4,4,1935,1897,1987,1659,1621,276,276,276,558.8,521,610.5,0.143,0.139,0.145,1100,1100,1100,990,990,990,970.9,970.8,971.1,19.1,18.9,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.17,17,17.29,0.93,0.929,0.93,0.98,0.98,0.98,0.911,0.91,0.912,43.05,42.59,43.38,42.19,41.74,42.52,0,0,0,0,0,0,0.937,0,0.505,0.14,0.57,0.43,24.2
1021845600000,2002,5,2001,8,34,7,1.14,0.167,0.665,28646.1,172.7,172.7,170.5,4,4,4,1884,1823,1897,1608,1547,276,276,276,508.1,446.5,521,0.146,0.145,0.151,1100,1100,1100,990,990,990,970.7,970.5,970.8,19.3,19.2,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.33,17.29,17.53,0.93,0.93,0.932,0.98,0.98,0.98,0.912,0.912,0.913,43.5,43.38,44.05,42.63,42.52,43.16,0,0,0,0,0,0,0.947,0,0.475,0.15,0.58,0.42,25.1
1022450400000,2002,5,2001,8,35,7,1.05,0.156,0.665,29562.4,179.1,179.1,176,4,4,4,1729,1641,1808,1471,1422,257.1,210,276,371.4,321.6,431.7,0.149,0.126,0.163,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.923,0.919,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.096,0.099,17.84,17.58,18.13,0.933,0.932,0.934,0.98,0.98,0.98,0.914,0.913,0.916,44.89,44.18,45.68,43.99,43.29,44.76,0,0,0,0,0,0,0.978,0,0.385,0.15,0.63,0.37,28.2
1023055200000,2002,6,2001,9,36,7,0.944,0.127,0.665,30554.3,184.9,184.9,181.9,4,4,4,1561,1479,1641,1351,1269,210,210,210,250.6,169.2,330.8,0.135,0.128,0.142,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.909,0.882,0.919,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.93,0.095,0.092,0.096,18.4,18.13,18.69,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.916,0.917,46.4,45.68,47.17,45.47,44.76,46.23,0,0,0,0,0,0,1.01,0,0.279,0.13,0.7,0.3,32.4
1023660000000,2002,6,2001,9,37,7,0.805,0.127,0.656,31645.5,190.8,190.8,188.4,4,4,4,1331,1252,1456,1121,1042,210,210,210,36.44,-0.003771,145.7,0.158,0.144,0.168,1084,1042,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.804,0.726,0.872,0.46,0.404,0.48,0.022,0.019,0.023,1.78,1.61,1.89,0.085,0.076,0.091,19.28,18.77,19.7,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,48.05,47.25,48.67,47.09,46.3,47.69,0,0,0,0,0,0,1.05,0,0.149,0.16,0.81,0.19,39.3
1024264800000,2002,6,2001,9,38,7,0.698,0.127,0.571,29013.1,183.8,183.8,172.7,4,4,4,1154,1081,1239,944.4,870.9,210,210,210,0.00003859,-0.0004393,0.001324,0.182,0.17,0.194,944.4,870.9,1029,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.6,0.523,0.707,0.308,0.247,0.388,0.014,0.011,0.018,1.3,1.1,1.56,0.06,0.051,0.073,20.31,19.79,20.74,0.938,0.935,0.939,0.98,0.979,0.98,0.919,0.916,0.92,44.06,41.42,46.88,43.17,40.55,45.94,0,0,0,0,0,0,0.959,0,0.127,0.18,0.82,0.18,41.6
1024869600000,2002,6,2001,9,39,7,0.568,0.127,0.441,23531.2,156.3,156.3,140.1,4,3,3.4285714285714284,939.7,853.6,1045,729.7,643.6,210,210,210,-0.000187,-0.0004866,0.0004603,0.225,0.201,0.246,729.7,643.6,835.1,990,990,990,967.7,967.3,968,22.3,22,22.7,0.4,0.336,0.49,0.159,0.123,0.218,0.0072,0.0054,0.0099,0.887,0.785,1.02,0.04,0.035,0.046,21.46,20.94,21.9,0.935,0.928,0.941,0.977,0.97,0.98,0.914,0.9,0.922,42.31,36.98,47.86,41.35,35.87,46.9,0,0,0,0,0,0,0.778,0,0.127,0.22,0.78,0.22,41.4
1025474400000,2002,7,2001,10,40,7,0.449,0.112,0.337,18643.9,125.7,125.7,111,3,3,3,742.8,678.3,819.9,556.8,492.3,186,186,186,0.0001383,-0.00041,0.0004831,0.252,0.227,0.274,556.8,492.3,633.9,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.282,0.246,0.326,0.0924,0.0685,0.12,0.004,0.0029,0.0053,0.62,0.505,0.762,0.027,0.022,0.033,22.51,22.06,22.88,0.928,0.921,0.936,0.973,0.97,0.98,0.903,0.893,0.917,37.99,33.91,42.76,36.99,32.9,41.91,0,0,0,0,0,0,0.617,0,0.112,0.25,0.75,0.25,41.5
1026079200000,2002,7,2001,10,41,7,0.367,0.112,0.254,14592.4,94.65,94.65,86.86,3,2,2.142857142857143,606.3,555.8,657.1,420.3,369.8,186,186,186,0.00003219,-0.0004731,0.0004027,0.308,0.283,0.335,420.3,369.8,471.1,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.21,0.19,0.233,0.0541,0.044,0.0642,0.0023,0.0018,0.0027,0.547,0.472,0.653,0.023,0.02,0.028,23.13,22.88,23.42,0.932,0.918,0.94,0.978,0.97,0.98,0.912,0.891,0.921,42.1,32.53,48.05,41.18,31.55,47.09,0,0,0,0,0,0,0.483,0,0.113,0.31,0.69,0.31,39.8
1026684000000,2002,7,2001,10,42,7,0.31,0.112,0.197,11380.8,74.6,74.6,67.74,2,2,2,512.1,485.4,545.1,326.1,299.4,186,186,186,0.00002633,-0.0004046,0.0003703,0.364,0.341,0.383,326.1,299.4,359.1,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.175,0.166,0.187,0.0352,0.0299,0.0418,0.0015,0.0012,0.0017,0.399,0.354,0.457,0.017,0.015,0.019,23.7,23.49,23.86,0.921,0.916,0.927,0.97,0.97,0.972,0.894,0.889,0.902,34.9,32.09,38.36,33.87,31.13,37.3,0,0,0,0,0,0,0.376,0,0.113,0.36,0.64,0.36,36.7
1027288800000,2002,7,2001,10,43,7,0.277,0.112,0.164,9492.77,60.59,60.59,56.5,2,2,2,457.7,432.6,477.3,271.7,246.6,186,186,186,0.0001124,-0.0004434,0.0004734,0.407,0.39,0.43,271.7,246.6,291.3,990,990,990,965.7,965.5,965.7,24.3,24.3,24.5,0.156,0.147,0.163,0.0243,0.0193,0.0283,0.001,0.00079,0.0012,0.311,0.274,0.341,0.013,0.011,0.014,24.03,23.91,24.18,0.91,0.904,0.914,0.97,0.97,0.97,0.883,0.876,0.887,29.13,26.42,31.23,28.25,25.62,30.29,0,0,0,0,0,0,0.314,0,0.113,0.4,0.59,0.41,34.3
1027893600000,2002,7,2001,10,44,7,0.25,0.102,0.148,8581.97,54.04,54.04,51.08,2,2,2,413.3,398.5,427.3,245.1,233.9,168.3,155,186,0.00004756,-0.0001617,0.0002395,0.407,0.375,0.443,245.1,233.9,258.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.145,0.142,0.148,0.019,0.0168,0.0217,0.00077,0.00068,0.00088,0.27,0.256,0.288,0.011,0.01,0.012,24.27,24.21,24.34,0.903,0.898,0.907,0.97,0.97,0.97,0.876,0.872,0.88,26.33,25,27.86,25.54,24.25,27.02,0,0,0,0,0,0,0.284,0,0.102,0.41,0.59,0.41,34.3
1028498400000,2002,8,2001,11,45,7,0.229,0.0937,0.135,7928.04,49.28,49.28,47.19,2,1,1.7142857142857142,378.4,359.9,391.1,223.4,204.9,155,155,155,0.00005223,-0.0003875,0.0004312,0.41,0.396,0.431,223.4,204.9,236.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.129,0.14,0.0147,0.011,0.0172,0.00059,0.00044,0.0007,0.306,0.237,0.476,0.012,0.0096,0.019,24.4,24.27,24.48,0.908,0.894,0.939,0.973,0.97,0.98,0.884,0.867,0.92,30.97,23.79,48.2,30.18,23.08,47.24,0,0,0,0,0,0,0.262,0,0.094,0.41,0.59,0.41,34.6
1029103200000,2002,8,2001,11,46,7,0.209,0.0937,0.115,6996.62,43.7,43.7,41.65,1,1,1,345.1,335.5,354.4,190.1,180.5,155,155,155,-0.00009958,-0.0004389,0.000395,0.449,0.437,0.462,190.1,180.5,199.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.121,0.127,0.00901,0.00805,0.00994,0.00036,0.00032,0.0004,0.389,0.359,0.419,0.016,0.014,0.017,24.49,24.41,24.56,0.932,0.929,0.934,0.979,0.977,0.98,0.912,0.907,0.916,42.53,40.38,44.59,41.65,39.44,43.7,0,0,0,0,0,0,0.231,0,0.094,0.45,0.55,0.45,33.5
1029708000000,2002,8,2001,11,47,7,0.194,0.0937,0.101,6073.22,38.76,38.76,36.15,1,1,1,321.4,306.7,332.7,166.4,151.7,155,155,155,0.00000807,-0.0003638,0.0003831,0.483,0.466,0.505,166.4,151.7,177.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.116,0.111,0.12,0.00664,0.00517,0.00777,0.00027,0.00021,0.00031,0.319,0.279,0.351,0.013,0.011,0.014,24.67,24.59,24.79,0.923,0.918,0.928,0.972,0.97,0.975,0.898,0.89,0.905,37.18,33.85,39.73,36.15,32.83,38.76,0,0,0,0,0,0,0.201,0,0.093,0.48,0.52,0.48,31.3
1030312800000,2002,8,2001,11,48,7,0.181,0.0905,0.0903,5435.48,37.83,37.83,32.35,1,1,1,299,290.5,307.9,149.3,137.5,149.7,118,155,-0.00002951,-0.0003987,0.0003091,0.5,0.406,0.53,149.3,137.5,172.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.109,0.106,0.114,0.00493,0.00375,0.00725,0.0002,0.00015,0.00029,0.273,0.243,0.332,0.011,0.0097,0.013,24.83,24.78,24.89,0.917,0.912,0.926,0.971,0.97,0.974,0.89,0.884,0.901,33.33,30.59,38.85,32.35,29.67,37.83,0,0,0,0,0,0,0.18,0,0.0907,0.5,0.5,0.5,30
1030917600000,2002,9,2001,12,49,7,0.161,0.0714,0.0898,5433.45,35.78,35.78,32.34,1,1,1,266.5,260,281.9,148.5,142,118,118,118,-0.0001381,-0.0003804,0.0002287,0.443,0.419,0.454,148.5,142,163.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.111,0.00485,0.0042,0.00639,0.00019,0.00017,0.00025,0.267,0.25,0.308,0.011,0.0099,0.012,24.97,24.86,25.01,0.917,0.914,0.923,0.97,0.97,0.97,0.889,0.887,0.895,33.34,31.83,36.89,32.34,30.87,35.78,0,0,0,0,0,0,0.18,0,0.0712,0.44,0.56,0.44,33.7
1031522400000,2002,9,2001,12,50,7,0.156,0.0597,0.0959,5835.03,36.81,36.81,34.73,1,1,1,257.3,251.7,258.6,158.6,139.6,98.71,91,118,-0.00008515,-0.0001804,0.00005195,0.384,0.352,0.458,158.6,139.6,167.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.102,0.11,0.00586,0.00396,0.00676,0.00023,0.00016,0.00027,0.293,0.244,0.316,0.012,0.0097,0.012,24.98,24.95,25.03,0.921,0.913,0.924,0.971,0.97,0.971,0.894,0.885,0.898,35.77,31.27,37.89,34.73,30.33,36.81,0,0,0,0,0,0,0.193,0,0.0601,0.38,0.61,0.39,37.4
1032127200000,2002,9,2001,12,51,7,0.147,0.0597,0.0874,5299.37,34.11,34.11,31.54,1,1,1,243.2,238.1,246.7,144.5,120.1,98.71,91,118,0.0001599,-0.0003563,0.0004811,0.406,0.369,0.496,144.5,120.1,155.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0955,0.106,0.00445,0.00201,0.00557,0.00018,0.000079,0.00022,0.256,0.2,0.283,0.01,0.0079,0.011,25.08,25.04,25.17,0.914,0.902,0.92,0.97,0.97,0.97,0.887,0.875,0.892,32.52,26.74,35.16,31.54,25.94,34.11,0,0,0,0,0,0,0.175,0,0.0596,0.41,0.59,0.41,36.1
1032732000000,2002,9,2001,12,52,7,0.142,0.0714,0.0702,4204.1,25.62,25.62,25.02,1,1,1,234.1,226.7,236.7,116.1,108.7,118,118,118,0.0001066,-0.0003464,0.0004917,0.504,0.499,0.521,116.1,108.7,118.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0942,0.0915,0.0951,0.00161,0.000869,0.00187,0.000063,0.000034,0.000074,0.191,0.176,0.197,0.0075,0.0069,0.0077,25.2,25.18,25.26,0.899,0.893,0.901,0.97,0.97,0.97,0.872,0.866,0.874,25.8,24.04,26.41,25.02,23.32,25.62,0,0,0,0,0,0,0.139,0,0.0718,0.5,0.49,0.51,29.6
1033336800000,2002,9,2001,12,53,7,0.134,0.0605,0.0732,4413.37,27.87,27.87,26.27,1,1,1,221,213.2,225.6,121,107.6,100,97,118,0.0002091,-0.0003389,0.0004743,0.452,0.431,0.523,121,107.6,127.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0944,0.0911,0.0966,0.0021,0.000756,0.00279,0.000082,0.00003,0.00011,0.2,0.174,0.215,0.0079,0.0068,0.0085,25.27,25.24,25.33,0.903,0.892,0.908,0.97,0.97,0.97,0.876,0.865,0.881,27.08,23.77,28.73,26.27,23.06,27.87,0,0,0,0,0,0,0.146,0,0.0608,0.45,0.55,0.45,32.9
1033941600000,2002,10,2002,1,1,7,0.126,0.0587,0.0668,4009.32,24.93,24.93,23.86,1,1,1,207.5,204,212.1,110.5,107,97,97,97,-0.0001174,-0.0004844,0.0004174,0.468,0.457,0.476,110.5,107,115.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0892,0.0921,0.00105,0.000699,0.00151,0.000041,0.000027,0.000059,0.178,0.171,0.187,0.007,0.0067,0.0073,25.38,25.34,25.41,0.894,0.891,0.898,0.97,0.97,0.97,0.868,0.865,0.871,24.6,23.76,25.7,23.86,23.05,24.93,0,0,0,0,0,0,0.133,0,0.0592,0.47,0.53,0.47,31.8
1034546400000,2002,10,2002,1,2,7,0.123,0.0587,0.0647,3874.06,23.1,23.1,23.06,1,1,1,204,203.7,204.2,107,106.7,97,97,97,-0.0002006,-0.0004844,-0.0001307,0.475,0.475,0.476,107,106.7,107.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0891,0.0893,0.000703,0.000667,0.000721,0.000027,0.000026,0.000028,0.171,0.17,0.171,0.0067,0.0067,0.0067,25.4,25.4,25.41,0.892,0.891,0.892,0.97,0.97,0.97,0.865,0.865,0.865,23.77,23.69,23.82,23.06,22.98,23.1,0,0,0,0,0,0,0.128,0,0.0583,0.48,0.53,0.47,31.5
1035151200000,2002,10,2002,1,3,7,0.122,0.0587,0.0636,3797.35,23.1,23.1,22.6,1,1,1,202.1,199.7,204.2,105.1,102.7,97,97,97,-0.00005736,-0.0003223,0.0002388,0.48,0.475,0.486,105.1,102.7,107.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0877,0.0893,0.000509,0.000268,0.000721,0.00002,0.00001,0.000028,0.167,0.163,0.171,0.0065,0.0064,0.0067,25.42,25.4,25.44,0.89,0.887,0.892,0.97,0.969,0.97,0.863,0.86,0.865,23.31,22.73,23.82,22.6,22.02,23.1,0,0,0,0,0,0,0.126,0,0.0584,0.48,0.52,0.48,31.1
1035756000000,2002,10,2002,1,4,7,0.12,0.0509,0.0693,4176.26,29.07,29.07,24.86,1,1,1,198.8,197.5,199.7,114.6,101.1,84.14,67,97,0.0002471,0.00002841,0.0004508,0.423,0.336,0.49,114.6,101.1,132.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0871,0.0946,0.00146,0.000112,0.00324,0.000057,0.0000044,0.00013,0.186,0.16,0.222,0.0073,0.0062,0.0087,25.41,25.38,25.44,0.896,0.886,0.91,0.969,0.968,0.97,0.869,0.857,0.883,25.65,22.34,29.97,24.86,21.63,29.07,0,0,0,0,0,0,0.138,0,0.0507,0.42,0.58,0.42,34.8
1036360800000,2002,11,2002,2,5,7,0.12,0.0405,0.0798,4866.63,29.58,29.58,28.97,1,1,1,198.9,197.5,201.6,131.9,130.5,67,67,67,0.0002404,-0.0001563,0.0004508,0.337,0.332,0.339,131.9,130.5,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0939,0.0954,0.00319,0.00305,0.00346,0.00012,0.00012,0.00014,0.221,0.217,0.227,0.0086,0.0085,0.0089,25.38,25.36,25.38,0.91,0.909,0.911,0.97,0.97,0.97,0.882,0.882,0.884,29.86,29.52,30.49,28.97,28.63,29.58,0,0,0,0,0,0,0.161,0,0.0402,0.34,0.67,0.33,40.6
1036965600000,2002,11,2002,2,6,7,0.125,0.0405,0.0843,5152.56,31.95,31.95,30.67,1,1,1,206.4,201.5,212.1,139.4,134.5,67,67,67,0.000041,-0.0001565,0.0004174,0.325,0.316,0.333,139.4,134.5,145.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0953,0.0991,0.00394,0.00345,0.00451,0.00015,0.00013,0.00018,0.239,0.227,0.253,0.0093,0.0089,0.0099,25.32,25.27,25.36,0.913,0.911,0.916,0.97,0.97,0.97,0.886,0.884,0.888,31.62,30.47,32.94,30.67,29.56,31.95,0,0,0,0,0,0,0.17,0,0.0407,0.32,0.67,0.33,41.2
1037570400000,2002,11,2002,2,7,7,0.138,0.0405,0.0972,5952.49,36.52,36.52,35.43,1,1,1,227.7,221.3,232.5,160.7,154.3,67,67,67,0.0000786,-0.0001968,0.0004908,0.294,0.288,0.303,160.7,154.3,165.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.102,0.106,0.00607,0.00543,0.00655,0.00024,0.00021,0.00026,0.294,0.276,0.307,0.012,0.011,0.012,25.14,25.1,25.2,0.922,0.919,0.924,0.97,0.97,0.971,0.894,0.892,0.897,36.52,35.04,37.61,35.43,33.99,36.52,0,0,0,0,0,0,0.197,0,0.0408,0.29,0.7,0.3,43.1
1038175200000,2002,11,2002,2,8,7,0.141,0.0414,0.0995,6093.35,36.85,36.85,36.27,1,1,1,232.9,230.1,236.7,164.4,159.7,68.43,67,77,0.00006748,-0.0001968,0.0004293,0.294,0.287,0.325,164.4,159.7,166.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.107,0.00644,0.00597,0.00668,0.00025,0.00024,0.00026,0.304,0.292,0.31,0.012,0.012,0.012,25.1,25.09,25.12,0.923,0.921,0.924,0.971,0.97,0.972,0.896,0.894,0.898,37.36,36.19,37.92,36.27,35.11,36.85,0,0,0,0,0,0,0.201,0,0.0415,0.29,0.71,0.29,43.2
1038780000000,2002,12,2002,3,9,7,0.157,0.0466,0.111,6819.3,42.87,42.87,40.59,1,1,1,259.8,251.7,269.6,182.8,174.7,77,77,77,-0.00002307,-0.0004076,0.0003761,0.297,0.286,0.306,182.8,174.7,192.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.111,0.117,0.00828,0.00747,0.00926,0.00033,0.0003,0.00037,0.359,0.334,0.389,0.014,0.013,0.015,24.9,24.83,24.96,0.93,0.927,0.933,0.978,0.975,0.98,0.909,0.904,0.914,41.51,39.64,43.75,40.59,38.66,42.87,0,0,0,0,0,0,0.226,0,0.046,0.3,0.71,0.29,43.4
1039384800000,2002,12,2002,3,10,7,0.175,0.0466,0.129,7852.99,47.52,47.52,46.74,2,1,1.2857142857142858,290.1,284.3,299.8,213.1,207.3,77,77,77,0.00005487,-0.0003048,0.0003153,0.265,0.257,0.271,213.1,207.3,222.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.122,0.128,0.0126,0.0115,0.0146,0.0005,0.00046,0.00058,0.385,0.225,0.46,0.015,0.009,0.018,24.75,24.68,24.89,0.925,0.893,0.938,0.977,0.97,0.98,0.904,0.866,0.92,40.96,23.88,48.49,40.07,23.16,47.52,0,0,0,0,0,0,0.26,0,0.046,0.27,0.74,0.26,44.9
1039989600000,2002,12,2002,3,11,7,0.193,0.0466,0.147,8647.68,55,55,51.47,2,2,2,319.3,306.3,335.5,242.3,229.3,77,77,77,-0.0001126,-0.0004156,0.0003326,0.241,0.23,0.251,242.3,229.3,258.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.13,0.141,0.0185,0.0159,0.0217,0.00074,0.00063,0.00087,0.257,0.239,0.28,0.01,0.0095,0.011,24.75,24.64,24.83,0.902,0.897,0.908,0.97,0.97,0.97,0.875,0.87,0.88,26.53,25.05,28.35,25.74,24.3,27.5,0,0,0,0,0,0,0.286,0,0.046,0.24,0.76,0.24,44.8
1040594400000,2002,12,2002,3,12,7,0.212,0.0466,0.165,9751.9,65.09,65.09,58.05,2,2,2,349.9,335.5,383.4,272.9,258.5,77,77,77,0.00002262,-0.0004326,0.0004365,0.221,0.201,0.23,272.9,258.5,306.4,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.146,0.141,0.157,0.0246,0.0217,0.0313,0.00099,0.00087,0.0013,0.302,0.28,0.355,0.012,0.011,0.014,24.55,24.33,24.64,0.911,0.908,0.918,0.97,0.97,0.97,0.883,0.88,0.89,29.92,28.35,33.55,29.02,27.5,32.54,0,0,0,0,0,0,0.322,0,0.047,0.22,0.78,0.22,46
1041199200000,2002,12,2002,3,13,7,0.255,0.0448,0.211,12438.4,84.67,84.67,74.04,2,2,2,422.3,389.3,470,348.2,312.3,74.14,73,77,-0.0000345,-0.0003074,0.0002395,0.176,0.155,0.198,348.2,312.3,397,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.172,0.16,0.189,0.0396,0.0325,0.0494,0.0016,0.0013,0.002,0.427,0.364,0.517,0.017,0.015,0.021,24.07,23.77,24.29,0.926,0.919,0.934,0.973,0.97,0.98,0.901,0.892,0.915,38.03,34.18,43.2,37.02,33.16,42.33,0,0,0,0,0,0,0.411,0,0.044,0.18,0.83,0.17,48.8
1041804000000,2003,1,2002,4,14,7,0.296,0.0473,0.248,14676.5,90.6,90.6,87.36,2,2,2,488.9,470,519.2,410.8,397,78.14,73,91,-0.0001051,-0.0003235,0.0002692,0.16,0.149,0.184,410.8,397,428.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.189,0.202,0.0522,0.0494,0.0556,0.0022,0.002,0.0023,0.545,0.517,0.582,0.023,0.021,0.024,23.65,23.48,23.77,0.935,0.934,0.938,0.98,0.98,0.98,0.917,0.915,0.919,44.57,43.2,46.22,43.68,42.33,45.3,0,0,0,0,0,0,0.485,0,0.048,0.16,0.84,0.16,49.6
1042408800000,2003,1,2002,4,15,7,0.352,0.055,0.297,16907.7,109.6,109.6,100.6,3,2,2.857142857142857,582.4,531,630.9,491.4,440,91,91,91,-0.00009659,-0.0004943,0.000491,0.157,0.144,0.171,491.4,440,539.9,990,990,990,966.2,966,966.4,23.8,23.6,24,0.231,0.206,0.258,0.0701,0.058,0.086,0.0029,0.0024,0.0036,0.519,0.441,0.606,0.022,0.018,0.025,23.26,23,23.48,0.925,0.917,0.939,0.972,0.97,0.98,0.898,0.89,0.92,36.79,32.36,47.41,35.76,31.39,46.46,0,0,0,0,0,0,0.559,0,0.055,0.16,0.84,0.16,48
1043013600000,2003,1,2002,4,16,7,0.397,0.0701,0.327,18346.8,114.1,114.1,109.2,3,3,3,656.2,632.8,685.3,540.3,520.3,115.9,91,120,0.00002053,-0.0003615,0.0004831,0.177,0.144,0.187,540.3,520.3,565.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.262,0.251,0.277,0.0861,0.0781,0.0961,0.0037,0.0033,0.0041,0.578,0.542,0.624,0.025,0.023,0.027,22.9,22.73,23,0.927,0.925,0.929,0.971,0.97,0.974,0.9,0.897,0.905,37.48,36.16,39.05,36.4,35.08,38.03,0,0,0,0,0,0,0.607,0,0.07,0.18,0.82,0.18,46.2
1043618400000,2003,1,2002,4,17,7,0.44,0.0755,0.365,20396,125,125,121.4,3,3,3,727.6,690.6,756.7,602.8,570.6,124.9,120,137,-0.00004209,-0.0003635,0.0003667,0.172,0.162,0.183,602.8,570.6,621.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.299,0.28,0.31,0.11,0.0982,0.116,0.0048,0.0042,0.005,0.695,0.634,0.728,0.03,0.027,0.032,22.49,22.35,22.7,0.933,0.93,0.935,0.979,0.975,0.98,0.913,0.906,0.916,41.35,39.38,42.53,40.47,38.38,41.68,0,0,0,0,0,0,0.674,0,0.075,0.17,0.83,0.17,46.4
1044223200000,2003,2,2002,5,18,7,0.486,0.0829,0.403,22288.1,136.8,136.8,132.7,3,3,3,804,763.1,828,667,626.1,137,137,137,0.0002175,-0.0001146,0.0004539,0.17,0.165,0.18,667,626.1,691,990,990,990,967.1,967,967.2,22.9,22.8,23,0.337,0.314,0.35,0.13,0.118,0.137,0.0057,0.0051,0.006,0.817,0.74,0.863,0.036,0.032,0.038,22.07,21.92,22.31,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.916,0.921,45.12,42.7,46.53,44.22,41.85,45.6,0,0,0,0,0,0,0.737,0,0.083,0.17,0.83,0.17,45.9
1044828000000,2003,2,2002,5,19,7,0.529,0.0829,0.446,24081.4,148,148,143.3,4,3,3.4285714285714284,874.1,839.1,910.4,737.1,702.1,137,137,137,-0.00004448,-0.0004494,0.0002825,0.157,0.15,0.163,737.1,702.1,773.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.382,0.357,0.413,0.159,0.141,0.177,0.007,0.0062,0.0079,0.883,0.812,0.967,0.039,0.036,0.043,21.72,21.6,21.86,0.936,0.928,0.942,0.976,0.97,0.98,0.913,0.9,0.923,43.59,37.22,49.13,42.57,36.11,48.15,0,0,0,0,0,0,0.796,0,0.083,0.16,0.84,0.16,45.5
1045432800000,2003,2,2002,5,20,7,0.591,0.0829,0.508,26774.1,165.9,165.9,159.4,4,4,4,977.2,934.1,1018,840.2,797.1,137,137,137,0.00004191,-0.0004916,0.000483,0.14,0.135,0.147,840.2,797.1,880.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.474,0.435,0.511,0.222,0.189,0.254,0.01,0.0084,0.012,1.01,0.905,1.11,0.045,0.04,0.05,21.18,20.94,21.46,0.934,0.931,0.936,0.978,0.974,0.98,0.913,0.907,0.918,40.76,39.06,42.32,39.84,38.05,41.47,0,0,0,0,0,0,0.885,0,0.083,0.14,0.86,0.14,45.3
1046037600000,2003,2,2002,5,21,7,0.646,0.0908,0.555,28738.1,175.2,175.2,171.1,4,4,4,1068,1030,1107,918,892.6,150.1,137,183,-0.00008991,-0.0003949,0.0001692,0.14,0.127,0.168,918,892.6,943.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.549,0.522,0.569,0.284,0.264,0.305,0.013,0.012,0.014,1.21,1.14,1.27,0.055,0.052,0.058,20.68,20.53,20.87,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,43.64,42.78,44.69,42.77,41.93,43.8,0,0,0,0,0,0,0.95,0,0.091,0.14,0.86,0.14,44.5
1046642400000,2003,3,2002,6,22,7,0.723,0.111,0.612,30690.2,188.6,188.6,182.7,4,4,4,1195,1152,1246,1012,968.9,183,183,183,0.0001132,-0.004821,0.002559,0.153,0.147,0.159,1012,968.9,1063,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.668,0.605,0.742,0.37,0.325,0.432,0.017,0.015,0.02,1.49,1.34,1.67,0.069,0.062,0.078,19.99,19.65,20.28,0.939,0.939,0.939,0.98,0.98,0.98,0.921,0.92,0.921,46.6,45.23,48.11,45.67,44.33,47.14,0,0,0,0,0,0,1.01,0,0.111,0.15,0.85,0.15,42.4
1047247200000,2003,3,2002,6,23,7,0.819,0.111,0.662,31750.6,191.8,191.8,189,4,4,4,1355,1254,1484,1172,1071,183,183,183,76.97,0.001016,201.3,0.135,0.123,0.146,1095,1071,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.822,0.754,0.881,0.473,0.442,0.48,0.023,0.021,0.023,1.83,1.7,1.9,0.087,0.08,0.092,19.16,18.67,19.6,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,48.21,47.13,48.94,47.25,46.19,47.96,0,0,0,0,0,0,1.05,0,0.157,0.14,0.81,0.19,38.8
1047852000000,2003,3,2002,6,24,7,1,0.111,0.665,30011.7,183.4,183.4,178.6,4,4,4,1654,1520,1794,1471,1337,183,183,183,370.6,237.1,510.8,0.111,0.102,0.12,1100,1100,1100,990,990,990,970,969.5,970.4,20,19.6,20.5,0.913,0.899,0.925,0.48,0.48,0.48,0.024,0.023,0.025,1.93,1.91,1.94,0.096,0.094,0.099,18.09,17.63,18.54,0.934,0.932,0.936,0.98,0.98,0.98,0.915,0.913,0.917,45.57,44.3,46.77,44.66,43.42,45.84,0,0,0,0,0,0,0.992,0,0.335,0.11,0.67,0.33,30
1048456800000,2003,3,2002,6,25,7,1.16,0.111,0.665,28404,171,171,169.1,4,4,4,1925,1870,1978,1742,1687,183,183,183,642.5,586.8,694.9,0.0951,0.0925,0.0979,1100,1100,1100,990,990,990,970.9,970.7,971,19.1,19,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.2,17.03,17.38,0.93,0.929,0.931,0.98,0.98,0.98,0.911,0.91,0.912,43.13,42.67,43.62,42.27,41.81,42.75,0,0,0,0,0,0,0.939,0,0.495,0.096,0.57,0.43,24.5
1049061600000,2003,3,2002,6,26,7,1.25,0.128,0.665,27654.3,167,167,164.6,4,4,4,2072,1987,2153,1860,1801,212.1,183,217,759.8,700.8,836.5,0.102,0.0921,0.108,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.79,16.59,17,0.928,0.927,0.929,0.98,0.979,0.98,0.909,0.907,0.91,42,41.46,42.59,41.15,40.6,41.74,0,0,0,0,0,0,0.914,0,0.585,0.1,0.53,0.47,22.1
1049666400000,2003,4,2002,7,27,7,1.39,0.131,0.665,26573.9,161.2,161.2,158.2,4,4,4,2303,2196,2438,2086,1979,217,217,217,986.5,878.9,1121,0.0943,0.089,0.0988,1100,1100,1100,990,990,990,971.8,971.6,972.2,18.2,17.8,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.23,15.9,16.49,0.925,0.923,0.926,0.977,0.975,0.979,0.904,0.9,0.906,40.47,39.57,41.18,39.54,38.59,40.3,0,0,0,0,0,0,0.879,0,0.725,0.094,0.48,0.52,19.1
1050271200000,2003,4,2002,7,28,7,1.83,0.131,0.665,23172.5,151,151,137.9,4,4,4,3023,2550,3508,2806,2333,217,217,217,1706,1233,2191,0.0726,0.0619,0.0851,1100,1100,1100,990,990,990,973.5,972.4,974.6,16.5,15.4,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.031,1.94,1.94,1.94,0.12,0.11,0.13,14.51,13.42,15.63,0.907,0.893,0.92,0.971,0.97,0.973,0.88,0.866,0.895,35.52,32.31,38.78,34.48,31.34,37.74,0,0,0,0,0,0,0.766,0,1.165,0.072,0.36,0.64,12.7
1050876000000,2003,4,2002,7,29,7,2.3,0.178,0.665,19853.5,122.4,122.4,118.2,4,4,4,3796,3630,3892,3501,3335,295,295,295,2401,2235,2497,0.0778,0.0758,0.0813,1100,1100,1100,990,990,990,975.2,974.9,975.5,14.8,14.5,15.1,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.81,12.61,13.16,0.881,0.877,0.888,0.97,0.97,0.97,0.855,0.851,0.862,30.46,29.83,31.54,29.54,28.93,30.59,0,0,0,0,0,0,0.657,0,1.635,0.077,0.29,0.71,8.63
1051480800000,2003,4,2002,7,30,7,2.32,0.187,0.665,19702,120,120,117.3,4,4,4,3832,3725,3892,3522,3404,309.9,295,321,2422,2304,2497,0.0809,0.0758,0.0862,1100,1100,1100,990,990,990,975.3,975.1,975.5,14.7,14.5,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.74,12.61,12.96,0.88,0.877,0.885,0.97,0.97,0.97,0.854,0.851,0.858,30.23,29.83,30.94,29.32,28.93,30.01,0,0,0,0,0,0,0.652,0,1.655,0.081,0.29,0.71,8.49
1052085600000,2003,5,2002,8,31,7,2.14,0.194,0.665,20938.1,128.3,128.3,124.6,4,4,4,3538,3389,3630,3217,3068,321,321,321,2117,1968,2209,0.0908,0.0884,0.0947,1100,1100,1100,990,990,990,974.7,974.4,974.9,15.3,15.1,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.36,13.16,13.67,0.892,0.888,0.897,0.97,0.97,0.97,0.865,0.862,0.87,32.12,31.54,33.07,31.16,30.59,32.08,0,0,0,0,0,0,0.692,0,1.475,0.091,0.31,0.69,9.78
1052690400000,2003,5,2002,8,32,7,1.92,0.194,0.665,22451.3,138,138,133.6,4,4,4,3176,3008,3345,2855,2687,321,321,321,1755,1587,1924,0.101,0.096,0.107,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.14,13.77,14.53,0.903,0.898,0.908,0.97,0.97,0.97,0.876,0.871,0.881,34.44,33.35,35.57,33.41,32.35,34.5,0,0,0,0,0,0,0.742,0,1.255,0.1,0.35,0.65,11.7
1053295200000,2003,5,2002,8,33,7,1.71,0.194,0.665,23997.8,146.7,146.7,142.8,4,4,4,2831,2695,2957,2510,2374,321,321,321,1410,1274,1536,0.114,0.109,0.119,1100,1100,1100,990,990,990,973.1,972.8,973.4,16.9,16.6,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,14.95,14.65,15.28,0.913,0.909,0.916,0.97,0.97,0.971,0.885,0.882,0.89,36.8,35.92,37.76,35.71,34.84,36.67,0,0,0,0,0,0,0.794,0,1.045,0.11,0.39,0.61,14
1053900000000,2003,5,2002,8,34,7,1.51,0.189,0.665,25657.6,156,156,152.7,4,4,4,2492,2381,2619,2180,2087,311.9,257,321,1080,986.7,1198,0.125,0.108,0.133,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.77,15.46,16.04,0.921,0.918,0.924,0.974,0.972,0.976,0.898,0.893,0.902,39.19,38.29,39.97,38.18,37.23,39.01,0,0,0,0,0,0,0.848,0,0.845,0.13,0.44,0.56,17
1054504800000,2003,6,2002,9,35,7,1.35,0.155,0.665,26885.7,164,164,160,4,4,4,2238,2095,2346,1981,1838,257,257,257,880.6,737.6,988.6,0.115,0.11,0.123,1100,1100,1100,990,990,990,971.7,971.3,971.9,18.3,18.1,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.39,16.12,16.73,0.926,0.924,0.927,0.978,0.976,0.98,0.905,0.903,0.909,40.91,40.2,41.85,40.01,39.25,41.01,0,0,0,0,0,0,0.889,0,0.685,0.11,0.49,0.51,19.9
1055109600000,2003,6,2002,9,36,7,1.16,0.155,0.665,28476.2,174.7,174.7,169.5,4,4,4,1915,1765,2048,1658,1508,257,257,257,558.2,408.3,690.8,0.134,0.125,0.146,1100,1100,1100,990,990,990,970.8,970.3,971.2,19.2,18.8,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.24,16.84,17.72,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.914,43.24,42.16,44.55,42.38,41.31,43.66,0,0,0,0,0,0,0.942,0,0.495,0.13,0.57,0.43,24.5
1055714400000,2003,6,2002,9,37,7,0.961,0.155,0.665,30396.2,185.9,185.9,180.9,4,4,4,1589,1456,1737,1332,1199,257,257,257,231.8,98.71,380,0.162,0.148,0.177,1100,1100,1100,990,990,990,969.8,969.3,970.3,20.2,19.7,20.7,0.907,0.869,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.88,1.94,0.095,0.091,0.098,18.31,17.81,18.77,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.918,46.16,44.81,47.41,45.23,43.91,46.46,0,0,0,0,0,0,1.01,0,0.296,0.16,0.69,0.31,31.6
1056319200000,2003,6,2002,9,38,7,0.777,0.155,0.619,30391.5,188.1,188.1,180.9,4,4,4,1286,1201,1397,1029,943.7,257,257,257,5.677,-0.0004409,39.73,0.2,0.184,0.214,1023,943.7,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.717,0.599,0.844,0.386,0.305,0.48,0.018,0.014,0.023,1.57,1.3,1.86,0.074,0.06,0.089,19.63,18.99,20.17,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.15,43.76,47.99,45.23,42.89,47.03,0,0,0,0,0,0,1.01,0,0.158,0.2,0.8,0.2,39.1
1056924000000,2003,6,2002,9,39,7,0.646,0.14,0.506,26197.9,169.8,169.8,155.9,4,3,3.857142857142857,1068,970.3,1187,837,743.3,231.3,227,257,0.0001146,-0.0003934,0.0004603,0.217,0.197,0.234,837,743.3,929.6,990,990,990,968.1,967.8,968.5,21.9,21.5,22.2,0.495,0.409,0.586,0.224,0.162,0.294,0.01,0.0073,0.014,1.06,0.842,1.26,0.048,0.038,0.059,20.83,20.25,21.32,0.935,0.928,0.941,0.977,0.97,0.98,0.913,0.9,0.923,41.64,36.69,48.53,40.68,35.59,47.56,0,0,0,0,0,0,0.866,0,0.14,0.22,0.78,0.22,40.6
1057528800000,2003,7,2002,10,40,7,0.522,0.137,0.385,20935.8,137.6,137.6,124.6,3,3,3,862.9,781.2,937.7,635.9,554.2,227,227,227,0.0001429,-0.000341,0.0003923,0.264,0.242,0.291,635.9,554.2,710.7,990,990,990,967.4,967,967.7,22.6,22.3,23,0.334,0.287,0.379,0.12,0.0917,0.145,0.0053,0.004,0.0065,0.774,0.62,0.921,0.034,0.027,0.041,21.87,21.43,22.36,0.935,0.927,0.94,0.978,0.971,0.98,0.914,0.9,0.921,42.47,37.56,46.8,41.54,36.47,45.86,0,0,0,0,0,0,0.692,0,0.137,0.26,0.74,0.26,40.1
1058133600000,2003,7,2002,10,41,7,0.425,0.137,0.288,16089.9,106.8,106.8,95.77,3,2,2.5714285714285716,702.8,634.6,767.5,475.8,407.6,227,227,227,-0.0001007,-0.0004896,0.0001772,0.324,0.296,0.358,475.8,407.6,540.5,990,990,990,966.7,966.4,967,23.3,23,23.6,0.243,0.208,0.279,0.067,0.0515,0.0862,0.0029,0.0022,0.0037,0.568,0.485,0.666,0.024,0.021,0.028,22.72,22.44,23.01,0.929,0.918,0.94,0.974,0.97,0.98,0.905,0.891,0.921,39.24,32.54,47.94,38.26,31.57,46.98,0,0,0,0,0,0,0.532,0,0.137,0.32,0.68,0.32,37.9
1058738400000,2003,7,2002,10,42,7,0.346,0.137,0.209,11949.2,79.07,79.07,71.13,2,2,2,572.1,540.2,609.8,345.1,313.2,227,227,227,-0.0002373,-0.0004731,0.0002264,0.397,0.372,0.42,345.1,313.2,382.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.186,0.174,0.199,0.039,0.0326,0.0466,0.0016,0.0014,0.002,0.436,0.381,0.505,0.018,0.016,0.021,23.39,23.16,23.59,0.924,0.919,0.931,0.972,0.97,0.977,0.898,0.891,0.91,36.59,33.28,40.47,35.56,32.28,39.54,0,0,0,0,0,0,0.395,0,0.137,0.4,0.6,0.4,34.5
1059343200000,2003,7,2002,10,43,7,0.308,0.126,0.182,10452.1,66.4,66.4,62.22,2,2,2,509.1,493.1,528.1,300.5,281.7,208.6,184,227,0.0000807,-0.0003235,0.0004262,0.409,0.365,0.446,300.5,281.7,319.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.168,0.163,0.173,0.0301,0.0263,0.0339,0.0012,0.0011,0.0014,0.359,0.33,0.388,0.015,0.014,0.016,23.75,23.66,23.81,0.916,0.912,0.92,0.97,0.97,0.97,0.889,0.885,0.892,32.07,29.96,34.23,31.11,29.06,33.2,0,0,0,0,0,0,0.346,0,0.126,0.41,0.59,0.41,33.9
1059948000000,2003,8,2002,11,44,7,0.275,0.111,0.164,9481.39,60.39,60.39,56.44,2,2,2,455.2,439.4,474.2,271.2,255.4,184,184,184,0.0002276,-0.0003661,0.0004511,0.405,0.388,0.419,271.2,255.4,290.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.151,0.163,0.0242,0.0211,0.028,0.001,0.00086,0.0012,0.311,0.287,0.34,0.013,0.012,0.014,24.04,23.93,24.14,0.91,0.906,0.914,0.97,0.97,0.97,0.883,0.879,0.887,29.09,27.4,31.13,28.22,26.57,30.2,0,0,0,0,0,0,0.314,0,0.111,0.4,0.6,0.4,34.5
1060552800000,2003,8,2002,11,45,7,0.252,0.111,0.14,8190.7,50.79,50.79,48.75,2,1,1.7142857142857142,415.9,400.4,428.4,231.9,216.4,184,184,184,-0.00004501,-0.0004319,0.0002395,0.443,0.43,0.46,231.9,216.4,244.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.147,0.0164,0.0133,0.0189,0.00067,0.00054,0.00077,0.326,0.244,0.491,0.013,0.0099,0.02,24.2,24.09,24.32,0.911,0.895,0.939,0.973,0.97,0.98,0.886,0.868,0.921,31.97,23.92,48.64,31.14,23.21,47.66,0,0,0,0,0,0,0.271,0,0.112,0.44,0.56,0.44,32.5
1061157600000,2003,8,2002,11,46,7,0.229,0.101,0.127,7620.78,46.68,46.68,45.36,2,1,1.2857142857142858,378.2,359.9,393.6,210.7,200.4,167.4,155,184,0.000108,-0.0003605,0.0004948,0.442,0.409,0.479,210.7,200.4,224.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.133,0.129,0.136,0.0121,0.0101,0.0148,0.00049,0.00041,0.0006,0.384,0.237,0.457,0.016,0.0096,0.019,24.32,24.17,24.48,0.924,0.894,0.937,0.977,0.97,0.98,0.903,0.867,0.919,39.59,23.79,46.91,38.73,23.08,45.97,0,0,0,0,0,0,0.252,0,0.102,0.44,0.55,0.45,33.3
1061762400000,2003,8,2002,11,47,7,0.207,0.0937,0.114,6909.55,43.81,43.81,41.13,1,1,1,342.9,332.7,354.8,187.9,177.7,155,155,155,-0.0001502,-0.0004866,0.0003326,0.452,0.437,0.466,187.9,177.7,199.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.12,0.128,0.00879,0.00777,0.00998,0.00035,0.00031,0.0004,0.382,0.351,0.42,0.015,0.014,0.017,24.5,24.41,24.59,0.931,0.928,0.935,0.979,0.975,0.98,0.911,0.905,0.916,42.02,39.73,44.7,41.13,38.76,43.81,0,0,0,0,0,0,0.228,0,0.093,0.45,0.55,0.45,33.4
1062367200000,2003,9,2002,12,48,7,0.189,0.0714,0.117,7206.64,47.38,47.38,42.9,1,1,1,312.3,295.8,332.7,194.3,177.8,118,118,118,-0.0001098,-0.0003987,0.0003389,0.379,0.355,0.399,194.3,177.8,214.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.116,0.129,0.00974,0.00778,0.0129,0.00039,0.00031,0.00052,0.4,0.347,0.468,0.016,0.014,0.019,24.64,24.47,24.77,0.933,0.928,0.939,0.979,0.976,0.98,0.914,0.906,0.92,43.79,40.08,48.35,42.9,39.12,47.38,0,0,0,0,0,0,0.238,0,0.072,0.38,0.62,0.38,38.1
1062972000000,2003,9,2002,12,49,7,0.173,0.0714,0.102,6179.54,37.83,37.83,36.78,1,1,1,286.1,280.9,290.5,168.1,162.9,118,118,118,0.0001293,-0.0003048,0.000401,0.412,0.406,0.42,168.1,162.9,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.111,0.114,0.00681,0.00629,0.00725,0.00027,0.00025,0.00029,0.319,0.305,0.332,0.013,0.012,0.013,24.84,24.81,24.87,0.924,0.922,0.926,0.972,0.97,0.974,0.898,0.895,0.901,37.85,36.64,38.85,36.78,35.54,37.83,0,0,0,0,0,0,0.204,0,0.071,0.41,0.59,0.41,35.7
1063576800000,2003,9,2002,12,50,7,0.158,0.0714,0.0863,5213.09,31.8,31.8,31.03,1,1,1,260.7,251.7,264.1,142.7,133.7,118,118,118,-0.00009308,-0.0004273,0.00005377,0.453,0.447,0.469,142.7,133.7,146.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.1,0.105,0.00427,0.00337,0.00461,0.00017,0.00013,0.00018,0.252,0.23,0.26,0.01,0.0091,0.01,25.01,24.98,25.06,0.914,0.91,0.916,0.97,0.97,0.97,0.887,0.883,0.888,31.99,29.92,32.78,31.03,29.02,31.8,0,0,0,0,0,0,0.172,0,0.0717,0.45,0.55,0.45,33
1064181600000,2003,9,2002,12,51,7,0.144,0.0714,0.0728,4370.76,27.55,27.55,26.02,1,1,1,238.4,230.7,245.1,120.4,112.7,118,118,118,0.00002068,-0.0004434,0.0004811,0.495,0.481,0.511,120.4,112.7,127.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0957,0.093,0.098,0.00204,0.00127,0.00271,0.00008,0.00005,0.00011,0.2,0.184,0.215,0.0079,0.0072,0.0085,25.17,25.11,25.23,0.902,0.896,0.907,0.97,0.97,0.97,0.875,0.869,0.88,26.82,25,28.4,26.02,24.25,27.55,0,0,0,0,0,0,0.145,0,0.0712,0.5,0.51,0.49,30.4
1064786400000,2003,9,2002,12,52,7,0.131,0.0623,0.0691,4147.83,27.09,27.09,24.69,1,1,1,217.2,209.1,226.7,114.2,106.9,103,97,118,0.0001354,-0.0001279,0.0004343,0.474,0.438,0.525,114.2,106.9,124.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0922,0.0909,0.0953,0.00142,0.000689,0.00244,0.000056,0.000027,0.000096,0.186,0.172,0.207,0.0073,0.0068,0.0081,25.31,25.26,25.36,0.897,0.891,0.906,0.97,0.97,0.97,0.871,0.864,0.879,25.45,23.62,27.92,24.69,22.91,27.09,0,0,0,0,0,0,0.137,0,0.0619,0.48,0.53,0.47,31.7
1065391200000,2003,10,2003,1,1,7,0.138,0.0587,0.0791,4780.74,35.15,35.15,28.46,1,1,1,227.7,209.1,257.6,130.7,112.1,97,97,97,0.00000414,-0.0003563,0.0001839,0.428,0.377,0.464,130.7,112.1,160.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0976,0.091,0.108,0.00307,0.00121,0.00606,0.00012,0.000047,0.00024,0.224,0.181,0.297,0.0088,0.0071,0.012,25.21,24.97,25.36,0.907,0.896,0.922,0.97,0.97,0.97,0.88,0.869,0.894,29.34,24.98,36.24,28.46,24.23,35.15,0,0,0,0,0,0,0.158,0,0.0589,0.43,0.57,0.43,34.6
1065996000000,2003,10,2003,1,2,7,0.122,0.0587,0.0636,3798.52,23.24,23.24,22.61,1,1,1,202.1,199.7,204.8,105.1,102.7,97,97,97,-0.0001551,-0.0003499,0.0002388,0.48,0.474,0.486,105.1,102.7,107.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0877,0.0895,0.000512,0.000268,0.000783,0.00002,0.00001,0.000031,0.167,0.163,0.173,0.0065,0.0064,0.0067,25.42,25.4,25.44,0.89,0.887,0.892,0.97,0.969,0.97,0.863,0.86,0.865,23.32,22.73,23.96,22.61,22.02,23.24,0,0,0,0,0,0,0.126,0,0.0584,0.48,0.52,0.48,31.1
1066600800000,2003,10,2003,1,3,7,0.117,0.0462,0.0708,4273.68,27.24,27.24,25.44,1,1,1,193.4,188.1,198.7,117,101.7,76.43,73,97,0.0002196,-0.0001265,0.0004508,0.395,0.37,0.488,117,101.7,124.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0873,0.0929,0.0017,0.000173,0.00245,0.000066,0.0000068,0.000096,0.19,0.161,0.205,0.0074,0.0063,0.008,25.4,25.39,25.44,0.9,0.886,0.906,0.97,0.968,0.97,0.873,0.858,0.879,26.23,22.49,28.08,25.44,21.78,27.24,0,0,0,0,0,0,0.141,0,0.0462,0.39,0.61,0.39,36.5
1067205600000,2003,10,2003,1,4,7,0.119,0.0431,0.0757,4598.29,29.66,29.66,27.37,1,1,1,196.4,188.1,202,125.1,115.1,71.29,67,73,0.0001252,-0.0003223,0.0003864,0.363,0.332,0.388,125.1,115.1,135,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0896,0.0955,0.00251,0.00151,0.0035,0.000098,0.000059,0.00014,0.207,0.185,0.228,0.0081,0.0072,0.0089,25.38,25.36,25.39,0.906,0.898,0.911,0.97,0.97,0.97,0.878,0.871,0.884,28.22,25.75,30.58,27.37,24.98,29.66,0,0,0,0,0,0,0.152,0,0.0433,0.36,0.64,0.36,38.6
1067810400000,2003,11,2003,2,5,7,0.128,0.0405,0.0874,5341.9,33.27,33.27,31.8,1,1,1,211.5,202,218.1,144.5,135,67,67,67,0.0000511,-0.0003223,0.0002348,0.317,0.307,0.332,144.5,135,151.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0989,0.0955,0.101,0.00445,0.0035,0.00511,0.00017,0.00014,0.0002,0.251,0.228,0.268,0.0098,0.0089,0.011,25.28,25.22,25.36,0.915,0.911,0.918,0.97,0.97,0.97,0.888,0.884,0.89,32.78,30.58,34.3,31.8,29.66,33.27,0,0,0,0,0,0,0.177,0,0.0406,0.32,0.68,0.32,41.7
1068415200000,2003,11,2003,2,6,7,0.128,0.054,0.074,4475.11,32.19,32.19,26.64,1,1,1,211.7,207.1,213.2,122.4,114.1,89.29,67,93,-0.00002218,-0.0003532,0.0001839,0.422,0.314,0.449,122.4,114.1,146.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0938,0.0913,0.0995,0.00224,0.00141,0.00462,0.000088,0.000055,0.00018,0.203,0.185,0.255,0.0079,0.0072,0.01,25.33,25.27,25.37,0.903,0.897,0.916,0.97,0.97,0.97,0.876,0.871,0.889,27.46,25.49,33.18,26.64,24.72,32.19,0,0,0,0,0,0,0.148,0,0.054,0.42,0.58,0.42,35
1069020000000,2003,11,2003,2,7,7,0.136,0.0495,0.0868,5289.53,35.2,35.2,31.49,1,1,1,225.4,221.3,230.1,143.6,128.3,81.86,67,93,-0.00006748,-0.0003541,0.0002799,0.363,0.296,0.42,143.6,128.3,159.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0963,0.104,0.00436,0.00283,0.00597,0.00017,0.00011,0.00023,0.252,0.216,0.291,0.0099,0.0085,0.011,25.2,25.15,25.26,0.915,0.908,0.921,0.97,0.97,0.97,0.887,0.881,0.894,32.46,28.85,36.29,31.49,27.98,35.2,0,0,0,0,0,0,0.175,0,0.0492,0.36,0.64,0.36,38.9
1069624800000,2003,11,2003,2,8,7,0.142,0.0405,0.102,6261.31,39.98,39.98,37.27,1,1,1,235.5,226.7,246.7,168.5,159.7,67,67,67,-0.00005229,-0.0003563,0.0004293,0.285,0.272,0.296,168.5,159.7,179.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.104,0.111,0.00685,0.00597,0.00797,0.00027,0.00023,0.00031,0.315,0.291,0.348,0.012,0.011,0.014,25.07,24.97,25.15,0.925,0.921,0.929,0.973,0.97,0.978,0.899,0.894,0.908,38.31,36.29,40.88,37.27,35.2,39.98,0,0,0,0,0,0,0.207,0,0.04,0.29,0.72,0.28,44.1
1070229600000,2003,12,2003,3,9,7,0.161,0.0466,0.115,7079.41,46.15,46.15,42.14,1,1,1,266.5,251.7,284.3,189.5,174.7,77,77,77,-0.0001182,-0.0004076,0.0003049,0.29,0.271,0.306,189.5,174.7,207.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.111,0.122,0.00905,0.00747,0.0115,0.00036,0.0003,0.00046,0.38,0.334,0.438,0.015,0.013,0.017,24.85,24.72,24.96,0.932,0.927,0.937,0.979,0.975,0.98,0.912,0.904,0.918,43.04,39.64,47.09,42.14,38.66,46.15,0,0,0,0,0,0,0.234,0,0.046,0.29,0.71,0.29,44
1070834400000,2003,12,2003,3,10,7,0.183,0.0466,0.137,8152.68,52.06,52.06,48.53,2,1,1.7142857142857142,302.9,287.7,321.9,225.9,210.7,77,77,77,0.0001192,-0.0002537,0.0004776,0.255,0.239,0.268,225.9,210.7,244.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.124,0.136,0.0152,0.0121,0.019,0.00061,0.00048,0.00076,0.303,0.226,0.464,0.012,0.009,0.018,24.78,24.67,24.89,0.909,0.893,0.939,0.973,0.97,0.98,0.885,0.866,0.92,31.84,23.97,48.75,31.03,23.25,47.78,0,0,0,0,0,0,0.27,0,0.046,0.25,0.75,0.25,44.6
1071439200000,2003,12,2003,3,11,7,0.211,0.0466,0.165,9736.75,65.5,65.5,57.96,2,2,2,349.5,328.3,385.3,272.5,251.3,77,77,77,0.0001718,-0.0004975,0.0004157,0.221,0.2,0.235,272.5,251.3,308.3,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.138,0.158,0.0245,0.0203,0.0317,0.00099,0.00081,0.0013,0.302,0.27,0.358,0.012,0.011,0.015,24.55,24.32,24.69,0.911,0.906,0.918,0.97,0.97,0.97,0.883,0.879,0.891,29.87,27.56,33.76,28.98,26.74,32.75,0,0,0,0,0,0,0.322,0,0.046,0.22,0.78,0.22,46.1
1072044000000,2003,12,2003,3,12,7,0.249,0.0466,0.202,11926.3,74.85,74.85,70.99,2,2,2,411.6,403.1,429.4,334.6,326.1,77,77,77,0.0001887,-0.0001617,0.0004629,0.187,0.179,0.191,334.6,326.1,352.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.167,0.164,0.174,0.0369,0.0352,0.0405,0.0015,0.0014,0.0017,0.402,0.388,0.434,0.016,0.016,0.018,24.15,24.03,24.2,0.923,0.922,0.926,0.97,0.97,0.973,0.896,0.894,0.901,36.58,35.67,38.48,35.49,34.6,37.43,0,0,0,0,0,0,0.394,0,0.047,0.19,0.81,0.19,47.9
1072648800000,2003,12,2003,3,13,7,0.284,0.0614,0.223,13116.4,82.85,82.85,78.07,2,2,2,470.1,446.9,486.1,368.6,354.2,101.6,77,120,0.000245,-0.00007367,0.0004961,0.215,0.165,0.253,368.6,354.2,388.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.182,0.179,0.186,0.0437,0.0408,0.0477,0.0018,0.0017,0.002,0.466,0.441,0.501,0.019,0.018,0.021,23.82,23.75,23.92,0.929,0.927,0.932,0.976,0.972,0.98,0.907,0.901,0.914,40,38.35,42.27,39.04,37.29,41.42,0,0,0,0,0,0,0.434,0,0.061,0.22,0.79,0.21,46.2
1073253600000,2004,1,2003,4,14,7,0.318,0.0726,0.245,14367.7,91.02,91.02,85.52,2,2,2,525.4,499.7,553,405.4,379.7,120,120,120,0.0001303,-0.0003993,0.0004262,0.229,0.217,0.24,405.4,379.7,433,990,990,990,966,965.8,966.1,24,23.9,24.2,0.197,0.188,0.206,0.0511,0.0459,0.0566,0.0021,0.0019,0.0024,0.539,0.488,0.595,0.022,0.02,0.025,23.5,23.32,23.66,0.934,0.931,0.938,0.98,0.978,0.98,0.916,0.911,0.919,43.64,41.01,46.44,42.76,40.11,45.51,0,0,0,0,0,0,0.475,0,0.073,0.23,0.77,0.23,45.2
1073858400000,2004,1,2003,4,15,7,0.365,0.0726,0.293,16624.9,109.7,109.7,98.96,3,2,2.7142857142857144,603.8,533.2,663.6,483.8,413.2,120,120,120,-0.00008655,-0.000472,0.0003341,0.2,0.181,0.225,483.8,413.2,543.6,990,990,990,966.3,966,966.6,23.7,23.4,24,0.232,0.199,0.264,0.0686,0.0526,0.0874,0.0029,0.0022,0.0037,0.539,0.463,0.639,0.023,0.02,0.027,23.15,22.86,23.45,0.927,0.919,0.94,0.973,0.97,0.98,0.902,0.891,0.921,38.34,32.99,48.5,37.32,32,47.53,0,0,0,0,0,0,0.55,0,0.072,0.2,0.8,0.2,45.5
1074463200000,2004,1,2003,4,16,7,0.433,0.0726,0.361,20194.4,129,129,120.2,3,3,3,716.7,669.1,763.1,596.7,549.1,120,120,120,-0.000138,-0.000497,0.0004539,0.168,0.157,0.179,596.7,549.1,643.1,990,990,990,966.8,966.6,967,23.2,23,23.4,0.295,0.268,0.321,0.107,0.0896,0.123,0.0046,0.0038,0.0053,0.683,0.594,0.769,0.029,0.025,0.033,22.55,22.28,22.83,0.932,0.928,0.936,0.977,0.972,0.98,0.911,0.902,0.918,41,38.02,43.86,40.07,36.94,42.98,0,0,0,0,0,0,0.668,0,0.072,0.17,0.83,0.17,46.6
1075068000000,2004,1,2003,4,17,7,0.469,0.074,0.395,21932.2,132.1,132.1,130.5,3,3,3,775,763.1,786.5,652.6,643.1,122.4,120,137,0.00006616,-0.0003408,0.0004539,0.158,0.154,0.174,652.6,643.1,661.2,990,990,990,967,967,967,23,23,23,0.327,0.321,0.331,0.126,0.123,0.128,0.0055,0.0053,0.0056,0.787,0.769,0.803,0.034,0.033,0.035,22.21,22.17,22.28,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.918,0.919,44.4,43.86,44.94,43.52,42.98,44.04,0,0,0,0,0,0,0.725,0,0.074,0.16,0.84,0.16,46.8
1075672800000,2004,2,2003,5,18,7,0.509,0.0829,0.426,23359.3,144.4,144.4,139,3,3,3,841.7,803.3,874.5,704.7,666.3,137,137,137,-0.00002981,-0.0004327,0.0003923,0.163,0.157,0.171,704.7,666.3,737.5,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.359,0.336,0.38,0.144,0.13,0.159,0.0063,0.0057,0.007,0.893,0.815,0.967,0.039,0.036,0.043,21.84,21.64,22.07,0.94,0.938,0.942,0.98,0.98,0.98,0.921,0.919,0.923,47.29,45.1,49.13,46.35,44.19,48.15,0,0,0,0,0,0,0.772,0,0.083,0.16,0.84,0.16,45.9
1076277600000,2004,2,2003,5,19,7,0.564,0.0829,0.481,25552,160.4,160.4,152.1,4,3,3.857142857142857,932,874.5,983.4,795,737.5,137,137,137,-0.00005615,-0.0004327,0.000319,0.147,0.139,0.157,795,737.5,846.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.433,0.38,0.48,0.192,0.159,0.227,0.0086,0.007,0.01,0.932,0.826,1.02,0.042,0.037,0.046,21.44,21.14,21.69,0.933,0.928,0.942,0.975,0.971,0.98,0.91,0.901,0.923,40.74,37.51,49.13,39.74,36.41,48.15,0,0,0,0,0,0,0.845,0,0.083,0.15,0.85,0.15,45.3
1076882400000,2004,2,2003,5,20,7,0.668,0.0829,0.584,29780.3,193.6,193.6,177.3,4,4,4,1104,1002,1252,967.4,865.1,137,137,137,2.086,-0.003307,14.6,0.125,0.109,0.137,965.3,865.1,1100,990,990,990,968.2,967.9,968.7,21.8,21.3,22.1,0.608,0.497,0.785,0.334,0.242,0.48,0.015,0.011,0.023,1.36,1.07,1.8,0.062,0.048,0.084,20.41,19.51,21.02,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,45.22,41.72,49.39,44.32,40.87,48.4,0,0,0,0,0,0,0.985,0,0.084,0.12,0.87,0.13,44.6
1077487200000,2004,2,2003,5,21,7,0.879,0.0829,0.665,31247.3,191.9,191.9,186,4,4,4,1454,1298,1611,1317,1161,137,137,137,216.5,60.91,373.5,0.0949,0.0851,0.106,1100,1100,1100,990,990,990,969.3,968.8,969.8,20.7,20.2,21.2,0.862,0.805,0.904,0.48,0.48,0.48,0.023,0.023,0.024,1.88,1.82,1.92,0.091,0.086,0.095,18.79,18.24,19.34,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.919,47.45,45.98,48.94,46.5,45.06,47.96,0,0,0,0,0,0,1.03,0,0.214,0.094,0.76,0.24,35.5
1078092000000,2004,3,2003,6,22,7,1.14,0.145,0.665,28724.9,177.6,177.6,171,4,4,4,1877,1683,2153,1638,1444,239,239,239,538,344.1,814.5,0.128,0.111,0.142,1100,1100,1100,990,990,990,970.7,970.1,971.5,19.3,18.5,19.9,0.925,0.92,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.93,1.94,0.1,0.097,0.1,17.38,16.59,17.99,0.931,0.927,0.934,0.98,0.979,0.98,0.912,0.907,0.915,43.62,41.46,45.31,42.75,40.6,44.4,0,0,0,0,0,0,0.95,0,0.475,0.13,0.58,0.42,25.2
1078696800000,2004,3,2003,6,23,7,1.47,0.145,0.665,25946.1,160.1,160.1,154.4,4,4,4,2432,2236,2762,2193,1997,239,239,239,1093,897,1423,0.0986,0.0865,0.107,1100,1100,1100,990,990,990,972.1,971.7,972.9,17.9,17.1,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.92,15.12,16.39,0.922,0.914,0.926,0.975,0.97,0.978,0.899,0.887,0.905,39.59,37.29,40.92,38.61,36.18,40.02,0,0,0,0,0,0,0.858,0,0.805,0.099,0.45,0.55,17.7
1079301600000,2004,3,2003,6,24,7,2.01,0.145,0.665,21869,142,142,130.2,4,4,4,3318,2860,3838,3079,2621,239,239,239,1979,1521,2499,0.0727,0.0623,0.0836,1100,1100,1100,990,990,990,974.2,973.2,975.3,15.8,14.7,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.033,1.94,1.94,1.94,0.12,0.12,0.13,13.84,12.72,14.88,0.898,0.88,0.912,0.97,0.97,0.97,0.871,0.853,0.884,33.55,30.18,36.6,32.54,29.28,35.5,0,0,0,0,0,0,0.723,0,1.345,0.072,0.33,0.67,10.9
1079906400000,2004,3,2003,6,25,7,2.55,0.145,0.665,18248.7,113.5,113.5,108.6,4,4,4,4217,3978,4390,3978,3739,239,239,239,2878,2639,3051,0.0568,0.0544,0.0601,1100,1100,1100,990,990,990,976.1,975.6,976.4,13.9,13.6,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.98,11.67,12.43,0.866,0.864,0.873,0.97,0.97,0.97,0.84,0.838,0.847,28,27.17,29.26,27.16,26.36,28.38,0,0,0,0,0,0,0.603,0,1.885,0.057,0.26,0.74,7.16
1080511200000,2004,3,2003,6,26,7,2.62,0.164,0.665,17891.8,109.2,109.2,106.5,4,4,4,4327,4175,4431,4056,3880,271,239,295,2956,2780,3092,0.0628,0.0539,0.0707,1100,1100,1100,990,990,990,976.3,976,976.5,13.7,13.5,14,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.78,11.59,12.06,0.864,0.864,0.865,0.97,0.97,0.97,0.838,0.838,0.839,27.45,27,28.13,26.62,26.19,27.29,0,0,0,0,0,0,0.592,0,1.955,0.063,0.25,0.75,6.83
