datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1081116000000,2004,4,2003,7,27,7,2.5,0.178,0.665,18491.2,111.2,111.2,110.1,4,4,4,4133,4080,4224,3838,3785,295,295,295,2738,2685,2829,0.0714,0.0698,0.0723,1100,1100,1100,990,990,990,975.9,975.8,976.1,14.1,13.9,14.2,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,12.13,11.97,12.23,0.867,0.864,0.869,0.97,0.97,0.97,0.841,0.838,0.843,28.37,27.88,28.66,27.52,27.05,27.8,0,0,0,0,0,0,0.611,0,1.835,0.071,0.27,0.73,7.4
1081720800000,2004,4,2003,7,28,7,2.44,0.178,0.665,18859.6,113.5,113.5,112.3,4,4,4,4033,3978,4082,3738,3683,295,295,295,2638,2583,2687,0.0732,0.0723,0.0742,1100,1100,1100,990,990,990,975.7,975.6,975.8,14.3,14.2,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.034,1.94,1.94,1.94,0.14,0.14,0.14,12.32,12.23,12.43,0.871,0.869,0.873,0.97,0.97,0.97,0.845,0.843,0.847,28.93,28.65,29.26,28.06,27.79,28.38,0,0,0,0,0,0,0.624,0,1.775,0.073,0.27,0.73,7.73
1082325600000,2004,4,2003,7,29,7,2.44,0.178,0.665,18830.4,113.5,113.5,112.1,4,4,4,4041,3978,4080,3746,3683,295,295,295,2646,2583,2685,0.073,0.0723,0.0742,1100,1100,1100,990,990,990,975.8,975.6,975.8,14.2,14.2,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.034,1.94,1.94,1.94,0.14,0.14,0.14,12.31,12.23,12.43,0.87,0.869,0.873,0.97,0.97,0.97,0.844,0.843,0.847,28.89,28.66,29.26,28.02,27.8,28.38,0,0,0,0,0,0,0.623,0,1.775,0.073,0.27,0.73,7.72
1082930400000,2004,4,2003,7,30,7,2.37,0.183,0.665,19312,117.1,117.1,115,4,4,4,3922,3838,3969,3620,3517,302.4,295,321,2520,2417,2574,0.0771,0.0743,0.0836,1100,1100,1100,990,990,990,975.5,975.3,975.6,14.5,14.4,14.7,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.033,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.54,12.44,12.72,0.876,0.874,0.88,0.97,0.97,0.97,0.849,0.847,0.853,29.63,29.32,30.18,28.74,28.44,29.28,0,0,0,0,0,0,0.639,0,1.705,0.077,0.28,0.72,8.15
1083535200000,2004,5,2003,8,31,7,2.21,0.194,0.665,20453.2,125.4,125.4,121.7,4,4,4,3655,3508,3807,3334,3187,321,321,321,2234,2087,2386,0.0879,0.0843,0.0915,1100,1100,1100,990,990,990,974.9,974.6,975.3,15.1,14.7,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.11,12.79,13.42,0.887,0.881,0.893,0.97,0.97,0.97,0.861,0.855,0.866,31.38,30.39,32.31,30.44,29.48,31.34,0,0,0,0,0,0,0.676,0,1.545,0.088,0.3,0.7,9.25
1084140000000,2004,5,2003,8,32,7,2.06,0.194,0.665,21503.4,134.2,134.2,128,4,4,4,3401,3148,3493,3080,2827,321,321,321,1980,1727,2072,0.0945,0.0919,0.102,1100,1100,1100,990,990,990,974.4,973.9,974.6,15.6,15.4,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.65,13.45,14.19,0.896,0.893,0.904,0.97,0.97,0.97,0.869,0.866,0.877,32.99,32.41,34.59,32,31.43,33.56,0,0,0,0,0,0,0.711,0,1.395,0.094,0.32,0.68,10.4
1084744800000,2004,5,2003,8,33,7,1.78,0.194,0.665,23444.5,143.5,143.5,139.6,4,4,4,2951,2805,3078,2630,2484,321,321,321,1530,1384,1657,0.109,0.104,0.114,1100,1100,1100,990,990,990,973.4,973,973.7,16.6,16.3,17,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.66,14.36,15.01,0.909,0.906,0.913,0.97,0.97,0.97,0.882,0.879,0.886,35.97,35.08,36.98,34.89,34.03,35.87,0,0,0,0,0,0,0.775,0,1.115,0.11,0.37,0.63,13.2
1085349600000,2004,5,2003,8,34,7,1.56,0.194,0.665,25190.4,154.4,154.4,149.9,4,4,4,2585,2438,2708,2264,2117,321,321,321,1164,1017,1287,0.124,0.119,0.132,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.55,15.25,15.9,0.919,0.916,0.923,0.973,0.971,0.975,0.894,0.889,0.9,38.53,37.67,39.57,37.49,36.57,38.59,0,0,0,0,0,0,0.833,0,0.895,0.12,0.43,0.57,16.1
1085954400000,2004,5,2003,8,35,7,1.4,0.161,0.665,26525.6,160.9,160.9,157.9,4,4,4,2314,2207,2408,2048,1950,266.1,257,321,948,850.3,1016,0.115,0.108,0.133,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.2,15.97,16.46,0.925,0.924,0.926,0.977,0.976,0.978,0.903,0.901,0.906,40.41,39.79,41.11,39.47,38.82,40.22,0,0,0,0,0,0,0.877,0,0.735,0.12,0.48,0.52,18.9
1086559200000,2004,6,2003,9,36,7,1.24,0.155,0.665,27787.5,168.7,168.7,165.4,4,4,4,2047,1935,2187,1790,1679,257,257,257,689.5,578.5,829.7,0.126,0.118,0.133,1100,1100,1100,990,990,990,971.2,970.9,971.6,18.8,18.4,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.86,16.51,17.17,0.928,0.926,0.93,0.98,0.979,0.98,0.909,0.907,0.911,42.21,41.24,43.04,41.35,40.36,42.18,0,0,0,0,0,0,0.919,0,0.575,0.13,0.54,0.46,22.4
1087164000000,2004,6,2003,9,37,7,1.04,0.155,0.665,29651,181.9,181.9,176.5,4,4,4,1713,1558,1897,1456,1301,257,257,257,356.1,200.6,540,0.151,0.135,0.165,1100,1100,1100,990,990,990,970.2,969.7,970.8,19.8,19.2,20.3,0.922,0.914,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.098,0.095,0.1,17.89,17.29,18.4,0.933,0.93,0.935,0.98,0.98,0.98,0.914,0.912,0.916,45.02,43.38,46.41,44.12,42.52,45.48,0,0,0,0,0,0,0.981,0,0.375,0.15,0.64,0.36,28.5
1087768800000,2004,6,2003,9,38,7,0.831,0.155,0.645,30944.4,189.1,189.1,184.2,4,4,4,1374,1246,1513,1117,988.8,257,257,257,49.76,-0.00004558,155.8,0.188,0.17,0.206,1067,988.8,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.801,0.665,0.899,0.438,0.341,0.48,0.021,0.016,0.023,1.74,1.44,1.91,0.083,0.067,0.094,19.18,18.56,19.89,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,46.99,45.27,48.24,46.05,44.36,47.28,0,0,0,0,0,0,1.02,0,0.186,0.19,0.78,0.22,37.2
1088373600000,2004,6,2003,9,39,7,0.672,0.145,0.527,27039.6,172.3,172.3,160.9,4,4,4,1111,1002,1206,871.3,775.1,239.9,227,257,0.00008643,-0.000326,0.0003842,0.216,0.202,0.227,871.3,775.1,949,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.529,0.438,0.606,0.248,0.178,0.309,0.011,0.008,0.014,1.11,0.881,1.31,0.051,0.04,0.061,20.64,20.14,21.21,0.935,0.929,0.938,0.977,0.971,0.98,0.914,0.902,0.919,41.17,37.46,43.95,40.24,36.36,43.07,0,0,0,0,0,0,0.894,0,0.145,0.22,0.78,0.22,40.2
1088978400000,2004,7,2003,10,40,7,0.538,0.137,0.401,21708.7,142.9,142.9,129.2,3,3,3,889.5,803.3,971.7,662.5,576.3,227,227,227,0.00007431,-0.0004916,0.0003923,0.256,0.234,0.283,662.5,576.3,744.7,990,990,990,967.5,967.1,967.8,22.5,22.2,22.9,0.351,0.299,0.41,0.13,0.101,0.162,0.0058,0.0044,0.0073,0.829,0.661,1.01,0.037,0.029,0.045,21.71,21.2,22.23,0.937,0.93,0.941,0.979,0.974,0.98,0.917,0.905,0.923,44,38.93,48.6,43.07,37.91,47.63,0,0,0,0,0,0,0.718,0,0.137,0.25,0.75,0.25,40.4
1089583200000,2004,7,2003,10,41,7,0.441,0.137,0.304,16873.4,110.4,110.4,100.4,3,2,2.7142857142857144,729.4,663.6,786.5,502.4,436.6,227,227,227,0.00002052,-0.0003408,0.0003055,0.312,0.289,0.342,502.4,436.6,559.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.257,0.22,0.29,0.0744,0.0573,0.0938,0.0032,0.0024,0.0041,0.588,0.498,0.666,0.025,0.021,0.028,22.59,22.32,22.83,0.928,0.919,0.94,0.973,0.97,0.98,0.903,0.892,0.921,38.88,33.1,47.94,37.86,32.11,46.98,0,0,0,0,0,0,0.558,0,0.137,0.31,0.69,0.31,38.3
1090188000000,2004,7,2003,10,42,7,0.366,0.137,0.229,13097.5,86.76,86.76,77.96,2,2,2,605,572.7,647.5,378,345.7,227,227,227,0.00005161,-0.0003393,0.0004867,0.376,0.351,0.396,378,345.7,420.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.197,0.186,0.212,0.0456,0.0391,0.0541,0.0019,0.0016,0.0023,0.497,0.436,0.579,0.021,0.018,0.025,23.19,22.93,23.39,0.93,0.925,0.936,0.975,0.97,0.98,0.907,0.897,0.917,39.96,36.66,44.26,38.98,35.56,43.38,0,0,0,0,0,0,0.433,0,0.137,0.37,0.63,0.37,35.8
1090792800000,2004,7,2003,10,43,7,0.32,0.134,0.187,10707.1,69.15,69.15,63.73,2,2,2,529.7,490.2,562.9,308.8,281.7,220.9,184,227,0.00001467,-0.0004471,0.0004899,0.417,0.375,0.446,308.8,281.7,335.9,990,990,990,966,965.8,966.1,24,23.9,24.2,0.172,0.163,0.182,0.0318,0.0263,0.0372,0.0013,0.0011,0.0016,0.373,0.33,0.419,0.016,0.014,0.018,23.64,23.45,23.83,0.918,0.912,0.923,0.97,0.97,0.97,0.89,0.885,0.895,32.85,29.96,35.64,31.87,29.06,34.57,0,0,0,0,0,0,0.354,0,0.133,0.42,0.58,0.42,33.5
1091397600000,2004,8,2003,11,44,7,0.286,0.111,0.174,10074.1,63.15,63.15,59.96,2,2,2,472.2,453.3,487.6,288.2,269.3,184,184,184,0.0001933,-0.0003074,0.0004961,0.39,0.377,0.406,288.2,269.3,303.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.156,0.168,0.0276,0.0239,0.0307,0.0011,0.00098,0.0013,0.337,0.308,0.362,0.014,0.013,0.015,23.94,23.84,24.05,0.914,0.909,0.917,0.97,0.97,0.97,0.886,0.882,0.889,30.91,28.88,32.55,29.98,28.01,31.57,0,0,0,0,0,0,0.333,0,0.112,0.39,0.61,0.39,35.2
1092002400000,2004,8,2003,11,45,7,0.259,0.111,0.147,8502.04,53.86,53.86,50.61,2,2,2,427.6,408.3,442.9,243.6,224.3,184,184,184,0.00009669,-0.00008432,0.0002783,0.431,0.415,0.451,243.6,224.3,258.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.147,0.14,0.152,0.0187,0.0149,0.0218,0.00077,0.0006,0.00089,0.271,0.244,0.292,0.011,0.0099,0.012,24.21,24.11,24.32,0.902,0.895,0.907,0.97,0.97,0.97,0.875,0.868,0.88,26.09,23.92,27.76,25.3,23.21,26.93,0,0,0,0,0,0,0.281,0,0.112,0.43,0.57,0.43,32.8
1092607200000,2004,8,2003,11,46,7,0.23,0.106,0.124,7505.76,47.66,47.66,44.68,1,1,1,380.6,371.1,403.1,204.8,187.1,175.7,155,184,0.0001494,-0.0001617,0.0003402,0.462,0.418,0.496,204.8,187.1,219.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.132,0.127,0.138,0.0113,0.00871,0.0138,0.00046,0.00035,0.00056,0.441,0.383,0.491,0.018,0.015,0.02,24.26,24.09,24.36,0.936,0.931,0.939,0.98,0.979,0.98,0.917,0.912,0.921,45.6,41.6,48.64,44.68,40.74,47.66,0,0,0,0,0,0,0.248,0,0.106,0.46,0.54,0.46,32.6
1093212000000,2004,8,2003,11,47,7,0.221,0.0937,0.128,7763.47,47.31,47.31,46.21,1,1,1,366,356.6,371.1,211,201.6,155,155,155,0.0001989,-0.0001226,0.0003567,0.424,0.418,0.435,211,201.6,216.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.133,0.0122,0.0103,0.0132,0.00049,0.00042,0.00053,0.459,0.426,0.477,0.019,0.017,0.019,24.31,24.27,24.39,0.938,0.935,0.939,0.98,0.98,0.98,0.919,0.916,0.92,47.15,45.09,48.28,46.21,44.19,47.31,0,0,0,0,0,0,0.257,0,0.093,0.42,0.58,0.42,35.1
1093816800000,2004,8,2003,11,48,7,0.196,0.0864,0.11,6672.09,42.06,42.06,39.71,1,1,1,324.1,311,341.5,181.2,173,142.9,138,155,0.00007965,-0.0004389,0.0003831,0.441,0.419,0.461,181.2,173,191.1,990,990,990,965,965,965.1,25,24.9,25,0.121,0.117,0.124,0.00812,0.0073,0.00911,0.00033,0.00029,0.00037,0.361,0.336,0.391,0.014,0.013,0.016,24.62,24.51,24.71,0.929,0.926,0.932,0.977,0.973,0.98,0.908,0.901,0.913,40.64,38.81,42.92,39.71,37.78,42.06,0,0,0,0,0,0,0.221,0,0.086,0.44,0.56,0.44,34
1094421600000,2004,9,2003,12,49,7,0.18,0.08,0.1,6069.07,37.83,37.83,36.13,1,1,1,298,284.3,306.7,165.7,157.8,132.3,118,138,-0.0000835,-0.0004102,0.0004179,0.444,0.406,0.467,165.7,157.8,172.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.112,0.116,0.00657,0.00578,0.00725,0.00026,0.00023,0.00029,0.315,0.294,0.332,0.013,0.012,0.013,24.79,24.74,24.85,0.923,0.92,0.926,0.971,0.97,0.974,0.897,0.893,0.901,37.21,35.36,38.85,36.13,34.29,37.83,0,0,0,0,0,0,0.201,0,0.08,0.44,0.56,0.44,33.7
1095026400000,2004,9,2003,12,50,7,0.163,0.0714,0.0914,5531.05,35.03,35.03,32.92,1,1,1,269.1,260,278.6,151.1,142,118,118,118,-0.0001588,-0.0004076,0.0002207,0.439,0.424,0.454,151.1,142,160.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.11,0.00511,0.0042,0.00606,0.0002,0.00017,0.00024,0.274,0.25,0.298,0.011,0.0099,0.012,24.95,24.89,25.01,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.887,0.894,33.94,31.83,36.12,32.92,30.87,35.03,0,0,0,0,0,0,0.183,0,0.0716,0.44,0.56,0.44,33.9
1095631200000,2004,9,2003,12,51,7,0.154,0.0714,0.0827,4987.18,30.39,30.39,29.69,1,1,1,254.7,251.7,257.8,136.7,133.7,118,118,118,0.00002893,-0.0004273,0.0003049,0.463,0.458,0.469,136.7,133.7,139.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.1,0.103,0.00367,0.00337,0.00398,0.00015,0.00013,0.00016,0.237,0.23,0.245,0.0094,0.0091,0.0097,25.04,25.02,25.06,0.912,0.91,0.913,0.97,0.97,0.97,0.884,0.883,0.886,30.6,29.92,31.33,29.69,29.02,30.39,0,0,0,0,0,0,0.165,0,0.0713,0.46,0.54,0.46,32.4
1096236000000,2004,9,2003,12,52,7,0.144,0.0659,0.0786,4741.18,30.5,30.5,28.22,1,1,1,238.9,232.5,246.7,129.9,118.7,109,97,118,0.00009723,-0.0003563,0.0004397,0.456,0.41,0.499,129.9,118.7,139.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0983,0.0951,0.101,0.00299,0.00187,0.00397,0.00012,0.000074,0.00016,0.221,0.197,0.243,0.0087,0.0077,0.0096,25.15,25.1,25.18,0.908,0.901,0.913,0.97,0.97,0.97,0.881,0.874,0.886,29.09,26.41,31.44,28.22,25.62,30.5,0,0,0,0,0,0,0.157,0,0.0654,0.46,0.55,0.45,32.9
1096840800000,2004,10,2004,1,1,7,0.138,0.0587,0.0791,4787.96,29.08,29.08,28.5,1,1,1,227.7,223.9,230.3,130.7,126.9,97,97,97,-0.00004165,-0.0003541,0.0004908,0.426,0.421,0.433,130.7,126.9,133.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0962,0.0985,0.00307,0.00269,0.00333,0.00012,0.00011,0.00013,0.222,0.213,0.228,0.0087,0.0084,0.009,25.21,25.19,25.24,0.909,0.907,0.91,0.97,0.97,0.97,0.882,0.88,0.883,29.38,28.5,29.98,28.5,27.65,29.08,0,0,0,0,0,0,0.158,0,0.0589,0.43,0.57,0.43,34.7
1097445600000,2004,10,2004,1,2,7,0.13,0.0587,0.0711,4280.3,27.09,27.09,25.48,1,1,1,214.5,207.1,221.4,117.5,110.1,97,97,97,0.00008251,-0.0001565,0.0004174,0.452,0.438,0.468,117.5,110.1,124.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0929,0.0903,0.0953,0.00175,0.00101,0.00244,0.000069,0.00004,0.000096,0.193,0.177,0.207,0.0075,0.0069,0.0081,25.32,25.26,25.38,0.9,0.894,0.906,0.97,0.97,0.97,0.873,0.867,0.879,26.27,24.51,27.92,25.48,23.77,27.09,0,0,0,0,0,0,0.142,0,0.0589,0.45,0.55,0.45,32.9
1098050400000,2004,10,2004,1,3,7,0.124,0.0587,0.0649,3887.93,23.39,23.39,23.14,1,1,1,204.4,203.7,205.5,107.4,106.7,97,97,97,-0.0001631,-0.0003711,0.00001848,0.475,0.472,0.476,107.4,106.7,108.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0891,0.0897,0.000739,0.000667,0.000846,0.000029,0.000026,0.000033,0.172,0.17,0.174,0.0067,0.0067,0.0068,25.4,25.39,25.41,0.892,0.891,0.893,0.97,0.97,0.97,0.865,0.865,0.866,23.86,23.69,24.11,23.14,22.98,23.39,0,0,0,0,0,0,0.129,0,0.0591,0.47,0.52,0.48,31.4
1098655200000,2004,10,2004,1,4,7,0.124,0.0587,0.0657,3934.03,24.23,24.23,23.42,1,1,1,205.6,203.7,209.1,108.6,106.7,97,97,97,0.00001491,-0.0001986,0.0004319,0.472,0.464,0.476,108.6,106.7,112.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0891,0.091,0.000858,0.000667,0.00121,0.000034,0.000026,0.000047,0.174,0.17,0.181,0.0068,0.0067,0.0071,25.39,25.36,25.41,0.893,0.891,0.896,0.97,0.97,0.97,0.866,0.865,0.869,24.14,23.69,24.98,23.42,22.98,24.23,0,0,0,0,0,0,0.13,0,0.0583,0.47,0.53,0.47,31.7
1099260000000,2004,11,2004,2,5,7,0.125,0.0562,0.0684,4115.43,25.89,25.89,24.5,1,1,1,206.2,203.7,212.1,113.2,110.7,93,93,93,-0.00004992,-0.0001986,0.0004174,0.451,0.438,0.457,113.2,110.7,119.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0901,0.0931,0.00132,0.00107,0.00191,0.000051,0.000042,0.000075,0.183,0.178,0.196,0.0072,0.007,0.0077,25.38,25.33,25.4,0.897,0.895,0.902,0.97,0.97,0.97,0.87,0.868,0.875,25.25,24.66,26.69,24.5,23.92,25.89,0,0,0,0,0,0,0.136,0,0.0566,0.45,0.55,0.45,32.9
1099864800000,2004,11,2004,2,6,7,0.129,0.0473,0.0813,4946.66,33.99,33.99,29.44,1,1,1,212.6,204,221.3,134.5,111,78.14,67,93,0.00008875,-0.0004844,0.0002799,0.369,0.303,0.456,134.5,111,154.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0967,0.0902,0.102,0.00345,0.0011,0.00543,0.00014,0.000043,0.00021,0.23,0.179,0.276,0.009,0.007,0.011,25.29,25.2,25.4,0.909,0.895,0.919,0.97,0.97,0.97,0.882,0.868,0.892,30.36,24.74,35.04,29.44,23.99,33.99,0,0,0,0,0,0,0.164,0,0.0477,0.37,0.63,0.37,38.3
1100469600000,2004,11,2004,2,7,7,0.133,0.0405,0.0929,5684.9,35.14,35.14,33.84,1,1,1,220.6,218.1,226.4,153.6,151.1,67,67,67,0.000193,-0.000129,0.000442,0.304,0.296,0.307,153.6,151.1,159.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.104,0.00536,0.00511,0.00594,0.00021,0.0002,0.00023,0.274,0.268,0.29,0.011,0.011,0.011,25.2,25.15,25.22,0.919,0.918,0.921,0.97,0.97,0.97,0.891,0.89,0.894,34.89,34.3,36.23,33.84,33.27,35.14,0,0,0,0,0,0,0.188,0,0.0401,0.3,0.7,0.3,42.7
1101074400000,2004,11,2004,2,8,7,0.161,0.0405,0.12,7363.9,60.98,60.98,43.83,2,1,1.1428571428571428,265.9,226.7,353.1,198.9,159.7,67,67,67,0.0002062,-0.0001501,0.0004917,0.257,0.19,0.296,198.9,159.7,286.1,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.118,0.104,0.149,0.0113,0.00597,0.0272,0.00045,0.00023,0.0011,0.358,0.291,0.452,0.014,0.011,0.018,24.88,24.51,25.15,0.928,0.914,0.938,0.976,0.97,0.98,0.905,0.887,0.919,40.44,31.43,48.14,39.48,30.49,47.18,0,0,0,0,0,0,0.244,0,0.041,0.25,0.75,0.25,45.7
1101679200000,2004,11,2004,2,9,7,0.198,0.0626,0.136,8216.97,67.32,67.32,48.91,2,1,1.2857142857142858,328,302.6,383.4,224.5,184.6,103.4,67,118,-0.00007223,-0.0003729,0.0003831,0.323,0.175,0.39,224.5,184.6,316.4,990,990,990,965,964.9,965.3,25,24.7,25.1,0.132,0.12,0.16,0.0156,0.00846,0.0333,0.00063,0.00034,0.0013,0.384,0.323,0.478,0.015,0.013,0.019,24.58,24.31,24.72,0.928,0.914,0.939,0.977,0.97,0.98,0.907,0.887,0.92,40.64,31.57,48.91,39.73,30.62,47.93,0,0,0,0,0,0,0.272,0,0.062,0.32,0.69,0.31,41.5
1102284000000,2004,12,2004,3,10,7,0.19,0.0643,0.125,7600.2,55.61,55.61,45.24,2,1,1.2857142857142858,313.8,299,338.4,207.5,181,106.3,77,118,-0.00009913,-0.0004326,0.0004179,0.342,0.228,0.395,207.5,181,261.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.118,0.142,0.0124,0.0081,0.0223,0.00049,0.00032,0.00089,0.351,0.27,0.407,0.014,0.011,0.016,24.68,24.62,24.75,0.924,0.906,0.934,0.977,0.97,0.98,0.903,0.879,0.915,38.31,27.53,44.33,37.45,26.71,43.44,0,0,0,0,0,0,0.251,0,0.065,0.34,0.66,0.34,40
1102888800000,2004,12,2004,3,11,7,0.209,0.0466,0.162,9587.45,58.06,58.06,57.07,2,2,2,345.3,344.5,349.9,268.3,267.5,77,77,77,0.0004065,0.000395,0.0004755,0.223,0.22,0.224,268.3,267.5,272.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.144,0.144,0.146,0.0237,0.0235,0.0246,0.00095,0.00094,0.00099,0.295,0.294,0.302,0.012,0.012,0.012,24.58,24.55,24.58,0.91,0.91,0.911,0.97,0.97,0.97,0.883,0.882,0.884,29.42,29.33,29.93,28.53,28.45,29.03,0,0,0,0,0,0,0.317,0,0.047,0.22,0.78,0.22,45.9
1103493600000,2004,12,2004,3,12,7,0.221,0.0466,0.175,10325,65.09,65.09,61.46,2,2,2,366.1,353.1,383.4,289.1,276.1,77,77,77,0.00004555,-0.0002894,0.0004157,0.211,0.201,0.218,289.1,276.1,306.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.151,0.147,0.157,0.0278,0.0252,0.0313,0.0011,0.001,0.0013,0.327,0.307,0.355,0.013,0.012,0.014,24.44,24.33,24.53,0.914,0.912,0.918,0.97,0.97,0.97,0.887,0.884,0.89,31.68,30.28,33.55,30.73,29.37,32.54,0,0,0,0,0,0,0.341,0,0.046,0.21,0.79,0.21,46.7
1104098400000,2004,12,2004,3,13,7,0.237,0.049,0.188,11071.7,66.9,66.9,65.9,2,2,2,391.6,385.7,399.4,310.6,307.5,81,77,91,0.0001143,-0.0001725,0.0004948,0.207,0.196,0.228,310.6,307.5,315.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.159,0.158,0.16,0.0321,0.0315,0.033,0.0013,0.0013,0.0013,0.362,0.358,0.369,0.015,0.015,0.015,24.28,24.24,24.31,0.919,0.918,0.92,0.97,0.97,0.97,0.891,0.891,0.892,33.97,33.57,34.49,32.95,32.56,33.45,0,0,0,0,0,0,0.366,0,0.049,0.21,0.79,0.21,46.7
1104703200000,2005,1,2004,4,14,7,0.269,0.055,0.214,12601.8,81.52,81.52,75.01,2,2,2,444.7,408.3,474.2,353.7,317.3,91,91,91,0.0001599,-0.000382,0.0004449,0.205,0.192,0.223,353.7,317.3,383.2,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.176,0.163,0.186,0.0407,0.0335,0.0466,0.0017,0.0014,0.0019,0.439,0.374,0.492,0.018,0.015,0.02,23.96,23.77,24.19,0.927,0.92,0.931,0.974,0.97,0.979,0.902,0.892,0.912,38.5,34.62,41.61,37.51,33.58,40.76,0,0,0,0,0,0,0.417,0,0.055,0.2,0.8,0.2,46.8
1105308000000,2005,1,2004,4,15,7,0.331,0.055,0.276,15925.2,110.4,110.4,94.79,3,2,2.4285714285714284,546.8,477.3,634.6,455.8,386.3,91,91,91,-0.00002876,-0.0004731,0.0003631,0.168,0.143,0.191,455.8,386.3,543.6,990,990,990,966.1,965.7,966.4,23.9,23.6,24.3,0.216,0.187,0.26,0.0629,0.0473,0.0874,0.0026,0.0019,0.0037,0.542,0.448,0.621,0.023,0.019,0.026,23.4,22.98,23.75,0.93,0.918,0.94,0.976,0.97,0.98,0.908,0.89,0.921,40.95,32.7,48.1,39.99,31.72,47.14,0,0,0,0,0,0,0.527,0,0.055,0.17,0.83,0.17,48.1
1105912800000,2005,1,2004,4,16,7,0.358,0.055,0.303,17153.6,106.2,106.2,102.1,3,3,3,591.9,572.7,613.6,500.9,481.7,91,91,91,-0.00001491,-0.000472,0.0004867,0.154,0.148,0.159,500.9,481.7,522.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.225,0.248,0.0716,0.0663,0.079,0.003,0.0028,0.0033,0.505,0.473,0.542,0.021,0.02,0.023,23.23,23.1,23.35,0.922,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.897,35.09,33.83,36.51,34.04,32.81,35.41,0,0,0,0,0,0,0.567,0,0.055,0.15,0.85,0.15,47.9
1106517600000,2005,1,2004,4,17,7,0.389,0.055,0.334,18860.6,117.4,117.4,112.3,3,3,3,643.9,619.4,669.1,552.9,528.4,91,91,91,-0.0001105,-0.000497,0.0003341,0.141,0.136,0.147,552.9,528.4,578.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.265,0.251,0.279,0.0912,0.0814,0.101,0.0039,0.0034,0.0043,0.597,0.552,0.643,0.025,0.023,0.027,22.93,22.78,23.07,0.928,0.926,0.931,0.973,0.97,0.976,0.903,0.898,0.909,38.47,36.89,40.07,37.42,35.78,39.12,0,0,0,0,0,0,0.624,0,0.055,0.14,0.86,0.14,48.5
1107122400000,2005,1,2004,4,18,7,0.435,0.0623,0.373,20895.8,129.7,129.7,124.4,3,3,3,719,678.3,750.3,616,587.2,103,91,105,0.00005471,-0.0003635,0.0004998,0.143,0.134,0.152,616,587.2,645.3,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.303,0.285,0.32,0.114,0.105,0.124,0.0049,0.0045,0.0054,0.716,0.661,0.771,0.031,0.028,0.033,22.51,22.33,22.73,0.934,0.932,0.937,0.979,0.977,0.98,0.915,0.91,0.918,42.34,40.54,44.12,41.46,39.62,43.23,0,0,0,0,0,0,0.691,0,0.062,0.14,0.86,0.14,48
1107727200000,2005,2,2004,5,19,7,0.478,0.0635,0.414,22957.3,141.7,141.7,136.7,3,3,3,790.3,763.1,819.9,685.3,658.1,105,105,105,0.0001112,-0.0003408,0.0004539,0.133,0.128,0.138,685.3,658.1,714.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.343,0.327,0.36,0.136,0.127,0.147,0.0059,0.0055,0.0065,0.848,0.795,0.909,0.037,0.035,0.04,22.09,21.91,22.25,0.939,0.938,0.941,0.98,0.98,0.98,0.921,0.919,0.922,46.48,44.89,48.18,45.55,43.99,47.22,0,0,0,0,0,0,0.759,0,0.064,0.13,0.87,0.13,48
1108332000000,2005,2,2004,5,20,7,0.517,0.0635,0.453,24469.3,150.1,150.1,145.7,4,3,3.7142857142857144,854.8,832.6,884.3,749.8,727.6,105,105,105,0.0001424,-0.0003555,0.0004461,0.123,0.119,0.126,749.8,727.6,779.3,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.385,0.367,0.411,0.165,0.154,0.18,0.0073,0.0068,0.008,0.851,0.781,0.946,0.038,0.034,0.042,21.83,21.7,21.93,0.932,0.927,0.942,0.974,0.97,0.98,0.908,0.899,0.923,40.9,36.97,49.14,39.84,35.86,48.16,0,0,0,0,0,0,0.809,0,0.064,0.12,0.88,0.12,47.3
1108936800000,2005,2,2004,5,21,7,0.567,0.0635,0.503,26724.3,166.4,166.4,159.1,4,4,4,936.9,890.2,982,831.9,785.2,105,105,105,0.0001826,-0.000105,0.0004603,0.112,0.107,0.118,831.9,785.2,877,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.459,0.417,0.501,0.216,0.183,0.252,0.0097,0.0081,0.011,0.982,0.872,1.09,0.044,0.039,0.049,21.37,21.08,21.67,0.934,0.931,0.936,0.977,0.973,0.98,0.913,0.906,0.918,40.69,38.82,42.44,39.77,37.79,41.59,0,0,0,0,0,0,0.884,0,0.064,0.11,0.89,0.11,47.1
1109541600000,2005,2,2004,5,22,7,0.625,0.0759,0.549,28614.4,176.6,176.6,170.3,4,4,4,1034,982,1081,908.5,869.8,125.6,105,129,-0.00004932,-0.0004016,0.0004272,0.121,0.107,0.129,908.5,869.8,951.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.537,0.501,0.578,0.277,0.246,0.312,0.013,0.011,0.014,1.18,1.08,1.29,0.054,0.049,0.059,20.82,20.56,21.08,0.937,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,43.45,41.95,45.04,42.58,41.11,44.14,0,0,0,0,0,0,0.946,0,0.076,0.12,0.88,0.12,45.8
1110146400000,2005,3,2004,6,23,7,0.692,0.078,0.614,31056,189.9,189.9,184.9,4,4,4,1145,1096,1187,1016,966.5,129,129,129,0.0004466,-0.000312,0.002607,0.113,0.109,0.118,1016,966.5,1058,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.658,0.591,0.718,0.373,0.323,0.425,0.017,0.015,0.02,1.49,1.33,1.64,0.069,0.061,0.076,20.16,19.88,20.47,0.94,0.939,0.94,0.98,0.98,0.98,0.921,0.92,0.921,47.16,45.57,48.44,46.21,44.66,47.47,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,44.9
1110751200000,2005,3,2004,6,24,7,0.74,0.078,0.658,32420.9,194,194,193,4,4,4,1223,1196,1246,1094,1067,129,129,129,5.765,-0.002347,16.65,0.105,0.104,0.108,1089,1067,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.766,0.732,0.788,0.465,0.437,0.48,0.022,0.02,0.023,1.76,1.67,1.8,0.082,0.078,0.085,19.64,19.53,19.81,0.939,0.939,0.94,0.98,0.98,0.98,0.92,0.92,0.921,49.23,48.7,49.5,48.25,47.73,48.51,0,0,0,0,0,0,1.07,0,0.082,0.11,0.89,0.11,43.8
1111356000000,2005,3,2004,6,25,7,0.777,0.078,0.665,32310.3,193.5,193.5,192.3,4,4,4,1284,1254,1298,1155,1125,129,129,129,55.15,24.59,68.91,0.101,0.0994,0.103,1100,1100,1100,990,990,990,968.8,968.7,968.8,21.2,21.2,21.3,0.804,0.791,0.809,0.48,0.48,0.48,0.023,0.023,0.023,1.82,1.81,1.82,0.086,0.085,0.086,19.39,19.34,19.5,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,49.06,48.93,49.36,48.08,47.95,48.37,0,0,0,0,0,0,1.07,0,0.112,0.1,0.86,0.14,41.6
1111960800000,2005,3,2004,6,26,7,0.784,0.0829,0.665,32223.3,192.2,192.2,191.8,4,4,4,1297,1285,1302,1160,1137,137.1,129,148,59.98,36.67,72.98,0.106,0.0991,0.115,1100,1100,1100,990,990,990,968.8,968.8,968.8,21.2,21.2,21.2,0.812,0.809,0.816,0.48,0.48,0.48,0.023,0.023,0.023,1.83,1.82,1.83,0.086,0.086,0.087,19.34,19.32,19.38,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.93,48.89,49.04,47.95,47.91,48.06,0,0,0,0,0,0,1.07,0,0.119,0.11,0.85,0.15,41.1
1112565600000,2005,4,2004,7,27,7,0.772,0.0895,0.665,32350.7,192.7,192.7,192.6,4,4,4,1276,1272,1279,1128,1124,148,148,148,27.89,23.56,31.23,0.116,0.116,0.116,1100,1100,1100,990,990,990,968.8,968.8,968.8,21.2,21.2,21.2,0.807,0.805,0.808,0.48,0.48,0.48,0.023,0.023,0.023,1.82,1.82,1.82,0.086,0.086,0.086,19.41,19.4,19.43,0.938,0.938,0.938,0.98,0.98,0.98,0.92,0.92,0.92,49.12,49.09,49.16,48.14,48.11,48.18,0,0,0,0,0,0,1.07,0,0.107,0.12,0.86,0.14,41.9
1113170400000,2005,4,2004,7,28,7,0.758,0.0895,0.665,32472,193.5,193.5,193.3,4,4,4,1253,1244,1261,1105,1096,148,148,148,6.255,-0.001287,13.04,0.118,0.117,0.119,1099,1096,1100,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.797,0.789,0.801,0.479,0.475,0.48,0.022,0.022,0.023,1.81,1.79,1.82,0.085,0.084,0.085,19.49,19.46,19.54,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.92,49.31,49.27,49.36,48.32,48.28,48.37,0,0,0,0,0,0,1.07,0,0.093,0.12,0.88,0.12,42.8
1113775200000,2005,4,2004,7,29,7,0.752,0.0895,0.662,32441.1,193.4,193.4,193.1,4,4,4,1243,1242,1246,1095,1094,148,148,148,-0.001214,-0.002481,0.001954,0.119,0.119,0.119,1095,1094,1098,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.788,0.786,0.792,0.474,0.472,0.477,0.022,0.022,0.022,1.79,1.79,1.8,0.084,0.084,0.084,19.54,19.53,19.55,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.92,49.26,49.23,49.33,48.28,48.25,48.35,0,0,0,0,0,0,1.07,0,0.09,0.12,0.88,0.12,43.1
1114380000000,2005,4,2004,7,30,7,0.758,0.0933,0.662,32373.2,193.5,193.5,192.7,4,4,4,1254,1246,1261,1100,1069,154.3,148,192,4.678,-0.002943,13.04,0.123,0.117,0.152,1095,1069,1100,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.79,0.751,0.801,0.473,0.439,0.48,0.022,0.021,0.023,1.79,1.69,1.82,0.084,0.08,0.085,19.51,19.46,19.59,0.939,0.939,0.939,0.98,0.98,0.98,0.92,0.92,0.92,49.16,48.19,49.36,48.17,47.22,48.37,0,0,0,0,0,0,1.07,0,0.096,0.12,0.87,0.13,42.7
1114984800000,2005,5,2004,8,31,7,0.777,0.116,0.659,32067.8,191.9,191.9,190.9,4,4,4,1286,1266,1304,1094,1074,192,192,192,4.246,-0.002372,11.91,0.149,0.147,0.152,1089,1074,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.783,0.758,0.802,0.466,0.446,0.48,0.022,0.021,0.023,1.77,1.71,1.82,0.084,0.081,0.086,19.43,19.33,19.55,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,48.69,48.32,48.96,47.72,47.36,47.98,0,0,0,0,0,0,1.06,0,0.118,0.15,0.85,0.15,41.3
1115589600000,2005,5,2004,8,32,7,0.794,0.116,0.665,32149.9,191.7,191.7,191.4,4,4,4,1312,1304,1320,1120,1112,192,192,192,20.45,11.91,27.61,0.146,0.145,0.147,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.805,0.802,0.808,0.48,0.48,0.48,0.023,0.023,0.023,1.82,1.82,1.82,0.086,0.086,0.086,19.3,19.27,19.33,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.82,48.75,48.9,47.84,47.77,47.92,0,0,0,0,0,0,1.06,0,0.129,0.15,0.84,0.16,40.5
1116194400000,2005,5,2004,8,33,7,0.781,0.116,0.661,32138.1,191.9,191.9,191.3,4,4,4,1291,1270,1304,1099,1078,192,192,192,5.047,0.001016,11.91,0.149,0.147,0.151,1094,1078,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.789,0.764,0.802,0.472,0.451,0.48,0.022,0.021,0.023,1.79,1.73,1.82,0.084,0.081,0.086,19.4,19.33,19.52,0.938,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.92,48.8,48.43,48.96,47.82,47.46,47.98,0,0,0,0,0,0,1.06,0,0.12,0.15,0.85,0.15,41.1
1116799200000,2005,5,2004,8,34,7,0.745,0.116,0.629,31182.9,188.9,188.9,185.6,4,4,4,1231,1202,1261,1039,1010,192,192,192,0.0003662,-0.004799,0.003408,0.156,0.152,0.16,1039,1010,1069,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.708,0.664,0.751,0.401,0.363,0.44,0.019,0.017,0.021,1.59,1.48,1.7,0.074,0.069,0.08,19.79,19.58,19.99,0.939,0.939,0.939,0.98,0.98,0.98,0.921,0.92,0.921,47.35,46.48,48.2,46.4,45.55,47.24,0,0,0,0,0,0,1.03,0,0.116,0.16,0.84,0.16,41.9
1117404000000,2005,5,2004,8,35,7,0.687,0.103,0.584,29757.7,181.9,181.9,177.1,4,4,4,1136,1066,1191,966,904.8,169.9,161,192,-0.00009182,-0.0004206,0.0001785,0.149,0.139,0.162,966,904.8,999,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.606,0.542,0.648,0.323,0.274,0.349,0.015,0.013,0.016,1.34,1.18,1.44,0.062,0.054,0.067,20.33,20.06,20.72,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,45.19,43.06,46.4,44.28,42.2,45.47,0,0,0,0,0,0,0.984,0,0.103,0.15,0.85,0.15,43.3
1118008800000,2005,6,2004,9,36,7,0.591,0.0974,0.494,25960.7,165.2,165.2,154.5,4,4,4,977.5,910.4,1042,816.5,749.4,161,161,161,0.0001726,-0.0003932,0.0004603,0.165,0.155,0.177,816.5,749.4,880.6,990,990,990,967.8,967.5,968,22.2,22,22.5,0.461,0.4,0.52,0.207,0.165,0.254,0.0093,0.0073,0.012,0.964,0.813,1.12,0.043,0.036,0.051,21.23,20.85,21.65,0.932,0.927,0.936,0.975,0.97,0.98,0.909,0.9,0.917,39.61,36.88,42.14,38.63,35.78,41.3,0,0,0,0,0,0,0.858,0,0.097,0.16,0.84,0.16,43.9
1118613600000,2005,6,2004,9,37,7,0.502,0.0974,0.405,22186.4,141.5,141.5,132.1,3,3,3,830.4,733.2,884.3,669.4,572.2,161,161,161,-0.000156,-0.0004327,0.0001782,0.195,0.182,0.22,669.4,572.2,723.3,990,990,990,967.2,966.8,967.4,22.8,22.6,23.2,0.344,0.288,0.376,0.133,0.0989,0.152,0.0058,0.0043,0.0067,0.831,0.644,0.939,0.037,0.028,0.042,21.95,21.62,22.52,0.937,0.93,0.941,0.979,0.974,0.98,0.918,0.906,0.922,44.97,39.17,48.12,44.02,38.16,47.16,0,0,0,0,0,0,0.734,0,0.097,0.19,0.81,0.19,44.2
1119218400000,2005,6,2004,9,38,7,0.395,0.0974,0.297,16741.3,110.1,110.1,99.65,3,2,2.7142857142857144,652.5,596.3,710.9,491.5,435.3,161,161,161,-0.0001432,-0.000472,0.0004476,0.247,0.226,0.27,491.5,435.3,549.9,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.242,0.212,0.275,0.0709,0.0571,0.09,0.003,0.0024,0.0039,0.56,0.468,0.643,0.024,0.02,0.027,22.93,22.65,23.11,0.928,0.918,0.94,0.973,0.97,0.98,0.903,0.891,0.921,38.63,32.6,47.98,37.62,31.62,47.02,0,0,0,0,0,0,0.554,0,0.098,0.25,0.75,0.25,42.4
1119823200000,2005,6,2004,9,39,7,0.326,0.0906,0.235,13709.8,86.11,86.11,81.61,2,2,2,538.6,508.7,572.7,388.8,370,149.9,135,161,0.00001319,-0.0004046,0.000491,0.278,0.257,0.303,388.8,370,411.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.195,0.188,0.203,0.0478,0.044,0.0523,0.002,0.0018,0.0022,0.51,0.475,0.556,0.021,0.02,0.023,23.47,23.27,23.63,0.932,0.929,0.935,0.979,0.975,0.98,0.912,0.906,0.917,41.69,39.68,43.93,40.8,38.7,43.05,0,0,0,0,0,0,0.453,0,0.091,0.28,0.72,0.28,42.1
1120428000000,2005,7,2004,10,40,7,0.29,0.0816,0.208,12138,76.17,76.17,72.25,2,2,2,479.4,457.1,497.5,344.4,322.1,135,135,135,0.00008213,-0.0003074,0.0003631,0.282,0.271,0.295,344.4,322.1,362.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.17,0.184,0.0389,0.0344,0.0425,0.0016,0.0014,0.0018,0.427,0.388,0.459,0.018,0.016,0.019,23.82,23.7,23.96,0.925,0.921,0.928,0.971,0.97,0.974,0.898,0.893,0.904,37.19,34.83,39.1,36.13,33.79,38.09,0,0,0,0,0,0,0.401,0,0.082,0.28,0.72,0.28,41.9
1121032800000,2005,7,2004,10,41,7,0.263,0.0816,0.181,10578,65.48,65.48,62.96,2,2,2,434.8,427.3,446.9,299.8,292.3,135,135,135,0.00005028,-0.00008432,0.0002783,0.311,0.302,0.316,299.8,292.3,311.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.16,0.166,0.03,0.0285,0.0324,0.0012,0.0012,0.0013,0.351,0.339,0.371,0.014,0.014,0.015,24.09,24.02,24.14,0.916,0.915,0.919,0.97,0.97,0.97,0.889,0.887,0.891,32.46,31.65,33.75,31.48,30.7,32.74,0,0,0,0,0,0,0.35,0,0.082,0.31,0.69,0.31,40.2
1121637600000,2005,7,2004,10,42,7,0.243,0.0816,0.161,9423.44,60.53,60.53,56.09,2,2,2,402,385.7,423.1,267,250.7,135,135,135,0.0001368,-0.0001294,0.0004629,0.336,0.319,0.35,267,250.7,288.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.145,0.158,0.0234,0.0201,0.0276,0.00095,0.00082,0.0011,0.3,0.276,0.333,0.012,0.011,0.014,24.29,24.16,24.4,0.909,0.905,0.914,0.97,0.97,0.97,0.882,0.878,0.887,28.91,27.15,31.2,28.05,26.34,30.27,0,0,0,0,0,0,0.312,0,0.082,0.34,0.66,0.34,38.8
1122242400000,2005,7,2004,10,43,7,0.228,0.0816,0.147,8544.07,52.18,52.18,50.86,2,2,2,377.4,371.1,383.4,242.4,236.1,135,135,135,-0.00005493,-0.0003967,0.0003402,0.358,0.352,0.364,242.4,236.1,248.4,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.142,0.14,0.144,0.0185,0.0172,0.0197,0.00075,0.0007,0.0008,0.264,0.256,0.273,0.011,0.01,0.011,24.45,24.41,24.49,0.902,0.9,0.905,0.97,0.97,0.97,0.875,0.873,0.877,26.22,25.5,26.89,25.43,24.74,26.09,0,0,0,0,0,0,0.283,0,0.081,0.36,0.64,0.36,37.5
1122847200000,2005,8,2004,11,44,7,0.211,0.0696,0.141,8244.12,54.04,54.04,49.07,2,2,2,348.3,335.5,371.1,233.3,220.5,115,115,115,-0.0001278,-0.0004866,0.0003402,0.331,0.31,0.343,233.3,220.5,256.1,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.136,0.131,0.144,0.0167,0.0141,0.0212,0.00067,0.00057,0.00086,0.249,0.231,0.281,0.01,0.0093,0.011,24.61,24.46,24.69,0.898,0.893,0.907,0.97,0.97,0.97,0.871,0.867,0.88,25.29,23.85,27.86,24.54,23.13,27.02,0,0,0,0,0,0,0.273,0,0.07,0.33,0.67,0.33,39.1
1123452000000,2005,8,2004,11,45,7,0.194,0.0696,0.124,7565.71,47.24,47.24,45.03,2,1,1.1428571428571428,320.3,306.7,334.4,205.3,191.7,115,115,115,0.000005352,-0.0003252,0.0004753,0.359,0.344,0.375,205.3,191.7,219.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.121,0.131,0.0112,0.00917,0.0139,0.00045,0.00037,0.00056,0.4,0.23,0.465,0.016,0.0092,0.019,24.6,24.49,24.7,0.929,0.893,0.938,0.979,0.97,0.98,0.91,0.866,0.92,42.63,23.72,48.2,41.75,23.01,47.24,0,0,0,0,0,0,0.25,0,0.07,0.36,0.64,0.36,39
1124056800000,2005,8,2004,11,46,7,0.177,0.0696,0.107,6552.83,41.48,41.48,39,1,1,1,292.3,284.3,302.6,177.3,169.3,115,115,115,-0.0000334,-0.0003987,0.0004179,0.394,0.38,0.405,177.3,169.3,187.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.12,0.00773,0.00693,0.00876,0.00031,0.00028,0.00035,0.346,0.323,0.377,0.014,0.013,0.015,24.78,24.71,24.84,0.928,0.925,0.931,0.976,0.972,0.98,0.905,0.899,0.913,39.97,38.13,42.33,39,37.07,41.48,0,0,0,0,0,0,0.217,0,0.07,0.39,0.6,0.4,37
1124661600000,2005,8,2004,11,47,7,0.17,0.0696,0.101,6130.29,37.07,37.07,36.49,1,1,1,281.9,278.6,284.3,166.9,163.6,115,115,115,-0.00001586,-0.0003048,0.0002951,0.408,0.405,0.413,166.9,163.6,169.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.113,0.00669,0.00636,0.00693,0.00027,0.00025,0.00028,0.316,0.307,0.323,0.013,0.012,0.013,24.86,24.84,24.88,0.924,0.923,0.925,0.971,0.97,0.972,0.897,0.895,0.899,37.58,36.83,38.13,36.49,35.72,37.07,0,0,0,0,0,0,0.203,0,0.069,0.41,0.59,0.41,36.1
1125266400000,2005,8,2004,11,48,7,0.163,0.0613,0.102,6231.65,39.87,39.87,37.09,1,1,1,270,264.1,273.6,168.7,155.2,101.3,91,115,-0.00002482,-0.0004076,0.0002207,0.375,0.336,0.426,168.7,155.2,180.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.108,0.115,0.00687,0.00552,0.00801,0.00027,0.00022,0.00032,0.321,0.284,0.352,0.013,0.011,0.014,24.9,24.86,24.93,0.924,0.919,0.929,0.974,0.97,0.978,0.9,0.892,0.908,38.08,34.89,40.78,37.09,33.85,39.87,0,0,0,0,0,0,0.206,0,0.061,0.38,0.63,0.37,38.2
1125871200000,2005,9,2004,12,49,7,0.157,0.055,0.102,6257.67,37.97,37.97,37.25,1,1,1,260.3,257.6,263.3,169.3,166.6,91,91,91,-0.00001798,-0.0002243,0.0002062,0.35,0.346,0.353,169.3,166.6,172.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.11,0.112,0.00693,0.00666,0.00723,0.00027,0.00026,0.00029,0.321,0.313,0.329,0.013,0.012,0.013,24.94,24.92,24.96,0.925,0.924,0.926,0.972,0.971,0.974,0.899,0.897,0.902,38.31,37.66,38.99,37.25,36.57,37.97,0,0,0,0,0,0,0.207,0,0.055,0.35,0.65,0.35,39.9
1126476000000,2005,9,2004,12,50,7,0.138,0.055,0.0826,5011.38,35.99,35.99,29.83,1,1,1,227.5,211.9,255.2,136.5,120.9,91,91,91,-0.0001113,-0.0004487,0.0002799,0.402,0.357,0.43,136.5,120.9,164.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0993,0.0937,0.109,0.00365,0.00209,0.00642,0.00014,0.000082,0.00025,0.236,0.199,0.306,0.0093,0.0078,0.012,25.2,24.97,25.33,0.911,0.903,0.923,0.97,0.97,0.97,0.884,0.876,0.895,30.75,27.11,37.11,29.83,26.3,35.99,0,0,0,0,0,0,0.166,0,0.0554,0.4,0.6,0.4,36.3
1127080800000,2005,9,2004,12,51,7,0.124,0.055,0.0686,4130.11,25.2,25.2,24.58,1,1,1,204.5,202,207.1,113.5,111,91,91,91,-0.00006977,-0.0003223,0.0004319,0.445,0.439,0.451,113.5,111,116.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0902,0.092,0.00135,0.0011,0.00161,0.000053,0.000043,0.000063,0.184,0.178,0.189,0.0072,0.007,0.0074,25.39,25.37,25.41,0.897,0.895,0.899,0.97,0.97,0.97,0.87,0.868,0.872,25.34,24.74,25.98,24.58,24,25.2,0,0,0,0,0,0,0.137,0,0.0554,0.44,0.55,0.45,33.3
1127685600000,2005,9,2004,12,52,7,0.117,0.0519,0.0654,3920.61,25.38,25.38,23.34,1,1,1,194,183.5,198.7,108.1,104.8,85.86,73,91,0.00002777,-0.0004308,0.0004508,0.442,0.385,0.465,108.1,104.8,116.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0879,0.0902,0.000814,0.000476,0.00168,0.000032,0.000019,0.000066,0.172,0.166,0.188,0.0067,0.0065,0.0074,25.42,25.39,25.43,0.892,0.89,0.9,0.97,0.97,0.97,0.866,0.863,0.873,24.06,23.24,26.16,23.34,22.54,25.38,0,0,0,0,0,0,0.13,0,0.0516,0.44,0.56,0.44,33.5
1128290400000,2005,10,2005,1,1,7,0.107,0.0442,0.063,3752.51,23.33,23.33,22.34,1,1,1,177.1,175,181.2,104.1,102,73,73,73,0.0002375,-0.000009849,0.0004527,0.412,0.403,0.417,104.1,102,108.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0857,0.0849,0.0871,0.000413,0.0002,0.000821,0.000016,0.0000078,0.000032,0.163,0.159,0.171,0.0064,0.0062,0.0067,25.39,25.39,25.39,0.889,0.887,0.893,0.969,0.968,0.97,0.861,0.859,0.866,23.05,22.52,24.05,22.34,21.81,23.33,0,0,0,0,0,0,0.124,0,0.044,0.41,0.59,0.41,35.1
1128895200000,2005,10,2005,1,2,7,0.104,0.0442,0.06,3543.15,22.32,22.32,21.09,1,1,1,172.1,166.6,177,99.14,93.61,73,73,73,-0.00004433,-0.0004501,0.0002115,0.424,0.412,0.438,99.14,93.61,104,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.082,0.0857,0.000112,0,0.000401,0.0000044,0,0.000016,0.154,0.144,0.163,0.006,0.0056,0.0064,25.39,25.39,25.39,0.883,0.877,0.889,0.967,0.964,0.97,0.854,0.846,0.862,21.81,20.45,23.02,21.09,19.71,22.32,0,0,0,0,0,0,0.117,0,0.044,0.43,0.58,0.42,34.1
1129500000000,2005,10,2005,1,3,7,0.0975,0.0442,0.0534,3089.94,19.43,19.43,18.39,1,1,1,161.2,155.5,165.5,88.22,82.53,73,73,73,-0.00001501,-0.00004609,0.000001926,0.453,0.441,0.469,88.22,82.53,92.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0781,0.0816,0,0,0,0,0,0,0.135,0.126,0.142,0.0053,0.005,0.0056,25.39,25.38,25.39,0.87,0.862,0.876,0.962,0.96,0.963,0.837,0.827,0.844,19.12,17.7,20.17,18.39,17,19.43,0,0,0,0,0,0,0.102,0,0.0441,0.45,0.55,0.45,31.7
1130104800000,2005,10,2005,1,4,7,0.0951,0.0442,0.0509,2925.07,17.71,17.71,17.41,1,1,1,157.2,156.7,158.4,84.16,83.69,73,73,73,0.000004514,-0.000006453,0.00003326,0.465,0.461,0.466,84.16,83.69,85.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0785,0.0791,0,0,0,0,0,0,0.129,0.128,0.131,0.005,0.005,0.0051,25.39,25.39,25.39,0.866,0.865,0.868,0.96,0.96,0.96,0.831,0.83,0.833,18.14,18.01,18.45,17.41,17.29,17.71,0,0,0,0,0,0,0.0967,0,0.0442,0.46,0.54,0.46,30.8
1130709600000,2005,10,2005,1,5,7,0.103,0.0322,0.0711,4287.5,27,27,25.52,1,1,1,170.9,161,173.7,117.6,87.95,53.29,50,73,-0.0001471,-0.0001789,-0.0000274,0.313,0.288,0.454,117.6,87.95,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0877,0.08,0.0894,0.00193,0,0.00237,0.000076,0,0.000093,0.189,0.135,0.2,0.0074,0.0053,0.0078,25.35,25.35,25.39,0.9,0.871,0.905,0.969,0.961,0.97,0.872,0.837,0.878,26.34,19.07,27.84,25.52,18.33,27,0,0,0,0,0,0,0.142,0,0.0319,0.31,0.69,0.31,41.6
1131314400000,2005,11,2005,2,6,7,0.104,0.0302,0.0736,4457.88,27.73,27.73,26.54,1,1,1,171.8,168.8,176.8,121.8,118.8,50,50,50,0.00004561,-0.0001798,0.0003191,0.291,0.283,0.296,121.8,118.8,126.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0877,0.0905,0.00218,0.00188,0.00268,0.000085,0.000074,0.0001,0.196,0.189,0.207,0.0077,0.0074,0.0081,25.35,25.35,25.35,0.904,0.901,0.907,0.97,0.97,0.97,0.877,0.874,0.88,27.36,26.61,28.59,26.54,25.81,27.73,0,0,0,0,0,0,0.147,0,0.0304,0.29,0.71,0.29,42.9
1131919200000,2005,11,2005,2,7,7,0.124,0.0302,0.0936,5758.99,38.81,38.81,34.28,1,1,1,204.8,188.1,224.2,154.8,138.1,50,50,50,-0.00008021,-0.0004844,0.0004321,0.245,0.223,0.266,154.8,138.1,174.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0945,0.107,0.00548,0.00381,0.00742,0.00021,0.00015,0.00029,0.277,0.233,0.329,0.011,0.0091,0.013,25.27,25.13,25.34,0.919,0.912,0.927,0.972,0.97,0.976,0.893,0.885,0.904,35.28,31.32,39.79,34.28,30.38,38.81,0,0,0,0,0,0,0.19,0,0.0304,0.24,0.75,0.25,46.4
1132524000000,2005,11,2005,2,8,7,0.157,0.0405,0.117,7161.85,47.68,47.68,42.63,2,1,1.1428571428571428,260.1,236.7,284.3,193.1,169.7,67,67,67,-0.000006913,-0.0004487,0.0004293,0.259,0.236,0.283,193.1,169.7,217.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.108,0.125,0.00992,0.00697,0.0135,0.00039,0.00027,0.00053,0.357,0.222,0.46,0.014,0.0088,0.018,24.91,24.72,25.06,0.926,0.892,0.939,0.977,0.97,0.98,0.904,0.865,0.92,40.26,23.71,48.66,39.34,23,47.68,0,0,0,0,0,0,0.237,0,0.04,0.26,0.75,0.25,45.6
1133128800000,2005,11,2005,2,9,7,0.166,0.0533,0.112,6910.78,46.64,46.64,41.14,1,1,1,274.1,264.1,281.9,185.9,160.1,88.14,67,104,-0.0001274,-0.0004076,0.0002287,0.322,0.243,0.394,185.9,160.1,209.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.109,0.122,0.00893,0.00601,0.0118,0.00035,0.00024,0.00047,0.372,0.296,0.443,0.015,0.012,0.018,24.83,24.75,24.95,0.93,0.921,0.937,0.976,0.97,0.98,0.908,0.894,0.919,42.13,36.09,47.59,41.14,35.01,46.64,0,0,0,0,0,0,0.229,0,0.054,0.32,0.67,0.33,41.6
1133733600000,2005,12,2005,3,10,7,0.165,0.0606,0.104,6321.05,46.06,46.06,37.63,2,1,1.1428571428571428,272.9,260,294.9,172.7,156,100.1,77,104,-0.00009495,-0.0004076,0.0002636,0.369,0.261,0.4,172.7,156,217.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.107,0.126,0.00753,0.0056,0.0136,0.0003,0.00022,0.00054,0.298,0.224,0.373,0.012,0.0089,0.015,24.91,24.77,24.98,0.919,0.892,0.931,0.972,0.97,0.98,0.893,0.866,0.912,35.33,23.74,42.17,34.34,23.03,41.32,0,0,0,0,0,0,0.209,0,0.061,0.37,0.63,0.37,38.3
1134338400000,2005,12,2005,3,11,7,0.196,0.0466,0.15,8838.54,57.87,57.87,52.61,2,2,2,324.7,296.1,349.1,247.7,219.1,77,77,77,-0.00003191,-0.0004711,0.0004427,0.238,0.221,0.26,247.7,219.1,272.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.127,0.145,0.0195,0.0138,0.0244,0.00078,0.00055,0.00098,0.265,0.225,0.301,0.011,0.009,0.012,24.71,24.55,24.89,0.903,0.893,0.911,0.97,0.97,0.97,0.876,0.866,0.883,27.12,23.88,29.83,26.31,23.16,28.94,0,0,0,0,0,0,0.292,0,0.046,0.24,0.77,0.23,45.1
1134943200000,2005,12,2005,3,12,7,0.222,0.0466,0.175,10332.1,65.57,65.57,61.5,2,2,2,366.3,353.1,385.7,289.3,276.1,77,77,77,0.0001917,-0.0003417,0.0004157,0.21,0.2,0.218,289.3,276.1,308.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.151,0.147,0.158,0.0279,0.0252,0.0317,0.0011,0.001,0.0013,0.328,0.307,0.359,0.013,0.012,0.015,24.44,24.31,24.53,0.914,0.912,0.918,0.97,0.97,0.97,0.887,0.884,0.891,31.7,30.28,33.8,30.75,29.37,32.78,0,0,0,0,0,0,0.342,0,0.047,0.21,0.79,0.21,46.5
1135548000000,2005,12,2005,3,13,7,0.27,0.0478,0.222,12979.1,113.5,113.5,77.26,3,2,2.142857142857143,446.1,389.3,634.6,367.1,312.3,79,77,91,0.00003744,-0.0001346,0.0003484,0.182,0.121,0.207,367.1,312.3,557.6,990,990,990,965.6,965.3,966.4,24.4,23.6,24.7,0.182,0.16,0.266,0.0451,0.0325,0.093,0.0019,0.0013,0.0039,0.434,0.364,0.603,0.018,0.015,0.026,23.96,22.96,24.29,0.924,0.919,0.934,0.972,0.97,0.98,0.898,0.892,0.915,36.94,34.18,43.19,35.92,33.16,42.32,0,0,0,0,0,0,0.429,0,0.048,0.18,0.82,0.18,48.1
1136152800000,2006,1,2005,4,14,7,0.345,0.055,0.29,16576.7,117.4,117.4,98.67,3,2,2.7142857142857144,570.9,442.9,669.1,479.9,351.9,91,91,91,-0.0003245,-0.000497,-0.00003469,0.162,0.136,0.205,479.9,351.9,578.1,990,990,990,966.2,965.6,966.6,23.8,23.4,24.4,0.229,0.175,0.279,0.07,0.0404,0.101,0.0029,0.0017,0.0043,0.525,0.434,0.643,0.022,0.018,0.027,23.31,22.78,23.97,0.926,0.92,0.936,0.973,0.97,0.98,0.901,0.892,0.917,37.75,33.83,44.75,36.75,32.81,43.85,0,0,0,0,0,0,0.548,0,0.055,0.16,0.84,0.16,48
1136757600000,2006,1,2005,4,15,7,0.358,0.0758,0.282,16189.7,103,103,96.37,3,2,2.4285714285714284,592.2,578.9,602.6,466.9,439.9,125.3,91,139,0.0002217,-0.0003029,0.0004476,0.212,0.153,0.24,466.9,439.9,505.3,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.223,0.212,0.238,0.0637,0.058,0.0721,0.0027,0.0024,0.003,0.572,0.455,0.651,0.024,0.019,0.027,23.16,23.07,23.23,0.932,0.917,0.94,0.976,0.97,0.98,0.909,0.89,0.922,42.03,32.3,48.64,41.04,31.33,47.67,0,0,0,0,0,0,0.535,0,0.076,0.21,0.79,0.21,45.2
1137362400000,2006,1,2005,4,16,7,0.365,0.0758,0.29,16591.1,117.4,117.4,98.76,3,2,2.4285714285714284,604.2,553,669.1,479,414,125.3,91,139,0.00002898,-0.000497,0.0004867,0.21,0.136,0.251,479,414,578.1,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.232,0.202,0.279,0.0696,0.0528,0.101,0.0029,0.0022,0.0043,0.589,0.498,0.643,0.025,0.021,0.027,23.1,22.78,23.35,0.933,0.921,0.94,0.977,0.97,0.98,0.912,0.894,0.921,42.48,34.19,47.99,41.52,33.16,47.03,0,0,0,0,0,0,0.549,0,0.075,0.21,0.79,0.21,45.5
1137967200000,2006,1,2005,4,17,7,0.44,0.055,0.385,21539.7,138.8,138.8,128.2,3,3,3,726.9,685.3,786.5,635.9,594.3,91,91,91,-0.0001013,-0.0004896,0.0002975,0.126,0.116,0.133,635.9,594.3,695.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.312,0.289,0.346,0.121,0.108,0.139,0.0052,0.0046,0.006,0.752,0.674,0.865,0.032,0.029,0.038,22.44,22.09,22.68,0.936,0.932,0.94,0.98,0.978,0.98,0.917,0.912,0.921,43.63,41.09,47.21,42.74,40.2,46.26,0,0,0,0,0,0,0.712,0,0.055,0.13,0.88,0.12,49
1138572000000,2006,1,2005,4,18,7,0.512,0.0749,0.437,23804.6,144.4,144.4,141.7,4,3,3.2857142857142856,846.7,810.8,890.2,722.9,691,123.9,91,137,0.0002301,-0.000341,0.0004146,0.146,0.111,0.165,722.9,691,753.2,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.369,0.35,0.395,0.152,0.137,0.167,0.0067,0.006,0.0074,0.877,0.8,0.937,0.039,0.035,0.041,21.84,21.72,21.94,0.937,0.927,0.942,0.977,0.97,0.98,0.916,0.9,0.923,44.81,36.98,49.11,43.8,35.87,48.12,0,0,0,0,0,0,0.787,0,0.075,0.15,0.85,0.15,46.5
1139176800000,2006,2,2005,5,19,7,0.572,0.0829,0.489,25874.4,160.2,160.2,154,4,4,4,945,910.4,982,808,773.4,137,137,137,0.00003414,-0.0004269,0.0004272,0.145,0.14,0.15,808,773.4,845,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.445,0.413,0.479,0.198,0.177,0.226,0.0089,0.0079,0.01,0.932,0.855,1.02,0.042,0.038,0.046,21.39,21.15,21.6,0.932,0.93,0.935,0.975,0.972,0.978,0.909,0.903,0.914,39.49,38.08,40.95,38.5,37.01,40.06,0,0,0,0,0,0,0.856,0,0.083,0.14,0.85,0.15,45.2
1139781600000,2006,2,2005,5,20,7,0.616,0.0829,0.533,27871.4,171.1,171.1,165.9,4,4,4,1018,995.4,1052,881,858.4,137,137,137,0.00002969,-0.0003014,0.0003258,0.135,0.13,0.138,881,858.4,915.3,990,990,990,968,967.9,968.1,22,21.9,22.1,0.512,0.491,0.543,0.255,0.237,0.282,0.012,0.011,0.013,1.11,1.05,1.2,0.05,0.048,0.055,20.93,20.74,21.06,0.936,0.935,0.938,0.98,0.979,0.98,0.917,0.916,0.919,42.33,41.46,43.64,41.48,40.6,42.77,0,0,0,0,0,0,0.922,0,0.083,0.13,0.87,0.13,45.2
1140386400000,2006,2,2005,5,21,7,0.626,0.0829,0.543,28290.3,169.5,169.5,168.4,4,4,4,1034,1018,1042,897.3,880.6,137,137,137,0.0001665,-0.0002108,0.0003002,0.133,0.132,0.135,897.3,880.6,904.6,990,990,990,968,968,968,22,22,22,0.527,0.511,0.533,0.268,0.254,0.274,0.012,0.012,0.012,1.15,1.11,1.17,0.052,0.05,0.053,20.84,20.8,20.94,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.918,0.919,42.96,42.32,43.24,42.1,41.47,42.37,0,0,0,0,0,0,0.936,0,0.083,0.13,0.87,0.13,45.2
1140991200000,2006,2,2005,5,22,7,0.671,0.103,0.568,29127.6,182.2,182.2,173.4,4,4,4,1109,1030,1191,939.3,892.5,169.9,137,183,-0.0005474,-0.004821,0.0003649,0.153,0.131,0.17,939.3,892.5,1008,990,990,990,968.2,968,968.5,21.8,21.5,22,0.577,0.522,0.661,0.302,0.264,0.36,0.014,0.012,0.017,1.27,1.14,1.47,0.058,0.052,0.068,20.49,20.03,20.87,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.921,44.23,42.44,46.49,43.34,41.6,45.56,0,0,0,0,0,0,0.963,0,0.103,0.15,0.85,0.15,43.4
