datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1141596000000,2006,3,2005,6,23,7,0.783,0.111,0.646,31447.5,192.4,192.4,187.2,4,4,4,1295,1170,1520,1112,987.4,183,183,183,44.26,-0.0002331,237.1,0.142,0.12,0.156,1068,987.4,1100,990,990,990,968.8,968.4,969.5,21.2,20.5,21.6,0.768,0.632,0.899,0.439,0.34,0.48,0.021,0.016,0.023,1.71,1.4,1.91,0.081,0.065,0.094,19.46,18.54,20.16,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.921,47.75,45.85,49.07,46.8,44.93,48.09,0,0,0,0,0,0,1.04,0,0.137,0.14,0.83,0.17,40.2
1142200800000,2006,3,2005,6,24,7,0.92,0.111,0.665,30816.4,188.1,188.1,183.4,4,4,4,1521,1397,1628,1338,1214,183,183,183,238.3,113.7,344.8,0.12,0.112,0.131,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.888,0.844,0.912,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.86,1.93,0.093,0.089,0.096,18.54,18.18,18.99,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.916,0.918,46.79,45.81,47.99,45.86,44.89,47.03,0,0,0,0,0,0,1.02,0,0.255,0.12,0.72,0.28,33.5
1142805600000,2006,3,2005,6,25,7,1.15,0.111,0.665,28620.7,178.1,178.1,170.4,4,4,4,1895,1670,2116,1712,1487,183,183,183,612,386.9,833.5,0.0972,0.0865,0.11,1100,1100,1100,990,990,990,970.7,970,971.4,19.3,18.6,20,0.924,0.915,0.926,0.48,0.48,0.48,0.025,0.024,0.026,1.94,1.93,1.94,0.1,0.097,0.1,17.32,16.68,18.04,0.93,0.927,0.934,0.98,0.98,0.98,0.912,0.908,0.915,43.46,41.7,45.43,42.59,40.86,44.53,0,0,0,0,0,0,0.946,0,0.485,0.097,0.58,0.42,24.9
1143410400000,2006,3,2005,6,26,7,1.39,0.117,0.665,26577.9,161.5,161.5,158.2,4,4,4,2303,2187,2408,2110,2004,192.7,183,217,1010,903.7,1091,0.0836,0.0787,0.0915,1100,1100,1100,990,990,990,971.8,971.6,972.1,18.2,17.9,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.23,15.97,16.51,0.925,0.924,0.926,0.977,0.976,0.979,0.904,0.901,0.907,40.48,39.79,41.24,39.55,38.82,40.36,0,0,0,0,0,0,0.879,0,0.725,0.084,0.48,0.52,19.1
1144015200000,2006,4,2005,7,27,7,1.53,0.131,0.665,25492.6,153.3,153.3,151.7,4,4,4,2525,2472,2587,2308,2255,217,217,217,1208,1155,1270,0.086,0.0839,0.0878,1100,1100,1100,990,990,990,972.4,972.2,972.5,17.6,17.5,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.69,15.54,15.82,0.921,0.919,0.922,0.974,0.973,0.975,0.896,0.894,0.898,38.96,38.52,39.33,37.94,37.47,38.33,0,0,0,0,0,0,0.843,0,0.865,0.086,0.43,0.57,16.7
1144620000000,2006,4,2005,7,28,7,1.6,0.131,0.665,24857.7,149.7,149.7,148,4,4,4,2652,2593,2684,2435,2376,217,217,217,1335,1276,1367,0.0818,0.0808,0.0837,1100,1100,1100,990,990,990,972.7,972.5,972.8,17.3,17.2,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.39,15.31,15.53,0.917,0.916,0.919,0.972,0.971,0.973,0.891,0.89,0.894,38.06,37.83,38.48,36.99,36.75,37.43,0,0,0,0,0,0,0.822,0,0.935,0.082,0.42,0.58,15.5
1145224800000,2006,4,2005,7,29,7,1.59,0.131,0.665,24943.4,149.7,149.7,148.5,4,4,4,2634,2593,2665,2417,2376,217,217,217,1317,1276,1348,0.0824,0.0814,0.0837,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.43,15.35,15.53,0.918,0.917,0.919,0.972,0.972,0.973,0.892,0.891,0.894,38.18,37.97,38.48,37.12,36.89,37.43,0,0,0,0,0,0,0.825,0,0.925,0.082,0.42,0.58,15.7
1145829600000,2006,4,2005,7,30,7,1.55,0.131,0.665,25271.9,150.6,150.6,150.4,4,4,4,2569,2563,2571,2352,2346,217,217,217,1252,1246,1254,0.0845,0.0844,0.0847,1100,1100,1100,990,990,990,972.5,972.5,972.5,17.5,17.5,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.59,15.58,15.6,0.919,0.919,0.92,0.973,0.973,0.973,0.895,0.895,0.895,38.65,38.63,38.69,37.61,37.59,37.65,0,0,0,0,0,0,0.836,0,0.885,0.085,0.43,0.57,16.3
1146434400000,2006,5,2005,8,31,7,1.53,0.167,0.665,25467.1,152.3,152.3,151.6,4,4,4,2530,2505,2550,2254,2229,276,276,276,1154,1129,1174,0.109,0.108,0.11,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.68,15.63,15.74,0.92,0.92,0.921,0.974,0.973,0.974,0.896,0.895,0.897,38.92,38.78,39.1,37.9,37.74,38.09,0,0,0,0,0,0,0.842,0,0.865,0.11,0.43,0.57,16.6
1147039200000,2006,5,2005,8,32,7,1.5,0.167,0.665,25711,154.2,154.2,153,4,4,4,2482,2443,2505,2206,2167,276,276,276,1106,1067,1129,0.111,0.11,0.113,1100,1100,1100,990,990,990,972.3,972.2,972.3,17.7,17.7,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.8,15.74,15.89,0.922,0.921,0.923,0.974,0.974,0.975,0.898,0.897,0.9,39.26,39.1,39.54,38.26,38.09,38.55,0,0,0,0,0,0,0.85,0,0.835,0.11,0.44,0.56,17.1
1147644000000,2006,5,2005,8,33,7,1.45,0.171,0.665,26159.5,157,157,155.7,4,4,4,2392,2346,2438,2109,2025,282.4,276,321,1009,924.6,1062,0.118,0.113,0.137,1100,1100,1100,990,990,990,972,971.9,972.2,18,17.8,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.01,15.9,16.12,0.924,0.923,0.924,0.976,0.975,0.976,0.901,0.9,0.903,39.89,39.57,40.2,38.93,38.59,39.25,0,0,0,0,0,0,0.865,0,0.785,0.12,0.46,0.54,18
1148248800000,2006,5,2005,8,34,7,1.36,0.194,0.665,26829.5,162.4,162.4,159.7,4,4,4,2249,2153,2326,1928,1832,321,321,321,828.4,732.5,905.4,0.143,0.138,0.149,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.36,16.17,16.59,0.926,0.925,0.927,0.978,0.977,0.979,0.905,0.903,0.907,40.83,40.33,41.46,39.92,39.39,40.6,0,0,0,0,0,0,0.887,0,0.695,0.14,0.49,0.51,19.7
1148853600000,2006,5,2005,8,35,7,1.23,0.172,0.665,27809.1,168,168,165.5,4,4,4,2039,1956,2116,1755,1699,284.4,257,321,655,598.7,695.5,0.139,0.126,0.155,1100,1100,1100,990,990,990,971.2,971,971.4,18.8,18.6,19,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.87,16.68,17.1,0.928,0.927,0.929,0.98,0.98,0.98,0.91,0.908,0.911,42.23,41.7,42.86,41.38,40.86,42.01,0,0,0,0,0,0,0.92,0,0.565,0.14,0.54,0.46,22.6
1149458400000,2006,6,2005,9,36,7,1.08,0.155,0.665,29201.9,179,179,173.8,4,4,4,1789,1641,1910,1532,1384,257,257,257,432.5,283.8,553.2,0.144,0.135,0.157,1100,1100,1100,990,990,990,970.4,969.9,970.8,19.6,19.2,20.1,0.925,0.92,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.096,0.1,17.64,17.25,18.13,0.932,0.93,0.934,0.98,0.98,0.98,0.913,0.911,0.916,44.34,43.27,45.67,43.46,42.4,44.76,0,0,0,0,0,0,0.966,0,0.415,0.14,0.62,0.38,27
1150063200000,2006,6,2005,9,37,7,0.902,0.155,0.665,30989.9,189.1,189.1,184.5,4,4,4,1492,1371,1600,1235,1114,257,257,257,135.1,13.81,243.1,0.173,0.161,0.187,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.884,0.833,0.917,0.48,0.48,0.48,0.023,0.023,0.024,1.9,1.85,1.93,0.092,0.088,0.096,18.64,18.26,19.08,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.919,47.06,46.03,48.24,46.12,45.11,47.28,0,0,0,0,0,0,1.02,0,0.237,0.17,0.74,0.26,34.4
1150668000000,2006,6,2005,9,38,7,0.751,0.155,0.596,29636.2,185.8,185.8,176.4,4,4,4,1242,1143,1319,985.5,886.3,257,257,257,0.001119,-0.0004206,0.003529,0.208,0.195,0.225,985.5,886.3,1062,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.668,0.547,0.772,0.35,0.259,0.431,0.016,0.012,0.02,1.45,1.15,1.7,0.068,0.053,0.081,19.89,19.4,20.5,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.917,0.92,45,41.68,47.41,44.1,40.83,46.46,0,0,0,0,0,0,0.98,0,0.155,0.21,0.79,0.21,39.5
1151272800000,2006,6,2005,9,39,7,0.594,0.15,0.444,23531.6,153.1,153.1,140.1,4,3,3.2857142857142856,982.2,890.2,1081,733.8,663.2,248.4,227,257,0.00002305,-0.0003949,0.0004096,0.253,0.238,0.271,733.8,663.2,823.9,990,990,990,967.8,967.5,968.2,22.2,21.8,22.5,0.407,0.349,0.49,0.159,0.129,0.209,0.0072,0.0057,0.0096,0.928,0.823,1.03,0.042,0.037,0.046,21.26,20.85,21.72,0.937,0.93,0.941,0.978,0.971,0.98,0.917,0.904,0.923,44.07,37.85,48.52,43.12,36.77,47.55,0,0,0,0,0,0,0.778,0,0.15,0.25,0.75,0.25,39.6
1151877600000,2006,7,2005,10,40,7,0.474,0.137,0.337,18477.1,124.9,124.9,110,3,3,3,783.5,702.3,861.7,556.5,475.3,227,227,227,0.00004667,-0.0004896,0.0004539,0.291,0.263,0.323,556.5,475.3,634.7,990,990,990,967,966.7,967.3,23,22.7,23.3,0.288,0.242,0.333,0.0927,0.0651,0.12,0.004,0.0028,0.0053,0.626,0.485,0.77,0.027,0.021,0.034,22.34,21.88,22.81,0.927,0.918,0.935,0.973,0.97,0.98,0.902,0.891,0.917,37.67,32.54,42.47,36.66,31.57,41.62,0,0,0,0,0,0,0.611,0,0.137,0.29,0.71,0.29,39
1152482400000,2006,7,2005,10,41,7,0.377,0.137,0.239,13703.3,90.9,90.9,81.57,2,2,2,622.5,572.7,669.1,395.5,345.7,227,227,227,-0.00008282,-0.000497,0.0004476,0.365,0.339,0.396,395.5,345.7,442.1,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.204,0.186,0.223,0.0491,0.0391,0.0584,0.0021,0.0016,0.0025,0.531,0.436,0.627,0.023,0.018,0.027,23.08,22.8,23.39,0.932,0.925,0.938,0.977,0.97,0.98,0.911,0.897,0.92,41.73,36.66,46.38,40.78,35.56,45.45,0,0,0,0,0,0,0.453,0,0.138,0.36,0.63,0.37,36.3
1153087200000,2006,7,2005,10,42,7,0.319,0.127,0.193,11069.7,69.17,69.17,65.89,2,2,2,528,497.5,555.8,318.6,301.1,209.4,186,227,-0.00008838,-0.0004731,0.0004262,0.396,0.358,0.43,318.6,301.1,333.2,990,990,990,966,965.8,966.1,24,23.9,24.2,0.175,0.17,0.18,0.0337,0.0302,0.0366,0.0014,0.0013,0.0015,0.388,0.361,0.41,0.016,0.015,0.017,23.64,23.49,23.79,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,33.96,32.01,35.66,32.95,31.05,34.59,0,0,0,0,0,0,0.366,0,0.126,0.4,0.61,0.39,34.7
1153692000000,2006,7,2005,10,43,7,0.282,0.112,0.17,9810.83,64.74,64.74,58.4,2,2,2,466.8,446.9,497.5,280.8,260.9,186,186,186,0.0001604,-0.000195,0.0004734,0.399,0.374,0.416,280.8,260.9,311.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.152,0.17,0.0262,0.0222,0.0323,0.0011,0.00091,0.0013,0.325,0.295,0.374,0.013,0.012,0.015,23.97,23.79,24.09,0.912,0.907,0.918,0.97,0.97,0.97,0.885,0.88,0.891,30.1,27.98,33.37,29.2,27.14,32.37,0,0,0,0,0,0,0.324,0,0.112,0.4,0.6,0.4,34.8
1154296800000,2006,7,2005,10,44,7,0.253,0.0964,0.157,9110.75,57.67,57.67,54.23,2,2,2,418.9,398.5,439.4,259.4,243.5,159.4,155,186,0.0001715,-0.0001617,0.0004508,0.381,0.36,0.423,259.4,243.5,275.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.149,0.143,0.154,0.0219,0.0187,0.0251,0.00089,0.00076,0.001,0.29,0.267,0.314,0.012,0.011,0.013,24.22,24.14,24.34,0.907,0.903,0.911,0.97,0.97,0.97,0.88,0.875,0.884,27.95,26.23,29.73,27.12,25.44,28.84,0,0,0,0,0,0,0.301,0,0.096,0.38,0.62,0.38,36
1154901600000,2006,8,2005,11,45,7,0.229,0.0937,0.135,7980.79,49.81,49.81,47.5,2,1,1.5714285714285714,378.2,359.9,393.6,223.2,204.9,155,155,155,0.000212,-0.0003036,0.0004948,0.41,0.394,0.431,223.2,204.9,238.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.129,0.141,0.0146,0.011,0.0177,0.00059,0.00044,0.00072,0.341,0.24,0.477,0.014,0.0097,0.019,24.37,24.27,24.46,0.915,0.895,0.939,0.974,0.97,0.98,0.891,0.868,0.92,34.55,24.06,48.28,33.72,23.34,47.31,0,0,0,0,0,0,0.264,0,0.094,0.41,0.59,0.41,34.9
1155506400000,2006,8,2005,11,46,7,0.209,0.0937,0.116,7036.03,44.9,44.9,41.88,1,1,1,346.2,332.7,359.9,191.2,177.7,155,155,155,-0.00006912,-0.0004866,0.000395,0.448,0.431,0.466,191.2,177.7,204.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.12,0.129,0.00919,0.00777,0.011,0.00037,0.00031,0.00044,0.393,0.351,0.437,0.016,0.014,0.018,24.48,24.36,24.59,0.932,0.928,0.936,0.979,0.975,0.98,0.912,0.905,0.917,42.77,39.73,45.82,41.88,38.76,44.9,0,0,0,0,0,0,0.233,0,0.093,0.45,0.56,0.44,33.7
1156111200000,2006,8,2005,11,47,7,0.19,0.0937,0.0958,5765.03,36.95,36.95,34.32,1,1,1,313.4,299,325.1,158.4,144,155,155,155,0.0001062,-0.0003252,0.0004179,0.495,0.477,0.518,158.4,144,170.1,990,990,990,965,964.9,965,25,25,25.1,0.113,0.108,0.117,0.00584,0.0044,0.00701,0.00023,0.00018,0.00028,0.297,0.259,0.329,0.012,0.01,0.013,24.74,24.65,24.85,0.92,0.915,0.925,0.97,0.97,0.972,0.893,0.887,0.899,35.37,32.09,38.03,34.32,31.13,36.95,0,0,0,0,0,0,0.191,0,0.0942,0.49,0.5,0.5,30.3
1156716000000,2006,8,2005,11,48,7,0.174,0.0842,0.0901,5431.16,36.32,36.32,32.33,1,1,1,288.1,281.9,295.8,149,132.9,139.1,118,155,0.000005615,-0.0003987,0.000401,0.482,0.415,0.538,149,132.9,166.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.108,0.104,0.112,0.0049,0.00329,0.00663,0.00019,0.00013,0.00026,0.271,0.232,0.314,0.011,0.0092,0.012,24.88,24.85,24.92,0.916,0.91,0.924,0.97,0.97,0.97,0.889,0.882,0.896,33.32,29.53,37.43,32.33,28.64,36.32,0,0,0,0,0,0,0.18,0,0.0839,0.48,0.52,0.48,31.2
1157320800000,2006,9,2005,12,49,7,0.165,0.0714,0.0938,5681.02,35.03,35.03,33.82,1,1,1,273.1,260,278.6,155.1,142,118,118,118,-0.0001614,-0.00023,-0.00007491,0.433,0.424,0.454,155.1,142,160.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.103,0.11,0.00551,0.0042,0.00606,0.00022,0.00017,0.00024,0.284,0.25,0.298,0.011,0.0099,0.012,24.92,24.89,25.01,0.919,0.914,0.921,0.97,0.97,0.97,0.892,0.887,0.894,34.86,31.83,36.12,33.82,30.87,35.03,0,0,0,0,0,0,0.188,0,0.0712,0.43,0.57,0.43,34.4
1157925600000,2006,9,2005,12,50,7,0.147,0.0714,0.0752,4524.15,29.02,29.02,26.93,1,1,1,242.4,236.7,251.7,124.4,118.7,118,118,118,0.000127,-0.0003563,0.0004397,0.487,0.469,0.499,124.4,118.7,133.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0971,0.0951,0.1,0.00244,0.00187,0.00337,0.000096,0.000074,0.00013,0.209,0.197,0.23,0.0083,0.0077,0.0091,25.14,25.06,25.18,0.905,0.901,0.91,0.97,0.97,0.97,0.878,0.874,0.883,27.76,26.41,29.92,26.93,25.62,29.02,0,0,0,0,0,0,0.15,0,0.0718,0.49,0.51,0.49,30.8
1158530400000,2006,9,2005,12,51,7,0.141,0.062,0.079,4772.85,31.57,31.57,28.41,1,1,1,233.2,226.7,236.7,130.6,117.2,102.6,91,118,0.00009136,-0.0003464,0.0004917,0.439,0.387,0.502,130.6,117.2,144.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0981,0.0945,0.102,0.00306,0.00172,0.00443,0.00012,0.000068,0.00017,0.223,0.193,0.254,0.0088,0.0076,0.01,25.18,25.13,25.21,0.908,0.9,0.915,0.97,0.97,0.97,0.88,0.873,0.888,29.29,26.05,32.54,28.41,25.27,31.57,0,0,0,0,0,0,0.158,0,0.062,0.44,0.56,0.44,33.9
1159135200000,2006,9,2005,12,52,7,0.13,0.0535,0.0768,4655.59,29.96,29.96,27.71,1,1,1,215.4,209.1,224.2,127,118.1,88.43,73,91,0.000102,-0.0003679,0.0004437,0.41,0.348,0.435,127,118.1,136.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0927,0.0981,0.0027,0.00181,0.00365,0.00011,0.000071,0.00014,0.213,0.193,0.233,0.0083,0.0076,0.0091,25.29,25.23,25.35,0.907,0.901,0.912,0.97,0.97,0.97,0.879,0.874,0.884,28.57,26.45,30.89,27.71,25.66,29.96,0,0,0,0,0,0,0.154,0,0.0532,0.41,0.59,0.41,35.8
1159740000000,2006,10,2006,1,1,7,0.128,0.0442,0.084,5125.6,30.84,30.84,30.51,1,1,1,211.9,209.9,213.4,138.9,136.9,73,73,73,0.0001597,-0.0003968,0.0004567,0.344,0.342,0.348,138.9,136.9,140.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.098,0.0973,0.0985,0.00389,0.00369,0.00404,0.00015,0.00014,0.00016,0.239,0.234,0.242,0.0093,0.0091,0.0095,25.29,25.28,25.31,0.913,0.912,0.913,0.97,0.97,0.97,0.885,0.885,0.886,31.45,30.98,31.79,30.51,30.05,30.84,0,0,0,0,0,0,0.169,0,0.044,0.35,0.66,0.34,40
1160344800000,2006,10,2006,1,2,7,0.133,0.0545,0.079,4790.16,31.68,31.68,28.51,1,1,1,220.7,213.2,226.7,130.6,124.3,90.14,73,97,-0.000008865,-0.0003541,0.0002799,0.408,0.336,0.438,130.6,124.3,144.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0968,0.0953,0.0998,0.00306,0.00243,0.00442,0.00012,0.000095,0.00017,0.221,0.207,0.251,0.0087,0.0081,0.0099,25.25,25.22,25.28,0.909,0.906,0.915,0.97,0.97,0.97,0.882,0.879,0.888,29.39,27.89,32.66,28.51,27.05,31.68,0,0,0,0,0,0,0.158,0,0.054,0.41,0.59,0.41,36
1160949600000,2006,10,2006,1,3,7,0.132,0.0587,0.0732,4414.33,28.27,28.27,26.28,1,1,1,218,213.2,226.7,121,116.2,97,97,97,0.00007245,-0.0001279,0.0004343,0.445,0.428,0.455,121,116.2,129.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0941,0.0924,0.0972,0.0021,0.00162,0.00297,0.000082,0.000063,0.00012,0.2,0.19,0.219,0.0078,0.0074,0.0086,25.29,25.22,25.33,0.903,0.899,0.909,0.97,0.97,0.97,0.876,0.872,0.881,27.09,25.96,29.14,26.28,25.18,28.27,0,0,0,0,0,0,0.146,0,0.0588,0.44,0.55,0.45,33.4
1161554400000,2006,10,2006,1,4,7,0.132,0.0587,0.073,4402.92,27.72,27.72,26.21,1,1,1,217.6,212.1,224.2,120.6,115.1,97,97,97,0.0001129,-0.000129,0.0004174,0.446,0.433,0.457,120.6,115.1,127.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.0921,0.0963,0.00206,0.00151,0.00272,0.000081,0.000059,0.00011,0.199,0.187,0.214,0.0078,0.0073,0.0084,25.29,25.24,25.34,0.903,0.898,0.907,0.97,0.97,0.97,0.876,0.871,0.88,27.02,25.7,28.58,26.21,24.93,27.72,0,0,0,0,0,0,0.146,0,0.059,0.44,0.55,0.45,33.4
1162159200000,2006,10,2006,1,5,7,0.138,0.0569,0.0811,4915.93,30.78,30.78,29.26,1,1,1,228.2,218.1,233.8,134.1,121.1,94.14,93,97,0.00002867,-0.0003984,0.0004908,0.413,0.398,0.445,134.1,121.1,140.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0941,0.101,0.00341,0.00211,0.00408,0.00013,0.000083,0.00016,0.229,0.2,0.245,0.009,0.0078,0.0097,25.2,25.15,25.29,0.91,0.903,0.914,0.97,0.97,0.97,0.883,0.876,0.886,30.17,27.12,31.73,29.26,26.31,30.78,0,0,0,0,0,0,0.163,0,0.0569,0.41,0.59,0.41,35.6
1162764000000,2006,11,2006,2,6,7,0.145,0.0562,0.0889,5401.29,33.65,33.65,32.15,1,1,1,240,235.3,246.7,147,142.3,93,93,93,0.0002382,-0.0003464,0.0004449,0.388,0.377,0.395,147,142.3,153.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.0047,0.00423,0.00537,0.00019,0.00017,0.00021,0.261,0.249,0.278,0.01,0.0098,0.011,25.1,25.04,25.14,0.916,0.914,0.919,0.97,0.97,0.97,0.889,0.887,0.891,33.14,32.07,34.69,32.15,31.11,33.65,0,0,0,0,0,0,0.179,0,0.0561,0.39,0.61,0.39,37.3
1163368800000,2006,11,2006,2,7,7,0.157,0.0562,0.1,6128.7,39,39,36.48,1,1,1,258.9,238.1,269.6,165.9,145.1,93,93,93,-0.00006713,-0.0004076,0.0002818,0.36,0.345,0.391,165.9,145.1,176.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.102,0.113,0.00659,0.00451,0.00766,0.00026,0.00018,0.0003,0.312,0.256,0.342,0.012,0.01,0.014,24.96,24.88,25.12,0.923,0.915,0.928,0.973,0.97,0.976,0.898,0.888,0.905,37.49,32.71,39.96,36.48,31.73,39,0,0,0,0,0,0,0.203,0,0.057,0.36,0.64,0.36,39
1163973600000,2006,11,2006,2,8,7,0.175,0.0562,0.119,7320.31,46.91,46.91,43.57,1,1,1,289.4,269.6,304.3,196.4,176.6,93,93,93,-0.0002461,-0.0004076,0.0001324,0.322,0.306,0.345,196.4,176.6,211.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.113,0.126,0.00998,0.00766,0.0123,0.0004,0.0003,0.00049,0.404,0.342,0.454,0.016,0.014,0.018,24.74,24.62,24.88,0.934,0.928,0.938,0.979,0.976,0.98,0.914,0.905,0.919,44.49,39.96,47.86,43.57,39,46.91,0,0,0,0,0,0,0.242,0,0.056,0.32,0.68,0.32,41.8
1164578400000,2006,11,2006,2,9,7,0.198,0.0591,0.139,8141.57,49.65,49.65,48.46,2,2,2,327.4,314.6,339.3,229.7,221.6,97.71,93,104,0.00006948,-0.0004326,0.0004365,0.298,0.286,0.313,229.7,221.6,235.3,990,990,990,965,965,965.1,25,24.9,25,0.133,0.129,0.135,0.0159,0.0143,0.0171,0.00064,0.00057,0.00069,0.242,0.23,0.25,0.0097,0.0092,0.01,24.72,24.65,24.8,0.897,0.894,0.9,0.97,0.97,0.97,0.87,0.867,0.873,24.98,24.09,25.59,24.23,23.36,24.82,0,0,0,0,0,0,0.269,0,0.059,0.3,0.7,0.3,41.1
1165183200000,2006,12,2006,3,10,7,0.223,0.0629,0.16,9400.28,60.31,60.31,55.95,2,2,2,368.6,344.5,389.3,264.6,240.5,104,104,104,0.0002061,-0.0002894,0.0004157,0.282,0.267,0.302,264.6,240.5,285.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.137,0.153,0.0229,0.0181,0.0271,0.00093,0.00073,0.0011,0.293,0.257,0.324,0.012,0.01,0.013,24.46,24.33,24.62,0.909,0.902,0.914,0.97,0.97,0.97,0.881,0.875,0.886,28.84,26.18,31.09,27.98,25.39,30.16,0,0,0,0,0,0,0.311,0,0.063,0.28,0.72,0.28,42.2
1165788000000,2006,12,2006,3,11,7,0.254,0.0629,0.191,11196.5,71.47,71.47,66.65,2,2,2,419.6,396.1,442.9,315.6,292.1,104,104,104,-0.000002824,-0.0004413,0.0002783,0.248,0.235,0.263,315.6,292.1,338.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.155,0.172,0.0331,0.0284,0.0378,0.0014,0.0012,0.0015,0.373,0.335,0.413,0.015,0.014,0.017,24.14,23.99,24.28,0.92,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,34.35,31.83,36.84,33.32,30.88,35.74,0,0,0,0,0,0,0.37,0,0.063,0.25,0.75,0.25,44.1
1166392800000,2006,12,2006,3,12,7,0.297,0.0677,0.229,13460.4,86.54,86.54,80.12,2,2,2,491.1,450,528.1,379.1,346,112,104,118,-0.00001702,-0.000438,0.0004262,0.228,0.218,0.239,379.1,346,410.1,990,990,990,965.8,965.6,966,24.2,24,24.4,0.187,0.174,0.199,0.0458,0.0392,0.052,0.0019,0.0016,0.0022,0.488,0.425,0.549,0.02,0.017,0.023,23.7,23.47,23.95,0.931,0.925,0.935,0.977,0.971,0.98,0.909,0.898,0.917,41,37.6,44.16,40.06,36.5,43.27,0,0,0,0,0,0,0.445,0,0.068,0.23,0.77,0.23,45.3
1166997600000,2006,12,2006,3,13,7,0.339,0.0714,0.268,15566.7,95.25,95.25,92.66,3,2,2.142857142857143,561.3,531,578.9,443.3,413,118,118,118,-0.0002818,-0.0004731,0.0002264,0.21,0.204,0.222,443.3,413,460.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.2,0.219,0.0587,0.0526,0.0622,0.0025,0.0022,0.0026,0.588,0.448,0.642,0.025,0.019,0.027,23.29,23.18,23.46,0.936,0.917,0.94,0.979,0.97,0.98,0.916,0.89,0.921,45.04,32.26,48.6,44.09,31.29,47.62,0,0,0,0,0,0,0.515,0,0.071,0.21,0.79,0.21,45.9
1167602400000,2007,1,2006,4,14,7,0.374,0.0841,0.29,16391.4,103.7,103.7,97.57,3,2,2.857142857142857,619.2,589.6,653.2,480.2,450.6,139,139,139,-0.00005997,-0.000472,0.0004867,0.225,0.213,0.236,480.2,450.6,514.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.233,0.216,0.252,0.0664,0.0601,0.0757,0.0028,0.0025,0.0032,0.509,0.455,0.635,0.022,0.019,0.027,23.11,22.95,23.23,0.923,0.917,0.94,0.971,0.97,0.98,0.897,0.89,0.921,35.77,32.3,47.99,34.76,31.33,47.03,0,0,0,0,0,0,0.542,0,0.084,0.22,0.78,0.22,43.8
1168207200000,2007,1,2006,4,15,7,0.429,0.0841,0.345,19263.7,125.1,125.1,114.7,3,3,3,709.6,669.1,763.1,570.6,530.1,139,139,139,-0.0001157,-0.000497,0.0004539,0.197,0.182,0.208,570.6,530.1,624.1,990,990,990,966.7,966.6,967,23.3,23,23.4,0.284,0.261,0.315,0.0979,0.082,0.117,0.0042,0.0035,0.0051,0.639,0.564,0.738,0.027,0.024,0.032,22.62,22.31,22.86,0.93,0.925,0.935,0.974,0.97,0.98,0.906,0.898,0.916,39.22,36.66,42.56,38.22,35.56,41.71,0,0,0,0,0,0,0.637,0,0.084,0.2,0.8,0.2,44.9
1168812000000,2007,1,2006,4,16,7,0.494,0.0841,0.41,22584.3,144,144,134.4,3,3,3,817.1,771.7,874.5,678.1,632.7,139,139,139,-0.00006063,-0.0004327,0.0003923,0.17,0.159,0.18,678.1,632.7,735.5,990,990,990,967.2,967,967.4,22.8,22.6,23,0.346,0.32,0.382,0.135,0.12,0.158,0.0059,0.0052,0.007,0.844,0.754,0.965,0.037,0.033,0.043,21.99,21.64,22.26,0.939,0.936,0.942,0.98,0.98,0.98,0.92,0.917,0.923,45.72,43.08,49,44.81,42.21,48.02,0,0,0,0,0,0,0.747,0,0.084,0.17,0.83,0.17,45.7
1169416800000,2007,1,2006,4,17,7,0.609,0.0841,0.525,27411,185.3,185.3,163.2,4,4,4,1008,895.3,1160,868.7,756.3,139,139,139,0.0001783,-0.000326,0.0004096,0.139,0.12,0.155,868.7,756.3,1021,990,990,990,967.9,967.5,968.4,22.1,21.6,22.5,0.508,0.401,0.669,0.249,0.168,0.377,0.011,0.0075,0.017,1.09,0.822,1.51,0.05,0.037,0.07,21.01,20.09,21.7,0.935,0.928,0.94,0.977,0.97,0.98,0.913,0.9,0.921,41.74,37.34,47.26,40.79,36.23,46.32,0,0,0,0,0,0,0.906,0,0.084,0.14,0.86,0.14,45
1170021600000,2007,1,2006,4,18,7,0.942,0.092,0.662,30512.9,191.6,191.6,181.6,4,4,4,1558,1206,1948,1406,1067,152.1,139,162,310.3,0.001384,686.3,0.0992,0.0831,0.115,1095,1067,1100,990,990,990,969.7,968.5,970.9,20.3,19.1,21.5,0.866,0.737,0.926,0.474,0.437,0.48,0.023,0.02,0.025,1.87,1.68,1.94,0.092,0.078,0.1,18.46,17.13,19.78,0.935,0.929,0.94,0.98,0.98,0.98,0.916,0.911,0.921,46.33,42.93,48.87,45.41,42.07,47.89,0,0,0,0,0,0,1.01,0,0.28,0.098,0.7,0.3,32.4
1170626400000,2007,2,2006,5,19,7,1.4,0.101,0.665,26474.4,165.4,165.4,157.6,4,4,4,2322,2041,2619,2155,1879,167,162,197,1055,779.2,1322,0.0721,0.0654,0.0794,1100,1100,1100,990,990,990,971.9,971.2,972.6,18.1,17.4,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.028,1.94,1.94,1.94,0.11,0.1,0.11,16.18,15.46,16.86,0.924,0.918,0.928,0.977,0.972,0.98,0.903,0.893,0.91,40.34,38.29,42.2,39.4,37.23,41.35,0,0,0,0,0,0,0.875,0,0.735,0.072,0.48,0.52,18.9
1171231200000,2007,2,2006,5,20,7,2.13,0.119,0.665,21058.8,142,142,125.3,4,4,4,3521,2860,4347,3324,2663,197,197,197,2224,1563,3050,0.057,0.0453,0.0689,1100,1100,1100,990,990,990,974.6,973.2,976.3,15.4,13.7,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.029,0.035,1.94,1.94,1.94,0.13,0.12,0.14,13.43,11.74,14.88,0.891,0.864,0.912,0.97,0.97,0.97,0.864,0.838,0.884,32.31,27.35,36.6,31.34,26.53,35.5,0,0,0,0,0,0,0.696,0,1.465,0.056,0.31,0.69,9.89
1171836000000,2007,2,2006,5,21,7,2.77,0.119,0.665,17196.3,103.3,103.3,102.4,4,4,4,4576,4520,4644,4379,4323,197,197,197,3279,3223,3347,0.0431,0.0424,0.0436,1100,1100,1100,990,990,990,976.7,976.6,976.9,13.3,13.1,13.4,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.036,0.037,1.94,1.94,1.94,0.15,0.15,0.15,11.33,11.2,11.43,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.38,26.09,26.62,25.59,25.31,25.82,0,0,0,0,0,0,0.569,0,2.105,0.043,0.24,0.76,6.21
1172440800000,2007,2,2006,5,22,7,2.79,0.16,0.665,17103.9,102.5,102.5,101.8,4,4,4,4609,4568,4670,4345,4294,264.4,197,315,3245,3194,3289,0.0573,0.043,0.0683,1100,1100,1100,990,990,990,976.8,976.7,976.9,13.2,13.1,13.3,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.036,0.037,1.94,1.94,1.94,0.15,0.15,0.15,11.26,11.15,11.34,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.24,25.98,26.41,25.45,25.2,25.62,0,0,0,0,0,0,0.566,0,2.125,0.057,0.24,0.76,6.13
1173045600000,2007,3,2006,6,23,7,2.7,0.191,0.665,17485.6,106.9,106.9,104.1,4,4,4,4472,4300,4591,4157,3985,315,315,315,3057,2885,3176,0.0705,0.0686,0.0733,1100,1100,1100,990,990,990,976.5,976.2,976.8,13.5,13.2,13.8,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.036,1.94,1.94,1.94,0.14,0.14,0.15,11.52,11.3,11.83,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.83,26.32,27.56,26.02,25.53,26.73,0,0,0,0,0,0,0.578,0,2.035,0.071,0.25,0.75,6.48
1173650400000,2007,3,2006,6,24,7,2.46,0.191,0.665,18785.4,116.1,116.1,111.8,4,4,4,4060,3875,4258,3745,3560,315,315,315,2645,2460,2843,0.0777,0.074,0.0813,1100,1100,1100,990,990,990,975.8,975.4,976.2,14.2,13.8,14.6,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.035,1.94,1.94,1.94,0.14,0.13,0.14,12.28,11.91,12.64,0.87,0.864,0.878,0.97,0.97,0.97,0.844,0.838,0.852,28.82,27.74,29.93,27.95,26.9,29.04,0,0,0,0,0,0,0.621,0,1.795,0.078,0.27,0.73,7.64
1174255200000,2007,3,2006,6,25,7,2.23,0.158,0.665,20321,123.2,123.2,121,4,4,4,3686,3597,3823,3426,3358,260.7,239,315,2326,2258,2408,0.0706,0.0648,0.0839,1100,1100,1100,990,990,990,975,974.8,975.3,15,14.7,15.2,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,13.04,12.75,13.23,0.886,0.88,0.89,0.97,0.97,0.97,0.86,0.854,0.863,31.17,30.28,31.75,30.24,29.37,30.8,0,0,0,0,0,0,0.672,0,1.565,0.071,0.3,0.7,9.11
1174860000000,2007,3,2006,6,26,7,2.13,0.149,0.665,20988.9,125.9,125.9,124.9,4,4,4,3525,3485,3585,3278,3190,247,239,295,2178,2090,2246,0.0701,0.0667,0.0846,1100,1100,1100,990,990,990,974.7,974.6,974.8,15.3,15.2,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.38,13.26,13.47,0.892,0.89,0.893,0.97,0.97,0.97,0.865,0.863,0.867,32.2,31.83,32.46,31.23,30.87,31.48,0,0,0,0,0,0,0.694,0,1.465,0.07,0.31,0.69,9.85
1175464800000,2007,4,2006,7,27,7,2.12,0.178,0.665,21078.8,125.7,125.7,125.5,4,4,4,3504,3493,3508,3209,3198,295,295,295,2109,2098,2113,0.0842,0.0841,0.0845,1100,1100,1100,990,990,990,974.6,974.6,974.6,15.4,15.4,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.13,0.13,13.43,13.42,13.45,0.893,0.893,0.893,0.97,0.97,0.97,0.866,0.866,0.866,32.34,32.31,32.41,31.37,31.34,31.43,0,0,0,0,0,0,0.697,0,1.455,0.084,0.31,0.69,9.94
1176069600000,2007,4,2006,7,28,7,2.07,0.178,0.665,21449.9,129.4,129.4,127.7,4,4,4,3414,3345,3493,3119,3050,295,295,295,2019,1950,2098,0.0864,0.0845,0.0882,1100,1100,1100,990,990,990,974.4,974.3,974.6,15.6,15.4,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.62,13.45,13.77,0.896,0.893,0.898,0.97,0.97,0.97,0.869,0.866,0.871,32.91,32.41,33.35,31.92,31.43,32.35,0,0,0,0,0,0,0.709,0,1.405,0.086,0.32,0.68,10.4
1176674400000,2007,4,2006,7,29,7,1.95,0.178,0.665,22239.7,135.2,135.2,132.4,4,4,4,3225,3114,3345,2930,2819,295,295,295,1830,1719,1950,0.0915,0.0882,0.0947,1100,1100,1100,990,990,990,974,973.8,974.3,16,15.7,16.2,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.02,13.77,14.27,0.902,0.898,0.905,0.97,0.97,0.97,0.875,0.871,0.878,34.12,33.35,34.83,33.09,32.35,33.79,0,0,0,0,0,0,0.735,0,1.285,0.091,0.34,0.66,11.4
1177279200000,2007,4,2006,7,30,7,1.84,0.178,0.665,23009.3,138,138,137,4,4,4,3046,3008,3078,2751,2713,295,295,295,1651,1613,1683,0.0968,0.0958,0.0981,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.43,14.36,14.53,0.907,0.906,0.908,0.97,0.97,0.97,0.88,0.879,0.881,35.3,35.08,35.57,34.24,34.03,34.5,0,0,0,0,0,0,0.761,0,1.175,0.097,0.36,0.64,12.5
1177884000000,2007,4,2006,7,31,7,1.76,0.169,0.665,23608.9,142.5,142.5,140.5,4,4,4,2914,2843,2978,2636,2567,278.7,276,295,1536,1467,1583,0.0956,0.0933,0.0991,1100,1100,1100,990,990,990,973.3,973.1,973.5,16.7,16.5,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.75,14.6,14.92,0.91,0.909,0.912,0.97,0.97,0.97,0.883,0.881,0.885,36.22,35.78,36.72,35.13,34.7,35.62,0,0,0,0,0,0,0.781,0,1.095,0.096,0.38,0.62,13.4
1178488800000,2007,5,2006,8,32,7,1.64,0.179,0.665,24580.6,149.9,149.9,146.3,4,4,4,2708,2587,2805,2413,2266,295.3,276,321,1313,1166,1429,0.109,0.0984,0.124,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.25,15.01,15.54,0.916,0.913,0.919,0.971,0.97,0.973,0.889,0.886,0.894,37.67,36.98,38.52,36.58,35.87,37.47,0,0,0,0,0,0,0.813,0,0.975,0.11,0.41,0.59,15
1179093600000,2007,5,2006,8,33,7,1.5,0.194,0.665,25741.3,156,156,153.2,4,4,4,2475,2381,2563,2154,2060,321,321,321,1054,960,1142,0.13,0.125,0.135,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.81,15.6,16.04,0.922,0.92,0.924,0.975,0.973,0.976,0.898,0.895,0.902,39.31,38.69,39.97,38.31,37.65,39.01,0,0,0,0,0,0,0.851,0,0.835,0.13,0.44,0.56,17.2
1179698400000,2007,5,2006,8,34,7,1.37,0.194,0.665,26735.4,161.1,161.1,159.1,4,4,4,2269,2198,2358,1948,1877,321,321,321,848.5,777.2,936.6,0.141,0.136,0.146,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.31,16.1,16.48,0.925,0.924,0.926,0.978,0.976,0.979,0.905,0.902,0.906,40.7,40.12,41.17,39.78,39.17,40.28,0,0,0,0,0,0,0.884,0,0.705,0.14,0.49,0.51,19.5
1180303200000,2007,5,2006,8,35,7,1.21,0.178,0.665,27983.4,170.1,170.1,166.6,4,4,4,2008,1897,2175,1715,1640,293.6,257,321,614.6,540,754.3,0.146,0.132,0.162,1100,1100,1100,990,990,990,971.1,970.8,971.5,18.9,18.5,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.97,16.54,17.29,0.929,0.926,0.93,0.98,0.979,0.98,0.91,0.907,0.912,42.5,41.32,43.38,41.64,40.44,42.52,0,0,0,0,0,0,0.925,0,0.545,0.15,0.55,0.45,23.1
1180908000000,2007,6,2006,9,36,7,1.02,0.155,0.665,29760.1,181.9,181.9,177.1,4,4,4,1694,1558,1870,1437,1301,257,257,257,337.4,200.6,512.8,0.152,0.137,0.165,1100,1100,1100,990,990,990,970.1,969.7,970.7,19.9,19.3,20.3,0.922,0.914,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.097,0.095,0.1,17.95,17.38,18.4,0.933,0.931,0.935,0.98,0.98,0.98,0.915,0.912,0.916,45.19,43.62,46.41,44.29,42.75,45.48,0,0,0,0,0,0,0.984,0,0.355,0.15,0.65,0.35,29.2
1181512800000,2007,6,2006,9,37,7,0.86,0.155,0.663,31360.8,189.1,189.1,186.7,4,4,4,1422,1333,1513,1165,1076,257,257,257,68.4,-0.002836,155.8,0.181,0.17,0.193,1097,1076,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.852,0.793,0.899,0.476,0.449,0.48,0.023,0.021,0.023,1.86,1.75,1.91,0.09,0.083,0.094,18.91,18.56,19.3,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,47.62,46.83,48.24,46.67,45.9,47.28,0,0,0,0,0,0,1.04,0,0.197,0.18,0.77,0.23,36.5
1182117600000,2007,6,2006,9,38,7,0.729,0.155,0.574,28872.1,180.9,180.9,171.9,4,4,4,1205,1124,1275,948.5,867.3,257,257,257,0.0003416,-0.0001786,0.001769,0.214,0.202,0.229,948.5,867.3,1018,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.616,0.529,0.708,0.31,0.244,0.374,0.014,0.011,0.018,1.33,1.11,1.54,0.062,0.051,0.073,20.13,19.7,20.6,0.938,0.935,0.939,0.98,0.978,0.98,0.919,0.914,0.92,43.85,40.96,46.16,42.96,40.06,45.23,0,0,0,0,0,0,0.955,0,0.155,0.21,0.79,0.21,39.6
1182722400000,2007,6,2006,9,39,7,0.607,0.153,0.454,23959.9,153.1,153.1,142.6,4,3,3.2857142857142856,1003,961.7,1081,750.3,713.3,252.7,227,257,0.0001816,-0.0003949,0.0004603,0.252,0.236,0.265,750.3,713.3,823.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.421,0.388,0.49,0.166,0.147,0.209,0.0075,0.0066,0.0096,0.967,0.931,1.02,0.044,0.042,0.046,21.14,20.85,21.28,0.938,0.931,0.941,0.978,0.972,0.98,0.918,0.905,0.922,44.92,38.13,48.32,43.95,37.06,47.36,0,0,0,0,0,0,0.792,0,0.153,0.25,0.75,0.25,39.5
1183327200000,2007,7,2006,10,40,7,0.528,0.137,0.391,21256.6,138.6,138.6,126.5,3,3,3,873,819.9,944.3,646,592.9,227,227,227,0.0000745,-0.0004269,0.0004146,0.261,0.24,0.277,646,592.9,717.3,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.34,0.309,0.385,0.124,0.107,0.149,0.0055,0.0047,0.0067,0.794,0.692,0.938,0.035,0.03,0.042,21.81,21.39,22.13,0.936,0.932,0.94,0.979,0.976,0.98,0.916,0.909,0.922,43.08,39.95,47.15,42.18,38.99,46.21,0,0,0,0,0,0,0.703,0,0.137,0.26,0.74,0.26,40.3
1183932000000,2007,7,2006,10,41,7,0.454,0.137,0.316,17411,112.9,112.9,103.6,3,3,3,750.1,706.8,799,523.1,479.8,227,227,227,0.0001271,-0.0002133,0.0004998,0.303,0.284,0.321,523.1,479.8,572,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.269,0.245,0.297,0.0798,0.066,0.0988,0.0035,0.0028,0.0043,0.565,0.491,0.653,0.024,0.021,0.029,22.53,22.25,22.78,0.924,0.919,0.929,0.97,0.97,0.973,0.897,0.891,0.904,35.6,32.83,38.66,34.55,31.85,37.62,0,0,0,0,0,0,0.576,0,0.138,0.3,0.7,0.3,38.4
1184536800000,2007,7,2006,10,42,7,0.393,0.137,0.256,14633.3,95.27,95.27,87.1,2,2,2,649.8,613.6,692.2,422.8,386.6,227,227,227,-0.0000123,-0.000472,0.0004831,0.35,0.328,0.37,422.8,386.6,465.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.215,0.2,0.236,0.0546,0.0473,0.063,0.0023,0.002,0.0027,0.587,0.512,0.682,0.025,0.022,0.029,22.91,22.65,23.13,0.936,0.931,0.941,0.98,0.978,0.98,0.917,0.911,0.922,44.46,40.85,48.61,43.55,39.94,47.63,0,0,0,0,0,0,0.484,0,0.137,0.35,0.65,0.35,37.2
1185141600000,2007,7,2006,10,43,7,0.351,0.137,0.213,12209.4,79.07,79.07,72.68,2,2,2,579.7,553,609.8,352.7,326,227,227,227,0.0001473,-0.0003393,0.0004867,0.392,0.372,0.41,352.7,326,382.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.188,0.179,0.199,0.0405,0.0352,0.0466,0.0017,0.0015,0.002,0.45,0.402,0.505,0.019,0.017,0.021,23.34,23.16,23.51,0.926,0.921,0.931,0.972,0.97,0.977,0.9,0.894,0.91,37.38,34.62,40.47,36.34,33.59,39.54,0,0,0,0,0,0,0.404,0,0.138,0.39,0.61,0.39,34.8
1185746400000,2007,7,2006,10,44,7,0.312,0.119,0.193,11112.3,69.6,69.6,66.14,2,2,2,515.3,497.5,531,319,301.1,196.3,184,227,0.00005939,-0.0004046,0.0004262,0.381,0.354,0.43,319,301.1,335.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.17,0.179,0.0338,0.0302,0.037,0.0014,0.0013,0.0015,0.388,0.361,0.415,0.016,0.015,0.017,23.69,23.65,23.78,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,34.1,32.01,35.88,33.07,31.05,34.8,0,0,0,0,0,0,0.367,0,0.119,0.38,0.62,0.38,35.6
1186351200000,2007,8,2006,11,45,7,0.286,0.111,0.174,10067.7,63.15,63.15,59.93,2,2,2,472.1,442.9,487.6,288.1,258.9,184,184,184,0.0003385,-0.00003469,0.0004961,0.39,0.377,0.415,288.1,258.9,303.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.152,0.168,0.0276,0.0218,0.0307,0.0011,0.00089,0.0013,0.337,0.292,0.362,0.014,0.012,0.015,23.94,23.84,24.11,0.914,0.907,0.917,0.97,0.97,0.97,0.886,0.88,0.889,30.89,27.76,32.55,29.96,26.93,31.57,0,0,0,0,0,0,0.333,0,0.112,0.39,0.61,0.39,35.2
1186956000000,2007,8,2006,11,46,7,0.262,0.111,0.151,8692.41,52.86,52.86,51.74,2,2,2,432.9,423.1,438.1,248.9,239.1,184,184,184,-0.00007219,-0.00009209,0.00003167,0.425,0.42,0.435,248.9,239.1,254.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.145,0.15,0.0198,0.0178,0.0208,0.00081,0.00073,0.00085,0.278,0.264,0.285,0.011,0.011,0.012,24.17,24.14,24.23,0.904,0.901,0.906,0.97,0.97,0.97,0.877,0.874,0.879,26.67,25.59,27.25,25.87,24.82,26.43,0,0,0,0,0,0,0.287,0,0.111,0.42,0.58,0.42,33.2
1187560800000,2007,8,2006,11,47,7,0.247,0.111,0.135,7959.78,49.64,49.64,47.38,2,1,1.5714285714285714,408,389.3,423.1,224,205.3,184,184,184,-0.000007907,-0.0003036,0.0002395,0.452,0.435,0.473,224,205.3,239.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.14,0.133,0.145,0.0148,0.0111,0.0178,0.0006,0.00045,0.00073,0.344,0.244,0.475,0.014,0.0099,0.019,24.22,24.13,24.32,0.915,0.895,0.938,0.974,0.97,0.98,0.892,0.868,0.92,34.31,23.92,47.63,33.48,23.21,46.67,0,0,0,0,0,0,0.263,0,0.112,0.45,0.55,0.45,32.2
1188165600000,2007,8,2006,11,48,7,0.227,0.103,0.124,7417.54,48.79,48.79,44.15,2,1,1.2857142857142858,376.2,359.9,389.3,205.3,187.1,170.9,138,184,0.0001891,-0.0002894,0.0003589,0.453,0.372,0.496,205.3,187.1,233.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.132,0.127,0.139,0.0114,0.00871,0.0166,0.00046,0.00035,0.00067,0.365,0.236,0.442,0.015,0.0095,0.018,24.35,24.21,24.56,0.923,0.894,0.936,0.977,0.97,0.98,0.902,0.867,0.917,38.19,23.89,45.62,37.36,23.17,44.71,0,0,0,0,0,0,0.245,0,0.103,0.45,0.55,0.45,32.7
1188770400000,2007,9,2006,12,49,7,0.211,0.0835,0.128,7791.18,47.28,47.28,46.38,1,1,1,349,335.5,353.1,211,197.5,138,138,138,0.0002818,-0.0004389,0.0004157,0.396,0.391,0.411,211,197.5,215.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.126,0.132,0.0122,0.00975,0.013,0.00049,0.00039,0.00052,0.458,0.412,0.473,0.018,0.017,0.019,24.4,24.36,24.51,0.938,0.934,0.939,0.98,0.98,0.98,0.919,0.915,0.92,47.32,44.34,48.25,46.38,43.45,47.28,0,0,0,0,0,0,0.258,0,0.083,0.4,0.61,0.39,36.9
1189375200000,2007,9,2006,12,50,7,0.193,0.0835,0.109,6652.64,41.81,41.81,39.6,1,1,1,318.6,302.6,328,180.6,164.6,138,138,138,0.000008938,-0.0003729,0.0003389,0.434,0.421,0.456,180.6,164.6,190,990,990,990,965,964.9,965,25,25,25.1,0.12,0.114,0.123,0.00806,0.00646,0.009,0.00032,0.00026,0.00036,0.36,0.313,0.388,0.014,0.012,0.016,24.65,24.57,24.77,0.929,0.923,0.932,0.977,0.97,0.98,0.907,0.895,0.913,40.54,36.91,42.67,39.6,35.8,41.81,0,0,0,0,0,0,0.22,0,0.084,0.43,0.56,0.44,34.5
1189980000000,2007,9,2006,12,51,7,0.181,0.0835,0.0977,5903.83,35.8,35.8,35.14,1,1,1,299.6,295.8,302.6,161.6,157.8,138,138,138,-0.0001543,-0.0003987,0.0004179,0.461,0.456,0.467,161.6,157.8,164.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.112,0.114,0.00616,0.00578,0.00646,0.00025,0.00023,0.00026,0.304,0.294,0.313,0.012,0.012,0.012,24.8,24.77,24.82,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.893,0.895,36.23,35.36,36.91,35.14,34.29,35.8,0,0,0,0,0,0,0.195,0,0.0833,0.46,0.54,0.46,32.6
1190584800000,2007,9,2006,12,52,7,0.173,0.0835,0.0895,5391.63,33.11,33.11,32.09,1,1,1,285.9,278.6,290.5,147.9,140.6,138,138,138,0.00009387,-0.0003048,0.0003093,0.482,0.475,0.495,147.9,140.6,152.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.11,0.00479,0.00406,0.00525,0.00019,0.00016,0.00021,0.268,0.25,0.28,0.011,0.0099,0.011,24.89,24.86,24.94,0.916,0.913,0.918,0.97,0.97,0.97,0.889,0.886,0.891,33.09,31.4,34.13,32.09,30.46,33.11,0,0,0,0,0,0,0.178,0,0.0835,0.48,0.52,0.48,31.2
1191189600000,2007,10,2007,1,1,7,0.164,0.0665,0.097,5888.29,36.93,36.93,35.05,1,1,1,270.4,260,278.6,160.4,150,110,110,110,-0.000221,-0.0004076,-0.00007491,0.407,0.395,0.423,160.4,150,168.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.106,0.113,0.00604,0.005,0.00686,0.00024,0.0002,0.00027,0.299,0.271,0.321,0.012,0.011,0.013,24.92,24.86,24.99,0.921,0.917,0.925,0.97,0.97,0.972,0.894,0.89,0.898,36.12,33.72,38.01,35.05,32.7,36.93,0,0,0,0,0,0,0.195,0,0.067,0.41,0.59,0.41,35.9
1191794400000,2007,10,2007,1,2,7,0.157,0.0665,0.0906,5489.26,32.79,32.79,32.67,1,1,1,259.8,257.6,260.3,149.8,147.6,110,110,110,-0.00003442,-0.0002243,0.00005195,0.424,0.423,0.427,149.8,147.6,150.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.106,0.107,0.00498,0.00476,0.00503,0.0002,0.00019,0.0002,0.27,0.264,0.272,0.011,0.01,0.011,24.99,24.99,25.01,0.917,0.916,0.917,0.97,0.97,0.97,0.89,0.889,0.89,33.68,33.16,33.8,32.67,32.16,32.79,0,0,0,0,0,0,0.182,0,0.0664,0.42,0.58,0.42,35
1192399200000,2007,10,2007,1,3,7,0.153,0.0665,0.0868,5252.28,31.66,31.66,31.26,1,1,1,253.5,251.7,255.3,143.5,141.7,110,110,110,0.00007898,-0.0004273,0.0003761,0.434,0.431,0.437,143.5,141.7,145.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.105,0.00435,0.00417,0.00453,0.00017,0.00016,0.00018,0.254,0.25,0.259,0.01,0.0099,0.01,25.03,25.02,25.04,0.915,0.914,0.915,0.97,0.97,0.97,0.887,0.886,0.888,32.23,31.81,32.63,31.26,30.86,31.66,0,0,0,0,0,0,0.174,0,0.0662,0.43,0.57,0.43,34.3
1193004000000,2007,10,2007,1,4,7,0.153,0.0665,0.0865,5233.77,32.16,32.16,31.15,1,1,1,253.1,251.7,257.6,143.1,141.7,110,110,110,-0.0000382,-0.0004273,0.00005195,0.435,0.427,0.437,143.1,141.7,147.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.106,0.00431,0.00417,0.00476,0.00017,0.00016,0.00019,0.253,0.25,0.264,0.01,0.0099,0.01,25.03,25.01,25.04,0.914,0.914,0.916,0.97,0.97,0.97,0.887,0.886,0.889,32.12,31.81,33.16,31.15,30.86,32.16,0,0,0,0,0,0,0.173,0,0.0665,0.43,0.57,0.43,34.2
1193608800000,2007,10,2007,1,5,7,0.149,0.0651,0.084,5082.89,32.7,32.7,30.26,1,1,1,246.7,236.7,260,138.9,130.7,107.7,106,110,0.00008324,-0.0004273,0.0004397,0.437,0.423,0.448,138.9,130.7,150,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0993,0.106,0.00389,0.00307,0.005,0.00015,0.00012,0.0002,0.243,0.223,0.271,0.0096,0.0088,0.011,25.08,24.99,25.16,0.913,0.909,0.917,0.97,0.97,0.97,0.885,0.882,0.89,31.19,29.31,33.72,30.26,28.43,32.7,0,0,0,0,0,0,0.168,0,0.065,0.44,0.56,0.44,34.1
1194213600000,2007,11,2007,2,6,7,0.153,0.063,0.0899,5451.31,36.66,36.66,32.45,1,1,1,252.8,243.7,260,148.6,137.7,104.1,93,106,0.0002695,-0.0002243,0.0004713,0.413,0.358,0.435,148.6,137.7,167,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.11,0.00486,0.00377,0.0067,0.00019,0.00015,0.00027,0.267,0.24,0.314,0.011,0.0095,0.012,25.03,24.95,25.1,0.917,0.912,0.924,0.97,0.97,0.971,0.889,0.885,0.897,33.45,30.91,37.75,32.45,29.99,36.66,0,0,0,0,0,0,0.18,0,0.0631,0.41,0.59,0.41,35.6
1194818400000,2007,11,2007,2,7,7,0.165,0.0562,0.108,6653.74,42.47,42.47,39.61,1,1,1,272.2,261.5,284.3,179.2,168.5,93,93,93,-0.000187,-0.0004076,0.00006195,0.342,0.327,0.356,179.2,168.5,191.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.119,0.00792,0.00685,0.00913,0.00031,0.00027,0.00036,0.35,0.318,0.387,0.014,0.013,0.015,24.86,24.78,24.94,0.928,0.925,0.932,0.976,0.972,0.98,0.906,0.899,0.914,40.56,38.09,43.33,39.61,37.02,42.47,0,0,0,0,0,0,0.22,0,0.057,0.34,0.65,0.35,40.3
1195423200000,2007,11,2007,2,8,7,0.179,0.0562,0.123,7442.44,48.46,48.46,44.3,2,1,1.2857142857142858,295.7,281.9,322.4,202.7,188.9,93,93,93,-0.0001093,-0.0003048,0.0002287,0.315,0.288,0.33,202.7,188.9,229.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.118,0.132,0.0111,0.00889,0.0159,0.00044,0.00035,0.00064,0.347,0.241,0.406,0.014,0.0096,0.016,24.76,24.73,24.79,0.922,0.897,0.934,0.977,0.97,0.98,0.901,0.87,0.915,38.21,24.98,44.74,37.38,24.23,43.85,0,0,0,0,0,0,0.246,0,0.056,0.31,0.69,0.31,41.6
1196028000000,2007,11,2007,2,9,7,0.203,0.0606,0.142,8349.01,51.99,51.99,49.7,2,2,2,335.5,322.4,353.1,235.4,220.4,100.1,93,118,-0.00002217,-0.0004326,0.0004157,0.298,0.275,0.349,235.4,220.4,245.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.132,0.138,0.0171,0.0141,0.0191,0.00069,0.00057,0.00077,0.25,0.232,0.263,0.01,0.0093,0.011,24.67,24.58,24.75,0.9,0.893,0.904,0.97,0.97,0.97,0.873,0.866,0.877,25.62,23.82,26.8,24.85,23.11,26,0,0,0,0,0,0,0.276,0,0.061,0.3,0.7,0.3,41.1
1196632800000,2007,12,2007,3,10,7,0.235,0.0714,0.164,9590.78,60.09,60.09,57.09,2,2,2,388.8,371.1,403.1,270.8,253.1,118,118,118,-0.00004264,-0.0004975,0.0003402,0.304,0.293,0.318,270.8,253.1,285.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.144,0.155,0.0242,0.0206,0.027,0.00098,0.00083,0.0011,0.304,0.278,0.326,0.012,0.011,0.013,24.35,24.26,24.47,0.91,0.906,0.913,0.97,0.97,0.97,0.883,0.879,0.886,29.43,27.51,30.98,28.54,26.69,30.05,0,0,0,0,0,0,0.317,0,0.071,0.3,0.7,0.3,40.8
1197237600000,2007,12,2007,3,11,7,0.265,0.0714,0.193,11299.7,74.12,74.12,67.26,2,2,2,437.4,413.3,470,319.4,295.3,118,118,118,0.00003404,-0.0003074,0.0002704,0.27,0.251,0.286,319.4,295.3,352,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.159,0.179,0.0339,0.0291,0.0404,0.0014,0.0012,0.0017,0.382,0.342,0.438,0.016,0.014,0.018,24.05,23.85,24.2,0.92,0.916,0.926,0.97,0.97,0.972,0.893,0.888,0.9,34.66,32.08,38.13,33.63,31.11,37.06,0,0,0,0,0,0,0.374,0,0.072,0.27,0.73,0.27,42.6
1197842400000,2007,12,2007,3,12,7,0.312,0.0714,0.24,13983.7,103.9,103.9,83.24,3,2,2.142857142857143,515.5,477.3,630.9,397.5,359.3,118,118,118,0.0001126,-0.0003993,0.0004961,0.231,0.187,0.247,397.5,359.3,512.9,990,990,990,965.9,965.7,966.4,24.1,23.6,24.3,0.197,0.181,0.249,0.0499,0.0419,0.0752,0.0021,0.0017,0.0032,0.494,0.452,0.573,0.021,0.019,0.024,23.59,23.05,23.8,0.929,0.924,0.937,0.976,0.97,0.98,0.907,0.896,0.918,40.12,35.7,45.37,39.14,34.63,44.47,0,0,0,0,0,0,0.462,0,0.072,0.23,0.77,0.23,44.8
1198447200000,2007,12,2007,3,13,7,0.439,0.0714,0.368,20526.5,142.3,142.3,122.2,3,2,2.857142857142857,725.8,572.7,839.1,607.8,454.7,118,118,118,-0.000129,-0.000497,0.0004539,0.165,0.141,0.206,607.8,454.7,721.1,990,990,990,966.8,966.2,967.3,23.2,22.7,23.8,0.303,0.216,0.367,0.111,0.0609,0.151,0.0048,0.0026,0.0066,0.739,0.6,0.926,0.032,0.026,0.041,22.46,21.82,23.18,0.936,0.928,0.941,0.978,0.972,0.98,0.915,0.902,0.922,43.95,38.16,48.6,43,37.09,47.62,0,0,0,0,0,0,0.679,0,0.071,0.16,0.84,0.16,46.8
1199052000000,2007,12,2007,3,14,7,0.512,0.0823,0.43,23528.8,143,143,140.1,3,3,3,846.5,839.1,868.2,710.5,700.1,136,118,139,-0.0002268,-0.0004494,0.0003923,0.161,0.141,0.166,710.5,700.1,729.2,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.364,0.358,0.377,0.145,0.14,0.155,0.0064,0.0062,0.0068,0.906,0.883,0.949,0.04,0.039,0.042,21.81,21.68,21.86,0.941,0.94,0.941,0.98,0.98,0.98,0.922,0.921,0.923,47.64,47.03,48.65,46.68,46.09,47.68,0,0,0,0,0,0,0.778,0,0.082,0.16,0.84,0.16,46
1199656800000,2008,1,2007,4,15,7,0.563,0.0869,0.476,25205.4,154.1,154.1,150,4,4,4,930.1,894.8,958.4,786.4,755.8,143.7,139,150,0.00008116,-0.0001588,0.000319,0.154,0.147,0.158,786.4,755.8,808.4,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.431,0.401,0.454,0.184,0.168,0.197,0.0082,0.0075,0.0088,0.888,0.821,0.939,0.04,0.036,0.042,21.49,21.33,21.7,0.931,0.928,0.932,0.973,0.97,0.975,0.905,0.9,0.909,38.55,37.32,39.5,37.51,36.2,38.51,0,0,0,0,0,0,0.834,0,0.087,0.15,0.85,0.15,44.8
1200261600000,2008,1,2007,4,16,7,0.705,0.0907,0.585,29371.4,190.4,190.4,174.8,4,4,4,1166,971.7,1513,1016,821.7,150,150,150,49.43,-0.0001786,262.8,0.131,0.0992,0.154,966.8,821.7,1100,990,990,990,968.4,967.8,969.5,21.6,20.5,22.2,0.642,0.466,0.895,0.338,0.207,0.48,0.016,0.0093,0.023,1.4,0.972,1.91,0.065,0.044,0.093,20.18,18.56,21.24,0.937,0.933,0.94,0.979,0.976,0.98,0.918,0.911,0.921,44.63,39.94,48.58,43.71,38.98,47.61,0,0,0,0,0,0,0.971,0,0.12,0.13,0.83,0.17,41.7
1200866400000,2008,1,2007,4,17,7,0.93,0.0907,0.665,30704.8,183.6,183.6,182.8,4,4,4,1537,1513,1558,1387,1363,150,150,150,287.3,262.8,307.6,0.0976,0.0963,0.0992,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.899,0.895,0.902,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.91,1.92,0.094,0.093,0.094,18.48,18.41,18.56,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.917,0.917,46.62,46.44,46.85,45.69,45.51,45.91,0,0,0,0,0,0,1.02,0,0.265,0.098,0.72,0.28,33
1201471200000,2008,1,2007,4,18,7,1.07,0.103,0.665,29293.5,177.1,177.1,174.4,4,4,4,1775,1698,1881,1605,1548,170.1,150,197,505,447.6,583.9,0.0957,0.0856,0.111,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.921,0.915,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.099,0.097,0.1,17.69,17.34,17.95,0.932,0.931,0.934,0.98,0.98,0.98,0.914,0.912,0.915,44.48,43.53,45.19,43.59,42.66,44.29,0,0,0,0,0,0,0.969,0,0.405,0.096,0.62,0.38,27.4
1202076000000,2008,2,2007,5,19,7,1.18,0.119,0.665,28262.2,169.8,169.8,168.2,4,4,4,1951,1906,2024,1754,1709,197,197,197,653.6,608.9,726.8,0.101,0.0973,0.103,1100,1100,1100,990,990,990,970.9,970.8,971.2,19.1,18.8,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.12,16.9,17.26,0.929,0.928,0.93,0.98,0.98,0.98,0.911,0.91,0.912,42.92,42.31,43.3,42.06,41.47,42.44,0,0,0,0,0,0,0.935,0,0.515,0.1,0.56,0.44,24
1202680800000,2008,2,2007,5,20,7,1.4,0.098,0.665,26511.4,164.6,164.6,157.8,4,4,4,2314,2074,2571,2152,1912,162,162,162,1052,812.3,1309,0.0704,0.063,0.0781,1100,1100,1100,990,990,990,971.9,971.3,972.5,18.1,17.5,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.2,15.58,16.78,0.924,0.919,0.928,0.977,0.973,0.98,0.903,0.895,0.909,40.39,38.63,41.98,39.45,37.59,41.14,0,0,0,0,0,0,0.877,0,0.735,0.07,0.48,0.52,18.9
