datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1326664800000,2012,1,2011,4,16,7,0.549,0.0841,0.465,24729.9,153.5,153.5,147.2,4,4,4,908.3,890.2,944.3,769.3,751.2,139,139,139,0.00007311,-0.0004269,0.0002825,0.153,0.147,0.156,769.3,751.2,805.3,990,990,990,967.5,967.5,967.7,22.5,22.3,22.5,0.413,0.397,0.446,0.175,0.166,0.194,0.0078,0.0073,0.0087,0.85,0.812,0.927,0.038,0.036,0.042,21.62,21.4,21.73,0.929,0.928,0.932,0.972,0.97,0.975,0.903,0.9,0.909,37.88,37.12,39.38,36.8,36.01,38.38,0,0,0,0,0,0,0.818,0,0.084,0.15,0.85,0.15,45
1327269600000,2012,1,2011,4,17,7,0.605,0.0841,0.521,27319.2,170.7,170.7,162.6,4,4,4,1000,947.4,1052,861.2,808.4,139,139,139,0.0002229,-0.00004883,0.0004603,0.139,0.132,0.147,861.2,808.4,913.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.497,0.449,0.545,0.239,0.197,0.281,0.011,0.0088,0.013,1.06,0.935,1.19,0.048,0.042,0.054,21.05,20.74,21.38,0.935,0.932,0.938,0.978,0.975,0.98,0.915,0.909,0.919,41.55,39.5,43.54,40.65,38.51,42.67,0,0,0,0,0,0,0.903,0,0.084,0.14,0.86,0.14,45.2
1327874400000,2012,1,2011,4,18,7,0.693,0.094,0.599,30349.1,189.4,189.4,180.6,4,4,4,1146,1066,1226,990.9,926.8,155.4,139,162,0.0008412,-0.000326,0.002607,0.135,0.127,0.144,990.9,926.8,1064,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.637,0.557,0.739,0.352,0.291,0.433,0.016,0.013,0.02,1.42,1.23,1.67,0.066,0.056,0.078,20.22,19.72,20.66,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,46.08,44.04,48.31,45.16,43.16,47.34,0,0,0,0,0,0,1,0,0.094,0.14,0.86,0.14,43.8
1328479200000,2012,2,2011,5,19,7,0.813,0.098,0.664,31870.9,193,193,189.7,4,4,4,1345,1246,1466,1183,1084,162,162,162,85.27,0.001954,203.8,0.121,0.111,0.13,1098,1084,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.825,0.769,0.878,0.477,0.459,0.48,0.023,0.022,0.023,1.83,1.75,1.89,0.087,0.082,0.092,19.18,18.73,19.58,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,48.39,47.3,49.25,47.43,46.35,48.26,0,0,0,0,0,0,1.05,0,0.149,0.12,0.82,0.18,39.2
1329084000000,2012,2,2011,5,20,7,1,0.098,0.665,29992.2,182.1,182.1,178.5,4,4,4,1658,1558,1753,1496,1396,162,162,162,396.3,295.6,491.3,0.0979,0.0924,0.104,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.911,0.9,0.918,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.91,1.93,0.096,0.094,0.098,18.08,17.76,18.41,0.934,0.933,0.935,0.98,0.98,0.98,0.915,0.914,0.917,45.54,44.68,46.44,44.63,43.79,45.52,0,0,0,0,0,0,0.992,0,0.335,0.098,0.67,0.33,30
1329688800000,2012,2,2011,5,21,7,1.11,0.098,0.665,28907.8,176.3,176.3,172.1,4,4,4,1840,1722,1897,1678,1560,162,162,162,578.1,460.1,635,0.0881,0.0854,0.0941,1100,1100,1100,990,990,990,970.6,970.2,970.8,19.4,19.2,19.8,0.924,0.916,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.93,1.94,0.1,0.098,0.1,17.48,17.29,17.87,0.931,0.93,0.933,0.98,0.98,0.98,0.913,0.912,0.915,43.9,43.38,44.97,43.02,42.52,44.07,0,0,0,0,0,0,0.956,0,0.445,0.088,0.6,0.4,26
1330293600000,2012,2,2011,5,22,7,1.19,0.125,0.665,28201.8,168.7,168.7,167.9,4,4,4,1961,1935,2028,1755,1709,206,162,239,655.1,609.3,689.2,0.105,0.0836,0.123,1100,1100,1100,990,990,990,971,970.9,971.2,19,18.8,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.09,16.89,17.17,0.929,0.928,0.93,0.98,0.98,0.98,0.911,0.91,0.911,42.82,42.28,43.04,41.97,41.44,42.18,0,0,0,0,0,0,0.933,0,0.525,0.11,0.56,0.44,23.7
1330898400000,2012,3,2011,6,23,7,1.3,0.14,0.665,27278.2,165,165,162.4,4,4,4,2154,2058,2258,1923,1819,231,183,239,822.5,718.5,975.2,0.108,0.081,0.116,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.59,16.34,16.82,0.927,0.925,0.928,0.979,0.978,0.98,0.907,0.905,0.909,41.46,40.77,42.09,40.59,39.86,41.25,0,0,0,0,0,0,0.902,0,0.635,0.11,0.51,0.49,21
1331503200000,2012,3,2011,6,24,7,1.42,0.111,0.665,26387.5,159,159,157.1,4,4,4,2344,2274,2408,2161,2091,183,183,183,1061,990.6,1125,0.0781,0.076,0.0805,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.13,15.97,16.3,0.924,0.924,0.925,0.976,0.976,0.977,0.903,0.901,0.904,40.21,39.79,40.67,39.27,38.82,39.76,0,0,0,0,0,0,0.873,0,0.755,0.078,0.47,0.53,18.6
1332108000000,2012,3,2011,6,25,7,1.51,0.111,0.665,25640.6,154.4,154.4,152.6,4,4,4,2496,2438,2550,2313,2255,183,183,183,1213,1155,1267,0.0734,0.0718,0.0751,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.76,15.63,15.9,0.921,0.92,0.923,0.974,0.973,0.975,0.898,0.895,0.9,39.16,38.78,39.57,38.16,37.74,38.59,0,0,0,0,0,0,0.848,0,0.845,0.074,0.44,0.56,17
1332712800000,2012,3,2011,6,26,7,1.61,0.114,0.665,24847.4,150.4,150.4,147.9,4,4,4,2654,2571,2730,2466,2388,187.9,183,217,1366,1288,1425,0.0708,0.0676,0.0795,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.38,15.2,15.58,0.917,0.915,0.919,0.972,0.971,0.973,0.891,0.888,0.895,38.05,37.51,38.63,36.98,36.41,37.59,0,0,0,0,0,0,0.822,0,0.945,0.071,0.41,0.59,15.4
1333317600000,2012,4,2011,7,27,7,1.71,0.131,0.665,24000.3,144.9,144.9,142.9,4,4,4,2829,2755,2920,2612,2538,217,217,217,1512,1438,1603,0.0767,0.0743,0.0788,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,14.96,14.74,15.14,0.913,0.91,0.915,0.97,0.97,0.97,0.885,0.883,0.887,36.82,36.18,37.34,35.71,35.09,36.23,0,0,0,0,0,0,0.794,0,1.045,0.077,0.39,0.61,14
1333922400000,2012,4,2011,7,28,7,1.85,0.131,0.665,22928.2,139.4,139.4,136.5,4,4,4,3065,2957,3200,2848,2740,217,217,217,1748,1640,1883,0.0709,0.0678,0.0734,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.39,14.07,14.65,0.906,0.903,0.909,0.97,0.97,0.97,0.879,0.876,0.882,35.17,34.27,35.92,34.12,33.24,34.84,0,0,0,0,0,0,0.758,0,1.185,0.071,0.36,0.64,12.4
1334527200000,2012,4,2011,7,29,7,2.05,0.145,0.665,21530.1,132.2,132.2,128.2,4,4,4,3395,3234,3535,3156,3017,239.3,217,295,2056,1917,2153,0.0703,0.0625,0.0841,1100,1100,1100,990,990,990,974.4,974.1,974.7,15.6,15.3,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.66,13.36,14,0.896,0.892,0.902,0.97,0.97,0.97,0.87,0.865,0.875,33.03,32.14,34.07,32.04,31.17,33.04,0,0,0,0,0,0,0.712,0,1.385,0.071,0.32,0.68,10.5
1335132000000,2012,4,2011,7,30,7,2.15,0.178,0.665,20840.2,125.1,125.1,124,4,4,4,3561,3520,3585,3266,3225,295,295,295,2166,2125,2190,0.0828,0.0823,0.0838,1100,1100,1100,990,990,990,974.8,974.7,974.8,15.2,15.2,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.31,13.26,13.4,0.891,0.89,0.892,0.97,0.97,0.97,0.864,0.863,0.865,31.97,31.83,32.24,31.01,30.87,31.27,0,0,0,0,0,0,0.689,0,1.485,0.083,0.31,0.69,9.69
1335736800000,2012,4,2011,7,31,7,2.05,0.192,0.665,21545.2,131.3,131.3,128.2,4,4,4,3392,3268,3520,3074,2947,317.3,295,321,1974,1847,2125,0.0937,0.0838,0.0982,1100,1100,1100,990,990,990,974.4,974.1,974.7,15.6,15.3,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.67,13.4,13.93,0.897,0.892,0.901,0.97,0.97,0.97,0.87,0.865,0.874,33.05,32.24,33.84,32.06,31.27,32.83,0,0,0,0,0,0,0.712,0,1.385,0.094,0.32,0.68,10.5
1336341600000,2012,5,2011,8,32,7,1.87,0.194,0.665,22818.6,139.7,139.7,135.8,4,4,4,3090,2944,3231,2769,2623,321,321,321,1669,1523,1810,0.104,0.0993,0.109,1100,1100,1100,990,990,990,973.7,973.4,974.1,16.3,15.9,16.6,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.33,14.01,14.68,0.906,0.902,0.91,0.97,0.97,0.97,0.879,0.875,0.882,35.01,34.08,36.01,33.96,33.06,34.93,0,0,0,0,0,0,0.755,0,1.205,0.1,0.36,0.64,12.2
1336946400000,2012,5,2011,8,33,7,1.66,0.194,0.665,24403.5,149.7,149.7,145.3,4,4,4,2746,2593,2900,2425,2272,321,321,321,1325,1172,1479,0.117,0.111,0.124,1100,1100,1100,990,990,990,972.9,972.5,973.3,17.1,16.7,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.16,14.79,15.53,0.915,0.911,0.919,0.971,0.97,0.973,0.888,0.883,0.894,37.4,36.32,38.48,36.31,35.23,37.43,0,0,0,0,0,0,0.807,0,0.995,0.12,0.4,0.6,14.7
1337551200000,2012,5,2011,8,34,7,1.47,0.194,0.665,25949,158,158,154.5,4,4,4,2433,2311,2571,2112,1990,321,321,321,1012,889.6,1150,0.132,0.125,0.139,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.91,15.58,16.21,0.923,0.919,0.925,0.975,0.973,0.977,0.9,0.895,0.904,39.6,38.63,40.43,38.61,37.59,39.5,0,0,0,0,0,0,0.858,0,0.805,0.13,0.45,0.55,17.7
1338156000000,2012,5,2011,8,35,7,1.29,0.178,0.665,27349.8,167,167,162.8,4,4,4,2138,1987,2274,1844,1730,293.6,257,321,744.3,629.5,852.6,0.137,0.123,0.151,1100,1100,1100,990,990,990,971.4,971.1,971.8,18.6,18.2,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.63,16.3,17,0.927,0.925,0.929,0.979,0.977,0.98,0.908,0.904,0.91,41.57,40.67,42.59,40.7,39.76,41.74,0,0,0,0,0,0,0.904,0,0.625,0.14,0.52,0.48,21.2
1338760800000,2012,6,2011,9,36,7,1.08,0.155,0.665,29236.5,179.5,179.5,174,4,4,4,1784,1628,1937,1527,1371,257,257,257,426.6,270.8,579.9,0.145,0.133,0.158,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.925,0.919,0.926,0.48,0.48,0.48,0.024,0.024,0.025,1.94,1.93,1.94,0.099,0.096,0.1,17.66,17.16,18.17,0.932,0.93,0.934,0.98,0.98,0.98,0.913,0.911,0.916,44.39,43.03,45.79,43.51,42.17,44.87,0,0,0,0,0,0,0.967,0,0.415,0.14,0.62,0.38,27.1
1339365600000,2012,6,2011,9,37,7,0.872,0.155,0.659,31074.7,188.5,188.5,185,4,4,4,1441,1298,1573,1184,1041,257,257,257,94.45,-0.0002715,215.8,0.179,0.163,0.198,1090,1041,1100,990,990,990,969.3,968.8,969.7,20.7,20.3,21.2,0.853,0.741,0.915,0.467,0.403,0.48,0.023,0.019,0.024,1.84,1.62,1.93,0.089,0.077,0.095,18.86,18.35,19.54,0.937,0.935,0.939,0.98,0.98,0.98,0.918,0.916,0.92,47.19,46.27,48.08,46.24,45.35,47.12,0,0,0,0,0,0,1.03,0,0.213,0.18,0.76,0.24,35.6
1339970400000,2012,6,2011,9,38,7,0.71,0.155,0.554,28070.2,179.8,179.8,167.1,4,4,4,1173,1066,1266,916.2,808.8,257,257,257,0.0003983,-0.000326,0.00265,0.22,0.203,0.241,916.2,808.8,1009,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.582,0.476,0.693,0.284,0.197,0.361,0.013,0.009,0.017,1.24,0.962,1.5,0.058,0.044,0.071,20.32,19.76,20.93,0.936,0.932,0.939,0.979,0.973,0.98,0.916,0.907,0.92,42.68,38.68,45.87,41.77,37.64,44.95,0,0,0,0,0,0,0.928,0,0.156,0.22,0.78,0.22,39.5
1340575200000,2012,6,2011,9,39,7,0.572,0.149,0.423,22630.5,148.2,148.2,134.7,4,3,3.142857142857143,946.2,861.7,1052,699.3,617.5,246.9,186,257,-0.00004711,-0.0004327,0.0003923,0.261,0.216,0.294,699.3,617.5,795.3,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.381,0.327,0.464,0.144,0.115,0.188,0.0065,0.0051,0.0086,0.881,0.742,1.03,0.04,0.033,0.047,21.44,21,21.86,0.937,0.931,0.941,0.979,0.972,0.98,0.917,0.905,0.923,44.07,38.13,48.66,43.14,37.06,47.69,0,0,0,0,0,0,0.748,0,0.149,0.26,0.74,0.26,39.6
1341180000000,2012,7,2011,10,40,7,0.473,0.112,0.36,19880.4,130.3,130.3,118.3,3,3,3,781.7,727.1,846.5,595.7,541.1,186,186,186,0.00001512,-0.0003985,0.0004998,0.239,0.22,0.256,595.7,541.1,660.5,990,990,990,967,966.8,967.3,23,22.7,23.2,0.304,0.273,0.341,0.107,0.0864,0.128,0.0047,0.0037,0.0056,0.691,0.59,0.812,0.03,0.025,0.036,22.28,21.9,22.6,0.932,0.926,0.937,0.976,0.97,0.98,0.909,0.899,0.919,40.41,37.03,44.33,39.45,35.92,43.44,0,0,0,0,0,0,0.657,0,0.113,0.24,0.76,0.24,42
1341784800000,2012,7,2011,10,41,7,0.397,0.112,0.285,16124.1,103.2,103.2,95.98,3,2,2.4285714285714284,656.8,613.6,702.3,470.8,427.6,186,186,186,-0.0002266,-0.000497,0.0003341,0.284,0.265,0.303,470.8,427.6,516.3,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.234,0.211,0.259,0.0646,0.0555,0.0765,0.0028,0.0023,0.0033,0.586,0.49,0.681,0.025,0.021,0.029,22.89,22.75,23.06,0.932,0.92,0.941,0.976,0.97,0.98,0.909,0.892,0.922,41.83,33.31,49.17,40.84,32.31,48.19,0,0,0,0,0,0,0.533,0,0.112,0.28,0.72,0.28,40.6
1342389600000,2012,7,2011,10,42,7,0.344,0.112,0.232,13406.3,86.63,86.63,79.8,2,2,2,569.5,540.2,602.6,383.5,354.2,186,186,186,-0.000157,-0.0004731,0.0004476,0.327,0.309,0.344,383.5,354.2,416.6,990,990,990,966.2,966,966.3,23.8,23.7,24,0.195,0.185,0.207,0.0467,0.0408,0.0533,0.002,0.0017,0.0023,0.503,0.448,0.567,0.021,0.019,0.024,23.33,23.12,23.52,0.931,0.926,0.936,0.977,0.971,0.98,0.909,0.9,0.917,40.85,37.85,44.2,39.9,36.77,43.31,0,0,0,0,0,0,0.443,0,0.112,0.33,0.67,0.33,39
1342994400000,2012,7,2011,10,43,7,0.312,0.112,0.199,11498.1,73.53,73.53,68.44,2,2,2,515.6,487.6,540.2,329.6,301.6,186,186,186,0.00007217,-0.0004046,0.0004262,0.361,0.344,0.381,329.6,301.6,354.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.166,0.185,0.0359,0.0303,0.0408,0.0015,0.0013,0.0017,0.405,0.358,0.448,0.017,0.015,0.019,23.68,23.52,23.85,0.922,0.916,0.926,0.97,0.97,0.971,0.894,0.889,0.9,35.27,32.33,37.85,34.22,31.36,36.77,0,0,0,0,0,0,0.38,0,0.113,0.36,0.64,0.36,36.9
1343599200000,2012,7,2011,10,44,7,0.285,0.0991,0.186,10804.5,67.36,67.36,64.31,2,2,2,471.9,457.1,486.1,308,291.3,163.9,155,186,0.0001993,-0.000195,0.0004961,0.347,0.325,0.39,308,291.3,322.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.167,0.163,0.171,0.0316,0.0283,0.0345,0.0013,0.0012,0.0014,0.366,0.341,0.389,0.015,0.014,0.016,23.91,23.86,23.99,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.887,0.893,33.15,31.23,34.72,32.16,30.29,33.68,0,0,0,0,0,0,0.357,0,0.099,0.35,0.65,0.35,37.9
1344204000000,2012,8,2011,11,45,7,0.267,0.0937,0.173,10063.5,62.41,62.41,59.9,2,2,2,441.2,427.3,453.3,286.2,272.3,155,155,155,0.0001399,-0.00008432,0.0004511,0.352,0.342,0.363,286.2,272.3,298.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.158,0.153,0.162,0.0272,0.0245,0.0297,0.0011,0.001,0.0012,0.33,0.309,0.349,0.014,0.013,0.014,24.08,24.01,24.17,0.913,0.91,0.916,0.97,0.97,0.97,0.886,0.883,0.889,30.88,29.37,32.17,29.95,28.49,31.2,0,0,0,0,0,0,0.333,0,0.094,0.35,0.65,0.35,37.7
1344808800000,2012,8,2011,11,46,7,0.248,0.0937,0.154,8962.58,56.98,56.98,53.35,2,2,2,410.1,393.6,427.3,255.1,238.6,155,155,155,-0.00001886,-0.0003036,0.0002395,0.378,0.363,0.394,255.1,238.6,272.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.141,0.153,0.021,0.0177,0.0245,0.00086,0.00072,0.001,0.283,0.26,0.309,0.012,0.011,0.013,24.27,24.17,24.37,0.906,0.901,0.91,0.97,0.97,0.97,0.879,0.874,0.883,27.5,25.68,29.37,26.67,24.91,28.49,0,0,0,0,0,0,0.296,0,0.094,0.38,0.62,0.38,36.1
1345413600000,2012,8,2011,11,47,7,0.23,0.0937,0.136,7970.63,48.87,48.87,47.44,2,1,1.7142857142857142,379.5,364.9,389.3,224.5,209.9,155,155,155,0.00009523,-0.0002894,0.0003701,0.409,0.398,0.425,224.5,209.9,234.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.136,0.131,0.14,0.0149,0.012,0.0169,0.0006,0.00048,0.00068,0.309,0.24,0.477,0.013,0.0097,0.019,24.39,24.27,24.46,0.909,0.895,0.939,0.973,0.97,0.98,0.884,0.868,0.92,31.19,24.06,48.28,30.39,23.34,47.31,0,0,0,0,0,0,0.264,0,0.094,0.41,0.59,0.41,34.7
1346018400000,2012,8,2011,11,48,7,0.21,0.0874,0.123,7371,46.9,46.9,43.87,2,1,1.2857142857142858,347.3,341.5,359.9,202.9,186.5,144.4,118,155,0.00004222,-0.0004389,0.0004427,0.416,0.346,0.454,202.9,186.5,223.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.128,0.123,0.132,0.011,0.00865,0.0147,0.00044,0.00035,0.00059,0.355,0.235,0.437,0.014,0.0094,0.018,24.51,24.36,24.66,0.922,0.895,0.936,0.977,0.97,0.98,0.901,0.868,0.917,38.01,24.18,45.82,37.17,23.45,44.9,0,0,0,0,0,0,0.244,0,0.087,0.42,0.59,0.41,35.1
1346623200000,2012,9,2011,12,49,7,0.194,0.0714,0.123,7495.29,47.38,47.38,44.61,2,1,1.1428571428571428,321.6,311,338.4,203.6,193,118,118,118,-0.0000961,-0.0004326,0.0003831,0.367,0.349,0.379,203.6,193,220.4,990,990,990,965,965,965.1,25,24.9,25,0.125,0.121,0.131,0.011,0.0093,0.0141,0.00044,0.00037,0.00057,0.393,0.231,0.468,0.016,0.0093,0.019,24.6,24.47,24.68,0.929,0.893,0.939,0.979,0.97,0.98,0.909,0.866,0.92,42.19,23.82,48.35,41.31,23.11,47.38,0,0,0,0,0,0,0.248,0,0.071,0.37,0.63,0.37,38.6
1347228000000,2012,9,2011,12,50,7,0.179,0.0714,0.108,6608.53,41.7,41.7,39.34,1,1,1,296.7,287.9,306.7,178.7,169.9,118,118,118,0.0000502,-0.0003729,0.0004179,0.398,0.385,0.41,178.7,169.9,188.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.113,0.12,0.00787,0.00699,0.00887,0.00031,0.00028,0.00035,0.351,0.324,0.381,0.014,0.013,0.015,24.76,24.69,24.82,0.928,0.925,0.932,0.976,0.972,0.98,0.906,0.899,0.913,40.28,38.25,42.55,39.34,37.19,41.7,0,0,0,0,0,0,0.219,0,0.071,0.4,0.6,0.4,36.9
1347832800000,2012,9,2011,12,51,7,0.167,0.0714,0.0958,5802.77,36.32,36.32,34.54,1,1,1,276.4,264.1,284.3,158.4,146.1,118,118,118,-0.0001302,-0.0003048,0.0002287,0.427,0.415,0.447,158.4,146.1,166.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.112,0.00584,0.00461,0.00663,0.00023,0.00018,0.00026,0.293,0.26,0.314,0.012,0.01,0.012,24.9,24.85,24.98,0.921,0.916,0.924,0.97,0.97,0.97,0.893,0.888,0.896,35.61,32.78,37.43,34.54,31.8,36.32,0,0,0,0,0,0,0.192,0,0.0712,0.43,0.57,0.43,34.7
1348437600000,2012,9,2011,12,52,7,0.157,0.0714,0.0852,5142.65,31.8,31.8,30.61,1,1,1,258.8,251.7,264.1,140.8,133.7,118,118,118,-0.0001648,-0.0004273,0.00005377,0.456,0.447,0.469,140.8,133.7,146.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.105,0.00408,0.00337,0.00461,0.00016,0.00013,0.00018,0.247,0.23,0.26,0.0098,0.0091,0.01,25.02,24.98,25.06,0.913,0.91,0.916,0.97,0.97,0.97,0.886,0.883,0.888,31.56,29.92,32.78,30.61,29.02,31.8,0,0,0,0,0,0,0.17,0,0.0718,0.45,0.54,0.46,32.8
1349042400000,2012,10,2012,1,1,7,0.149,0.0587,0.0906,5498.38,32.73,32.73,32.73,1,1,1,246.7,246.7,246.7,149.7,149.7,97,97,97,0.0002818,0.0002818,0.0002818,0.393,0.393,0.393,149.7,149.7,149.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.104,0.00497,0.00497,0.00497,0.0002,0.0002,0.0002,0.268,0.268,0.268,0.011,0.011,0.011,25.05,25.05,25.05,0.917,0.917,0.917,0.97,0.97,0.97,0.89,0.89,0.89,33.74,33.74,33.74,32.73,32.73,32.73,0,0,0,0,0,0,0.182,0,0.0584,0.39,0.61,0.39,36.9
1349647200000,2012,10,2012,1,2,7,0.148,0.0587,0.0895,5434.22,32.73,32.73,32.35,1,1,1,245,240.7,246.7,148,143.7,97,97,97,0.0002358,-0.0003563,0.0004397,0.396,0.393,0.403,148,143.7,149.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.104,0.0048,0.00437,0.00497,0.00019,0.00017,0.0002,0.263,0.253,0.268,0.01,0.01,0.011,25.07,25.05,25.1,0.917,0.915,0.917,0.97,0.97,0.97,0.889,0.887,0.89,33.35,32.36,33.74,32.35,31.39,32.73,0,0,0,0,0,0,0.18,0,0.0585,0.4,0.6,0.4,36.7
1350252000000,2012,10,2012,1,3,7,0.141,0.0587,0.0823,4990.71,31.39,31.39,29.71,1,1,1,233.1,223.9,240.7,136.1,126.9,97,97,97,-0.0001554,-0.0003563,0.0004293,0.416,0.403,0.433,136.1,126.9,143.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0962,0.102,0.00361,0.00269,0.00437,0.00014,0.00011,0.00017,0.234,0.213,0.253,0.0092,0.0084,0.01,25.17,25.1,25.24,0.911,0.907,0.915,0.97,0.97,0.97,0.884,0.88,0.887,30.63,28.5,32.36,29.71,27.65,31.39,0,0,0,0,0,0,0.165,0,0.0587,0.42,0.58,0.42,35.4
1350856800000,2012,10,2012,1,4,7,0.135,0.0587,0.0765,4631.43,28.27,28.27,27.57,1,1,1,223.5,221.3,226.7,126.5,124.3,97,97,97,-0.0001396,-0.0003541,0.0002799,0.434,0.428,0.438,126.5,124.3,129.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0961,0.0953,0.0972,0.00265,0.00243,0.00297,0.0001,0.000095,0.00012,0.212,0.207,0.219,0.0083,0.0081,0.0086,25.25,25.22,25.27,0.907,0.906,0.909,0.97,0.97,0.97,0.88,0.879,0.881,28.42,27.89,29.14,27.57,27.05,28.27,0,0,0,0,0,0,0.153,0,0.0585,0.43,0.57,0.43,34.3
1351461600000,2012,10,2012,1,5,7,0.141,0.0573,0.0839,5091.06,32.98,32.98,30.3,1,1,1,233.5,226.7,243.7,138.7,129.7,94.71,93,97,0.0001271,-0.0001206,0.0004397,0.406,0.382,0.428,138.7,129.7,150.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0972,0.104,0.00387,0.00297,0.00507,0.00015,0.00012,0.0002,0.241,0.219,0.27,0.0095,0.0086,0.011,25.16,25.07,25.22,0.913,0.909,0.918,0.97,0.97,0.97,0.885,0.881,0.89,31.24,29.14,34,30.3,28.27,32.98,0,0,0,0,0,0,0.168,0,0.0571,0.41,0.6,0.4,36.1
1352066400000,2012,11,2012,2,6,7,0.157,0.0574,0.0992,6037.39,36.66,36.66,35.94,1,1,1,258.8,257.6,261.5,164,155.5,94.86,93,106,-0.00002672,-0.0002243,0.00005377,0.366,0.358,0.405,164,155.5,167,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.108,0.11,0.0064,0.00555,0.0067,0.00025,0.00022,0.00027,0.306,0.285,0.314,0.012,0.011,0.012,24.96,24.95,24.97,0.923,0.919,0.924,0.97,0.97,0.971,0.895,0.892,0.897,37.04,35.01,37.75,35.94,33.96,36.66,0,0,0,0,0,0,0.2,0,0.0578,0.37,0.63,0.37,38.5
1352671200000,2012,11,2012,2,7,7,0.181,0.0641,0.117,7002.99,47.71,47.71,41.68,2,1,1.4285714285714286,299.9,264.1,332.7,193.9,158.1,106,106,106,-0.000001975,-0.0003252,0.0003389,0.357,0.319,0.401,193.9,158.1,226.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.109,0.133,0.0104,0.00581,0.0153,0.00042,0.00023,0.00061,0.292,0.229,0.446,0.012,0.0092,0.018,24.79,24.58,24.95,0.912,0.893,0.937,0.972,0.97,0.98,0.886,0.866,0.918,32.6,23.74,47.12,31.7,23.02,46.18,0,0,0,0,0,0,0.232,0,0.064,0.35,0.65,0.35,38.7
1353276000000,2012,11,2012,2,8,7,0.193,0.0641,0.129,7727.31,47.71,47.71,46,2,1,1.4285714285714286,318.5,299,332.7,212.5,193,106,106,106,0.00007378,-0.0003252,0.0004179,0.333,0.319,0.355,212.5,193,226.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.121,0.133,0.0126,0.0093,0.0153,0.0005,0.00037,0.00061,0.347,0.229,0.446,0.014,0.0092,0.018,24.66,24.58,24.75,0.918,0.893,0.937,0.976,0.97,0.98,0.896,0.866,0.918,36.73,23.74,47.12,35.89,23.02,46.18,0,0,0,0,0,0,0.256,0,0.064,0.33,0.67,0.33,40
1353880800000,2012,11,2012,2,9,7,0.207,0.0662,0.141,8247.24,50.32,50.32,49.09,2,2,2,342.5,335.5,353.1,233.1,229.5,109.4,106,118,0.0001496,-0.0004389,0.0004427,0.319,0.308,0.338,233.1,229.5,238.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.134,0.138,0.0166,0.0159,0.0177,0.00067,0.00064,0.00071,0.249,0.243,0.256,0.01,0.0098,0.01,24.64,24.58,24.68,0.899,0.897,0.901,0.97,0.97,0.97,0.872,0.87,0.874,25.3,24.91,25.94,24.55,24.17,25.16,0,0,0,0,0,0,0.273,0,0.066,0.32,0.68,0.32,39.8
1354485600000,2012,12,2012,3,10,7,0.235,0.0714,0.164,9599.77,62.23,62.23,57.14,2,2,2,389.1,359.9,413.3,271.1,241.9,118,118,118,0.0001035,-0.0002894,0.0003589,0.304,0.286,0.328,271.1,241.9,295.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.15,0.14,0.159,0.0242,0.0184,0.0291,0.00098,0.00074,0.0012,0.305,0.262,0.342,0.012,0.011,0.014,24.35,24.2,24.54,0.91,0.902,0.916,0.97,0.97,0.97,0.883,0.875,0.888,29.45,26.25,32.08,28.57,25.47,31.11,0,0,0,0,0,0,0.317,0,0.071,0.3,0.7,0.3,40.9
1355090400000,2012,12,2012,3,11,7,0.272,0.0714,0.201,11761.8,78.04,78.04,70.01,2,2,2,450.4,419.9,487.6,332.4,301.9,118,118,118,0.000114,-0.000195,0.0003484,0.263,0.242,0.281,332.4,301.9,369.6,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.172,0.161,0.185,0.0365,0.0304,0.0439,0.0015,0.0012,0.0018,0.405,0.353,0.471,0.017,0.014,0.019,23.97,23.74,24.16,0.923,0.917,0.929,0.971,0.97,0.976,0.896,0.889,0.907,36.04,32.79,39.98,35.01,31.81,39.02,0,0,0,0,0,0,0.389,0,0.071,0.26,0.74,0.26,43.2
1355695200000,2012,12,2012,3,12,7,0.33,0.0714,0.259,15033.9,95.94,95.94,89.49,3,2,2.142857142857143,545.5,487.6,589.6,427.5,369.6,118,118,118,-0.00004809,-0.0004731,0.0004867,0.217,0.2,0.242,427.5,369.6,471.6,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.206,0.185,0.225,0.0555,0.0439,0.0643,0.0023,0.0018,0.0027,0.556,0.464,0.642,0.023,0.019,0.027,23.39,23.18,23.74,0.934,0.919,0.94,0.978,0.97,0.98,0.913,0.891,0.921,43.4,32.97,48.6,42.46,31.98,47.62,0,0,0,0,0,0,0.497,0,0.071,0.22,0.78,0.22,45.6
1356300000000,2012,12,2012,3,13,7,0.423,0.0714,0.351,19668.6,129.3,129.3,117.1,3,3,3,698.8,630.9,763.1,580.8,512.9,118,118,118,0.00004315,-0.0003615,0.0004831,0.17,0.155,0.187,580.8,512.9,645.1,990,990,990,966.7,966.4,967,23.3,23,23.6,0.287,0.249,0.324,0.101,0.0752,0.124,0.0043,0.0032,0.0054,0.655,0.531,0.774,0.028,0.023,0.034,22.65,22.27,23.05,0.931,0.924,0.937,0.975,0.97,0.98,0.908,0.896,0.918,40,35.7,43.99,39.02,34.63,43.11,0,0,0,0,0,0,0.65,0,0.072,0.17,0.83,0.17,46.5
1356904800000,2012,12,2012,3,14,7,0.498,0.0823,0.415,22790,144,144,135.7,4,3,3.142857142857143,822.9,774.5,890.2,686.9,647.5,136,118,139,0.00008924,-0.0004144,0.0002975,0.165,0.152,0.177,686.9,647.5,751.2,990,990,990,967.2,967,967.5,22.8,22.5,23,0.351,0.328,0.397,0.138,0.124,0.166,0.0061,0.0054,0.0073,0.833,0.782,0.915,0.037,0.034,0.04,21.98,21.73,22.21,0.937,0.928,0.941,0.979,0.97,0.98,0.917,0.9,0.922,44.45,37.12,47.85,43.5,36.01,46.89,0,0,0,0,0,0,0.754,0,0.083,0.17,0.83,0.17,45.8
1357509600000,2013,1,2012,4,15,7,0.577,0.0869,0.49,25884.4,157.8,157.8,154.1,4,4,4,953.4,934.1,983.4,809.7,795.1,143.7,139,150,0.00008299,-0.0004269,0.0004096,0.151,0.147,0.156,809.7,795.1,833.4,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.452,0.437,0.476,0.198,0.188,0.217,0.0089,0.0084,0.0098,0.94,0.904,1,0.042,0.04,0.045,21.35,21.17,21.46,0.932,0.931,0.934,0.975,0.974,0.977,0.909,0.907,0.912,39.51,38.96,40.39,38.52,37.94,39.46,0,0,0,0,0,0,0.856,0,0.087,0.15,0.85,0.15,44.9
1358114400000,2013,1,2012,4,16,7,0.657,0.0907,0.566,29075.6,186.7,186.7,173.1,4,4,4,1086,995.4,1187,935.5,845.4,150,150,150,0.0002745,-0.000496,0.002607,0.139,0.126,0.151,935.5,845.4,1037,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.579,0.487,0.699,0.302,0.226,0.398,0.014,0.01,0.018,1.27,1.03,1.57,0.058,0.047,0.073,20.56,19.94,21.09,0.938,0.935,0.94,0.98,0.978,0.98,0.919,0.914,0.921,44.16,40.85,47.63,43.27,39.94,46.67,0,0,0,0,0,0,0.961,0,0.091,0.14,0.86,0.14,44.3
1358719200000,2013,1,2012,4,17,7,0.902,0.0907,0.663,30937.3,193,193,184.2,4,4,4,1492,1226,1870,1342,1076,150,150,150,245.3,0.002559,619.8,0.103,0.0802,0.122,1097,1076,1100,990,990,990,969.5,968.6,970.7,20.5,19.3,21.4,0.859,0.756,0.926,0.475,0.448,0.48,0.023,0.021,0.025,1.87,1.72,1.94,0.091,0.08,0.1,18.67,17.38,19.67,0.936,0.931,0.939,0.98,0.98,0.98,0.917,0.912,0.921,46.98,43.62,49.23,46.04,42.75,48.25,0,0,0,0,0,0,1.02,0,0.239,0.1,0.74,0.26,34.3
1359324000000,2013,1,2012,4,18,7,1.4,0.103,0.665,26502.6,167,167,157.8,4,4,4,2314,1987,2619,2144,1837,170.1,150,197,1044,736.5,1322,0.0734,0.0664,0.084,1100,1100,1100,990,990,990,971.9,971.1,972.6,18.1,17.4,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.028,1.94,1.94,1.94,0.11,0.1,0.11,16.2,15.46,17,0.924,0.918,0.929,0.977,0.972,0.98,0.902,0.893,0.91,40.38,38.29,42.59,39.44,37.23,41.74,0,0,0,0,0,0,0.876,0,0.735,0.074,0.48,0.52,18.9
1359928800000,2013,2,2012,5,19,7,1.67,0.119,0.665,24318.1,147,147,144.8,4,4,4,2763,2684,2915,2566,2487,197,197,197,1466,1387,1618,0.0714,0.0676,0.0734,1100,1100,1100,990,990,990,972.9,972.8,973.3,17.1,16.7,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.12,14.75,15.31,0.914,0.91,0.916,0.971,0.97,0.971,0.888,0.883,0.89,37.28,36.21,37.83,36.19,35.13,36.75,0,0,0,0,0,0,0.804,0,1.005,0.071,0.4,0.6,14.6
1360533600000,2013,2,2012,5,20,7,1.92,0.119,0.665,22449.5,138,138,133.6,4,4,4,3177,3008,3358,2980,2811,197,197,197,1880,1711,2061,0.0621,0.0587,0.0655,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.12,14.14,13.74,14.53,0.903,0.898,0.908,0.97,0.97,0.97,0.876,0.871,0.881,34.44,33.27,35.57,33.41,32.27,34.5,0,0,0,0,0,0,0.742,0,1.255,0.062,0.35,0.65,11.7
1361138400000,2013,2,2012,5,21,7,2.12,0.119,0.665,21095,127.2,127.2,125.6,4,4,4,3500,3432,3545,3303,3235,197,197,197,2203,2135,2248,0.0563,0.0556,0.0574,1100,1100,1100,990,990,990,974.6,974.5,974.7,15.4,15.3,15.5,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.13,0.13,13.44,13.34,13.58,0.893,0.891,0.895,0.97,0.97,0.97,0.866,0.865,0.868,32.36,32.08,32.79,31.39,31.12,31.81,0,0,0,0,0,0,0.698,0,1.455,0.056,0.31,0.69,9.95
1361743200000,2013,2,2012,5,22,7,2.16,0.13,0.665,20828.2,124.3,124.3,124,4,4,4,3564,3553,3569,3349,3330,215,197,239,2249,2230,2272,0.0603,0.0552,0.067,1100,1100,1100,990,990,990,974.8,974.7,974.8,15.2,15.2,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.3,13.29,13.33,0.891,0.891,0.891,0.97,0.97,0.97,0.864,0.864,0.864,31.95,31.92,32.03,30.99,30.97,31.06,0,0,0,0,0,0,0.689,0,1.495,0.06,0.31,0.69,9.64
1362348000000,2013,3,2012,6,23,7,2.19,0.145,0.665,20584.2,123.2,123.2,122.5,4,4,4,3624,3597,3649,3385,3358,239,239,239,2285,2258,2311,0.066,0.0655,0.0665,1100,1100,1100,990,990,990,974.9,974.8,974.9,15.1,15.1,15.2,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.18,13.12,13.23,0.889,0.888,0.89,0.97,0.97,0.97,0.862,0.861,0.863,31.58,31.42,31.75,30.63,30.47,30.8,0,0,0,0,0,0,0.681,0,1.525,0.066,0.3,0.7,9.4
1362952800000,2013,3,2012,6,24,7,2.14,0.145,0.665,20960.3,126.9,126.9,124.8,4,4,4,3532,3447,3585,3293,3209,239,239,239,2193,2109,2246,0.0677,0.0667,0.0693,1100,1100,1100,990,990,990,974.7,974.5,974.8,15.3,15.2,15.5,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.37,13.26,13.55,0.892,0.89,0.895,0.97,0.97,0.97,0.865,0.863,0.868,32.16,31.83,32.69,31.19,30.87,31.71,0,0,0,0,0,0,0.693,0,1.475,0.068,0.31,0.69,9.79
1363557600000,2013,3,2012,6,25,7,1.96,0.145,0.665,22143.1,133.8,133.8,131.8,4,4,4,3247,3165,3367,3008,2926,239,239,239,1908,1826,2028,0.0736,0.071,0.0755,1100,1100,1100,990,990,990,974.1,973.9,974.3,15.9,15.7,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.97,13.72,14.15,0.901,0.897,0.904,0.97,0.97,0.97,0.874,0.871,0.877,33.97,33.21,34.48,32.95,32.21,33.45,0,0,0,0,0,0,0.732,0,1.295,0.074,0.34,0.66,11.3
1364162400000,2013,3,2012,6,26,7,1.88,0.145,0.665,22753.8,136.8,136.8,135.4,4,4,4,3103,3054,3148,2864,2815,239,239,239,1764,1715,1809,0.077,0.0759,0.0783,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.3,14.19,14.41,0.905,0.904,0.907,0.97,0.97,0.97,0.878,0.877,0.879,34.91,34.59,35.25,33.86,33.56,34.19,0,0,0,0,0,0,0.752,0,1.215,0.077,0.35,0.65,12.1
1364767200000,2013,4,2012,7,27,7,1.82,0.131,0.665,23150.4,138,138,137.8,4,4,4,3015,3008,3040,2798,2791,217,217,217,1698,1691,1723,0.0719,0.0714,0.0721,1100,1100,1100,990,990,990,973.6,973.5,973.6,16.4,16.4,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.51,14.45,14.53,0.908,0.907,0.908,0.97,0.97,0.97,0.88,0.88,0.881,35.52,35.34,35.57,34.45,34.28,34.5,0,0,0,0,0,0,0.766,0,1.155,0.072,0.37,0.63,12.7
1365372000000,2013,4,2012,7,28,7,1.83,0.131,0.665,23118,138,138,137.6,4,4,4,3022,3008,3054,2805,2791,217,217,217,1705,1691,1737,0.0718,0.0711,0.0721,1100,1100,1100,990,990,990,973.6,973.5,973.6,16.4,16.4,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.49,14.41,14.53,0.907,0.907,0.908,0.97,0.97,0.97,0.88,0.879,0.881,35.47,35.25,35.57,34.4,34.19,34.5,0,0,0,0,0,0,0.764,0,1.165,0.072,0.36,0.64,12.6
1365976800000,2013,4,2012,7,29,7,1.85,0.131,0.665,22924.8,137.1,137.1,136.5,4,4,4,3065,3040,3078,2848,2823,217,217,217,1748,1723,1761,0.0708,0.0705,0.0714,1100,1100,1100,990,990,990,973.7,973.6,973.7,16.3,16.3,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.39,14.36,14.45,0.906,0.906,0.907,0.97,0.97,0.97,0.879,0.879,0.88,35.17,35.08,35.34,34.11,34.03,34.28,0,0,0,0,0,0,0.758,0,1.185,0.071,0.36,0.64,12.4
1366581600000,2013,4,2012,7,30,7,1.84,0.131,0.665,23030.1,138.4,138.4,137.1,4,4,4,3042,2994,3060,2825,2777,217,217,217,1725,1677,1743,0.0714,0.0709,0.0725,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.44,14.4,14.56,0.907,0.906,0.908,0.97,0.97,0.97,0.88,0.879,0.881,35.33,35.2,35.66,34.27,34.15,34.59,0,0,0,0,0,0,0.762,0,1.175,0.071,0.36,0.64,12.5
1367186400000,2013,4,2012,7,31,7,1.74,0.157,0.665,23790,144.9,144.9,141.6,4,4,4,2875,2755,2978,2616,2479,259.1,217,276,1516,1379,1661,0.0904,0.0729,0.1,1100,1100,1100,990,990,990,973.2,972.9,973.5,16.8,16.5,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.85,14.6,15.14,0.911,0.909,0.915,0.97,0.97,0.97,0.884,0.881,0.887,36.5,35.78,37.34,35.4,34.7,36.23,0,0,0,0,0,0,0.787,0,1.075,0.09,0.38,0.62,13.7
1367791200000,2013,5,2012,8,32,7,1.56,0.167,0.665,25205.5,153.1,153.1,150,4,4,4,2582,2478,2708,2306,2202,276,276,276,1206,1102,1332,0.107,0.102,0.111,1100,1100,1100,990,990,990,972.5,972.3,972.8,17.5,17.2,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.55,15.25,15.8,0.919,0.916,0.922,0.973,0.971,0.974,0.894,0.889,0.898,38.55,37.67,39.29,37.51,36.57,38.29,0,0,0,0,0,0,0.834,0,0.895,0.11,0.43,0.57,16.2
1368396000000,2013,5,2012,8,33,7,1.39,0.167,0.665,26589.3,161.8,161.8,158.3,4,4,4,2300,2175,2426,2024,1899,276,276,276,924.4,799.3,1050,0.12,0.114,0.127,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.23,15.93,16.54,0.925,0.923,0.926,0.977,0.975,0.979,0.904,0.9,0.907,40.49,39.66,41.32,39.57,38.68,40.44,0,0,0,0,0,0,0.879,0,0.725,0.12,0.48,0.52,19.1
1369000800000,2013,5,2012,8,34,7,1.19,0.167,0.665,28176.9,172.7,172.7,167.7,4,4,4,1972,1823,2116,1696,1547,276,276,276,595.9,446.5,740.5,0.14,0.13,0.151,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,17.07,16.68,17.53,0.929,0.927,0.932,0.98,0.98,0.98,0.911,0.908,0.913,42.79,41.7,44.05,41.93,40.86,43.16,0,0,0,0,0,0,0.932,0,0.525,0.14,0.56,0.44,23.7
1369605600000,2013,5,2012,8,35,7,0.973,0.156,0.665,30272.3,184.7,184.7,180.2,4,4,4,1609,1484,1765,1352,1274,257.1,210,276,252.3,174.3,389.3,0.159,0.138,0.177,1100,1100,1100,990,990,990,969.8,969.4,970.3,20.2,19.7,20.6,0.91,0.885,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.9,1.94,0.095,0.092,0.099,18.24,17.72,18.67,0.935,0.932,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.97,44.56,47.12,45.05,43.66,46.18,0,0,0,0,0,0,1,0,0.308,0.16,0.68,0.32,31.1
1370210400000,2013,6,2012,9,36,7,0.779,0.127,0.63,30782.8,191,191,183.2,4,4,4,1288,1143,1456,1078,933.3,210,210,210,37.2,-0.0004206,145.7,0.164,0.144,0.184,1041,933.3,1100,990,990,990,968.8,968.4,969.3,21.2,20.7,21.6,0.742,0.58,0.872,0.41,0.297,0.48,0.019,0.014,0.023,1.63,1.26,1.89,0.077,0.058,0.091,19.56,18.77,20.39,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.74,43.75,48.73,45.81,42.87,47.76,0,0,0,0,0,0,1.02,0,0.149,0.16,0.81,0.19,39.5
1370815200000,2013,6,2012,9,37,7,0.614,0.127,0.487,25373.3,164,164,151,4,4,4,1015,971.7,1092,804.7,761.7,210,210,210,0.0001117,0.00002156,0.0001801,0.207,0.192,0.216,804.7,761.7,881.9,990,990,990,967.9,967.8,968.2,22.1,21.8,22.2,0.462,0.423,0.533,0.199,0.171,0.256,0.009,0.0077,0.012,0.948,0.85,1.13,0.043,0.038,0.052,21.12,20.68,21.36,0.931,0.928,0.936,0.973,0.97,0.98,0.907,0.9,0.917,38.78,37.04,41.84,37.76,35.92,41,0,0,0,0,0,0,0.839,0,0.127,0.21,0.79,0.21,41.3
1371420000000,2013,6,2012,9,38,7,0.535,0.127,0.408,22166.1,142.3,142.3,131.9,3,3,3,884.5,832.3,947.4,674.5,622.3,210,210,210,0.00006256,-0.0004327,0.0004096,0.238,0.222,0.252,674.5,622.3,737.4,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.356,0.324,0.401,0.134,0.117,0.159,0.0059,0.0051,0.0071,0.849,0.745,0.987,0.038,0.033,0.044,21.71,21.32,22.03,0.938,0.935,0.941,0.98,0.98,0.98,0.919,0.916,0.923,44.88,41.88,48.39,43.98,41.04,47.42,0,0,0,0,0,0,0.733,0,0.127,0.24,0.76,0.24,41.4
1372024800000,2013,6,2012,9,39,7,0.458,0.127,0.331,18248.4,120.9,120.9,108.6,3,3,3,757.3,692.2,821,547.3,482.2,210,210,210,-0.0001791,-0.00041,0.0004539,0.278,0.256,0.303,547.3,482.2,611,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.281,0.244,0.318,0.0893,0.0664,0.113,0.0039,0.0028,0.005,0.607,0.494,0.724,0.026,0.021,0.032,22.46,22.09,22.84,0.927,0.919,0.934,0.972,0.97,0.979,0.901,0.892,0.914,37.23,33.1,41.2,36.21,32.11,40.32,0,0,0,0,0,0,0.603,0,0.127,0.28,0.72,0.28,39.8
1372629600000,2013,7,2012,10,40,7,0.385,0.112,0.272,15528.7,98.69,98.69,92.43,3,2,2.2857142857142856,636.4,589.6,678.3,450.4,403.6,186,186,186,0.00009916,-0.000497,0.0004867,0.293,0.274,0.315,450.4,403.6,492.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.223,0.202,0.246,0.0601,0.0507,0.0685,0.0026,0.0021,0.0029,0.577,0.49,0.681,0.025,0.021,0.029,22.98,22.81,23.21,0.933,0.92,0.941,0.977,0.97,0.98,0.911,0.892,0.922,42.5,33.31,49.17,41.56,32.31,48.19,0,0,0,0,0,0,0.514,0,0.113,0.29,0.71,0.29,40.3
1373234400000,2013,7,2012,10,41,7,0.333,0.112,0.22,12716.3,80.6,80.6,75.69,2,2,2,550.1,531,572.7,364.1,345,186,186,186,-0.00007671,-0.0004731,0.0002941,0.338,0.325,0.35,364.1,345,386.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.182,0.196,0.0428,0.039,0.0473,0.0018,0.0016,0.002,0.466,0.431,0.508,0.019,0.018,0.021,23.46,23.31,23.58,0.928,0.925,0.932,0.974,0.97,0.979,0.904,0.897,0.912,38.86,36.88,41.18,37.85,35.78,40.3,0,0,0,0,0,0,0.421,0,0.113,0.34,0.66,0.34,38.2
1373839200000,2013,7,2012,10,42,7,0.295,0.112,0.182,10527.4,70.98,70.98,62.66,2,2,2,487.4,470,528.1,301.4,284,186,186,186,0.0002409,-0.0003074,0.0004262,0.382,0.352,0.396,301.4,284,342.1,990,990,990,965.8,965.7,966,24.2,24,24.3,0.166,0.16,0.181,0.0303,0.0268,0.0384,0.0013,0.0011,0.0016,0.358,0.33,0.426,0.015,0.014,0.018,23.85,23.6,23.96,0.916,0.913,0.924,0.97,0.97,0.97,0.889,0.885,0.897,32.3,30.45,36.59,31.33,29.54,35.49,0,0,0,0,0,0,0.348,0,0.113,0.38,0.62,0.38,35.7
1374444000000,2013,7,2012,10,43,7,0.26,0.112,0.148,8523.72,56.38,56.38,50.74,2,2,2,430.4,413.3,457.1,244.4,227.3,186,186,186,0.00007287,-0.000195,0.0002783,0.433,0.407,0.45,244.4,227.3,271.1,990,990,990,965.5,965.5,965.7,24.5,24.3,24.5,0.146,0.14,0.156,0.0189,0.0155,0.0242,0.00077,0.00063,0.00099,0.271,0.247,0.31,0.011,0.01,0.013,24.19,24.03,24.29,0.902,0.896,0.91,0.97,0.97,0.97,0.875,0.869,0.882,26.15,24.25,29.06,25.37,23.52,28.19,0,0,0,0,0,0,0.282,0,0.112,0.43,0.57,0.43,32.8
1375048800000,2013,7,2012,10,44,7,0.248,0.102,0.146,8473.52,54.04,54.04,50.44,2,2,2,410.4,403.1,413.3,242.1,227.3,168.3,155,186,0.0001785,-0.0001617,0.0002395,0.41,0.375,0.45,242.1,227.3,258.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.144,0.14,0.148,0.0184,0.0155,0.0217,0.00075,0.00063,0.00088,0.266,0.247,0.288,0.011,0.01,0.012,24.29,24.25,24.31,0.901,0.896,0.907,0.97,0.97,0.97,0.874,0.869,0.88,26,24.25,27.86,25.22,23.52,27.02,0,0,0,0,0,0,0.28,0,0.102,0.41,0.59,0.41,34.2
1375653600000,2013,8,2012,11,45,7,0.233,0.0937,0.14,8091.93,50.88,50.88,48.17,2,2,2,386,379.2,398.5,231,224.2,155,155,155,-0.0000233,-0.0002894,0.0003515,0.402,0.389,0.409,231,224.2,243.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.136,0.143,0.0162,0.0148,0.0187,0.00066,0.0006,0.00076,0.249,0.24,0.267,0.01,0.0097,0.011,24.42,24.34,24.46,0.897,0.895,0.903,0.97,0.97,0.97,0.871,0.868,0.875,24.83,24.06,26.23,24.08,23.34,25.44,0,0,0,0,0,0,0.268,0,0.093,0.4,0.6,0.4,34.7
1376258400000,2013,8,2012,11,46,7,0.216,0.0937,0.122,7437.83,47.31,47.31,44.27,1,1,1,357,344.5,371.1,202,189.5,155,155,155,0.0003064,-0.0001209,0.0004427,0.435,0.418,0.45,202,189.5,216.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.124,0.133,0.0107,0.00895,0.0132,0.00043,0.00036,0.00053,0.428,0.387,0.477,0.017,0.016,0.019,24.39,24.27,24.49,0.935,0.932,0.939,0.98,0.98,0.98,0.916,0.913,0.92,45.18,42.4,48.28,44.27,41.55,47.31,0,0,0,0,0,0,0.246,0,0.094,0.43,0.56,0.44,34.4
1376863200000,2013,8,2012,11,47,7,0.205,0.0937,0.111,6763.69,41.55,41.55,40.26,1,1,1,338.9,332.7,344.5,183.9,177.7,155,155,155,-0.0001751,-0.0004389,0.000395,0.457,0.45,0.466,183.9,177.7,189.5,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.122,0.12,0.124,0.00839,0.00777,0.00895,0.00034,0.00031,0.00036,0.37,0.351,0.387,0.015,0.014,0.016,24.54,24.49,24.59,0.93,0.928,0.932,0.978,0.975,0.98,0.91,0.905,0.913,41.15,39.73,42.4,40.26,38.76,41.55,0,0,0,0,0,0,0.224,0,0.094,0.46,0.54,0.46,33
1377468000000,2013,8,2012,11,48,7,0.189,0.0905,0.0988,5964.11,39.9,39.9,35.5,1,1,1,313,299,328,163.3,151.7,149.7,118,155,0.0001069,-0.0003252,0.0004179,0.478,0.395,0.505,163.3,151.7,181,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.118,0.00633,0.00517,0.0081,0.00025,0.00021,0.00032,0.31,0.279,0.357,0.012,0.011,0.014,24.72,24.62,24.79,0.922,0.918,0.929,0.972,0.97,0.978,0.896,0.89,0.908,36.52,33.85,40.81,35.5,32.83,39.9,0,0,0,0,0,0,0.197,0,0.0902,0.48,0.52,0.48,31.6
1378072800000,2013,9,2012,12,49,7,0.176,0.0714,0.105,6412.87,39.9,39.9,38.17,1,1,1,291.8,278.6,299,173.8,160.6,118,118,118,-0.0001569,-0.0003987,0.0004179,0.405,0.395,0.424,173.8,160.6,181,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.11,0.117,0.00738,0.00606,0.0081,0.00029,0.00024,0.00032,0.336,0.298,0.357,0.013,0.012,0.014,24.8,24.75,24.89,0.926,0.921,0.929,0.975,0.97,0.978,0.903,0.894,0.908,39.16,36.12,40.81,38.17,35.03,39.9,0,0,0,0,0,0,0.212,0,0.071,0.41,0.6,0.4,36.4
1378677600000,2013,9,2012,12,50,7,0.162,0.0714,0.0902,5457.28,35.03,35.03,32.48,1,1,1,267.2,257.6,278.6,149.2,139.6,118,118,118,-0.0001877,-0.0004076,0.00005377,0.442,0.424,0.458,149.2,139.6,160.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.102,0.11,0.00492,0.00396,0.00606,0.00019,0.00016,0.00024,0.269,0.244,0.298,0.011,0.0097,0.012,24.96,24.89,25.03,0.917,0.913,0.921,0.97,0.97,0.97,0.889,0.885,0.894,33.49,31.27,36.12,32.48,30.33,35.03,0,0,0,0,0,0,0.18,0,0.0718,0.44,0.56,0.44,33.7
1379282400000,2013,9,2012,12,51,7,0.155,0.0714,0.0832,5019.54,30.33,30.33,29.88,1,1,1,255.5,251.7,257.6,137.5,133.7,118,118,118,-0.00002519,-0.0004273,0.00005195,0.462,0.458,0.469,137.5,133.7,139.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.102,0.00375,0.00337,0.00396,0.00015,0.00013,0.00016,0.239,0.23,0.244,0.0095,0.0091,0.0097,25.04,25.03,25.06,0.912,0.91,0.913,0.97,0.97,0.97,0.885,0.883,0.885,30.8,29.92,31.27,29.88,29.02,30.33,0,0,0,0,0,0,0.166,0,0.0718,0.46,0.54,0.46,32.4
1379887200000,2013,9,2012,12,52,7,0.146,0.0714,0.0745,4475.95,27.91,27.91,26.64,1,1,1,241.2,235.3,246.7,123.2,117.3,118,118,118,0.0001685,-0.0003464,0.0004397,0.49,0.478,0.502,123.2,117.3,128.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0966,0.0946,0.0986,0.00232,0.00173,0.00287,0.000091,0.000068,0.00011,0.206,0.194,0.219,0.0081,0.0076,0.0086,25.15,25.1,25.19,0.904,0.9,0.908,0.97,0.97,0.97,0.877,0.873,0.881,27.47,26.07,28.77,26.64,25.29,27.91,0,0,0,0,0,0,0.148,0,0.0715,0.49,0.51,0.49,30.7
1380492000000,2013,9,2012,12,53,7,0.14,0.0605,0.0792,4788.83,29.55,29.55,28.5,1,1,1,230.9,223.9,232.5,130.9,114.5,100,97,118,-0.0001993,-0.0003541,-0.000057,0.433,0.417,0.508,130.9,114.5,135.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.0936,0.0992,0.00309,0.00145,0.00355,0.00012,0.000057,0.00014,0.223,0.188,0.233,0.0088,0.0074,0.0092,25.19,25.17,25.24,0.908,0.898,0.911,0.97,0.97,0.97,0.881,0.871,0.884,29.39,25.41,30.47,28.5,24.64,29.55,0,0,0,0,0,0,0.158,0,0.0608,0.43,0.57,0.43,34.2
1381096800000,2013,10,2013,1,1,7,0.13,0.0587,0.0715,4310.67,27.05,27.05,25.66,1,1,1,215.3,203.7,221.3,118.3,106.7,97,97,97,0.0002046,-0.0001986,0.0004174,0.451,0.438,0.476,118.3,106.7,124.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0891,0.0953,0.00183,0.000667,0.00243,0.000072,0.000026,0.000095,0.194,0.17,0.207,0.0076,0.0067,0.0081,25.31,25.27,25.41,0.901,0.891,0.906,0.97,0.97,0.97,0.874,0.865,0.879,26.45,23.69,27.89,25.66,22.98,27.05,0,0,0,0,0,0,0.143,0,0.0585,0.45,0.55,0.45,33.2
1381701600000,2013,10,2013,1,2,7,0.123,0.0587,0.0645,3856.53,23.1,23.1,22.96,1,1,1,203.6,202,204.2,106.6,105,97,97,97,-0.0001854,-0.0003223,-0.0001307,0.476,0.475,0.48,106.6,105,107.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0885,0.0893,0.000657,0.000497,0.000721,0.000026,0.000019,0.000028,0.17,0.167,0.171,0.0066,0.0065,0.0067,25.41,25.4,25.42,0.891,0.89,0.892,0.97,0.97,0.97,0.864,0.863,0.865,23.67,23.29,23.82,22.96,22.59,23.1,0,0,0,0,0,0,0.128,0,0.0585,0.48,0.52,0.48,31.4
1382306400000,2013,10,2013,1,3,7,0.121,0.0587,0.062,3694.21,22.59,22.59,21.99,1,1,1,199.6,198.1,202,102.6,101.1,97,97,97,0.0001232,-0.0003223,0.0002388,0.486,0.48,0.49,102.6,101.1,105,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0871,0.0885,0.000256,0.000112,0.000497,0.00001,0.0000044,0.000019,0.162,0.16,0.167,0.0063,0.0062,0.0065,25.43,25.42,25.44,0.887,0.886,0.89,0.969,0.968,0.97,0.86,0.857,0.863,22.7,22.34,23.29,21.99,21.63,22.59,0,0,0,0,0,0,0.122,0,0.059,0.49,0.51,0.49,30.5
1382911200000,2013,10,2013,1,4,7,0.126,0.0509,0.0751,4545.32,33.27,33.27,27.06,1,1,1,208.4,198.1,218.1,124.2,101.1,84.14,67,97,0.000195,-0.0001565,0.0004319,0.405,0.307,0.49,124.2,101.1,151.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0937,0.0871,0.101,0.00242,0.000112,0.00511,0.000095,0.0000044,0.0002,0.208,0.16,0.268,0.0081,0.0062,0.011,25.34,25.22,25.44,0.902,0.886,0.918,0.97,0.968,0.97,0.875,0.857,0.89,27.9,22.34,34.3,27.06,21.63,33.27,0,0,0,0,0,0,0.15,0,0.0509,0.4,0.6,0.4,36.1
1383516000000,2013,11,2013,2,5,7,0.134,0.0405,0.0933,5709.64,33.99,33.99,33.99,1,1,1,221.3,221.3,221.3,154.3,154.3,67,67,67,0.0002799,0.0002799,0.0002799,0.303,0.303,0.303,154.3,154.3,154.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.102,0.102,0.00543,0.00543,0.00543,0.00021,0.00021,0.00021,0.276,0.276,0.276,0.011,0.011,0.011,25.2,25.2,25.2,0.919,0.919,0.919,0.97,0.97,0.97,0.892,0.892,0.892,35.04,35.04,35.04,33.99,33.99,33.99,0,0,0,0,0,0,0.189,0,0.0407,0.3,0.7,0.3,42.6
1384120800000,2013,11,2013,2,6,7,0.145,0.0562,0.0885,5377.58,34.46,34.46,32.01,1,1,1,239.4,221.3,250.4,146.4,128.3,93,93,93,0.0000943,-0.0003464,0.0003559,0.389,0.371,0.42,146.4,128.3,157.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0963,0.107,0.00464,0.00283,0.00574,0.00018,0.00011,0.00023,0.26,0.216,0.288,0.01,0.0085,0.011,25.1,25.01,25.26,0.916,0.908,0.92,0.97,0.97,0.97,0.888,0.881,0.893,33,28.85,35.52,32.01,27.98,34.46,0,0,0,0,0,0,0.178,0,0.0565,0.39,0.61,0.39,37.1
1384725600000,2013,11,2013,2,7,7,0.159,0.0562,0.103,6285.33,41.54,41.54,37.41,1,1,1,262.9,251,280.1,169.9,158,93,93,93,0.0000158,-0.0004076,0.0003566,0.355,0.332,0.371,169.9,158,187.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.107,0.117,0.00699,0.0058,0.00871,0.00028,0.00023,0.00035,0.323,0.289,0.374,0.013,0.011,0.015,24.93,24.81,25.01,0.925,0.921,0.931,0.974,0.97,0.98,0.901,0.893,0.913,38.41,35.66,42.39,37.41,34.59,41.54,0,0,0,0,0,0,0.208,0,0.056,0.35,0.65,0.35,39.5
1385330400000,2013,11,2013,2,8,7,0.182,0.0572,0.124,7546.04,50.13,50.13,44.92,2,1,1.2857142857142858,300.2,278.6,341.5,205.6,185.6,94.57,93,104,-0.0001351,-0.0004389,0.0003389,0.316,0.286,0.334,205.6,185.6,237.5,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.124,0.117,0.136,0.0117,0.00856,0.0175,0.00047,0.00034,0.0007,0.354,0.245,0.448,0.014,0.0098,0.018,24.74,24.64,24.82,0.923,0.898,0.937,0.977,0.97,0.98,0.902,0.871,0.919,38.68,25.28,47.48,37.83,24.52,46.53,0,0,0,0,0,0,0.25,0,0.058,0.31,0.68,0.32,41.5
1385935200000,2013,12,2013,3,9,7,0.239,0.0629,0.176,10354.5,70.77,70.77,61.63,2,2,2,395.7,356.6,439.4,291.7,252.6,104,104,104,0.0001112,-0.0001209,0.0003701,0.264,0.237,0.292,291.7,252.6,335.4,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.155,0.141,0.171,0.0283,0.0205,0.0371,0.0012,0.00083,0.0015,0.335,0.275,0.407,0.014,0.011,0.017,24.29,24.02,24.54,0.915,0.906,0.923,0.97,0.97,0.97,0.887,0.879,0.896,31.77,27.54,36.48,30.82,26.72,35.38,0,0,0,0,0,0,0.342,0,0.063,0.26,0.74,0.26,43.3
1386540000000,2013,12,2013,3,10,7,0.281,0.0689,0.212,12425.1,75.73,75.73,73.96,2,2,2,465,453.3,477.3,351,339.1,114,104,118,-0.00008072,-0.0003074,0.0004511,0.245,0.228,0.258,351,339.1,359.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.178,0.174,0.181,0.0402,0.0378,0.0419,0.0017,0.0016,0.0017,0.436,0.415,0.452,0.018,0.017,0.019,23.87,23.8,23.93,0.926,0.924,0.928,0.972,0.97,0.974,0.9,0.896,0.903,38.05,36.76,38.89,36.98,35.66,37.87,0,0,0,0,0,0,0.411,0,0.069,0.25,0.75,0.25,44.2
1387144800000,2013,12,2013,3,11,7,0.344,0.0714,0.273,15704.7,129.3,129.3,93.48,3,2,2.2857142857142856,568.7,487.6,763.1,450.7,369.6,118,118,118,0.0001818,-0.0004046,0.0004539,0.212,0.155,0.242,450.7,369.6,645.1,990,990,990,966.1,965.8,967,23.9,23,24.2,0.222,0.185,0.324,0.0641,0.0439,0.124,0.0027,0.0018,0.0054,0.564,0.471,0.774,0.024,0.019,0.034,23.29,22.27,23.74,0.933,0.924,0.938,0.978,0.97,0.98,0.912,0.896,0.919,42.1,35.93,46.66,41.17,34.85,45.72,0,0,0,0,0,0,0.519,0,0.071,0.21,0.79,0.21,45.7
1387749600000,2013,12,2013,3,12,7,0.473,0.0714,0.401,22264,139.1,139.1,132.5,3,3,3,781.6,747.4,819.9,663.6,629.4,118,118,118,0.0001011,-0.0002133,0.0004539,0.151,0.144,0.158,663.6,629.4,701.9,990,990,990,967,966.9,967.2,23,22.8,23.1,0.334,0.315,0.356,0.129,0.119,0.141,0.0056,0.0051,0.0062,0.81,0.745,0.884,0.035,0.032,0.039,22.16,21.94,22.37,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.917,0.921,45.08,43.05,47.32,44.17,42.19,46.38,0,0,0,0,0,0,0.736,0,0.072,0.15,0.85,0.15,47.1
