datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1388354400000,2013,12,2013,3,13,7,0.499,0.0852,0.414,22764.4,142.3,142.3,135.5,3,3,3,825.1,803.3,839.1,684.3,653.3,140.9,118,150,-0.00009685,-0.0004494,0.0002923,0.171,0.141,0.187,684.3,653.3,721.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.35,0.334,0.367,0.136,0.126,0.151,0.006,0.0055,0.0066,0.855,0.796,0.926,0.038,0.035,0.041,21.94,21.82,22.09,0.939,0.937,0.941,0.98,0.98,0.98,0.92,0.918,0.922,46.09,44.21,48.4,45.17,43.32,47.44,0,0,0,0,0,0,0.753,0,0.085,0.17,0.83,0.17,45.6
1388959200000,2014,1,2013,4,14,7,0.468,0.0888,0.379,21082.9,127,127,125.5,3,3,3,774.2,763.1,786.5,627.3,624.1,146.9,139,150,0.00005103,-0.0001493,0.0004539,0.19,0.18,0.194,627.3,624.1,636.5,990,990,990,967,967,967,23,23,23,0.319,0.315,0.325,0.118,0.117,0.121,0.0051,0.0051,0.0053,0.746,0.738,0.764,0.032,0.032,0.033,22.26,22.19,22.31,0.935,0.935,0.936,0.98,0.98,0.98,0.916,0.916,0.917,42.68,42.49,43.21,41.83,41.64,42.35,0,0,0,0,0,0,0.697,0,0.089,0.19,0.81,0.19,45
1389564000000,2014,1,2013,4,15,7,0.477,0.0841,0.393,21762.8,137.1,137.1,129.5,3,3,3,788.4,763.1,832.3,649.4,624.1,139,139,139,0.0002276,-0.0001493,0.0004539,0.176,0.167,0.182,649.4,624.1,693.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.315,0.354,0.125,0.117,0.138,0.0054,0.0051,0.0061,0.786,0.738,0.87,0.034,0.032,0.038,22.16,21.9,22.31,0.937,0.935,0.94,0.98,0.98,0.98,0.918,0.916,0.921,44.06,42.56,46.64,43.18,41.71,45.71,0,0,0,0,0,0,0.72,0,0.084,0.18,0.82,0.18,45.6
1390168800000,2014,1,2013,4,16,7,0.519,0.0841,0.435,23708.2,147.6,147.6,141.1,4,3,3.142857142857143,858.6,832.3,910.4,719.6,693.3,139,139,139,-0.00002448,-0.0004494,0.0002876,0.162,0.153,0.167,719.6,693.3,771.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.372,0.354,0.415,0.15,0.138,0.176,0.0066,0.0061,0.0078,0.901,0.854,0.965,0.04,0.038,0.043,21.76,21.6,21.9,0.939,0.929,0.942,0.979,0.972,0.98,0.919,0.903,0.923,46.25,37.97,49,45.28,36.9,48.02,0,0,0,0,0,0,0.784,0,0.084,0.16,0.84,0.16,45.7
1390773600000,2014,1,2013,4,17,7,0.6,0.088,0.512,26903.1,166.6,166.6,160.1,4,4,4,992.2,944.3,1052,846.6,805.3,145.6,139,162,0.00008447,-0.0004269,0.0003609,0.147,0.139,0.157,846.6,805.3,890.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.485,0.446,0.529,0.227,0.194,0.262,0.01,0.0087,0.012,1.03,0.927,1.14,0.047,0.042,0.052,21.11,20.79,21.4,0.935,0.932,0.937,0.978,0.975,0.98,0.914,0.909,0.918,40.94,39.38,42.51,40.03,38.38,41.66,0,0,0,0,0,0,0.89,0,0.088,0.15,0.85,0.15,44.8
1391378400000,2014,2,2013,5,18,7,0.702,0.098,0.604,30499.2,188.4,188.4,181.5,4,4,4,1161,1092,1217,998.7,929.9,162,162,162,-0.0005498,-0.004799,0.001384,0.14,0.133,0.148,998.7,929.9,1055,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.647,0.565,0.726,0.357,0.294,0.421,0.017,0.013,0.02,1.45,1.24,1.64,0.067,0.057,0.077,20.15,19.78,20.57,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,46.31,43.99,48.06,45.39,43.11,47.1,0,0,0,0,0,0,1.01,0,0.098,0.14,0.86,0.14,43.4
1391983200000,2014,2,2013,5,19,7,0.793,0.098,0.661,31965.8,193,193,190.3,4,4,4,1311,1226,1436,1149,1064,162,162,162,56.16,0.001954,173.7,0.124,0.113,0.132,1092,1064,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.805,0.739,0.865,0.47,0.433,0.48,0.022,0.02,0.023,1.8,1.67,1.88,0.085,0.078,0.091,19.32,18.84,19.72,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,48.54,47.6,49.25,47.57,46.64,48.26,0,0,0,0,0,0,1.06,0,0.132,0.12,0.83,0.17,40.3
1392588000000,2014,2,2013,5,20,7,0.948,0.098,0.665,30529.3,184.7,184.7,181.7,4,4,4,1568,1484,1670,1406,1322,162,162,162,305.8,222.3,407.9,0.104,0.097,0.109,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.9,0.887,0.912,0.48,0.48,0.48,0.024,0.023,0.024,1.91,1.9,1.93,0.094,0.092,0.097,18.38,18.04,18.66,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.36,45.44,47.12,45.43,44.53,46.17,0,0,0,0,0,0,1.01,0,0.283,0.1,0.7,0.3,32.2
1393192800000,2014,2,2013,5,21,7,1.14,0.111,0.665,28618.1,176.3,176.3,170.3,4,4,4,1890,1722,1987,1706,1560,184,162,239,605.6,460.1,724.5,0.0971,0.0815,0.123,1100,1100,1100,990,990,990,970.7,970.2,971.1,19.3,18.9,19.8,0.924,0.916,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.93,1.94,0.1,0.098,0.1,17.32,17,17.87,0.93,0.929,0.933,0.98,0.98,0.98,0.912,0.91,0.915,43.46,42.59,44.97,42.59,41.74,44.07,0,0,0,0,0,0,0.946,0,0.475,0.097,0.58,0.42,25.1
1393797600000,2014,3,2013,6,22,7,1.24,0.145,0.665,27723.9,166.3,166.3,165,4,4,4,2057,2005,2095,1818,1766,239,239,239,717.5,666.3,755.6,0.116,0.114,0.119,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.1,16.82,16.73,16.95,0.928,0.927,0.929,0.98,0.98,0.98,0.909,0.909,0.91,42.1,41.85,42.44,41.26,41.01,41.59,0,0,0,0,0,0,0.917,0,0.575,0.12,0.54,0.46,22.4
1394402400000,2014,3,2013,6,23,7,1.3,0.116,0.665,27295.5,163.4,163.4,162.5,4,4,4,2150,2116,2229,1959,1877,191,183,239,859.4,777.5,945.6,0.0889,0.0821,0.113,1100,1100,1100,990,990,990,971.5,971.4,971.7,18.5,18.3,18.6,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.6,16.41,16.68,0.927,0.926,0.927,0.979,0.978,0.98,0.908,0.906,0.908,41.48,40.97,41.7,40.62,40.07,40.86,0,0,0,0,0,0,0.903,0,0.635,0.089,0.51,0.49,21
1395007200000,2014,3,2013,6,24,7,1.45,0.111,0.665,26155.8,159.5,159.5,155.7,4,4,4,2390,2258,2518,2207,2075,183,183,183,1107,975.2,1235,0.0767,0.0727,0.081,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.02,15.71,16.34,0.923,0.921,0.925,0.976,0.974,0.978,0.901,0.897,0.905,39.89,39.01,40.77,38.92,37.99,39.86,0,0,0,0,0,0,0.865,0,0.785,0.077,0.46,0.54,18
1395612000000,2014,3,2013,6,25,7,1.73,0.111,0.665,23855.8,149.7,149.7,142,4,4,4,2865,2593,3148,2682,2410,183,183,183,1582,1310,1865,0.0642,0.0581,0.0706,1100,1100,1100,990,990,990,973.2,972.5,973.9,16.8,16.1,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.027,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.87,14.19,15.53,0.912,0.904,0.919,0.971,0.97,0.973,0.885,0.877,0.894,36.57,34.59,38.48,35.5,33.56,37.43,0,0,0,0,0,0,0.789,0,1.065,0.064,0.38,0.62,13.8
1396216800000,2014,3,2013,6,26,7,2.1,0.128,0.665,21229.8,132.2,132.2,126.4,4,4,4,3468,3234,3614,3256,3051,212.1,183,217,2156,1951,2297,0.0612,0.0566,0.0649,1100,1100,1100,990,990,990,974.6,974.1,974.9,15.4,15.1,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.51,13.2,14,0.894,0.889,0.902,0.97,0.97,0.97,0.867,0.862,0.875,32.57,31.64,34.07,31.59,30.69,33.04,0,0,0,0,0,0,0.702,0,1.435,0.061,0.32,0.68,10.1
1396821600000,2014,4,2013,7,27,7,2.16,0.151,0.665,20803.2,125.1,125.1,123.8,4,4,4,3571,3520,3614,3320,3225,250.4,217,295,2220,2125,2297,0.0702,0.06,0.0838,1100,1100,1100,990,990,990,974.8,974.7,974.9,15.2,15.1,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.29,13.2,13.4,0.89,0.889,0.892,0.97,0.97,0.97,0.864,0.862,0.865,31.91,31.64,32.24,30.96,30.69,31.27,0,0,0,0,0,0,0.688,0,1.495,0.07,0.31,0.69,9.63
1397426400000,2014,4,2013,7,28,7,2.09,0.178,0.665,21243.8,128.3,128.3,126.5,4,4,4,3464,3389,3508,3169,3094,295,295,295,2069,1994,2113,0.0852,0.0841,0.087,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.12,0.13,13.51,13.42,13.67,0.894,0.893,0.897,0.97,0.97,0.97,0.867,0.866,0.87,32.59,32.31,33.07,31.61,31.34,32.08,0,0,0,0,0,0,0.703,0,1.425,0.085,0.32,0.68,10.2
1398031200000,2014,4,2013,7,29,7,2.02,0.178,0.665,21740.9,130.5,130.5,129.4,4,4,4,3344,3301,3367,3049,3006,295,295,295,1949,1906,1972,0.0882,0.0876,0.0894,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.77,13.72,13.86,0.898,0.897,0.9,0.97,0.97,0.97,0.871,0.871,0.873,33.35,33.21,33.63,32.35,32.21,32.63,0,0,0,0,0,0,0.719,0,1.355,0.088,0.33,0.67,10.8
1398636000000,2014,4,2013,7,30,7,2.02,0.187,0.665,21753.4,130.5,130.5,129.5,4,4,4,3342,3301,3389,3032,3006,309.9,295,321,1932,1906,1968,0.0927,0.0887,0.0956,1100,1100,1100,990,990,990,974.3,974.2,974.4,15.7,15.6,15.8,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.77,13.67,13.86,0.898,0.897,0.9,0.97,0.97,0.97,0.871,0.87,0.873,33.37,33.07,33.63,32.37,32.08,32.63,0,0,0,0,0,0,0.719,0,1.355,0.093,0.33,0.67,10.8
1399240800000,2014,5,2013,8,31,7,2.08,0.194,0.665,21369.4,128.3,128.3,127.2,4,4,4,3434,3389,3470,3113,3068,321,321,321,2013,1968,2049,0.0935,0.0925,0.0947,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.031,1.94,1.94,1.94,0.13,0.12,0.13,13.58,13.5,13.67,0.895,0.894,0.897,0.97,0.97,0.97,0.868,0.867,0.87,32.78,32.55,33.07,31.8,31.58,32.08,0,0,0,0,0,0,0.707,0,1.415,0.093,0.32,0.68,10.3
1399845600000,2014,5,2013,8,32,7,2.02,0.194,0.665,21769.4,131.8,131.8,129.6,4,4,4,3338,3248,3389,3017,2927,321,321,321,1917,1827,1968,0.0962,0.0947,0.0988,1100,1100,1100,990,990,990,974.3,974.1,974.4,15.7,15.6,15.9,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.78,13.67,13.97,0.898,0.897,0.902,0.97,0.97,0.97,0.872,0.87,0.875,33.4,33.07,33.98,32.39,32.08,32.96,0,0,0,0,0,0,0.72,0,1.355,0.096,0.33,0.67,10.8
1400450400000,2014,5,2013,8,33,7,1.88,0.194,0.665,22719,138,138,135.2,4,4,4,3112,3008,3231,2791,2687,321,321,321,1691,1587,1810,0.103,0.0993,0.107,1100,1100,1100,990,990,990,973.8,973.5,974.1,16.2,15.9,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.28,14.01,14.53,0.905,0.902,0.908,0.97,0.97,0.97,0.878,0.875,0.881,34.85,34.08,35.57,33.81,33.06,34.5,0,0,0,0,0,0,0.751,0,1.215,0.1,0.35,0.65,12.1
1401055200000,2014,5,2013,8,34,7,1.7,0.192,0.665,24088.5,147,147,143.4,4,4,4,2811,2684,2944,2494,2391,317,293,321,1394,1291,1523,0.113,0.109,0.117,1100,1100,1100,990,990,990,973.1,972.8,973.4,16.9,16.6,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15,14.68,15.31,0.913,0.91,0.916,0.97,0.97,0.971,0.886,0.882,0.89,36.94,36.01,37.83,35.85,34.93,36.75,0,0,0,0,0,0,0.797,0,1.035,0.11,0.39,0.61,14.2
1401660000000,2014,6,2013,9,35,7,1.52,0.177,0.665,25587.9,155.4,155.4,152.3,4,4,4,2506,2404,2620,2213,2111,293,293,293,1113,1011,1227,0.117,0.112,0.122,1100,1100,1100,990,990,990,972.3,972.1,972.6,17.7,17.4,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.74,15.46,15.98,0.921,0.918,0.924,0.974,0.972,0.976,0.897,0.893,0.901,39.09,38.28,39.82,38.08,37.22,38.85,0,0,0,0,0,0,0.846,0,0.855,0.12,0.44,0.56,16.8
1402264800000,2014,6,2013,9,36,7,1.35,0.177,0.665,26916.2,164,164,160.2,4,4,4,2231,2095,2358,1938,1802,293,293,293,838.1,701.6,964.6,0.132,0.124,0.14,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.4,16.1,16.73,0.926,0.924,0.927,0.978,0.976,0.98,0.905,0.902,0.909,40.95,40.12,41.85,40.05,39.17,41.01,0,0,0,0,0,0,0.89,0,0.685,0.13,0.49,0.51,19.9
1402869600000,2014,6,2013,9,37,7,1.18,0.177,0.665,28298.6,173.2,173.2,168.4,4,4,4,1947,1808,2074,1654,1515,293,293,293,554,414.7,681.3,0.151,0.141,0.162,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.14,16.78,17.58,0.93,0.928,0.932,0.98,0.98,0.98,0.911,0.909,0.913,42.97,41.98,44.18,42.11,41.14,43.29,0,0,0,0,0,0,0.936,0,0.515,0.15,0.56,0.44,24
1403474400000,2014,6,2013,9,38,7,0.975,0.177,0.665,30253.9,184.8,184.8,180.1,4,4,4,1612,1484,1737,1319,1191,293,293,293,218.9,91.3,344,0.182,0.169,0.197,1100,1100,1100,990,990,990,969.8,969.4,970.3,20.2,19.7,20.6,0.913,0.876,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.89,1.94,0.096,0.092,0.098,18.23,17.81,18.68,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.94,44.81,47.14,45.02,43.91,46.2,0,0,0,0,0,0,1,0,0.31,0.18,0.68,0.32,31
1404079200000,2014,6,2013,9,39,7,0.803,0.158,0.636,30871.7,188.6,188.6,183.8,4,4,4,1328,1239,1456,1067,982.9,261.3,256,293,14.78,-0.002495,62.71,0.197,0.183,0.207,1052,982.9,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.765,0.656,0.864,0.419,0.336,0.48,0.02,0.016,0.023,1.67,1.42,1.88,0.08,0.066,0.091,19.39,18.78,19.93,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.88,45.09,48.12,45.94,44.18,47.15,0,0,0,0,0,0,1.02,0,0.167,0.2,0.79,0.21,38.4
1404684000000,2014,7,2013,10,40,7,0.677,0.155,0.523,26754.9,172.4,172.4,159.3,4,4,4,1120,1030,1206,863.9,773.6,256,256,256,-0.00004598,-0.0003949,0.0003842,0.229,0.212,0.249,863.9,773.6,950,990,990,990,968.3,968,968.5,21.7,21.5,22,0.527,0.444,0.608,0.242,0.177,0.31,0.011,0.008,0.014,1.1,0.885,1.32,0.051,0.04,0.061,20.62,20.14,21.12,0.934,0.929,0.938,0.976,0.97,0.98,0.912,0.901,0.919,40.77,37.22,43.99,39.81,36.11,43.11,0,0,0,0,0,0,0.885,0,0.154,0.23,0.77,0.23,39.5
1405288800000,2014,7,2013,10,41,7,0.563,0.155,0.408,21944.2,142.2,142.2,130.6,3,3,3,930.6,861.7,1002,674.6,605.7,256,256,256,0.0001089,-0.0004327,0.0004272,0.276,0.255,0.297,674.6,605.7,746.1,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.365,0.321,0.418,0.135,0.112,0.163,0.006,0.0049,0.0074,0.859,0.721,1.02,0.038,0.032,0.046,21.52,21.07,21.93,0.938,0.933,0.941,0.979,0.977,0.98,0.918,0.911,0.922,44.45,40.51,48.38,43.54,39.58,47.42,0,0,0,0,0,0,0.726,0,0.155,0.28,0.72,0.28,39
1405893600000,2014,7,2013,10,42,7,0.473,0.155,0.318,17382.6,113,113,103.5,3,3,3,781.4,733.2,832.3,525.4,477.2,256,256,256,0.00006484,-0.0003985,0.0002988,0.328,0.308,0.349,525.4,477.2,576.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.275,0.248,0.304,0.0811,0.0654,0.101,0.0035,0.0028,0.0044,0.574,0.492,0.666,0.025,0.021,0.029,22.4,22.11,22.67,0.924,0.918,0.93,0.971,0.97,0.973,0.897,0.891,0.905,35.54,32.48,38.71,34.49,31.51,37.68,0,0,0,0,0,0,0.575,0,0.155,0.33,0.67,0.33,36.7
1406498400000,2014,7,2013,10,43,7,0.402,0.141,0.261,14928.8,93.81,93.81,88.86,2,2,2,665,613.6,716.2,432.1,407.6,232.9,202,256,-0.0001747,-0.0004896,0.0003341,0.349,0.314,0.386,432.1,407.6,460.2,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.22,0.208,0.238,0.0564,0.0515,0.062,0.0024,0.0022,0.0027,0.608,0.556,0.675,0.026,0.024,0.029,22.83,22.56,23.09,0.937,0.934,0.94,0.98,0.98,0.98,0.919,0.916,0.921,45.34,42.75,47.86,44.43,41.89,46.91,0,0,0,0,0,0,0.494,0,0.141,0.35,0.65,0.35,37.1
1407103200000,2014,8,2013,11,44,7,0.342,0.122,0.219,12630.1,83.21,83.21,75.18,2,2,2,564.9,540.2,602.6,362.9,338.2,202,202,202,-0.0000661,-0.0004731,0.0004867,0.358,0.335,0.374,362.9,338.2,400.6,990,990,990,966.1,966,966.3,23.9,23.7,24,0.191,0.182,0.204,0.0426,0.0376,0.0501,0.0018,0.0016,0.0021,0.468,0.422,0.538,0.02,0.018,0.023,23.39,23.15,23.55,0.928,0.924,0.934,0.974,0.97,0.98,0.903,0.896,0.915,38.6,36.07,42.45,37.59,34.98,41.6,0,0,0,0,0,0,0.418,0,0.123,0.36,0.64,0.36,36.9
1407708000000,2014,8,2013,11,45,7,0.302,0.111,0.191,11026.2,71.99,71.99,65.63,2,2,2,499.8,477.3,531,315.8,293.3,184,184,184,0.00008232,-0.0004046,0.0003631,0.369,0.347,0.386,315.8,293.3,347,990,990,990,965.8,965.7,966,24.2,24,24.3,0.172,0.164,0.183,0.0332,0.0287,0.0394,0.0014,0.0012,0.0016,0.382,0.345,0.435,0.016,0.014,0.018,23.77,23.58,23.91,0.919,0.915,0.925,0.97,0.97,0.97,0.892,0.887,0.897,33.83,31.45,37.11,32.82,30.51,35.99,0,0,0,0,0,0,0.365,0,0.111,0.37,0.63,0.37,36.5
1408312800000,2014,8,2013,11,46,7,0.276,0.111,0.164,9498.66,60.39,60.39,56.54,2,2,2,455.7,439.4,474.2,271.7,255.4,184,184,184,0.0001805,-0.0003074,0.0004511,0.404,0.388,0.419,271.7,255.4,290.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.151,0.163,0.0243,0.0211,0.028,0.001,0.00086,0.0012,0.312,0.287,0.34,0.013,0.012,0.014,24.04,23.93,24.14,0.91,0.906,0.914,0.97,0.97,0.97,0.883,0.879,0.887,29.14,27.4,31.13,28.27,26.57,30.2,0,0,0,0,0,0,0.314,0,0.112,0.4,0.59,0.41,34.4
1408917600000,2014,8,2013,11,47,7,0.25,0.111,0.139,8067.05,50.54,50.54,48.02,2,1,1.8571428571428572,414.1,398.5,427.3,230.1,214.5,184,184,184,0.0001049,-0.00008432,0.0002395,0.445,0.431,0.462,230.1,214.5,243.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.136,0.146,0.016,0.0129,0.0187,0.00065,0.00052,0.00076,0.287,0.244,0.475,0.012,0.0099,0.019,24.25,24.13,24.32,0.904,0.895,0.938,0.971,0.97,0.98,0.878,0.868,0.92,28.12,23.92,47.63,27.34,23.21,46.67,0,0,0,0,0,0,0.267,0,0.111,0.44,0.56,0.44,32.3
1409522400000,2014,9,2013,12,48,7,0.229,0.0835,0.145,8465.39,52.76,52.76,50.39,2,2,2,378.4,364.9,389.3,240.4,226.9,138,138,138,0.00009361,-0.0002894,0.0003701,0.365,0.355,0.378,240.4,226.9,251.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.136,0.145,0.0181,0.0154,0.0203,0.00073,0.00062,0.00082,0.262,0.243,0.277,0.011,0.0098,0.011,24.45,24.38,24.53,0.901,0.896,0.906,0.97,0.97,0.97,0.874,0.869,0.878,25.97,24.45,27.2,25.19,23.71,26.38,0,0,0,0,0,0,0.28,0,0.084,0.36,0.63,0.37,37
1410127200000,2014,9,2013,12,49,7,0.211,0.0835,0.127,7650.34,47.43,47.43,45.54,2,1,1.2857142857142858,348.3,335.5,364.9,210.3,197.5,138,138,138,0.0001348,-0.0004389,0.0004157,0.397,0.378,0.411,210.3,197.5,226.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.126,0.136,0.0121,0.00975,0.0154,0.00049,0.00039,0.00062,0.38,0.236,0.473,0.015,0.0095,0.019,24.48,24.36,24.56,0.924,0.894,0.939,0.977,0.97,0.98,0.903,0.867,0.92,39.7,23.89,48.25,38.84,23.17,47.28,0,0,0,0,0,0,0.253,0,0.084,0.4,0.6,0.4,36.3
1410732000000,2014,9,2013,12,50,7,0.194,0.0835,0.111,6736.27,42.83,42.83,40.1,1,1,1,320.7,311,332.7,182.7,173,138,138,138,-0.00003618,-0.0004156,0.0003831,0.431,0.415,0.444,182.7,173,194.7,990,990,990,965,965,965.1,25,24.9,25,0.121,0.117,0.125,0.00827,0.0073,0.00947,0.00033,0.00029,0.00038,0.366,0.336,0.403,0.015,0.013,0.016,24.63,24.53,24.71,0.929,0.926,0.933,0.977,0.973,0.98,0.908,0.901,0.914,41.02,38.81,43.7,40.1,37.78,42.83,0,0,0,0,0,0,0.223,0,0.083,0.43,0.57,0.43,34.7
1411336800000,2014,9,2013,12,51,7,0.179,0.0835,0.0959,5788.4,36.76,36.76,34.45,1,1,1,296.5,290.5,306.7,158.5,152.5,138,138,138,-0.00000402,-0.0003987,0.0004179,0.466,0.45,0.475,158.5,152.5,168.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.112,0.11,0.116,0.00585,0.00525,0.00687,0.00023,0.00021,0.00027,0.296,0.28,0.324,0.012,0.011,0.013,24.82,24.74,24.86,0.921,0.918,0.924,0.97,0.97,0.971,0.893,0.891,0.898,35.51,34.13,37.84,34.45,33.11,36.76,0,0,0,0,0,0,0.191,0,0.0831,0.47,0.54,0.46,32.3
1411941600000,2014,9,2013,12,52,7,0.172,0.0714,0.1,6094.45,39.19,39.19,36.28,1,1,1,283.7,278.6,290.5,165.7,149.9,118,110,138,-6.099e-7,-0.0003048,0.0003093,0.415,0.382,0.479,165.7,149.9,177.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.116,0.00657,0.00499,0.00779,0.00026,0.0002,0.00031,0.315,0.273,0.348,0.012,0.011,0.014,24.85,24.8,24.88,0.923,0.917,0.928,0.972,0.97,0.976,0.898,0.89,0.906,37.31,33.53,40.14,36.28,32.52,39.19,0,0,0,0,0,0,0.202,0,0.072,0.42,0.58,0.42,35.4
1412546400000,2014,10,2014,1,1,7,0.156,0.0665,0.0892,5399.54,34.85,34.85,32.14,1,1,1,257.5,246.7,269.6,147.5,136.7,110,110,110,-0.00009287,-0.0004273,0.0002818,0.428,0.408,0.446,147.5,136.7,159.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.11,0.00475,0.00367,0.00596,0.00019,0.00015,0.00024,0.265,0.238,0.296,0.01,0.0094,0.012,25.01,24.93,25.08,0.916,0.912,0.921,0.97,0.97,0.97,0.889,0.884,0.893,33.13,30.66,35.93,32.14,29.74,34.85,0,0,0,0,0,0,0.179,0,0.0668,0.43,0.57,0.43,34.6
1413151200000,2014,10,2014,1,2,7,0.148,0.0665,0.0811,4899.39,29.74,29.74,29.16,1,1,1,244.1,243.7,246.7,134.1,133.7,110,110,110,0.0004172,0.0002818,0.0004397,0.45,0.446,0.451,134.1,133.7,136.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.101,0.102,0.00341,0.00337,0.00367,0.00013,0.00013,0.00015,0.232,0.231,0.238,0.0091,0.0091,0.0094,25.1,25.08,25.11,0.91,0.91,0.912,0.97,0.97,0.97,0.883,0.883,0.884,30.06,29.97,30.66,29.16,29.07,29.74,0,0,0,0,0,0,0.162,0,0.0669,0.45,0.55,0.45,33.1
1413756000000,2014,10,2014,1,3,7,0.144,0.0665,0.0777,4689.95,29.07,29.07,27.92,1,1,1,238.5,235.3,243.7,128.5,125.3,110,110,110,0.00009695,-0.0003563,0.0004397,0.461,0.451,0.468,128.5,125.3,133.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0989,0.0977,0.101,0.00285,0.00253,0.00337,0.00011,0.0001,0.00013,0.219,0.211,0.231,0.0086,0.0083,0.0091,25.15,25.11,25.18,0.908,0.906,0.91,0.97,0.97,0.97,0.881,0.879,0.883,28.78,28.04,29.97,27.92,27.2,29.07,0,0,0,0,0,0,0.155,0,0.0663,0.46,0.54,0.46,32.6
1414360800000,2014,10,2014,1,4,7,0.148,0.0658,0.0825,4986.63,31.78,31.78,29.68,1,1,1,245.3,240.7,251.7,136.4,130.7,108.9,106,110,0.0002212,-0.0003563,0.0004397,0.444,0.421,0.457,136.4,130.7,145.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0997,0.105,0.00364,0.00307,0.00457,0.00014,0.00012,0.00018,0.237,0.224,0.259,0.0094,0.0088,0.01,25.09,25.03,25.13,0.911,0.909,0.916,0.97,0.97,0.97,0.884,0.882,0.888,30.6,29.28,32.76,29.68,28.4,31.78,0,0,0,0,0,0,0.165,0,0.0655,0.44,0.56,0.44,33.7
1414965600000,2014,11,2014,2,5,7,0.148,0.0641,0.0837,5064.9,31.78,31.78,30.15,1,1,1,244.4,240.7,251.7,138.4,134.7,106,106,106,-0.000006276,-0.0003563,0.0004397,0.434,0.421,0.44,138.4,134.7,145.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.101,0.105,0.00384,0.00347,0.00457,0.00015,0.00014,0.00018,0.242,0.233,0.259,0.0095,0.0092,0.01,25.09,25.03,25.12,0.912,0.911,0.916,0.97,0.97,0.97,0.885,0.883,0.888,31.08,30.23,32.76,30.15,29.32,31.78,0,0,0,0,0,0,0.167,0,0.0643,0.43,0.57,0.43,34.2
1415570400000,2014,11,2014,2,6,7,0.155,0.0574,0.0972,5916.92,37.02,37.02,35.22,1,1,1,255.6,251.7,261.5,160.8,145.7,94.86,93,106,0.0000392,0.00002158,0.00005377,0.371,0.356,0.421,160.8,145.7,168.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00608,0.00457,0.00685,0.00024,0.00018,0.00027,0.297,0.259,0.318,0.012,0.01,0.013,24.98,24.94,25.03,0.922,0.916,0.925,0.97,0.97,0.972,0.894,0.888,0.899,36.3,32.76,38.09,35.22,31.78,37.02,0,0,0,0,0,0,0.196,0,0.0578,0.37,0.63,0.37,38.2
1416175200000,2014,11,2014,2,7,7,0.165,0.0562,0.109,6672.29,43.26,43.26,39.72,1,1,1,272.7,260,287.9,179.7,167,93,93,93,-0.00005998,-0.0004076,0.0003093,0.342,0.323,0.358,179.7,167,194.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.11,0.12,0.00797,0.0067,0.00949,0.00032,0.00027,0.00038,0.352,0.314,0.398,0.014,0.012,0.016,24.86,24.75,24.95,0.928,0.924,0.933,0.976,0.971,0.98,0.906,0.897,0.915,40.68,37.75,44.15,39.72,36.66,43.26,0,0,0,0,0,0,0.221,0,0.056,0.34,0.66,0.34,40.4
1416780000000,2014,11,2014,2,8,7,0.179,0.0562,0.122,7552.09,46.53,46.53,44.95,1,1,1,295.5,290.5,302.6,202.5,197.5,93,93,93,-0.0001637,-0.0003987,0.0001324,0.315,0.307,0.32,202.5,197.5,209.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.123,0.121,0.125,0.0106,0.00975,0.0119,0.00042,0.00039,0.00048,0.423,0.406,0.448,0.017,0.016,0.018,24.69,24.64,24.73,0.936,0.934,0.937,0.98,0.98,0.98,0.917,0.915,0.919,45.87,44.74,47.48,44.95,43.85,46.53,0,0,0,0,0,0,0.25,0,0.057,0.31,0.68,0.32,42.2
1417384800000,2014,12,2014,3,9,7,0.201,0.0629,0.138,8211.39,52.7,52.7,48.88,2,1,1.7142857142857142,332.7,306.7,353.1,228.7,202.7,104,104,104,0.0002183,-0.0003252,0.0004427,0.313,0.294,0.339,228.7,202.7,249.1,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.133,0.124,0.14,0.0157,0.0105,0.0198,0.00063,0.00042,0.0008,0.306,0.231,0.452,0.012,0.0092,0.018,24.63,24.56,24.74,0.911,0.894,0.938,0.973,0.97,0.98,0.886,0.867,0.919,31.8,23.97,47.59,30.98,23.26,46.64,0,0,0,0,0,0,0.272,0,0.063,0.31,0.69,0.31,40.9
1417989600000,2014,12,2014,3,10,7,0.219,0.0629,0.157,9197.69,58.2,58.2,54.75,2,2,2,362.8,356.6,379.2,258.8,252.6,104,104,104,0.0001495,-0.0001209,0.0003589,0.287,0.274,0.292,258.8,252.6,275.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.141,0.149,0.0218,0.0205,0.025,0.00088,0.00083,0.001,0.284,0.275,0.308,0.011,0.011,0.012,24.5,24.4,24.54,0.908,0.906,0.911,0.97,0.97,0.97,0.88,0.879,0.884,28.22,27.54,30,27.37,26.72,29.1,0,0,0,0,0,0,0.304,0,0.062,0.29,0.72,0.28,42
1418594400000,2014,12,2014,3,11,7,0.237,0.0629,0.174,10215.4,64.28,64.28,60.81,2,2,2,391.6,379.2,408.3,287.6,275.2,104,104,104,-0.00004133,-0.0003036,0.0003515,0.266,0.255,0.274,287.6,275.2,304.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.149,0.16,0.0275,0.025,0.0309,0.0011,0.001,0.0013,0.328,0.308,0.354,0.013,0.012,0.014,24.31,24.21,24.4,0.914,0.911,0.917,0.97,0.97,0.97,0.887,0.884,0.89,31.34,30,33.14,30.4,29.1,32.14,0,0,0,0,0,0,0.338,0,0.063,0.27,0.73,0.27,43.1
1419199200000,2014,12,2014,3,12,7,0.277,0.0629,0.214,12546.7,78.41,78.41,74.68,2,2,2,457.3,427.3,474.2,353.3,323.3,104,104,104,0.00007296,-0.0003074,0.0004511,0.227,0.219,0.243,353.3,323.3,370.2,990,990,990,965.7,965.5,965.7,24.3,24.3,24.5,0.177,0.166,0.183,0.0407,0.0347,0.044,0.0017,0.0014,0.0018,0.439,0.386,0.469,0.018,0.016,0.019,23.9,23.8,24.09,0.927,0.921,0.929,0.973,0.97,0.976,0.902,0.894,0.908,38.36,35.18,40.16,37.34,34.12,39.21,0,0,0,0,0,0,0.415,0,0.063,0.23,0.77,0.23,45.3
1419804000000,2014,12,2014,3,13,7,0.299,0.0684,0.231,13555.3,83.22,83.22,80.69,2,2,2,494.4,477.3,513.7,381.3,370.2,113.1,104,120,0.0002113,-0.0002096,0.0004961,0.229,0.213,0.245,381.3,370.2,393.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.184,0.192,0.0463,0.044,0.0487,0.0019,0.0018,0.002,0.491,0.471,0.515,0.02,0.019,0.021,23.68,23.57,23.78,0.931,0.929,0.933,0.978,0.976,0.98,0.911,0.907,0.914,41.23,40.02,42.46,40.34,39.06,41.61,0,0,0,0,0,0,0.448,0,0.068,0.23,0.77,0.23,45.3
1420408800000,2015,1,2014,4,14,7,0.334,0.0726,0.262,15276.7,94.83,94.83,90.93,2,2,2,552.7,519.2,572.7,432.7,399.2,120,120,120,-0.0002847,-0.0004731,0.0002264,0.218,0.21,0.231,432.7,399.2,452.7,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.206,0.194,0.213,0.0565,0.0498,0.0605,0.0024,0.0021,0.0025,0.595,0.526,0.636,0.025,0.022,0.027,23.32,23.19,23.54,0.938,0.934,0.94,0.98,0.98,0.98,0.919,0.915,0.921,46.39,43.02,48.38,45.47,42.16,47.42,0,0,0,0,0,0,0.505,0,0.072,0.22,0.78,0.22,45.7
1421013600000,2015,1,2014,4,15,7,0.369,0.0726,0.297,16783.5,104.2,104.2,99.9,3,2,2.857142857142857,610.4,578.9,634.6,490.4,458.9,120,120,120,0.00002807,-0.000472,0.0004867,0.197,0.189,0.207,490.4,458.9,514.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.234,0.216,0.248,0.0689,0.0618,0.0758,0.0029,0.0026,0.0032,0.522,0.46,0.651,0.022,0.019,0.027,23.14,23.03,23.29,0.924,0.918,0.941,0.971,0.97,0.98,0.898,0.891,0.922,36.62,32.82,48.99,35.59,31.84,48.01,0,0,0,0,0,0,0.555,0,0.072,0.2,0.8,0.2,45.5
1421618400000,2015,1,2014,4,16,7,0.419,0.0726,0.346,19421.8,123.6,123.6,115.6,3,3,3,692.9,642.9,733.2,572.9,522.9,120,120,120,-0.0001919,-0.000497,0.0003341,0.174,0.164,0.187,572.9,522.9,613.2,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.281,0.253,0.304,0.0988,0.0791,0.114,0.0042,0.0034,0.0049,0.639,0.547,0.714,0.027,0.023,0.031,22.69,22.45,22.98,0.93,0.925,0.934,0.975,0.97,0.98,0.907,0.897,0.916,39.51,36.33,42.05,38.54,35.24,41.21,0,0,0,0,0,0,0.642,0,0.073,0.17,0.83,0.17,46.4
1422223200000,2015,1,2014,4,17,7,0.461,0.074,0.387,21537.8,130.9,130.9,128.2,3,3,3,761.7,741.1,774.5,639.2,621.1,122.4,120,137,-0.00005611,-0.0003635,0.0004539,0.161,0.155,0.177,639.2,621.1,654.5,990,990,990,966.9,966.9,967,23.1,23,23.1,0.319,0.308,0.327,0.122,0.116,0.126,0.0053,0.005,0.0055,0.762,0.728,0.79,0.033,0.031,0.034,22.29,22.21,22.41,0.936,0.935,0.937,0.98,0.98,0.98,0.917,0.916,0.919,43.61,42.53,44.54,42.73,41.68,43.65,0,0,0,0,0,0,0.712,0,0.074,0.16,0.84,0.16,46.7
1422828000000,2015,2,2014,5,18,7,0.488,0.0829,0.405,22380.3,136.8,136.8,133.2,3,3,3,807.1,781.2,828,670.1,644.2,137,137,137,0.000268,0.00004521,0.0004146,0.17,0.165,0.175,670.1,644.2,691,990,990,990,967.1,967,967.2,22.9,22.8,23,0.339,0.324,0.35,0.131,0.123,0.137,0.0057,0.0054,0.006,0.823,0.773,0.863,0.036,0.034,0.038,22.05,21.92,22.2,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.918,0.921,45.31,43.78,46.53,44.41,42.91,45.6,0,0,0,0,0,0,0.74,0,0.083,0.17,0.83,0.17,45.9
1423432800000,2015,2,2014,5,19,7,0.514,0.0829,0.432,23612.5,144.4,144.4,140.6,3,3,3,850.7,832.3,874.5,713.7,695.3,137,137,137,-0.000003741,-0.0004494,0.0003923,0.161,0.157,0.165,713.7,695.3,737.5,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.364,0.353,0.38,0.147,0.139,0.159,0.0065,0.0061,0.007,0.912,0.872,0.967,0.04,0.038,0.043,21.79,21.64,21.9,0.941,0.94,0.942,0.98,0.98,0.98,0.922,0.921,0.923,47.81,46.78,49.13,46.85,45.84,48.15,0,0,0,0,0,0,0.781,0,0.082,0.16,0.84,0.16,45.9
1424037600000,2015,2,2014,5,20,7,0.564,0.0829,0.481,25577.8,156.9,156.9,152.2,4,3,3.857142857142857,932.6,874.5,961.7,795.6,737.5,137,137,137,0.0001283,-0.0004327,0.0004096,0.147,0.142,0.157,795.6,737.5,824.7,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.434,0.38,0.46,0.191,0.159,0.21,0.0086,0.007,0.0094,0.932,0.812,0.971,0.042,0.036,0.044,21.44,21.28,21.73,0.933,0.928,0.942,0.975,0.97,0.98,0.911,0.9,0.923,40.77,37.22,49.13,39.78,36.11,48.15,0,0,0,0,0,0,0.846,0,0.083,0.15,0.85,0.15,45.4
1424642400000,2015,2,2014,5,21,7,0.602,0.0868,0.515,27075.8,165.9,165.9,161.2,4,4,4,995.7,971.7,1042,852.2,834.7,143.6,137,183,0.0001738,-0.00004883,0.0004272,0.144,0.135,0.176,852.2,834.7,880.6,990,990,990,967.9,967.8,968,22.1,22,22.2,0.487,0.469,0.511,0.232,0.218,0.254,0.01,0.0098,0.012,1.04,0.995,1.11,0.047,0.045,0.05,21.08,20.9,21.22,0.935,0.934,0.936,0.978,0.977,0.98,0.915,0.913,0.918,41.18,40.56,42.32,40.29,39.64,41.47,0,0,0,0,0,0,0.895,0,0.087,0.14,0.86,0.14,45
1425247200000,2015,3,2014,6,22,7,0.653,0.111,0.542,28021.3,173.5,173.5,166.8,4,4,4,1079,1049,1124,895.9,866.2,183,183,183,-0.00008589,-0.000496,0.0004128,0.17,0.163,0.174,895.9,866.2,941.3,990,990,990,968.1,968.1,968.3,21.9,21.7,21.9,0.536,0.509,0.578,0.267,0.243,0.303,0.012,0.011,0.014,1.16,1.08,1.27,0.053,0.049,0.059,20.69,20.44,20.86,0.936,0.935,0.938,0.98,0.979,0.98,0.918,0.916,0.919,42.56,41.44,44.25,41.7,40.57,43.36,0,0,0,0,0,0,0.927,0,0.111,0.17,0.83,0.17,42.9
1425852000000,2015,3,2014,6,23,7,0.699,0.0874,0.612,30885,188,188,183.8,4,4,4,1156,1129,1170,1012,945.8,144.4,129,183,0.0007512,0.00003163,0.003308,0.125,0.11,0.162,1012,945.8,1041,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.657,0.582,0.695,0.371,0.307,0.404,0.017,0.014,0.019,1.48,1.28,1.58,0.069,0.059,0.073,20.13,19.99,20.41,0.94,0.938,0.94,0.98,0.98,0.98,0.921,0.92,0.921,46.9,44.41,47.96,45.96,43.52,47,0,0,0,0,0,0,1.02,0,0.087,0.13,0.88,0.12,44.2
1426456800000,2015,3,2014,6,24,7,0.711,0.078,0.633,31692.4,191.4,191.4,188.6,4,4,4,1176,1160,1201,1047,1031,129,129,129,0.0009638,0.00003836,0.003814,0.11,0.107,0.111,1047,1031,1072,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.703,0.679,0.739,0.411,0.39,0.443,0.019,0.018,0.021,1.6,1.54,1.69,0.074,0.071,0.079,19.95,19.78,20.06,0.94,0.94,0.94,0.98,0.98,0.98,0.921,0.921,0.921,48.12,47.65,48.83,47.16,46.7,47.85,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,44.6
1427061600000,2015,3,2014,6,25,7,0.752,0.078,0.662,32434.9,194,194,193.1,4,4,4,1244,1206,1275,1115,1077,129,129,129,20.19,-0.004799,46.21,0.104,0.101,0.107,1094,1077,1100,990,990,990,968.7,968.5,968.8,21.3,21.2,21.5,0.781,0.747,0.8,0.473,0.45,0.48,0.022,0.021,0.023,1.78,1.71,1.81,0.084,0.08,0.085,19.55,19.42,19.74,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.92,0.921,49.25,48.98,49.5,48.27,48,48.51,0,0,0,0,0,0,1.07,0,0.09,0.1,0.88,0.12,43.1
1427666400000,2015,3,2014,6,26,7,0.783,0.0862,0.665,32234.5,192.3,192.3,191.9,4,4,4,1295,1285,1304,1152,1137,142.6,129,148,52.23,36.67,55.91,0.11,0.1,0.115,1100,1100,1100,990,990,990,968.8,968.8,968.9,21.2,21.1,21.2,0.813,0.804,0.819,0.48,0.48,0.48,0.023,0.023,0.023,1.83,1.82,1.83,0.086,0.086,0.087,19.35,19.31,19.39,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.92,48.95,48.85,49.06,47.97,47.88,48.08,0,0,0,0,0,0,1.07,0,0.118,0.11,0.85,0.15,41.2
1428271200000,2015,4,2014,7,27,7,0.798,0.0895,0.665,32080,191.2,191.2,191,4,4,4,1319,1313,1333,1171,1165,148,148,148,70.73,65.46,85.18,0.112,0.111,0.113,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.825,0.823,0.831,0.48,0.48,0.48,0.023,0.023,0.023,1.84,1.84,1.85,0.087,0.087,0.088,19.26,19.21,19.28,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.71,48.57,48.76,47.74,47.6,47.79,0,0,0,0,0,0,1.06,0,0.133,0.11,0.83,0.17,40.2
1428876000000,2015,4,2014,7,28,7,0.804,0.0895,0.665,32014.1,190.9,190.9,190.6,4,4,4,1329,1319,1333,1181,1171,148,148,148,81.18,71.17,85.18,0.111,0.111,0.112,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.829,0.825,0.831,0.48,0.48,0.48,0.023,0.023,0.023,1.84,1.84,1.85,0.088,0.087,0.088,19.22,19.21,19.26,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.61,48.57,48.71,47.64,47.6,47.73,0,0,0,0,0,0,1.06,0,0.139,0.11,0.83,0.17,39.8
1429480800000,2015,4,2014,7,29,7,0.792,0.0895,0.665,32139.7,191.7,191.7,191.3,4,4,4,1309,1298,1319,1161,1150,148,148,148,61.28,49.91,71.17,0.113,0.112,0.114,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.821,0.816,0.825,0.48,0.48,0.48,0.023,0.023,0.023,1.84,1.83,1.84,0.087,0.087,0.087,19.29,19.26,19.33,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.8,48.71,48.91,47.83,47.73,47.93,0,0,0,0,0,0,1.06,0,0.127,0.11,0.84,0.16,40.6
1430085600000,2015,4,2014,7,30,7,0.791,0.101,0.665,32157.7,191.7,191.7,191.4,4,4,4,1308,1298,1319,1142,1121,166.9,148,192,41.61,21.46,65.46,0.128,0.113,0.146,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.813,0.806,0.823,0.48,0.48,0.48,0.023,0.023,0.023,1.83,1.82,1.84,0.087,0.086,0.087,19.3,19.27,19.33,0.938,0.938,0.938,0.98,0.98,0.98,0.919,0.919,0.919,48.83,48.75,48.91,47.85,47.78,47.93,0,0,0,0,0,0,1.06,0,0.126,0.13,0.84,0.16,40.7
1430690400000,2015,5,2014,8,31,7,0.829,0.116,0.665,31773.6,190.6,190.6,189.1,4,4,4,1371,1333,1397,1179,1141,192,192,192,79.46,41.18,104.7,0.14,0.137,0.144,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.83,0.814,0.841,0.48,0.48,0.48,0.023,0.023,0.023,1.84,1.83,1.86,0.088,0.087,0.089,19.09,18.99,19.22,0.937,0.937,0.938,0.98,0.98,0.98,0.919,0.918,0.919,48.25,48,48.62,47.28,47.04,47.65,0,0,0,0,0,0,1.05,0,0.164,0.14,0.8,0.2,38.3
1431295200000,2015,5,2014,8,32,7,0.873,0.116,0.665,31303.8,187.4,187.4,186.3,4,4,4,1444,1416,1456,1252,1224,192,192,192,152.2,123.5,163.7,0.133,0.132,0.136,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.861,0.849,0.865,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.86,1.88,0.091,0.09,0.091,18.82,18.78,18.92,0.937,0.936,0.937,0.98,0.98,0.98,0.918,0.918,0.918,47.53,47.42,47.82,46.58,46.47,46.86,0,0,0,0,0,0,1.04,0,0.208,0.13,0.76,0.24,35.9
1431900000000,2015,5,2014,8,33,7,0.885,0.116,0.665,31183.3,185.9,185.9,185.6,4,4,4,1463,1456,1466,1271,1264,192,192,192,170.9,163.7,173.8,0.131,0.131,0.132,1100,1100,1100,990,990,990,969.4,969.3,969.4,20.6,20.6,20.7,0.868,0.865,0.87,0.48,0.48,0.48,0.023,0.023,0.023,1.88,1.88,1.88,0.091,0.091,0.091,18.75,18.74,18.78,0.936,0.936,0.936,0.98,0.98,0.98,0.918,0.918,0.918,47.35,47.32,47.42,46.4,46.38,46.47,0,0,0,0,0,0,1.03,0,0.22,0.13,0.75,0.25,35.2
1432504800000,2015,5,2014,8,34,7,0.84,0.116,0.665,31662,190.6,190.6,188.5,4,4,4,1389,1333,1436,1197,1141,192,192,192,96.68,41.18,143.7,0.138,0.134,0.144,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.837,0.814,0.857,0.48,0.48,0.48,0.023,0.023,0.023,1.85,1.83,1.87,0.089,0.087,0.09,19.02,18.85,19.22,0.937,0.937,0.938,0.98,0.98,0.98,0.918,0.918,0.919,48.08,47.62,48.62,47.12,46.67,47.65,0,0,0,0,0,0,1.05,0,0.175,0.14,0.79,0.21,37.7
1433109600000,2015,6,2014,9,35,7,0.782,0.0974,0.665,32253.5,193.2,193.2,192,4,4,4,1294,1261,1319,1133,1100,161,161,161,32.62,0.03751,58.17,0.124,0.122,0.128,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.806,0.792,0.817,0.48,0.48,0.48,0.023,0.023,0.023,1.82,1.81,1.83,0.086,0.085,0.087,19.36,19.27,19.47,0.938,0.938,0.939,0.98,0.98,0.98,0.919,0.919,0.92,48.98,48.73,49.29,48,47.76,48.3,0,0,0,0,0,0,1.07,0,0.117,0.12,0.85,0.15,41.2
1433714400000,2015,6,2014,9,36,7,0.721,0.114,0.606,30397.6,191.7,191.7,180.9,4,4,4,1191,1129,1246,1002,918.8,189,161,210,0.0008931,0.00003163,0.002559,0.159,0.129,0.186,1002,918.8,1085,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.663,0.566,0.77,0.366,0.285,0.46,0.017,0.013,0.022,1.47,1.22,1.75,0.069,0.056,0.082,20.02,19.58,20.47,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.919,0.921,46.16,43.22,48.89,45.23,42.36,47.91,0,0,0,0,0,0,1.01,0,0.115,0.16,0.84,0.16,42.2
1434319200000,2015,6,2014,9,37,7,0.617,0.127,0.49,25578.6,164,164,152.3,4,3,3.857142857142857,1019,944.3,1092,809.5,734.3,210,210,210,0.0000609,-0.0004269,0.0004128,0.206,0.192,0.222,809.5,734.3,881.9,990,990,990,968,967.7,968.2,22,21.8,22.3,0.466,0.398,0.533,0.202,0.157,0.256,0.0092,0.007,0.012,0.986,0.85,1.13,0.045,0.038,0.052,21.06,20.68,21.36,0.934,0.928,0.941,0.976,0.97,0.98,0.911,0.9,0.922,40.73,37.04,48.23,39.75,35.92,47.26,0,0,0,0,0,0,0.846,0,0.127,0.21,0.79,0.21,41.5
1434924000000,2015,6,2014,9,38,7,0.504,0.127,0.377,20614.1,136.4,136.4,122.7,3,3,3,832.6,763.1,910.4,622.6,553.1,210,210,210,0.0001058,-0.0004327,0.0004539,0.253,0.231,0.275,622.6,553.1,700.4,990,990,990,967.2,967,967.5,22.8,22.5,23,0.324,0.285,0.368,0.116,0.0913,0.14,0.0051,0.004,0.0062,0.746,0.616,0.894,0.033,0.027,0.04,22.02,21.56,22.43,0.934,0.927,0.94,0.978,0.971,0.98,0.913,0.9,0.921,41.83,37.62,46.39,40.9,36.52,45.47,0,0,0,0,0,0,0.682,0,0.127,0.25,0.75,0.25,40.9
1435528800000,2015,6,2014,9,39,7,0.41,0.117,0.293,16497.9,105.4,105.4,98.2,3,2,2.5714285714285716,677.9,630.9,741.1,485.1,444.9,192.9,186,210,-0.000232,-0.000497,0.0003341,0.285,0.269,0.295,485.1,444.9,531.1,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.243,0.219,0.272,0.0683,0.059,0.0824,0.0029,0.0025,0.0036,0.584,0.49,0.681,0.025,0.021,0.029,22.8,22.56,22.95,0.93,0.92,0.941,0.974,0.97,0.98,0.906,0.892,0.922,40.48,33.31,49.17,39.47,32.31,48.19,0,0,0,0,0,0,0.546,0,0.117,0.29,0.71,0.29,40.2
1436133600000,2015,7,2014,10,40,7,0.346,0.112,0.234,13516.4,88.79,88.79,80.45,2,2,2,572.9,531,613.6,386.9,345,186,186,186,-0.00008691,-0.0004731,0.0004867,0.325,0.303,0.35,386.9,345,427.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.196,0.182,0.211,0.0474,0.039,0.0555,0.002,0.0016,0.0023,0.51,0.431,0.59,0.021,0.018,0.025,23.31,23.06,23.58,0.931,0.925,0.937,0.977,0.97,0.98,0.91,0.897,0.918,41.18,36.88,45.3,40.23,35.78,44.39,0,0,0,0,0,0,0.447,0,0.112,0.32,0.68,0.32,39.1
1436738400000,2015,7,2014,10,41,7,0.299,0.112,0.186,10748.9,69.17,69.17,63.98,2,2,2,493.8,470,519.2,307.8,284,186,186,186,0.00002686,-0.0003235,0.0004961,0.377,0.358,0.396,307.8,284,333.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.16,0.177,0.0316,0.0268,0.0366,0.0013,0.0011,0.0015,0.368,0.33,0.41,0.015,0.014,0.017,23.81,23.65,23.96,0.918,0.913,0.923,0.97,0.97,0.97,0.89,0.885,0.895,32.98,30.45,35.66,31.99,29.54,34.59,0,0,0,0,0,0,0.355,0,0.113,0.37,0.62,0.38,35.9
1437343200000,2015,7,2014,10,42,7,0.269,0.112,0.157,9043.79,57.69,57.69,53.83,2,2,2,444.9,427.3,463.3,258.9,241.3,186,186,186,0.0001277,-0.000195,0.0004511,0.418,0.401,0.435,258.9,241.3,277.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.158,0.0218,0.0183,0.0255,0.00089,0.00075,0.001,0.292,0.266,0.319,0.012,0.011,0.013,24.11,24,24.21,0.907,0.901,0.911,0.97,0.97,0.97,0.879,0.874,0.884,27.75,25.82,29.74,26.92,25.05,28.84,0,0,0,0,0,0,0.299,0,0.112,0.42,0.58,0.42,33.6
1437948000000,2015,7,2014,10,43,7,0.247,0.107,0.14,8125.49,50.88,50.88,48.37,2,1,1.8571428571428572,408.5,389.3,427.3,231.4,217.1,177.1,155,186,0.00002455,-0.0001617,0.0002395,0.433,0.389,0.461,231.4,217.1,243.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.141,0.136,0.145,0.0163,0.0134,0.0187,0.00066,0.00055,0.00076,0.288,0.24,0.483,0.012,0.0098,0.02,24.27,24.1,24.4,0.904,0.894,0.939,0.971,0.97,0.98,0.878,0.867,0.92,28.34,23.69,48.18,27.56,22.98,47.22,0,0,0,0,0,0,0.269,0,0.107,0.43,0.57,0.43,32.9
1438552800000,2015,8,2014,11,44,7,0.228,0.0937,0.134,7933.17,48.09,48.09,47.22,2,1,1.5714285714285714,376.9,364.9,385.7,221.9,209.9,155,155,155,0.0001623,-0.0002894,0.0003701,0.411,0.402,0.425,221.9,209.9,230.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.131,0.138,0.0144,0.012,0.0161,0.00058,0.00048,0.00065,0.341,0.24,0.477,0.014,0.0097,0.019,24.37,24.27,24.46,0.914,0.895,0.939,0.974,0.97,0.98,0.891,0.868,0.92,34.48,24.06,48.28,33.65,23.34,47.31,0,0,0,0,0,0,0.262,0,0.094,0.41,0.59,0.41,34.8
1439157600000,2015,8,2014,11,45,7,0.211,0.0937,0.117,7130.86,44.9,44.9,42.45,1,1,1,348.8,332.7,359.9,193.8,177.7,155,155,155,0.0002179,-0.0004326,0.0004157,0.445,0.431,0.466,193.8,177.7,204.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.12,0.129,0.00952,0.00777,0.011,0.00038,0.00031,0.00044,0.401,0.351,0.437,0.016,0.014,0.018,24.45,24.36,24.59,0.933,0.928,0.936,0.979,0.975,0.98,0.913,0.905,0.917,43.35,39.73,45.82,42.45,38.76,44.9,0,0,0,0,0,0,0.236,0,0.094,0.44,0.55,0.45,33.8
1439762400000,2015,8,2014,11,46,7,0.189,0.0937,0.0955,5750.21,37.65,37.65,34.23,1,1,1,312.9,302.6,328,157.9,147.6,155,155,155,-0.000071,-0.0003729,0.0003389,0.496,0.473,0.512,157.9,147.6,173,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.118,0.00579,0.00476,0.0073,0.00023,0.00019,0.00029,0.296,0.268,0.337,0.012,0.011,0.014,24.74,24.62,24.82,0.92,0.916,0.926,0.971,0.97,0.973,0.893,0.889,0.901,35.26,32.91,38.68,34.23,31.92,37.65,0,0,0,0,0,0,0.19,0,0.0935,0.5,0.51,0.49,30.4
1440367200000,2015,8,2014,11,47,7,0.177,0.0937,0.0834,5002.3,31.13,31.13,29.78,1,1,1,292.9,287.9,299,137.9,132.9,155,155,155,0.0001887,-0.0003987,0.0004179,0.529,0.518,0.538,137.9,132.9,144,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.106,0.104,0.108,0.00379,0.00329,0.0044,0.00015,0.00013,0.00018,0.244,0.232,0.259,0.0097,0.0092,0.01,24.88,24.85,24.92,0.912,0.91,0.915,0.97,0.97,0.97,0.885,0.882,0.887,30.7,29.53,32.09,29.78,28.64,31.13,0,0,0,0,0,0,0.165,0,0.0936,0.53,0.47,0.53,28.3
1440972000000,2015,8,2014,11,48,7,0.166,0.0746,0.0913,5517.06,35.78,35.78,32.84,1,1,1,274.2,261.5,284.3,150.9,129.3,123.3,118,155,-0.00004251,-0.0004076,0.0002287,0.45,0.419,0.545,150.9,129.3,163.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.111,0.00509,0.00293,0.00639,0.0002,0.00012,0.00025,0.274,0.224,0.308,0.011,0.0089,0.012,24.93,24.86,25,0.917,0.908,0.923,0.97,0.97,0.97,0.89,0.881,0.895,33.86,28.71,36.89,32.84,27.85,35.78,0,0,0,0,0,0,0.182,0,0.0747,0.45,0.55,0.45,33.2
1441576800000,2015,9,2014,12,49,7,0.15,0.0644,0.0855,5173.26,33.44,33.44,30.79,1,1,1,247.7,236.7,260,141.3,125.7,106.4,91,118,0.0001145,-0.0003563,0.0004397,0.429,0.373,0.484,141.3,125.7,152.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0975,0.105,0.00413,0.00257,0.00527,0.00016,0.0001,0.00021,0.248,0.212,0.275,0.0098,0.0084,0.011,25.07,25.01,25.13,0.914,0.907,0.918,0.97,0.97,0.97,0.886,0.879,0.891,31.75,28.08,34.47,30.79,27.24,33.44,0,0,0,0,0,0,0.171,0,0.0645,0.43,0.57,0.43,34.5
1442181600000,2015,9,2014,12,50,7,0.139,0.055,0.0841,5110.18,30.94,30.94,30.42,1,1,1,230.1,226.7,232.5,139.1,135.7,91,91,91,-0.0001351,-0.0001968,-0.000057,0.395,0.391,0.401,139.1,135.7,141.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.099,0.101,0.00391,0.00357,0.00415,0.00015,0.00014,0.00016,0.241,0.233,0.247,0.0095,0.0092,0.0097,25.18,25.16,25.21,0.913,0.911,0.914,0.97,0.97,0.97,0.885,0.884,0.886,31.36,30.57,31.9,30.42,29.65,30.94,0,0,0,0,0,0,0.169,0,0.0549,0.4,0.61,0.39,36.8
1442786400000,2015,9,2014,12,51,7,0.136,0.055,0.0808,4905.24,29.65,29.65,29.2,1,1,1,224.7,218.1,226.7,133.7,127.1,91,91,91,-0.000143,-0.0003541,0.0001895,0.405,0.401,0.417,133.7,127.1,135.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0959,0.099,0.00337,0.00271,0.00357,0.00013,0.00011,0.00014,0.228,0.213,0.233,0.009,0.0084,0.0092,25.22,25.21,25.28,0.91,0.907,0.911,0.97,0.97,0.97,0.883,0.88,0.884,30.1,28.59,30.57,29.2,27.73,29.65,0,0,0,0,0,0,0.162,0,0.0552,0.4,0.59,0.41,36.1
1443391200000,2015,9,2014,12,52,7,0.126,0.0488,0.0772,4689.33,29.87,29.87,27.91,1,1,1,208.4,207.1,212.1,127.7,116.1,80.71,73,91,0.00002272,-0.0001565,0.0004174,0.387,0.349,0.439,127.7,116.1,136.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0949,0.092,0.097,0.00277,0.00161,0.00361,0.00011,0.000063,0.00014,0.214,0.189,0.232,0.0084,0.0074,0.0091,25.34,25.31,25.37,0.907,0.899,0.912,0.97,0.97,0.97,0.879,0.872,0.884,28.78,25.98,30.8,27.91,25.2,29.87,0,0,0,0,0,0,0.155,0,0.0488,0.39,0.61,0.39,37.2
1443996000000,2015,10,2015,1,1,7,0.125,0.0442,0.0804,4899.01,29.87,29.87,29.16,1,1,1,205.9,203.7,209.1,132.9,130.7,73,73,73,-0.0001047,-0.0004844,0.0001839,0.354,0.349,0.358,132.9,130.7,136.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0951,0.097,0.00329,0.00307,0.00361,0.00013,0.00012,0.00014,0.224,0.219,0.232,0.0088,0.0086,0.0091,25.34,25.31,25.36,0.91,0.909,0.912,0.97,0.97,0.97,0.883,0.882,0.884,30.06,29.54,30.8,29.16,28.66,29.87,0,0,0,0,0,0,0.162,0,0.0446,0.35,0.64,0.36,39.2
1444600800000,2015,10,2015,1,2,7,0.12,0.0442,0.0761,4624.77,28.78,28.78,27.53,1,1,1,198.8,190,204.2,125.8,117,73,73,73,-0.00005373,-0.0004289,0.0003014,0.367,0.357,0.384,125.8,117,131.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0902,0.0953,0.00258,0.0017,0.00312,0.0001,0.000066,0.00012,0.208,0.189,0.22,0.0081,0.0074,0.0086,25.38,25.35,25.39,0.906,0.9,0.909,0.97,0.97,0.97,0.879,0.873,0.882,28.38,26.21,29.67,27.53,25.42,28.78,0,0,0,0,0,0,0.153,0,0.0439,0.37,0.63,0.37,38.5
1445205600000,2015,10,2015,1,3,7,0.112,0.0442,0.0681,4096.38,25.42,25.42,24.38,1,1,1,185.6,179.5,190,112.6,106.5,73,73,73,-0.0001648,-0.0004289,0.0001014,0.394,0.384,0.407,112.6,106.5,117,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0865,0.0902,0.00126,0.000647,0.0017,0.000049,0.000025,0.000066,0.18,0.167,0.189,0.007,0.0065,0.0074,25.39,25.39,25.39,0.896,0.891,0.9,0.97,0.97,0.97,0.869,0.864,0.873,25.14,23.62,26.21,24.38,22.92,25.42,0,0,0,0,0,0,0.135,0,0.0439,0.39,0.61,0.39,36.6
1445810400000,2015,10,2015,1,4,7,0.106,0.0436,0.0624,3708.97,23.23,23.23,22.08,1,1,1,175.2,174.9,177,103.1,101.9,72.14,67,73,-0.000004854,-0.0004501,0.0002115,0.411,0.383,0.417,103.1,101.9,107.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0852,0.0849,0.0859,0.00031,0.000186,0.000786,0.000012,0.0000073,0.000031,0.161,0.159,0.169,0.0063,0.0062,0.0066,25.39,25.38,25.39,0.888,0.886,0.892,0.969,0.968,0.97,0.86,0.858,0.865,22.79,22.48,23.95,22.08,21.77,23.23,0,0,0,0,0,0,0.123,0,0.0436,0.41,0.59,0.41,35
1446415200000,2015,11,2015,2,5,7,0.109,0.0405,0.0689,4147.98,26.86,26.86,24.69,1,1,1,180.9,174.9,190,113.9,107.9,67,67,67,-0.0002694,-0.0004501,-0.00009115,0.371,0.353,0.383,113.9,107.9,123,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0881,0.0859,0.0913,0.00139,0.000786,0.0023,0.000055,0.000031,0.00009,0.182,0.169,0.201,0.0071,0.0066,0.0078,25.38,25.38,25.38,0.897,0.892,0.905,0.97,0.97,0.97,0.87,0.865,0.878,25.45,23.95,27.69,24.69,23.23,26.86,0,0,0,0,0,0,0.137,0,0.0401,0.37,0.63,0.37,38.1
1447020000000,2015,11,2015,2,6,7,0.121,0.0405,0.0807,4922.93,30.17,30.17,29.3,1,1,1,200.4,189.8,204.2,133.4,122.8,67,67,67,-0.0001346,-0.0004844,0.0003014,0.334,0.328,0.353,133.4,122.8,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0912,0.0963,0.00334,0.00228,0.00372,0.00013,0.000089,0.00015,0.225,0.2,0.233,0.0088,0.0078,0.0091,25.36,25.34,25.38,0.91,0.905,0.912,0.97,0.97,0.97,0.883,0.878,0.885,30.21,27.65,31.1,29.3,26.82,30.17,0,0,0,0,0,0,0.163,0,0.0403,0.33,0.67,0.33,40.7
1447624800000,2015,11,2015,2,7,7,0.126,0.0405,0.0852,5207.35,32.19,32.19,31,1,1,1,207.9,204.2,213.2,140.9,137.2,67,67,67,-0.00002914,-0.0001565,0.0001839,0.322,0.314,0.328,140.9,137.2,146.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.0963,0.0995,0.00409,0.00372,0.00462,0.00016,0.00015,0.00018,0.242,0.233,0.255,0.0095,0.0091,0.01,25.31,25.27,25.34,0.914,0.912,0.916,0.97,0.97,0.97,0.886,0.885,0.889,31.95,31.1,33.18,31,30.17,32.19,0,0,0,0,0,0,0.172,0,0.0408,0.32,0.68,0.32,41.3
1448229600000,2015,11,2015,2,8,7,0.136,0.0405,0.0958,5864.74,36.52,36.52,34.91,1,1,1,225.4,213.2,232.5,158.4,146.2,67,67,67,-0.00006075,-0.0003541,0.0002799,0.297,0.288,0.314,158.4,146.2,165.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.0995,0.106,0.00584,0.00462,0.00655,0.00023,0.00018,0.00026,0.287,0.255,0.307,0.011,0.01,0.012,25.16,25.1,25.27,0.921,0.916,0.924,0.97,0.97,0.971,0.893,0.889,0.897,35.98,33.18,37.61,34.91,32.19,36.52,0,0,0,0,0,0,0.194,0,0.0402,0.3,0.7,0.3,43.1
1448834400000,2015,11,2015,2,9,7,0.15,0.0457,0.104,6404.16,40.1,40.1,38.12,1,1,1,248,235.3,257.6,172.4,163.7,75.57,67,77,-0.00008502,-0.0004273,0.0004397,0.305,0.285,0.32,172.4,163.7,180.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.107,0.113,0.00724,0.00637,0.00806,0.00029,0.00025,0.00032,0.328,0.303,0.352,0.013,0.012,0.014,24.99,24.92,25.07,0.926,0.923,0.929,0.974,0.97,0.978,0.902,0.895,0.909,39.13,37.12,40.99,38.12,36,40.1,0,0,0,0,0,0,0.212,0,0.046,0.3,0.69,0.31,42.7
