datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1449439200000,2015,12,2015,3,10,7,0.159,0.0419,0.117,7269.89,47.9,47.9,43.27,1,1,1,263.5,260,273.6,194.2,183,69.29,59,77,-0.0002116,-0.0004076,0.00005377,0.264,0.216,0.296,194.2,183,214.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.114,0.123,0.00982,0.0083,0.0129,0.00039,0.00033,0.00051,0.395,0.359,0.461,0.016,0.014,0.018,24.85,24.74,24.9,0.933,0.93,0.939,0.98,0.979,0.98,0.914,0.911,0.92,44.17,41.55,48.88,43.27,40.69,47.9,0,0,0,0,0,0,0.24,0,0.042,0.26,0.74,0.26,45.7
1450044000000,2015,12,2015,3,11,7,0.184,0.0357,0.149,8805.05,55.75,55.75,52.41,2,2,2,304.8,281.9,320,245.8,222.9,59,59,59,0.0001196,-0.0004156,0.0004179,0.194,0.184,0.209,245.8,222.9,261,990,990,990,964.9,964.8,965,25.1,25,25.2,0.134,0.126,0.139,0.0192,0.0146,0.0222,0.00076,0.00058,0.00089,0.26,0.228,0.282,0.01,0.0091,0.011,24.81,24.72,24.94,0.903,0.895,0.908,0.97,0.97,0.97,0.876,0.868,0.881,27.02,24.39,28.74,26.21,23.66,27.87,0,0,0,0,0,0,0.291,0,0.035,0.19,0.81,0.19,47.9
1450648800000,2015,12,2015,3,12,7,0.208,0.0466,0.161,9540.22,61.21,61.21,56.79,2,2,2,344,325.1,364.9,267,248.1,77,77,77,0.0002123,-0.0004326,0.0004427,0.224,0.211,0.237,267,248.1,287.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.137,0.151,0.0234,0.0196,0.0276,0.00094,0.00079,0.0011,0.293,0.265,0.325,0.012,0.011,0.013,24.59,24.45,24.71,0.909,0.905,0.914,0.97,0.97,0.97,0.882,0.878,0.887,29.27,27.2,31.55,28.39,26.39,30.61,0,0,0,0,0,0,0.315,0,0.047,0.22,0.77,0.23,45.9
1451253600000,2015,12,2015,3,13,7,0.237,0.0502,0.187,11013.5,68.21,68.21,65.56,2,2,2,392,371.1,413.3,309,294.1,83,77,91,0.00004776,-0.0002894,0.0003701,0.212,0.198,0.228,309,294.1,322.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.153,0.164,0.0318,0.0288,0.0345,0.0013,0.0012,0.0014,0.36,0.335,0.383,0.015,0.014,0.016,24.28,24.16,24.41,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.893,33.79,32.23,35.16,32.78,31.26,34.1,0,0,0,0,0,0,0.364,0,0.05,0.21,0.79,0.21,46.5
1451858400000,2016,1,2015,4,14,7,0.265,0.055,0.21,12359.8,77.7,77.7,73.57,2,2,2,438.5,423.1,457.1,347.5,332.1,91,91,91,0.00005104,-0.000195,0.0002783,0.208,0.199,0.215,347.5,332.1,366.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.168,0.18,0.0395,0.0364,0.0432,0.0016,0.0015,0.0018,0.427,0.399,0.46,0.017,0.016,0.019,24,23.88,24.1,0.926,0.923,0.929,0.972,0.97,0.976,0.9,0.895,0.906,37.85,36.22,39.82,36.79,35.13,38.85,0,0,0,0,0,0,0.409,0,0.055,0.21,0.79,0.21,46.6
1452463200000,2016,1,2015,4,15,7,0.297,0.055,0.242,14295.5,88.53,88.53,85.09,2,2,2,491.7,470,508.7,400.7,379,91,91,91,0.000152,-0.0003074,0.0003631,0.185,0.179,0.194,400.7,379,417.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.184,0.198,0.0501,0.0458,0.0535,0.0021,0.0019,0.0022,0.527,0.484,0.56,0.022,0.02,0.023,23.66,23.55,23.8,0.934,0.931,0.936,0.98,0.979,0.98,0.915,0.911,0.918,43.42,41.17,45.17,42.55,40.29,44.27,0,0,0,0,0,0,0.473,0,0.055,0.19,0.81,0.19,48.1
1453068000000,2016,1,2015,4,16,7,0.322,0.055,0.267,15611.7,95.16,95.16,92.93,3,2,2.142857142857143,532.9,519.2,555.8,441.9,428.2,91,91,91,-0.00004597,-0.0004731,0.0004262,0.171,0.164,0.175,441.9,428.2,464.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.207,0.202,0.215,0.0584,0.0556,0.063,0.0024,0.0023,0.0026,0.58,0.448,0.626,0.024,0.019,0.026,23.42,23.34,23.48,0.936,0.918,0.94,0.979,0.97,0.98,0.916,0.89,0.921,45.15,32.7,48.33,44.2,31.72,47.37,0,0,0,0,0,0,0.516,0,0.055,0.17,0.83,0.17,48.5
1453672800000,2016,1,2015,4,17,7,0.366,0.055,0.311,17602.8,110.4,110.4,104.8,3,3,3,605.7,572.7,634.6,514.7,481.7,91,91,91,0.00005119,-0.000472,0.0004867,0.15,0.143,0.159,514.7,481.7,543.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.243,0.225,0.26,0.0765,0.0663,0.0874,0.0032,0.0028,0.0037,0.529,0.473,0.58,0.022,0.02,0.025,23.15,22.98,23.35,0.924,0.92,0.927,0.97,0.97,0.971,0.897,0.892,0.901,35.99,33.83,37.87,34.93,32.81,36.79,0,0,0,0,0,0,0.582,0,0.055,0.15,0.85,0.15,48.1
1454277600000,2016,2,2015,5,18,7,0.413,0.0635,0.349,19644,122.6,122.6,116.9,3,3,3,682.7,642.9,710.9,577.7,537.9,105,105,105,-0.0001061,-0.0004896,0.0003341,0.154,0.148,0.163,577.7,537.9,605.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.282,0.259,0.298,0.101,0.0851,0.112,0.0043,0.0036,0.0048,0.645,0.571,0.698,0.028,0.024,0.03,22.72,22.56,22.96,0.931,0.927,0.934,0.976,0.97,0.98,0.908,0.899,0.915,39.93,37.4,41.71,38.98,36.3,40.87,0,0,0,0,0,0,0.65,0,0.064,0.15,0.85,0.15,47.6
1454882400000,2016,2,2015,5,19,7,0.46,0.0635,0.396,22066.5,137.2,137.2,131.3,3,3,3,759.8,727.1,793.2,654.8,622.1,105,105,105,0.00002022,-0.0003985,0.0004998,0.138,0.132,0.144,654.8,622.1,688.2,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.325,0.307,0.344,0.126,0.117,0.136,0.0055,0.005,0.006,0.789,0.728,0.853,0.034,0.031,0.037,22.27,22.07,22.46,0.937,0.935,0.94,0.98,0.98,0.98,0.919,0.916,0.921,44.68,42.71,46.66,43.78,41.86,45.72,0,0,0,0,0,0,0.73,0,0.064,0.14,0.86,0.14,48
1455487200000,2016,2,2015,5,20,7,0.53,0.0663,0.463,24936.8,153.9,153.9,148.4,4,3,3.7142857142857144,875.6,810.8,944.3,766,705.8,109.6,105,137,0.000114,-0.0004269,0.0003923,0.125,0.117,0.145,766,705.8,807.3,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.402,0.354,0.444,0.173,0.143,0.196,0.0077,0.0063,0.0088,0.886,0.812,0.936,0.039,0.036,0.042,21.71,21.39,21.97,0.934,0.928,0.942,0.975,0.971,0.98,0.911,0.901,0.923,41.5,37.61,48.88,40.49,36.52,47.9,0,0,0,0,0,0,0.825,0,0.067,0.13,0.87,0.13,47.1
1456092000000,2016,2,2015,5,21,7,0.67,0.0829,0.584,29729.4,192.7,192.7,177,4,4,4,1108,971.7,1275,971.1,834.7,137,137,137,5.459,-0.000496,38.21,0.125,0.107,0.141,965.6,834.7,1100,990,990,990,968.2,967.8,968.8,21.8,21.2,22.2,0.612,0.469,0.795,0.337,0.218,0.48,0.016,0.0098,0.023,1.36,0.995,1.81,0.063,0.045,0.085,20.4,19.43,21.22,0.938,0.934,0.94,0.98,0.977,0.98,0.919,0.913,0.921,45.16,40.56,49.16,44.24,39.64,48.18,0,0,0,0,0,0,0.983,0,0.086,0.12,0.87,0.13,44.4
1456696800000,2016,2,2015,5,22,7,1.06,0.107,0.665,29455.8,190.5,190.5,175.3,4,4,4,1757,1333,2153,1580,1196,176.4,137,183,480.4,96.18,870.5,0.102,0.085,0.124,1100,1100,1100,990,990,990,970.3,968.9,971.5,19.7,18.5,21.1,0.902,0.819,0.926,0.48,0.48,0.48,0.024,0.023,0.026,1.92,1.83,1.94,0.098,0.087,0.1,17.79,16.59,19.22,0.932,0.927,0.938,0.98,0.979,0.98,0.913,0.907,0.919,44.73,41.46,48.6,43.83,40.6,47.63,0,0,0,0,0,0,0.974,0,0.395,0.1,0.63,0.37,27.8
1457301600000,2016,3,2015,6,23,7,1.46,0.125,0.665,26007.6,159,159,154.8,4,4,4,2421,2274,2498,2214,2091,207,183,239,1114,990.6,1195,0.0853,0.0738,0.0967,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.94,15.76,16.3,0.923,0.921,0.925,0.975,0.974,0.977,0.9,0.897,0.904,39.68,39.15,40.67,38.7,38.14,39.76,0,0,0,0,0,0,0.86,0,0.795,0.086,0.46,0.54,17.8
1457906400000,2016,3,2015,6,24,7,1.55,0.145,0.665,25313.7,152.8,152.8,150.7,4,4,4,2561,2491,2619,2322,2252,239,239,239,1222,1152,1280,0.0934,0.0912,0.096,1100,1100,1100,990,990,990,972.5,972.3,972.6,17.5,17.4,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.61,15.46,15.77,0.92,0.918,0.921,0.973,0.972,0.974,0.895,0.893,0.898,38.7,38.29,39.2,37.67,37.23,38.19,0,0,0,0,0,0,0.837,0,0.885,0.094,0.43,0.57,16.3
1458511200000,2016,3,2015,6,25,7,1.58,0.111,0.665,25060.7,149.7,149.7,149.2,4,4,4,2611,2593,2665,2428,2410,183,183,183,1328,1310,1382,0.0701,0.0687,0.0706,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.48,15.35,15.53,0.918,0.917,0.919,0.972,0.972,0.973,0.893,0.891,0.894,38.35,37.97,38.48,37.29,36.89,37.43,0,0,0,0,0,0,0.829,0,0.915,0.07,0.42,0.58,15.9
1459116000000,2016,3,2015,6,26,7,1.66,0.119,0.665,24421.6,147,147,145.4,4,4,4,2740,2684,2826,2543,2501,197.6,183,217,1443,1401,1509,0.072,0.0673,0.0786,1100,1100,1100,990,990,990,972.9,972.8,973.1,17.1,16.9,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.17,14.96,15.31,0.915,0.913,0.916,0.971,0.97,0.971,0.888,0.885,0.89,37.44,36.84,37.83,36.34,35.73,36.75,0,0,0,0,0,0,0.808,0,0.995,0.072,0.4,0.6,14.7
1459720800000,2016,4,2015,7,27,7,1.77,0.131,0.665,23542.8,142.2,142.2,140.1,4,4,4,2929,2853,2978,2712,2636,217,217,217,1612,1536,1661,0.0741,0.0729,0.0761,1100,1100,1100,990,990,990,973.3,973.2,973.5,16.7,16.5,16.8,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.72,14.6,14.9,0.91,0.909,0.912,0.97,0.97,0.97,0.883,0.881,0.885,36.12,35.78,36.65,35.03,34.7,35.55,0,0,0,0,0,0,0.779,0,1.105,0.074,0.38,0.62,13.3
1460325600000,2016,4,2015,7,28,7,1.81,0.131,0.665,23267.4,138.8,138.8,138.5,4,4,4,2989,2978,2994,2772,2761,217,217,217,1672,1661,1677,0.0726,0.0725,0.0729,1100,1100,1100,990,990,990,973.5,973.5,973.5,16.5,16.5,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.57,14.56,14.6,0.908,0.908,0.909,0.97,0.97,0.97,0.881,0.881,0.881,35.69,35.66,35.78,34.62,34.59,34.7,0,0,0,0,0,0,0.769,0,1.145,0.072,0.37,0.63,12.9
1460930400000,2016,4,2015,7,29,7,1.8,0.131,0.665,23310,138.8,138.8,138.8,4,4,4,2980,2978,2994,2763,2761,217,217,217,1663,1661,1677,0.0728,0.0725,0.0729,1100,1100,1100,990,990,990,973.5,973.5,973.5,16.5,16.5,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.59,14.56,14.6,0.909,0.908,0.909,0.97,0.97,0.97,0.881,0.881,0.881,35.76,35.66,35.78,34.69,34.59,34.7,0,0,0,0,0,0,0.771,0,1.135,0.073,0.37,0.63,12.9
1461535200000,2016,4,2015,7,30,7,1.78,0.136,0.665,23441.6,140.9,140.9,139.5,4,4,4,2951,2900,2994,2726,2624,225.4,217,276,1626,1524,1677,0.0765,0.0725,0.0952,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.66,14.56,14.79,0.909,0.908,0.911,0.97,0.97,0.97,0.882,0.881,0.883,35.96,35.66,36.32,34.88,34.59,35.23,0,0,0,0,0,0,0.775,0,1.115,0.076,0.37,0.63,13.2
1462140000000,2016,5,2015,8,31,7,1.71,0.167,0.665,24002.5,144.9,144.9,142.9,4,4,4,2829,2755,2900,2553,2479,276,276,276,1453,1379,1524,0.0976,0.0952,0.1,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,14.96,14.79,15.14,0.913,0.911,0.915,0.97,0.97,0.97,0.885,0.883,0.887,36.82,36.32,37.34,35.72,35.23,36.23,0,0,0,0,0,0,0.794,0,1.045,0.098,0.39,0.61,14
1462744800000,2016,5,2015,8,32,7,1.58,0.186,0.665,25073.9,152.3,152.3,149.2,4,4,4,2609,2505,2720,2300,2184,308.1,276,321,1200,1084,1344,0.118,0.101,0.128,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.49,15.22,15.74,0.918,0.916,0.921,0.973,0.971,0.974,0.893,0.889,0.897,38.37,37.58,39.1,37.31,36.49,38.09,0,0,0,0,0,0,0.829,0,0.915,0.12,0.42,0.58,15.9
1463349600000,2016,5,2015,8,33,7,1.44,0.194,0.665,26190,159,159,155.9,4,4,4,2384,2274,2491,2063,1953,321,321,321,962.8,852.6,1070,0.135,0.129,0.141,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.03,15.77,16.3,0.924,0.921,0.925,0.976,0.974,0.977,0.901,0.898,0.904,39.94,39.2,40.67,38.97,38.19,39.76,0,0,0,0,0,0,0.866,0,0.775,0.13,0.46,0.54,18.2
1463954400000,2016,5,2015,8,34,7,1.28,0.194,0.665,27428,167,167,163.3,4,4,4,2121,1987,2253,1800,1666,321,321,321,699.6,565.5,831.6,0.152,0.142,0.162,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.67,16.35,17,0.927,0.926,0.929,0.979,0.978,0.98,0.908,0.905,0.91,41.68,40.81,42.59,40.82,39.9,41.74,0,0,0,0,0,0,0.907,0,0.615,0.15,0.52,0.48,21.4
1464559200000,2016,5,2015,8,35,7,1.09,0.166,0.665,29101.5,179,179,173.2,4,4,4,1807,1641,1956,1531,1384,275.3,257,321,431.4,283.8,534.7,0.152,0.137,0.166,1100,1100,1100,990,990,990,970.5,969.9,971,19.5,19,20.1,0.925,0.92,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.099,0.096,0.1,17.58,17.1,18.13,0.932,0.929,0.934,0.98,0.98,0.98,0.913,0.911,0.916,44.19,42.86,45.67,43.31,42.01,44.76,0,0,0,0,0,0,0.962,0,0.425,0.15,0.61,0.39,26.7
1465164000000,2016,6,2015,9,36,7,0.888,0.147,0.665,31136.8,190.1,190.1,185.3,4,4,4,1469,1345,1600,1225,1135,243.6,210,257,125.4,35.13,243.1,0.166,0.156,0.179,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.875,0.826,0.917,0.48,0.48,0.48,0.023,0.023,0.024,1.89,1.84,1.93,0.092,0.088,0.096,18.73,18.26,19.17,0.936,0.935,0.938,0.98,0.98,0.98,0.917,0.916,0.919,47.28,46.03,48.49,46.33,45.11,47.52,0,0,0,0,0,0,1.03,0,0.223,0.17,0.75,0.25,35.1
1465768800000,2016,6,2015,9,37,7,0.736,0.127,0.607,30249.3,190.5,190.5,180.1,4,4,4,1217,1107,1333,1007,897,210,210,210,3.312,-0.0004206,23.18,0.173,0.158,0.19,1003,897,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.678,0.547,0.821,0.367,0.268,0.48,0.017,0.012,0.023,1.49,1.17,1.84,0.07,0.054,0.087,19.93,19.22,20.59,0.938,0.937,0.939,0.98,0.98,0.98,0.92,0.918,0.92,45.93,42.42,48.6,45.01,41.57,47.63,0,0,0,0,0,0,1,0,0.129,0.17,0.82,0.18,41.1
1466373600000,2016,6,2015,9,38,7,0.575,0.127,0.448,23752.1,157,157,141.4,4,3,3.5714285714285716,950,846.5,1049,740,636.5,210,210,210,0.00001382,-0.000496,0.0004603,0.222,0.2,0.248,740,636.5,839.2,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.408,0.332,0.494,0.164,0.121,0.221,0.0074,0.0053,0.01,0.883,0.771,1.03,0.04,0.034,0.047,21.42,20.92,21.94,0.934,0.928,0.94,0.976,0.97,0.98,0.911,0.9,0.921,41.06,36.98,46.93,40.07,35.87,46,0,0,0,0,0,0,0.785,0,0.127,0.22,0.78,0.22,41.3
1466978400000,2016,6,2015,9,39,7,0.46,0.121,0.339,18726.9,122.3,122.3,111.5,3,3,3,760.9,692.2,828,561.2,506.2,199.7,186,210,0.00009089,-0.000224,0.0004539,0.263,0.249,0.275,561.2,506.2,618,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.287,0.253,0.321,0.0942,0.0725,0.115,0.0041,0.0031,0.0051,0.63,0.527,0.737,0.027,0.023,0.032,22.43,22.05,22.8,0.928,0.922,0.934,0.973,0.97,0.98,0.903,0.895,0.915,38.17,34.81,41.62,37.16,33.77,40.77,0,0,0,0,0,0,0.619,0,0.121,0.26,0.74,0.26,40.7
1467583200000,2016,7,2015,10,40,7,0.358,0.112,0.245,14146.4,96.38,96.38,84.2,2,2,2,591.6,553,653.2,405.6,367,186,186,186,-0.0002153,-0.0004731,0.0002941,0.316,0.285,0.336,405.6,367,467.2,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.204,0.189,0.231,0.0511,0.0434,0.0634,0.0022,0.0018,0.0027,0.549,0.471,0.681,0.023,0.02,0.029,23.2,22.81,23.44,0.934,0.929,0.941,0.978,0.974,0.98,0.913,0.905,0.922,43.05,39.18,49.17,42.1,38.17,48.19,0,0,0,0,0,0,0.468,0,0.113,0.31,0.68,0.32,39.5
1468188000000,2016,7,2015,10,41,7,0.309,0.112,0.197,11353.5,74.6,74.6,67.58,2,2,2,511.3,487.6,545.1,325.3,301.6,186,186,186,1.496e-7,-0.0004046,0.0003631,0.364,0.341,0.381,325.3,301.6,359.1,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.175,0.166,0.187,0.0351,0.0303,0.0418,0.0015,0.0013,0.0017,0.398,0.358,0.457,0.017,0.015,0.019,23.7,23.49,23.85,0.921,0.916,0.927,0.97,0.97,0.972,0.894,0.889,0.902,34.82,32.33,38.36,33.79,31.36,37.3,0,0,0,0,0,0,0.375,0,0.112,0.36,0.64,0.36,36.7
1468792800000,2016,7,2015,10,42,7,0.279,0.112,0.167,9641.65,62.4,62.4,57.39,2,2,2,461.9,442.9,486.1,275.9,256.9,186,186,186,0.0001321,-0.0003074,0.0004961,0.403,0.383,0.42,275.9,256.9,300.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.157,0.151,0.166,0.0252,0.0214,0.03,0.001,0.00088,0.0012,0.318,0.289,0.355,0.013,0.012,0.015,24,23.86,24.12,0.911,0.907,0.916,0.97,0.97,0.97,0.884,0.879,0.889,29.58,27.54,32.16,28.7,26.71,31.2,0,0,0,0,0,0,0.319,0,0.112,0.4,0.6,0.4,34.6
1469397600000,2016,7,2015,10,43,7,0.251,0.112,0.138,8070.84,51.25,51.25,48.04,2,1,1.7142857142857142,414.7,398.5,432.6,228.7,212.5,186,186,186,0.0000828,-0.0001617,0.0002783,0.449,0.43,0.467,228.7,212.5,246.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.135,0.147,0.0157,0.0125,0.0193,0.00064,0.00051,0.00079,0.319,0.24,0.483,0.013,0.0098,0.02,24.21,24.1,24.32,0.91,0.894,0.939,0.973,0.97,0.98,0.885,0.867,0.92,31.5,23.69,48.18,30.7,22.98,47.22,0,0,0,0,0,0,0.267,0,0.113,0.45,0.55,0.45,32.2
1470002400000,2016,8,2015,11,44,7,0.232,0.0937,0.138,8093.98,50.88,50.88,48.18,2,1,1.7142857142857142,382.9,364.9,398.5,227.9,209.9,155,155,155,0.00001607,-0.0003036,0.0003701,0.405,0.389,0.425,227.9,209.9,243.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.131,0.143,0.0156,0.012,0.0187,0.00063,0.00048,0.00076,0.314,0.246,0.477,0.013,0.01,0.019,24.37,24.27,24.44,0.91,0.896,0.939,0.973,0.97,0.98,0.885,0.869,0.92,31.56,24.53,48.28,30.75,23.79,47.31,0,0,0,0,0,0,0.268,0,0.094,0.4,0.59,0.41,34.9
1470607200000,2016,8,2015,11,45,7,0.213,0.0937,0.119,7268.08,44.9,44.9,43.26,1,1,1,352.4,341.5,359.9,197.4,186.5,155,155,155,0.0002127,-0.0004389,0.0004427,0.44,0.431,0.454,197.4,186.5,204.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.129,0.00983,0.00865,0.011,0.0004,0.00035,0.00044,0.412,0.378,0.437,0.017,0.015,0.018,24.43,24.36,24.51,0.934,0.931,0.936,0.98,0.98,0.98,0.915,0.912,0.917,44.15,41.73,45.82,43.26,40.89,44.9,0,0,0,0,0,0,0.24,0,0.094,0.44,0.56,0.44,34.1
1471212000000,2016,8,2015,11,46,7,0.194,0.0903,0.104,6290.3,43.33,43.33,37.44,1,1,1,321,311,338.4,171.8,156,149.3,115,155,0.000005076,-0.0004326,0.0003831,0.465,0.37,0.498,171.8,156,196,990,990,990,965,965,965.1,25,24.9,25,0.117,0.112,0.123,0.00718,0.0056,0.0096,0.00029,0.00022,0.00038,0.334,0.29,0.404,0.013,0.012,0.016,24.66,24.54,24.76,0.925,0.919,0.934,0.974,0.97,0.98,0.901,0.892,0.915,38.44,34.81,44.21,37.44,33.77,43.33,0,0,0,0,0,0,0.208,0,0.09,0.47,0.54,0.46,32.4
1471816800000,2016,8,2015,11,47,7,0.181,0.0696,0.112,6837.25,43.33,43.33,40.7,1,1,1,299.4,290.5,311,184.4,175.5,115,115,115,0.0000318,-0.0003987,0.0004179,0.384,0.37,0.396,184.4,175.5,196,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.115,0.123,0.00844,0.00755,0.0096,0.00034,0.0003,0.00038,0.368,0.341,0.404,0.015,0.014,0.016,24.73,24.64,24.8,0.93,0.927,0.934,0.978,0.975,0.98,0.91,0.904,0.915,41.6,39.56,44.21,40.7,38.58,43.33,0,0,0,0,0,0,0.226,0,0.069,0.38,0.62,0.38,37.8
1472421600000,2016,8,2015,11,48,7,0.169,0.0706,0.0988,6000.03,38.58,38.58,35.71,1,1,1,280.1,269.6,290.5,163.4,151.6,116.7,115,118,-0.00003821,-0.0004076,0.0003093,0.417,0.396,0.438,163.4,151.6,175.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.115,0.00634,0.00516,0.00755,0.00025,0.0002,0.0003,0.307,0.274,0.341,0.012,0.011,0.014,24.87,24.8,24.95,0.922,0.918,0.927,0.971,0.97,0.975,0.896,0.89,0.904,36.76,34.04,39.56,35.71,33.02,38.58,0,0,0,0,0,0,0.198,0,0.0702,0.42,0.58,0.42,35.5
1473026400000,2016,9,2015,12,49,7,0.156,0.069,0.0869,5253.15,34.11,34.11,31.27,1,1,1,257.8,246.7,264.1,143.6,133.7,114.1,91,118,0.0000631,-0.00007491,0.0002818,0.442,0.369,0.469,143.6,133.7,155.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.1,0.106,0.00436,0.00337,0.00557,0.00017,0.00013,0.00022,0.254,0.23,0.283,0.01,0.0091,0.011,25.02,24.98,25.06,0.915,0.91,0.92,0.97,0.97,0.97,0.887,0.883,0.892,32.24,29.92,35.16,31.27,29.02,34.11,0,0,0,0,0,0,0.174,0,0.0691,0.44,0.56,0.44,33.7
1473631200000,2016,9,2015,12,50,7,0.143,0.055,0.0885,5377.12,33.44,33.44,32.01,1,1,1,237.3,232.5,243.7,146.3,141.5,91,91,91,0.000007476,-0.0003563,0.0004397,0.383,0.373,0.391,146.3,141.5,152.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00463,0.00415,0.00527,0.00018,0.00016,0.00021,0.259,0.247,0.275,0.01,0.0097,0.011,25.12,25.06,25.16,0.916,0.914,0.918,0.97,0.97,0.97,0.888,0.886,0.891,33,31.9,34.47,32.01,30.94,33.44,0,0,0,0,0,0,0.178,0,0.0545,0.38,0.62,0.38,37.6
1474236000000,2016,9,2015,12,51,7,0.136,0.055,0.0812,4928.13,30.94,30.94,29.33,1,1,1,225.3,221.3,232.5,134.3,130.3,91,91,91,0.00001588,-0.0003541,0.0002799,0.404,0.391,0.411,134.3,130.3,141.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.097,0.101,0.00343,0.00303,0.00415,0.00013,0.00012,0.00016,0.23,0.22,0.247,0.009,0.0086,0.0097,25.22,25.16,25.25,0.911,0.909,0.914,0.97,0.97,0.97,0.883,0.882,0.886,30.24,29.32,31.9,29.33,28.44,30.94,0,0,0,0,0,0,0.163,0,0.0548,0.4,0.6,0.4,36.2
1474840800000,2016,9,2015,12,52,7,0.13,0.0519,0.0776,4708.31,29.87,29.87,28.03,1,1,1,214.1,207.1,221.3,128.3,121.1,85.86,73,91,0.0001691,-0.0001565,0.0004174,0.4,0.349,0.429,128.3,121.1,136.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0957,0.0938,0.097,0.00283,0.00211,0.00361,0.00011,0.000083,0.00014,0.215,0.2,0.232,0.0084,0.0078,0.0091,25.3,25.25,25.33,0.908,0.903,0.912,0.97,0.97,0.97,0.88,0.876,0.884,28.89,27.18,30.8,28.03,26.37,29.87,0,0,0,0,0,0,0.156,0,0.0524,0.4,0.6,0.4,36.2
1475445600000,2016,10,2016,1,1,7,0.121,0.0442,0.0771,4691.62,28.78,28.78,27.93,1,1,1,200.5,189.8,204.2,127.5,116.8,73,73,73,-0.00006991,-0.0004844,0.0002388,0.364,0.357,0.385,127.5,116.8,131.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0902,0.0953,0.00275,0.00168,0.00312,0.00011,0.000066,0.00012,0.212,0.188,0.22,0.0083,0.0074,0.0086,25.37,25.35,25.39,0.907,0.9,0.909,0.97,0.97,0.97,0.88,0.873,0.882,28.79,26.16,29.67,27.93,25.38,28.78,0,0,0,0,0,0,0.155,0,0.0439,0.37,0.64,0.36,38.8
1476050400000,2016,10,2016,1,2,7,0.114,0.0442,0.0701,4228.3,25.42,25.42,25.17,1,1,1,188.9,183.5,190,115.9,110.5,73,73,73,-0.00002357,-0.0004289,0.0001014,0.387,0.384,0.398,115.9,110.5,117,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0879,0.0902,0.00159,0.00105,0.0017,0.000062,0.000041,0.000066,0.187,0.175,0.189,0.0073,0.0069,0.0074,25.39,25.39,25.39,0.899,0.894,0.9,0.97,0.97,0.97,0.872,0.868,0.873,25.95,24.6,26.21,25.17,23.86,25.42,0,0,0,0,0,0,0.14,0,0.0439,0.39,0.61,0.39,37.1
1476655200000,2016,10,2016,1,3,7,0.108,0.0442,0.0637,3802.26,23.76,23.76,22.63,1,1,1,178.3,175,183,105.3,102,73,73,73,-0.000102,-0.0004501,0.0002115,0.409,0.399,0.417,105.3,102,110,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.0849,0.0878,0.000535,0.0002,0.001,0.000021,0.0000078,0.000039,0.165,0.159,0.174,0.0065,0.0062,0.0068,25.39,25.39,25.39,0.89,0.887,0.894,0.969,0.968,0.97,0.863,0.859,0.867,23.34,22.52,24.49,22.63,21.81,23.76,0,0,0,0,0,0,0.126,0,0.0443,0.41,0.59,0.41,35.2
1477260000000,2016,10,2016,1,4,7,0.104,0.0442,0.0603,3567.52,21.81,21.81,21.24,1,1,1,172.7,165.5,175,99.72,92.48,73,73,73,0.00001041,-0.000215,0.0002115,0.423,0.417,0.441,99.72,92.48,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0816,0.0849,0.00011,0,0.0002,0.0000043,0,0.0000078,0.155,0.142,0.159,0.0061,0.0056,0.0062,25.39,25.39,25.39,0.884,0.876,0.887,0.967,0.963,0.968,0.855,0.844,0.859,21.95,20.17,22.52,21.24,19.43,21.81,0,0,0,0,0,0,0.118,0,0.0437,0.43,0.58,0.42,34.3
1477864800000,2016,10,2016,1,5,7,0.0971,0.041,0.0561,3275.38,20.48,20.48,19.5,1,1,1,160.6,155.5,165.5,92.76,88.53,67.86,67,73,-0.00001841,-0.0000274,0.000001926,0.422,0.409,0.441,92.76,88.53,96.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0791,0.082,0,0,0,0,0,0,0.142,0.135,0.148,0.0056,0.0053,0.0058,25.38,25.38,25.39,0.876,0.872,0.881,0.964,0.961,0.966,0.844,0.838,0.85,20.23,19.2,21.21,19.5,18.46,20.48,0,0,0,0,0,0,0.108,0,0.041,0.42,0.58,0.42,33.7
1478469600000,2016,11,2016,2,6,7,0.104,0.0361,0.0679,4072.1,30.77,30.77,24.24,1,1,1,172.1,163.8,189.8,112.4,96.77,59.71,50,67,0.00001501,-0.0001985,0.0002115,0.35,0.263,0.409,112.4,96.77,139.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0866,0.082,0.0951,0.00135,0,0.00398,0.000053,0,0.00016,0.179,0.148,0.237,0.007,0.0058,0.0093,25.36,25.34,25.38,0.894,0.881,0.913,0.968,0.966,0.97,0.865,0.85,0.886,25.04,21.21,31.73,24.24,20.48,30.77,0,0,0,0,0,0,0.135,0,0.0361,0.35,0.65,0.35,39.2
1479074400000,2016,11,2016,2,7,7,0.117,0.0302,0.0872,5340.67,34.12,34.12,31.79,1,1,1,194.1,189.8,204.2,144.1,139.8,50,50,50,0.00009871,-0.0001307,0.0003014,0.257,0.245,0.263,144.1,139.8,154.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0951,0.1,0.00441,0.00398,0.00542,0.00017,0.00016,0.00021,0.248,0.237,0.274,0.0097,0.0093,0.011,25.34,25.3,25.34,0.915,0.913,0.919,0.97,0.97,0.97,0.888,0.886,0.892,32.77,31.73,35.17,31.79,30.77,34.12,0,0,0,0,0,0,0.177,0,0.0298,0.26,0.75,0.25,45.6
1479679200000,2016,11,2016,2,8,7,0.123,0.0302,0.0924,5678.85,35.21,35.21,33.8,1,1,1,202.8,199.7,209.1,152.8,149.7,50,50,50,0.00005321,-0.0001986,0.0002388,0.246,0.239,0.25,152.8,149.7,159.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0997,0.0986,0.102,0.00528,0.00497,0.00591,0.00021,0.00019,0.00023,0.27,0.262,0.287,0.011,0.01,0.011,25.31,25.26,25.34,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.893,34.85,34.12,36.3,33.8,33.1,35.21,0,0,0,0,0,0,0.188,0,0.0306,0.25,0.75,0.25,46.2
1480284000000,2016,11,2016,2,9,7,0.146,0.0334,0.113,6912.99,46.57,46.57,41.15,2,1,1.1428571428571428,241.4,213.2,278.6,186.2,163.2,55.14,50,59,0.00008487,-0.0001501,0.0004293,0.229,0.212,0.249,186.2,163.2,219.6,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.112,0.103,0.125,0.00894,0.00632,0.0139,0.00035,0.00025,0.00055,0.332,0.224,0.419,0.013,0.0089,0.017,25.03,24.83,25.22,0.924,0.893,0.936,0.975,0.97,0.98,0.901,0.866,0.917,38.75,24.01,46.14,37.82,23.29,45.22,0,0,0,0,0,0,0.229,0,0.033,0.23,0.77,0.23,47.3
1480888800000,2016,12,2016,3,10,7,0.186,0.0372,0.149,8835.81,56.83,56.83,52.59,2,2,2,308.3,287.9,325.1,246.7,228.9,61.57,59,77,-0.00002592,-0.0003987,0.0003389,0.2,0.181,0.237,246.7,228.9,266.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.135,0.128,0.141,0.0193,0.0158,0.0232,0.00077,0.00063,0.00093,0.262,0.236,0.29,0.01,0.0094,0.012,24.79,24.68,24.91,0.904,0.897,0.909,0.97,0.97,0.97,0.877,0.87,0.882,27.11,25.08,29.29,26.3,24.33,28.42,0,0,0,0,0,0,0.292,0,0.037,0.2,0.8,0.2,47.5
1481493600000,2016,12,2016,3,11,7,0.203,0.0466,0.157,9255.53,65.09,65.09,55.09,2,2,2,336.2,314.6,383.4,259.2,237.6,77,77,77,-0.00008929,-0.0004326,0.000395,0.23,0.201,0.245,259.2,237.6,306.4,990,990,990,965.1,965,965.3,24.9,24.7,25,0.141,0.133,0.157,0.0218,0.0175,0.0313,0.00088,0.0007,0.0013,0.282,0.251,0.355,0.011,0.01,0.014,24.64,24.33,24.78,0.907,0.901,0.918,0.97,0.97,0.97,0.88,0.874,0.89,28.4,26,33.55,27.55,25.22,32.54,0,0,0,0,0,0,0.306,0,0.046,0.23,0.77,0.23,45.6
1482098400000,2016,12,2016,3,12,7,0.259,0.0582,0.2,11762.8,74.58,74.58,70.02,2,2,2,427.5,393.6,457.1,331.2,315.9,96.29,77,104,0.00001731,-0.0003036,0.0002395,0.225,0.189,0.248,331.2,315.9,353.1,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.168,0.161,0.177,0.0362,0.0332,0.0406,0.0015,0.0014,0.0017,0.399,0.372,0.438,0.016,0.015,0.018,24.08,23.91,24.26,0.923,0.92,0.927,0.97,0.97,0.972,0.895,0.892,0.901,36.08,34.39,38.34,35.01,33.36,37.29,0,0,0,0,0,0,0.389,0,0.059,0.22,0.77,0.23,45.4
1482703200000,2016,12,2016,3,13,7,0.307,0.0659,0.241,14047.2,104.6,104.6,83.61,3,2,2.142857142857143,507.7,470,619.4,398.7,331,109,104,139,0.00007147,-0.0003074,0.0003631,0.217,0.168,0.296,398.7,331,515.4,990,990,990,965.9,965.7,966.4,24.1,23.6,24.3,0.195,0.173,0.246,0.0502,0.0362,0.0762,0.0021,0.0015,0.0032,0.495,0.403,0.61,0.021,0.017,0.025,23.62,23.09,23.88,0.93,0.923,0.939,0.976,0.97,0.98,0.907,0.895,0.92,40.29,35.76,47.4,39.32,34.69,46.45,0,0,0,0,0,0,0.465,0,0.066,0.21,0.79,0.21,45.8
1483308000000,2017,1,2016,4,14,7,0.338,0.0841,0.254,14602,101.8,101.8,86.92,3,2,2.2857142857142856,558.9,474.2,642.9,419.9,335.2,139,139,139,0.000275,-0.0003235,0.0004867,0.252,0.216,0.293,419.9,335.2,503.9,990,990,990,966.1,965.7,966.5,23.9,23.5,24.3,0.207,0.175,0.246,0.0541,0.037,0.0715,0.0023,0.0015,0.003,0.514,0.411,0.651,0.022,0.017,0.027,23.37,23.01,23.86,0.929,0.917,0.94,0.974,0.97,0.98,0.905,0.89,0.922,39.8,32.3,48.64,38.8,31.33,47.67,0,0,0,0,0,0,0.483,0,0.084,0.25,0.75,0.25,43.2
1483912800000,2017,1,2016,4,15,7,0.493,0.0759,0.417,22687.1,157.4,157.4,135,4,3,3.4285714285714284,815.3,609.8,944.3,689.9,470.8,125.4,120,139,-0.0001487,-0.0004269,0.0004146,0.159,0.127,0.228,689.9,470.8,824.3,990,990,990,967.2,966.3,967.7,22.8,22.3,23.7,0.36,0.228,0.456,0.147,0.0642,0.209,0.0065,0.0027,0.0094,0.797,0.466,0.966,0.035,0.02,0.043,22.04,21.36,23.19,0.932,0.918,0.941,0.976,0.97,0.98,0.909,0.891,0.922,40.47,32.79,47.65,39.5,31.8,46.7,0,0,0,0,0,0,0.75,0,0.076,0.15,0.85,0.15,46
1484517600000,2017,1,2016,4,16,7,0.607,0.0759,0.531,27856.8,168.9,168.9,165.8,4,4,4,1003,983.4,1018,877.9,863.4,125.4,120,139,0.00002585,-0.0003014,0.0003258,0.125,0.118,0.138,877.9,863.4,897.6,990,990,990,967.9,967.8,968,22.1,22,22.2,0.507,0.492,0.523,0.252,0.241,0.268,0.011,0.011,0.012,1.1,1.06,1.15,0.05,0.048,0.052,20.99,20.9,21.1,0.936,0.936,0.937,0.98,0.98,0.98,0.917,0.917,0.918,42.3,41.79,43.09,41.45,40.95,42.23,0,0,0,0,0,0,0.921,0,0.076,0.13,0.87,0.13,45.9
1485122400000,2017,1,2016,4,17,7,0.646,0.0841,0.562,29039.9,178.5,178.5,172.9,4,4,4,1067,1042,1107,928.5,902.6,139,139,139,-0.00006241,-0.000496,0.0003002,0.13,0.126,0.133,928.5,902.6,968,990,990,990,968.1,968,968.2,21.9,21.8,22,0.559,0.535,0.595,0.293,0.272,0.324,0.013,0.012,0.015,1.23,1.17,1.33,0.056,0.053,0.061,20.65,20.43,20.8,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,44.1,43.14,45.54,43.21,42.28,44.63,0,0,0,0,0,0,0.96,0,0.084,0.13,0.87,0.13,45
1485727200000,2017,1,2016,4,18,7,0.673,0.094,0.579,29651.5,177,177,176.5,4,4,4,1113,1092,1124,957.2,945,155.4,139,162,-0.0001085,-0.0001786,0.00002156,0.139,0.127,0.146,957.2,945,962.3,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.588,0.579,0.594,0.316,0.306,0.32,0.015,0.014,0.015,1.31,1.28,1.32,0.06,0.059,0.061,20.44,20.39,20.52,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.92,0.92,45.02,44.54,45.16,44.12,43.65,44.26,0,0,0,0,0,0,0.981,0,0.094,0.14,0.86,0.14,44.1
1486332000000,2017,2,2016,5,19,7,0.681,0.098,0.583,29747.5,184.4,184.4,177.1,4,4,4,1126,1066,1183,963.6,903.8,162,162,162,-0.00009901,-0.000326,0.0001056,0.144,0.137,0.152,963.6,903.8,1021,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.6,0.541,0.676,0.322,0.273,0.377,0.015,0.012,0.017,1.33,1.17,1.51,0.061,0.054,0.07,20.37,20.01,20.72,0.939,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,45.17,43.02,47.05,44.27,42.16,46.11,0,0,0,0,0,0,0.984,0,0.098,0.14,0.86,0.14,43.7
1486936800000,2017,2,2016,5,20,7,0.751,0.098,0.651,31993.2,193.1,193.1,190.4,4,4,4,1241,1201,1275,1079,1039,162,162,162,3.776,-0.002495,13.21,0.13,0.127,0.135,1076,1039,1100,990,990,990,968.7,968.5,968.8,21.3,21.2,21.5,0.758,0.702,0.798,0.448,0.4,0.48,0.021,0.019,0.023,1.72,1.58,1.81,0.081,0.074,0.085,19.62,19.42,19.89,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.92,0.921,48.58,47.59,49.26,47.61,46.64,48.27,0,0,0,0,0,0,1.06,0,0.1,0.13,0.87,0.13,42.6
1487541600000,2017,2,2016,5,21,7,0.837,0.098,0.665,31675.8,191.8,191.8,188.5,4,4,4,1384,1298,1479,1222,1136,162,162,162,122.1,35.91,217.2,0.117,0.11,0.125,1100,1100,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.844,0.807,0.883,0.48,0.48,0.48,0.023,0.023,0.023,1.86,1.82,1.9,0.089,0.086,0.092,19.03,18.68,19.34,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,48.1,47.17,48.94,47.14,46.23,47.96,0,0,0,0,0,0,1.05,0,0.172,0.12,0.79,0.21,37.8
1488146400000,2017,2,2016,5,22,7,0.936,0.107,0.665,30636.8,183.7,183.7,182.4,4,4,4,1548,1513,1573,1371,1330,177,162,183,271.3,229.8,310.8,0.114,0.103,0.121,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.902,0.893,0.907,0.48,0.48,0.48,0.024,0.023,0.024,1.92,1.91,1.92,0.094,0.093,0.095,18.44,18.36,18.57,0.935,0.935,0.936,0.98,0.98,0.98,0.917,0.916,0.917,46.52,46.3,46.85,45.59,45.37,45.91,0,0,0,0,0,0,1.01,0,0.271,0.11,0.71,0.29,32.7
1488751200000,2017,3,2016,6,23,7,0.99,0.111,0.665,30115.4,181.5,181.5,179.3,4,4,4,1636,1573,1765,1453,1390,183,183,183,353.1,289.8,482.3,0.112,0.104,0.116,1100,1100,1100,990,990,990,969.9,969.7,970.3,20.1,19.7,20.3,0.913,0.907,0.923,0.48,0.48,0.48,0.024,0.024,0.024,1.93,1.92,1.94,0.096,0.095,0.099,18.15,17.72,18.36,0.934,0.932,0.935,0.98,0.98,0.98,0.916,0.914,0.916,45.73,44.56,46.3,44.81,43.67,45.37,0,0,0,0,0,0,0.996,0,0.325,0.11,0.67,0.33,30.4
1489356000000,2017,3,2016,6,24,7,1.3,0.111,0.665,27279.6,171,171,162.4,4,4,4,2157,1870,2472,1974,1687,183,183,183,874,586.8,1189,0.0856,0.074,0.0979,1100,1100,1100,990,990,990,971.5,970.7,972.2,18.5,17.8,19.3,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.027,1.94,1.94,1.94,0.1,0.1,0.11,16.6,15.82,17.38,0.927,0.922,0.931,0.978,0.975,0.98,0.906,0.898,0.912,41.5,39.33,43.62,40.59,38.33,42.75,0,0,0,0,0,0,0.902,0,0.635,0.085,0.51,0.49,21
1489960800000,2017,3,2016,6,25,7,1.87,0.111,0.665,22890.5,150.4,150.4,136.3,4,4,4,3088,2571,3569,2905,2388,183,183,183,1805,1288,2286,0.06,0.0513,0.0712,1100,1100,1100,990,990,990,973.7,972.5,974.8,16.3,15.2,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.027,0.032,1.94,1.94,1.94,0.12,0.11,0.13,14.37,13.29,15.58,0.905,0.891,0.919,0.971,0.97,0.973,0.878,0.864,0.895,35.09,31.92,38.63,34.06,30.97,37.59,0,0,0,0,0,0,0.757,0,1.205,0.059,0.36,0.64,12.2
1490565600000,2017,3,2016,6,26,7,2.32,0.13,0.665,19651.4,120,120,117,4,4,4,3843,3725,3913,3628,3542,215,183,295,2528,2442,2609,0.0558,0.047,0.0758,1100,1100,1100,990,990,990,975.3,975.1,975.5,14.7,14.5,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.71,12.56,12.96,0.879,0.876,0.885,0.97,0.97,0.97,0.853,0.85,0.858,30.15,29.69,30.94,29.24,28.8,30.01,0,0,0,0,0,0,0.65,0,1.655,0.056,0.29,0.71,8.47
1491170400000,2017,4,2016,7,27,7,2.31,0.178,0.665,19725.8,120.9,120.9,117.4,4,4,4,3826,3690,3892,3531,3395,295,295,295,2431,2295,2497,0.0771,0.0758,0.0799,1100,1100,1100,990,990,990,975.3,975,975.5,14.7,14.5,15,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.75,12.61,13.04,0.88,0.877,0.886,0.97,0.97,0.97,0.854,0.851,0.86,30.26,29.83,31.16,29.35,28.93,30.23,0,0,0,0,0,0,0.652,0,1.645,0.077,0.29,0.71,8.54
1491775200000,2017,4,2016,7,28,7,2.15,0.178,0.665,20848.9,125.7,125.7,124.1,4,4,4,3559,3493,3630,3264,3198,295,295,295,2164,2098,2235,0.0829,0.0813,0.0845,1100,1100,1100,990,990,990,974.7,974.6,974.9,15.3,15.1,15.4,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.31,13.16,13.45,0.891,0.888,0.893,0.97,0.97,0.97,0.864,0.862,0.866,31.98,31.54,32.41,31.03,30.59,31.43,0,0,0,0,0,0,0.689,0,1.485,0.083,0.31,0.69,9.7
1492380000000,2017,4,2016,7,29,7,1.97,0.178,0.665,22109.8,135.5,135.5,131.6,4,4,4,3256,3102,3432,2961,2807,295,295,295,1861,1707,2037,0.0907,0.0859,0.0951,1100,1100,1100,990,990,990,974.1,973.8,974.5,15.9,15.5,16.2,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.13,13.96,13.58,14.3,0.901,0.895,0.905,0.97,0.97,0.97,0.874,0.868,0.878,33.92,32.79,34.91,32.9,31.81,33.87,0,0,0,0,0,0,0.731,0,1.305,0.09,0.34,0.66,11.2
1492984800000,2017,4,2016,7,30,7,1.79,0.178,0.665,23430.3,142.9,142.9,139.5,4,4,4,2954,2826,3054,2659,2531,295,295,295,1559,1431,1659,0.0999,0.0966,0.104,1100,1100,1100,990,990,990,973.4,973.1,973.6,16.6,16.4,16.9,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.66,14.41,14.96,0.909,0.907,0.913,0.97,0.97,0.97,0.882,0.879,0.885,35.94,35.25,36.84,34.87,34.19,35.73,0,0,0,0,0,0,0.775,0,1.125,0.099,0.37,0.63,13.1
1493589600000,2017,5,2016,8,31,7,1.6,0.167,0.665,24890,151.9,151.9,148.2,4,4,4,2645,2518,2774,2369,2242,276,276,276,1269,1142,1398,0.104,0.0995,0.11,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.4,15.09,15.71,0.917,0.914,0.921,0.972,0.97,0.974,0.892,0.887,0.897,38.11,37.2,39.01,37.04,36.09,37.99,0,0,0,0,0,0,0.823,0,0.935,0.1,0.42,0.58,15.6
1494194400000,2017,5,2016,8,32,7,1.44,0.167,0.665,26229.2,159.5,159.5,156.1,4,4,4,2375,2258,2491,2099,1982,276,276,276,999.4,882.2,1115,0.116,0.111,0.122,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.05,15.77,16.34,0.924,0.921,0.925,0.976,0.974,0.978,0.902,0.898,0.905,39.99,39.2,40.77,39.03,38.19,39.86,0,0,0,0,0,0,0.867,0,0.775,0.12,0.46,0.54,18.2
1494799200000,2017,5,2016,8,33,7,1.28,0.167,0.665,27459.2,166.3,166.3,163.4,4,4,4,2114,2005,2229,1838,1729,276,276,276,737.8,629.3,852.6,0.131,0.124,0.138,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.68,16.41,16.95,0.927,0.926,0.929,0.979,0.978,0.98,0.908,0.906,0.91,41.72,40.97,42.44,40.86,40.07,41.59,0,0,0,0,0,0,0.908,0,0.615,0.13,0.52,0.48,21.5
1495404000000,2017,5,2016,8,34,7,1.13,0.167,0.665,28736.4,174.7,174.7,171.1,4,4,4,1869,1765,1976,1593,1489,276,276,276,492.7,389.3,599.8,0.148,0.14,0.156,1100,1100,1100,990,990,990,970.7,970.3,971,19.3,19,19.7,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.94,1.94,0.1,0.099,0.1,17.38,17.04,17.72,0.931,0.929,0.932,0.98,0.98,0.98,0.912,0.91,0.914,43.64,42.68,44.56,42.76,41.83,43.66,0,0,0,0,0,0,0.95,0,0.465,0.15,0.59,0.41,25.4
1496008800000,2017,5,2016,8,35,7,0.962,0.144,0.665,30377.1,184.1,184.1,180.8,4,4,4,1591,1498,1698,1352,1288,238.3,210,276,252.5,187.9,321.6,0.149,0.132,0.171,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.912,0.895,0.921,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.91,1.94,0.095,0.093,0.097,18.3,17.94,18.61,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,46.13,45.17,46.98,45.2,44.27,46.04,0,0,0,0,0,0,1,0,0.297,0.15,0.69,0.31,31.6
1496613600000,2017,6,2016,9,36,7,0.814,0.127,0.658,31613.8,190.8,190.8,188.2,4,4,4,1346,1261,1466,1136,1051,210,210,210,49.33,-0.003771,155.8,0.156,0.143,0.167,1087,1051,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.813,0.74,0.877,0.463,0.416,0.48,0.022,0.02,0.023,1.8,1.64,1.89,0.086,0.077,0.092,19.21,18.73,19.64,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,48,47.3,48.67,47.04,46.36,47.69,0,0,0,0,0,0,1.05,0,0.156,0.16,0.81,0.19,38.8
1497218400000,2017,6,2016,9,37,7,0.696,0.127,0.569,28903.4,182.2,182.2,172,4,4,4,1150,1052,1226,940.2,842.3,210,210,210,0.000385,-0.0003934,0.002559,0.183,0.171,0.2,940.2,842.3,1016,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.595,0.496,0.688,0.303,0.224,0.37,0.014,0.01,0.017,1.29,1.03,1.51,0.06,0.047,0.071,20.34,19.88,20.9,0.938,0.934,0.939,0.98,0.977,0.98,0.918,0.912,0.92,43.91,40.32,46.48,43.01,39.38,45.55,0,0,0,0,0,0,0.956,0,0.127,0.18,0.82,0.18,41.5
1497823200000,2017,6,2016,9,38,7,0.561,0.127,0.434,23219.3,151.6,151.6,138.2,4,3,3.2857142857142856,926.8,839.1,1018,716.8,629.1,210,210,210,0.0001545,-0.0004494,0.0004096,0.228,0.206,0.25,716.8,629.1,807.6,990,990,990,967.6,967.3,968,22.4,22,22.7,0.389,0.328,0.465,0.153,0.119,0.196,0.0068,0.0052,0.0089,0.887,0.758,1.02,0.04,0.033,0.046,21.51,21.1,21.99,0.936,0.929,0.942,0.978,0.971,0.98,0.916,0.902,0.923,43.49,37.52,49.13,42.53,36.42,48.14,0,0,0,0,0,0,0.768,0,0.127,0.23,0.77,0.23,41.4
1498428000000,2017,6,2016,9,39,7,0.446,0.123,0.324,17875.3,118.9,118.9,106.4,3,3,3,738.1,669.1,810.8,535,483.1,203.1,186,210,-0.00001893,-0.000497,0.0004539,0.275,0.259,0.293,535,483.1,600.8,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.273,0.24,0.312,0.0845,0.0666,0.11,0.0037,0.0028,0.0048,0.584,0.49,0.706,0.025,0.021,0.031,22.56,22.15,22.93,0.925,0.92,0.932,0.972,0.97,0.977,0.899,0.892,0.911,36.5,33.31,40.57,35.47,32.31,39.65,0,0,0,0,0,0,0.591,0,0.122,0.28,0.73,0.27,40.1
1499032800000,2017,7,2016,10,40,7,0.362,0.112,0.25,14412.1,96.38,96.38,85.79,2,2,2,599.3,545.1,653.2,413.3,359.1,186,186,186,0.00005834,-0.0003615,0.0004531,0.311,0.285,0.341,413.3,359.1,467.2,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.207,0.187,0.231,0.0527,0.0418,0.0634,0.0022,0.0017,0.0027,0.565,0.457,0.681,0.024,0.019,0.029,23.15,22.81,23.49,0.935,0.927,0.941,0.978,0.972,0.98,0.915,0.902,0.922,43.83,38.36,49.17,42.89,37.3,48.19,0,0,0,0,0,0,0.477,0,0.112,0.31,0.69,0.31,39.8
1499637600000,2017,7,2016,10,41,7,0.304,0.112,0.192,11072.3,71.56,71.56,65.91,2,2,2,503.2,477.3,531,317.2,291.3,186,186,186,-0.00002961,-0.0004046,0.000296,0.37,0.35,0.39,317.2,291.3,345,990,990,990,965.9,965.7,966,24.1,24,24.3,0.172,0.163,0.182,0.0334,0.0283,0.039,0.0014,0.0012,0.0016,0.384,0.341,0.431,0.016,0.014,0.018,23.75,23.58,23.91,0.92,0.914,0.925,0.97,0.97,0.97,0.892,0.887,0.897,33.97,31.23,36.88,32.95,30.29,35.78,0,0,0,0,0,0,0.366,0,0.112,0.37,0.63,0.37,36.4
1500242400000,2017,7,2016,10,42,7,0.27,0.112,0.157,9094.27,59.96,59.96,54.13,2,2,2,446.4,427.3,474.2,260.4,241.3,186,186,186,0.0001324,-0.000195,0.0003484,0.417,0.392,0.435,260.4,241.3,288.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.145,0.162,0.0221,0.0183,0.0276,0.00091,0.00075,0.0011,0.294,0.266,0.336,0.012,0.011,0.014,24.1,23.93,24.21,0.907,0.901,0.914,0.97,0.97,0.97,0.88,0.874,0.886,27.9,25.82,30.9,27.07,25.05,29.98,0,0,0,0,0,0,0.301,0,0.113,0.41,0.58,0.42,33.7
1500847200000,2017,7,2016,10,43,7,0.245,0.112,0.133,7804.12,48.49,48.49,46.45,2,1,1.5714285714285714,405.8,389.3,419.9,219.8,203.3,186,186,186,0.00007081,-0.0001617,0.0002395,0.459,0.443,0.478,219.8,203.3,233.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.142,0.014,0.0107,0.0168,0.00057,0.00043,0.00068,0.338,0.24,0.483,0.014,0.0098,0.02,24.24,24.1,24.32,0.913,0.894,0.939,0.974,0.97,0.98,0.89,0.867,0.92,33.88,23.69,48.18,33.06,22.98,47.22,0,0,0,0,0,0,0.258,0,0.112,0.46,0.54,0.46,31.9
1501452000000,2017,7,2016,10,44,7,0.225,0.0757,0.15,8802.12,56.62,56.62,52.39,2,1,1.8571428571428572,372.6,359.9,385.7,247.4,199.7,125.1,115,186,0.0001661,-0.0002894,0.0003701,0.335,0.3,0.482,247.4,199.7,268.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.13,0.148,0.0195,0.00997,0.0237,0.00079,0.0004,0.00096,0.301,0.265,0.422,0.012,0.011,0.017,24.44,24.25,24.54,0.91,0.903,0.934,0.971,0.97,0.98,0.884,0.876,0.916,30.14,26.61,44.37,29.3,25.81,43.48,0,0,0,0,0,0,0.291,0,0.075,0.34,0.67,0.33,39.1
1502056800000,2017,8,2016,11,45,7,0.206,0.0696,0.137,8086.22,50.15,50.15,48.13,2,1,1.7142857142857142,340.8,332.7,353.1,225.8,217.7,115,115,115,0.0001686,-0.0004326,0.0004427,0.338,0.326,0.346,225.8,217.7,238.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.13,0.138,0.0152,0.0135,0.0176,0.00061,0.00054,0.00071,0.311,0.231,0.479,0.012,0.0093,0.019,24.59,24.46,24.69,0.909,0.893,0.939,0.973,0.97,0.98,0.884,0.867,0.921,31.74,23.85,49.04,30.93,23.13,48.06,0,0,0,0,0,0,0.267,0,0.069,0.34,0.67,0.33,39.3
1502661600000,2017,8,2016,11,46,7,0.191,0.0696,0.121,7438.61,47.05,47.05,44.28,1,1,1,315.3,302.6,328,200.3,187.6,115,115,115,-0.00005516,-0.0004156,0.0003831,0.365,0.351,0.38,200.3,187.6,213,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.129,0.0104,0.00876,0.0126,0.00042,0.00035,0.0005,0.419,0.377,0.462,0.017,0.015,0.019,24.6,24.5,24.71,0.935,0.931,0.938,0.98,0.98,0.98,0.916,0.913,0.919,45.18,42.33,48.01,44.28,41.48,47.05,0,0,0,0,0,0,0.246,0,0.07,0.36,0.63,0.37,38.9
1503266400000,2017,8,2016,11,47,7,0.175,0.0696,0.106,6441.81,40.65,40.65,38.34,1,1,1,289.5,278.6,299,174.5,163.6,115,115,115,0.00001977,-0.0003987,0.0004179,0.398,0.385,0.413,174.5,163.6,184,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.118,0.00745,0.00636,0.0084,0.0003,0.00025,0.00033,0.338,0.307,0.366,0.013,0.012,0.015,24.8,24.74,24.88,0.927,0.923,0.93,0.975,0.97,0.979,0.903,0.895,0.911,39.33,36.83,41.52,38.34,35.72,40.65,0,0,0,0,0,0,0.213,0,0.069,0.4,0.61,0.39,36.8
1503871200000,2017,8,2016,11,48,7,0.159,0.0633,0.0958,5817.52,37.16,37.16,34.63,1,1,1,263.1,255.2,273.6,158.3,146.5,104.7,91,115,-0.0001798,-0.0004273,0.00005377,0.397,0.35,0.44,158.3,146.5,169,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.00583,0.00465,0.0069,0.00023,0.00018,0.00027,0.292,0.262,0.32,0.012,0.01,0.013,24.96,24.91,24.99,0.921,0.916,0.925,0.97,0.97,0.972,0.893,0.888,0.899,35.68,32.88,38.22,34.63,31.9,37.16,0,0,0,0,0,0,0.192,0,0.0632,0.4,0.6,0.4,36.6
1504476000000,2017,9,2016,12,49,7,0.147,0.055,0.0923,5614.56,35.22,35.22,33.42,1,1,1,243.6,232.5,251.7,152.6,141.5,91,91,91,-0.00004182,-0.0003563,0.0002818,0.374,0.361,0.391,152.6,141.5,160.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.108,0.00526,0.00415,0.00607,0.00021,0.00016,0.00024,0.275,0.247,0.297,0.011,0.0097,0.012,25.06,25,25.16,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.886,0.894,34.45,31.9,36.31,33.42,30.94,35.22,0,0,0,0,0,0,0.186,0,0.0547,0.37,0.63,0.37,38.2
1505080800000,2017,9,2016,12,50,7,0.134,0.055,0.0789,4785.77,30.4,30.4,28.49,1,1,1,221.5,218.1,230.1,130.5,127.1,91,91,91,0.0001229,-0.0001206,0.0002799,0.411,0.396,0.417,130.5,127.1,139.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0971,0.0959,0.1,0.00305,0.00271,0.00391,0.00012,0.00011,0.00015,0.221,0.213,0.241,0.0087,0.0084,0.0095,25.25,25.18,25.28,0.909,0.907,0.913,0.97,0.97,0.97,0.882,0.88,0.885,29.37,28.59,31.34,28.49,27.73,30.4,0,0,0,0,0,0,0.158,0,0.0551,0.41,0.59,0.41,35.7
1505685600000,2017,9,2016,12,51,7,0.127,0.055,0.0718,4332.66,26.61,26.61,25.79,1,1,1,209.7,203.7,213.2,118.7,112.7,91,91,91,0.0001215,-0.0001986,0.0004174,0.434,0.427,0.447,118.7,112.7,122.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0929,0.0908,0.0942,0.00187,0.00127,0.00222,0.000073,0.00005,0.000087,0.195,0.182,0.202,0.0076,0.0071,0.0079,25.35,25.32,25.4,0.901,0.896,0.904,0.97,0.97,0.97,0.874,0.869,0.877,26.59,25.15,27.43,25.79,24.4,26.61,0,0,0,0,0,0,0.143,0,0.0552,0.43,0.57,0.43,34.1
1506290400000,2017,9,2016,12,52,7,0.123,0.0535,0.0693,4172.44,27.24,27.24,24.84,1,1,1,202.9,197.5,204.2,114.5,111,88.43,73,91,-0.00009633,-0.0003223,0.0003014,0.436,0.37,0.451,114.5,111,124.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0902,0.0929,0.00145,0.0011,0.00245,0.000057,0.000043,0.000096,0.186,0.178,0.205,0.0073,0.007,0.008,25.39,25.39,25.41,0.898,0.895,0.906,0.97,0.97,0.97,0.871,0.868,0.879,25.6,24.74,28.08,24.84,24,27.24,0,0,0,0,0,0,0.138,0,0.0537,0.43,0.56,0.44,33.9
1506895200000,2017,10,2017,1,1,7,0.114,0.0442,0.0694,4180.09,26.44,26.44,24.88,1,1,1,187.7,179.5,194.2,114.7,106.5,73,73,73,-0.00001961,-0.0002429,0.0001014,0.389,0.376,0.407,114.7,106.5,121.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0865,0.0917,0.00147,0.000647,0.00212,0.000057,0.000025,0.000083,0.184,0.167,0.198,0.0072,0.0065,0.0077,25.39,25.39,25.39,0.898,0.891,0.903,0.97,0.97,0.97,0.871,0.864,0.876,25.65,23.62,27.26,24.88,22.92,26.44,0,0,0,0,0,0,0.138,0,0.0446,0.39,0.61,0.39,36.7
1507500000000,2017,10,2017,1,2,7,0.109,0.0442,0.0644,3850.33,23.86,23.86,22.92,1,1,1,179.6,175,183.5,106.6,102,73,73,73,-0.0001363,-0.0004501,0.0002115,0.407,0.398,0.417,106.6,102,110.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.0849,0.0879,0.000655,0.0002,0.00105,0.000026,0.0000078,0.000041,0.168,0.159,0.175,0.0066,0.0062,0.0069,25.39,25.39,25.39,0.891,0.887,0.894,0.969,0.968,0.97,0.864,0.859,0.868,23.64,22.52,24.6,22.92,21.81,23.86,0,0,0,0,0,0,0.127,0,0.0446,0.41,0.59,0.41,35.3
1508104800000,2017,10,2017,1,3,7,0.107,0.0442,0.0627,3728.87,23.86,23.86,22.2,1,1,1,176.6,171.9,183.5,103.6,98.93,73,73,73,-0.00001985,-0.0002429,0.0002115,0.414,0.398,0.425,103.6,98.93,110.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0855,0.0839,0.0879,0.000391,0,0.00105,0.000015,0,0.000041,0.162,0.153,0.175,0.0063,0.006,0.0069,25.39,25.39,25.39,0.888,0.883,0.894,0.969,0.967,0.97,0.86,0.854,0.868,22.91,21.76,24.6,22.2,21.03,23.86,0,0,0,0,0,0,0.123,0,0.0443,0.41,0.59,0.41,34.8
1508709600000,2017,10,2017,1,4,7,0.113,0.0442,0.069,4155.96,25.42,25.42,24.74,1,1,1,187.1,183,190,114.1,110,73,73,73,-0.0003275,-0.0004289,-0.00009115,0.39,0.384,0.399,114.1,110,117,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0878,0.0902,0.00141,0.001,0.0017,0.000055,0.000039,0.000066,0.183,0.174,0.189,0.0072,0.0068,0.0074,25.39,25.39,25.39,0.897,0.894,0.9,0.97,0.97,0.97,0.871,0.867,0.873,25.5,24.49,26.21,24.74,23.76,25.42,0,0,0,0,0,0,0.137,0,0.044,0.39,0.61,0.39,36.8
1509314400000,2017,10,2017,1,5,7,0.116,0.0416,0.0739,4481.38,29.15,29.15,26.67,1,1,1,191,179.5,199.7,122.3,106.5,68.71,67,73,0.00005795,-0.0001985,0.0003014,0.361,0.336,0.407,122.3,106.5,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0865,0.0947,0.00223,0.000647,0.00327,0.000087,0.000025,0.00013,0.2,0.167,0.223,0.0078,0.0065,0.0087,25.38,25.38,25.39,0.903,0.891,0.91,0.97,0.97,0.97,0.876,0.864,0.883,27.5,23.62,30.05,26.67,22.92,29.15,0,0,0,0,0,0,0.148,0,0.0421,0.36,0.64,0.36,38.6
1509919200000,2017,11,2017,2,6,7,0.117,0.0405,0.0766,4655.35,29.15,29.15,27.71,1,1,1,193.6,183.5,199.7,126.6,116.5,67,67,67,0.0001575,-0.0002429,0.0003014,0.346,0.336,0.365,126.6,116.5,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.089,0.0947,0.00266,0.00165,0.00327,0.0001,0.000064,0.00013,0.209,0.187,0.223,0.0082,0.0073,0.0087,25.38,25.38,25.38,0.907,0.899,0.91,0.97,0.97,0.97,0.879,0.872,0.883,28.57,26.07,30.05,27.71,25.29,29.15,0,0,0,0,0,0,0.154,0,0.0404,0.35,0.65,0.35,39.8
