datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1510524000000,2017,11,2017,2,7,7,0.126,0.0405,0.0858,5241.17,33.27,33.27,31.2,1,1,1,208.8,203.7,218.1,141.8,136.7,67,67,67,0.00002538,-0.0001986,0.0001895,0.321,0.307,0.329,141.8,136.7,151.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0979,0.0961,0.101,0.00418,0.00367,0.00511,0.00016,0.00014,0.0002,0.245,0.232,0.268,0.0096,0.0091,0.011,25.3,25.22,25.35,0.914,0.912,0.918,0.97,0.97,0.97,0.887,0.884,0.89,32.16,30.98,34.3,31.2,30.05,33.27,0,0,0,0,0,0,0.173,0,0.0402,0.32,0.68,0.32,41.6
1511128800000,2017,11,2017,2,8,7,0.132,0.0405,0.0918,5618.37,36.52,36.52,33.44,1,1,1,218.8,212.1,232.5,151.8,145.1,67,67,67,0.0001426,-0.0003541,0.0004174,0.307,0.288,0.316,151.8,145.1,165.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0991,0.106,0.00518,0.00451,0.00655,0.0002,0.00018,0.00026,0.27,0.253,0.307,0.011,0.0099,0.012,25.22,25.1,25.27,0.918,0.916,0.924,0.97,0.97,0.971,0.891,0.888,0.897,34.47,32.94,37.61,33.44,31.95,36.52,0,0,0,0,0,0,0.186,0,0.0402,0.31,0.7,0.3,42.6
1511733600000,2017,11,2017,2,9,7,0.16,0.0431,0.117,7241.3,45.63,45.63,43.1,1,1,1,264.8,246.7,281.9,193.5,179.7,71.29,67,77,-0.00009214,-0.0004273,0.0002818,0.269,0.256,0.286,193.5,179.7,204.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.111,0.122,0.00944,0.00797,0.011,0.00037,0.00031,0.00044,0.392,0.348,0.43,0.016,0.014,0.017,24.85,24.74,24.97,0.933,0.929,0.936,0.98,0.978,0.98,0.914,0.908,0.918,44,40.88,46.56,43.1,39.98,45.63,0,0,0,0,0,0,0.239,0,0.043,0.27,0.73,0.27,45.3
1512338400000,2017,12,2017,3,10,7,0.184,0.0466,0.137,8133,50.44,50.44,48.41,2,1,1.8571428571428572,303.9,290.5,314.6,226.9,213.5,77,77,77,0.0001261,-0.0003252,0.0004179,0.254,0.245,0.265,226.9,213.5,237.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.125,0.133,0.0154,0.0127,0.0175,0.00061,0.00051,0.0007,0.271,0.229,0.46,0.011,0.0091,0.018,24.81,24.68,24.87,0.903,0.894,0.938,0.971,0.97,0.98,0.877,0.867,0.92,28.38,24.21,48.49,27.6,23.48,47.52,0,0,0,0,0,0,0.269,0,0.047,0.25,0.74,0.26,44.2
1512943200000,2017,12,2017,3,11,7,0.217,0.0466,0.17,10051.2,69.19,69.19,59.83,2,2,2,358.4,325.1,403.1,281.4,248.1,77,77,77,0.0001263,-0.0004326,0.0004157,0.216,0.191,0.237,281.4,248.1,326.1,990,990,990,965.2,965,965.4,24.8,24.6,25,0.149,0.137,0.164,0.0263,0.0196,0.0352,0.0011,0.00079,0.0014,0.316,0.265,0.388,0.013,0.011,0.016,24.49,24.2,24.71,0.913,0.905,0.922,0.97,0.97,0.97,0.885,0.878,0.894,30.84,27.2,35.67,29.91,26.39,34.6,0,0,0,0,0,0,0.332,0,0.047,0.21,0.78,0.22,46.3
1513548000000,2017,12,2017,3,12,7,0.271,0.0559,0.215,12664.5,79.09,79.09,75.38,2,2,2,448.3,419.9,477.3,355.8,342.9,92.43,77,104,0.00002484,-0.0003074,0.000296,0.205,0.175,0.233,355.8,342.9,373.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.17,0.184,0.0412,0.0386,0.0447,0.0017,0.0016,0.0018,0.442,0.417,0.475,0.018,0.017,0.02,23.94,23.78,24.09,0.927,0.925,0.93,0.973,0.97,0.977,0.902,0.897,0.909,38.72,37.27,40.47,37.69,36.16,39.54,0,0,0,0,0,0,0.419,0,0.056,0.21,0.79,0.21,46.7
1514152800000,2017,12,2017,3,13,7,0.314,0.0629,0.251,14718.7,92.9,92.9,87.61,2,2,2,518.5,487.6,545.1,414.5,383.6,104,104,104,-0.00002696,-0.0004046,0.0003631,0.201,0.191,0.213,414.5,383.6,441.1,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.198,0.188,0.208,0.0529,0.0467,0.0582,0.0022,0.0019,0.0024,0.556,0.495,0.61,0.023,0.02,0.025,23.51,23.34,23.71,0.936,0.931,0.939,0.98,0.979,0.98,0.917,0.912,0.92,44.7,41.55,47.4,43.81,40.69,46.45,0,0,0,0,0,0,0.487,0,0.063,0.2,0.8,0.2,46.9
1514757600000,2018,1,2017,4,14,7,0.366,0.0841,0.282,16111.7,100.2,100.2,95.9,3,2,2.4285714285714284,604.9,572.7,634.6,465.9,433.7,139,139,139,0.00006261,-0.000472,0.0004867,0.23,0.219,0.243,465.9,433.7,495.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.225,0.209,0.242,0.0632,0.0567,0.0691,0.0027,0.0024,0.0029,0.573,0.472,0.651,0.024,0.02,0.027,23.11,23.06,23.22,0.931,0.919,0.94,0.976,0.97,0.98,0.909,0.891,0.922,41.89,33.04,48.64,40.91,32.05,47.67,0,0,0,0,0,0,0.533,0,0.084,0.23,0.77,0.23,44
1515362400000,2018,1,2017,4,15,7,0.41,0.0841,0.326,18252.3,116,116,108.6,3,3,3,678.7,647.5,716.2,539.7,508.5,139,139,139,-0.0001768,-0.000497,0.0003758,0.205,0.194,0.215,539.7,508.5,577.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.267,0.249,0.288,0.0859,0.0734,0.101,0.0037,0.0031,0.0043,0.582,0.526,0.651,0.025,0.022,0.028,22.8,22.58,22.98,0.926,0.923,0.93,0.972,0.97,0.975,0.9,0.895,0.907,37.27,35.27,39.65,36.21,34.21,38.67,0,0,0,0,0,0,0.604,0,0.084,0.21,0.8,0.2,44.5
1515967200000,2018,1,2017,4,16,7,0.455,0.0841,0.371,20669.8,130.4,130.4,123,3,3,3,752.7,716.2,793.2,613.7,577.2,139,139,139,-0.0001486,-0.00041,0.0004539,0.185,0.175,0.194,613.7,577.2,654.2,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.309,0.288,0.332,0.114,0.101,0.126,0.0049,0.0043,0.0055,0.719,0.651,0.795,0.031,0.028,0.035,22.37,22.13,22.58,0.934,0.93,0.937,0.979,0.975,0.98,0.914,0.907,0.918,41.9,39.65,44.36,41.01,38.67,43.47,0,0,0,0,0,0,0.684,0,0.084,0.18,0.82,0.18,45.4
1516572000000,2018,1,2017,4,17,7,0.533,0.0841,0.449,24213.6,160,160,144.1,4,3,3.4285714285714284,880.9,819.9,983.4,741.9,680.9,139,139,139,0.0001896,-0.0004494,0.0003923,0.158,0.141,0.17,741.9,680.9,844.4,990,990,990,967.4,967.2,967.8,22.6,22.2,22.8,0.391,0.347,0.482,0.163,0.134,0.226,0.0072,0.0059,0.01,0.897,0.812,1.02,0.04,0.036,0.046,21.68,21.14,21.97,0.936,0.928,0.941,0.977,0.97,0.98,0.915,0.9,0.922,43.65,37.12,48.3,42.67,36.01,47.33,0,0,0,0,0,0,0.801,0,0.084,0.16,0.84,0.16,45.4
1517176800000,2018,1,2017,4,18,7,0.61,0.092,0.518,27061.7,179.6,179.6,161.1,4,4,4,1008,944.3,1143,856.3,805.3,152.1,139,162,-0.00008696,-0.0004269,0.0003609,0.151,0.142,0.167,856.3,805.3,981.3,990,990,990,967.9,967.7,968.4,22.1,21.6,22.3,0.496,0.446,0.618,0.235,0.194,0.335,0.011,0.0087,0.015,1.06,0.927,1.38,0.048,0.042,0.064,21.04,20.27,21.4,0.935,0.932,0.939,0.977,0.975,0.98,0.913,0.909,0.921,41.22,39.37,45.82,40.27,38.38,44.9,0,0,0,0,0,0,0.895,0,0.092,0.15,0.85,0.15,44.4
1517781600000,2018,2,2017,5,19,7,0.862,0.098,0.665,31426.5,191.2,191.2,187.1,4,4,4,1425,1313,1641,1263,1151,162,162,162,162.9,51.46,378.8,0.114,0.0987,0.123,1100,1100,1100,990,990,990,969.2,968.9,969.9,20.8,20.1,21.1,0.853,0.814,0.91,0.48,0.48,0.48,0.023,0.023,0.024,1.87,1.83,1.92,0.09,0.087,0.096,18.89,18.14,19.29,0.937,0.934,0.938,0.98,0.98,0.98,0.918,0.916,0.919,47.72,45.7,48.79,46.77,44.79,47.81,0,0,0,0,0,0,1.04,0,0.197,0.11,0.77,0.23,36.5
1518386400000,2018,2,2017,5,20,7,1.26,0.098,0.665,27636.1,173.7,173.7,164.5,4,4,4,2088,1794,2302,1926,1632,162,162,162,826.3,531.8,1040,0.0783,0.0704,0.0903,1100,1100,1100,990,990,990,971.3,970.4,971.8,18.7,18.2,19.6,0.926,0.922,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.11,16.79,16.23,17.63,0.928,0.925,0.932,0.979,0.977,0.98,0.908,0.904,0.913,42.02,40.48,44.31,41.13,39.55,43.43,0,0,0,0,0,0,0.914,0,0.595,0.078,0.53,0.47,21.9
1518991200000,2018,2,2017,5,21,7,1.54,0.098,0.665,25391.6,153.7,153.7,151.1,4,4,4,2545,2460,2684,2383,2298,162,162,162,1283,1198,1422,0.0637,0.0604,0.0659,1100,1100,1100,990,990,990,972.4,972.2,972.8,17.6,17.2,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.64,15.31,15.85,0.92,0.916,0.922,0.973,0.971,0.975,0.896,0.89,0.899,38.81,37.83,39.42,37.79,36.75,38.42,0,0,0,0,0,0,0.84,0,0.875,0.064,0.43,0.57,16.5
1519596000000,2018,2,2017,5,22,7,1.78,0.125,0.665,23448.3,145.6,145.6,139.6,4,4,4,2951,2730,3114,2745,2568,206,162,239,1645,1468,1775,0.0695,0.0556,0.0803,1100,1100,1100,990,990,990,973.4,972.9,973.8,16.6,16.2,17.1,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.028,0.03,1.94,1.94,1.94,0.12,0.11,0.12,14.66,14.27,15.2,0.909,0.905,0.915,0.97,0.97,0.971,0.882,0.878,0.888,35.97,34.83,37.51,34.89,33.79,36.41,0,0,0,0,0,0,0.775,0,1.115,0.07,0.37,0.63,13.2
1520200800000,2018,3,2017,6,23,7,1.92,0.145,0.665,22439.6,134.2,134.2,133.6,4,4,4,3175,3148,3185,2936,2909,239,239,239,1836,1809,1846,0.0753,0.075,0.0759,1100,1100,1100,990,990,990,973.9,973.9,974,16.1,16,16.1,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.13,14.11,14.19,0.903,0.903,0.904,0.97,0.97,0.97,0.876,0.876,0.877,34.43,34.36,34.59,33.39,33.33,33.56,0,0,0,0,0,0,0.742,0,1.255,0.076,0.35,0.65,11.7
1520805600000,2018,3,2017,6,24,7,1.97,0.145,0.665,22088.2,132.9,132.9,131.5,4,4,4,3261,3202,3345,3022,2963,239,239,239,1922,1863,2006,0.0733,0.0714,0.0746,1100,1100,1100,990,990,990,974.1,974,974.3,15.9,15.7,16,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.03,0.031,1.94,1.94,1.94,0.12,0.12,0.12,13.94,13.77,14.07,0.901,0.898,0.903,0.97,0.97,0.97,0.874,0.871,0.876,33.89,33.35,34.25,32.87,32.35,33.23,0,0,0,0,0,0,0.73,0,1.305,0.074,0.34,0.66,11.2
1521410400000,2018,3,2017,6,25,7,2.11,0.145,0.665,21118.5,128.8,128.8,125.7,4,4,4,3494,3367,3569,3255,3128,239,239,239,2155,2028,2230,0.0684,0.067,0.071,1100,1100,1100,990,990,990,974.6,974.3,974.8,15.4,15.2,15.7,0.926,0.926,0.926,0.48,0.48,0.48,0.031,0.031,0.032,1.94,1.94,1.94,0.13,0.12,0.13,13.45,13.29,13.72,0.893,0.891,0.897,0.97,0.97,0.97,0.866,0.864,0.871,32.4,31.92,33.21,31.43,30.97,32.21,0,0,0,0,0,0,0.698,0,1.445,0.069,0.32,0.68,10
1522015200000,2018,3,2017,6,26,7,2.22,0.149,0.665,20406.3,122.4,122.4,121.5,4,4,4,3667,3630,3725,3420,3391,247,239,295,2320,2291,2351,0.0673,0.0648,0.0792,1100,1100,1100,990,990,990,975,974.9,975.1,15,14.9,15.1,0.926,0.926,0.926,0.48,0.48,0.48,0.032,0.032,0.032,1.94,1.94,1.94,0.13,0.13,0.13,13.08,12.96,13.16,0.887,0.885,0.888,0.97,0.97,0.97,0.861,0.858,0.862,31.31,30.94,31.54,30.37,30.01,30.59,0,0,0,0,0,0,0.675,0,1.555,0.067,0.3,0.7,9.19
1522620000000,2018,4,2017,7,27,7,2.32,0.178,0.665,19692.1,120,120,117.2,4,4,4,3834,3725,3945,3539,3430,295,295,295,2439,2330,2550,0.077,0.0748,0.0792,1100,1100,1100,990,990,990,975.3,975.1,975.6,14.7,14.4,14.9,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.032,0.033,1.94,1.94,1.94,0.13,0.13,0.13,12.73,12.49,12.96,0.88,0.875,0.885,0.97,0.97,0.97,0.853,0.848,0.858,30.21,29.47,30.94,29.3,28.59,30.01,0,0,0,0,0,0,0.651,0,1.655,0.077,0.29,0.71,8.49
1523224800000,2018,4,2017,7,28,7,2.45,0.178,0.665,18788.3,113.5,113.5,111.8,4,4,4,4053,3978,4124,3758,3683,295,295,295,2658,2583,2729,0.0728,0.0715,0.0742,1100,1100,1100,990,990,990,975.8,975.6,975.9,14.2,14.1,14.4,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.033,0.034,1.94,1.94,1.94,0.14,0.14,0.14,12.28,12.15,12.43,0.87,0.867,0.873,0.97,0.97,0.97,0.844,0.841,0.847,28.82,28.42,29.26,27.96,27.56,28.38,0,0,0,0,0,0,0.621,0,1.785,0.073,0.27,0.73,7.67
1523829600000,2018,4,2017,7,29,7,2.55,0.178,0.665,18227.1,110.3,110.3,108.5,4,4,4,4216,4124,4372,3921,3829,295,295,295,2821,2729,2977,0.07,0.0675,0.0715,1100,1100,1100,990,990,990,976.1,975.9,976.4,13.9,13.6,14.1,0.926,0.926,0.926,0.48,0.48,0.48,0.034,0.034,0.035,1.94,1.94,1.94,0.14,0.14,0.14,11.98,11.7,12.15,0.865,0.864,0.867,0.97,0.97,0.97,0.839,0.838,0.841,27.96,27.25,28.42,27.12,26.43,27.56,0,0,0,0,0,0,0.603,0,1.885,0.07,0.26,0.74,7.15
1524434400000,2018,4,2017,7,30,7,2.75,0.178,0.665,17259.6,105.4,105.4,102.7,4,4,4,4553,4393,4670,4258,4098,295,295,295,3158,2998,3275,0.0648,0.0632,0.0672,1100,1100,1100,990,990,990,976.7,976.4,976.9,13.3,13.1,13.6,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.035,0.037,1.94,1.94,1.94,0.15,0.14,0.15,11.37,11.15,11.66,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.48,25.98,27.16,25.68,25.2,26.35,0,0,0,0,0,0,0.571,0,2.085,0.065,0.24,0.76,6.28
1525039200000,2018,4,2017,7,31,7,2.86,0.202,0.665,16766.9,100.8,100.8,99.8,4,4,4,4730,4670,4829,4397,4372,333.6,295,340,3297,3272,3389,0.0705,0.0632,0.0722,1100,1100,1100,990,990,990,977,976.9,977.2,13,12.8,13.1,0.926,0.926,0.926,0.48,0.48,0.48,0.037,0.037,0.037,1.94,1.94,1.94,0.15,0.15,0.15,11.04,10.86,11.15,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,25.72,25.3,25.98,24.95,24.54,25.2,0,0,0,0,0,0,0.554,0,2.195,0.071,0.23,0.77,5.86
1525644000000,2018,5,2017,8,32,7,2.77,0.206,0.665,17182.8,103.9,103.9,102.3,4,4,4,4581,4485,4670,4241,4145,340,340,340,3141,3045,3230,0.0742,0.0728,0.0758,1100,1100,1100,990,990,990,976.7,976.6,976.9,13.3,13.1,13.4,0.926,0.926,0.926,0.48,0.48,0.48,0.036,0.036,0.037,1.94,1.94,1.94,0.15,0.14,0.15,11.32,11.15,11.49,0.864,0.864,0.864,0.97,0.97,0.97,0.838,0.838,0.838,26.36,25.98,26.77,25.57,25.2,25.96,0,0,0,0,0,0,0.568,0,2.105,0.074,0.24,0.76,6.2
1526248800000,2018,5,2017,8,33,7,2.59,0.206,0.665,18031.6,109.9,109.9,107.3,4,4,4,4281,4141,4449,3941,3801,340,340,340,2841,2701,3009,0.0795,0.0764,0.0821,1100,1100,1100,990,990,990,976.2,975.9,976.5,13.8,13.5,14.1,0.926,0.926,0.926,0.48,0.48,0.48,0.035,0.034,0.036,1.94,1.94,1.94,0.14,0.14,0.14,11.86,11.56,12.12,0.865,0.864,0.866,0.97,0.97,0.97,0.839,0.838,0.84,27.66,26.92,28.32,26.83,26.11,27.47,0,0,0,0,0,0,0.596,0,1.925,0.08,0.26,0.74,6.96
1526853600000,2018,5,2017,8,34,7,2.32,0.206,0.665,19692,124.5,124.5,117.2,4,4,4,3836,3545,4107,3496,3205,340,340,340,2396,2105,2667,0.0889,0.0828,0.0959,1100,1100,1100,990,990,990,975.3,974.7,975.9,14.7,14.1,15.3,0.926,0.926,0.926,0.48,0.48,0.48,0.033,0.031,0.034,1.94,1.94,1.94,0.13,0.13,0.14,12.73,12.18,13.34,0.879,0.868,0.891,0.97,0.97,0.97,0.853,0.842,0.865,30.21,28.51,32.08,29.3,27.65,31.12,0,0,0,0,0,0,0.651,0,1.655,0.089,0.29,0.71,8.49
1527458400000,2018,5,2017,8,35,7,1.95,0.193,0.665,22223.6,136.8,136.8,132.3,4,4,4,3229,3054,3470,2910,2761,319.9,293,340,1810,1661,2030,0.0989,0.0941,0.106,1100,1100,1100,990,990,990,974,973.6,974.6,16,15.4,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.03,0.029,0.031,1.94,1.94,1.94,0.12,0.12,0.13,14.02,13.5,14.41,0.902,0.894,0.907,0.97,0.97,0.97,0.875,0.867,0.879,34.09,32.55,35.25,33.07,31.58,34.19,0,0,0,0,0,0,0.735,0,1.285,0.099,0.34,0.66,11.4
1528063200000,2018,6,2017,9,36,7,1.69,0.177,0.665,24150.9,149.7,149.7,143.8,4,4,4,2800,2593,3008,2507,2300,293,293,293,1407,1200,1615,0.105,0.0974,0.113,1100,1100,1100,990,990,990,973,972.5,973.5,17,16.5,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.03,14.53,15.53,0.913,0.908,0.919,0.971,0.97,0.973,0.887,0.881,0.894,37.02,35.57,38.48,35.94,34.5,37.43,0,0,0,0,0,0,0.799,0,1.025,0.1,0.39,0.61,14.3
1528668000000,2018,6,2017,9,37,7,1.44,0.177,0.665,26210.7,160.1,160.1,156,4,4,4,2379,2236,2540,2086,1943,293,293,293,985.7,843,1147,0.123,0.115,0.131,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.04,15.66,16.39,0.924,0.92,0.926,0.976,0.974,0.978,0.901,0.896,0.905,39.96,38.85,40.92,39,37.82,40.02,0,0,0,0,0,0,0.867,0,0.775,0.12,0.46,0.54,18.2
1529272800000,2018,6,2017,9,38,7,1.22,0.177,0.665,27979.7,172.7,172.7,166.5,4,4,4,2012,1823,2187,1719,1530,293,293,293,619,429.5,793.7,0.146,0.134,0.161,1100,1100,1100,990,990,990,971.1,970.5,971.6,18.9,18.4,19.5,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.97,16.51,17.53,0.929,0.926,0.932,0.98,0.979,0.98,0.91,0.907,0.913,42.5,41.24,44.05,41.64,40.36,43.16,0,0,0,0,0,0,0.925,0,0.555,0.15,0.55,0.45,22.9
1529877600000,2018,6,2017,9,39,7,0.982,0.174,0.665,30188.9,185.5,185.5,179.7,4,4,4,1624,1466,1823,1336,1210,287.7,256,293,235.9,109.8,429.5,0.178,0.161,0.194,1100,1100,1100,990,990,990,969.9,969.4,970.5,20.1,19.5,20.6,0.91,0.874,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.92,1.89,1.94,0.096,0.092,0.1,18.19,17.53,18.74,0.934,0.932,0.936,0.98,0.98,0.98,0.916,0.913,0.918,45.84,44.05,47.31,44.92,43.16,46.37,0,0,0,0,0,0,0.998,0,0.317,0.18,0.68,0.32,30.7
1530482400000,2018,7,2017,10,40,7,0.802,0.155,0.636,30839.2,189.1,189.1,183.6,4,4,4,1326,1226,1436,1070,969.6,256,256,256,19.31,-0.002836,79.66,0.194,0.178,0.209,1051,969.6,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.763,0.636,0.861,0.419,0.326,0.48,0.02,0.015,0.023,1.67,1.38,1.88,0.079,0.064,0.091,19.4,18.85,20.01,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.83,44.65,48.24,45.89,43.76,47.28,0,0,0,0,0,0,1.02,0,0.166,0.19,0.79,0.21,38.5
1531087200000,2018,7,2017,10,41,7,0.674,0.155,0.519,26623.2,171.7,171.7,158.5,4,4,4,1114,1030,1201,858.5,773.6,256,256,256,-0.0001701,-0.0004206,0.0001692,0.23,0.213,0.249,858.5,773.6,944.7,990,990,990,968.3,968,968.5,21.7,21.5,22,0.521,0.444,0.6,0.238,0.177,0.306,0.011,0.008,0.014,1.09,0.885,1.3,0.05,0.04,0.061,20.65,20.17,21.12,0.934,0.929,0.938,0.976,0.97,0.98,0.912,0.901,0.919,40.57,37.22,43.81,39.62,36.11,42.93,0,0,0,0,0,0,0.88,0,0.155,0.23,0.77,0.23,39.5
1531692000000,2018,7,2017,10,42,7,0.566,0.155,0.411,22076.3,142.2,142.2,131.4,3,3,3,935.1,861.7,1002,679.1,605.7,256,256,256,0.0002717,-0.000006845,0.0004272,0.274,0.255,0.297,679.1,605.7,746.1,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.367,0.321,0.418,0.136,0.112,0.163,0.0061,0.0049,0.0074,0.867,0.721,1.02,0.039,0.032,0.046,21.49,21.07,21.93,0.938,0.933,0.941,0.98,0.977,0.98,0.919,0.911,0.922,44.71,40.51,48.38,43.8,39.58,47.42,0,0,0,0,0,0,0.73,0,0.155,0.27,0.73,0.27,39
1532296800000,2018,7,2017,10,43,7,0.478,0.155,0.323,17697.9,114.3,114.3,105.3,3,2,2.857142857142857,789.5,727.1,839.1,533.5,471.1,256,256,256,0.00005536,-0.0004494,0.0004998,0.325,0.305,0.352,533.5,471.1,583.1,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.28,0.244,0.308,0.0845,0.0642,0.103,0.0037,0.0028,0.0045,0.62,0.514,0.701,0.027,0.022,0.03,22.32,22.07,22.6,0.928,0.92,0.941,0.972,0.97,0.98,0.903,0.892,0.922,38.44,33.4,48.89,37.4,32.4,47.92,0,0,0,0,0,0,0.585,0,0.155,0.32,0.68,0.32,37
1532901600000,2018,7,2017,10,44,7,0.397,0.132,0.266,15205.2,96.06,96.06,90.51,2,2,2,656.8,613.6,702.3,439.3,411.6,217.4,202,256,-0.0002266,-0.000497,0.0003341,0.33,0.302,0.374,439.3,411.6,467.1,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.223,0.208,0.236,0.0579,0.0523,0.0634,0.0025,0.0022,0.0027,0.622,0.56,0.686,0.027,0.024,0.029,22.85,22.65,23.09,0.938,0.935,0.941,0.98,0.98,0.98,0.919,0.916,0.922,46.18,43.57,49.01,45.25,42.7,48.03,0,0,0,0,0,0,0.503,0,0.131,0.33,0.67,0.33,38.3
1533506400000,2018,8,2017,11,45,7,0.345,0.122,0.223,12827.7,83.21,83.21,76.36,2,2,2,570.4,540.2,602.6,368.4,338.2,202,202,202,-0.00005233,-0.0004731,0.0004867,0.355,0.335,0.374,368.4,338.2,400.6,990,990,990,966.2,966,966.3,23.8,23.7,24,0.193,0.182,0.204,0.0437,0.0376,0.0501,0.0018,0.0016,0.0021,0.478,0.422,0.538,0.02,0.018,0.023,23.36,23.15,23.55,0.929,0.924,0.934,0.974,0.97,0.98,0.905,0.896,0.915,39.17,36.07,42.45,38.18,34.98,41.6,0,0,0,0,0,0,0.424,0,0.122,0.35,0.65,0.35,37.2
1534111200000,2018,8,2017,11,46,7,0.299,0.122,0.177,10196.2,65.69,65.69,60.69,2,2,2,494.8,470,519.2,292.8,268,202,202,202,0.00005388,-0.0003235,0.0003631,0.409,0.389,0.43,292.8,268,317.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.158,0.175,0.0286,0.0236,0.0334,0.0012,0.00097,0.0014,0.347,0.308,0.386,0.014,0.013,0.016,23.83,23.68,23.98,0.914,0.909,0.92,0.97,0.97,0.97,0.887,0.882,0.892,31.28,28.64,33.86,30.35,27.78,32.84,0,0,0,0,0,0,0.337,0,0.122,0.41,0.59,0.41,34.1
1534716000000,2018,8,2017,11,47,7,0.273,0.113,0.16,9257.38,58.12,58.12,55.1,2,2,2,451.6,427.3,470,265,243.3,186.6,184,202,0.000003508,-0.0003074,0.0004449,0.414,0.397,0.431,265,243.3,279.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.146,0.159,0.023,0.0187,0.0259,0.00094,0.00076,0.0011,0.302,0.27,0.323,0.012,0.011,0.013,24.07,23.98,24.21,0.908,0.902,0.912,0.97,0.97,0.97,0.881,0.875,0.884,28.4,26.05,29.96,27.55,25.27,29.06,0,0,0,0,0,0,0.306,0,0.113,0.41,0.59,0.41,33.9
1535320800000,2018,8,2017,11,48,7,0.239,0.103,0.136,7995.41,51.48,51.48,47.59,2,1,1.5714285714285714,395.2,383.4,419.9,224.3,199.4,170.9,138,184,-0.00009761,-0.0002894,0.0002395,0.432,0.36,0.48,224.3,199.4,245.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.139,0.131,0.144,0.0149,0.00994,0.0191,0.0006,0.0004,0.00077,0.34,0.244,0.475,0.014,0.0099,0.019,24.29,24.13,24.41,0.916,0.895,0.938,0.974,0.97,0.98,0.892,0.868,0.92,34.26,23.92,47.63,33.43,23.21,46.67,0,0,0,0,0,0,0.264,0,0.103,0.43,0.57,0.43,33.5
1535925600000,2018,9,2017,12,49,7,0.225,0.0835,0.141,8208.22,51.48,51.48,48.86,2,2,2,371.4,359.9,383.4,233.4,221.9,138,138,138,0.0001657,-0.0002894,0.0003589,0.372,0.36,0.383,233.4,221.9,245.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.135,0.143,0.0167,0.0144,0.0191,0.00067,0.00058,0.00077,0.252,0.236,0.269,0.01,0.0095,0.011,24.49,24.41,24.56,0.899,0.894,0.903,0.97,0.97,0.97,0.872,0.867,0.876,25.18,23.89,26.54,24.43,23.17,25.74,0,0,0,0,0,0,0.271,0,0.084,0.37,0.63,0.37,36.5
1536530400000,2018,9,2017,12,50,7,0.212,0.0835,0.128,7836.46,48.03,48.03,46.65,1,1,1,350.2,338.4,356.6,212.2,200.4,138,138,138,0.0001421,-0.0004326,0.0004427,0.394,0.387,0.408,212.2,200.4,218.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.127,0.134,0.0124,0.0101,0.0137,0.0005,0.0004,0.00055,0.463,0.421,0.485,0.019,0.017,0.02,24.39,24.33,24.49,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.916,0.921,47.6,44.98,49.01,46.65,44.08,48.03,0,0,0,0,0,0,0.259,0,0.084,0.39,0.6,0.4,37
1537135200000,2018,9,2017,12,51,7,0.186,0.0835,0.103,6222.21,42.83,42.83,37.04,1,1,1,307.5,284.3,332.7,169.5,146.3,138,138,138,0.00002871,-0.0003252,0.0004179,0.45,0.415,0.485,169.5,146.3,194.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.116,0.108,0.125,0.00695,0.00463,0.00947,0.00028,0.00018,0.00038,0.328,0.264,0.403,0.013,0.01,0.016,24.73,24.53,24.9,0.924,0.916,0.933,0.974,0.97,0.98,0.9,0.888,0.914,38.02,32.71,43.7,37.04,31.73,42.83,0,0,0,0,0,0,0.206,0,0.083,0.45,0.55,0.45,33.5
1537740000000,2018,9,2017,12,52,7,0.16,0.0835,0.0762,4560.81,30.46,30.46,27.15,1,1,1,264,246.7,278.6,126,108.7,138,138,138,-0.0001068,-0.0004273,0.0002818,0.524,0.495,0.559,126,108.7,140.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.101,0.0947,0.106,0.0026,0.000872,0.00406,0.0001,0.000034,0.00016,0.217,0.179,0.25,0.0086,0.0071,0.0099,25.03,24.94,25.14,0.905,0.893,0.913,0.97,0.97,0.97,0.878,0.866,0.886,27.99,23.93,31.4,27.15,23.21,30.46,0,0,0,0,0,0,0.151,0,0.0838,0.52,0.48,0.52,28.5
1538344800000,2018,10,2018,1,1,7,0.144,0.0587,0.085,5154.4,32.06,32.06,30.68,1,1,1,237.5,230.1,243.7,140.5,133.1,97,97,97,0.00005032,-0.0003563,0.0004397,0.409,0.398,0.422,140.5,133.1,146.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0984,0.103,0.00405,0.00331,0.00467,0.00016,0.00013,0.00018,0.245,0.227,0.26,0.0097,0.0089,0.01,25.13,25.08,25.19,0.913,0.91,0.916,0.97,0.97,0.97,0.886,0.883,0.889,31.63,29.92,33.05,30.68,29.02,32.06,0,0,0,0,0,0,0.17,0,0.059,0.41,0.59,0.41,35.8
1538949600000,2018,10,2018,1,2,7,0.132,0.0587,0.073,4406.88,28.27,28.27,26.23,1,1,1,217.8,209.1,226.7,120.8,112.1,97,97,97,0.00009661,-0.0003541,0.0004174,0.446,0.428,0.464,120.8,112.1,129.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.094,0.091,0.0972,0.00208,0.00121,0.00297,0.000082,0.000047,0.00012,0.2,0.181,0.219,0.0078,0.0071,0.0086,25.29,25.22,25.36,0.903,0.896,0.909,0.97,0.97,0.97,0.875,0.869,0.881,27.04,24.98,29.14,26.23,24.23,28.27,0,0,0,0,0,0,0.146,0,0.059,0.44,0.55,0.45,33.4
1539554400000,2018,10,2018,1,3,7,0.125,0.0587,0.0659,3950.14,24.93,24.93,23.51,1,1,1,206,203.7,212.1,109,106.7,97,97,97,-0.0001297,-0.0004844,0.0004174,0.471,0.457,0.476,109,106.7,115.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0891,0.0921,0.000899,0.000667,0.00151,0.000035,0.000026,0.000059,0.175,0.17,0.187,0.0068,0.0067,0.0073,25.39,25.34,25.41,0.893,0.891,0.898,0.97,0.97,0.97,0.866,0.865,0.871,24.24,23.69,25.7,23.51,22.98,24.93,0,0,0,0,0,0,0.131,0,0.0591,0.47,0.53,0.47,31.6
1540159200000,2018,10,2018,1,4,7,0.119,0.0587,0.0606,3597.5,22.59,22.59,21.41,1,1,1,197.3,189.8,202,100.3,92.79,97,97,97,0.00008131,-0.0003223,0.0003014,0.492,0.48,0.511,100.3,92.79,105,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0842,0.0885,0.00017,0,0.000497,0.0000067,0,0.000019,0.158,0.145,0.167,0.0062,0.0057,0.0065,25.43,25.42,25.44,0.885,0.876,0.89,0.968,0.964,0.97,0.856,0.844,0.863,22.13,20.28,23.29,21.41,19.54,22.59,0,0,0,0,0,0,0.119,0,0.0584,0.49,0.51,0.49,30.2
1540764000000,2018,10,2018,1,5,7,0.11,0.0483,0.0614,3638.37,25.18,25.18,21.66,1,1,1,181.3,177,183.5,101.5,86.46,79.86,67,97,-0.0001524,-0.0004501,-0.00004292,0.44,0.366,0.529,101.5,86.46,116,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0852,0.0819,0.0888,0.000728,0,0.0016,0.000028,0,0.000063,0.16,0.135,0.186,0.0063,0.0053,0.0073,25.4,25.38,25.43,0.885,0.869,0.899,0.966,0.96,0.97,0.855,0.835,0.872,22.41,18.75,25.96,21.66,18,25.18,0,0,0,0,0,0,0.12,0,0.0486,0.44,0.56,0.44,33.1
1541368800000,2018,11,2018,2,6,7,0.105,0.0391,0.0657,3935.14,25.4,25.4,23.42,1,1,1,173.2,167.1,177,108.7,104.9,64.57,50,67,-0.0001273,-0.0004501,0.0002115,0.372,0.299,0.39,108.7,104.9,117.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.0849,0.0871,0.000867,0.000493,0.00171,0.000034,0.000019,0.000067,0.17,0.163,0.186,0.0067,0.0064,0.0073,25.38,25.35,25.38,0.893,0.89,0.9,0.97,0.97,0.97,0.866,0.863,0.873,24.15,23.24,26.19,23.42,22.54,25.4,0,0,0,0,0,0,0.13,0,0.0393,0.37,0.63,0.37,37.5
1541973600000,2018,11,2018,2,7,7,0.125,0.0302,0.0952,5854.09,38.09,38.09,34.85,1,1,1,207.4,202,221.3,157.4,152,50,50,50,-0.00006786,-0.0003223,0.0002799,0.241,0.226,0.248,157.4,152,171.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0994,0.106,0.00574,0.0052,0.00713,0.00022,0.0002,0.00028,0.283,0.268,0.321,0.011,0.01,0.013,25.27,25.15,25.32,0.92,0.918,0.926,0.971,0.97,0.974,0.893,0.891,0.902,35.9,34.65,39.11,34.85,33.61,38.09,0,0,0,0,0,0,0.194,0,0.0298,0.24,0.76,0.24,46.8
1542578400000,2018,11,2018,2,8,7,0.132,0.0376,0.0944,5789.43,37.32,37.32,34.46,1,1,1,218.3,212.1,223.9,156.1,145.1,62.14,50,67,0.0001546,-0.0003541,0.0004174,0.285,0.229,0.316,156.1,145.1,168.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0991,0.105,0.00561,0.00451,0.00681,0.00022,0.00018,0.00027,0.281,0.253,0.312,0.011,0.0099,0.012,25.21,25.17,25.27,0.92,0.916,0.925,0.97,0.97,0.973,0.893,0.888,0.899,35.51,32.94,38.37,34.46,31.95,37.32,0,0,0,0,0,0,0.191,0,0.0376,0.28,0.72,0.28,43.9
1543183200000,2018,11,2018,2,9,7,0.136,0.0391,0.0968,5934.98,37.14,37.14,35.33,1,1,1,224.8,221.3,230.1,160.1,154.3,64.71,59,67,-0.00006381,-0.0003541,0.0002799,0.288,0.26,0.303,160.1,154.3,167.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00601,0.00543,0.00677,0.00024,0.00021,0.00027,0.292,0.276,0.312,0.011,0.011,0.012,25.16,25.12,25.2,0.921,0.919,0.924,0.97,0.97,0.972,0.894,0.892,0.899,36.4,35.04,38.2,35.33,33.99,37.14,0,0,0,0,0,0,0.196,0,0.0392,0.29,0.71,0.29,43.6
1543788000000,2018,12,2018,3,10,7,0.134,0.0357,0.0983,6034.68,38.54,38.54,35.92,1,1,1,221.5,218.1,232.5,162.5,159.1,59,59,59,0.000173,-0.0001968,0.0002799,0.267,0.254,0.271,162.5,159.1,173.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.108,0.00625,0.00591,0.00735,0.00025,0.00023,0.00029,0.298,0.288,0.329,0.012,0.011,0.013,25.17,25.08,25.2,0.922,0.921,0.926,0.971,0.97,0.975,0.895,0.893,0.903,37,36.21,39.52,35.92,35.13,38.54,0,0,0,0,0,0,0.2,0,0.0357,0.27,0.73,0.27,45
1544392800000,2018,12,2018,3,11,7,0.143,0.0357,0.108,6645.76,43.04,43.04,39.56,1,1,1,236.8,226.7,251.7,177.8,167.7,59,59,59,-0.0001922,-0.0003563,0.00002158,0.249,0.234,0.26,177.8,167.7,192.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.106,0.115,0.00778,0.00677,0.00927,0.00031,0.00027,0.00037,0.342,0.312,0.387,0.013,0.012,0.015,25.04,24.91,25.13,0.928,0.924,0.933,0.976,0.972,0.98,0.906,0.899,0.914,40.5,38.2,43.92,39.56,37.14,43.04,0,0,0,0,0,0,0.22,0,0.035,0.25,0.76,0.24,46.5
1544997600000,2018,12,2018,3,12,7,0.17,0.0357,0.134,8137.99,56.83,56.83,48.44,2,1,1.4285714285714286,280.7,251.7,325.1,221.7,192.7,59,59,59,-0.00001089,-0.0004273,0.0004179,0.212,0.181,0.234,221.7,192.7,266.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.125,0.115,0.141,0.0145,0.00927,0.0232,0.00058,0.00037,0.00093,0.349,0.252,0.447,0.014,0.01,0.018,24.82,24.68,24.91,0.922,0.902,0.938,0.976,0.97,0.98,0.9,0.875,0.919,37.82,26.37,47.98,36.95,25.58,47.02,0,0,0,0,0,0,0.269,0,0.036,0.21,0.79,0.21,47.9
1545602400000,2018,12,2018,3,13,7,0.209,0.0357,0.173,10276.8,66.53,66.53,61.17,2,2,2,345.6,325.1,371.1,286.6,266.1,59,59,59,0.0002705,0.00001345,0.0004157,0.171,0.159,0.181,286.6,266.1,312.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.148,0.141,0.157,0.0273,0.0232,0.0324,0.0011,0.00093,0.0013,0.322,0.29,0.362,0.013,0.012,0.015,24.55,24.38,24.68,0.914,0.909,0.919,0.97,0.97,0.97,0.886,0.882,0.892,31.53,29.29,34.3,30.59,28.42,33.27,0,0,0,0,0,0,0.34,0,0.036,0.17,0.83,0.17,49.2
1546207200000,2018,12,2018,3,14,7,0.238,0.0429,0.195,11529.7,72.24,72.24,68.63,2,2,2,394,383.4,413.3,323,310.4,71,59,73,-2.824e-7,-0.0002894,0.0003701,0.18,0.148,0.19,323,310.4,340.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.163,0.158,0.169,0.0346,0.0321,0.0381,0.0014,0.0013,0.0016,0.382,0.361,0.412,0.016,0.015,0.017,24.25,24.13,24.32,0.921,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.897,35.38,34.01,37.23,34.31,32.99,36.12,0,0,0,0,0,0,0.381,0,0.043,0.18,0.82,0.18,48.4
1546812000000,2019,1,2018,4,15,7,0.28,0.0488,0.231,13674.1,84.67,84.67,81.39,2,2,2,462.7,439.4,477.3,382,366.4,80.71,73,91,0.0001217,-0.0003074,0.0003484,0.174,0.155,0.192,382,366.4,397,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.185,0.178,0.189,0.0464,0.0433,0.0494,0.0019,0.0018,0.002,0.489,0.459,0.517,0.02,0.019,0.021,23.83,23.75,23.96,0.931,0.929,0.934,0.979,0.976,0.98,0.912,0.907,0.915,41.57,40,43.2,40.7,39.04,42.33,0,0,0,0,0,0,0.452,0,0.049,0.17,0.82,0.18,48.8
1547416800000,2019,1,2018,4,16,7,0.295,0.055,0.24,14150.6,88.53,88.53,84.23,2,2,2,487.5,470,508.7,396.5,379,91,91,91,0.0001811,-0.0003074,0.0004961,0.187,0.179,0.194,396.5,379,417.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.191,0.184,0.198,0.0493,0.0458,0.0535,0.002,0.0019,0.0022,0.518,0.484,0.56,0.021,0.02,0.023,23.69,23.55,23.8,0.933,0.931,0.936,0.98,0.979,0.98,0.914,0.911,0.918,42.99,41.17,45.17,42.11,40.29,44.27,0,0,0,0,0,0,0.468,0,0.055,0.19,0.81,0.19,48
1548021600000,2019,1,2018,4,17,7,0.293,0.0442,0.249,14727.4,92.42,92.42,87.66,2,2,2,484.9,463.3,508.7,411.9,390.3,73,73,73,0.0001757,-0.0003074,0.0004449,0.151,0.143,0.158,411.9,390.3,435.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.187,0.203,0.0524,0.0481,0.0571,0.0022,0.002,0.0024,0.547,0.504,0.596,0.023,0.021,0.025,23.67,23.51,23.81,0.936,0.933,0.939,0.98,0.98,0.98,0.917,0.914,0.92,44.73,42.5,47.15,43.83,41.65,46.21,0,0,0,0,0,0,0.487,0,0.044,0.15,0.85,0.15,50.3
1548626400000,2019,1,2018,4,18,7,0.293,0.0473,0.245,14501.5,87.92,87.92,86.32,2,2,2,483.7,474.2,497.5,405.6,401.1,78.14,73,85,0.0003657,0.0002641,0.0004961,0.161,0.15,0.175,405.6,401.1,413.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.193,0.191,0.196,0.0511,0.0502,0.0526,0.0021,0.0021,0.0022,0.535,0.526,0.549,0.022,0.022,0.023,23.69,23.61,23.74,0.935,0.934,0.936,0.98,0.98,0.98,0.916,0.915,0.917,44.04,43.52,44.86,43.16,42.65,43.96,0,0,0,0,0,0,0.48,0,0.048,0.16,0.84,0.16,49.5
1549231200000,2019,2,2018,5,19,7,0.346,0.0514,0.295,16783,108.6,108.6,99.9,3,2,2.857142857142857,572,531,619.4,487,446,85,85,85,-0.00004253,-0.0004731,0.0004867,0.149,0.137,0.16,487,446,534.4,990,990,990,966.2,966,966.4,23.8,23.6,24,0.227,0.207,0.254,0.0692,0.0592,0.0838,0.0029,0.0025,0.0035,0.512,0.441,0.618,0.021,0.018,0.026,23.32,23.06,23.51,0.924,0.917,0.94,0.971,0.97,0.98,0.898,0.89,0.921,36.57,32.43,48.07,35.54,31.46,47.1,0,0,0,0,0,0,0.555,0,0.051,0.15,0.85,0.15,48.5
1549836000000,2019,2,2018,5,20,7,0.401,0.0514,0.35,19731.8,125.2,125.2,117.5,3,3,3,663.1,630.9,702.3,578.1,545.9,85,85,85,-0.00008218,-0.0004896,0.0003341,0.128,0.121,0.135,578.1,545.9,617.3,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.278,0.26,0.301,0.101,0.0884,0.115,0.0043,0.0037,0.0049,0.642,0.583,0.715,0.027,0.025,0.031,22.81,22.58,22.99,0.931,0.928,0.935,0.976,0.972,0.98,0.909,0.902,0.916,40.11,38.07,42.58,39.15,37,41.73,0,0,0,0,0,0,0.653,0,0.051,0.13,0.87,0.13,49.2
1550440800000,2019,2,2018,5,21,7,0.454,0.0514,0.403,22480.8,139.1,139.1,133.8,3,3,3,751,716.2,781.2,666,631.2,85,85,85,-0.00005805,-0.00041,0.0004539,0.113,0.109,0.119,666,631.2,696.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.328,0.309,0.345,0.13,0.119,0.139,0.0056,0.0051,0.006,0.807,0.741,0.865,0.035,0.032,0.038,22.29,22.11,22.49,0.938,0.936,0.94,0.98,0.98,0.98,0.919,0.917,0.921,45.52,43.43,47.3,44.6,42.56,46.36,0,0,0,0,0,0,0.743,0,0.051,0.11,0.89,0.11,49.5
1551045600000,2019,2,2018,5,22,7,0.471,0.0571,0.414,22999.2,140,140,136.9,3,3,3,779.4,771.7,786.5,685,667.5,94.43,85,107,0.0001387,-0.0001493,0.0002975,0.121,0.108,0.138,685,667.5,701.5,990,990,990,967,967,967,23,23,23,0.341,0.334,0.348,0.136,0.13,0.141,0.0059,0.0057,0.0061,0.846,0.815,0.876,0.037,0.035,0.038,22.14,22.08,22.19,0.939,0.938,0.94,0.98,0.98,0.98,0.921,0.919,0.922,46.56,45.42,47.61,45.63,44.51,46.66,0,0,0,0,0,0,0.761,0,0.057,0.12,0.88,0.12,48.8
1551650400000,2019,3,2018,6,23,7,0.467,0.0647,0.402,22343.1,135.6,135.6,133,3,3,3,771.4,756.7,786.5,664.4,649.7,107,107,107,0.0001886,-0.0001493,0.0004539,0.139,0.136,0.141,664.4,649.7,679.5,990,990,990,967,966.9,967,23,23,23.1,0.332,0.324,0.341,0.129,0.125,0.134,0.0056,0.0054,0.0058,0.809,0.781,0.838,0.035,0.034,0.037,22.21,22.12,22.29,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,45.24,44.36,46.13,44.33,43.48,45.21,0,0,0,0,0,0,0.739,0,0.065,0.14,0.86,0.14,47.8
1552255200000,2019,3,2018,6,24,7,0.465,0.0647,0.4,22265,135.6,135.6,132.5,3,3,3,768.7,747.4,786.5,661.7,640.4,107,107,107,0.0001437,-0.0002133,0.0004539,0.139,0.136,0.143,661.7,640.4,679.5,990,990,990,967,966.9,967,23,23,23.1,0.331,0.319,0.341,0.129,0.122,0.134,0.0056,0.0053,0.0058,0.804,0.763,0.838,0.035,0.033,0.037,22.22,22.12,22.35,0.938,0.936,0.939,0.98,0.98,0.98,0.919,0.918,0.92,45.08,43.8,46.13,44.18,42.93,45.21,0,0,0,0,0,0,0.736,0,0.065,0.14,0.86,0.14,47.9
1552860000000,2019,3,2018,6,25,7,0.469,0.0647,0.404,22456.8,136.8,136.8,133.7,3,3,3,775.3,756.7,793.2,668.3,649.7,107,107,107,0.0001172,-0.0003985,0.0004539,0.138,0.135,0.141,668.3,649.7,686.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.335,0.324,0.345,0.13,0.125,0.136,0.0057,0.0054,0.0059,0.816,0.781,0.851,0.035,0.034,0.037,22.18,22.08,22.29,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.921,45.47,44.36,46.52,44.56,43.48,45.59,0,0,0,0,0,0,0.743,0,0.065,0.14,0.86,0.14,47.9
1553464800000,2019,3,2018,6,26,7,0.502,0.0647,0.438,23901,145.6,145.6,142.3,4,3,3.2857142857142856,830.5,803.3,861.7,723.5,696.3,107,107,107,0.00006968,-0.0004494,0.0003923,0.129,0.124,0.133,723.5,696.3,754.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.368,0.351,0.392,0.152,0.139,0.167,0.0067,0.0061,0.0074,0.876,0.779,0.948,0.038,0.034,0.042,21.9,21.8,22.02,0.937,0.927,0.942,0.977,0.97,0.98,0.916,0.899,0.923,44.99,36.86,49.13,43.99,35.75,48.14,0,0,0,0,0,0,0.79,0,0.064,0.13,0.87,0.13,47.6
1554069600000,2019,4,2018,7,27,7,0.543,0.0756,0.468,24916.3,154.6,154.6,148.3,4,4,4,898.1,868.2,934.1,773.1,743.2,125,125,125,-0.000001516,-0.0004327,0.0004096,0.139,0.134,0.144,773.1,743.2,809.1,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.416,0.388,0.449,0.177,0.162,0.197,0.0079,0.0071,0.0088,0.857,0.794,0.935,0.038,0.035,0.042,21.65,21.43,21.83,0.93,0.927,0.933,0.972,0.97,0.975,0.904,0.899,0.909,38.14,36.88,39.64,37.08,35.77,38.66,0,0,0,0,0,0,0.824,0,0.075,0.14,0.86,0.14,45.9
1554674400000,2019,4,2018,7,28,7,0.584,0.0756,0.508,26836.7,164.6,164.6,159.7,4,4,4,964.9,937.7,995.4,839.9,812.7,125,125,125,0.0001751,-0.0004269,0.0004603,0.13,0.126,0.133,839.9,812.7,870.4,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.477,0.452,0.505,0.222,0.2,0.246,0.01,0.009,0.011,1.01,0.944,1.09,0.045,0.042,0.049,21.23,21.03,21.41,0.934,0.933,0.936,0.978,0.976,0.98,0.914,0.91,0.917,40.84,39.78,42,39.94,38.81,41.16,0,0,0,0,0,0,0.887,0,0.076,0.13,0.87,0.13,46
1555279200000,2019,4,2018,7,29,7,0.619,0.0756,0.544,28373.8,172.7,172.7,168.9,4,4,4,1024,1002,1049,898.7,877.1,125,125,125,-0.00003509,-0.000496,0.0003002,0.122,0.119,0.125,898.7,877.1,924.2,990,990,990,968,967.9,968.1,22,21.9,22.1,0.531,0.511,0.554,0.269,0.252,0.289,0.012,0.011,0.013,1.16,1.1,1.22,0.053,0.05,0.056,20.87,20.72,20.99,0.937,0.936,0.938,0.98,0.98,0.98,0.918,0.917,0.919,43.08,42.26,44.05,42.22,41.41,43.17,0,0,0,0,0,0,0.938,0,0.075,0.12,0.88,0.12,45.8
1555884000000,2019,4,2018,7,30,7,0.645,0.0756,0.57,29443,178.8,178.8,175.3,4,4,4,1067,1052,1092,942.2,927.3,125,125,125,-0.00007227,-0.0003949,0.0004128,0.117,0.114,0.119,942.2,927.3,966.9,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.571,0.557,0.593,0.304,0.292,0.324,0.014,0.013,0.015,1.27,1.23,1.33,0.058,0.056,0.061,20.62,20.48,20.71,0.939,0.938,0.939,0.98,0.98,0.98,0.92,0.919,0.921,44.71,44.16,45.61,43.81,43.28,44.69,0,0,0,0,0,0,0.974,0,0.075,0.12,0.88,0.12,45.6
1556488800000,2019,4,2018,7,31,7,0.623,0.0851,0.538,28052.6,174.4,174.4,167,4,4,4,1030,1002,1062,889.3,855.1,140.7,125,147,0.00003086,-0.000496,0.0004128,0.137,0.118,0.147,889.3,855.1,936.5,990,990,990,968,967.9,968.1,22,21.9,22.1,0.523,0.492,0.565,0.261,0.234,0.299,0.012,0.011,0.014,1.13,1.05,1.25,0.052,0.047,0.057,20.87,20.65,21.04,0.936,0.935,0.938,0.98,0.979,0.98,0.917,0.915,0.92,42.61,41.25,44.5,41.74,40.37,43.61,0,0,0,0,0,0,0.928,0,0.085,0.14,0.86,0.14,45
1557093600000,2019,5,2018,8,32,7,0.605,0.0889,0.516,27077.7,162.6,162.6,161.2,4,4,4,1000,995.4,1008,853.1,848.4,147,147,147,0.0001738,-0.0003014,0.0003258,0.147,0.146,0.148,853.1,848.4,861.5,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.49,0.486,0.498,0.232,0.229,0.239,0.011,0.01,0.011,1.04,1.03,1.06,0.047,0.047,0.048,21.06,21.01,21.09,0.935,0.935,0.935,0.979,0.978,0.979,0.915,0.914,0.916,41.18,40.99,41.5,40.29,40.1,40.64,0,0,0,0,0,0,0.895,0,0.089,0.15,0.85,0.15,44.8
1557698400000,2019,5,2018,8,33,7,0.616,0.0889,0.527,27587,167.7,167.7,164.2,4,4,4,1019,1008,1042,871.8,861.5,147,147,147,-0.00007606,-0.0003014,0.0003002,0.144,0.141,0.146,871.8,861.5,894.6,990,990,990,968,967.9,968,22,22,22.1,0.507,0.498,0.528,0.247,0.239,0.266,0.011,0.011,0.012,1.09,1.06,1.15,0.049,0.048,0.052,20.95,20.82,21.01,0.936,0.935,0.937,0.98,0.979,0.98,0.917,0.916,0.918,41.9,41.5,42.78,41.05,40.64,41.93,0,0,0,0,0,0,0.912,0,0.089,0.14,0.86,0.14,44.8
1558303200000,2019,5,2018,8,34,7,0.577,0.0889,0.489,25805,161.5,161.5,153.6,4,4,4,954.8,920.3,1002,807.8,773.3,147,147,147,0.0000901,-0.0004269,0.0004096,0.154,0.147,0.16,807.8,773.3,855.1,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.448,0.417,0.492,0.198,0.177,0.234,0.0089,0.0079,0.011,0.936,0.858,1.05,0.042,0.038,0.047,21.35,21.04,21.56,0.932,0.929,0.935,0.975,0.972,0.979,0.908,0.903,0.915,39.39,37.99,41.25,38.4,36.92,40.37,0,0,0,0,0,0,0.853,0,0.088,0.15,0.85,0.15,44.7
1558908000000,2019,5,2018,8,35,7,0.539,0.0841,0.454,24272.9,145.9,145.9,144.5,4,3,3.857142857142857,890.4,868.2,910.4,751.4,737.3,139,119,147,0.00002367,-0.0004327,0.0002825,0.156,0.136,0.166,751.4,737.3,763.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.396,0.384,0.408,0.166,0.159,0.172,0.0074,0.007,0.0076,0.838,0.795,0.97,0.037,0.035,0.043,21.7,21.59,21.82,0.93,0.927,0.942,0.972,0.97,0.98,0.904,0.899,0.923,38.92,36.72,49.02,37.84,35.62,48.04,0,0,0,0,0,0,0.803,0,0.085,0.16,0.84,0.16,45
1559512800000,2019,6,2018,9,36,7,0.506,0.072,0.434,23739.7,144.5,144.5,141.3,4,3,3.142857142857143,836.6,803.3,861.7,717.6,684.3,119,119,119,-0.0000322,-0.0004494,0.0003923,0.142,0.138,0.148,717.6,684.3,742.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.367,0.347,0.385,0.149,0.135,0.161,0.0066,0.0059,0.0071,0.894,0.79,0.959,0.039,0.035,0.042,21.86,21.73,22.04,0.939,0.927,0.942,0.979,0.97,0.98,0.919,0.899,0.923,46.38,36.9,49.14,45.4,35.8,48.16,0,0,0,0,0,0,0.785,0,0.072,0.14,0.86,0.14,46.9
1560117600000,2019,6,2018,9,37,7,0.462,0.0937,0.369,20466,133.2,133.2,121.8,3,3,3,764.4,741.1,786.5,609.4,580.1,155,119,161,0.00006271,-0.0003635,0.0004539,0.203,0.151,0.217,609.4,580.1,667.5,990,990,990,967,966.9,967,23,23,23.1,0.308,0.293,0.337,0.112,0.102,0.13,0.0049,0.0044,0.0057,0.713,0.659,0.818,0.031,0.028,0.036,22.33,22.14,22.48,0.933,0.931,0.938,0.978,0.975,0.98,0.913,0.908,0.919,41.51,39.66,45.32,40.61,38.68,44.41,0,0,0,0,0,0,0.677,0,0.093,0.2,0.8,0.2,44.3
1560722400000,2019,6,2018,9,38,7,0.422,0.0974,0.325,18086.9,114.5,114.5,107.7,3,3,3,698.1,653.2,733.2,537.1,492.2,161,161,161,-0.0001526,-0.000497,0.0004998,0.231,0.22,0.246,537.1,492.2,572.2,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.268,0.243,0.288,0.085,0.0684,0.0989,0.0037,0.0029,0.0043,0.581,0.502,0.644,0.025,0.021,0.028,22.73,22.52,22.99,0.926,0.921,0.93,0.971,0.97,0.974,0.9,0.893,0.906,36.94,34.07,39.17,35.89,33.05,38.16,0,0,0,0,0,0,0.598,0,0.097,0.23,0.77,0.23,42.9
1561327200000,2019,6,2018,9,39,7,0.372,0.0974,0.275,15665.3,98.05,98.05,93.25,3,2,2.4285714285714284,615.1,578.9,647.5,454.1,417.9,161,161,161,0.000077,-0.000472,0.0004867,0.262,0.249,0.278,454.1,417.9,486.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.222,0.206,0.239,0.0608,0.0536,0.0673,0.0026,0.0023,0.0029,0.552,0.468,0.643,0.023,0.02,0.027,23.09,23,23.23,0.93,0.918,0.94,0.976,0.97,0.98,0.907,0.891,0.921,40.67,32.6,47.98,39.72,31.62,47.02,0,0,0,0,0,0,0.518,0,0.097,0.26,0.74,0.26,42.1
1561932000000,2019,7,2018,10,40,7,0.327,0.0816,0.245,14329.5,91.64,91.64,85.29,2,2,2,540.8,508.7,572.7,405.8,373.7,135,135,135,-0.0001336,-0.0004731,0.0002941,0.25,0.236,0.265,405.8,373.7,437.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.2,0.188,0.211,0.0512,0.0447,0.0575,0.0021,0.0019,0.0024,0.543,0.48,0.607,0.023,0.02,0.025,23.42,23.22,23.63,0.934,0.93,0.938,0.979,0.977,0.98,0.915,0.908,0.92,43.54,40.27,46.76,42.65,39.33,45.82,0,0,0,0,0,0,0.474,0,0.082,0.25,0.75,0.25,43.8
1562536800000,2019,7,2018,10,41,7,0.288,0.0816,0.206,12003.2,76.17,76.17,71.45,2,2,2,475.5,446.9,497.5,340.5,311.9,135,135,135,0.0002536,-0.0003074,0.0004961,0.284,0.271,0.302,340.5,311.9,362.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.166,0.184,0.0381,0.0324,0.0425,0.0016,0.0013,0.0018,0.42,0.371,0.459,0.017,0.015,0.019,23.84,23.7,24.02,0.924,0.919,0.928,0.971,0.97,0.974,0.897,0.891,0.904,36.79,33.75,39.1,35.72,32.74,38.09,0,0,0,0,0,0,0.397,0,0.082,0.28,0.72,0.28,41.7
1563141600000,2019,7,2018,10,42,7,0.254,0.0816,0.172,10053.8,64.64,64.64,59.84,2,2,2,419.9,398.5,442.9,284.9,263.5,135,135,135,0.00002523,-0.0001617,0.0002395,0.322,0.305,0.339,284.9,263.5,307.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.149,0.165,0.027,0.0227,0.0316,0.0011,0.00092,0.0013,0.328,0.295,0.364,0.013,0.012,0.015,24.18,24.04,24.31,0.913,0.908,0.918,0.97,0.97,0.97,0.886,0.881,0.89,30.85,28.53,33.32,29.92,27.67,32.32,0,0,0,0,0,0,0.332,0,0.082,0.32,0.68,0.32,39.6
1563746400000,2019,7,2018,10,43,7,0.226,0.0816,0.144,8380.76,53.43,53.43,49.89,2,2,2,373,356.6,389.3,238,221.6,135,135,135,0.0001204,-0.0002894,0.0003701,0.362,0.347,0.379,238,221.6,254.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.135,0.146,0.0176,0.0143,0.0209,0.00071,0.00058,0.00085,0.258,0.236,0.281,0.01,0.0095,0.011,24.48,24.37,24.58,0.9,0.894,0.906,0.97,0.97,0.97,0.873,0.867,0.879,25.71,23.87,27.54,24.94,23.15,26.71,0,0,0,0,0,0,0.277,0,0.082,0.36,0.64,0.36,37.1
1564351200000,2019,7,2018,10,44,7,0.206,0.0747,0.132,7937.59,48.06,48.06,47.25,2,1,1.2857142857142858,341,328,353.1,217.5,209.5,123.6,115,135,0.00006751,-0.0004389,0.0004427,0.362,0.337,0.392,217.5,209.5,226.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.131,0.129,0.133,0.0135,0.0119,0.0153,0.00054,0.00048,0.00061,0.403,0.235,0.484,0.016,0.0094,0.019,24.49,24.35,24.67,0.926,0.895,0.939,0.977,0.97,0.98,0.905,0.868,0.921,41.4,24.18,49.04,40.5,23.45,48.06,0,0,0,0,0,0,0.262,0,0.074,0.36,0.64,0.36,38.5
1564956000000,2019,8,2018,11,45,7,0.188,0.0696,0.118,7265.16,46.42,46.42,43.25,1,1,1,310.7,299,325.1,195.7,184,115,115,115,0.0001065,-0.0004156,0.0004179,0.371,0.354,0.385,195.7,184,210.1,990,990,990,965,964.9,965,25,25,25.1,0.123,0.118,0.128,0.00977,0.0084,0.012,0.00039,0.00033,0.00048,0.404,0.366,0.452,0.016,0.015,0.018,24.64,24.52,24.74,0.933,0.93,0.937,0.98,0.979,0.98,0.915,0.911,0.919,44.14,41.52,47.37,43.25,40.65,46.42,0,0,0,0,0,0,0.24,0,0.07,0.37,0.63,0.37,38.6
1565560800000,2019,8,2018,11,46,7,0.171,0.0696,0.101,6144.97,39.88,39.88,36.58,1,1,1,282,269.6,295.8,167,154.6,115,115,115,-0.0001614,-0.0004076,0.0002287,0.408,0.389,0.427,167,154.6,180.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.117,0.0067,0.00546,0.00808,0.00027,0.00022,0.00032,0.317,0.283,0.357,0.013,0.011,0.014,24.85,24.76,24.94,0.924,0.919,0.929,0.972,0.97,0.978,0.898,0.892,0.908,37.62,34.75,40.79,36.58,33.7,39.88,0,0,0,0,0,0,0.203,0,0.07,0.41,0.59,0.41,35.9
1566165600000,2019,8,2018,11,47,7,0.154,0.06,0.0938,5696.74,36.07,36.07,33.91,1,1,1,254.3,243.7,264.1,155.1,146.5,99.29,93,115,0.00004952,-0.0004273,0.0004397,0.39,0.361,0.44,155.1,146.5,164.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00551,0.00465,0.00646,0.00022,0.00018,0.00026,0.283,0.262,0.308,0.011,0.01,0.012,25,24.96,25.07,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.895,34.96,32.88,37.19,33.91,31.9,36.07,0,0,0,0,0,0,0.188,0,0.0602,0.39,0.61,0.39,37
1566770400000,2019,8,2018,11,48,7,0.14,0.0544,0.086,5228.62,33.42,33.42,31.12,1,1,1,232.3,223.9,240.7,142.3,133.7,90,72,93,-0.0001431,-0.0003563,0.0004293,0.387,0.322,0.41,142.3,133.7,151.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.099,0.104,0.00423,0.00337,0.00519,0.00017,0.00013,0.0002,0.249,0.229,0.272,0.0098,0.009,0.011,25.16,25.09,25.21,0.914,0.91,0.918,0.97,0.97,0.97,0.887,0.883,0.891,32.09,30.09,34.45,31.12,29.19,33.42,0,0,0,0,0,0,0.173,0,0.054,0.39,0.61,0.39,37.3
1567375200000,2019,9,2018,12,49,7,0.128,0.0435,0.0847,5169.98,32.83,32.83,30.77,1,1,1,212.1,203.7,221.3,140.1,131.7,72,72,72,0.0001137,-0.0001986,0.0004174,0.34,0.325,0.354,140.1,131.7,149.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0991,0.0961,0.102,0.00401,0.00317,0.00493,0.00016,0.00012,0.00019,0.242,0.222,0.265,0.0095,0.0087,0.01,25.29,25.21,25.36,0.913,0.91,0.917,0.97,0.97,0.97,0.886,0.882,0.89,31.73,29.78,33.84,30.77,28.89,32.83,0,0,0,0,0,0,0.171,0,0.0433,0.34,0.66,0.34,40.4
1567980000000,2019,9,2018,12,50,7,0.12,0.0435,0.0762,4629.82,29.01,29.01,27.56,1,1,1,197.9,189.8,204.2,125.9,117.8,72,72,72,0.0000571,-0.0003223,0.0003014,0.364,0.353,0.379,125.9,117.8,132.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0912,0.0963,0.00259,0.00178,0.00322,0.0001,0.00007,0.00013,0.209,0.191,0.223,0.0082,0.0075,0.0087,25.38,25.35,25.39,0.906,0.901,0.91,0.97,0.97,0.97,0.879,0.874,0.883,28.41,26.41,29.91,27.56,25.62,29.01,0,0,0,0,0,0,0.153,0,0.0438,0.36,0.64,0.36,38.6
1568584800000,2019,9,2018,12,51,7,0.109,0.0435,0.0656,3925.02,25.66,25.66,23.36,1,1,1,180.4,174.9,190,108.4,102.9,72,72,72,-0.0002022,-0.0004501,0.0002115,0.399,0.379,0.412,108.4,102.9,118,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0879,0.0859,0.0913,0.000839,0.000286,0.0018,0.000033,0.000011,0.00007,0.172,0.161,0.192,0.0067,0.0063,0.0075,25.39,25.39,25.39,0.892,0.887,0.901,0.97,0.969,0.97,0.865,0.86,0.874,24.09,22.73,26.45,23.36,22.02,25.66,0,0,0,0,0,0,0.13,0,0.0434,0.4,0.6,0.4,36
1569189600000,2019,9,2018,12,52,7,0.1,0.0435,0.0565,3304.3,21.28,21.28,19.67,1,1,1,165.4,156.7,171.9,93.4,84.69,72,72,72,0.000004408,-0.0000274,0.00003895,0.436,0.419,0.46,93.4,84.69,99.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0795,0.0849,0,0,0,0,0,0,0.145,0.13,0.156,0.0057,0.0051,0.0061,25.39,25.38,25.39,0.877,0.867,0.884,0.964,0.96,0.967,0.845,0.832,0.855,20.4,18.28,22,19.67,17.55,21.28,0,0,0,0,0,0,0.109,0,0.0435,0.43,0.56,0.44,33
1569794400000,2019,9,2018,12,53,7,0.091,0.0332,0.0578,3389.66,22.16,22.16,20.18,1,1,1,150.4,140.5,156.7,95.54,84.69,54.86,52,72,0.00005589,-0.00003905,0.000373,0.364,0.334,0.46,95.54,84.69,103.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0774,0.0827,0.0000618,0,0.000353,0.0000024,0,0.000014,0.145,0.13,0.159,0.0057,0.0051,0.0062,25.36,25.35,25.38,0.879,0.867,0.888,0.965,0.96,0.969,0.849,0.832,0.861,20.9,18.28,22.86,20.18,17.55,22.16,0,0,0,0,0,0,0.112,0,0.0332,0.36,0.64,0.36,37.2
1570399200000,2019,10,2019,1,1,7,0.0811,0.0314,0.0497,2836.89,17.88,17.88,16.89,1,1,1,134.1,128.1,138.1,82.12,76.1,52,52,52,5.903e-7,-0.00002791,0.00001903,0.388,0.376,0.406,82.12,76.1,86.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.073,0.0765,0,0,0,0,0,0,0.123,0.114,0.129,0.0048,0.0045,0.0051,25.38,25.37,25.39,0.86,0.846,0.869,0.96,0.96,0.96,0.826,0.812,0.834,17.59,16.03,18.62,16.89,15.39,17.88,0,0,0,0,0,0,0.0938,0,0.0314,0.39,0.61,0.39,35
1571004000000,2019,10,2019,1,2,7,0.0838,0.0314,0.0523,3015.61,19.78,19.78,17.95,1,1,1,138.5,128.1,146,86.49,76.1,52,52,52,0.00001018,-0.00002466,0.00004048,0.376,0.356,0.406,86.49,76.1,93.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.073,0.0793,0,0,0,0,0,0,0.13,0.114,0.142,0.0051,0.0045,0.0056,25.37,25.36,25.39,0.867,0.846,0.878,0.961,0.96,0.964,0.833,0.812,0.846,18.67,16.03,20.51,17.95,15.39,19.78,0,0,0,0,0,0,0.0997,0,0.0315,0.37,0.62,0.38,36
