datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1633298400000,2021,10,2021,1,1,7,0.165,0.0665,0.0989,6011.7,38.4,38.4,35.78,1,1,1,273.5,265,284.6,163.5,155,110,110,110,-0.0001657,-0.0004965,0.0002438,0.402,0.386,0.415,163.5,155,174.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.115,0.00635,0.0055,0.00746,0.00025,0.00022,0.0003,0.307,0.284,0.338,0.012,0.011,0.013,24.9,24.82,24.96,0.923,0.919,0.927,0.971,0.97,0.975,0.896,0.892,0.903,36.84,34.88,39.4,35.78,33.83,38.4,0,0,0,0,0,0,0.199,0,0.0661,0.4,0.6,0.4,36.4
1633903200000,2021,10,2021,1,2,7,0.167,0.0665,0.1,6106.37,37.53,37.53,36.35,1,1,1,276,267.4,281.1,166,157.4,110,110,110,0.000008478,-0.0002097,0.0004918,0.398,0.391,0.411,166,157.4,171.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.0066,0.00574,0.00711,0.00026,0.00023,0.00028,0.314,0.29,0.328,0.012,0.011,0.013,24.88,24.85,24.94,0.924,0.92,0.925,0.971,0.97,0.973,0.897,0.893,0.9,37.42,35.42,38.58,36.35,34.35,37.53,0,0,0,0,0,0,0.202,0,0.067,0.4,0.6,0.4,36.6
1634508000000,2021,10,2021,1,3,7,0.165,0.0665,0.0983,5965.05,36.15,36.15,35.51,1,1,1,272.5,269.9,275.4,162.5,159.9,110,110,110,0.0001635,-0.0001814,0.0004918,0.404,0.399,0.407,162.5,159.9,165.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.112,0.00625,0.00599,0.00654,0.00025,0.00024,0.00026,0.304,0.297,0.312,0.012,0.012,0.012,24.91,24.89,24.92,0.922,0.921,0.923,0.97,0.97,0.97,0.895,0.894,0.896,36.6,36.01,37.26,35.51,34.93,36.15,0,0,0,0,0,0,0.197,0,0.0667,0.4,0.6,0.4,36.2
1635112800000,2021,10,2021,1,4,7,0.164,0.0665,0.0971,5891.36,36.15,36.15,35.07,1,1,1,270.5,269.3,275.4,160.5,159.3,110,110,110,-0.0002847,-0.0004965,0.0003559,0.406,0.399,0.408,160.5,159.3,165.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.11,0.112,0.00605,0.00593,0.00654,0.00024,0.00024,0.00026,0.299,0.295,0.312,0.012,0.012,0.012,24.92,24.89,24.93,0.921,0.921,0.923,0.97,0.97,0.97,0.894,0.893,0.896,36.15,35.87,37.26,35.07,34.8,36.15,0,0,0,0,0,0,0.195,0,0.0669,0.41,0.59,0.41,35.9
1635717600000,2021,11,2021,2,5,7,0.165,0.0641,0.101,6123.37,36.91,36.91,36.45,1,1,1,272.5,269.9,274.4,166.5,163.9,106,106,106,0.00008584,-0.0003614,0.0004918,0.389,0.386,0.393,166.5,163.9,168.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.113,0.00665,0.00639,0.00684,0.00026,0.00025,0.00027,0.315,0.308,0.32,0.012,0.012,0.013,24.9,24.88,24.91,0.924,0.923,0.924,0.971,0.97,0.972,0.897,0.895,0.898,37.54,36.96,37.98,36.45,35.85,36.91,0,0,0,0,0,0,0.202,0,0.064,0.39,0.61,0.39,37.1
1636322400000,2021,11,2021,2,6,7,0.175,0.0641,0.11,6771.7,43.1,43.1,40.31,1,1,1,288.6,273.4,300.6,182.6,167.4,106,106,106,0.0002169,-0.0001945,0.0004453,0.368,0.353,0.388,182.6,167.4,194.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.112,0.122,0.00826,0.00674,0.00946,0.00033,0.00027,0.00038,0.363,0.317,0.399,0.014,0.013,0.016,24.78,24.7,24.89,0.929,0.924,0.933,0.977,0.971,0.98,0.908,0.897,0.915,41.25,37.75,43.98,40.31,36.66,43.1,0,0,0,0,0,0,0.224,0,0.065,0.37,0.63,0.37,38.7
1636927200000,2021,11,2021,2,7,7,0.174,0.0641,0.11,6762.29,41.24,41.24,40.25,1,1,1,288.1,284.2,292.2,182.1,178.2,106,106,106,0.00001233,-0.0002111,0.0001665,0.368,0.363,0.373,182.1,178.2,186.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.116,0.119,0.00821,0.00782,0.00862,0.00033,0.00031,0.00034,0.36,0.348,0.373,0.014,0.014,0.015,24.79,24.76,24.81,0.929,0.928,0.931,0.978,0.977,0.98,0.909,0.906,0.912,41.14,40.24,42.08,40.25,39.29,41.24,0,0,0,0,0,0,0.224,0,0.064,0.37,0.63,0.37,38.9
1637532000000,2021,11,2021,2,8,7,0.178,0.0641,0.114,6986.77,43.1,43.1,41.59,1,1,1,293.9,284.6,300.6,187.9,178.6,106,106,106,0.000177,-0.0001945,0.0004213,0.361,0.353,0.372,187.9,178.6,194.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.116,0.122,0.00879,0.00786,0.00946,0.00035,0.00031,0.00038,0.378,0.35,0.399,0.015,0.014,0.016,24.75,24.7,24.81,0.931,0.928,0.933,0.979,0.977,0.98,0.912,0.907,0.915,42.47,40.35,43.98,41.59,39.41,43.1,0,0,0,0,0,0,0.231,0,0.064,0.36,0.64,0.36,39.3
1638136800000,2021,11,2021,2,9,7,0.187,0.0632,0.123,7598.11,47.5,47.5,45.23,1,1,1,308.8,302.7,318.6,204.2,196.7,104.6,104,106,-0.0001583,-0.0004844,0.00048,0.339,0.326,0.35,204.2,196.7,214.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.122,0.128,0.0109,0.00967,0.0129,0.00044,0.00039,0.00052,0.431,0.406,0.466,0.017,0.016,0.019,24.63,24.54,24.68,0.936,0.934,0.939,0.98,0.98,0.98,0.917,0.915,0.92,46.15,44.47,48.47,45.23,43.58,47.5,0,0,0,0,0,0,0.251,0,0.064,0.34,0.66,0.34,40.6
1638741600000,2021,12,2021,3,10,7,0.202,0.0629,0.14,8226.23,50.84,50.84,48.97,2,1,1.8571428571428572,334.7,319.6,344.8,230.7,215.6,104,104,104,-0.00008479,-0.0004828,0.0004629,0.311,0.302,0.325,230.7,215.6,240.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.128,0.137,0.0161,0.0131,0.0182,0.00065,0.00052,0.00073,0.279,0.232,0.47,0.011,0.0093,0.019,24.65,24.53,24.74,0.904,0.894,0.939,0.971,0.97,0.98,0.879,0.867,0.92,28.68,24.11,48.71,27.89,23.38,47.73,0,0,0,0,0,0,0.272,0,0.062,0.31,0.69,0.31,40.7
1639346400000,2021,12,2021,3,11,7,0.213,0.0629,0.15,8811.5,55.03,55.03,52.45,2,2,2,352.1,342.4,364.1,248.1,238.4,104,104,104,0.00008997,-0.0003855,0.0004343,0.296,0.286,0.304,248.1,238.4,260.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.136,0.144,0.0196,0.0177,0.022,0.00079,0.00071,0.00089,0.268,0.254,0.286,0.011,0.01,0.012,24.57,24.49,24.63,0.904,0.901,0.908,0.97,0.97,0.97,0.877,0.874,0.881,27.04,25.93,28.36,26.22,25.16,27.51,0,0,0,0,0,0,0.291,0,0.063,0.3,0.7,0.3,41.4
1639951200000,2021,12,2021,3,12,7,0.226,0.0489,0.177,10457.5,65.59,65.59,62.25,2,2,2,373.9,366.3,385.8,293.1,262.3,80.86,77,104,-0.0002698,-0.0004254,0.00002694,0.217,0.2,0.284,293.1,262.3,308.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.153,0.145,0.158,0.0286,0.0225,0.0318,0.0012,0.00091,0.0013,0.334,0.289,0.359,0.014,0.012,0.015,24.4,24.31,24.48,0.915,0.908,0.918,0.97,0.97,0.97,0.888,0.881,0.891,32.09,28.6,33.81,31.12,27.74,32.8,0,0,0,0,0,0,0.346,0,0.049,0.22,0.78,0.22,46.3
1640556000000,2021,12,2021,3,13,7,0.273,0.049,0.224,13234.6,93.48,93.48,78.78,2,2,2,452.2,420.5,533.8,371.2,343.5,81,77,91,-0.00003188,-0.0003475,0.0003427,0.179,0.17,0.188,371.2,343.5,442.8,990,990,990,965.6,965.5,966,24.4,24,24.5,0.181,0.171,0.207,0.0442,0.0387,0.0586,0.0018,0.0016,0.0024,0.471,0.418,0.612,0.019,0.017,0.026,23.89,23.39,24.09,0.929,0.925,0.939,0.975,0.971,0.98,0.906,0.898,0.92,40.39,37.53,47.69,39.39,36.43,46.74,0,0,0,0,0,0,0.438,0,0.049,0.18,0.82,0.18,48.5
1641160800000,2022,1,2021,4,14,7,0.417,0.055,0.362,20296.2,137,137,120.8,3,3,3,688.9,566.2,775.8,597.9,475.2,91,91,91,-0.0000731,-0.0004415,0.0004037,0.134,0.117,0.161,597.9,475.2,684.8,990,990,990,966.7,966.1,967,23.3,23,23.9,0.291,0.221,0.34,0.107,0.065,0.135,0.0046,0.0027,0.0059,0.683,0.464,0.844,0.029,0.019,0.037,22.66,22.15,23.39,0.932,0.919,0.939,0.977,0.97,0.98,0.91,0.892,0.921,41.22,33.39,46.59,40.27,32.39,45.66,0,0,0,0,0,0,0.671,0,0.055,0.13,0.87,0.13,48.7
1641765600000,2022,1,2021,4,15,7,0.44,0.0799,0.36,20099.4,135.8,135.8,119.6,3,3,3,727.8,691.9,769.2,595.7,552.9,132.1,91,139,-0.00009107,-0.000372,0.0002785,0.182,0.118,0.201,595.7,552.9,678.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.297,0.274,0.336,0.107,0.0911,0.133,0.0046,0.0039,0.0058,0.684,0.606,0.831,0.03,0.026,0.036,22.5,22.19,22.73,0.932,0.928,0.939,0.976,0.972,0.98,0.91,0.902,0.92,40.83,38.12,46.2,39.88,37.05,45.28,0,0,0,0,0,0,0.665,0,0.08,0.18,0.82,0.18,45.7
1642370400000,2022,1,2021,4,16,7,0.479,0.0841,0.395,21827.6,138.8,138.8,129.9,3,3,3,791.4,727.2,842.5,652.4,588.2,139,139,139,0.0001465,-0.0001046,0.0003781,0.176,0.165,0.191,652.4,588.2,703.5,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.331,0.294,0.36,0.126,0.105,0.142,0.0055,0.0045,0.0062,0.792,0.672,0.891,0.035,0.029,0.039,22.14,21.84,22.52,0.937,0.932,0.94,0.979,0.977,0.98,0.918,0.91,0.921,44.22,40.34,47.22,43.31,39.4,46.28,0,0,0,0,0,0,0.722,0,0.084,0.18,0.82,0.18,45.6
1642975200000,2022,1,2021,4,17,7,0.54,0.0841,0.456,24359.6,147,147,145,4,3,3.857142857142857,893.2,861.1,906.9,754.2,722.1,139,139,139,-0.00001396,-0.0003698,0.0004448,0.156,0.153,0.161,754.2,722.1,767.9,990,990,990,967.5,967.3,967.5,22.5,22.5,22.7,0.399,0.37,0.412,0.167,0.151,0.174,0.0074,0.0067,0.0077,0.844,0.792,0.931,0.037,0.035,0.041,21.68,21.63,21.78,0.93,0.927,0.941,0.972,0.97,0.98,0.904,0.899,0.922,39.02,36.73,48.26,37.94,35.62,47.3,0,0,0,0,0,0,0.806,0,0.084,0.16,0.84,0.16,45.1
1643580000000,2022,1,2021,4,18,7,0.558,0.096,0.463,24492.7,147.8,147.8,145.8,4,4,4,923.4,908.4,938.7,764.7,755.9,158.7,139,162,0.0000929,-0.0003759,0.0002627,0.172,0.153,0.176,764.7,755.9,776.7,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.413,0.406,0.425,0.172,0.168,0.178,0.0077,0.0075,0.008,0.844,0.826,0.87,0.038,0.037,0.039,21.56,21.48,21.62,0.929,0.928,0.93,0.971,0.97,0.972,0.902,0.9,0.903,37.55,37.15,38.02,36.45,36.04,36.95,0,0,0,0,0,0,0.81,0,0.095,0.17,0.83,0.17,43.9
1644184800000,2022,2,2021,5,19,7,0.588,0.0915,0.497,26171.7,162,162,155.8,4,4,4,972.8,947.1,992.9,821.5,785.1,151.3,137,162,-0.0001108,-0.0004505,0.0002061,0.156,0.138,0.171,821.5,785.1,855.9,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.462,0.432,0.489,0.208,0.183,0.235,0.0094,0.0082,0.011,0.969,0.887,1.05,0.044,0.04,0.047,21.24,21.08,21.42,0.933,0.93,0.935,0.976,0.973,0.979,0.91,0.905,0.915,39.91,38.37,41.37,38.95,37.31,40.5,0,0,0,0,0,0,0.865,0,0.091,0.16,0.85,0.15,44.5
1644789600000,2022,2,2021,5,20,7,0.611,0.0829,0.528,27670.6,169,169,164.7,4,4,4,1010,994.5,1038,873.1,857.5,137,137,137,-0.0000151,-0.0004992,0.0003499,0.136,0.132,0.138,873.1,857.5,901.3,990,990,990,967.9,967.9,968,22.1,22,22.1,0.505,0.49,0.53,0.249,0.236,0.271,0.011,0.011,0.012,1.09,1.05,1.16,0.049,0.048,0.053,20.98,20.82,21.07,0.936,0.935,0.937,0.98,0.979,0.98,0.917,0.916,0.918,42.03,41.43,43.11,41.18,40.56,42.25,0,0,0,0,0,0,0.915,0,0.083,0.14,0.86,0.14,45.3
1645394400000,2022,2,2021,5,21,7,0.663,0.0829,0.578,29624,193.3,193.3,176.3,4,4,4,1097,1045,1260,959.6,908,137,137,137,3.288,-0.0001829,23.02,0.125,0.109,0.131,956.3,908,1100,990,990,990,968.2,968,968.7,21.8,21.3,22,0.592,0.536,0.789,0.322,0.276,0.48,0.015,0.013,0.023,1.32,1.18,1.8,0.061,0.054,0.085,20.48,19.48,20.78,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.919,0.921,44.98,43.37,49.31,44.08,42.5,48.32,0,0,0,0,0,0,0.98,0,0.085,0.13,0.87,0.13,44.7
1645999200000,2022,2,2021,5,22,7,0.75,0.107,0.639,31539.1,190.6,190.6,187.7,4,4,4,1241,1203,1338,1064,1022,176.4,137,183,7.818,-0.003192,54.73,0.142,0.114,0.152,1057,1022,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.734,0.682,0.82,0.423,0.378,0.48,0.02,0.018,0.023,1.65,1.52,1.83,0.077,0.071,0.087,19.69,19.2,19.93,0.939,0.938,0.94,0.98,0.98,0.98,0.92,0.919,0.921,47.89,46.91,48.62,46.93,45.98,47.64,0,0,0,0,0,0,1.04,0,0.111,0.14,0.85,0.15,42.1
1646604000000,2022,3,2021,6,23,7,0.95,0.111,0.665,30526.2,188.2,188.2,181.7,4,4,4,1570,1394,1805,1387,1211,183,183,183,287.3,110.6,521.6,0.117,0.101,0.131,1100,1100,1100,990,990,990,969.7,969.1,970.5,20.3,19.5,20.9,0.892,0.843,0.926,0.48,0.48,0.48,0.024,0.023,0.025,1.91,1.86,1.94,0.094,0.089,0.099,18.38,17.59,19,0.935,0.932,0.937,0.98,0.98,0.98,0.916,0.913,0.918,46.35,44.21,48.02,45.43,43.32,47.06,0,0,0,0,0,0,1.01,0,0.285,0.12,0.7,0.3,32.1
1647208800000,2022,3,2021,6,24,7,1.31,0.111,0.665,27226.1,168.8,168.8,162.1,4,4,4,2166,1933,2311,1983,1750,183,183,183,882.7,649.9,1028,0.0848,0.0792,0.0947,1100,1100,1100,990,990,990,971.5,970.9,971.9,18.5,18.1,19.1,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.57,16.21,17.18,0.927,0.925,0.93,0.979,0.977,0.98,0.907,0.904,0.911,41.4,40.42,43.06,40.52,39.49,42.2,0,0,0,0,0,0,0.9,0,0.645,0.085,0.51,0.49,20.8
1647813600000,2022,3,2021,6,25,7,1.42,0.111,0.665,26337.1,157.8,157.8,156.8,4,4,4,2354,2316,2404,2171,2133,183,183,183,1071,1033,1121,0.0777,0.0761,0.079,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.1,15.98,16.2,0.924,0.924,0.925,0.976,0.976,0.977,0.902,0.901,0.903,40.14,39.81,40.39,39.19,38.84,39.46,0,0,0,0,0,0,0.871,0,0.755,0.078,0.47,0.53,18.5
1648418400000,2022,3,2021,6,26,7,1.48,0.119,0.665,25897.9,155,155,154.2,4,4,4,2445,2416,2475,2247,2233,197.6,183,217,1147,1133,1158,0.0808,0.0751,0.0884,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.89,15.81,15.95,0.923,0.922,0.923,0.975,0.975,0.975,0.9,0.898,0.901,39.53,39.31,39.73,38.54,38.31,38.75,0,0,0,0,0,0,0.856,0,0.815,0.08,0.45,0.55,17.5
1649023200000,2022,4,2021,7,27,7,1.52,0.131,0.665,25515.9,152.9,152.9,151.9,4,4,4,2520,2488,2610,2303,2271,217,217,217,1203,1171,1293,0.0861,0.0831,0.0872,1100,1100,1100,990,990,990,972.4,972.3,972.6,17.6,17.4,17.7,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.7,15.49,15.78,0.921,0.918,0.921,0.974,0.972,0.974,0.897,0.893,0.898,38.99,38.35,39.22,37.97,37.3,38.21,0,0,0,0,0,0,0.844,0,0.855,0.086,0.44,0.56,16.8
1649628000000,2022,4,2021,7,28,7,1.58,0.131,0.665,25050.1,151.3,151.3,149.1,4,4,4,2613,2539,2694,2396,2322,217,217,217,1296,1222,1377,0.0831,0.0805,0.0855,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.48,15.28,15.66,0.918,0.916,0.92,0.972,0.971,0.974,0.893,0.89,0.896,38.33,37.76,38.86,37.28,36.67,37.83,0,0,0,0,0,0,0.828,0,0.915,0.083,0.42,0.58,15.9
1650232800000,2022,4,2021,7,29,7,1.72,0.131,0.665,23965.9,146,146,142.7,4,4,4,2837,2719,2955,2620,2502,217,217,217,1520,1402,1638,0.0765,0.0734,0.0798,1100,1100,1100,990,990,990,973.1,972.8,973.4,16.9,16.6,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.12,0.11,0.12,14.94,14.65,15.22,0.912,0.909,0.916,0.97,0.97,0.971,0.885,0.882,0.889,36.76,35.93,37.59,35.66,34.85,36.49,0,0,0,0,0,0,0.793,0,1.055,0.076,0.39,0.61,13.9
1650837600000,2022,4,2021,7,30,7,1.85,0.14,0.665,22982,138.6,138.6,136.8,4,4,4,3052,2985,3100,2821,2768,231.9,217,321,1721,1668,1766,0.076,0.0704,0.104,1100,1100,1100,990,990,990,973.6,973.5,973.8,16.4,16.2,16.5,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.42,14.3,14.58,0.907,0.905,0.908,0.97,0.97,0.97,0.879,0.878,0.881,35.26,34.93,35.73,34.2,33.88,34.66,0,0,0,0,0,0,0.76,0,1.185,0.076,0.36,0.64,12.4
1651442400000,2022,5,2021,8,31,7,1.85,0.194,0.665,22920.9,137.5,137.5,136.4,4,4,4,3066,3028,3102,2745,2707,321,321,321,1645,1607,1681,0.105,0.103,0.106,1100,1100,1100,990,990,990,973.7,973.6,973.8,16.3,16.2,16.4,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.03,1.94,1.94,1.94,0.12,0.12,0.12,14.39,14.3,14.48,0.906,0.905,0.907,0.97,0.97,0.97,0.879,0.878,0.88,35.16,34.91,35.43,34.11,33.86,34.37,0,0,0,0,0,0,0.758,0,1.185,0.1,0.36,0.64,12.4
1652047200000,2022,5,2021,8,32,7,1.79,0.194,0.665,23370.7,140.9,140.9,139.1,4,4,4,2967,2902,3016,2646,2581,321,321,321,1546,1481,1595,0.108,0.106,0.111,1100,1100,1100,990,990,990,973.4,973.3,973.6,16.6,16.4,16.7,0.926,0.926,0.926,0.48,0.48,0.48,0.029,0.029,0.029,1.94,1.94,1.94,0.12,0.12,0.12,14.63,14.51,14.78,0.909,0.908,0.911,0.97,0.97,0.97,0.882,0.88,0.883,35.85,35.51,36.31,34.78,34.44,35.22,0,0,0,0,0,0,0.773,0,1.125,0.11,0.37,0.63,13.1
1652652000000,2022,5,2021,8,33,7,1.66,0.194,0.665,24368.6,148.9,148.9,145.1,4,4,4,2752,2619,2861,2431,2298,321,321,321,1331,1198,1440,0.117,0.112,0.123,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.029,1.94,1.94,1.94,0.11,0.11,0.12,15.14,14.88,15.46,0.915,0.912,0.918,0.971,0.97,0.972,0.888,0.884,0.893,37.36,36.59,38.29,36.26,35.5,37.23,0,0,0,0,0,0,0.806,0,0.995,0.12,0.4,0.6,14.7
1653256800000,2022,5,2021,8,34,7,1.48,0.194,0.665,25871.1,157.3,157.3,154,4,4,4,2449,2334,2560,2128,2013,321,321,321,1028,913.2,1139,0.131,0.125,0.138,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.88,15.61,16.15,0.922,0.92,0.925,0.975,0.973,0.977,0.899,0.895,0.903,39.49,38.71,40.28,38.5,37.67,39.33,0,0,0,0,0,0,0.856,0,0.815,0.13,0.45,0.55,17.5
1653861600000,2022,5,2021,8,35,7,1.31,0.166,0.665,27199.8,166.2,166.2,161.9,4,4,4,2170,2009,2309,1894,1752,275.3,257,321,794.2,652.3,894.6,0.127,0.114,0.142,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.11,0.1,0.11,16.55,16.21,16.94,0.927,0.925,0.928,0.979,0.977,0.98,0.907,0.904,0.91,41.36,40.44,42.41,40.48,39.51,41.56,0,0,0,0,0,0,0.899,0,0.645,0.13,0.51,0.49,20.8
1654466400000,2022,6,2021,9,36,7,1.08,0.155,0.665,29189.2,179.3,179.3,173.7,4,4,4,1792,1632,1952,1535,1375,257,257,257,434.7,274.9,595.2,0.144,0.132,0.157,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.925,0.92,0.926,0.48,0.48,0.48,0.025,0.024,0.025,1.94,1.93,1.94,0.099,0.096,0.1,17.63,17.11,18.15,0.932,0.929,0.934,0.98,0.98,0.98,0.913,0.911,0.916,44.32,42.89,45.75,43.44,42.04,44.84,0,0,0,0,0,0,0.965,0,0.415,0.14,0.62,0.38,27
1655071200000,2022,6,2021,9,37,7,0.885,0.155,0.662,31063.4,189.1,189.1,184.9,4,4,4,1464,1324,1597,1207,1067,257,257,257,111.3,-0.004898,239.7,0.176,0.161,0.194,1095,1067,1100,990,990,990,969.4,968.9,969.8,20.6,20.2,21.1,0.867,0.779,0.917,0.474,0.437,0.48,0.023,0.021,0.024,1.87,1.72,1.93,0.091,0.082,0.096,18.76,18.27,19.36,0.936,0.935,0.938,0.98,0.98,0.98,0.918,0.916,0.92,47.17,46.06,48.23,46.23,45.14,47.27,0,0,0,0,0,0,1.03,0,0.223,0.18,0.75,0.25,35.1
1655676000000,2022,6,2021,9,38,7,0.735,0.155,0.58,29096.6,183.6,183.6,173.2,4,4,4,1216,1129,1299,959.1,872,257,257,257,-0.00009262,-0.003693,0.002558,0.212,0.198,0.228,959.1,872,1042,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.63,0.534,0.742,0.321,0.248,0.405,0.015,0.011,0.019,1.36,1.12,1.63,0.064,0.052,0.077,20.06,19.53,20.58,0.938,0.935,0.939,0.98,0.978,0.98,0.919,0.915,0.92,44.19,41.13,46.84,43.3,40.25,45.9,0,0,0,0,0,0,0.962,0,0.155,0.21,0.79,0.21,39.6
1656280800000,2022,6,2021,9,39,7,0.604,0.148,0.456,24088.7,152.7,152.7,143.4,4,3,3.2857142857142856,998,920.8,1078,753.9,693.8,244.1,227,257,0.0003492,0.0001507,0.0004389,0.245,0.233,0.258,753.9,693.8,821,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.423,0.366,0.487,0.168,0.138,0.207,0.0076,0.0062,0.0095,0.975,0.883,1.06,0.044,0.039,0.048,21.15,20.86,21.53,0.938,0.931,0.942,0.978,0.972,0.98,0.918,0.904,0.923,45.2,38.03,49.17,44.22,36.96,48.19,0,0,0,0,0,0,0.797,0,0.148,0.25,0.75,0.25,39.9
1656885600000,2022,7,2021,10,40,7,0.496,0.137,0.359,19655.4,129.4,129.4,117,3,3,3,820.8,759.6,887.9,593.8,532.6,227,227,227,0.0001431,-0.00009892,0.0004619,0.277,0.256,0.299,593.8,532.6,660.9,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.309,0.275,0.348,0.106,0.083,0.128,0.0046,0.0036,0.0057,0.694,0.581,0.819,0.03,0.025,0.036,22.12,21.73,22.48,0.931,0.925,0.937,0.975,0.97,0.98,0.908,0.897,0.918,39.97,36.2,44,39,35.12,43.12,0,0,0,0,0,0,0.65,0,0.137,0.28,0.72,0.28,39.6
1657490400000,2022,7,2021,10,41,7,0.415,0.137,0.278,15627.6,101.9,101.9,93.02,3,2,2.4285714285714284,686.2,636.8,740.8,459.2,409.8,227,227,227,0.00005247,-0.0001783,0.0003582,0.332,0.306,0.356,459.2,409.8,513.8,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.234,0.208,0.264,0.0622,0.052,0.0755,0.0027,0.0022,0.0033,0.567,0.481,0.658,0.024,0.021,0.028,22.79,22.59,23,0.93,0.918,0.94,0.976,0.97,0.98,0.908,0.89,0.921,40.43,32.36,47.64,39.47,31.39,46.69,0,0,0,0,0,0,0.517,0,0.137,0.33,0.67,0.33,37.7
1658095200000,2022,7,2021,10,42,7,0.355,0.137,0.217,12447.1,83.27,83.27,74.09,2,2,2,586.3,549.8,629.7,359.3,322.8,227,227,227,-0.000004869,-0.0004097,0.0004744,0.388,0.36,0.413,359.3,322.8,402.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.191,0.178,0.206,0.0419,0.0346,0.0505,0.0018,0.0014,0.0021,0.462,0.397,0.543,0.019,0.017,0.023,23.3,23.04,23.53,0.927,0.921,0.934,0.973,0.97,0.98,0.902,0.893,0.915,38.05,34.29,42.48,37.04,33.26,41.63,0,0,0,0,0,0,0.412,0,0.138,0.39,0.61,0.39,35.1
1658700000000,2022,7,2021,10,43,7,0.313,0.137,0.175,10044,64.6,64.6,59.79,2,2,2,516.9,493.1,540.4,289.9,266.1,227,227,227,-0.00007253,-0.000425,0.0004834,0.439,0.42,0.46,289.9,266.1,313.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.166,0.158,0.174,0.028,0.0232,0.0327,0.0012,0.00096,0.0014,0.343,0.306,0.381,0.014,0.013,0.016,23.73,23.59,23.87,0.914,0.908,0.919,0.97,0.97,0.97,0.886,0.881,0.891,30.82,28.3,33.3,29.89,27.45,32.3,0,0,0,0,0,0,0.332,0,0.138,0.44,0.56,0.44,32.1
1659304800000,2022,8,2021,11,44,7,0.285,0.111,0.174,10062.8,63.17,63.17,59.9,2,2,2,471.9,454.4,487.7,287.9,270.4,184,184,184,-0.0001336,-0.0003169,0.0001617,0.39,0.377,0.405,287.9,270.4,303.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.156,0.168,0.0276,0.0241,0.0307,0.0011,0.00099,0.0013,0.337,0.309,0.362,0.014,0.013,0.015,23.94,23.84,24.05,0.914,0.91,0.917,0.97,0.97,0.97,0.886,0.882,0.889,30.88,29,32.56,29.95,28.13,31.59,0,0,0,0,0,0,0.333,0,0.111,0.39,0.61,0.39,35.3
1659909600000,2022,8,2021,11,45,7,0.261,0.111,0.15,8649.59,54.76,54.76,51.49,2,2,2,431.7,418.8,447.2,247.7,234.8,184,184,184,0.0002905,0.00005299,0.0004857,0.426,0.411,0.439,247.7,234.8,263.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.153,0.0195,0.017,0.0226,0.0008,0.00069,0.00093,0.276,0.258,0.299,0.011,0.011,0.012,24.18,24.09,24.26,0.903,0.899,0.908,0.97,0.97,0.97,0.876,0.872,0.881,26.54,25.1,28.23,25.74,24.35,27.38,0,0,0,0,0,0,0.286,0,0.111,0.43,0.57,0.43,33.1
1660514400000,2022,8,2021,11,46,7,0.244,0.111,0.132,7829.28,47.86,47.86,46.6,2,1,1.4285714285714286,402.8,389.6,413.5,218.8,205.6,184,184,184,0.0001314,-0.0002868,0.0004922,0.457,0.445,0.472,218.8,205.6,229.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.133,0.142,0.0138,0.0111,0.0159,0.00056,0.00045,0.00065,0.373,0.244,0.495,0.015,0.0099,0.02,24.22,24.09,24.32,0.92,0.895,0.94,0.976,0.97,0.98,0.898,0.868,0.921,37.36,23.93,48.84,36.51,23.21,47.86,0,0,0,0,0,0,0.259,0,0.112,0.45,0.54,0.46,32.1
1661119200000,2022,8,2021,11,47,7,0.224,0.111,0.112,6776.63,42.46,42.46,40.34,1,1,1,369.6,355.4,378.9,185.6,171.4,184,184,184,-0.0001378,-0.00042,0.0002625,0.498,0.486,0.518,185.6,171.4,194.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.126,0.121,0.129,0.00856,0.00714,0.00949,0.00035,0.00029,0.00038,0.379,0.336,0.408,0.015,0.014,0.016,24.37,24.3,24.49,0.93,0.925,0.933,0.978,0.972,0.98,0.909,0.899,0.914,41.26,38.09,43.33,40.34,37.02,42.46,0,0,0,0,0,0,0.224,0,0.112,0.5,0.5,0.5,30.3
1661724000000,2022,8,2021,11,48,7,0.208,0.0885,0.119,7129.01,48.1,48.1,42.43,2,1,1.2857142857142858,343.4,333.9,354.2,197.1,161.7,146.3,118,184,-0.0001722,-0.0004713,0.0002181,0.424,0.343,0.532,197.1,161.7,225.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.118,0.133,0.0109,0.00617,0.0151,0.00044,0.00025,0.00061,0.341,0.233,0.48,0.014,0.0094,0.019,24.54,24.44,24.67,0.92,0.894,0.939,0.973,0.97,0.98,0.895,0.867,0.921,36.68,24,49.08,35.72,23.28,48.1,0,0,0,0,0,0,0.236,0,0.089,0.43,0.57,0.43,34.3
1662328800000,2022,9,2021,12,49,7,0.195,0.0714,0.124,7584.49,46.79,46.79,45.15,1,1,1,322.4,314.4,329.9,204.4,196.4,118,118,118,0.00003388,-0.0003554,0.0003662,0.366,0.358,0.375,204.4,196.4,211.9,990,990,990,965,965,965,25,25,25,0.125,0.123,0.128,0.011,0.00964,0.0124,0.00044,0.00039,0.0005,0.432,0.405,0.458,0.017,0.016,0.018,24.56,24.49,24.62,0.936,0.934,0.938,0.98,0.98,0.98,0.917,0.915,0.919,46.07,44.29,47.75,45.15,43.4,46.79,0,0,0,0,0,0,0.251,0,0.071,0.37,0.64,0.36,38.9
1662933600000,2022,9,2021,12,50,7,0.182,0.0714,0.111,6802.04,42.65,42.65,40.49,1,1,1,301.6,290,311,183.6,172,118,118,118,0.000009236,-0.0004038,0.0004213,0.392,0.379,0.407,183.6,172,193,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.121,0.00836,0.0072,0.0093,0.00033,0.00029,0.00037,0.365,0.33,0.394,0.015,0.013,0.016,24.73,24.65,24.81,0.93,0.926,0.933,0.978,0.973,0.98,0.91,0.901,0.914,41.39,38.73,43.52,40.49,37.7,42.65,0,0,0,0,0,0,0.225,0,0.071,0.39,0.61,0.39,37.4
1663538400000,2022,9,2021,12,51,7,0.17,0.0714,0.0987,5984.58,37.11,37.11,35.62,1,1,1,281.1,273.6,287.5,163.1,155.6,118,118,118,-0.00007839,-0.0003689,0.0002849,0.42,0.41,0.431,163.1,155.6,169.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.113,0.00631,0.00556,0.00695,0.00025,0.00022,0.00028,0.306,0.285,0.323,0.012,0.011,0.013,24.87,24.83,24.92,0.922,0.919,0.925,0.97,0.97,0.972,0.895,0.892,0.899,36.71,34.96,38.17,35.62,33.92,37.11,0,0,0,0,0,0,0.198,0,0.0713,0.42,0.58,0.42,35.2
1664143200000,2022,9,2021,12,52,7,0.16,0.07,0.0903,5464.39,33.35,33.35,32.53,1,1,1,265,261.9,270.8,149.3,145.5,115.7,110,118,-0.00004059,-0.0003778,0.000457,0.437,0.418,0.448,149.3,145.5,152.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.105,0.107,0.00493,0.00455,0.00529,0.0002,0.00018,0.00021,0.269,0.259,0.278,0.011,0.01,0.011,24.97,24.94,24.99,0.917,0.916,0.918,0.97,0.97,0.97,0.89,0.888,0.891,33.53,32.64,34.38,32.53,31.66,33.35,0,0,0,0,0,0,0.181,0,0.0697,0.44,0.56,0.44,34.2
1664748000000,2022,10,2022,1,1,7,0.155,0.0665,0.0887,5370.06,33.08,33.08,31.96,1,1,1,256.7,252,261.7,146.7,142.1,110,110,110,-0.00002696,-0.000186,0.0003621,0.428,0.42,0.436,146.7,142.1,151.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.107,0.00467,0.00421,0.00517,0.00018,0.00017,0.0002,0.262,0.251,0.275,0.01,0.0099,0.011,25.01,24.98,25.04,0.916,0.914,0.918,0.97,0.97,0.97,0.888,0.887,0.89,32.95,31.89,34.1,31.96,30.93,33.08,0,0,0,0,0,0,0.178,0,0.0663,0.43,0.57,0.43,34.6
1665352800000,2022,10,2022,1,2,7,0.147,0.0598,0.0873,5298.4,32.85,32.85,31.54,1,1,1,243.3,236.8,250.6,144.4,139.8,98.86,97,110,-0.000003293,-0.0003091,0.0004504,0.406,0.392,0.439,144.4,139.8,150.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.104,0.00444,0.00398,0.00503,0.00018,0.00016,0.0002,0.255,0.243,0.269,0.01,0.0096,0.011,25.09,25.05,25.14,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.89,32.51,31.47,33.87,31.54,30.52,32.85,0,0,0,0,0,0,0.175,0,0.0597,0.41,0.59,0.41,36
1665957600000,2022,10,2022,1,3,7,0.141,0.0587,0.082,4969.76,30.52,30.52,29.58,1,1,1,232.6,228.8,236.8,135.6,131.8,97,97,97,0.0001412,-0.0002974,0.0004504,0.417,0.41,0.424,135.6,131.8,139.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0979,0.101,0.00356,0.00318,0.00398,0.00014,0.00012,0.00016,0.233,0.224,0.243,0.0092,0.0088,0.0096,25.17,25.14,25.2,0.911,0.909,0.913,0.97,0.97,0.97,0.884,0.882,0.886,30.5,29.62,31.47,29.58,28.73,30.52,0,0,0,0,0,0,0.164,0,0.059,0.42,0.58,0.42,35.2
1666562400000,2022,10,2022,1,4,7,0.143,0.0587,0.0843,5113.38,31.71,31.71,30.44,1,1,1,236.4,233.8,242.1,139.4,136.8,97,97,97,0.000211,-0.0001751,0.0004613,0.411,0.401,0.415,139.4,136.8,145.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0997,0.103,0.00394,0.00368,0.00451,0.00016,0.00014,0.00018,0.242,0.236,0.256,0.0095,0.0093,0.01,25.14,25.09,25.16,0.913,0.912,0.915,0.97,0.97,0.97,0.886,0.884,0.888,31.38,30.77,32.69,30.44,29.85,31.71,0,0,0,0,0,0,0.169,0,0.0587,0.41,0.59,0.41,35.8
1667167200000,2022,10,2022,1,5,7,0.145,0.0566,0.0885,5377.03,35.65,35.65,32.01,1,1,1,239.9,232.8,255.7,146.3,135.8,93.57,93,97,5.42e-7,-0.0003091,0.0004504,0.391,0.364,0.417,146.3,135.8,162.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0994,0.108,0.00463,0.00358,0.00627,0.00018,0.00014,0.00025,0.259,0.234,0.302,0.01,0.0092,0.012,25.1,24.98,25.17,0.916,0.911,0.922,0.97,0.97,0.97,0.888,0.884,0.895,33,30.56,36.75,32.01,29.64,35.65,0,0,0,0,0,0,0.178,0,0.0565,0.39,0.61,0.39,37.1
1667772000000,2022,11,2022,2,6,7,0.163,0.0596,0.104,6338.73,39.24,39.24,37.73,1,1,1,270.1,258.2,281.7,171.5,165.2,98.57,93,106,0.00007154,-0.0002922,0.0004129,0.365,0.344,0.387,171.5,165.2,177.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.109,0.115,0.00715,0.00652,0.00775,0.00028,0.00026,0.00031,0.328,0.309,0.345,0.013,0.012,0.014,24.89,24.83,24.96,0.926,0.923,0.928,0.973,0.97,0.976,0.901,0.896,0.906,38.76,37.34,40.18,37.73,36.23,39.24,0,0,0,0,0,0,0.21,0,0.059,0.37,0.64,0.36,38.9
1668376800000,2022,11,2022,2,7,7,0.186,0.0641,0.122,7473.34,47.62,47.62,44.48,1,1,1,307,287.2,321.2,201,181.2,106,106,106,-0.000118,-0.0004069,0.0001548,0.346,0.33,0.369,201,181.2,215.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.117,0.129,0.0108,0.00812,0.013,0.00043,0.00032,0.00052,0.422,0.358,0.47,0.017,0.014,0.019,24.64,24.52,24.79,0.935,0.929,0.939,0.98,0.978,0.98,0.916,0.909,0.92,45.4,40.94,48.6,44.48,40.04,47.62,0,0,0,0,0,0,0.247,0,0.064,0.34,0.66,0.34,40.2
1668981600000,2022,11,2022,2,8,7,0.196,0.0641,0.132,7974.38,47.99,47.99,47.47,2,1,1.2857142857142858,323.7,320.9,328.2,217.7,214.9,106,106,106,-0.000222,-0.0003761,0.0001548,0.327,0.323,0.33,217.7,214.9,222.2,990,990,990,965,965,965,25,25,25,0.13,0.129,0.132,0.0135,0.013,0.0144,0.00054,0.00052,0.00058,0.404,0.233,0.476,0.016,0.0093,0.019,24.58,24.51,24.73,0.926,0.894,0.939,0.977,0.97,0.98,0.905,0.867,0.92,41.7,24.02,48.97,40.8,23.3,47.99,0,0,0,0,0,0,0.264,0,0.064,0.33,0.67,0.33,40.7
1669586400000,2022,11,2022,2,9,7,0.217,0.0683,0.149,8722.23,54.39,54.39,51.92,2,2,2,359,338.1,375.9,246.1,232.1,112.9,106,118,0.00001161,-0.0001228,0.0003929,0.314,0.298,0.324,246.1,232.1,257.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.135,0.146,0.0192,0.0164,0.0216,0.00078,0.00066,0.00087,0.267,0.247,0.285,0.011,0.0099,0.012,24.54,24.44,24.66,0.904,0.898,0.907,0.97,0.97,0.97,0.877,0.871,0.88,26.76,25.21,28.03,25.96,24.45,27.19,0,0,0,0,0,0,0.288,0,0.068,0.31,0.69,0.31,40.2
1670191200000,2022,12,2022,3,10,7,0.248,0.0714,0.177,10363.5,64.55,64.55,61.69,2,2,2,410.7,381.1,424.4,292.7,263.1,118,118,118,-0.00001444,-0.0003948,0.0004219,0.288,0.278,0.31,292.7,263.1,306.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.147,0.163,0.0285,0.0226,0.0313,0.0012,0.00092,0.0013,0.338,0.293,0.36,0.014,0.012,0.015,24.21,24.13,24.4,0.915,0.908,0.918,0.97,0.97,0.97,0.887,0.881,0.89,31.8,28.6,33.27,30.84,27.74,32.27,0,0,0,0,0,0,0.343,0,0.071,0.29,0.71,0.29,41.8
1670796000000,2022,12,2022,3,11,7,0.263,0.0714,0.192,11232.2,68.83,68.83,66.86,2,2,2,435.5,423.3,445,317.5,305.3,118,118,118,-0.00004145,-0.0003466,0.0002761,0.271,0.265,0.279,317.5,305.3,327,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.162,0.17,0.0335,0.0311,0.0354,0.0014,0.0013,0.0015,0.379,0.358,0.395,0.015,0.015,0.016,24.06,24,24.14,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,34.46,33.16,35.48,33.43,32.16,34.42,0,0,0,0,0,0,0.371,0,0.071,0.27,0.73,0.27,42.7
1671400800000,2022,12,2022,3,12,7,0.284,0.0653,0.219,12861.7,81.38,81.38,76.56,2,2,2,470,448.6,487.6,362,330.6,108,104,118,0.0001564,-0.0002645,0.0004824,0.23,0.213,0.263,362,330.6,383.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.181,0.171,0.188,0.0424,0.0361,0.0467,0.0017,0.0015,0.0019,0.456,0.401,0.495,0.019,0.016,0.02,23.83,23.71,23.98,0.928,0.923,0.931,0.975,0.97,0.979,0.905,0.895,0.912,39.25,35.86,41.55,38.28,34.78,40.69,0,0,0,0,0,0,0.425,0,0.065,0.23,0.77,0.23,45.3
1672005600000,2022,12,2022,3,13,7,0.309,0.0643,0.245,14400.5,90.31,90.31,85.72,2,2,2,511.3,489.5,531.9,405.1,385.5,106.3,104,120,-0.0002515,-0.000469,0.00006686,0.208,0.196,0.232,405.1,385.5,427.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.188,0.203,0.051,0.0471,0.0556,0.0021,0.0019,0.0023,0.537,0.498,0.583,0.022,0.021,0.024,23.56,23.42,23.7,0.935,0.932,0.937,0.98,0.98,0.98,0.916,0.913,0.919,43.73,41.74,46.07,42.86,40.89,45.15,0,0,0,0,0,0,0.476,0,0.064,0.21,0.79,0.21,46.6
1672610400000,2023,1,2022,4,14,7,0.332,0.0726,0.26,15175.5,95.48,95.48,90.33,2,2,2,549.6,528.4,576.1,429.6,408.4,120,120,120,-0.0001437,-0.0004262,0.0002566,0.218,0.208,0.227,429.6,408.4,456.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.198,0.215,0.0559,0.0517,0.0612,0.0023,0.0022,0.0026,0.588,0.544,0.644,0.025,0.023,0.027,23.34,23.16,23.48,0.938,0.935,0.94,0.98,0.98,0.98,0.919,0.916,0.922,46.09,43.96,48.71,45.17,43.08,47.74,0,0,0,0,0,0,0.502,0,0.072,0.22,0.78,0.22,45.7
1673215200000,2023,1,2022,4,15,7,0.404,0.0726,0.331,18592.4,124.5,124.5,110.7,3,3,3,667.5,610.3,738.2,547.5,490.3,120,120,120,0.000209,-0.0001989,0.0004064,0.181,0.163,0.197,547.5,490.3,618.2,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.267,0.234,0.307,0.089,0.0681,0.115,0.0038,0.0029,0.005,0.593,0.491,0.723,0.025,0.021,0.031,22.84,22.42,23.17,0.927,0.921,0.935,0.974,0.97,0.98,0.903,0.893,0.916,37.87,34.2,42.35,36.89,33.18,41.51,0,0,0,0,0,0,0.615,0,0.073,0.18,0.82,0.18,46
1673820000000,2023,1,2022,4,16,7,0.482,0.0759,0.406,22458.1,142.9,142.9,133.7,3,3,3,796.9,746.1,867.2,671.5,626.1,125.4,120,139,-0.00002637,-0.0004665,0.0004062,0.157,0.149,0.167,671.5,626.1,728.2,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.339,0.311,0.376,0.132,0.118,0.154,0.0058,0.0051,0.0068,0.826,0.737,0.946,0.036,0.032,0.042,22.09,21.68,22.38,0.938,0.935,0.941,0.98,0.98,0.98,0.919,0.917,0.923,45.47,42.83,48.6,44.56,41.98,47.63,0,0,0,0,0,0,0.743,0,0.076,0.16,0.84,0.16,46.6
1674424800000,2023,1,2022,4,17,7,0.575,0.0841,0.491,25976.7,162.2,162.2,154.6,4,4,4,951.5,887.8,996.9,812.5,748.8,139,139,139,-0.0001991,-0.000448,0.0002879,0.146,0.139,0.157,812.5,748.8,857.9,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.453,0.394,0.494,0.203,0.164,0.236,0.0091,0.0073,0.011,0.948,0.807,1.06,0.043,0.036,0.048,21.35,21.06,21.74,0.932,0.927,0.935,0.975,0.97,0.979,0.909,0.9,0.916,39.63,37.02,41.42,38.66,35.91,40.55,0,0,0,0,0,0,0.859,0,0.084,0.15,0.85,0.15,45.2
1675029600000,2023,1,2022,4,18,7,0.695,0.094,0.598,30196.8,191.7,191.7,179.7,4,4,4,1150,1033,1301,994.1,893.5,155.4,139,162,5.616,-0.0002279,39.31,0.136,0.124,0.148,988.5,893.5,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.643,0.527,0.809,0.354,0.265,0.48,0.016,0.012,0.023,1.43,1.14,1.82,0.066,0.052,0.086,20.2,19.33,20.85,0.938,0.937,0.94,0.98,0.98,0.98,0.92,0.918,0.921,45.85,42.8,48.9,44.94,41.94,47.93,0,0,0,0,0,0,0.999,0,0.097,0.14,0.86,0.14,43.4
1675634400000,2023,2,2022,5,19,7,1.2,0.098,0.665,28269.3,185.8,185.8,168.3,4,4,4,1978,1456,2331,1816,1294,162,162,162,716.2,194,1069,0.0842,0.0695,0.111,1100,1100,1100,990,990,990,970.9,969.3,971.9,19.1,18.1,20.7,0.916,0.874,0.926,0.48,0.48,0.48,0.025,0.023,0.027,1.93,1.89,1.94,0.1,0.091,0.11,17.14,16.16,18.77,0.929,0.925,0.936,0.979,0.977,0.98,0.91,0.903,0.918,42.97,40.3,47.4,42.07,39.35,46.45,0,0,0,0,0,0,0.935,0,0.535,0.082,0.55,0.45,23.6
1676239200000,2023,2,2022,5,20,7,1.49,0.098,0.665,25790.8,156.5,156.5,153.5,4,4,4,2465,2364,2551,2303,2202,162,162,162,1203,1102,1289,0.0657,0.0635,0.0685,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.84,15.63,16.08,0.922,0.92,0.924,0.975,0.973,0.976,0.899,0.895,0.902,39.38,38.77,40.08,38.38,37.74,39.13,0,0,0,0,0,0,0.853,0,0.825,0.066,0.45,0.55,17.3
1676844000000,2023,2,2022,5,21,7,1.57,0.098,0.665,25131,150.6,150.6,149.6,4,4,4,2597,2562,2617,2435,2400,162,162,162,1335,1300,1355,0.0624,0.0619,0.0632,1100,1100,1100,990,990,990,972.5,972.5,972.6,17.5,17.4,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.52,15.47,15.6,0.919,0.918,0.92,0.973,0.972,0.973,0.894,0.893,0.895,38.45,38.3,38.69,37.4,37.25,37.66,0,0,0,0,0,0,0.831,0,0.905,0.062,0.42,0.58,16
1677448800000,2023,2,2022,5,22,7,1.57,0.131,0.665,25164.3,150.7,150.7,149.8,4,4,4,2590,2560,2619,2373,2321,217,162,239,1273,1221,1357,0.0839,0.0618,0.0934,1100,1100,1100,990,990,990,972.5,972.5,972.6,17.5,17.4,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.53,15.46,15.61,0.919,0.918,0.92,0.973,0.972,0.973,0.894,0.893,0.895,38.49,38.29,38.71,37.45,37.23,37.67,0,0,0,0,0,0,0.832,0,0.905,0.083,0.42,0.58,16
1678053600000,2023,3,2022,6,23,7,1.52,0.145,0.665,25543.8,153.6,153.6,152,4,4,4,2515,2462,2551,2276,2223,239,239,239,1176,1123,1212,0.0951,0.0937,0.0971,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.72,15.63,15.84,0.921,0.92,0.922,0.974,0.973,0.975,0.897,0.895,0.899,39.03,38.77,39.4,38.01,37.74,38.41,0,0,0,0,0,0,0.845,0,0.855,0.095,0.44,0.56,16.8
1678658400000,2023,3,2022,6,24,7,1.44,0.145,0.665,26169.7,157.4,157.4,155.8,4,4,4,2389,2332,2442,2150,2093,239,239,239,1050,992.9,1103,0.0999,0.0979,0.102,1100,1100,1100,990,990,990,972,971.9,972.2,18,17.8,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.027,1.94,1.94,1.94,0.11,0.11,0.11,16.02,15.89,16.16,0.924,0.923,0.925,0.976,0.975,0.977,0.901,0.9,0.903,39.91,39.54,40.29,38.94,38.55,39.35,0,0,0,0,0,0,0.865,0,0.775,0.1,0.46,0.54,18.2
1679263200000,2023,3,2022,6,25,7,1.37,0.116,0.665,26729,160.8,160.8,159.1,4,4,4,2271,2208,2314,2080,2025,191,183,239,979.8,925.3,1026,0.084,0.0793,0.103,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.11,0.11,0.11,16.31,16.2,16.46,0.925,0.925,0.926,0.978,0.977,0.978,0.905,0.903,0.906,40.69,40.41,41.1,39.78,39.47,40.21,0,0,0,0,0,0,0.884,0,0.705,0.085,0.49,0.51,19.5
1679868000000,2023,3,2022,6,26,7,1.28,0.117,0.665,27426.5,165.4,165.4,163.3,4,4,4,2122,2042,2198,1929,1825,192.7,183,217,829,725.4,914.7,0.091,0.0833,0.106,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.67,16.48,16.86,0.927,0.926,0.928,0.979,0.979,0.98,0.908,0.906,0.91,41.67,41.17,42.19,40.81,40.29,41.35,0,0,0,0,0,0,0.907,0,0.615,0.091,0.52,0.48,21.4
1680472800000,2023,4,2022,7,27,7,1.19,0.131,0.665,28185.4,169.8,169.8,167.8,4,4,4,1964,1905,2028,1747,1688,217,217,217,647.3,587.9,710.7,0.111,0.107,0.114,1100,1100,1100,990,990,990,971,970.8,971.2,19,18.8,19.2,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.08,16.89,17.27,0.929,0.928,0.93,0.98,0.98,0.98,0.911,0.91,0.912,42.8,42.29,43.31,41.94,41.44,42.45,0,0,0,0,0,0,0.932,0,0.525,0.11,0.56,0.44,23.7
1681077600000,2023,4,2022,7,28,7,1.13,0.0955,0.665,28776.1,171.9,171.9,171.3,4,4,4,1862,1845,1889,1704,1672,157.9,148,217,604,571.5,631.8,0.0847,0.0787,0.115,1100,1100,1100,990,990,990,970.7,970.6,970.7,19.3,19.3,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.41,17.32,17.46,0.931,0.93,0.931,0.98,0.98,0.98,0.912,0.912,0.913,43.7,43.46,43.85,42.82,42.59,42.97,0,0,0,0,0,0,0.952,0,0.465,0.085,0.59,0.41,25.5
1681682400000,2023,4,2022,7,29,7,1.14,0.0895,0.665,28656.1,171.9,171.9,170.6,4,4,4,1882,1845,1947,1734,1697,148,148,148,634.4,596.8,699.2,0.0786,0.076,0.0802,1100,1100,1100,990,990,990,970.7,970.6,970.9,19.3,19.1,19.4,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.025,1.94,1.94,1.94,0.1,0.1,0.1,17.34,17.13,17.46,0.931,0.929,0.931,0.98,0.98,0.98,0.912,0.911,0.913,43.51,42.94,43.85,42.64,42.08,42.97,0,0,0,0,0,0,0.948,0,0.475,0.079,0.58,0.42,25.1
1682287200000,2023,4,2022,7,30,7,1.29,0.0895,0.665,27380.8,166.6,166.6,163,4,4,4,2130,1997,2265,1982,1849,148,148,148,882.4,749.3,1017,0.0696,0.0653,0.0741,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.025,0.026,1.94,1.94,1.94,0.1,0.1,0.11,16.64,16.32,16.97,0.927,0.925,0.929,0.979,0.978,0.98,0.908,0.905,0.91,41.61,40.73,42.49,40.75,39.81,41.64,0,0,0,0,0,0,0.905,0,0.625,0.069,0.52,0.48,21.2
1682892000000,2023,5,2022,8,31,7,1.47,0.116,0.665,25940.5,157.9,157.9,154.4,4,4,4,2435,2313,2562,2243,2121,192,192,192,1143,1021,1270,0.0789,0.0749,0.083,1100,1100,1100,990,990,990,972.1,971.9,972.5,17.9,17.5,18.1,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.026,0.027,1.94,1.94,1.94,0.11,0.11,0.11,15.91,15.6,16.2,0.923,0.92,0.925,0.975,0.973,0.977,0.9,0.895,0.903,39.59,38.69,40.42,38.6,37.65,39.48,0,0,0,0,0,0,0.858,0,0.805,0.079,0.45,0.55,17.6
1683496800000,2023,5,2022,8,32,7,1.63,0.145,0.665,24625.9,149.6,149.6,146.6,4,4,4,2698,2595,2764,2458,2403,240,192,276,1358,1303,1393,0.0887,0.0715,0.102,1100,1100,1100,990,990,990,972.8,972.5,972.9,17.2,17.1,17.5,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.27,15.12,15.52,0.916,0.914,0.919,0.971,0.97,0.973,0.89,0.887,0.894,37.73,37.28,38.46,36.65,36.16,37.41,0,0,0,0,0,0,0.814,0,0.965,0.089,0.41,0.59,15.1
1684101600000,2023,5,2022,8,33,7,1.65,0.171,0.665,24449.8,147,147,145.5,4,4,4,2734,2685,2768,2451,2364,282.4,276,321,1351,1264,1392,0.103,0.0997,0.12,1100,1100,1100,990,990,990,972.9,972.8,973,17.1,17,17.2,0.926,0.926,0.926,0.48,0.48,0.48,0.028,0.028,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.19,15.1,15.31,0.915,0.914,0.916,0.971,0.97,0.971,0.888,0.887,0.89,37.49,37.24,37.83,36.38,36.13,36.74,0,0,0,0,0,0,0.809,0,0.985,0.1,0.4,0.6,14.8
1684706400000,2023,5,2022,8,34,7,1.54,0.194,0.665,25390.8,154.2,154.2,151.1,4,4,4,2545,2445,2648,2224,2124,321,321,321,1124,1024,1227,0.126,0.121,0.131,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.48,0.48,0.48,0.027,0.027,0.028,1.94,1.94,1.94,0.11,0.11,0.11,15.64,15.39,15.89,0.92,0.917,0.923,0.973,0.972,0.975,0.896,0.892,0.9,38.81,38.09,39.53,37.78,37.02,38.54,0,0,0,0,0,0,0.84,0,0.875,0.13,0.43,0.57,16.5
1685311200000,2023,5,2022,8,35,7,1.39,0.172,0.665,26617.9,162.3,162.3,158.4,4,4,4,2294,2157,2411,2010,1900,284.4,257,321,910,799.9,990.1,0.124,0.111,0.137,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.48,0.48,0.48,0.026,0.026,0.027,1.94,1.94,1.94,0.11,0.1,0.11,16.25,15.97,16.58,0.925,0.923,0.927,0.977,0.976,0.979,0.904,0.901,0.907,40.53,39.76,41.44,39.61,38.79,40.57,0,0,0,0,0,0,0.88,0,0.725,0.12,0.48,0.52,19.1
1685916000000,2023,6,2022,9,36,7,1.18,0.155,0.665,28281,173.7,173.7,168.3,4,4,4,1953,1794,2113,1696,1537,257,257,257,595.9,436.5,756,0.132,0.122,0.143,1100,1100,1100,990,990,990,970.9,970.4,971.4,19.1,18.6,19.6,0.926,0.926,0.926,0.48,0.48,0.48,0.025,0.025,0.026,1.94,1.94,1.94,0.1,0.099,0.1,17.13,16.69,17.63,0.929,0.927,0.932,0.98,0.98,0.98,0.911,0.908,0.913,42.95,41.73,44.3,42.08,40.88,43.42,0,0,0,0,0,0,0.935,0,0.515,0.13,0.56,0.44,24
1686520800000,2023,6,2022,9,37,7,0.973,0.155,0.665,30274.4,184.8,184.8,180.2,4,4,4,1608,1484,1742,1351,1227,257,257,257,251.4,127.4,385.1,0.16,0.148,0.173,1100,1100,1100,990,990,990,969.8,969.4,970.3,20.2,19.7,20.6,0.912,0.881,0.926,0.48,0.48,0.48,0.024,0.023,0.024,1.93,1.9,1.94,0.096,0.092,0.098,18.24,17.79,18.67,0.935,0.933,0.936,0.98,0.98,0.98,0.916,0.914,0.917,45.97,44.76,47.13,45.05,43.87,46.19,0,0,0,0,0,0,1,0,0.308,0.16,0.68,0.32,31.1
1687125600000,2023,6,2022,9,38,7,0.797,0.155,0.631,30731.2,188.4,188.4,182.9,4,4,4,1317,1224,1440,1060,966.8,257,257,257,16.29,-0.002267,82.73,0.196,0.179,0.21,1044,966.8,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.752,0.632,0.862,0.41,0.323,0.48,0.019,0.015,0.023,1.64,1.37,1.88,0.078,0.064,0.091,19.46,18.83,20.03,0.938,0.937,0.939,0.98,0.98,0.98,0.919,0.918,0.92,46.66,44.55,48.07,45.73,43.66,47.11,0,0,0,0,0,0,1.02,0,0.166,0.19,0.79,0.21,38.6
1687730400000,2023,6,2022,9,39,7,0.667,0.15,0.517,26542.3,171.4,171.4,158,4,4,4,1103,1018,1199,854.2,791.2,248.4,227,257,-0.00009352,-0.0004501,0.0002127,0.225,0.214,0.242,854.2,791.2,942.4,990,990,990,968.2,968,968.5,21.8,21.5,22,0.515,0.452,0.598,0.234,0.186,0.304,0.011,0.0084,0.014,1.07,0.915,1.29,0.049,0.042,0.06,20.7,20.18,21.13,0.934,0.931,0.938,0.976,0.972,0.98,0.912,0.905,0.919,40.46,38.14,43.72,39.5,37.08,42.85,0,0,0,0,0,0,0.878,0,0.15,0.22,0.78,0.22,39.8
1688335200000,2023,7,2022,10,40,7,0.553,0.137,0.416,22383.7,143,143,133.2,4,3,3.142857142857143,914.5,844,987.2,687.5,617,227,227,227,-0.0001818,-0.0004591,0.0002269,0.249,0.23,0.269,687.5,617,760.2,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.368,0.323,0.424,0.14,0.115,0.17,0.0062,0.0051,0.0077,0.853,0.737,1,0.038,0.032,0.045,21.59,21.23,21.99,0.936,0.928,0.941,0.978,0.97,0.98,0.916,0.9,0.923,43.64,36.85,48.44,42.71,35.74,47.47,0,0,0,0,0,0,0.74,0,0.137,0.25,0.75,0.25,40.5
1688940000000,2023,7,2022,10,41,7,0.462,0.137,0.325,17847.2,119.6,119.6,106.2,3,3,3,763.7,701,833.1,536.7,474,227,227,227,0.0001123,-0.0003757,0.0003695,0.298,0.272,0.324,536.7,474,606.1,990,990,990,967,966.7,967.2,23,22.8,23.3,0.277,0.241,0.316,0.0853,0.0648,0.112,0.0037,0.0028,0.0049,0.59,0.483,0.717,0.026,0.021,0.031,22.46,22.05,22.81,0.925,0.918,0.933,0.972,0.97,0.978,0.899,0.891,0.912,36.44,32.45,40.76,35.41,31.48,39.85,0,0,0,0,0,0,0.59,0,0.137,0.3,0.7,0.3,38.6
1689544800000,2023,7,2022,10,42,7,0.382,0.137,0.245,14031.3,93.12,93.12,83.52,2,2,2,632.1,590.1,680.8,405.1,363.1,227,227,227,0.0001277,-0.0001698,0.0004877,0.36,0.333,0.385,405.1,363.1,453.8,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.208,0.192,0.23,0.051,0.0426,0.0608,0.0022,0.0018,0.0026,0.551,0.468,0.655,0.023,0.02,0.028,23.02,22.72,23.28,0.934,0.928,0.94,0.978,0.973,0.98,0.913,0.902,0.921,42.69,38.45,47.51,41.76,37.4,46.56,0,0,0,0,0,0,0.464,0,0.137,0.36,0.64,0.36,36.7
1690149600000,2023,7,2022,10,43,7,0.33,0.137,0.192,11011.6,71.84,71.84,65.55,2,2,2,545.1,513.2,576.3,318.1,286.2,227,227,227,-0.00007129,-0.000215,0.0003543,0.417,0.394,0.442,318.1,286.2,349.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.176,0.165,0.187,0.0336,0.0272,0.0399,0.0014,0.0011,0.0017,0.389,0.337,0.443,0.016,0.014,0.019,23.56,23.36,23.75,0.919,0.913,0.925,0.97,0.97,0.97,0.892,0.886,0.898,33.79,30.44,37.03,32.77,29.52,35.92,0,0,0,0,0,0,0.364,0,0.138,0.42,0.58,0.42,33.4
1690754400000,2023,7,2022,10,44,7,0.297,0.115,0.182,10489.6,66.29,66.29,62.44,2,2,2,490.7,476,510,300.5,283,190.1,184,227,-0.0001251,-0.0004934,0.0001683,0.387,0.366,0.445,300.5,283,319,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.164,0.173,0.0301,0.0266,0.0338,0.0012,0.0011,0.0014,0.357,0.332,0.387,0.015,0.014,0.016,23.83,23.75,23.91,0.916,0.912,0.92,0.97,0.97,0.97,0.889,0.885,0.892,32.18,30.1,34.17,31.22,29.19,33.15,0,0,0,0,0,0,0.347,0,0.115,0.39,0.61,0.39,35.3
1691359200000,2023,8,2022,11,45,7,0.273,0.111,0.162,9357.27,59.64,59.64,55.7,2,2,2,451.7,436.9,470.6,267.7,252.9,184,184,184,0.00008164,-0.0004539,0.0004541,0.408,0.391,0.421,267.7,252.9,286.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.15,0.162,0.0235,0.0206,0.0273,0.00097,0.00084,0.0011,0.306,0.284,0.334,0.013,0.012,0.014,24.06,23.95,24.15,0.909,0.906,0.913,0.97,0.97,0.97,0.882,0.878,0.886,28.71,27.12,30.74,27.85,26.31,29.82,0,0,0,0,0,0,0.309,0,0.111,0.41,0.59,0.41,34.3
1691964000000,2023,8,2022,11,46,7,0.25,0.111,0.139,8110.97,51.24,51.24,48.28,2,1,1.7142857142857142,413.7,402.9,430.5,229.7,218.9,184,184,184,-0.00009985,-0.0004971,0.0003941,0.445,0.427,0.457,229.7,218.9,246.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.138,0.148,0.0159,0.0138,0.0193,0.00065,0.00056,0.00079,0.324,0.242,0.491,0.013,0.0099,0.02,24.21,24.1,24.33,0.91,0.894,0.939,0.973,0.97,0.98,0.886,0.867,0.921,31.76,23.8,48.59,30.94,23.08,47.62,0,0,0,0,0,0,0.268,0,0.111,0.44,0.56,0.44,32.4
1692568800000,2023,8,2022,11,47,7,0.232,0.111,0.121,7327,46.46,46.46,43.61,1,1,1,384.2,372.1,397.5,200.2,188.1,184,184,184,0.000177,-0.0001561,0.0004754,0.479,0.463,0.495,200.2,188.1,213.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.127,0.136,0.0104,0.00881,0.0127,0.00042,0.00036,0.00052,0.426,0.386,0.471,0.017,0.016,0.019,24.25,24.14,24.35,0.934,0.931,0.938,0.98,0.98,0.98,0.916,0.912,0.919,44.5,41.82,47.41,43.61,40.98,46.46,0,0,0,0,0,0,0.242,0,0.111,0.48,0.52,0.48,31.6
1693173600000,2023,8,2022,11,48,7,0.213,0.0994,0.114,6894.85,46.42,46.42,41.04,1,1,1,352.5,339.6,366.3,188.2,170.4,164.3,138,184,3.486e-8,-0.0004084,0.0004809,0.465,0.395,0.519,188.2,170.4,211.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.125,0.121,0.131,0.00907,0.00704,0.0122,0.00037,0.00028,0.00049,0.387,0.333,0.459,0.016,0.013,0.018,24.45,24.4,24.5,0.931,0.925,0.938,0.976,0.971,0.98,0.909,0.898,0.919,42.02,37.85,47.36,41.04,36.77,46.42,0,0,0,0,0,0,0.228,0,0.099,0.47,0.54,0.46,32.4
1693778400000,2023,9,2022,12,49,7,0.2,0.0835,0.117,7148.55,44.12,44.12,42.55,1,1,1,331.4,322.1,338.6,193.4,184.1,138,138,138,-0.000007738,-0.0003747,0.000435,0.417,0.408,0.428,193.4,184.1,200.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.127,0.00935,0.00841,0.0101,0.00037,0.00034,0.00041,0.399,0.37,0.422,0.016,0.015,0.017,24.54,24.49,24.62,0.933,0.93,0.935,0.98,0.979,0.98,0.914,0.91,0.916,43.43,41.34,45.02,42.55,40.47,44.12,0,0,0,0,0,0,0.236,0,0.083,0.42,0.58,0.42,35.7
1694383200000,2023,9,2022,12,50,7,0.188,0.0835,0.104,6327.86,39.78,39.78,37.67,1,1,1,310.4,299.6,319.3,172.4,161.6,138,138,138,0.0002085,0.00002924,0.0004631,0.445,0.432,0.461,172.4,161.6,181.3,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.12,0.00724,0.00616,0.00813,0.00029,0.00025,0.00032,0.335,0.304,0.361,0.013,0.012,0.014,24.71,24.64,24.8,0.926,0.922,0.929,0.974,0.97,0.978,0.901,0.894,0.908,38.69,36.21,40.7,37.67,35.13,39.78,0,0,0,0,0,0,0.209,0,0.084,0.44,0.55,0.45,33.7
