datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1428026400000,1924,10,1924,1,1,5,0.0481,0.0225,0.0257,0,0,0,0,1,1,1,111.4,111.4,111.4,59.41,59.41,52,52,52,0,0,0,0.467,0.467,0.467,59.41,59.41,59.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0008,0.0008,0.0008,0.000031,0.000031,0.000031,0.0943,0.0943,0.0943,0.0037,0.0037,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,0,0,1,0,0,1,0.0224,0.47,0.53,0.47,0
-1427594400000,1924,10,1924,1,1,7,0.0674,0.0314,0.0359,0,0,0,0,1,1,1,111.4,111.4,111.4,59.41,59.41,52,52,52,0,0,0,0.467,0.467,0.467,59.41,59.41,59.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0008,0.0008,0.0008,0.000031,0.000031,0.000031,0.0943,0.0943,0.0943,0.0037,0.0037,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.53,0.47,0
-1426989600000,1924,10,1924,1,2,7,0.0674,0.0314,0.0359,0,0,0,0,1,1,1,111.4,111.4,111.4,59.41,59.41,52,52,52,0,0,0,0.467,0.467,0.467,59.41,59.41,59.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0008,0.0008,0.0008,0.000031,0.000031,0.000031,0.0943,0.0943,0.0943,0.0037,0.0037,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.53,0.47,0
-1426384800000,1924,10,1924,1,3,7,0.0744,0.0314,0.043,2335.22,16.78,16.78,13.9,1,1,1,123,111.4,126.8,71.04,59.41,52,52,52,0,0,0,0.423,0.41,0.467,71.04,59.41,74.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0725,0.00179,0.0008,0.00211,0.00007,0.000031,0.000083,0.112,0.0943,0.118,0.0044,0.0037,0.0046,25.39,25.38,25.41,0.797,0,0.939,0.823,0,0.96,0.765,0,0.902,14.48,0,17.48,13.9,0,16.78,0,1,0,0,0.143,0,0.0772,0.143,0.0314,0.42,0.58,0.42,31.4
-1425780000000,1924,10,1924,1,4,7,0.0768,0.0311,0.0457,2833.8,17.95,17.95,16.87,1,1,1,126.9,126,130.6,75.52,73.96,51.43,50,52,0,0,0,0.405,0.383,0.413,75.52,73.96,80.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0722,0.0742,0.00217,0.00204,0.0026,0.000085,0.00008,0.0001,0.119,0.117,0.128,0.0047,0.0046,0.005,25.38,25.37,25.38,0.935,0.933,0.936,0.96,0.96,0.96,0.897,0.896,0.899,17.57,17.21,18.7,16.87,16.52,17.95,0,0,0,0,0,0,0.0937,0,0.0311,0.4,0.6,0.4,36.9
-1425175200000,1924,11,1924,2,5,7,0.0833,0.0302,0.0531,3263.13,19.63,19.63,19.42,1,1,1,137.7,132.9,138.7,87.75,82.89,50,50,50,0,0,0,0.363,0.36,0.376,87.75,82.89,88.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.075,0.0771,0.00321,0.0028,0.00329,0.00013,0.00011,0.00013,0.141,0.132,0.143,0.0055,0.0052,0.0056,25.36,25.36,25.37,0.924,0.923,0.93,0.963,0.961,0.964,0.89,0.889,0.894,20.16,19.18,20.36,19.42,18.43,19.63,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.2
-1424570400000,1924,11,1924,2,6,7,0.0872,0.0302,0.0569,3481.01,20.98,20.98,20.72,1,1,1,144.1,143.6,145.4,94.1,93.6,50,50,50,0,0,0,0.347,0.344,0.348,94.1,93.6,95.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0788,0.0794,0.00375,0.00371,0.00385,0.00015,0.00015,0.00015,0.152,0.151,0.154,0.006,0.0059,0.0061,25.35,25.35,25.35,0.917,0.916,0.917,0.966,0.966,0.967,0.886,0.885,0.886,21.45,21.35,21.7,20.72,20.62,20.98,0,0,0,0,0,0,0.115,0,0.0303,0.35,0.65,0.35,39.9
-1423965600000,1924,11,1924,2,7,7,0.0949,0.0302,0.0647,3971.98,26.56,26.56,23.64,1,1,1,156.9,145.4,169.2,106.9,95.35,50,50,50,0,0,0,0.32,0.296,0.344,106.9,95.35,119.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0794,0.0878,0.00484,0.00385,0.00588,0.00019,0.00015,0.00023,0.175,0.154,0.197,0.0069,0.0061,0.0077,25.34,25.34,25.35,0.918,0.916,0.924,0.969,0.967,0.97,0.89,0.885,0.897,24.4,21.7,27.38,23.64,20.98,26.56,0,0,0,0,0,0,0.131,0,0.0302,0.32,0.68,0.32,41.9
-1423360800000,1924,11,1924,2,8,7,0.111,0.0302,0.0812,5067.3,31.83,31.83,30.16,1,1,1,184.2,175,191.2,134.2,125,50,50,50,0,0,0,0.272,0.261,0.286,134.2,125,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0899,0.0956,0.00716,0.00638,0.00775,0.00028,0.00025,0.0003,0.224,0.208,0.237,0.0088,0.0081,0.0092,25.34,25.34,25.35,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,31.1,28.86,32.82,30.16,27.99,31.83,0,0,0,0,0,0,0.168,0,0.0298,0.27,0.73,0.27,45.7
-1422756000000,1924,12,1924,3,9,7,0.13,0.0357,0.0944,5937.89,43.59,43.59,35.34,1,1,1,215,192.9,249.8,156,133.9,59,59,59,0,0,0,0.277,0.236,0.306,156,133.9,190.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.102,0.0944,0.115,0.00901,0.00713,0.012,0.00035,0.00028,0.00047,0.264,0.225,0.327,0.01,0.0088,0.013,25.23,24.97,25.36,0.94,0.932,0.952,0.973,0.97,0.98,0.915,0.904,0.933,36.29,31.04,44.48,35.34,30.11,43.59,0,0,0,0,0,0,0.196,0,0.0356,0.27,0.73,0.27,45.7
-1422151200000,1924,12,1924,3,10,7,0.157,0.0357,0.121,7682.54,48.2,48.2,45.73,1,1,1,259.4,246.2,271.3,200.4,187.2,59,59,59,0,0,0,0.228,0.217,0.24,200.4,187.2,212.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.113,0.122,0.0128,0.0117,0.0138,0.00051,0.00046,0.00055,0.344,0.32,0.365,0.014,0.013,0.014,24.92,24.85,25,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.72,43.63,49.51,45.73,42.76,48.2,0,0,0,0,0,0,0.254,0,0.036,0.23,0.77,0.23,48.9
-1421546400000,1924,12,1924,3,11,7,0.168,0.0357,0.132,8080.76,48.2,48.2,48.1,1,1,1,277.2,266.8,283.6,218.2,207.8,59,59,59,0,0,0,0.213,0.208,0.221,218.2,207.8,224.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.121,0.126,0.0143,0.0134,0.0148,0.00057,0.00053,0.00059,0.376,0.357,0.387,0.015,0.014,0.015,24.82,24.78,24.88,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.88,48.47,52.35,48.1,47.5,48.2,0,0,0,0,0,0,0.267,0,0.036,0.21,0.79,0.21,48.1
-1420941600000,1924,12,1924,3,12,7,0.183,0.0357,0.148,8938.42,63.74,63.74,53.2,2,1,1.5714285714285714,303.3,281.3,350.2,244.3,222.3,59,59,59,0,0,0,0.196,0.168,0.21,244.3,222.3,291.2,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.133,0.126,0.15,0.0197,0.0146,0.0365,0.00079,0.00058,0.0015,0.325,0.248,0.387,0.013,0.0099,0.015,24.75,24.52,24.87,0.943,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.94,39.06,26.59,52.35,36.93,25.79,48.2,0,0,0,0,0,0,0.296,0,0.035,0.2,0.81,0.19,48.8
-1420336800000,1924,12,1924,3,13,7,0.273,0.0405,0.233,13926.2,102.8,102.8,82.89,3,2,2.2857142857142856,451.6,344.6,562.8,384.6,285.6,67,59,73,0,0,0,0.151,0.13,0.175,384.6,285.6,489.8,990,990,990,965.6,965.1,966.1,24.4,23.9,24.9,0.185,0.148,0.226,0.0805,0.0338,0.13,0.0033,0.0014,0.0055,0.436,0.317,0.52,0.018,0.013,0.022,23.94,23.35,24.56,0.946,0.937,0.954,0.973,0.97,0.98,0.921,0.909,0.935,37.57,32.23,43.44,36.58,31.26,42.57,0,0,0,0,0,0,0.461,0,0.04,0.15,0.85,0.15,51
-1419732000000,1925,1,1924,4,14,7,0.322,0.0482,0.274,16239.9,101.5,101.5,96.67,3,2,2.142857142857143,532.1,512.1,562.8,452.4,439.1,79.71,73,120,0,0,0,0.149,0.131,0.213,452.4,439.1,483.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.21,0.204,0.223,0.113,0.106,0.127,0.0047,0.0044,0.0053,0.555,0.51,0.58,0.023,0.021,0.024,23.45,23.31,23.55,0.956,0.944,0.958,0.979,0.97,0.98,0.935,0.916,0.939,47.22,34.89,50.53,45.92,33.84,48.2,0,0,0,0,0,0,0.537,0,0.048,0.15,0.85,0.15,50.4
-1419127200000,1925,1,1924,4,15,7,0.358,0.0726,0.286,16452.6,103,103,97.93,3,2,2.2857142857142856,592.2,563.9,615.6,472.2,443.9,120,120,120,0,0,0,0.203,0.195,0.213,472.2,443.9,495.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.224,0.21,0.237,0.122,0.109,0.133,0.0051,0.0045,0.0056,0.576,0.525,0.613,0.024,0.022,0.026,23.16,23.1,23.3,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.11,34.94,51.55,44.09,33.9,48.2,0,0,0,0,0,0,0.544,0,0.072,0.2,0.8,0.2,46
-1418522400000,1925,1,1924,4,16,7,0.428,0.0726,0.355,20156.8,165.2,165.2,120,4,3,3.142857142857143,707.6,615.6,971.4,587.6,495.6,120,120,120,0,0,0,0.174,0.124,0.195,587.6,495.6,851.4,990,990,990,966.7,966.4,967.8,23.3,22.2,23.6,0.295,0.237,0.481,0.191,0.133,0.351,0.0083,0.0056,0.016,0.68,0.536,1.06,0.029,0.023,0.048,22.59,21.15,23.1,0.95,0.946,0.956,0.974,0.97,0.98,0.926,0.917,0.937,39.01,35.4,44.59,38.03,34.34,43.7,0,0,0,0,0,0,0.667,0,0.073,0.17,0.83,0.17,47.1
-1417917600000,1925,1,1924,4,17,7,0.67,0.0762,0.594,30917.9,192.8,192.8,184,4,4,4,1109,1025,1183,982.5,905.2,126,120,162,0,0,0,0.114,0.101,0.146,982.5,905.2,1063,990,990,990,968.2,968,968.5,21.8,21.5,22,0.613,0.53,0.719,0.435,0.377,0.564,0.02,0.017,0.026,1.32,1.16,1.58,0.061,0.052,0.073,20.44,19.95,20.87,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.01,44.25,49.64,46.01,43.36,48.2,0,0,0,0,0,0,1.02,0,0.076,0.11,0.89,0.11,46.1
-1417312800000,1925,2,1924,5,18,7,0.698,0.098,0.6,31001.9,192.1,192.1,184.5,4,4,4,1154,1126,1217,992,963.8,162,162,162,0,0,0,0.14,0.133,0.144,992,963.8,1055,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.635,0.596,0.726,0.438,0.405,0.546,0.02,0.019,0.025,1.35,1.27,1.56,0.062,0.058,0.073,20.27,19.86,20.44,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.08,46.13,49.02,46.13,45.21,48.04,0,0,0,0,0,0,1.03,0,0.098,0.14,0.86,0.14,44.4
-1416708000000,1925,2,1924,5,19,7,0.695,0.098,0.597,30919.9,187.1,187.1,184,4,4,4,1149,1142,1172,986.9,979.7,162,162,162,0,0,0,0.141,0.138,0.142,986.9,979.7,1010,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.626,0.616,0.661,0.419,0.413,0.446,0.019,0.019,0.021,1.32,1.3,1.39,0.061,0.06,0.064,20.31,20.17,20.35,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.95,46.71,47.73,46.01,45.77,46.77,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44.5
-1416103200000,1925,2,1924,5,20,7,0.703,0.098,0.605,31166.5,191.2,191.2,185.5,4,4,4,1162,1132,1208,999.6,970.3,162,162,162,0,0,0,0.14,0.134,0.143,999.6,970.3,1046,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.645,0.602,0.713,0.447,0.409,0.527,0.021,0.019,0.025,1.37,1.28,1.53,0.063,0.059,0.071,20.22,19.92,20.4,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.33,46.37,48.78,46.38,45.45,47.8,0,0,0,0,0,0,1.03,0,0.098,0.14,0.86,0.14,44.3
-1415498400000,1925,2,1924,5,21,7,0.818,0.0998,0.658,32190.8,192.8,192.8,191.6,4,4,4,1352,1208,1437,1187,1046,165,162,183,98.95,0,175,0.122,0.113,0.134,1088,1046,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.817,0.713,0.866,0.621,0.527,0.648,0.03,0.025,0.031,1.74,1.53,1.81,0.083,0.071,0.088,19.25,18.91,19.92,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.94,48.56,49.45,47.9,47.59,48.2,0,0,0,0,0,0,1.06,0,0.16,0.12,0.8,0.2,39.4
-1414893600000,1925,3,1924,6,22,7,0.843,0.111,0.665,32261.7,192.4,192.4,192,4,4,4,1394,1384,1432,1211,1201,183,183,183,111,100.6,148.9,0.131,0.128,0.132,1100,1100,1100,990,990,990,969.1,969.1,969.3,20.9,20.7,20.9,0.843,0.839,0.859,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.79,1.81,0.086,0.086,0.087,19.07,18.93,19.1,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.99,48.62,49.09,48.01,47.65,48.11,0,0,0,0,0,0,1.07,0,0.178,0.13,0.79,0.21,38.3
-1414288800000,1925,3,1924,6,23,7,0.866,0.111,0.665,32019.2,191.8,191.8,190.6,4,4,4,1432,1400,1466,1249,1217,183,183,183,148.9,116.6,183.4,0.128,0.125,0.131,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.859,0.846,0.874,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.82,0.087,0.086,0.088,18.93,18.8,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.62,48.29,48.93,47.65,47.32,47.95,0,0,0,0,0,0,1.06,0,0.201,0.13,0.77,0.23,37
-1413684000000,1925,3,1924,6,24,7,1.01,0.111,0.665,30552.9,188.3,188.3,181.9,4,4,4,1676,1493,1953,1493,1310,183,183,183,393.1,209.9,669.5,0.11,0.0937,0.123,1100,1100,1100,990,990,990,970.1,969.5,970.9,19.9,19.1,20.5,0.91,0.885,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.83,1.87,0.093,0.089,0.098,18.09,17.18,18.71,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.39,43.95,48.03,45.47,43.07,47.07,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
-1413079200000,1925,3,1924,6,25,7,1.72,0.111,0.665,24896.6,167.8,167.8,148.2,4,4,4,2842,2113,3441,2659,1930,183,183,183,1559,829.7,2158,0.0661,0.0532,0.0866,1100,1100,1100,990,990,990,973.1,971.4,974.5,16.9,15.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.01,13.63,16.75,0.94,0.933,0.947,0.973,0.97,0.98,0.915,0.905,0.928,38.06,34.29,42.8,37.05,33.26,41.95,0,0,0,0,0,0,0.823,0,1.055,0.065,0.39,0.61,14.5
-1412474400000,1925,3,1924,6,26,7,2.06,0.125,0.665,22496.6,135.9,135.9,133.9,4,4,4,3403,3313,3452,3195,3096,207.3,183,217,2095,1996,2169,0.061,0.053,0.0655,1100,1100,1100,990,990,990,974.4,974.2,974.5,15.6,15.5,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.71,13.61,13.9,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.51,34.22,35.03,33.48,33.2,33.98,0,0,0,0,0,0,0.744,0,1.395,0.061,0.32,0.68,10.9
-1411869600000,1925,4,1924,7,27,7,1.9,0.131,0.665,23521.1,142.7,142.7,140,4,4,4,3139,3032,3279,2922,2815,217,217,217,1822,1715,1962,0.0692,0.0662,0.0716,1100,1100,1100,990,990,990,973.8,973.6,974.2,16.2,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.28,13.97,14.53,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,36.08,35.23,36.77,35,34.18,35.67,0,0,0,0,0,0,0.778,0,1.235,0.069,0.35,0.65,12.4
-1411264800000,1925,4,1924,7,28,7,1.86,0.131,0.665,23829.9,143.4,143.4,141.8,4,4,4,3068,3004,3313,2851,2787,217,217,217,1751,1687,1996,0.0708,0.0655,0.0722,1100,1100,1100,990,990,990,973.7,973.5,974.2,16.3,15.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.46,13.9,14.6,0.938,0.934,0.939,0.97,0.97,0.97,0.91,0.906,0.91,36.56,35.03,36.96,35.46,33.98,35.85,0,0,0,0,0,0,0.788,0,1.195,0.07,0.36,0.64,12.8
-1410660000000,1925,4,1924,7,29,7,1.95,0.131,0.665,23182.7,139.7,139.7,138,4,4,4,3222,3148,3356,3005,2931,217,217,217,1905,1831,2039,0.0674,0.0647,0.0689,1100,1100,1100,990,990,990,974,973.9,974.3,16,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.1,13.81,14.25,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.908,35.56,34.78,36,34.5,33.74,34.92,0,0,0,0,0,0,0.767,0,1.285,0.067,0.34,0.66,11.9
-1410055200000,1925,4,1924,7,30,7,1.88,0.158,0.665,23724,150.6,150.6,141.2,4,4,4,3100,2743,3405,2839,2422,261.6,217,321,1739,1322,2088,0.0858,0.0637,0.117,1100,1100,1100,990,990,990,973.7,972.9,974.4,16.3,15.6,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.39,13.71,15.23,0.937,0.933,0.942,0.971,0.97,0.973,0.91,0.905,0.917,36.37,34.5,38.7,35.3,33.46,37.66,0,0,0,0,0,0,0.785,0,1.215,0.084,0.35,0.65,12.6
-1409450400000,1925,5,1924,8,31,7,1.61,0.194,0.665,25707.3,158.3,158.3,153,4,4,4,2657,2467,2840,2336,2146,321,321,321,1236,1046,1419,0.121,0.113,0.13,1100,1100,1100,990,990,990,972.7,972.2,973.1,17.3,16.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15,15.9,0.943,0.941,0.945,0.974,0.972,0.977,0.919,0.914,0.923,39.26,38.06,40.5,38.25,36.99,39.57,0,0,0,0,0,0,0.85,0,0.945,0.12,0.41,0.59,16
-1408845600000,1925,5,1924,8,32,7,1.37,0.167,0.665,27544,166.7,166.7,164,4,4,4,2260,2155,2396,1984,1879,276,276,276,884,779.2,1020,0.122,0.115,0.128,1100,1100,1100,990,990,990,971.7,971.5,972.1,18.3,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.07,16.65,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.85,40.97,42.52,40.99,40.07,41.67,0,0,0,0,0,0,0.911,0,0.705,0.12,0.49,0.51,20.1
-1408240800000,1925,5,1924,8,33,7,1.19,0.167,0.665,28904.6,176.3,176.3,172.1,4,4,4,1964,1836,2095,1688,1560,276,276,276,588.4,459.8,718.7,0.141,0.132,0.15,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.16,16.8,17.56,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.89,42.92,44.97,43.01,42.06,44.07,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
-1407636000000,1925,5,1924,8,34,7,1.02,0.167,0.665,30489.3,184.8,184.8,181.5,4,4,4,1686,1589,1802,1410,1313,276,276,276,309.9,213.2,425.7,0.164,0.153,0.174,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.919,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.05,17.67,18.37,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.3,45.27,47.14,45.37,44.37,46.2,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
-1407031200000,1925,6,1924,9,35,7,0.89,0.127,0.665,31762.8,192.4,192.4,189.1,4,4,4,1471,1384,1551,1261,1174,210,210,210,161,73.58,241.2,0.143,0.135,0.152,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.881,0.842,0.912,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.091,18.78,18.49,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.23,47.47,49.08,47.27,46.52,48.1,0,0,0,0,0,0,1.05,0,0.225,0.14,0.75,0.25,35.7
-1406426400000,1925,6,1924,9,36,7,0.756,0.127,0.623,31356.1,192.8,192.8,186.6,4,4,4,1250,1172,1356,1040,962.2,210,210,210,9.043,0,45.59,0.169,0.155,0.179,1031,962.2,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.714,0.609,0.83,0.511,0.405,0.648,0.024,0.019,0.031,1.51,1.28,1.78,0.071,0.059,0.085,19.81,19.2,20.28,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.72,45.69,49.63,46.66,44.78,48.2,0,0,0,0,0,0,1.04,0,0.133,0.17,0.82,0.18,41.5
-1405821600000,1925,6,1924,9,37,7,0.668,0.127,0.541,28415.4,174.7,174.7,169.1,4,4,4,1105,1060,1142,894.7,850,210,210,210,0,0,0,0.19,0.184,0.198,894.7,850,931.7,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.544,0.504,0.578,0.372,0.35,0.39,0.017,0.016,0.018,1.16,1.08,1.23,0.053,0.049,0.057,20.61,20.43,20.83,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,43.15,41.41,44.57,42.28,40.54,43.68,0,0,0,0,0,0,0.94,0,0.127,0.19,0.81,0.19,42.5
-1405216800000,1925,6,1924,9,38,7,0.593,0.127,0.466,25021.9,159.2,159.2,148.9,4,3,3.4285714285714284,979.8,905.4,1043,769.8,695.4,210,210,210,0,0,0,0.215,0.201,0.232,769.8,695.4,832.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.431,0.365,0.488,0.309,0.266,0.342,0.014,0.012,0.016,0.989,0.886,1.05,0.045,0.039,0.048,21.2,20.91,21.59,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.18,39.9,50.48,44.03,38.94,48.2,0,0,0,0,0,0,0.827,0,0.127,0.21,0.79,0.21,42.2
-1404612000000,1925,6,1924,9,39,7,0.475,0.117,0.358,20190.9,133.4,133.4,120.2,3,3,3,785.2,705.9,876.9,592.3,519.9,192.9,186,210,0,0,0,0.246,0.227,0.264,592.3,519.9,666.9,990,990,990,967,966.7,967.4,23,22.6,23.3,0.304,0.261,0.349,0.197,0.148,0.247,0.0086,0.0064,0.011,0.709,0.586,0.838,0.031,0.025,0.037,22.25,21.75,22.69,0.953,0.948,0.956,0.976,0.97,0.98,0.93,0.92,0.937,41.02,36.56,45.36,40.06,35.47,44.45,0,0,0,0,0,0,0.668,0,0.117,0.25,0.75,0.25,42.5
-1404007200000,1925,7,1924,10,40,7,0.365,0.112,0.253,14753.5,96.4,96.4,87.82,2,2,2,603.5,548.2,673.1,417.5,362.2,186,186,186,0,0,0,0.31,0.276,0.339,417.5,362.2,487.1,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.209,0.188,0.243,0.0961,0.0699,0.129,0.0041,0.0029,0.0055,0.53,0.445,0.643,0.022,0.019,0.027,23.16,22.76,23.49,0.955,0.95,0.958,0.979,0.975,0.98,0.935,0.927,0.939,45.24,39.63,51.99,43.91,38.65,48.2,0,0,0,0,0,0,0.488,0,0.112,0.31,0.69,0.31,40.4
-1403402400000,1925,7,1924,10,41,7,0.295,0.112,0.182,10799.8,74.99,74.99,64.28,2,2,2,487.2,445.5,537.8,301.2,259.5,186,186,186,0,0,0,0.383,0.346,0.417,301.2,259.5,351.8,990,990,990,965.8,965.6,966,24.2,24,24.4,0.166,0.151,0.184,0.0412,0.0215,0.065,0.0017,0.00088,0.0027,0.353,0.291,0.429,0.015,0.012,0.018,23.85,23.55,24.1,0.94,0.932,0.949,0.97,0.97,0.973,0.913,0.904,0.923,33.12,28.59,38.54,32.14,27.74,37.5,0,0,0,0,0,0,0.357,0,0.113,0.38,0.62,0.38,36.6
-1402797600000,1925,7,1924,10,42,7,0.25,0.112,0.137,8270.98,54.3,54.3,49.23,2,1,1.4285714285714286,413,389.1,440,227,203.1,186,186,186,0,0,0,0.451,0.423,0.478,227,203.1,254,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.14,0.132,0.15,0.0153,0.013,0.0189,0.00062,0.00053,0.00077,0.334,0.259,0.405,0.014,0.011,0.017,24.21,24.13,24.29,0.944,0.925,0.958,0.976,0.97,0.98,0.921,0.897,0.939,39.38,25.76,51.64,38.12,24.99,48.2,0,0,0,0,0,0,0.274,0,0.113,0.45,0.55,0.45,33.1
-1402192800000,1925,7,1924,10,43,7,0.217,0.1,0.116,7110.35,48.2,48.2,42.32,1,1,1,358.3,338.3,380.8,192.6,164.2,165.7,115,186,0,0,0,0.46,0.338,0.531,192.6,164.2,225.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.126,0.118,0.133,0.0121,0.00971,0.0149,0.00049,0.00039,0.0006,0.341,0.292,0.395,0.014,0.012,0.016,24.47,24.35,24.56,0.952,0.944,0.959,0.978,0.97,0.98,0.93,0.916,0.94,44.01,37.34,51.98,42.32,36.24,48.2,0,0,0,0,0,0,0.235,0,0.101,0.46,0.53,0.47,32.8
-1401588000000,1925,8,1924,11,44,7,0.193,0.0696,0.123,7678.96,48.2,48.2,45.71,1,1,1,318.6,299.2,335.5,203.6,184.2,115,115,115,0,0,0,0.362,0.343,0.384,203.6,184.2,220.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.119,0.131,0.0131,0.0114,0.0145,0.00052,0.00045,0.00058,0.356,0.321,0.386,0.014,0.013,0.015,24.65,24.54,24.78,0.955,0.95,0.958,0.98,0.98,0.98,0.936,0.931,0.939,46.99,42.52,50.84,45.71,41.67,48.2,0,0,0,0,0,0,0.254,0,0.07,0.36,0.64,0.36,39.8
-1400983200000,1925,8,1924,11,45,7,0.171,0.0696,0.101,6323.9,41.67,41.67,37.64,1,1,1,282.7,270.3,299.2,167.7,155.3,115,115,115,0,0,0,0.407,0.384,0.426,167.7,155.3,184.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.108,0.119,0.01,0.00895,0.0114,0.0004,0.00035,0.00045,0.292,0.269,0.321,0.012,0.011,0.013,24.88,24.78,24.95,0.945,0.941,0.95,0.974,0.97,0.98,0.92,0.913,0.931,38.66,35.74,42.52,37.64,34.67,41.67,0,0,0,0,0,0,0.209,0,0.07,0.41,0.59,0.41,37
-1400378400000,1925,8,1924,11,46,7,0.157,0.0696,0.0872,5406.12,38.73,38.73,32.18,1,1,1,259.2,243.3,287.2,144.2,128.3,115,115,115,0,0,0,0.445,0.4,0.473,144.2,128.3,172.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.0988,0.114,0.00801,0.00665,0.0104,0.00032,0.00026,0.00041,0.25,0.221,0.3,0.0099,0.0087,0.012,25.02,24.85,25.12,0.936,0.93,0.946,0.971,0.97,0.975,0.909,0.902,0.923,33.14,29.39,39.71,32.18,28.51,38.73,0,0,0,0,0,0,0.179,0,0.0698,0.44,0.56,0.44,34.4
-1399773600000,1925,8,1924,11,47,7,0.142,0.0696,0.0726,4473.59,26.88,26.88,26.63,1,1,1,235.1,231.4,236.2,120.1,116.4,115,115,115,0,0,0,0.489,0.487,0.497,120.1,116.4,121.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0959,0.0946,0.0963,0.00596,0.00565,0.00605,0.00023,0.00022,0.00024,0.207,0.2,0.208,0.0081,0.0079,0.0082,25.18,25.17,25.21,0.925,0.923,0.926,0.97,0.97,0.97,0.898,0.895,0.898,27.45,26.57,27.71,26.63,25.77,26.88,0,0,0,0,0,0,0.148,0,0.0694,0.49,0.51,0.49,31.5
-1399168800000,1925,8,1924,11,48,7,0.135,0.0473,0.0882,5506.61,35.25,35.25,32.78,1,1,1,224,220.5,229.4,145.9,114.4,78.14,72,115,0,0,0,0.348,0.315,0.501,145.9,114.4,156.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0939,0.105,0.00815,0.00547,0.00906,0.00032,0.00022,0.00036,0.249,0.196,0.268,0.0098,0.0077,0.011,25.21,25.16,25.23,0.937,0.922,0.941,0.97,0.97,0.97,0.908,0.894,0.913,33.79,26.07,36.34,32.78,25.29,35.25,0,0,0,0,0,0,0.182,0,0.0468,0.35,0.65,0.35,40.8
-1398564000000,1925,9,1924,12,49,7,0.122,0.0435,0.0787,4911.7,30.85,30.85,29.24,1,1,1,202.2,200.2,209.3,130.2,128.2,72,72,72,0,0,0,0.356,0.344,0.36,130.2,128.2,137.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0956,0.0949,0.0981,0.00682,0.00665,0.00742,0.00027,0.00026,0.00029,0.221,0.217,0.233,0.0086,0.0085,0.0091,25.37,25.31,25.38,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.14,29.68,31.81,29.24,28.79,30.85,0,0,0,0,0,0,0.162,0,0.0433,0.36,0.65,0.35,40.3
-1397959200000,1925,9,1924,12,50,7,0.121,0.0435,0.0776,4838.64,29,29,28.8,1,1,1,200.3,199.1,201.2,128.3,127.1,72,72,72,0,0,0,0.359,0.358,0.362,128.3,127.1,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0945,0.0952,0.00666,0.00655,0.00673,0.00026,0.00026,0.00026,0.217,0.215,0.219,0.0085,0.0084,0.0086,25.38,25.37,25.38,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.69,29.4,29.9,28.8,28.52,29,0,0,0,0,0,0,0.16,0,0.0434,0.36,0.64,0.36,40
-1397354400000,1925,9,1924,12,51,7,0.117,0.0435,0.073,4533.77,27.58,27.58,26.99,1,1,1,192.8,188.7,195.2,120.8,116.7,72,72,72,0,0,0,0.374,0.369,0.382,120.8,116.7,123.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0908,0.0931,0.00602,0.00567,0.00622,0.00024,0.00022,0.00024,0.204,0.197,0.208,0.008,0.0077,0.0081,25.38,25.38,25.38,0.925,0.923,0.927,0.97,0.97,0.97,0.898,0.895,0.899,27.82,26.8,28.43,26.99,26,27.58,0,0,0,0,0,0,0.15,0,0.044,0.37,0.62,0.38,38.8
-1396749600000,1925,9,1924,12,52,7,0.114,0.0366,0.0773,4811.37,30.76,30.76,28.64,1,1,1,188.4,185.8,189.2,127.8,116.7,60.57,52,72,0,0,0,0.321,0.276,0.382,127.8,116.7,136.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0908,0.0944,0.00661,0.00567,0.00737,0.00026,0.00022,0.00029,0.214,0.197,0.229,0.0084,0.0077,0.0089,25.36,25.35,25.38,0.928,0.923,0.933,0.97,0.97,0.97,0.901,0.895,0.905,29.52,26.8,31.72,28.64,26,30.76,0,0,0,0,0,0,0.159,0,0.0367,0.32,0.68,0.32,42.2
-1396144800000,1925,10,1925,1,1,7,0.106,0.0314,0.0744,4621.25,28.65,28.65,27.51,1,1,1,175.1,171.1,179.8,123.1,119.1,52,52,52,0,0,0,0.297,0.289,0.304,123.1,119.1,127.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0882,0.0912,0.00621,0.00588,0.00662,0.00024,0.00023,0.00026,0.204,0.197,0.213,0.008,0.0077,0.0083,25.35,25.34,25.35,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.36,27.37,29.54,27.51,26.55,28.65,0,0,0,0,0,0,0.153,0,0.0316,0.3,0.7,0.3,43.6
-1395540000000,1925,10,1925,1,2,7,0.102,0.0314,0.0702,4335.88,26.55,26.55,25.81,1,1,1,168.1,166.3,171.1,116.1,114.3,52,52,52,0,0,0,0.309,0.304,0.313,116.1,114.3,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.0864,0.0882,0.00562,0.00546,0.00588,0.00022,0.00021,0.00023,0.192,0.189,0.197,0.0075,0.0074,0.0077,25.34,25.34,25.34,0.922,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.897,26.61,26.15,27.37,25.81,25.37,26.55,0,0,0,0,0,0,0.143,0,0.0318,0.31,0.69,0.31,42.5
-1394935200000,1925,10,1925,1,3,7,0.102,0.0314,0.071,4386.93,26.55,26.55,26.11,1,1,1,169.3,166.3,171.1,117.3,114.3,52,52,52,0,0,0,0.307,0.304,0.313,117.3,114.3,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0864,0.0882,0.00572,0.00546,0.00588,0.00022,0.00021,0.00023,0.194,0.189,0.197,0.0076,0.0074,0.0077,25.34,25.34,25.34,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.897,26.92,26.15,27.37,26.11,25.37,26.55,0,0,0,0,0,0,0.145,0,0.031,0.31,0.7,0.3,43
-1394330400000,1925,10,1925,1,4,7,0.0981,0.0313,0.0668,4110.32,25.37,25.37,24.47,1,1,1,162.2,158.5,166.3,110.5,106.5,51.71,50,52,0,0,0,0.319,0.307,0.328,110.5,106.5,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0837,0.0864,0.00514,0.00481,0.00546,0.0002,0.00019,0.00021,0.182,0.175,0.189,0.0071,0.0069,0.0074,25.34,25.34,25.34,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.22,24.24,26.15,24.47,23.51,25.37,0,0,0,0,0,0,0.136,0,0.0313,0.32,0.68,0.32,41.9
-1393725600000,1925,11,1925,2,5,7,0.101,0.0302,0.0707,4371.37,27.03,27.03,26.02,1,1,1,167,162.8,171.1,117,112.8,50,50,50,0,0,0,0.3,0.292,0.307,117,112.8,121.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.087,0.0856,0.0885,0.00569,0.00534,0.00605,0.00022,0.00021,0.00024,0.193,0.186,0.201,0.0076,0.0073,0.0079,25.34,25.34,25.34,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.892,0.898,26.82,25.78,27.87,26.02,25.01,27.03,0,0,0,0,0,0,0.145,0,0.0303,0.3,0.7,0.3,43.3
-1393120800000,1925,11,1925,2,6,7,0.11,0.0302,0.0796,4966.26,31.24,31.24,29.56,1,1,1,181.7,175,188.7,131.7,125,50,50,50,0,0,0,0.275,0.265,0.286,131.7,125,138.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0899,0.0947,0.00694,0.00638,0.00754,0.00027,0.00025,0.00029,0.219,0.208,0.232,0.0086,0.0081,0.0091,25.34,25.34,25.35,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.48,28.86,32.2,29.56,27.99,31.24,0,0,0,0,0,0,0.164,0,0.0304,0.27,0.72,0.28,45.1
-1392516000000,1925,11,1925,2,7,7,0.119,0.0302,0.0884,5548.1,34,34,33.02,1,1,1,196.2,191.2,200.2,146.2,141.2,50,50,50,0,0,0,0.255,0.25,0.261,146.2,141.2,150.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0956,0.0988,0.00818,0.00775,0.00852,0.00032,0.0003,0.00033,0.245,0.237,0.253,0.0096,0.0092,0.0099,25.35,25.35,25.35,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,34.05,32.82,35.05,33.02,31.83,34,0,0,0,0,0,0,0.183,0,0.0306,0.25,0.74,0.26,46.6
-1391911200000,1925,11,1925,2,8,7,0.151,0.0302,0.121,7609.56,51.98,51.98,45.3,2,1,1.1428571428571428,249.7,209.3,287.2,199.7,159.3,50,50,50,0,0,0,0.202,0.174,0.239,199.7,159.3,237.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.116,0.102,0.129,0.0127,0.00929,0.0159,0.0005,0.00036,0.00063,0.318,0.248,0.362,0.013,0.0099,0.014,25,24.89,25.28,0.948,0.925,0.957,0.977,0.97,0.98,0.926,0.897,0.938,42.55,26.79,49.37,41.58,25.99,48.2,0,0,0,0,0,0,0.252,0,0.03,0.2,0.8,0.2,50.4
-1391306400000,1925,11,1925,2,9,7,0.163,0.0442,0.119,7515.22,48.2,48.2,44.73,1,1,1,270.2,266.8,275.9,197.1,189.8,73.14,50,77,0,0,0,0.271,0.187,0.289,197.1,189.8,216.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.116,0.122,0.0125,0.0119,0.0142,0.0005,0.00047,0.00056,0.339,0.327,0.372,0.013,0.013,0.015,24.88,24.85,24.91,0.953,0.952,0.958,0.98,0.98,0.98,0.934,0.932,0.939,45.85,44.11,50.63,44.73,43.23,48.2,0,0,0,0,0,0,0.249,0,0.044,0.27,0.73,0.27,46.1
-1390701600000,1925,12,1925,3,10,7,0.182,0.0466,0.136,8302.18,52.25,52.25,49.42,2,1,1.5714285714285714,301.6,281.3,316.5,224.6,204.3,77,77,77,0,0,0,0.256,0.243,0.274,224.6,204.3,239.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.121,0.134,0.0148,0.0131,0.0161,0.00059,0.00052,0.00064,0.299,0.242,0.39,0.012,0.0097,0.016,24.79,24.7,24.83,0.938,0.923,0.959,0.974,0.97,0.98,0.914,0.895,0.94,36.22,25.73,52.34,34.9,24.95,48.2,0,0,0,0,0,0,0.275,0,0.046,0.26,0.75,0.25,45.6
-1390096800000,1925,12,1925,3,11,7,0.2,0.0466,0.154,9324.19,57.04,57.04,55.5,2,2,2,331.3,320.2,338.3,254.3,243.2,77,77,77,0,0,0,0.233,0.228,0.24,254.3,243.2,261.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.139,0.135,0.142,0.0195,0.0164,0.0223,0.00078,0.00066,0.0009,0.273,0.258,0.283,0.011,0.01,0.011,24.67,24.63,24.74,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,28.61,27.36,29.4,27.75,26.54,28.52,0,0,0,0,0,0,0.308,0,0.046,0.23,0.77,0.23,46.6
-1389492000000,1925,12,1925,3,12,7,0.224,0.0466,0.178,10749.9,68.54,68.54,63.99,2,2,2,370.5,350.2,391.8,293.5,273.2,77,77,77,0,0,0,0.208,0.197,0.22,293.5,273.2,314.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.153,0.146,0.16,0.0375,0.028,0.0476,0.0015,0.0011,0.0019,0.331,0.301,0.363,0.013,0.012,0.015,24.42,24.28,24.55,0.939,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.914,32.98,30.73,35.33,31.99,29.81,34.27,0,0,0,0,0,0,0.355,0,0.046,0.21,0.79,0.21,48
-1388887200000,1925,12,1925,3,13,7,0.256,0.0502,0.206,12418.5,75.26,75.26,73.92,2,2,2,423,413.7,431,340,335.6,83,77,91,0,0,0,0.196,0.182,0.213,340,335.6,345.5,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.17,0.168,0.171,0.0595,0.0574,0.0621,0.0024,0.0023,0.0025,0.401,0.396,0.409,0.016,0.016,0.017,24.1,24.06,24.14,0.947,0.946,0.948,0.972,0.971,0.973,0.92,0.918,0.922,38.03,37.5,38.67,36.96,36.4,37.63,0,0,0,0,0,0,0.411,0,0.05,0.2,0.8,0.2,48.5
-1388282400000,1926,1,1925,4,14,7,0.27,0.055,0.215,13011.1,82.05,82.05,77.45,2,2,2,447,431,467.2,356,340,91,91,91,0,0,0,0.204,0.195,0.211,356,340,376.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.171,0.183,0.067,0.0595,0.0765,0.0027,0.0024,0.0032,0.426,0.402,0.456,0.017,0.016,0.019,23.96,23.84,24.06,0.949,0.947,0.952,0.975,0.972,0.98,0.926,0.92,0.933,39.7,37.97,41.86,38.72,36.9,41.02,0,0,0,0,0,0,0.43,0,0.055,0.2,0.8,0.2,48.2
-1387677600000,1926,1,1925,4,15,7,0.289,0.055,0.234,14159.5,87.74,87.74,84.28,2,2,2,477.9,467.2,494.7,386.9,376.2,91,91,91,0,0,0,0.19,0.184,0.195,386.9,376.2,403.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.187,0.183,0.193,0.0816,0.0765,0.0895,0.0034,0.0032,0.0037,0.473,0.456,0.498,0.019,0.019,0.021,23.78,23.68,23.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,43,41.86,44.77,42.14,41.02,43.87,0,0,0,0,0,0,0.468,0,0.055,0.19,0.81,0.19,49
-1387072800000,1926,1,1925,4,16,7,0.316,0.055,0.261,15518.6,96.4,96.4,92.37,2,2,2,522.1,494.7,563.9,431.1,403.7,91,91,91,0,0,0,0.175,0.161,0.184,431.1,403.7,472.9,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.203,0.193,0.22,0.102,0.0895,0.122,0.0043,0.0037,0.0051,0.539,0.498,0.604,0.022,0.021,0.025,23.51,23.26,23.68,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.53,44.77,51.59,46.19,43.87,48.2,0,0,0,0,0,0,0.513,0,0.055,0.17,0.83,0.17,49.1
-1386468000000,1926,1,1925,4,17,7,0.34,0.055,0.285,16350.6,102.9,102.9,97.33,3,2,2.142857142857143,562.1,542,583,471.1,451,91,91,91,0,0,0,0.162,0.156,0.168,471.1,451,492,990,990,990,966.1,966,966.2,23.9,23.8,24,0.219,0.21,0.231,0.121,0.112,0.131,0.0051,0.0047,0.0055,0.585,0.526,0.617,0.025,0.022,0.026,23.29,23.21,23.39,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.85,35.35,52.31,46.21,34.29,48.2,0,0,0,0,0,0,0.541,0,0.055,0.16,0.84,0.16,48.1
-1385863200000,1926,2,1925,5,18,7,0.36,0.0635,0.296,16846.3,107.8,107.8,100.3,3,2,2.4285714285714284,594.8,571.9,623.8,489.8,466.9,105,105,105,0,0,0,0.177,0.168,0.184,489.8,466.9,518.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.232,0.219,0.248,0.131,0.119,0.148,0.0055,0.005,0.0063,0.587,0.526,0.625,0.025,0.022,0.026,23.14,23.03,23.23,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,45.14,35.17,52.48,42.61,34.11,48.2,0,0,0,0,0,0,0.557,0,0.064,0.18,0.82,0.18,46.8
-1385258400000,1926,2,1925,5,19,7,0.415,0.0635,0.351,20220.2,127,127,120.4,3,3,3,685.9,654.2,720.3,580.9,549.2,105,105,105,0,0,0,0.153,0.146,0.16,580.9,549.2,615.3,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.283,0.265,0.303,0.189,0.168,0.212,0.0081,0.0071,0.0091,0.676,0.623,0.734,0.029,0.027,0.032,22.68,22.48,22.86,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.03,39.02,43.19,40.12,38,42.33,0,0,0,0,0,0,0.669,0,0.064,0.15,0.85,0.15,48.7
-1384653600000,1926,2,1925,5,20,7,0.447,0.0635,0.383,21873.1,141.4,141.4,130.2,3,3,3,738.8,702.7,803.7,633.8,597.7,105,105,105,0,0,0,0.142,0.131,0.149,633.8,597.7,698.7,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.313,0.293,0.35,0.224,0.2,0.268,0.0097,0.0086,0.012,0.766,0.705,0.875,0.033,0.03,0.038,22.38,22.01,22.58,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.28,42.11,48.11,43.4,41.26,47.15,0,0,0,0,0,0,0.723,0,0.064,0.14,0.86,0.14,48.9
-1384048800000,1926,2,1925,5,21,7,0.552,0.0635,0.488,26437,168,168,157.4,4,3,3.7142857142857144,912.5,843.5,971.4,807.5,738.5,105,105,105,0,0,0,0.115,0.108,0.124,807.5,738.5,866.4,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.437,0.374,0.491,0.33,0.294,0.358,0.015,0.013,0.016,1.01,0.943,1.08,0.045,0.042,0.049,21.44,21.13,21.78,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,44.14,40.28,51.13,42.78,39.34,48.2,0,0,0,0,0,0,0.874,0,0.064,0.12,0.88,0.12,47.9
-1383444000000,1926,3,1925,6,22,7,0.726,0.078,0.62,31325,192.8,192.8,186.5,4,4,4,1200,1025,1414,1071,896.2,129,129,129,44.96,0,185.1,0.109,0.0912,0.126,1026,896.2,1100,990,990,990,968.5,968,969.2,21.5,20.8,22,0.701,0.527,0.858,0.525,0.373,0.648,0.025,0.017,0.031,1.51,1.14,1.81,0.07,0.052,0.087,19.96,18.99,20.88,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,47.8,43.82,50.54,46.61,42.95,48.2,0,0,0,0,0,0,1.04,0,0.106,0.11,0.85,0.15,43.1
-1382839200000,1926,3,1925,6,23,7,1.03,0.0967,0.665,30366.4,189.2,189.2,180.8,4,4,4,1708,1466,1902,1548,1337,159.9,129,183,448.2,237.4,619.1,0.0931,0.0784,0.105,1100,1100,1100,990,990,990,970.2,969.4,970.8,19.8,19.2,20.6,0.913,0.88,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.83,1.87,0.094,0.089,0.098,17.98,17.34,18.8,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.11,44.39,48.27,45.19,43.5,47.31,0,0,0,0,0,0,1,0,0.365,0.094,0.65,0.35,29.5
-1382234400000,1926,3,1925,6,24,7,1.54,0.111,0.665,26287.9,171.2,171.2,156.5,4,4,4,2541,1983,3639,2358,1800,183,183,183,1258,700.4,2356,0.0749,0.0503,0.0923,1100,1100,1100,990,990,990,972.4,971,974.9,17.6,15.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.043,1.87,1.87,1.87,0.11,0.099,0.12,15.74,13.21,17.08,0.943,0.93,0.948,0.976,0.97,0.98,0.921,0.902,0.929,40.05,33.14,43.68,39.12,32.15,42.8,0,0,0,0,0,0,0.869,0,0.875,0.072,0.43,0.57,17.1
-1381629600000,1926,3,1925,6,25,7,2.59,0.111,0.665,19266.6,123.9,123.9,114.7,4,4,4,4289,3846,4501,4106,3663,183,183,183,3006,2563,3218,0.0428,0.0407,0.0476,1100,1100,1100,990,990,990,976.2,975.4,976.6,13.8,13.4,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.92,11.53,12.77,0.919,0.915,0.927,0.97,0.97,0.97,0.891,0.888,0.899,29.56,28.46,31.93,28.67,27.6,30.97,0,0,0,0,0,0,0.637,0,1.925,0.043,0.26,0.74,7.44
-1381024800000,1926,3,1925,6,26,7,2.64,0.149,0.665,18989.8,114.3,114.3,113,4,4,4,4369,4305,4496,4122,4010,247,183,295,3022,2910,3213,0.0567,0.0407,0.0685,1100,1100,1100,990,990,990,976.4,976.2,976.6,13.6,13.4,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.77,11.54,11.89,0.918,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.891,29.13,28.48,29.46,28.26,27.63,28.57,0,0,0,0,0,0,0.628,0,1.975,0.056,0.25,0.75,7.19
-1380420000000,1926,4,1925,7,27,7,2.61,0.178,0.665,19166.4,118.1,118.1,114.1,4,4,4,4316,4111,4415,4021,3816,295,295,295,2921,2716,3020,0.0684,0.0668,0.0718,1100,1100,1100,990,990,990,976.3,975.9,976.4,13.7,13.6,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.87,11.69,12.24,0.919,0.917,0.922,0.97,0.97,0.97,0.891,0.889,0.895,29.4,28.89,30.45,28.52,28.03,29.53,0,0,0,0,0,0,0.634,0,1.945,0.068,0.25,0.75,7.34
-1379815200000,1926,4,1925,7,28,7,2.39,0.178,0.665,20410.3,124.7,124.7,121.5,4,4,4,3952,3812,4057,3657,3517,295,295,295,2557,2417,2662,0.0747,0.0727,0.0774,1100,1100,1100,990,990,990,975.6,975.3,975.8,14.4,14.2,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.55,12.34,12.84,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,31.31,30.73,32.13,30.37,29.8,31.17,0,0,0,0,0,0,0.675,0,1.725,0.074,0.28,0.72,8.54
-1379210400000,1926,4,1925,7,29,7,2.22,0.178,0.665,21487.2,128.6,128.6,127.9,4,4,4,3670,3639,3803,3375,3344,295,295,295,2275,2244,2408,0.0804,0.0776,0.0811,1100,1100,1100,990,990,990,975,974.9,975.3,15,14.7,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.15,12.86,13.21,0.93,0.928,0.93,0.97,0.97,0.97,0.902,0.9,0.902,32.96,32.18,33.14,31.97,31.22,32.15,0,0,0,0,0,0,0.711,0,1.555,0.08,0.3,0.7,9.68
-1378605600000,1926,4,1925,7,30,7,2.15,0.183,0.665,21936.1,133,133,130.6,4,4,4,3551,3441,3639,3249,3120,302.4,295,321,2149,2020,2244,0.0853,0.0811,0.0933,1100,1100,1100,990,990,990,974.7,974.5,974.9,15.3,15.1,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.4,13.21,13.63,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,33.65,33.14,34.29,32.64,32.15,33.26,0,0,0,0,0,0,0.725,0,1.485,0.085,0.31,0.69,10.2
-1378000800000,1926,5,1925,8,31,7,1.91,0.194,0.665,23493.7,145.9,145.9,139.8,4,4,4,3152,2915,3417,2831,2594,321,321,321,1731,1494,1996,0.102,0.0939,0.11,1100,1100,1100,990,990,990,973.9,973.3,974.4,16.1,15.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.27,13.68,14.82,0.937,0.933,0.94,0.97,0.97,0.971,0.909,0.905,0.912,36.04,34.43,37.56,34.96,33.39,36.46,0,0,0,0,0,0,0.777,0,1.245,0.1,0.35,0.65,12.3
-1377396000000,1926,5,1925,8,32,7,1.58,0.194,0.665,25900.1,158.8,158.8,154.2,4,4,4,2616,2450,2820,2295,2129,321,321,321,1195,1029,1399,0.123,0.114,0.131,1100,1100,1100,990,990,990,972.6,972.2,973.1,17.4,16.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.05,15.94,0.943,0.941,0.945,0.975,0.972,0.977,0.92,0.915,0.923,39.53,38.19,40.61,38.54,37.13,39.69,0,0,0,0,0,0,0.856,0,0.915,0.12,0.42,0.58,16.4
-1376791200000,1926,5,1925,8,33,7,1.35,0.182,0.665,27702.6,168.2,168.2,164.9,4,4,4,2224,2095,2364,1923,1819,301.7,276,321,822.5,718.7,942.8,0.136,0.127,0.144,1100,1100,1100,990,990,990,971.6,971.3,972,18.4,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.15,16.8,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,42.08,41.17,42.92,41.22,40.29,42.06,0,0,0,0,0,0,0.916,0,0.685,0.13,0.49,0.51,20.5
-1376186400000,1926,5,1925,8,34,7,1.14,0.167,0.665,29320.7,180.1,180.1,174.5,4,4,4,1889,1726,2042,1613,1450,276,276,276,512.9,350.2,665.7,0.147,0.135,0.16,1100,1100,1100,990,990,990,970.7,970.2,971.2,19.3,18.8,19.8,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.1,17.39,16.93,17.91,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.52,43.26,45.95,43.63,42.4,45.03,0,0,0,0,0,0,0.97,0,0.475,0.15,0.58,0.42,25.7
-1375581600000,1926,5,1925,8,35,7,0.955,0.133,0.665,31111.9,189.3,189.3,185.2,4,4,4,1579,1466,1678,1359,1256,219.4,210,276,259.3,156.4,335.7,0.139,0.128,0.165,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.909,0.877,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.82,1.87,0.092,0.088,0.094,18.4,18.07,18.8,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.24,46.38,48.28,46.3,45.45,47.31,0,0,0,0,0,0,1.03,0,0.29,0.14,0.7,0.3,32.6
-1374976800000,1926,6,1925,9,36,7,0.791,0.127,0.646,31927.7,192.8,192.8,190,4,4,4,1308,1200,1414,1098,989.6,210,210,210,29.88,0,104.1,0.161,0.148,0.175,1068,989.6,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.777,0.649,0.855,0.579,0.418,0.648,0.027,0.019,0.031,1.65,1.34,1.8,0.078,0.063,0.087,19.48,18.99,20.13,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.62,46.65,49.63,47.51,45.71,48.2,0,0,0,0,0,0,1.06,0,0.145,0.16,0.82,0.18,40.4
-1374372000000,1926,6,1925,9,37,7,0.681,0.127,0.554,28941.7,181.1,181.1,172.3,4,4,4,1126,1073,1187,915.7,863.3,210,210,210,0,0,0,0.187,0.177,0.196,915.7,863.3,976.7,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.565,0.516,0.631,0.382,0.357,0.412,0.018,0.016,0.019,1.2,1.11,1.31,0.055,0.051,0.061,20.51,20.2,20.76,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.95,41.94,46.2,43.07,41.1,45.27,0,0,0,0,0,0,0.957,0,0.127,0.19,0.81,0.19,42.5
-1373767200000,1926,6,1925,9,38,7,0.597,0.127,0.47,25175.6,162.2,162.2,149.9,4,3,3.4285714285714284,987.7,905.4,1060,777.7,695.4,210,210,210,0,0,0,0.213,0.198,0.232,777.7,695.4,850,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.438,0.365,0.504,0.313,0.266,0.35,0.014,0.012,0.016,1,0.886,1.08,0.045,0.039,0.049,21.16,20.83,21.59,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,45.53,40.11,51.42,44.26,39.16,48.2,0,0,0,0,0,0,0.833,0,0.127,0.21,0.79,0.21,42.2
-1373162400000,1926,6,1925,9,39,7,0.477,0.119,0.358,20181.5,133.4,133.4,120.1,3,3,3,788.6,712.1,876.9,592.3,526.1,196.3,186,210,0,0,0,0.249,0.239,0.261,592.3,526.1,666.9,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.304,0.265,0.349,0.197,0.152,0.247,0.0086,0.0066,0.011,0.71,0.596,0.838,0.031,0.026,0.037,22.24,21.75,22.66,0.953,0.949,0.956,0.977,0.97,0.98,0.931,0.92,0.937,40.99,36.97,45.36,40.04,35.86,44.45,0,0,0,0,0,0,0.667,0,0.119,0.25,0.75,0.25,42.3
-1372557600000,1926,7,1925,10,40,7,0.386,0.112,0.273,15854.4,103.8,103.8,94.37,3,2,2.2857142857142856,637.8,583,691.9,451.8,397,186,186,186,0,0,0,0.293,0.269,0.319,451.8,397,505.9,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.225,0.2,0.253,0.112,0.0864,0.139,0.0048,0.0036,0.006,0.553,0.497,0.62,0.023,0.021,0.026,23,22.77,23.28,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.48,35.03,50.78,42.29,33.97,48.2,0,0,0,0,0,0,0.524,0,0.113,0.29,0.71,0.29,41.1
-1371952800000,1926,7,1925,10,41,7,0.323,0.112,0.211,12505.2,80.8,80.8,74.44,2,2,2,534.8,494.7,563.9,348.8,308.7,186,186,186,0,0,0,0.349,0.33,0.376,348.8,308.7,377.9,990,990,990,966,965.8,966.1,24,23.9,24.2,0.183,0.169,0.193,0.0636,0.0447,0.0774,0.0027,0.0018,0.0032,0.425,0.364,0.468,0.018,0.015,0.02,23.57,23.39,23.81,0.948,0.942,0.952,0.974,0.97,0.979,0.923,0.914,0.932,38.21,33.96,41.28,37.22,32.94,40.4,0,0,0,0,0,0,0.414,0,0.112,0.35,0.65,0.35,38.7
-1371348000000,1926,7,1925,10,42,7,0.283,0.112,0.17,10107,64.77,64.77,60.16,2,2,2,467.6,453.1,489.3,281.6,267.1,186,186,186,0,0,0,0.398,0.38,0.411,281.6,267.1,303.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.154,0.167,0.0319,0.0251,0.0422,0.0013,0.001,0.0017,0.324,0.302,0.356,0.013,0.012,0.015,23.97,23.84,24.06,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.01,29.42,33.39,30.08,28.54,32.39,0,0,0,0,0,0,0.334,0,0.113,0.4,0.6,0.4,35.7
-1370743200000,1926,7,1925,10,43,7,0.258,0.11,0.148,8781.92,55.47,55.47,52.27,2,1,1.8571428571428572,426.4,402.9,445.5,244.8,227.7,181.6,155,186,0,0,0,0.426,0.385,0.45,244.8,227.7,259.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.14,0.151,0.0173,0.0151,0.0215,0.00071,0.00062,0.00088,0.293,0.259,0.405,0.012,0.011,0.017,24.19,24.1,24.32,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.77,25.76,51.64,29.58,24.99,48.2,0,0,0,0,0,0,0.29,0,0.11,0.43,0.57,0.43,34
-1370138400000,1926,8,1925,11,44,7,0.233,0.0937,0.139,8331.39,53.28,53.28,49.59,2,1,1.4285714285714286,385.5,370.4,402.9,230.5,215.4,155,155,155,0,0,0,0.402,0.385,0.419,230.5,215.4,247.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.133,0.145,0.0153,0.0141,0.0168,0.00062,0.00057,0.00068,0.338,0.256,0.409,0.014,0.01,0.017,24.33,24.26,24.4,0.944,0.924,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.56,25.9,52.74,38.57,25.12,48.2,0,0,0,0,0,0,0.276,0,0.094,0.4,0.6,0.4,35.8
-1369533600000,1926,8,1925,11,45,7,0.208,0.0937,0.114,7134.83,44.69,44.69,42.47,1,1,1,344.2,335.5,354,189.2,180.5,155,155,155,0,0,0,0.45,0.438,0.462,189.2,180.5,199,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.121,0.127,0.0118,0.0111,0.0127,0.00048,0.00044,0.00051,0.334,0.318,0.351,0.013,0.013,0.014,24.55,24.48,24.6,0.952,0.949,0.955,0.98,0.979,0.98,0.932,0.929,0.935,43.34,41.33,45.6,42.47,40.46,44.69,0,0,0,0,0,0,0.236,0,0.094,0.45,0.55,0.45,34.3
-1368928800000,1926,8,1925,11,46,7,0.195,0.0937,0.101,6239.98,39.51,39.51,37.14,1,1,1,321.9,311.8,331.6,166.9,156.8,155,155,155,0,0,0,0.482,0.467,0.497,166.9,156.8,176.6,990,990,990,965,965,965.1,25,24.9,25,0.116,0.112,0.119,0.00993,0.00908,0.0108,0.0004,0.00036,0.00043,0.294,0.276,0.311,0.012,0.011,0.012,24.7,24.63,24.77,0.945,0.942,0.948,0.973,0.97,0.977,0.919,0.913,0.926,38.19,35.86,40.44,37.14,34.78,39.51,0,0,0,0,0,0,0.206,0,0.094,0.48,0.52,0.48,32
-1368324000000,1926,8,1925,11,47,7,0.178,0.0937,0.0843,5181.79,34.18,34.18,30.84,1,1,1,294.4,281.3,309.1,139.4,126.3,155,155,155,0,0,0,0.527,0.501,0.551,139.4,126.3,154.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.106,0.102,0.111,0.0076,0.00649,0.00885,0.0003,0.00026,0.00035,0.245,0.221,0.271,0.0097,0.0088,0.011,24.88,24.78,24.95,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.913,31.8,28.73,35.23,30.84,27.87,34.18,0,0,0,0,0,0,0.171,0,0.0937,0.53,0.47,0.53,29.1
-1367719200000,1926,8,1925,11,48,7,0.162,0.0661,0.0962,6010.17,40.92,40.92,35.77,1,1,1,268.3,264.1,273.8,159,116.3,109.3,91,155,0,0,0,0.406,0.335,0.571,159,116.3,180.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.0981,0.115,0.00927,0.00563,0.0111,0.00037,0.00022,0.00044,0.275,0.203,0.312,0.011,0.0081,0.012,24.95,24.9,25.01,0.941,0.924,0.949,0.975,0.97,0.98,0.917,0.896,0.929,36.66,26.34,41.76,35.77,25.55,40.92,0,0,0,0,0,0,0.199,0,0.0658,0.41,0.59,0.41,37.1
-1367114400000,1926,9,1925,12,49,7,0.15,0.055,0.095,5926.08,37.8,37.8,35.27,1,1,1,248.2,236.2,258.8,157.2,145.2,91,91,91,0,0,0,0.367,0.352,0.385,157.2,145.2,167.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.102,0.11,0.00911,0.00809,0.01,0.00036,0.00032,0.0004,0.27,0.249,0.289,0.011,0.0098,0.011,25.05,24.98,25.13,0.941,0.937,0.945,0.971,0.97,0.973,0.914,0.909,0.92,36.33,33.53,38.82,35.27,32.53,37.8,0,0,0,0,0,0,0.196,0,0.055,0.37,0.63,0.37,39.5
-1366509600000,1926,9,1925,12,50,7,0.139,0.055,0.0843,5243.52,32.53,32.53,31.21,1,1,1,230.4,226.4,236.2,139.4,135.4,91,91,91,0,0,0,0.395,0.385,0.402,139.4,135.4,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0988,0.102,0.0076,0.00726,0.00809,0.0003,0.00029,0.00032,0.239,0.231,0.249,0.0094,0.0091,0.0098,25.18,25.13,25.21,0.935,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,32.18,31.22,33.53,31.21,30.28,32.53,0,0,0,0,0,0,0.173,0,0.0547,0.4,0.61,0.39,37.7
-1365904800000,1926,9,1925,12,51,7,0.133,0.055,0.078,4842.15,29.35,29.35,28.82,1,1,1,220,214.8,222.3,129,123.8,91,91,91,0,0,0,0.414,0.409,0.424,129,123.8,131.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0966,0.0947,0.0974,0.00671,0.00627,0.00691,0.00026,0.00025,0.00027,0.22,0.211,0.224,0.0086,0.0083,0.0088,25.26,25.24,25.3,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.71,28.49,30.26,28.82,27.63,29.35,0,0,0,0,0,0,0.16,0,0.055,0.41,0.59,0.41,36.4
-1365300000000,1926,9,1925,12,52,7,0.123,0.0504,0.0722,3305.16,28.55,28.55,19.67,1,1,1,202.7,200.2,209.3,119.4,110.2,83.29,73,91,0,0,0,0.411,0.365,0.452,119.4,110.2,127.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.0899,0.0939,0.0059,0.00511,0.00657,0.00023,0.0002,0.00026,0.202,0.186,0.215,0.0079,0.0073,0.0084,25.38,25.34,25.41,0.662,0,0.929,0.693,0,0.97,0.642,0,0.901,20.28,0,29.44,19.67,0,28.55,0,2,0,0,0.286,0,0.109,0.286,0.0508,0.41,0.59,0.41,26.9
