datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1364695200000,1926,10,1926,1,1,7,0.12,0.0442,0.0757,4712.82,28.55,28.55,28.05,1,1,1,198.1,195.2,200.2,125.1,122.2,73,73,73,0,0,0,0.368,0.365,0.374,125.1,122.2,127.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0921,0.0939,0.00639,0.00614,0.00657,0.00025,0.00024,0.00026,0.211,0.206,0.215,0.0082,0.008,0.0084,25.39,25.38,25.39,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.92,28.19,29.44,28.05,27.34,28.55,0,0,0,0,0,0,0.156,0,0.0443,0.37,0.63,0.37,39.3
-1364090400000,1926,10,1926,1,2,7,0.121,0.0442,0.077,4798.34,28.77,28.77,28.56,1,1,1,200.3,195.2,201.2,127.3,122.2,73,73,73,0,0,0,0.364,0.363,0.374,127.3,122.2,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0921,0.0942,0.00657,0.00614,0.00664,0.00026,0.00024,0.00026,0.215,0.206,0.216,0.0084,0.008,0.0085,25.38,25.38,25.38,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.44,28.19,29.65,28.56,27.34,28.77,0,0,0,0,0,0,0.159,0,0.044,0.37,0.64,0.36,39.7
-1363485600000,1926,10,1926,1,3,7,0.12,0.0524,0.0676,2061,28.77,28.77,12.27,1,1,1,198.6,194.8,201.2,111.8,97.8,86.71,73,97,0,0,0,0.437,0.363,0.498,111.8,97.8,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0859,0.0942,0.00526,0.00406,0.00664,0.00021,0.00016,0.00026,0.189,0.165,0.216,0.0074,0.0064,0.0085,25.41,25.38,25.43,0.398,0,0.93,0.416,0,0.97,0.386,0,0.902,12.65,0,29.65,12.27,0,28.77,0,4,0,0,0.571,0,0.0682,0.571,0.0524,0.44,0.56,0.44,17.2
-1362880800000,1926,10,1926,1,4,7,0.12,0.0587,0.061,0,0,0,0,1,1,1,197.8,194.8,200.2,100.8,97.8,97,97,97,0,0,0,0.49,0.484,0.498,100.8,97.8,103.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0859,0.0879,0.00432,0.00406,0.00453,0.00017,0.00016,0.00018,0.17,0.165,0.174,0.0066,0.0064,0.0068,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.059,0.49,0.51,0.49,0
-1362276000000,1926,11,1926,2,5,7,0.123,0.0562,0.0668,1846.74,25.86,25.86,10.99,1,1,1,203.4,199.1,209.3,110.4,106.1,93,93,93,0,0,0,0.457,0.444,0.467,110.4,106.1,116.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0885,0.0921,0.00513,0.00477,0.00563,0.0002,0.00019,0.00022,0.187,0.179,0.197,0.0073,0.007,0.0077,25.39,25.35,25.42,0.395,0,0.922,0.416,0,0.97,0.383,0,0.895,11.33,0,26.66,10.99,0,25.86,0,4,0,0,0.571,0,0.0611,0.571,0.0562,0.46,0.54,0.46,15
-1361671200000,1926,11,1926,2,6,7,0.122,0.0473,0.0746,2908.02,30.41,30.41,17.31,1,1,1,201.5,201.2,202.2,123.3,108.2,78.14,67,93,0,0,0,0.388,0.331,0.462,123.3,108.2,135.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0892,0.0956,0.00623,0.00494,0.00724,0.00024,0.00019,0.00028,0.208,0.183,0.228,0.0081,0.0071,0.0089,25.38,25.36,25.41,0.533,0,0.932,0.554,0,0.97,0.517,0,0.905,17.84,0,31.35,17.31,0,30.41,0,3,0,0,0.429,0,0.0962,0.429,0.0474,0.39,0.61,0.39,23.8
-1361066400000,1926,11,1926,2,7,7,0.123,0.0405,0.0826,5165.09,32.67,32.67,30.74,1,1,1,203.6,201.2,212.1,136.6,134.2,67,67,67,0,0,0,0.329,0.316,0.333,136.6,134.2,145.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0961,0.0952,0.0991,0.00736,0.00715,0.00808,0.00029,0.00028,0.00032,0.23,0.226,0.245,0.009,0.0088,0.0096,25.35,25.28,25.37,0.933,0.932,0.937,0.97,0.97,0.97,0.905,0.904,0.908,31.7,31.11,33.68,30.74,30.18,32.67,0,0,0,0,0,0,0.171,0,0.0404,0.33,0.67,0.33,42
-1360461600000,1926,11,1926,2,8,7,0.148,0.0405,0.108,6805.83,46.41,46.41,40.51,1,1,1,245.1,202.2,270.3,178.1,135.2,67,67,67,0,0,0,0.276,0.248,0.331,178.1,135.2,203.3,990,990,990,964.7,964.4,964.8,25.3,25.2,25.6,0.111,0.0956,0.12,0.0109,0.00724,0.013,0.00043,0.00028,0.00052,0.305,0.228,0.35,0.012,0.0089,0.014,25.04,24.87,25.36,0.947,0.932,0.955,0.977,0.97,0.98,0.926,0.905,0.936,41.44,31.35,47.36,40.51,30.41,46.41,0,0,0,0,0,0,0.225,0,0.04,0.27,0.73,0.27,46
-1359856800000,1926,11,1926,2,9,7,0.19,0.0565,0.133,8188.38,54.29,54.29,48.74,2,1,1.2857142857142858,314,273.8,354,220.6,195.2,93.43,67,104,0,0,0,0.296,0.236,0.348,220.6,195.2,250,990,990,990,965,964.8,965.2,25,24.8,25.2,0.129,0.121,0.14,0.0145,0.0123,0.017,0.00058,0.00049,0.00068,0.337,0.251,0.393,0.013,0.01,0.016,24.69,24.56,24.85,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.94,42.86,26.19,52.02,41.23,25.4,48.2,0,0,0,0,0,0,0.271,0,0.057,0.3,0.7,0.3,43.1
-1359252000000,1926,12,1926,3,10,7,0.224,0.0629,0.161,9685.67,60.07,60.07,57.65,2,2,2,369.6,354,380.8,265.6,250,104,104,104,0,0,0,0.282,0.273,0.294,265.6,250,276.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.146,0.14,0.15,0.0244,0.017,0.0297,0.00098,0.00068,0.0012,0.292,0.269,0.309,0.012,0.011,0.013,24.46,24.39,24.56,0.933,0.929,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.72,27.98,30.96,28.83,27.14,30.04,0,0,0,0,0,0,0.32,0,0.063,0.28,0.72,0.28,43.2
-1358647200000,1926,12,1926,3,11,7,0.251,0.0629,0.188,11318.4,70.75,70.75,67.37,2,2,2,415,389.1,431,311,285.1,104,104,104,0,0,0,0.251,0.241,0.267,311,285.1,327,990,990,990,965.5,965.3,965.5,24.5,24.5,24.7,0.162,0.153,0.168,0.0458,0.0336,0.0533,0.0019,0.0014,0.0022,0.36,0.321,0.384,0.015,0.013,0.016,24.17,24.08,24.33,0.942,0.937,0.945,0.97,0.97,0.97,0.914,0.909,0.916,34.73,31.88,36.47,33.69,30.93,35.38,0,0,0,0,0,0,0.374,0,0.063,0.25,0.75,0.25,45.1
-1358042400000,1926,12,1926,3,12,7,0.277,0.0629,0.214,12896.9,83.75,83.75,76.77,2,2,2,458,435.5,489.3,354,331.5,104,104,104,0,0,0,0.227,0.213,0.239,354,331.5,385.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.169,0.188,0.0661,0.0555,0.0809,0.0027,0.0023,0.0033,0.425,0.391,0.472,0.017,0.016,0.019,23.91,23.73,24.05,0.949,0.946,0.953,0.974,0.97,0.98,0.925,0.917,0.934,39.38,36.96,42.73,38.38,35.85,41.87,0,0,0,0,0,0,0.426,0,0.063,0.23,0.77,0.23,46.6
-1357437600000,1926,12,1926,3,13,7,0.347,0.0689,0.278,16281.4,105.1,105.1,96.91,3,2,2.2857142857142856,573.6,551,608.8,459.6,423.8,114,104,139,0,0,0,0.199,0.171,0.247,459.6,423.8,504.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.218,0.206,0.24,0.116,0.099,0.138,0.0049,0.0041,0.0058,0.555,0.528,0.608,0.023,0.022,0.026,23.26,23.12,23.36,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.89,35.24,51.55,43.51,34.18,48.2,0,0,0,0,0,0,0.538,0,0.069,0.2,0.8,0.2,46.9
-1356832800000,1927,1,1926,4,14,7,0.34,0.0841,0.256,15272.5,90.91,90.91,90.91,2,2,2,562.8,562.8,562.8,423.8,423.8,139,139,139,0,0,0,0.247,0.247,0.247,423.8,423.8,423.8,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.206,0.206,0.206,0.099,0.099,0.099,0.0041,0.0041,0.0041,0.534,0.534,0.534,0.022,0.022,0.022,23.33,23.33,23.33,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.38,46.38,46.38,45.45,45.45,45.45,0,0,0,0,0,0,0.505,0,0.084,0.25,0.75,0.25,44.9
-1356228000000,1927,1,1926,4,15,7,0.345,0.0742,0.271,16035.1,96.4,96.4,95.45,2,2,2,570.3,562.8,577.9,447.6,423.8,122.7,120,139,0,0,0,0.215,0.208,0.247,447.6,423.8,457.9,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.212,0.206,0.216,0.11,0.099,0.115,0.0046,0.0041,0.0048,0.567,0.534,0.582,0.024,0.022,0.024,23.27,23.22,23.33,0.958,0.956,0.958,0.98,0.98,0.98,0.939,0.937,0.939,48.91,46.38,49.92,47.72,45.45,48.2,0,0,0,0,0,0,0.53,0,0.074,0.22,0.79,0.21,46.5
-1355623200000,1927,1,1926,4,16,7,0.39,0.0726,0.317,18127.5,123.9,123.9,107.9,3,2,2.5714285714285716,644.7,589.2,720.3,524.7,469.2,120,120,120,0,0,0,0.187,0.167,0.204,524.7,469.2,600.3,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.254,0.222,0.297,0.154,0.12,0.202,0.0066,0.0051,0.0087,0.632,0.536,0.711,0.027,0.023,0.031,22.89,22.51,23.15,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.73,35.4,52.11,42.85,34.34,48.2,0,0,0,0,0,0,0.599,0,0.073,0.19,0.81,0.19,46.5
-1355018400000,1927,1,1926,4,17,7,0.477,0.0726,0.404,22731.8,144.6,144.6,135.3,3,3,3,788.2,712.1,858.5,668.2,592.1,120,120,120,0,0,0,0.153,0.14,0.169,668.2,592.1,738.5,990,990,990,967.1,966.7,967.3,22.9,22.7,23.3,0.336,0.292,0.378,0.247,0.197,0.294,0.011,0.0085,0.013,0.826,0.697,0.947,0.036,0.03,0.042,22.12,21.72,22.55,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,46.17,41.64,50.17,45.1,40.79,48.2,0,0,0,0,0,0,0.752,0,0.073,0.15,0.85,0.15,47.7
-1354413600000,1927,1,1926,4,18,7,0.6,0.0943,0.506,26725.3,171.1,171.1,159.1,4,3,3.7142857142857144,992,891.9,1060,836,771.9,156,120,162,0,0,0,0.157,0.135,0.171,836,771.9,898,990,990,990,967.9,967.5,968.1,22.1,21.9,22.5,0.477,0.408,0.536,0.344,0.313,0.374,0.016,0.014,0.017,1.07,1,1.15,0.048,0.045,0.053,21.08,20.76,21.53,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,44.95,40.13,52.19,43.21,39.18,48.2,0,0,0,0,0,0,0.884,0,0.094,0.16,0.84,0.16,44.5
-1353808800000,1927,2,1926,5,19,7,0.672,0.098,0.574,30009.4,184.4,184.4,178.6,4,4,4,1111,1066,1151,948.9,904.3,162,162,162,0,0,0,0.146,0.141,0.152,948.9,904.3,989.4,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.585,0.541,0.63,0.398,0.377,0.418,0.018,0.017,0.019,1.25,1.17,1.32,0.057,0.053,0.061,20.51,20.3,20.73,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.57,43.9,47.05,44.66,43.02,46.11,0,0,0,0,0,0,0.992,0,0.098,0.15,0.85,0.15,44.7
-1353204000000,1927,2,1926,5,20,7,0.761,0.098,0.647,32194.3,192.8,192.8,191.6,4,4,4,1258,1183,1356,1096,1021,162,162,162,25.45,0,93.59,0.129,0.12,0.137,1070,1021,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.76,0.676,0.832,0.581,0.47,0.648,0.027,0.022,0.031,1.64,1.43,1.78,0.077,0.066,0.085,19.65,19.2,20.1,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.19,48.04,49.91,47.91,47.08,48.2,0,0,0,0,0,0,1.06,0,0.114,0.13,0.85,0.15,42.3
-1352599200000,1927,2,1926,5,21,7,0.872,0.098,0.665,31952.7,192.4,192.4,190.2,4,4,4,1441,1384,1466,1279,1222,162,162,162,179.2,121.6,204.4,0.112,0.11,0.117,1100,1100,1100,990,990,990,969.3,969.1,969.4,20.7,20.6,20.9,0.868,0.843,0.878,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.79,1.83,0.088,0.086,0.089,18.89,18.8,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.52,48.28,49.08,47.55,47.31,48.1,0,0,0,0,0,0,1.06,0,0.207,0.11,0.76,0.24,36.6
-1351994400000,1927,2,1926,5,22,7,0.908,0.109,0.665,31567.7,189.2,189.2,187.9,4,4,4,1502,1466,1511,1322,1304,180,162,183,222.1,204.4,228.1,0.12,0.11,0.123,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.893,0.878,0.897,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.83,1.85,0.09,0.089,0.09,18.67,18.63,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.93,47.85,48.28,46.98,46.89,47.31,0,0,0,0,0,0,1.04,0,0.243,0.12,0.73,0.27,34.8
-1351389600000,1927,3,1926,6,23,7,0.945,0.111,0.665,31206.2,186.9,186.9,185.8,4,4,4,1563,1529,1610,1380,1346,183,183,183,280,245.8,326.5,0.117,0.114,0.12,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.905,0.9,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.09,0.092,18.46,18.3,18.57,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.39,46.98,47.69,46.44,46.04,46.73,0,0,0,0,0,0,1.03,0,0.28,0.12,0.7,0.3,33
-1350784800000,1927,3,1926,6,24,7,1.02,0.111,0.665,30488.7,183.9,183.9,181.5,4,4,4,1687,1617,1752,1504,1434,183,183,183,404.1,334.4,468.5,0.109,0.104,0.113,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.917,0.911,0.922,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.092,0.095,18.05,17.83,18.28,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.3,45.73,46.91,45.37,44.81,45.97,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
-1350180000000,1927,3,1926,6,25,7,1.2,0.111,0.665,28864.6,177.5,177.5,171.8,4,4,4,1977,1802,2169,1794,1619,183,183,183,693.9,518.7,886.2,0.0929,0.0844,0.102,1100,1100,1100,990,990,990,971,970.5,971.5,19,18.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.13,16.62,17.67,0.948,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.83,42.43,45.27,42.95,41.59,44.37,0,0,0,0,0,0,0.955,0,0.535,0.092,0.55,0.45,24.1
-1349575200000,1927,3,1926,6,26,7,1.6,0.119,0.665,25726,163.6,163.6,153.1,4,4,4,2654,2276,3068,2456,2093,197.6,183,217,1356,993.1,1751,0.0747,0.0692,0.0804,1100,1100,1100,990,990,990,972.7,971.8,973.7,17.3,16.3,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.11,15.45,14.45,16.36,0.942,0.938,0.946,0.975,0.97,0.98,0.919,0.91,0.927,39.27,36.54,41.74,38.28,35.44,40.9,0,0,0,0,0,0,0.851,0,0.935,0.074,0.42,0.58,16.1
-1348970400000,1927,4,1926,7,27,7,1.95,0.131,0.665,23153.9,139.9,139.9,137.8,4,4,4,3230,3139,3313,3013,2922,217,217,217,1913,1822,1996,0.0672,0.0655,0.0691,1100,1100,1100,990,990,990,974,973.9,974.2,16,15.8,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.08,13.9,14.28,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.52,35.03,36.06,34.46,33.98,34.98,0,0,0,0,0,0,0.766,0,1.285,0.067,0.34,0.66,11.9
-1348365600000,1927,4,1926,7,28,7,1.81,0.131,0.665,24177.6,148,148,143.9,4,4,4,2988,2840,3113,2771,2623,217,217,217,1671,1523,1796,0.0727,0.0697,0.0764,1100,1100,1100,990,990,990,973.5,973.1,973.8,16.5,16.2,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.64,14.34,15,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.07,36.24,38.06,35.98,35.15,36.99,0,0,0,0,0,0,0.8,0,1.145,0.072,0.37,0.63,13.4
-1347760800000,1927,4,1926,7,29,7,1.6,0.131,0.665,25742.6,156.9,156.9,153.2,4,4,4,2649,2517,2782,2432,2300,217,217,217,1332,1200,1465,0.082,0.078,0.0862,1100,1100,1100,990,990,990,972.7,972.3,973,17.3,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.46,15.14,15.78,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.916,0.922,39.31,38.44,40.17,38.31,37.39,39.22,0,0,0,0,0,0,0.851,0,0.935,0.082,0.42,0.58,16.1
-1347156000000,1927,4,1926,7,30,7,1.46,0.136,0.665,26875.8,160.6,160.6,160,4,4,4,2407,2385,2467,2181,2109,225.4,217,276,1081,1009,1150,0.0937,0.0879,0.116,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.04,15.9,16.1,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.9,40.5,41.04,39.99,39.57,40.14,0,0,0,0,0,0,0.889,0,0.795,0.093,0.46,0.54,18.4
-1346551200000,1927,5,1926,8,31,7,1.44,0.167,0.665,27011.1,161.2,161.2,160.8,4,4,4,2378,2364,2396,2102,2088,276,276,276,1002,987.8,1020,0.116,0.115,0.117,1100,1100,1100,990,990,990,972,972,972.1,18,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.11,16.07,16.15,0.945,0.945,0.945,0.978,0.978,0.979,0.925,0.925,0.925,41.08,40.97,41.17,40.2,40.07,40.29,0,0,0,0,0,0,0.893,0,0.775,0.12,0.46,0.54,18.8
-1345946400000,1927,5,1926,8,32,7,1.45,0.167,0.665,26933.8,160.6,160.6,160.3,4,4,4,2394,2385,2396,2118,2109,276,276,276,1018,1009,1020,0.115,0.115,0.116,1100,1100,1100,990,990,990,972.1,972,972.1,17.9,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.07,16.07,16.1,0.945,0.945,0.945,0.978,0.978,0.978,0.925,0.925,0.925,40.98,40.97,41.04,40.08,40.07,40.14,0,0,0,0,0,0,0.891,0,0.785,0.12,0.46,0.54,18.6
-1345341600000,1927,5,1926,8,33,7,1.4,0.175,0.665,27276,163.1,163.1,162.4,4,4,4,2320,2294,2364,2032,1973,288.9,276,321,931.6,873,987.8,0.125,0.117,0.14,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.15,16.32,0.946,0.945,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.45,41.17,41.63,40.59,40.29,40.77,0,0,0,0,0,0,0.902,0,0.735,0.13,0.48,0.52,19.5
-1344736800000,1927,5,1926,8,34,7,1.3,0.194,0.665,28031.9,170.5,170.5,166.9,4,4,4,2149,2004,2261,1828,1683,321,321,321,728,583.2,840.1,0.15,0.142,0.16,1100,1100,1100,990,990,990,971.5,971.1,971.7,18.5,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.67,16.4,17.02,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.57,41.84,43.51,41.71,41,42.64,0,0,0,0,0,0,0.927,0,0.635,0.15,0.51,0.49,21.6
-1344132000000,1927,5,1926,8,35,7,1.1,0.166,0.665,29695.4,180.1,180.1,176.8,4,4,4,1822,1726,1953,1547,1469,275.3,257,321,447.1,369.2,531.5,0.151,0.14,0.171,1100,1100,1100,990,990,990,970.5,970.2,970.9,19.5,19.1,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.6,17.18,17.91,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.09,43.95,45.94,44.19,43.07,45.02,0,0,0,0,0,0,0.982,0,0.435,0.15,0.6,0.4,27
-1343527200000,1927,6,1926,9,36,7,0.899,0.147,0.665,31670.1,192.8,192.8,188.5,4,4,4,1486,1356,1660,1243,1143,243.6,210,257,142.6,42.62,302.7,0.164,0.152,0.184,1100,1100,1100,990,990,990,969.4,969,970,20.6,20,21,0.877,0.83,0.922,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.87,0.089,0.085,0.093,18.73,18.13,19.2,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,48.11,46.52,49.36,47.13,45.59,48.2,0,0,0,0,0,0,1.05,0,0.234,0.16,0.74,0.26,35.2
-1342922400000,1927,6,1926,9,37,7,0.712,0.127,0.585,30034.2,192.8,192.8,178.8,4,4,4,1177,1096,1311,967.1,886.5,210,210,210,0.1541,0,1.078,0.179,0.16,0.192,967,886.5,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.628,0.537,0.812,0.434,0.368,0.648,0.02,0.017,0.031,1.33,1.15,1.76,0.062,0.053,0.083,20.21,19.36,20.65,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,45.69,42.85,49.79,44.69,41.99,48.2,0,0,0,0,0,0,0.993,0,0.127,0.18,0.82,0.18,42.2
-1342317600000,1927,6,1926,9,38,7,0.602,0.127,0.475,25426,164.4,164.4,151.3,4,3,3.5714285714285716,995,885.1,1073,785,675.1,210,210,210,0,0,0,0.212,0.196,0.237,785,675.1,863.3,990,990,990,967.9,967.4,968.1,22.1,21.9,22.6,0.446,0.354,0.516,0.316,0.252,0.357,0.014,0.011,0.016,1,0.852,1.11,0.045,0.038,0.051,21.14,20.76,21.71,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,43.95,39.9,50.48,42.84,38.94,48.2,0,0,0,0,0,0,0.841,0,0.127,0.21,0.79,0.21,42.2
-1341712800000,1927,6,1926,9,39,7,0.46,0.121,0.34,19181.5,128.2,128.2,114.2,3,3,3,761.1,684.7,847.1,561.4,498.7,199.7,186,210,0,0,0,0.263,0.248,0.279,561.4,498.7,637.1,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.287,0.249,0.332,0.176,0.134,0.227,0.0076,0.0058,0.01,0.659,0.55,0.788,0.029,0.024,0.035,22.4,21.92,22.81,0.951,0.946,0.955,0.974,0.97,0.98,0.926,0.918,0.936,39.06,35.18,43.62,38.06,34.12,42.75,0,0,0,0,0,0,0.634,0,0.12,0.26,0.74,0.26,41.7
-1341108000000,1927,7,1926,10,40,7,0.361,0.112,0.249,14613.8,96.4,96.4,86.99,2,2,2,597.5,551,659.9,411.5,365,186,186,186,0,0,0,0.313,0.282,0.338,411.5,365,473.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.207,0.189,0.235,0.0932,0.0713,0.123,0.0039,0.003,0.0052,0.52,0.449,0.62,0.022,0.019,0.026,23.2,22.84,23.47,0.954,0.95,0.958,0.979,0.976,0.98,0.934,0.928,0.939,44.65,39.93,50.78,43.49,38.97,48.2,0,0,0,0,0,0,0.483,0,0.112,0.31,0.69,0.31,40.5
-1340503200000,1927,7,1926,10,41,7,0.307,0.112,0.194,11511.2,75.94,75.94,68.52,2,2,2,507.3,472.5,542,321.3,286.5,186,186,186,0,0,0,0.367,0.343,0.394,321.3,286.5,356,990,990,990,965.9,965.7,966,24.1,24,24.3,0.173,0.161,0.186,0.0507,0.0342,0.067,0.0021,0.0014,0.0028,0.383,0.331,0.435,0.016,0.014,0.018,23.73,23.53,23.94,0.944,0.938,0.949,0.971,0.97,0.974,0.916,0.91,0.925,35.29,31.55,38.99,34.26,30.6,37.97,0,0,0,0,0,0,0.381,0,0.113,0.36,0.63,0.37,37.5
-1339898400000,1927,7,1926,10,42,7,0.271,0.112,0.158,9388.93,60.72,60.72,55.89,2,2,2,447.5,426.6,470.2,261.5,240.6,186,186,186,0,0,0,0.416,0.396,0.436,261.5,240.6,284.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.145,0.16,0.023,0.0162,0.0331,0.00094,0.00066,0.0014,0.294,0.266,0.328,0.012,0.011,0.013,24.09,23.96,24.21,0.932,0.927,0.938,0.97,0.97,0.97,0.904,0.899,0.909,28.81,26.48,31.3,27.94,25.68,30.36,0,0,0,0,0,0,0.31,0,0.113,0.41,0.58,0.42,34.6
-1339293600000,1927,7,1926,10,43,7,0.246,0.112,0.133,8015.57,49.97,49.97,47.71,2,1,1.1428571428571428,406.2,389.1,420.3,220.2,203.1,186,186,186,0,0,0,0.458,0.443,0.478,220.2,203.1,234.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.132,0.143,0.0145,0.013,0.0157,0.00059,0.00053,0.00064,0.369,0.259,0.413,0.015,0.011,0.017,24.2,24.11,24.29,0.952,0.925,0.958,0.979,0.97,0.98,0.932,0.897,0.939,46.09,25.76,52.46,44.14,24.99,48.2,0,0,0,0,0,0,0.265,0,0.113,0.46,0.54,0.46,32.6
-1338688800000,1927,8,1926,11,44,7,0.221,0.0937,0.127,7812.4,48.2,48.2,46.5,1,1,1,365.3,346.9,380.8,210.3,191.9,155,155,155,0,0,0,0.425,0.407,0.447,210.3,191.9,225.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.131,0.125,0.137,0.0136,0.0121,0.0149,0.00055,0.00049,0.00061,0.371,0.338,0.399,0.015,0.014,0.016,24.4,24.3,24.53,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.939,48.12,43.97,51.59,46.5,43.1,48.2,0,0,0,0,0,0,0.258,0,0.094,0.42,0.57,0.43,35.4
-1338084000000,1927,8,1926,11,45,7,0.196,0.0799,0.116,7270.42,47.2,47.2,43.28,1,1,1,324.1,309.1,340.6,192,176.6,132.1,115,155,0,0,0,0.406,0.355,0.467,192,176.6,208.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.123,0.119,0.127,0.0121,0.0108,0.0135,0.00048,0.00043,0.00054,0.336,0.311,0.365,0.013,0.012,0.015,24.64,24.57,24.72,0.952,0.948,0.956,0.979,0.977,0.98,0.933,0.926,0.937,44.18,40.44,48.17,43.28,39.51,47.2,0,0,0,0,0,0,0.24,0,0.08,0.41,0.59,0.41,37.1
-1337479200000,1927,8,1926,11,46,7,0.182,0.0696,0.112,7030.86,43.93,43.93,41.85,1,1,1,300.1,287.2,309.1,185.1,172.2,115,115,115,0,0,0,0.383,0.372,0.4,185.1,172.2,194.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.114,0.122,0.0115,0.0104,0.0122,0.00046,0.00041,0.00049,0.323,0.3,0.339,0.013,0.012,0.014,24.77,24.72,24.85,0.95,0.946,0.953,0.979,0.975,0.98,0.93,0.923,0.934,42.74,39.71,44.83,41.85,38.73,43.93,0,0,0,0,0,0,0.233,0,0.07,0.38,0.62,0.38,38.6
-1336874400000,1927,8,1926,11,47,7,0.168,0.0696,0.0982,6107.62,37.84,37.84,36.35,1,1,1,277.4,266.8,283.6,162.4,151.8,115,115,115,0,0,0,0.415,0.405,0.431,162.4,151.8,168.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.107,0.113,0.00955,0.00865,0.0101,0.00038,0.00034,0.0004,0.282,0.263,0.293,0.011,0.01,0.012,24.91,24.87,24.97,0.943,0.94,0.945,0.972,0.97,0.974,0.916,0.912,0.92,37.41,34.93,38.87,36.35,33.88,37.84,0,0,0,0,0,0,0.202,0,0.0698,0.41,0.58,0.42,36.4
-1336269600000,1927,8,1926,11,48,7,0.156,0.0613,0.0946,5886.54,37.8,37.8,35.04,1,1,1,257.7,246.2,266.8,156.4,146.4,101.3,91,115,0,0,0,0.392,0.352,0.44,156.4,146.4,167.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00904,0.00819,0.01,0.00036,0.00032,0.0004,0.27,0.254,0.289,0.011,0.01,0.011,25,24.97,25.06,0.941,0.938,0.945,0.971,0.97,0.973,0.914,0.91,0.92,36.09,33.66,38.82,35.04,32.65,37.8,0,0,0,0,0,0,0.195,0,0.0614,0.39,0.61,0.39,37.7
-1335664800000,1927,9,1926,12,49,7,0.142,0.055,0.0865,5382.03,34.14,34.14,32.04,1,1,1,234.1,228.5,243.3,143.1,137.5,91,91,91,0,0,0,0.389,0.374,0.398,143.1,137.5,152.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0996,0.105,0.00791,0.00744,0.00869,0.00031,0.00029,0.00034,0.245,0.235,0.262,0.0097,0.0093,0.01,25.15,25.08,25.19,0.936,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.912,33.03,31.73,35.2,32.04,30.78,34.14,0,0,0,0,0,0,0.178,0,0.0555,0.39,0.61,0.39,37.9
-1335060000000,1927,9,1926,12,50,7,0.13,0.055,0.075,4651.48,29.9,29.9,27.69,1,1,1,215.1,206.6,224.7,124.1,115.6,91,91,91,0,0,0,0.423,0.405,0.44,124.1,115.6,133.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0948,0.0919,0.0982,0.00629,0.00558,0.00711,0.00025,0.00022,0.00028,0.211,0.196,0.228,0.0083,0.0077,0.009,25.3,25.22,25.36,0.927,0.922,0.932,0.97,0.97,0.97,0.899,0.894,0.904,28.54,26.51,30.82,27.69,25.71,29.9,0,0,0,0,0,0,0.154,0,0.055,0.42,0.58,0.42,35.8
-1334455200000,1927,9,1926,12,51,7,0.122,0.0468,0.0751,4667.34,29,29,27.78,1,1,1,201.5,199.1,206.6,124.1,111.2,77.43,72,91,0,0,0,0.384,0.358,0.45,124.1,111.2,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0903,0.0952,0.0063,0.0052,0.00673,0.00025,0.0002,0.00026,0.21,0.188,0.219,0.0082,0.0074,0.0086,25.38,25.36,25.4,0.927,0.918,0.93,0.97,0.97,0.97,0.899,0.891,0.902,28.64,25.43,29.9,27.78,24.67,29,0,0,0,0,0,0,0.154,0,0.0469,0.38,0.62,0.38,38.3
-1333850400000,1927,9,1926,12,52,7,0.117,0.0437,0.0729,4525.04,27.58,27.58,26.93,1,1,1,192.8,189.2,195.2,120.6,116.2,72.29,72,73,0,0,0,0.375,0.369,0.386,120.6,116.2,123.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.09,0.0931,0.006,0.00563,0.00622,0.00023,0.00022,0.00024,0.203,0.195,0.208,0.0079,0.0076,0.0081,25.38,25.38,25.38,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.77,26.68,28.43,26.93,25.88,27.58,0,0,0,0,0,0,0.15,0,0.0441,0.37,0.62,0.38,38.7
-1333245600000,1927,10,1927,1,1,7,0.111,0.0442,0.0672,4136.78,25.76,25.76,24.62,1,1,1,184,179.8,188.7,111,106.8,73,73,73,0,0,0,0.397,0.387,0.406,111,106.8,115.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0866,0.0898,0.00519,0.00483,0.00559,0.0002,0.00019,0.00022,0.186,0.178,0.194,0.0073,0.007,0.0076,25.38,25.38,25.38,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.39,24.34,26.55,24.62,23.61,25.76,0,0,0,0,0,0,0.137,0,0.0438,0.4,0.61,0.39,37.3
-1332640800000,1927,10,1927,1,2,7,0.114,0.0442,0.0697,4306.97,26.87,26.87,25.64,1,1,1,188.2,179.8,193.3,115.2,106.8,73,73,73,0,0,0,0.388,0.378,0.406,115.2,106.8,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0866,0.0914,0.00554,0.00483,0.00597,0.00022,0.00019,0.00023,0.193,0.178,0.202,0.0076,0.007,0.0079,25.38,25.38,25.38,0.921,0.915,0.925,0.97,0.97,0.97,0.894,0.888,0.897,26.43,24.34,27.7,25.64,23.61,26.87,0,0,0,0,0,0,0.142,0,0.0443,0.39,0.61,0.39,37.8
-1332036000000,1927,10,1927,1,3,7,0.113,0.0442,0.0688,4244.74,25.88,25.88,25.27,1,1,1,186.7,185.8,189.2,113.7,112.8,73,73,73,0,0,0,0.391,0.386,0.393,113.7,112.8,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0887,0.09,0.00541,0.00534,0.00563,0.00021,0.00021,0.00022,0.19,0.189,0.195,0.0074,0.0074,0.0076,25.38,25.38,25.38,0.92,0.92,0.922,0.97,0.97,0.97,0.893,0.892,0.894,26.05,25.82,26.68,25.27,25.04,25.88,0,0,0,0,0,0,0.14,0,0.0442,0.39,0.61,0.39,37.6
-1331431200000,1927,10,1927,1,4,7,0.115,0.0442,0.0705,4359.25,27.24,27.24,25.95,1,1,1,189.5,182.7,194.8,116.5,109.7,73,73,73,0,0,0,0.385,0.375,0.4,116.5,109.7,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0877,0.0919,0.00565,0.00507,0.0061,0.00022,0.0002,0.00024,0.195,0.183,0.205,0.0076,0.0072,0.008,25.38,25.38,25.38,0.922,0.917,0.926,0.97,0.97,0.97,0.895,0.89,0.898,26.75,25.05,28.08,25.95,24.3,27.24,0,0,0,0,0,0,0.144,0,0.0445,0.38,0.61,0.39,37.9
-1330826400000,1927,10,1927,1,5,7,0.126,0.041,0.0851,5322.18,36.46,36.46,31.68,1,1,1,208.6,195.2,228.5,140.8,122.2,67.86,67,73,0,0,0,0.326,0.293,0.374,140.8,122.2,161.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0977,0.0921,0.105,0.00772,0.00614,0.00948,0.0003,0.00024,0.00037,0.238,0.206,0.275,0.0093,0.008,0.011,25.3,25.15,25.38,0.935,0.926,0.942,0.97,0.97,0.971,0.907,0.899,0.915,32.66,28.19,37.56,31.68,27.34,36.46,0,0,0,0,0,0,0.176,0,0.0409,0.33,0.68,0.32,42.2
-1330221600000,1927,11,1927,2,6,7,0.149,0.0473,0.102,6403.73,41.67,41.67,38.12,1,1,1,246.7,231.4,256.7,168.6,156.8,78.14,67,93,0,0,0,0.316,0.268,0.372,168.6,156.8,182.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.112,0.0101,0.00908,0.0113,0.0004,0.00036,0.00045,0.289,0.27,0.313,0.011,0.011,0.012,25.03,24.99,25.13,0.945,0.941,0.949,0.974,0.97,0.98,0.921,0.913,0.93,39.11,36.23,42.52,38.12,35.14,41.67,0,0,0,0,0,0,0.212,0,0.047,0.32,0.68,0.32,43
-1329616800000,1927,11,1927,2,7,7,0.151,0.0562,0.0944,5877.39,37.29,37.29,34.98,1,1,1,249,246.2,258.8,156,153.2,93,93,93,0,0,0,0.374,0.359,0.378,156,153.2,165.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.11,0.00901,0.00877,0.00984,0.00036,0.00035,0.00039,0.268,0.263,0.286,0.011,0.01,0.011,25.04,24.98,25.06,0.941,0.94,0.944,0.97,0.97,0.972,0.913,0.912,0.918,36.05,35.39,38.34,34.98,34.33,37.29,0,0,0,0,0,0,0.194,0,0.0566,0.37,0.63,0.37,38.9
-1329012000000,1927,11,1927,2,8,7,0.157,0.0562,0.101,6326.65,39.28,39.28,37.66,1,1,1,260.2,249.8,266.8,167.2,156.8,93,93,93,0,0,0,0.358,0.349,0.372,167.2,156.8,173.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.106,0.112,0.00997,0.00908,0.0105,0.00039,0.00036,0.00042,0.288,0.27,0.3,0.011,0.011,0.012,24.97,24.93,25.03,0.944,0.941,0.947,0.973,0.97,0.976,0.919,0.913,0.924,38.68,36.23,40.22,37.66,35.14,39.28,0,0,0,0,0,0,0.209,0,0.056,0.36,0.64,0.36,40.3
-1328407200000,1927,11,1927,2,9,7,0.167,0.0507,0.116,7343.37,47.09,47.09,43.71,1,1,1,276.1,266.8,283.6,192.3,173.8,83.86,77,93,0,0,0,0.304,0.272,0.349,192.3,173.8,206.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.112,0.122,0.0121,0.0105,0.0133,0.00048,0.00042,0.00053,0.332,0.3,0.357,0.013,0.012,0.014,24.86,24.81,24.93,0.952,0.947,0.956,0.979,0.976,0.98,0.932,0.924,0.937,44.63,40.22,48.05,43.71,39.28,47.09,0,0,0,0,0,0,0.243,0,0.051,0.3,0.69,0.31,44
-1327802400000,1927,12,1927,3,10,7,0.167,0.0466,0.12,7623.5,47.09,47.09,45.38,1,1,1,276.1,270.3,283.6,199.1,193.3,77,77,77,0,0,0,0.279,0.272,0.285,199.1,193.3,206.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.118,0.122,0.0127,0.0122,0.0133,0.0005,0.00048,0.00053,0.344,0.333,0.357,0.014,0.013,0.014,24.85,24.81,24.89,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.3,44.93,48.05,45.38,44.03,47.09,0,0,0,0,0,0,0.252,0,0.047,0.28,0.72,0.28,45.6
-1327197600000,1927,12,1927,3,11,7,0.214,0.0466,0.168,10179.5,71.96,71.96,60.59,2,1,1.8571428571428572,354.6,294.7,408,277.6,217.7,77,77,77,0,0,0,0.22,0.189,0.261,277.6,217.7,331,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.147,0.126,0.166,0.0327,0.0143,0.0552,0.0013,0.00057,0.0022,0.331,0.249,0.387,0.013,0.0099,0.016,24.5,24.18,24.79,0.94,0.924,0.958,0.971,0.97,0.98,0.913,0.897,0.939,34.91,26.39,50.61,33.74,25.6,48.2,0,0,0,0,0,0,0.337,0,0.046,0.22,0.79,0.21,47.6
-1326592800000,1927,12,1927,3,12,7,0.254,0.0582,0.195,11768.4,73.26,73.26,70.05,2,2,2,419.3,413.7,431,323,309.7,96.29,77,104,0,0,0,0.229,0.186,0.251,323,309.7,336.7,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.165,0.161,0.168,0.0515,0.0452,0.0579,0.0021,0.0018,0.0024,0.377,0.358,0.396,0.015,0.015,0.016,24.14,24.08,24.18,0.944,0.942,0.946,0.97,0.97,0.971,0.916,0.914,0.919,36.1,34.6,37.72,35.03,33.56,36.63,0,0,0,0,0,0,0.389,0,0.059,0.23,0.77,0.23,46.3
-1325988000000,1927,12,1927,3,13,7,0.277,0.0643,0.213,12831,78.87,78.87,76.38,2,2,2,458.6,440,472.5,352.3,336,106.3,104,120,0,0,0,0.232,0.223,0.254,352.3,336,363.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.177,0.171,0.18,0.0653,0.0576,0.0704,0.0027,0.0024,0.0029,0.422,0.398,0.438,0.017,0.016,0.018,23.91,23.85,24.02,0.949,0.946,0.95,0.974,0.971,0.977,0.924,0.918,0.928,39.19,37.46,40.37,38.19,36.35,39.44,0,0,0,0,0,0,0.424,0,0.064,0.23,0.77,0.23,46.3
-1325383200000,1928,1,1927,4,14,7,0.32,0.0726,0.247,14703,96.4,96.4,87.52,2,2,2,528.4,486,589.2,408.4,366,120,120,120,0,0,0,0.228,0.204,0.247,408.4,366,469.2,990,990,990,966,965.8,966.3,24,23.7,24.2,0.198,0.183,0.222,0.0918,0.0718,0.12,0.0038,0.003,0.0051,0.508,0.444,0.602,0.021,0.018,0.025,23.51,23.15,23.77,0.955,0.951,0.957,0.979,0.977,0.98,0.935,0.929,0.938,44.93,40.55,50.96,43.76,39.63,48.2,0,0,0,0,0,0,0.486,0,0.073,0.23,0.77,0.23,45.9
-1324778400000,1928,1,1927,4,15,7,0.353,0.0726,0.28,16195.2,96.4,96.4,96.4,2,2,2,583.4,571.9,589.2,463.4,451.9,120,120,120,0,0,0,0.206,0.204,0.21,463.4,451.9,469.2,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.219,0.213,0.222,0.118,0.112,0.12,0.005,0.0047,0.0051,0.592,0.573,0.602,0.025,0.024,0.025,23.18,23.15,23.25,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.42,49.37,50.96,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.073,0.21,0.79,0.21,45.9
-1324173600000,1928,1,1927,4,16,7,0.378,0.0726,0.305,17521.1,109.3,109.3,104.3,3,2,2.857142857142857,625.1,601.8,647.6,505.1,481.8,120,120,120,0,0,0,0.192,0.185,0.199,505.1,481.8,527.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.243,0.229,0.255,0.139,0.126,0.153,0.0059,0.0053,0.0065,0.567,0.525,0.623,0.024,0.022,0.026,23.03,22.92,23.14,0.948,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.54,34.94,52.11,37.06,33.9,48.2,0,0,0,0,0,0,0.579,0,0.073,0.19,0.81,0.19,46.4
-1323568800000,1928,1,1927,4,17,7,0.409,0.0726,0.337,19354.6,120.5,120.5,115.2,3,3,3,676.8,654.2,702.7,556.8,534.2,120,120,120,0,0,0,0.177,0.171,0.183,556.8,534.2,582.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.272,0.259,0.287,0.173,0.158,0.19,0.0074,0.0067,0.0082,0.638,0.6,0.682,0.027,0.026,0.029,22.75,22.61,22.88,0.951,0.949,0.953,0.975,0.972,0.978,0.927,0.923,0.932,39.4,37.94,41.04,38.4,36.87,40.15,0,0,0,0,0,0,0.64,0,0.072,0.18,0.82,0.18,47.3
-1322964000000,1928,1,1927,4,18,7,0.436,0.0799,0.356,20404.2,124,124,121.5,3,3,3,721.3,702.7,739.6,589.2,582.7,132.1,120,137,0,0,0,0.183,0.169,0.19,589.2,582.7,602.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.292,0.287,0.3,0.195,0.19,0.204,0.0084,0.0082,0.0088,0.694,0.682,0.718,0.03,0.029,0.031,22.52,22.42,22.61,0.954,0.953,0.954,0.979,0.978,0.98,0.933,0.932,0.935,41.36,40.96,42.16,40.48,40.06,41.32,0,0,0,0,0,0,0.675,0,0.08,0.18,0.82,0.18,46.8
-1322359200000,1928,2,1927,5,19,7,0.454,0.0773,0.377,21471.8,135.5,135.5,127.8,3,3,3,751,739.6,768.4,623.1,602.6,127.9,105,137,0,0,0,0.171,0.137,0.185,623.1,602.6,663.4,990,990,990,966.9,966.9,967,23.1,23,23.1,0.311,0.3,0.33,0.217,0.204,0.244,0.0094,0.0088,0.011,0.751,0.718,0.815,0.033,0.031,0.035,22.35,22.21,22.42,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.47,42.16,46.09,42.6,41.32,45.17,0,0,0,0,0,0,0.71,0,0.077,0.17,0.83,0.17,47.3
-1321754400000,1928,2,1927,5,20,7,0.49,0.0635,0.426,23830.9,144.6,144.6,141.9,3,3,3,809.5,779.4,843.5,704.5,674.4,105,105,105,0,0,0,0.13,0.124,0.135,704.5,674.4,738.5,990,990,990,967.1,967,967.3,22.9,22.7,23,0.354,0.336,0.374,0.272,0.251,0.294,0.012,0.011,0.013,0.885,0.834,0.943,0.039,0.036,0.042,21.98,21.78,22.15,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.43,46.73,50.32,47.28,45.8,48.2,0,0,0,0,0,0,0.788,0,0.064,0.13,0.87,0.13,48.6
-1321149600000,1928,2,1927,5,21,7,0.551,0.0635,0.488,26317.3,168,168,156.7,4,3,3.7142857142857144,911.3,847.1,971.4,806.3,742.1,105,105,105,0,0,0,0.115,0.108,0.124,806.3,742.1,866.4,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.436,0.377,0.491,0.329,0.297,0.358,0.015,0.013,0.016,1,0.95,1.08,0.045,0.042,0.049,21.45,21.13,21.76,0.955,0.953,0.957,0.979,0.977,0.98,0.934,0.931,0.938,44.13,40.24,52.09,42.61,39.3,48.2,0,0,0,0,0,0,0.87,0,0.063,0.12,0.89,0.11,47.8
-1320544800000,1928,2,1927,5,22,7,0.662,0.0905,0.572,29985.1,186.7,186.7,178.5,4,4,4,1095,997.7,1195,945.8,892.7,149.6,105,183,0,0,0,0.135,0.0985,0.168,945.8,892.7,1012,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.578,0.515,0.668,0.4,0.371,0.451,0.018,0.017,0.021,1.24,1.13,1.4,0.057,0.051,0.065,20.56,20.08,20.98,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.53,43.71,47.62,44.62,42.84,46.66,0,0,0,0,0,0,0.992,0,0.09,0.14,0.86,0.14,45.3
-1319940000000,1928,3,1927,6,23,7,0.903,0.111,0.664,31529.1,192.8,192.8,187.7,4,4,4,1493,1270,1746,1310,1087,183,183,183,211.7,0,463,0.124,0.105,0.144,1098,1087,1100,990,990,990,969.5,968.7,970.3,20.5,19.7,21.3,0.865,0.777,0.921,0.644,0.618,0.648,0.031,0.029,0.033,1.81,1.69,1.87,0.088,0.08,0.095,18.73,17.85,19.56,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,48.02,45.78,49.71,46.92,44.86,48.2,0,0,0,0,0,0,1.04,0,0.239,0.12,0.74,0.26,34.9
-1319335200000,1928,3,1927,6,24,7,1.2,0.111,0.665,28843.9,176.4,176.4,171.7,4,4,4,1977,1832,2113,1794,1649,183,183,183,694.1,549.3,829.7,0.0928,0.0866,0.0999,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.12,16.75,17.57,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.8,42.8,45,42.92,41.95,44.1,0,0,0,0,0,0,0.954,0,0.535,0.092,0.55,0.45,24
-1318730400000,1928,3,1927,6,25,7,1.31,0.111,0.665,27981.4,166.7,166.7,166.6,4,4,4,2161,2155,2188,1978,1972,183,183,183,877.8,872.2,904.8,0.0847,0.0836,0.0849,1100,1100,1100,990,990,990,971.5,971.5,971.6,18.5,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.57,16.65,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.49,42.31,42.52,41.64,41.47,41.67,0,0,0,0,0,0,0.925,0,0.645,0.085,0.51,0.49,21.4
-1318125600000,1928,3,1927,6,26,7,1.33,0.114,0.665,27807.2,165.9,165.9,165.5,4,4,4,2202,2188,2217,2014,2000,187.9,183,217,913.7,900.4,934.4,0.0853,0.0825,0.0979,1100,1100,1100,990,990,990,971.6,971.6,971.6,18.4,18.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.5,16.57,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.22,42.12,42.31,41.38,41.28,41.47,0,0,0,0,0,0,0.92,0,0.665,0.086,0.5,0.5,20.9
-1317520800000,1928,4,1927,7,27,7,1.34,0.131,0.665,27775.6,165.9,165.9,165.3,4,4,4,2209,2188,2217,1992,1971,217,217,217,891.9,870.8,900.4,0.0982,0.0979,0.0992,1100,1100,1100,990,990,990,971.6,971.6,971.6,18.4,18.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.52,16.5,16.57,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.18,42.12,42.31,41.33,41.28,41.47,0,0,0,0,0,0,0.919,0,0.675,0.098,0.5,0.5,20.7
-1316916000000,1928,4,1927,7,28,7,1.31,0.101,0.665,27937.6,166.7,166.7,166.3,4,4,4,2171,2155,2188,2003,1971,167.7,148,217,903.3,870.8,939.8,0.0772,0.0676,0.0992,1100,1100,1100,990,990,990,971.5,971.5,971.6,18.5,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.57,16.65,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.42,42.31,42.52,41.57,41.47,41.67,0,0,0,0,0,0,0.924,0,0.645,0.077,0.51,0.49,21.3
-1316311200000,1928,4,1927,7,29,7,1.32,0.0895,0.665,27865.8,165.9,165.9,165.9,4,4,4,2188,2188,2188,2040,2040,148,148,148,939.8,939.8,939.8,0.0676,0.0676,0.0676,1100,1100,1100,990,990,990,971.6,971.6,971.6,18.4,18.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.57,16.57,16.57,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.31,42.31,42.31,41.47,41.47,41.47,0,0,0,0,0,0,0.921,0,0.655,0.068,0.5,0.5,21.1
-1315706400000,1928,4,1927,7,30,7,1.34,0.0895,0.665,27741.5,165.9,165.9,165.1,4,4,4,2217,2188,2261,2069,2040,148,148,148,968.9,939.8,1013,0.0668,0.0655,0.0676,1100,1100,1100,990,990,990,971.6,971.6,971.7,18.4,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.5,16.4,16.57,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.12,41.84,42.31,41.28,41,41.47,0,0,0,0,0,0,0.917,0,0.675,0.067,0.5,0.5,20.7
-1315101600000,1928,4,1927,7,31,7,1.37,0.156,0.665,27552.1,164,164,164,4,4,4,2261,2261,2261,2003,1985,257.7,148,276,903.4,885.1,1013,0.114,0.0655,0.122,1100,1100,1100,990,990,990,971.7,971.7,971.7,18.3,18.3,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.4,16.4,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.84,41.84,41.84,41,41,41,0,0,0,0,0,0,0.911,0,0.705,0.11,0.49,0.51,20.1
-1314496800000,1928,5,1927,8,32,7,1.33,0.167,0.665,27829.6,166.7,166.7,165.7,4,4,4,2196,2155,2217,1920,1879,276,276,276,820.3,779.2,841.4,0.126,0.124,0.128,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.5,16.65,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.26,42.12,42.52,41.41,41.28,41.67,0,0,0,0,0,0,0.92,0,0.665,0.13,0.5,0.5,20.9
-1313892000000,1928,5,1927,8,33,7,1.22,0.167,0.665,28639,172.3,172.3,170.5,4,4,4,2013,1953,2102,1737,1677,276,276,276,637.2,576.5,726,0.137,0.131,0.141,1100,1100,1100,990,990,990,971.1,970.9,971.3,18.9,18.7,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.01,16.78,17.18,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.49,42.87,43.95,42.62,42.01,43.07,0,0,0,0,0,0,0.947,0,0.555,0.14,0.55,0.45,23.5
-1313287200000,1928,5,1927,8,34,7,1.04,0.167,0.665,30328.1,184.1,184.1,180.5,4,4,4,1714,1610,1802,1438,1334,276,276,276,337.7,233.5,425.7,0.161,0.153,0.171,1100,1100,1100,990,990,990,970.2,969.8,970.5,19.8,19.5,20.2,0.922,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.96,17.67,18.3,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.05,45.27,46.97,45.13,44.37,46.03,0,0,0,0,0,0,1,0,0.375,0.16,0.64,0.36,29.2
-1312682400000,1928,5,1927,8,35,7,0.886,0.15,0.665,31819.3,192.8,192.8,189.4,4,4,4,1465,1366,1570,1217,1156,247.7,210,276,117.1,55.95,194.3,0.169,0.146,0.188,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.865,0.835,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.86,0.088,0.085,0.091,18.82,18.43,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.33,47.32,49.25,47.35,46.37,48.2,0,0,0,0,0,0,1.05,0,0.221,0.17,0.75,0.25,35.9
-1312077600000,1928,6,1927,9,36,7,0.739,0.127,0.61,30964.4,192.8,192.8,184.3,4,4,4,1222,1142,1328,1012,931.7,210,210,210,2.53,0,17.71,0.172,0.158,0.184,1009,931.7,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.681,0.578,0.819,0.479,0.39,0.648,0.022,0.018,0.031,1.44,1.23,1.77,0.067,0.057,0.084,19.96,19.3,20.43,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.1,44.57,49.63,46.08,43.68,48.2,0,0,0,0,0,0,1.02,0,0.129,0.17,0.83,0.17,41.9
-1311472800000,1928,6,1927,9,37,7,0.634,0.127,0.507,26866,172.4,172.4,159.9,4,3,3.857142857142857,1048,957.9,1126,838.1,747.9,210,210,210,0,0,0,0.201,0.187,0.219,838.1,747.9,915.8,990,990,990,968,967.7,968.3,22,21.7,22.3,0.493,0.41,0.564,0.345,0.301,0.382,0.016,0.013,0.018,1.07,0.99,1.2,0.049,0.044,0.055,20.88,20.51,21.28,0.954,0.953,0.957,0.979,0.976,0.98,0.934,0.93,0.938,42.7,39.9,49.77,41.7,38.94,48.2,0,0,0,0,0,0,0.888,0,0.127,0.2,0.8,0.2,42.4
-1310868000000,1928,6,1927,9,38,7,0.501,0.127,0.374,20892.1,143.7,143.7,124.4,3,3,3,828.9,748.2,941.1,618.9,538.2,210,210,210,0,0,0,0.255,0.223,0.281,618.9,538.2,731.1,990,990,990,967.2,966.9,967.7,22.8,22.3,23.1,0.323,0.276,0.395,0.214,0.161,0.289,0.0094,0.0069,0.013,0.759,0.621,0.956,0.033,0.027,0.043,22.03,21.38,22.49,0.954,0.95,0.957,0.977,0.971,0.98,0.932,0.922,0.937,42.42,37.57,48.88,41.45,36.48,47.9,0,0,0,0,0,0,0.691,0,0.127,0.25,0.75,0.25,41.7
-1310263200000,1928,6,1927,9,39,7,0.375,0.121,0.254,14796.7,96.4,96.4,88.08,2,2,2,619.9,562.8,705.9,420.7,373,199.3,135,210,0,0,0,0.322,0.24,0.36,420.7,373,495.9,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.213,0.194,0.252,0.0975,0.0751,0.133,0.0041,0.0032,0.0057,0.537,0.464,0.662,0.023,0.02,0.028,23.09,22.61,23.33,0.955,0.952,0.958,0.979,0.977,0.98,0.935,0.93,0.939,45.44,40.57,52.57,44.04,39.65,48.2,0,0,0,0,0,0,0.489,0,0.121,0.32,0.68,0.32,39.5
-1309658400000,1928,7,1927,10,40,7,0.31,0.0816,0.228,13669.6,88.87,88.87,81.37,2,2,2,512.5,477.4,548.2,377.5,342.4,135,135,135,0,0,0,0.264,0.246,0.283,377.5,342.4,413.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.19,0.177,0.202,0.0772,0.0606,0.094,0.0032,0.0025,0.0039,0.464,0.411,0.518,0.019,0.017,0.022,23.63,23.42,23.84,0.952,0.947,0.956,0.977,0.972,0.98,0.93,0.92,0.937,41.63,37.91,45.34,40.68,36.84,44.44,0,0,0,0,0,0,0.452,0,0.082,0.26,0.74,0.26,44.1
-1309053600000,1928,7,1927,10,41,7,0.267,0.0816,0.185,11095.5,71.43,71.43,66.04,2,2,2,441.5,420.3,467.2,306.5,285.3,135,135,135,0,0,0,0.306,0.289,0.321,306.5,285.3,332.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.157,0.174,0.0437,0.0337,0.0558,0.0018,0.0014,0.0023,0.358,0.326,0.396,0.015,0.013,0.016,24.06,23.9,24.18,0.942,0.937,0.946,0.97,0.97,0.97,0.913,0.909,0.917,34.04,31.71,36.82,33.02,30.76,35.71,0,0,0,0,0,0,0.367,0,0.082,0.31,0.69,0.31,41.6
-1308448800000,1928,7,1927,10,42,7,0.24,0.0816,0.158,9465.41,61,61,56.34,2,2,2,396.2,377.1,417.9,261.2,242.1,135,135,135,0,0,0,0.341,0.323,0.358,261.2,242.1,282.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.142,0.156,0.023,0.0163,0.0325,0.00093,0.00066,0.0013,0.29,0.264,0.322,0.012,0.011,0.013,24.33,24.2,24.45,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.909,29.04,26.91,31.44,28.17,26.1,30.5,0,0,0,0,0,0,0.313,0,0.082,0.34,0.66,0.34,39.4
-1307844000000,1928,7,1927,10,43,7,0.217,0.0816,0.135,8176.35,51.3,51.3,48.67,2,1,1.2857142857142858,358.6,340.6,373,223.6,205.6,135,135,135,0,0,0,0.377,0.362,0.396,223.6,205.6,238,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.129,0.14,0.0148,0.0132,0.016,0.00059,0.00053,0.00065,0.349,0.257,0.405,0.014,0.01,0.016,24.46,24.37,24.53,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.31,26.14,52.6,41.38,25.36,48.2,0,0,0,0,0,0,0.27,0,0.082,0.38,0.62,0.38,37.7
-1307239200000,1928,7,1927,10,44,7,0.198,0.073,0.125,7846.02,48.2,48.2,46.7,1,1,1,327.8,316.5,338.3,207.1,200.5,120.7,115,135,0,0,0,0.368,0.347,0.402,207.1,200.5,216.6,990,990,990,965,965,965.1,25,24.9,25,0.127,0.125,0.13,0.0134,0.0128,0.0142,0.00054,0.00051,0.00057,0.363,0.352,0.379,0.015,0.014,0.015,24.6,24.55,24.67,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,47.77,46.13,49.97,46.7,45.2,48.2,0,0,0,0,0,0,0.259,0,0.073,0.37,0.63,0.37,39.6
-1306634400000,1928,8,1927,11,45,7,0.184,0.0696,0.115,7213.23,44.55,44.55,42.94,1,1,1,304.7,299.2,311.8,189.7,184.2,115,115,115,0,0,0,0.377,0.369,0.384,189.7,184.2,196.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.119,0.123,0.0119,0.0114,0.0125,0.00047,0.00045,0.0005,0.331,0.321,0.344,0.013,0.013,0.014,24.75,24.7,24.78,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,43.81,42.52,45.46,42.94,41.67,44.55,0,0,0,0,0,0,0.239,0,0.069,0.38,0.63,0.37,39.2
-1306029600000,1928,8,1927,11,46,7,0.171,0.0696,0.101,6292.33,39.56,39.56,37.45,1,1,1,282,273.8,290.5,167,158.8,115,115,115,0,0,0,0.408,0.396,0.42,167,158.8,175.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.11,0.115,0.00994,0.00924,0.0107,0.00039,0.00037,0.00042,0.29,0.276,0.306,0.012,0.011,0.012,24.88,24.83,24.93,0.945,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.926,38.48,36.56,40.49,37.45,35.47,39.56,0,0,0,0,0,0,0.208,0,0.07,0.41,0.59,0.41,36.8
-1305424800000,1928,8,1927,11,47,7,0.159,0.0581,0.101,6336.78,39.28,39.28,37.72,1,1,1,263.7,256.7,271.3,167.5,156.3,96.14,93,115,0,0,0,0.364,0.349,0.424,167.5,156.3,173.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.109,0.113,0.00999,0.00903,0.0105,0.0004,0.00036,0.00042,0.29,0.271,0.301,0.011,0.011,0.012,24.96,24.93,24.99,0.945,0.941,0.947,0.974,0.97,0.976,0.92,0.913,0.924,38.74,35.98,40.22,37.72,34.9,39.28,0,0,0,0,0,0,0.21,0,0.058,0.37,0.64,0.36,39.9
-1304820000000,1928,8,1927,11,48,7,0.148,0.0526,0.0958,5983.99,38.81,38.81,35.62,1,1,1,245.5,239.6,249.8,158.5,150.3,87,72,93,0,0,0,0.354,0.296,0.382,158.5,150.3,171.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.105,0.11,0.00922,0.00852,0.0103,0.00036,0.00034,0.00041,0.273,0.259,0.294,0.011,0.01,0.012,25.05,25.03,25.08,0.942,0.939,0.946,0.971,0.97,0.976,0.915,0.911,0.922,36.67,34.71,39.78,35.62,33.67,38.81,0,0,0,0,0,0,0.198,0,0.0522,0.36,0.65,0.35,40.4
-1304215200000,1928,9,1927,12,49,7,0.142,0.0435,0.0981,6142.75,37.06,37.06,36.56,1,1,1,234.1,229.4,236.2,162.1,157.4,72,72,72,0,0,0,0.308,0.305,0.314,162.1,157.4,164.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.108,0.00953,0.00913,0.00971,0.00038,0.00036,0.00038,0.278,0.269,0.281,0.011,0.011,0.011,25.12,25.1,25.15,0.943,0.941,0.943,0.971,0.97,0.972,0.916,0.913,0.917,37.65,36.53,38.13,36.56,35.44,37.06,0,0,0,0,0,0,0.203,0,0.0439,0.31,0.69,0.31,43.3
-1303610400000,1928,9,1927,12,50,7,0.137,0.0534,0.0833,5181.11,35.44,35.44,30.84,1,1,1,226,222.3,234.8,137.7,131.3,88.29,72,91,0,0,0,0.391,0.314,0.409,137.7,131.3,157.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0974,0.105,0.00746,0.00691,0.00913,0.00029,0.00027,0.00036,0.235,0.224,0.269,0.0092,0.0088,0.011,25.21,25.15,25.24,0.934,0.931,0.941,0.97,0.97,0.97,0.906,0.903,0.913,31.79,30.26,36.53,30.84,29.35,35.44,0,0,0,0,0,0,0.171,0,0.0537,0.39,0.61,0.39,37.8
-1303005600000,1928,9,1927,12,51,7,0.151,0.062,0.0889,5521.29,34.8,34.8,32.86,1,1,1,249.6,236.2,264.1,147,131.8,102.6,91,118,0,0,0,0.41,0.37,0.472,147,131.8,155.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.104,0.0997,0.106,0.00825,0.00695,0.00894,0.00033,0.00027,0.00035,0.253,0.227,0.267,0.01,0.009,0.011,25.06,24.99,25.13,0.938,0.932,0.941,0.97,0.97,0.97,0.91,0.904,0.912,33.88,30.19,35.87,32.86,29.29,34.8,0,0,0,0,0,0,0.183,0,0.0621,0.41,0.59,0.41,36.6
-1302400800000,1928,9,1927,12,52,7,0.157,0.0714,0.0859,5315.9,32.57,32.57,31.64,1,1,1,260.1,256.7,264.1,142.1,138.7,118,118,118,0,0,0,0.454,0.447,0.46,142.1,138.7,146.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.102,0.105,0.00783,0.00754,0.00817,0.00031,0.0003,0.00032,0.245,0.239,0.253,0.0097,0.0095,0.01,25.01,24.99,25.03,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.909,32.62,31.82,33.57,31.64,30.86,32.57,0,0,0,0,0,0,0.176,0,0.0711,0.45,0.55,0.45,33.9
-1301796000000,1928,10,1928,1,1,7,0.157,0.0587,0.0984,6132.1,37.59,37.59,36.5,1,1,1,259.7,256.7,264.1,162.7,159.7,97,97,97,0,0,0,0.374,0.367,0.378,162.7,159.7,167.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.108,0.11,0.00958,0.00932,0.00995,0.00038,0.00037,0.00039,0.281,0.275,0.288,0.011,0.011,0.011,24.98,24.96,25,0.943,0.942,0.944,0.971,0.97,0.973,0.916,0.914,0.919,37.59,36.88,38.63,36.5,35.78,37.59,0,0,0,0,0,0,0.203,0,0.0586,0.37,0.63,0.37,39.1
