datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-856663200000,1942,11,1942,2,6,7,0.134,0.0562,0.0777,4818.5,30.5,30.5,28.68,1,1,1,221.4,212.1,229.4,128.4,119.1,93,93,93,0,0,0,0.42,0.405,0.439,128.4,119.1,136.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0931,0.0992,0.00667,0.00587,0.00734,0.00026,0.00023,0.00029,0.219,0.202,0.233,0.0086,0.0079,0.0092,25.25,25.19,25.33,0.93,0.924,0.933,0.97,0.97,0.97,0.902,0.897,0.905,29.57,27.33,31.44,28.68,26.51,30.5,0,0,0,0,0,0,0.159,0,0.0563,0.42,0.58,0.42,36
-856058400000,1942,11,1942,2,7,7,0.142,0.0562,0.0853,5301.74,32.05,32.05,31.56,1,1,1,234,231.4,236.2,141,138.4,93,93,93,0,0,0,0.397,0.394,0.402,141,138.4,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0999,0.102,0.00774,0.00752,0.00792,0.0003,0.0003,0.00031,0.241,0.237,0.245,0.0095,0.0093,0.0097,25.15,25.14,25.17,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.53,31.93,33.05,31.56,30.97,32.05,0,0,0,0,0,0,0.175,0,0.0567,0.4,0.6,0.4,37.3
-855453600000,1942,11,1942,2,8,7,0.151,0.0562,0.0946,5891.2,36.76,36.76,35.07,1,1,1,249.4,239.6,256.7,156.4,146.6,93,93,93,0,0,0,0.373,0.362,0.388,156.4,146.6,163.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00904,0.00821,0.00966,0.00036,0.00032,0.00038,0.269,0.251,0.282,0.011,0.0099,0.011,25.04,24.99,25.11,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.909,0.916,36.14,33.86,37.85,35.07,32.84,36.76,0,0,0,0,0,0,0.195,0,0.0564,0.37,0.63,0.37,39
-854848800000,1942,11,1942,2,9,7,0.155,0.048,0.107,6738.72,42.6,42.6,40.11,1,1,1,256.1,249.8,264.1,176.8,165.8,79.29,77,93,0,0,0,0.31,0.292,0.359,176.8,165.8,187.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.11,0.115,0.0108,0.00984,0.0117,0.00043,0.00039,0.00046,0.304,0.286,0.322,0.012,0.011,0.013,24.97,24.92,25,0.947,0.944,0.951,0.978,0.972,0.98,0.926,0.918,0.932,41.02,38.34,43.47,40.11,37.29,42.6,0,0,0,0,0,0,0.223,0,0.048,0.31,0.69,0.31,43.5
-854244000000,1942,12,1942,3,10,7,0.165,0.0419,0.123,7627.8,50.63,50.63,45.4,2,1,1.2857142857142858,273.2,256.7,290.5,203.9,179.7,69.29,59,77,0,0,0,0.256,0.203,0.3,203.9,179.7,231.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.113,0.129,0.0131,0.011,0.0154,0.00052,0.00044,0.00061,0.307,0.239,0.387,0.012,0.0095,0.015,24.9,24.78,24.96,0.944,0.922,0.959,0.977,0.97,0.98,0.922,0.895,0.94,39.53,25.71,52.35,38.22,24.94,48.2,0,0,0,0,0,0,0.252,0,0.042,0.25,0.75,0.25,46.2
-853639200000,1942,12,1942,3,11,7,0.194,0.0357,0.158,9627.39,62.52,62.52,57.31,2,2,2,320.7,299.2,344.6,261.7,240.2,59,59,59,0,0,0,0.184,0.171,0.197,261.7,240.2,285.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.14,0.132,0.148,0.0236,0.0162,0.0338,0.00094,0.00064,0.0014,0.282,0.253,0.317,0.011,0.01,0.013,24.71,24.56,24.85,0.931,0.926,0.937,0.97,0.97,0.97,0.904,0.898,0.909,29.54,27.1,32.23,28.65,26.29,31.26,0,0,0,0,0,0,0.318,0,0.036,0.18,0.81,0.19,49.6
-853034400000,1942,12,1942,3,12,7,0.222,0.0466,0.176,10641.2,64.54,64.54,63.34,2,2,2,367.4,360.3,373,290.4,283.3,77,77,77,0,0,0,0.21,0.206,0.214,290.4,283.3,296,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.149,0.154,0.0361,0.0327,0.0387,0.0015,0.0013,0.0016,0.326,0.316,0.335,0.013,0.013,0.014,24.44,24.4,24.48,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.908,0.911,32.65,31.86,33.27,31.67,30.9,32.27,0,0,0,0,0,0,0.352,0,0.046,0.21,0.79,0.21,47.9
-852429600000,1942,12,1942,3,13,7,0.237,0.0502,0.187,11301.4,68.82,68.82,67.27,2,2,2,392.2,377.1,408,309.2,300.1,83,77,91,0,0,0,0.211,0.197,0.229,309.2,300.1,317,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.159,0.155,0.163,0.0449,0.0407,0.0486,0.0018,0.0016,0.002,0.355,0.341,0.368,0.014,0.014,0.015,24.28,24.2,24.37,0.942,0.94,0.943,0.97,0.97,0.97,0.914,0.912,0.915,34.68,33.73,35.47,33.64,32.71,34.41,0,0,0,0,0,0,0.374,0,0.05,0.21,0.79,0.21,47.7
-851824800000,1943,1,1942,4,14,7,0.259,0.055,0.204,12315.7,76.5,76.5,73.31,2,2,2,428.7,417.9,442.8,337.7,326.9,91,91,91,0,0,0,0.212,0.206,0.218,337.7,326.9,351.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.17,0.166,0.175,0.0584,0.0533,0.065,0.0024,0.0022,0.0027,0.399,0.382,0.42,0.016,0.016,0.017,24.07,23.99,24.14,0.946,0.945,0.949,0.972,0.97,0.974,0.919,0.916,0.924,37.73,36.55,39.25,36.65,35.45,38.25,0,0,0,0,0,0,0.407,0,0.055,0.21,0.79,0.21,47.6
-851220000000,1943,1,1942,4,15,7,0.282,0.0442,0.238,14422.5,88.64,88.64,85.85,2,2,2,466,453.1,479.6,393,380.1,73,73,73,0,0,0,0.157,0.152,0.161,393,380.1,406.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.188,0.183,0.192,0.0845,0.0784,0.0909,0.0035,0.0032,0.0037,0.48,0.461,0.5,0.02,0.019,0.021,23.82,23.74,23.9,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,43.8,42.42,45.22,42.92,41.58,44.32,0,0,0,0,0,0,0.477,0,0.044,0.16,0.84,0.16,51.1
-850615200000,1943,1,1942,4,16,7,0.303,0.0442,0.259,15598,96.08,96.08,92.84,2,2,2,500.6,477.4,516.8,427.6,404.4,73,73,73,0,0,0,0.146,0.141,0.153,427.6,404.4,443.8,990,990,990,965.9,965.7,965.9,24.1,24.1,24.3,0.2,0.192,0.206,0.101,0.0899,0.108,0.0042,0.0037,0.0045,0.532,0.497,0.556,0.022,0.02,0.023,23.62,23.52,23.75,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.37,45,49.02,46.42,44.1,48.04,0,0,0,0,0,0,0.516,0,0.044,0.15,0.85,0.15,51.5
-850010400000,1943,1,1942,4,17,7,0.315,0.0442,0.271,16150.2,96.4,96.4,96.13,2,2,2,520.3,512.1,527.3,447.3,439.1,73,73,73,0,0,0,0.14,0.138,0.143,447.3,439.1,454.3,990,990,990,965.9,965.9,966,24.1,24,24.1,0.207,0.204,0.209,0.11,0.106,0.113,0.0046,0.0044,0.0047,0.561,0.549,0.572,0.023,0.023,0.024,23.5,23.46,23.55,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.37,48.55,50.05,48.07,47.58,48.2,0,0,0,0,0,0,0.534,0,0.044,0.14,0.86,0.14,51.3
-849405600000,1943,2,1942,5,18,7,0.328,0.0514,0.276,16175.3,96.4,96.4,96.28,2,2,2,541.5,527.3,551,456.5,442.3,85,85,85,0,0,0,0.157,0.154,0.161,456.5,442.3,466,990,990,990,966,966,966.1,24,23.9,24,0.211,0.206,0.215,0.114,0.108,0.119,0.0048,0.0045,0.005,0.576,0.555,0.591,0.024,0.023,0.025,23.39,23.33,23.47,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.13,48.76,51.01,48.14,47.79,48.2,0,0,0,0,0,0,0.535,0,0.052,0.16,0.84,0.16,49.3
-848800800000,1943,2,1942,5,19,7,0.352,0.0514,0.301,17465,107.8,107.8,104,3,3,3,582,571.9,601.8,497,486.9,85,85,85,0,0,0,0.146,0.141,0.149,497,486.9,516.8,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.232,0.227,0.244,0.134,0.129,0.146,0.0056,0.0054,0.0062,0.533,0.517,0.565,0.022,0.022,0.024,23.25,23.13,23.31,0.946,0.945,0.948,0.97,0.97,0.97,0.917,0.916,0.919,35.72,35.05,37.04,34.65,34,35.93,0,0,0,0,0,0,0.578,0,0.051,0.15,0.86,0.14,49.6
-848196000000,1943,2,1942,5,20,7,0.385,0.0514,0.334,19314.7,122.4,122.4,115,3,3,3,636.8,608.8,673.1,551.8,523.8,85,85,85,0,0,0,0.134,0.126,0.14,551.8,523.8,588.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.263,0.247,0.284,0.17,0.151,0.194,0.0072,0.0064,0.0083,0.624,0.577,0.685,0.026,0.024,0.029,22.93,22.72,23.09,0.951,0.949,0.954,0.975,0.971,0.98,0.927,0.921,0.934,39.32,37.5,41.66,38.32,36.4,40.81,0,0,0,0,0,0,0.639,0,0.051,0.13,0.87,0.13,50.2
-847591200000,1943,2,1942,5,21,7,0.422,0.0514,0.37,21321,128.5,128.5,126.9,3,3,3,697.3,682.3,705.9,612.3,597.3,85,85,85,0,0,0,0.122,0.12,0.125,612.3,597.3,620.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.298,0.289,0.303,0.21,0.2,0.216,0.009,0.0086,0.0093,0.726,0.701,0.74,0.031,0.03,0.032,22.58,22.54,22.67,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.17,42.24,43.69,42.3,41.4,42.82,0,0,0,0,0,0,0.705,0,0.052,0.12,0.88,0.12,50.5
-846986400000,1943,3,1942,6,22,7,0.454,0.0647,0.389,22170.4,137,137,132,3,3,3,750.8,720.3,779.4,643.8,613.3,107,107,107,0,0,0,0.143,0.137,0.149,643.8,613.3,672.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.321,0.303,0.337,0.231,0.211,0.25,0.01,0.0091,0.011,0.784,0.733,0.832,0.034,0.032,0.036,22.31,22.15,22.49,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.89,43.05,46.6,43.99,42.19,45.66,0,0,0,0,0,0,0.733,0,0.065,0.14,0.86,0.14,48.8
-846381600000,1943,3,1942,6,23,7,0.519,0.0647,0.454,24733.7,156.8,156.8,147.2,4,3,3.2857142857142856,857.6,803.7,905.4,750.6,696.7,107,107,107,0,0,0,0.125,0.118,0.133,750.6,696.7,798.4,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.39,0.351,0.432,0.3,0.266,0.325,0.013,0.012,0.014,0.944,0.873,1,0.042,0.038,0.044,21.73,21.51,22.01,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.13,39.58,51.96,45.37,38.59,48.2,0,0,0,0,0,0,0.818,0,0.065,0.12,0.87,0.13,47.7
-845776800000,1943,3,1942,6,24,7,0.584,0.0666,0.517,27879.5,175.4,175.4,165.9,4,4,4,965.4,906.4,1028,855.3,799.4,110.1,107,129,0,0,0,0.114,0.105,0.126,855.3,799.4,915.7,990,990,990,967.8,967.5,968,22.2,22,22.5,0.484,0.433,0.539,0.353,0.326,0.382,0.016,0.015,0.017,1.07,0.971,1.17,0.048,0.043,0.053,21.18,20.86,21.5,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,42.37,40.18,44.75,41.49,39.23,43.85,0,0,0,0,0,0,0.922,0,0.067,0.11,0.89,0.11,47.7
-845172000000,1943,3,1942,6,25,7,0.675,0.078,0.597,31048.3,192.8,192.8,184.8,4,4,4,1117,1060,1183,987.5,931,129,129,129,0,0,0,0.116,0.109,0.122,987.5,931,1054,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.623,0.558,0.713,0.439,0.39,0.544,0.02,0.018,0.025,1.34,1.2,1.55,0.062,0.055,0.072,20.4,19.98,20.71,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.16,45.16,49.29,46.2,44.26,48.2,0,0,0,0,0,0,1.03,0,0.078,0.12,0.88,0.12,46
-844567200000,1943,3,1942,6,26,7,0.812,0.0846,0.662,32148.4,192.8,192.8,191.4,4,4,4,1342,1208,1493,1202,1079,139.9,129,148,107.1,0,244.9,0.104,0.0991,0.111,1095,1079,1100,990,990,990,969,968.6,969.5,21,20.5,21.4,0.828,0.75,0.907,0.637,0.601,0.648,0.03,0.028,0.032,1.76,1.65,1.85,0.084,0.077,0.09,19.26,18.68,19.8,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.28,47.98,50.23,47.84,47.02,48.2,0,0,0,0,0,0,1.06,0,0.15,0.1,0.82,0.18,39.6
-843962400000,1943,4,1942,7,27,7,0.968,0.0895,0.665,30979.5,186.9,186.9,184.4,4,4,4,1600,1528,1660,1452,1380,148,148,148,352.4,280,411.7,0.0925,0.0892,0.0969,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.915,0.91,0.92,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.33,18.13,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.04,46.53,47.67,46.1,45.6,46.72,0,0,0,0,0,0,1.02,0,0.303,0.092,0.69,0.31,32
-843357600000,1943,4,1942,7,28,7,1.01,0.0895,0.665,30556.2,182.4,182.4,181.9,4,4,4,1674,1660,1708,1526,1512,148,148,148,426.3,411.7,459.8,0.0884,0.0867,0.0892,1100,1100,1100,990,990,990,970,970,970.2,20,19.8,20,0.921,0.92,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.094,18.08,17.97,18.13,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.4,46.1,46.53,45.47,45.18,45.6,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
-842752800000,1943,4,1942,7,29,7,1.02,0.0895,0.665,30466.9,182.4,182.4,181.4,4,4,4,1690,1660,1708,1542,1512,148,148,148,441.8,411.7,459.8,0.0876,0.0867,0.0892,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.922,0.92,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.094,18.03,17.97,18.13,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.26,46.1,46.53,45.34,45.18,45.6,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
-842148000000,1943,4,1942,7,30,7,1.03,0.0971,0.665,30429.1,182.4,182.4,181.1,4,4,4,1697,1660,1708,1536,1512,160.6,148,192,436.1,411.7,459.8,0.0946,0.0867,0.112,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.922,0.92,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.094,18.01,17.97,18.13,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.21,46.1,46.53,45.28,45.18,45.6,0,0,0,0,0,0,1.01,0,0.365,0.094,0.65,0.35,29.5
-841543200000,1943,5,1942,8,31,7,1.03,0.116,0.665,30369.1,180.8,180.8,180.8,4,4,4,1708,1708,1708,1516,1516,192,192,192,415.8,415.8,415.8,0.112,0.112,0.112,1100,1100,1100,990,990,990,970.2,970.2,970.2,19.8,19.8,19.8,0.92,0.92,0.92,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.094,17.98,17.98,17.98,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.11,46.11,46.11,45.19,45.19,45.19,0,0,0,0,0,0,1,0,0.365,0.11,0.65,0.35,29.5
-840938400000,1943,5,1942,8,32,7,1.01,0.116,0.665,30563.6,182.9,182.9,181.9,4,4,4,1674,1646,1708,1482,1454,192,192,192,382,353.7,415.8,0.115,0.112,0.117,1100,1100,1100,990,990,990,970,970,970.2,20,19.8,20,0.918,0.915,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.094,18.09,17.98,18.18,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.41,46.11,46.66,45.48,45.19,45.72,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
-840333600000,1943,5,1942,8,33,7,0.957,0.116,0.665,31091.1,186.9,186.9,185.1,4,4,4,1582,1529,1617,1390,1337,192,192,192,290.1,236.8,325.4,0.121,0.119,0.126,1100,1100,1100,990,990,990,969.7,969.6,969.9,20.3,20.1,20.4,0.91,0.904,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.092,18.39,18.27,18.57,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.21,46.9,47.68,46.27,45.96,46.72,0,0,0,0,0,0,1.03,0,0.292,0.12,0.69,0.31,32.5
-839728800000,1943,5,1942,8,34,7,0.881,0.116,0.665,31865.9,192.1,192.1,189.7,4,4,4,1457,1392,1511,1265,1200,192,192,192,165,100.1,219.1,0.132,0.127,0.138,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.866,0.839,0.892,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.79,1.84,0.088,0.086,0.09,18.84,18.64,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.39,47.86,49.02,47.42,46.9,48.04,0,0,0,0,0,0,1.05,0,0.216,0.13,0.75,0.25,36.2
-839124000000,1943,5,1942,8,35,7,0.789,0.1,0.661,32382.6,192.8,192.8,192.8,4,4,4,1305,1232,1384,1139,1071,165.4,161,192,45.65,0,94.59,0.127,0.119,0.139,1094,1071,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.803,0.75,0.835,0.634,0.583,0.648,0.03,0.027,0.031,1.74,1.63,1.78,0.082,0.076,0.085,19.41,19.11,19.74,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.62,49.1,49.97,48.19,48.12,48.2,0,0,0,0,0,0,1.07,0,0.128,0.13,0.84,0.16,41
-838519200000,1943,6,1942,9,36,7,0.692,0.11,0.582,30157.9,190.4,190.4,179.5,4,4,4,1144,1086,1200,962.1,876.4,182,161,210,0,0,0,0.16,0.134,0.193,962.1,876.4,1039,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.613,0.528,0.702,0.424,0.363,0.51,0.02,0.017,0.024,1.3,1.13,1.5,0.06,0.052,0.07,20.34,19.97,20.7,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.79,42.46,48.57,44.88,41.61,47.6,0,0,0,0,0,0,0.997,0,0.11,0.16,0.84,0.16,43.6
-837914400000,1943,6,1942,9,37,7,0.596,0.127,0.469,25160.5,164.4,164.4,149.8,4,3,3.4285714285714284,985.2,885.1,1073,775.2,675.1,210,210,210,0,0,0,0.214,0.196,0.237,775.2,675.1,863.3,990,990,990,967.8,967.4,968.1,22.2,21.9,22.6,0.437,0.354,0.516,0.311,0.252,0.357,0.014,0.011,0.016,0.998,0.852,1.11,0.045,0.038,0.051,21.18,20.76,21.71,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.36,39.9,50.76,44.2,38.94,48.2,0,0,0,0,0,0,0.832,0,0.127,0.21,0.79,0.21,42.2
-837309600000,1943,6,1942,9,38,7,0.452,0.127,0.325,18356.3,128.2,128.2,109.3,3,2,2.7142857142857144,747.1,666.8,847.1,537.1,456.8,210,210,210,0,0,0,0.283,0.248,0.315,537.1,456.8,637.1,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.276,0.23,0.332,0.162,0.115,0.227,0.007,0.0049,0.01,0.651,0.574,0.788,0.028,0.025,0.035,22.46,21.92,22.84,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.919,0.938,42.3,35.78,51.29,41,34.71,48.2,0,0,0,0,0,0,0.607,0,0.127,0.28,0.72,0.28,40.6
-836704800000,1943,6,1942,9,39,7,0.362,0.119,0.243,14359,92.39,92.39,85.47,2,2,2,598,562.8,647.6,401.7,376.8,196.3,186,210,0,0,0,0.328,0.312,0.345,401.7,376.8,437.6,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.203,0.193,0.219,0.0886,0.0769,0.106,0.0037,0.0032,0.0045,0.505,0.467,0.562,0.021,0.02,0.024,23.21,22.95,23.4,0.954,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.938,43.62,41.16,47.14,42.74,40.28,46.19,0,0,0,0,0,0,0.475,0,0.119,0.33,0.67,0.33,39.7
-836100000000,1943,7,1942,10,40,7,0.312,0.108,0.204,12083.3,77.31,77.31,71.92,2,2,2,515.6,479.6,548.2,336.8,308.7,178.7,135,186,0,0,0,0.346,0.282,0.376,336.8,308.7,362.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.178,0.169,0.188,0.058,0.0447,0.0699,0.0024,0.0018,0.0029,0.406,0.364,0.445,0.017,0.015,0.019,23.67,23.49,23.83,0.946,0.942,0.95,0.972,0.97,0.975,0.92,0.914,0.927,37.01,33.96,39.63,35.96,32.94,38.65,0,0,0,0,0,0,0.4,0,0.108,0.35,0.65,0.35,38.7
-835495200000,1943,7,1942,10,41,7,0.277,0.0816,0.195,11650.5,72.57,72.57,69.35,2,2,2,457.2,440,472.5,322.2,305,135,135,135,0,0,0,0.295,0.286,0.307,322.2,305,337.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.164,0.175,0.0511,0.043,0.0583,0.0021,0.0018,0.0024,0.381,0.355,0.404,0.016,0.015,0.017,23.96,23.87,24.06,0.944,0.942,0.947,0.97,0.97,0.97,0.916,0.913,0.919,35.74,33.89,37.39,34.67,32.87,36.29,0,0,0,0,0,0,0.385,0,0.082,0.29,0.7,0.3,42.1
-834890400000,1943,7,1942,10,42,7,0.255,0.0816,0.173,10392.6,64.79,64.79,61.86,2,2,2,421.8,408,435.5,286.8,273,135,135,135,0,0,0,0.32,0.31,0.331,286.8,273,300.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.162,0.0344,0.0279,0.0408,0.0014,0.0011,0.0017,0.328,0.307,0.349,0.013,0.013,0.014,24.17,24.09,24.26,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.89,30.35,33.4,30.93,29.44,32.4,0,0,0,0,0,0,0.344,0,0.082,0.32,0.68,0.32,40.8
-834285600000,1943,7,1942,10,43,7,0.237,0.0799,0.157,9390.38,57.79,57.79,55.9,2,2,2,391.1,377.1,402.9,258.9,245.8,132.1,115,135,0,0,0,0.338,0.305,0.354,258.9,245.8,267.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.143,0.151,0.0214,0.0166,0.0254,0.00087,0.00067,0.001,0.286,0.268,0.3,0.012,0.011,0.012,24.36,24.29,24.43,0.932,0.928,0.934,0.97,0.97,0.97,0.904,0.9,0.906,28.81,27.33,29.79,27.95,26.51,28.89,0,0,0,0,0,0,0.311,0,0.08,0.34,0.66,0.34,39.6
-833680800000,1943,8,1942,11,44,7,0.22,0.0696,0.15,9029.82,55.89,55.89,53.75,2,2,2,363.2,346.9,373,248.2,231.9,115,115,115,0,0,0,0.317,0.308,0.331,248.2,231.9,258,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.135,0.145,0.018,0.0155,0.0208,0.00073,0.00062,0.00084,0.269,0.25,0.282,0.011,0.01,0.011,24.51,24.45,24.62,0.929,0.924,0.931,0.97,0.97,0.97,0.901,0.896,0.903,27.71,25.86,28.81,26.87,25.08,27.95,0,0,0,0,0,0,0.299,0,0.07,0.32,0.68,0.32,41
-833076000000,1943,8,1942,11,45,7,0.202,0.0696,0.133,8106.18,49.65,49.65,48.25,2,1,1.1428571428571428,334.2,325.7,344.6,219.2,210.7,115,115,115,0,0,0,0.344,0.334,0.353,219.2,210.7,229.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.128,0.135,0.0144,0.0137,0.0153,0.00058,0.00055,0.00061,0.362,0.247,0.395,0.015,0.0099,0.016,24.57,24.5,24.63,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.65,25.59,51.98,44.7,24.83,48.2,0,0,0,0,0,0,0.268,0,0.069,0.34,0.66,0.34,40.1
-832471200000,1943,8,1942,11,46,7,0.189,0.0696,0.119,7500.69,47.2,47.2,44.65,1,1,1,312.3,302.3,323.6,197.3,187.3,115,115,115,0,0,0,0.369,0.355,0.38,197.3,187.3,208.6,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0125,0.0117,0.0135,0.0005,0.00047,0.00054,0.344,0.327,0.365,0.014,0.013,0.015,24.69,24.62,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.56,43.25,48.17,44.65,42.39,47.2,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,39.7
-831866400000,1943,8,1942,11,47,7,0.179,0.0696,0.109,6845.84,42.39,42.39,40.75,1,1,1,295.4,287.2,302.3,180.4,172.2,115,115,115,0,0,0,0.389,0.38,0.4,180.4,172.2,187.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.0111,0.0104,0.0117,0.00044,0.00041,0.00047,0.314,0.3,0.327,0.013,0.012,0.013,24.8,24.76,24.85,0.949,0.946,0.951,0.979,0.975,0.98,0.929,0.923,0.932,41.63,39.71,43.25,40.75,38.73,42.39,0,0,0,0,0,0,0.226,0,0.07,0.39,0.61,0.39,38.2
-831261600000,1943,8,1942,11,48,7,0.166,0.0708,0.095,5899.05,37.84,37.84,35.11,1,1,1,274.3,266.8,283.6,157.1,148.8,117.1,115,118,0,0,0,0.427,0.405,0.442,157.1,148.8,168.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.0091,0.0084,0.0101,0.00036,0.00033,0.0004,0.272,0.257,0.293,0.011,0.01,0.012,24.93,24.87,24.98,0.941,0.939,0.945,0.971,0.97,0.974,0.914,0.911,0.92,36.17,34.21,38.87,35.11,33.18,37.84,0,0,0,0,0,0,0.195,0,0.071,0.43,0.57,0.43,35.5
-830656800000,1943,9,1942,12,49,7,0.157,0.0667,0.0902,5598.4,37.27,37.27,33.32,1,1,1,259.5,249.8,266.8,149.2,140.8,110.3,91,118,0,0,0,0.424,0.355,0.456,149.2,140.8,165.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.11,0.00843,0.00772,0.00983,0.00033,0.00031,0.00039,0.258,0.243,0.286,0.01,0.0096,0.011,25,24.98,25.03,0.938,0.935,0.944,0.97,0.97,0.972,0.911,0.907,0.918,34.34,32.32,38.33,33.32,31.35,37.27,0,0,0,0,0,0,0.185,0,0.0668,0.42,0.57,0.43,35.7
-830052000000,1943,9,1942,12,50,7,0.144,0.055,0.0889,5534.76,34.8,34.8,32.95,1,1,1,238,231.4,246.2,147,140.4,91,91,91,0,0,0,0.382,0.37,0.393,147,140.4,155.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00825,0.00769,0.00894,0.00033,0.0003,0.00035,0.252,0.24,0.267,0.0099,0.0095,0.011,25.12,25.06,25.17,0.938,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.912,33.96,32.41,35.87,32.95,31.44,34.8,0,0,0,0,0,0,0.183,0,0.0551,0.38,0.62,0.38,38.4
-829447200000,1943,9,1942,12,51,7,0.134,0.055,0.0792,4919.14,30.97,30.97,29.28,1,1,1,222,212.1,229.4,131,121.1,91,91,91,0,0,0,0.41,0.397,0.429,131,121.1,138.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.0938,0.0999,0.00688,0.00604,0.00751,0.00027,0.00024,0.0003,0.224,0.206,0.237,0.0088,0.0081,0.0093,25.24,25.19,25.32,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,30.19,27.83,31.92,29.28,26.99,30.97,0,0,0,0,0,0,0.163,0,0.0548,0.41,0.59,0.41,36.7
-828842400000,1943,9,1942,12,52,7,0.124,0.0504,0.0739,4585.62,28.99,28.99,27.3,1,1,1,205.4,200.2,212.1,122.2,115.6,83.29,73,91,0,0,0,0.405,0.361,0.44,122.2,115.6,129.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0919,0.0945,0.00613,0.00558,0.00673,0.00024,0.00022,0.00026,0.207,0.196,0.218,0.0081,0.0077,0.0085,25.36,25.32,25.38,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,28.14,26.51,29.89,27.3,25.71,28.99,0,0,0,0,0,0,0.152,0,0.0501,0.41,0.6,0.4,37
-828237600000,1943,10,1943,1,1,7,0.12,0.0442,0.0757,4712.82,28.55,28.55,28.05,1,1,1,198.1,195.2,200.2,125.1,122.2,73,73,73,0,0,0,0.368,0.365,0.374,125.1,122.2,127.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0921,0.0939,0.00639,0.00614,0.00657,0.00025,0.00024,0.00026,0.211,0.206,0.215,0.0082,0.008,0.0084,25.39,25.38,25.39,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.92,28.19,29.44,28.05,27.34,28.55,0,0,0,0,0,0,0.156,0,0.0443,0.37,0.63,0.37,39.3
-827632800000,1943,10,1943,1,2,7,0.117,0.0442,0.0726,4504.32,27.34,27.34,26.81,1,1,1,193,188.7,195.2,120,115.7,73,73,73,0,0,0,0.378,0.374,0.387,120,115.7,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0898,0.0921,0.00595,0.00559,0.00614,0.00023,0.00022,0.00024,0.202,0.194,0.206,0.0079,0.0076,0.008,25.38,25.38,25.38,0.925,0.922,0.926,0.97,0.97,0.97,0.897,0.894,0.899,27.64,26.55,28.19,26.81,25.76,27.34,0,0,0,0,0,0,0.149,0,0.0444,0.38,0.62,0.38,38.5
-827028000000,1943,10,1943,1,3,7,0.111,0.0442,0.0664,4087.09,25.76,25.76,24.33,1,1,1,182.8,179.8,188.7,109.8,106.8,73,73,73,0,0,0,0.399,0.387,0.406,109.8,106.8,115.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0866,0.0898,0.00508,0.00483,0.00559,0.0002,0.00019,0.00022,0.184,0.178,0.194,0.0072,0.007,0.0076,25.38,25.38,25.38,0.918,0.915,0.922,0.97,0.97,0.97,0.89,0.888,0.894,25.08,24.34,26.55,24.33,23.61,25.76,0,0,0,0,0,0,0.135,0,0.0446,0.4,0.6,0.4,36.8
-826423200000,1943,10,1943,1,4,7,0.108,0.0442,0.0641,3930.1,24.3,24.3,23.39,1,1,1,178.9,178.3,182.7,105.9,105.3,73,73,73,0,0,0,0.408,0.4,0.409,105.9,105.3,109.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0863,0.0861,0.0877,0.00475,0.0047,0.00507,0.00019,0.00018,0.0002,0.177,0.175,0.183,0.0069,0.0069,0.0072,25.38,25.38,25.38,0.915,0.914,0.917,0.97,0.97,0.97,0.887,0.887,0.89,24.12,23.96,25.05,23.39,23.24,24.3,0,0,0,0,0,0,0.13,0,0.0439,0.41,0.59,0.41,36.4
-825818400000,1943,11,1943,2,5,7,0.118,0.0405,0.0776,4839.75,29.97,29.97,28.81,1,1,1,195.4,188.7,200.2,128.4,121.7,67,67,67,0,0,0,0.343,0.335,0.355,128.4,121.7,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0908,0.0949,0.00666,0.0061,0.00708,0.00026,0.00024,0.00028,0.216,0.204,0.224,0.0084,0.008,0.0088,25.37,25.37,25.38,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,29.7,28.05,30.89,28.81,27.21,29.97,0,0,0,0,0,0,0.16,0,0.0404,0.34,0.66,0.34,41
-825213600000,1943,11,1943,2,6,7,0.119,0.0405,0.0786,4902,29.97,29.97,29.18,1,1,1,196.9,194.8,200.2,129.9,127.8,67,67,67,0,0,0,0.34,0.335,0.344,129.9,127.8,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.093,0.0949,0.00679,0.00661,0.00708,0.00027,0.00026,0.00028,0.218,0.215,0.224,0.0085,0.0084,0.0088,25.38,25.37,25.38,0.93,0.93,0.932,0.97,0.97,0.97,0.902,0.902,0.904,30.08,29.56,30.89,29.18,28.67,29.97,0,0,0,0,0,0,0.162,0,0.0404,0.34,0.66,0.34,41.2
-824608800000,1943,11,1943,2,7,7,0.129,0.0405,0.0888,5558.34,37.17,37.17,33.09,1,1,1,213.8,201.2,231.4,146.8,134.2,67,67,67,0,0,0,0.314,0.29,0.333,146.8,134.2,164.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0997,0.0952,0.106,0.00823,0.00715,0.00973,0.00032,0.00028,0.00038,0.249,0.226,0.28,0.0097,0.0088,0.011,25.27,25.13,25.37,0.937,0.932,0.943,0.97,0.97,0.972,0.909,0.904,0.917,34.09,31.11,38.23,33.09,30.18,37.17,0,0,0,0,0,0,0.184,0,0.0402,0.31,0.69,0.31,43.1
-824004000000,1943,11,1943,2,8,7,0.149,0.0405,0.108,6818.98,46.64,46.64,40.59,1,1,1,245.7,228.5,271.3,178.7,161.5,67,67,67,0,0,0,0.274,0.247,0.293,178.7,161.5,204.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.105,0.12,0.0109,0.00948,0.0131,0.00043,0.00037,0.00052,0.306,0.275,0.351,0.012,0.011,0.014,25.03,24.86,25.15,0.948,0.942,0.955,0.976,0.971,0.98,0.925,0.915,0.936,41.57,37.56,47.59,40.59,36.46,46.64,0,0,0,0,0,0,0.225,0,0.041,0.27,0.72,0.28,45.8
-823399200000,1943,11,1943,2,9,7,0.165,0.0565,0.109,6843.43,45.62,45.62,40.73,1,1,1,273.4,261.4,287.2,179.9,157.4,93.43,67,104,0,0,0,0.341,0.251,0.398,179.9,157.4,199.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.108,0.118,0.011,0.00913,0.0127,0.00044,0.00036,0.0005,0.311,0.272,0.343,0.012,0.011,0.014,24.9,24.83,24.98,0.948,0.941,0.955,0.977,0.97,0.98,0.927,0.913,0.935,41.68,36.3,46.55,40.73,35.21,45.62,0,0,0,0,0,0,0.226,0,0.056,0.34,0.66,0.34,41.5
-822794400000,1943,12,1943,3,10,7,0.204,0.0629,0.142,8563.25,55.66,55.66,50.97,2,1,1.7142857142857142,338.1,294.7,360.3,234.1,190.7,104,104,104,0,0,0,0.309,0.289,0.353,234.1,190.7,256.3,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.135,0.119,0.143,0.016,0.012,0.02,0.00064,0.00048,0.00081,0.291,0.254,0.393,0.012,0.01,0.016,24.62,24.52,24.79,0.936,0.925,0.959,0.973,0.97,0.98,0.91,0.897,0.94,33.28,26.45,52.02,32.02,25.66,48.2,0,0,0,0,0,0,0.283,0,0.062,0.31,0.7,0.3,42
-822189600000,1943,12,1943,3,11,7,0.226,0.0629,0.164,9861.2,61.86,61.86,58.7,2,2,2,374.5,360.3,389.1,270.5,256.3,104,104,104,0,0,0,0.278,0.267,0.289,270.5,256.3,285.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.143,0.153,0.0267,0.02,0.0336,0.0011,0.00081,0.0014,0.299,0.278,0.321,0.012,0.011,0.013,24.43,24.33,24.52,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.26,28.69,31.88,29.35,27.83,30.93,0,0,0,0,0,0,0.326,0,0.062,0.28,0.73,0.27,43.6
-821584800000,1943,12,1943,3,12,7,0.262,0.0629,0.199,11995.5,80.08,80.08,71.4,2,2,2,433.4,389.1,472.5,329.4,285.1,104,104,104,0,0,0,0.241,0.22,0.267,329.4,285.1,368.5,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.168,0.153,0.182,0.0545,0.0336,0.0729,0.0022,0.0014,0.003,0.388,0.321,0.446,0.016,0.013,0.018,24.06,23.83,24.33,0.945,0.937,0.951,0.972,0.97,0.978,0.919,0.909,0.93,36.72,31.88,40.94,35.7,30.93,40.04,0,0,0,0,0,0,0.397,0,0.063,0.24,0.76,0.24,45.8
-820980000000,1943,12,1943,3,13,7,0.318,0.0657,0.252,15137.7,95.01,95.01,90.11,2,2,2,525.8,486,562.8,417.2,382,108.6,104,120,0,0,0,0.207,0.192,0.218,417.2,382,442.8,990,990,990,966,965.8,966.1,24,23.9,24.2,0.2,0.187,0.21,0.0959,0.0793,0.108,0.004,0.0033,0.0045,0.52,0.467,0.559,0.022,0.019,0.023,23.51,23.31,23.75,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.97,42.38,48.47,45.05,41.53,47.5,0,0,0,0,0,0,0.501,0,0.066,0.21,0.79,0.21,47.6
-820375200000,1944,1,1943,4,14,7,0.373,0.0726,0.301,17285.9,118.3,118.3,102.9,3,2,2.4285714285714284,617.4,571.9,691.9,497.4,451.9,120,120,120,0,0,0,0.195,0.173,0.21,497.4,451.9,571.9,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.238,0.213,0.281,0.137,0.112,0.183,0.0058,0.0047,0.0078,0.602,0.549,0.663,0.025,0.023,0.028,23.03,22.67,23.25,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.35,35.95,51.55,43.48,34.87,48.2,0,0,0,0,0,0,0.572,0,0.072,0.19,0.81,0.19,46.3
-819770400000,1944,1,1943,4,15,7,0.403,0.0824,0.32,18377.1,116.1,116.1,109.4,3,3,3,666.1,630.1,702.7,529.8,508.6,136.3,120,139,0,0,0,0.205,0.19,0.215,529.8,508.6,563.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.26,0.245,0.28,0.155,0.141,0.178,0.0066,0.006,0.0076,0.596,0.559,0.654,0.025,0.024,0.028,22.84,22.64,23.02,0.949,0.947,0.952,0.971,0.97,0.975,0.922,0.919,0.928,37.53,36.14,39.69,36.46,35.06,38.71,0,0,0,0,0,0,0.608,0,0.083,0.2,0.79,0.21,45.6
-819165600000,1944,1,1943,4,16,7,0.441,0.0841,0.357,20364.5,128.7,128.7,121.2,3,3,3,728.5,702.7,768.4,589.5,563.7,139,139,139,0,0,0,0.191,0.181,0.198,589.5,563.7,629.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.295,0.28,0.318,0.195,0.178,0.221,0.0084,0.0076,0.0096,0.698,0.654,0.765,0.03,0.028,0.033,22.49,22.26,22.64,0.953,0.952,0.955,0.978,0.975,0.98,0.932,0.928,0.936,41.31,39.69,43.76,40.41,38.71,42.89,0,0,0,0,0,0,0.673,0,0.084,0.19,0.81,0.19,46.2
-818560800000,1944,1,1943,4,17,7,0.511,0.0841,0.427,23596.1,144.6,144.6,140.5,3,3,3,845,794.3,891.9,706,655.3,139,139,139,0,0,0,0.165,0.156,0.175,706,655.3,752.9,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.364,0.332,0.398,0.273,0.239,0.303,0.012,0.01,0.013,0.897,0.809,0.982,0.039,0.035,0.044,21.82,21.55,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.17,45.3,50.74,46.82,44.4,48.2,0,0,0,0,0,0,0.78,0,0.084,0.16,0.84,0.16,46.2
-817956000000,1944,1,1943,4,18,7,0.588,0.096,0.492,26018.1,168.5,168.5,154.9,4,3,3.5714285714285716,972.1,906.4,1043,813.4,762.7,158.7,139,162,0,0,0,0.163,0.153,0.175,813.4,762.7,880.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.457,0.411,0.52,0.333,0.308,0.365,0.015,0.014,0.017,1.04,1,1.12,0.047,0.045,0.051,21.18,20.84,21.47,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,45.84,40.13,52.19,43.88,39.18,48.2,0,0,0,0,0,0,0.86,0,0.096,0.16,0.84,0.16,44.2
-817351200000,1944,2,1943,5,19,7,0.685,0.098,0.587,30499.5,189.8,189.8,181.5,4,4,4,1133,1060,1195,970.9,898,162,162,162,0,0,0,0.143,0.136,0.153,970.9,898,1033,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.613,0.536,0.695,0.423,0.374,0.498,0.02,0.017,0.023,1.3,1.15,1.48,0.06,0.053,0.069,20.38,20.01,20.76,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.31,43.65,48.41,45.39,42.78,47.44,0,0,0,0,0,0,1.01,0,0.098,0.14,0.86,0.14,44.5
-816746400000,1944,2,1943,5,20,7,0.812,0.098,0.661,32238.3,192.8,192.8,191.9,4,4,4,1342,1217,1447,1180,1055,162,162,162,86.26,0,184.7,0.121,0.112,0.133,1094,1055,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.819,0.726,0.87,0.633,0.546,0.648,0.03,0.025,0.031,1.75,1.56,1.82,0.083,0.073,0.088,19.27,18.87,19.86,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.24,48.47,50.18,47.97,47.5,48.2,0,0,0,0,0,0,1.07,0,0.151,0.12,0.81,0.19,39.7
-816141600000,1944,2,1943,5,21,7,1.02,0.098,0.665,30528,187.6,187.6,181.7,4,4,4,1681,1511,1832,1519,1349,162,162,162,419.1,249.1,570.3,0.0967,0.0884,0.107,1100,1100,1100,990,990,990,970.1,969.5,970.6,19.9,19.4,20.5,0.912,0.893,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.096,18.07,17.57,18.64,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.36,45.01,47.86,45.43,44.11,46.9,0,0,0,0,0,0,1.01,0,0.355,0.096,0.65,0.35,29.9
-815536800000,1944,2,1943,5,22,7,1.2,0.131,0.665,28801.2,175.1,175.1,171.4,4,4,4,1985,1872,2095,1768,1710,217,162,239,667.7,609.7,755.7,0.109,0.0861,0.122,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.1,16.8,17.44,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.73,42.92,44.66,42.86,42.06,43.76,0,0,0,0,0,0,0.952,0,0.535,0.11,0.55,0.45,24
-814932000000,1944,3,1943,6,23,7,1.26,0.135,0.665,28291.3,168.9,168.9,168.4,4,4,4,2088,2067,2095,1865,1856,223,183,239,765.3,755.7,793.8,0.107,0.0881,0.114,1100,1100,1100,990,990,990,971.3,971.3,971.3,18.7,18.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.81,16.8,16.86,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.96,42.92,43.09,42.1,42.06,42.23,0,0,0,0,0,0,0.936,0,0.595,0.11,0.53,0.47,22.5
-814327200000,1944,3,1943,6,24,7,1.25,0.111,0.665,28403.3,169.9,169.9,169.1,4,4,4,2062,2028,2095,1879,1845,183,183,183,779.1,745.4,811.7,0.0888,0.0874,0.0902,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.88,16.8,16.96,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.13,42.92,43.35,42.27,42.06,42.48,0,0,0,0,0,0,0.939,0,0.585,0.089,0.53,0.47,22.7
-813722400000,1944,3,1943,6,25,7,1.29,0.111,0.665,28095.1,168.2,168.2,167.2,4,4,4,2134,2095,2188,1951,1912,183,183,183,851.2,811.7,904.8,0.0858,0.0836,0.0874,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.57,16.8,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.66,42.31,42.92,41.81,41.47,42.06,0,0,0,0,0,0,0.929,0,0.625,0.086,0.52,0.48,21.8
-813117600000,1944,3,1943,6,26,7,1.35,0.117,0.665,27644.3,165.9,165.9,164.5,4,4,4,2239,2188,2294,2046,2005,192.7,183,217,946.1,904.8,978.1,0.086,0.0809,0.0946,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.32,16.57,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.98,41.63,42.31,41.14,40.77,41.47,0,0,0,0,0,0,0.914,0,0.685,0.087,0.49,0.51,20.5
-812512800000,1944,4,1943,7,27,7,1.41,0.131,0.665,27229,163.1,163.1,162.1,4,4,4,2331,2294,2364,2114,2077,217,217,217,1014,977,1047,0.0931,0.0918,0.0946,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.23,16.15,16.32,0.946,0.945,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.39,41.17,41.63,40.52,40.29,40.77,0,0,0,0,0,0,0.9,0,0.745,0.093,0.47,0.53,19.3
-811908000000,1944,4,1943,7,28,7,1.47,0.131,0.665,26757.2,161.2,161.2,159.3,4,4,4,2432,2364,2497,2215,2147,217,217,217,1115,1047,1180,0.0893,0.0869,0.0918,1100,1100,1100,990,990,990,972.1,972,972.3,17.9,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.83,16.15,0.945,0.944,0.945,0.978,0.977,0.979,0.924,0.922,0.925,40.73,40.31,41.17,39.82,39.37,40.29,0,0,0,0,0,0,0.885,0,0.805,0.089,0.45,0.55,18.2
-811303200000,1944,4,1943,7,29,7,1.53,0.131,0.665,26330.6,157.5,157.5,156.7,4,4,4,2523,2497,2543,2306,2280,217,217,217,1206,1180,1226,0.086,0.0853,0.0869,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.76,15.72,15.83,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.921,0.922,40.13,40,40.31,39.18,39.04,39.37,0,0,0,0,0,0,0.871,0,0.865,0.086,0.43,0.57,17.2
-810698400000,1944,4,1943,7,30,7,1.51,0.131,0.665,26429.7,158.8,158.8,157.3,4,4,4,2502,2450,2543,2285,2233,217,217,217,1185,1133,1226,0.0867,0.0853,0.0886,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.81,15.72,15.94,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.27,40,40.61,39.33,39.04,39.69,0,0,0,0,0,0,0.874,0,0.845,0.087,0.44,0.56,17.5
-810093600000,1944,5,1943,8,31,7,1.4,0.167,0.665,27271.1,165.1,165.1,162.3,4,4,4,2321,2217,2423,2045,1941,276,276,276,945.1,841.4,1047,0.119,0.114,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16,16.5,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.45,40.79,42.12,40.58,39.88,41.28,0,0,0,0,0,0,0.902,0,0.735,0.12,0.48,0.52,19.5
-809488800000,1944,5,1943,8,32,7,1.27,0.167,0.665,28232.3,170.5,170.5,168,4,4,4,2102,2004,2188,1826,1728,276,276,276,726.1,628.2,811.8,0.131,0.126,0.138,1100,1100,1100,990,990,990,971.3,971.1,971.6,18.7,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.78,16.57,17.02,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.87,42.31,43.51,42.01,41.47,42.64,0,0,0,0,0,0,0.934,0,0.605,0.13,0.52,0.48,22.2
-808884000000,1944,5,1943,8,33,7,1.15,0.167,0.665,29270.4,177.3,177.3,174.2,4,4,4,1896,1808,1972,1620,1532,276,276,276,519.9,431.8,595.8,0.146,0.14,0.153,1100,1100,1100,990,990,990,970.8,970.5,971,19.2,19,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.36,17.12,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.45,43.78,45.22,43.56,42.9,44.31,0,0,0,0,0,0,0.968,0,0.485,0.15,0.58,0.42,25.5
-808279200000,1944,5,1943,8,34,7,1.02,0.167,0.665,30525.6,185.5,185.5,181.7,4,4,4,1680,1570,1802,1404,1294,276,276,276,303.8,194.3,425.7,0.165,0.153,0.176,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.918,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,18.07,17.67,18.43,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.35,45.27,47.32,45.43,44.37,46.37,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
-807674400000,1944,5,1943,8,35,7,0.85,0.144,0.664,32092,192.8,192.8,191,4,4,4,1406,1291,1529,1168,1081,238.3,210,276,70.51,0,152.8,0.169,0.15,0.193,1097,1081,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.84,0.784,0.881,0.642,0.606,0.648,0.031,0.029,0.032,1.78,1.69,1.83,0.086,0.08,0.09,19.04,18.59,19.5,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.79,47.74,49.5,47.76,46.78,48.2,0,0,0,0,0,0,1.06,0,0.186,0.17,0.78,0.22,37.8
-807069600000,1944,6,1943,9,36,7,0.681,0.123,0.558,29142.5,184,184,173.5,4,4,4,1126,1043,1208,923,870,203,161,210,0,0,0,0.18,0.154,0.194,923,870,998.1,990,990,990,968.3,968,968.6,21.7,21.4,22,0.573,0.521,0.662,0.386,0.36,0.422,0.018,0.016,0.02,1.21,1.12,1.36,0.056,0.051,0.064,20.49,20.08,20.84,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.25,42.2,46.94,43.37,41.36,46.01,0,0,0,0,0,0,0.964,0,0.123,0.18,0.82,0.18,42.8
-806464800000,1944,6,1943,9,37,7,0.52,0.0974,0.423,23139.5,160,160,137.7,4,3,3.142857142857143,860.4,739.6,989.5,699.4,578.6,161,161,161,0,0,0,0.189,0.163,0.218,699.4,578.6,828.5,990,990,990,967.3,966.9,967.9,22.7,22.1,23.1,0.37,0.292,0.472,0.265,0.188,0.34,0.012,0.0081,0.015,0.879,0.682,1.04,0.039,0.029,0.047,21.78,21.11,22.46,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,45.5,40.48,52.26,44.01,39.55,48.2,0,0,0,0,0,0,0.765,0,0.097,0.19,0.81,0.19,44.5
-805860000000,1944,6,1943,9,38,7,0.395,0.0974,0.297,17130.2,117.5,117.5,102,3,2,2.4285714285714284,652.9,601.8,733.8,491.9,440.8,161,161,161,0,0,0,0.248,0.219,0.268,491.9,440.8,572.8,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.242,0.214,0.288,0.134,0.107,0.184,0.0057,0.0045,0.0079,0.599,0.561,0.672,0.026,0.024,0.029,22.89,22.49,23.13,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,44.49,36.22,51.19,43.08,35.14,48.2,0,0,0,0,0,0,0.566,0,0.098,0.25,0.75,0.25,43.4
-805255200000,1944,6,1943,9,39,7,0.333,0.0929,0.24,14311.1,90.15,90.15,85.19,2,2,2,550,523,583,396.5,381,153.6,135,161,0,0,0,0.279,0.256,0.297,396.5,381,422,990,990,990,966.1,966,966.2,23.9,23.8,24,0.198,0.193,0.207,0.0861,0.0788,0.0982,0.0036,0.0033,0.0041,0.494,0.471,0.533,0.021,0.02,0.022,23.43,23.24,23.57,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.46,41.8,46,42.59,40.96,45.08,0,0,0,0,0,0,0.473,0,0.093,0.28,0.72,0.28,43
-804650400000,1944,7,1943,10,40,7,0.297,0.0816,0.215,12878.9,82.5,82.5,76.66,2,2,2,490.6,462.6,516.8,355.6,327.6,135,135,135,0,0,0,0.276,0.261,0.292,355.6,327.6,381.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.172,0.191,0.0668,0.0536,0.0792,0.0028,0.0022,0.0033,0.431,0.389,0.47,0.018,0.016,0.02,23.76,23.6,23.93,0.949,0.945,0.953,0.975,0.97,0.98,0.925,0.917,0.934,39.32,36.32,42.09,38.33,35.23,41.25,0,0,0,0,0,0,0.426,0,0.082,0.27,0.72,0.28,43.4
-804045600000,1944,7,1943,10,41,7,0.267,0.0816,0.186,11116.8,69.02,69.02,66.17,2,2,2,442.1,426.6,455.7,307.1,291.6,135,135,135,0,0,0,0.306,0.296,0.316,307.1,291.6,320.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.159,0.17,0.044,0.0367,0.0503,0.0018,0.0015,0.0021,0.358,0.335,0.379,0.015,0.014,0.016,24.05,23.97,24.14,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.11,32.42,35.58,33.09,31.44,34.51,0,0,0,0,0,0,0.368,0,0.081,0.31,0.7,0.3,41.6
-803440800000,1944,7,1943,10,42,7,0.241,0.0816,0.159,9540.49,61.53,61.53,56.79,2,2,2,398.3,377.1,420.3,263.3,242.1,135,135,135,0,0,0,0.339,0.321,0.358,263.3,242.1,285.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.142,0.157,0.0237,0.0163,0.0337,0.00096,0.00066,0.0014,0.293,0.264,0.326,0.012,0.011,0.013,24.32,24.18,24.45,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.909,29.27,26.91,31.71,28.39,26.1,30.76,0,0,0,0,0,0,0.315,0,0.082,0.34,0.66,0.34,39.6
-802836000000,1944,7,1943,10,43,7,0.217,0.0816,0.135,8221.09,51.3,51.3,48.94,2,1,1.2857142857142858,358.4,346.9,373,223.4,211.9,135,135,135,0,0,0,0.377,0.362,0.389,223.4,211.9,238,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.131,0.14,0.0147,0.0138,0.016,0.00059,0.00055,0.00065,0.348,0.257,0.398,0.014,0.01,0.016,24.46,24.4,24.49,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.29,26.14,51.71,41.65,25.36,48.2,0,0,0,0,0,0,0.272,0,0.082,0.38,0.62,0.38,37.9
-802231200000,1944,7,1943,10,44,7,0.204,0.0713,0.133,8074.16,48.2,48.2,48.06,1,1,1,337.2,329.2,344.6,219.3,209.6,117.9,115,135,0,0,0,0.349,0.338,0.392,219.3,209.6,225.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.129,0.133,0.0144,0.0136,0.0149,0.00058,0.00055,0.0006,0.384,0.369,0.395,0.015,0.015,0.016,24.53,24.5,24.58,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.55,48.19,51.98,48.06,47.22,48.2,0,0,0,0,0,0,0.267,0,0.071,0.35,0.65,0.35,39.6
-801626400000,1944,8,1943,11,45,7,0.192,0.0696,0.122,7638.47,48.2,48.2,45.47,1,1,1,317.1,302.3,335.5,202.1,187.3,115,115,115,0,0,0,0.363,0.343,0.38,202.1,187.3,220.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.12,0.131,0.0129,0.0117,0.0145,0.00052,0.00047,0.00058,0.353,0.327,0.386,0.014,0.013,0.015,24.66,24.54,24.76,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.67,43.25,50.84,45.47,42.39,48.2,0,0,0,0,0,0,0.253,0,0.07,0.36,0.64,0.36,39.8
-801021600000,1944,8,1943,11,46,7,0.175,0.0696,0.105,6564.75,41.67,41.67,39.08,1,1,1,288.6,281.3,299.2,173.6,166.3,115,115,115,0,0,0,0.399,0.384,0.409,173.6,166.3,184.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.119,0.0105,0.00989,0.0114,0.00042,0.00039,0.00045,0.302,0.289,0.321,0.012,0.011,0.013,24.84,24.78,24.89,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.918,0.931,40.04,38.33,42.52,39.08,37.27,41.67,0,0,0,0,0,0,0.217,0,0.07,0.4,0.6,0.4,37.5
-800416800000,1944,8,1943,11,47,7,0.166,0.0696,0.0964,5988.1,37.27,37.27,35.64,1,1,1,274.4,266.8,281.3,159.4,151.8,115,115,115,0,0,0,0.419,0.409,0.431,159.4,151.8,166.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.112,0.0093,0.00865,0.00989,0.00037,0.00034,0.00039,0.277,0.263,0.289,0.011,0.01,0.011,24.93,24.89,24.97,0.942,0.94,0.944,0.971,0.97,0.972,0.915,0.912,0.918,36.72,34.93,38.33,35.64,33.88,37.27,0,0,0,0,0,0,0.198,0,0.0696,0.42,0.58,0.42,36.1
-799812000000,1944,8,1943,11,48,7,0.155,0.0633,0.0919,5706.95,37.27,37.27,33.97,1,1,1,256.6,243.3,266.8,151.9,141.7,104.7,91,115,0,0,0,0.407,0.355,0.448,151.9,141.7,165.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.11,0.00866,0.00779,0.00983,0.00034,0.00031,0.00039,0.262,0.245,0.286,0.01,0.0097,0.011,25.01,24.97,25.08,0.94,0.936,0.944,0.97,0.97,0.972,0.912,0.908,0.918,35.01,32.54,38.33,33.97,31.56,37.27,0,0,0,0,0,0,0.189,0,0.0631,0.41,0.59,0.41,36.8
-799207200000,1944,9,1943,12,49,7,0.143,0.055,0.0875,5442.85,34.14,34.14,32.4,1,1,1,235.6,229.4,243.3,144.6,138.4,91,91,91,0,0,0,0.386,0.374,0.397,144.6,138.4,152.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0999,0.105,0.00804,0.00751,0.00869,0.00032,0.0003,0.00034,0.248,0.237,0.262,0.0098,0.0093,0.01,25.14,25.08,25.19,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.4,31.92,35.2,32.4,30.97,34.14,0,0,0,0,0,0,0.18,0,0.0555,0.38,0.61,0.39,38.1
-798602400000,1944,9,1943,12,50,7,0.136,0.055,0.081,5030.14,30.97,30.97,29.94,1,1,1,224.9,220.5,229.4,133.9,129.5,91,91,91,0,0,0,0.405,0.397,0.413,133.9,129.5,138.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0983,0.0968,0.0999,0.00713,0.00676,0.00751,0.00028,0.00027,0.0003,0.229,0.221,0.237,0.009,0.0087,0.0093,25.22,25.19,25.26,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.87,29.85,31.92,29.94,28.95,30.97,0,0,0,0,0,0,0.166,0,0.055,0.4,0.6,0.4,37
-797997600000,1944,9,1943,12,51,7,0.125,0.055,0.0704,3177.26,27.63,27.63,18.91,1,1,1,207.4,201.2,214.8,116.4,110.2,91,91,91,0,0,0,0.439,0.424,0.452,116.4,110.2,123.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0921,0.0899,0.0947,0.00564,0.00511,0.00627,0.00022,0.0002,0.00025,0.197,0.186,0.211,0.0077,0.0073,0.0083,25.36,25.3,25.41,0.66,0,0.928,0.693,0,0.97,0.64,0,0.9,19.5,0,28.49,18.91,0,27.63,0,2,0,0,0.286,0,0.105,0.286,0.0546,0.44,0.56,0.44,25.4
-797392800000,1944,9,1943,12,52,7,0.121,0.0535,0.0674,678.803,28.28,28.28,4.04,1,1,1,199.9,199.1,201.2,111.5,108.1,88.43,73,91,0,0,0,0.442,0.367,0.457,111.5,108.1,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0892,0.0934,0.00522,0.00494,0.00647,0.0002,0.00019,0.00025,0.188,0.183,0.213,0.0074,0.0071,0.0083,25.41,25.39,25.42,0.133,0,0.929,0.139,0,0.97,0.129,0,0.901,4.165,0,29.16,4.04,0,28.28,0,6,0,0,0.857,0,0.0224,0.857,0.0536,0.44,0.56,0.44,5.61
-796788000000,1944,10,1944,1,1,7,0.119,0.0442,0.0749,4661,28.28,28.28,27.74,1,1,1,196.9,195.2,199.1,123.9,122.2,73,73,73,0,0,0,0.371,0.367,0.374,123.9,122.2,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0921,0.0934,0.00628,0.00614,0.00647,0.00025,0.00024,0.00025,0.209,0.206,0.213,0.0082,0.008,0.0083,25.39,25.38,25.39,0.927,0.926,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.6,28.19,29.16,27.74,27.34,28.28,0,0,0,0,0,0,0.154,0,0.0441,0.37,0.63,0.37,39.2
-796183200000,1944,10,1944,1,2,7,0.118,0.0442,0.0734,4558.61,27.34,27.34,27.13,1,1,1,194.4,192.9,195.2,121.4,119.9,73,73,73,0,0,0,0.376,0.374,0.378,121.4,119.9,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0913,0.0921,0.00607,0.00594,0.00614,0.00024,0.00023,0.00024,0.204,0.202,0.206,0.008,0.0079,0.008,25.38,25.38,25.38,0.926,0.925,0.926,0.97,0.97,0.97,0.898,0.897,0.899,27.97,27.6,28.19,27.13,26.77,27.34,0,0,0,0,0,0,0.151,0,0.0446,0.37,0.62,0.38,38.6
-795578400000,1944,10,1944,1,3,7,0.117,0.0442,0.0727,4511.34,26.87,26.87,26.85,1,1,1,193.2,192.9,193.3,120.2,119.9,73,73,73,0,0,0,0.378,0.378,0.378,120.2,119.9,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0913,0.0914,0.00597,0.00594,0.00597,0.00023,0.00023,0.00023,0.202,0.202,0.202,0.0079,0.0079,0.0079,25.38,25.38,25.38,0.925,0.925,0.925,0.97,0.97,0.97,0.897,0.897,0.897,27.68,27.6,27.7,26.85,26.77,26.87,0,0,0,0,0,0,0.149,0,0.0443,0.38,0.62,0.38,38.6
-794973600000,1944,10,1944,1,4,7,0.117,0.0442,0.0729,4522.53,27.24,27.24,26.92,1,1,1,193.5,192.9,194.8,120.5,119.9,73,73,73,0,0,0,0.377,0.375,0.378,120.5,119.9,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0913,0.0919,0.00599,0.00594,0.0061,0.00023,0.00023,0.00024,0.203,0.202,0.205,0.0079,0.0079,0.008,25.38,25.38,25.38,0.925,0.925,0.926,0.97,0.97,0.97,0.897,0.897,0.898,27.75,27.6,28.08,26.92,26.77,27.24,0,0,0,0,0,0,0.15,0,0.0441,0.38,0.62,0.38,38.7
-794368800000,1944,10,1944,1,5,7,0.119,0.0416,0.0775,4831.37,29.69,29.69,28.76,1,1,1,196.9,195.2,199.1,128.2,122.2,68.71,67,73,0,0,0,0.349,0.337,0.374,128.2,122.2,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0921,0.0945,0.00664,0.00614,0.00698,0.00026,0.00024,0.00027,0.216,0.206,0.222,0.0084,0.008,0.0087,25.38,25.38,25.38,0.929,0.926,0.931,0.97,0.97,0.97,0.902,0.899,0.903,29.65,28.19,30.61,28.76,27.34,29.69,0,0,0,0,0,0,0.16,0,0.0415,0.35,0.65,0.35,40.6
-793764000000,1944,11,1944,2,6,7,0.124,0.0405,0.0837,5229.75,33.29,33.29,31.13,1,1,1,205.3,200.2,214.8,138.3,133.2,67,67,67,0,0,0,0.327,0.312,0.335,138.3,133.2,147.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.0949,0.1,0.00751,0.00708,0.00831,0.00029,0.00028,0.00033,0.233,0.224,0.25,0.0091,0.0088,0.0098,25.33,25.26,25.37,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.91,32.09,30.89,34.32,31.13,29.97,33.29,0,0,0,0,0,0,0.173,0,0.0403,0.33,0.67,0.33,42.2
