datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-473824800000,1954,12,1954,3,13,7,0.398,0.075,0.323,18567.5,114,114,110.5,3,3,3,658.1,623.8,691.9,534.1,505.8,124,118,139,0,0,0,0.188,0.177,0.206,534.1,505.8,552.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.262,0.245,0.274,0.158,0.139,0.17,0.0067,0.0059,0.0073,0.602,0.554,0.636,0.026,0.023,0.027,22.87,22.7,23.05,0.949,0.947,0.951,0.972,0.97,0.974,0.923,0.918,0.926,37.9,36.09,39.01,36.84,35.01,37.99,0,0,0,0,0,0,0.614,0,0.075,0.19,0.81,0.19,46.7
-473220000000,1955,1,1954,4,14,7,0.444,0.0841,0.36,20523.4,134.8,134.8,122.2,3,3,3,734.1,702.7,803.7,595.1,563.7,139,139,139,0,0,0,0.19,0.173,0.198,595.1,563.7,664.7,990,990,990,966.8,966.7,967.1,23.2,22.9,23.3,0.298,0.28,0.338,0.199,0.178,0.245,0.0086,0.0076,0.011,0.707,0.654,0.824,0.031,0.028,0.036,22.46,22.06,22.64,0.954,0.952,0.957,0.978,0.975,0.98,0.932,0.928,0.938,41.64,39.69,45.86,40.72,38.71,44.94,0,0,0,0,0,0,0.679,0,0.084,0.19,0.81,0.19,46.2
-472615200000,1955,1,1954,4,15,7,0.547,0.0841,0.462,24767.8,157.3,157.3,147.4,4,3,3.2857142857142856,903.7,834.7,947,764.7,695.7,139,139,139,0,0,0,0.154,0.147,0.167,764.7,695.7,808,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.41,0.355,0.449,0.307,0.266,0.33,0.014,0.012,0.015,0.977,0.877,1.02,0.043,0.039,0.045,21.51,21.32,21.88,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.53,40.03,51.91,45.41,39.07,48.2,0,0,0,0,0,0,0.819,0,0.085,0.15,0.84,0.16,45.3
-472010400000,1955,1,1954,4,16,7,0.597,0.0841,0.513,27509.4,172.7,172.7,163.7,4,4,4,986.4,947,1043,847.4,808,139,139,139,0,0,0,0.141,0.133,0.147,847.4,808,903.8,990,990,990,967.8,967.7,968,22.2,22,22.3,0.485,0.449,0.536,0.349,0.33,0.376,0.016,0.015,0.017,1.06,0.994,1.16,0.048,0.045,0.053,21.1,20.81,21.32,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.82,40.26,44.05,40.94,39.32,43.17,0,0,0,0,0,0,0.91,0,0.084,0.14,0.86,0.14,46.1
-471405600000,1955,1,1954,4,17,7,0.653,0.0841,0.569,29934.9,185.1,185.1,178.2,4,4,4,1080,1028,1128,941.3,888.8,139,139,139,0,0,0,0.129,0.123,0.135,941.3,888.8,988.7,990,990,990,968.2,968,968.3,21.8,21.7,22,0.572,0.523,0.622,0.395,0.369,0.418,0.018,0.017,0.019,1.23,1.13,1.32,0.056,0.052,0.061,20.62,20.38,20.88,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.46,43.46,47.21,44.55,42.59,46.27,0,0,0,0,0,0,0.99,0,0.084,0.13,0.87,0.13,45.8
-470800800000,1955,1,1954,4,18,7,0.79,0.096,0.655,32230.2,192.8,192.8,191.8,4,4,4,1306,1172,1447,1147,1033,158.7,139,162,64.64,0,184.7,0.122,0.112,0.134,1083,1033,1100,990,990,990,968.9,968.4,969.3,21.1,20.7,21.6,0.793,0.687,0.87,0.609,0.498,0.648,0.029,0.023,0.031,1.7,1.47,1.82,0.08,0.068,0.088,19.44,18.87,20.09,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.18,48.47,49.78,47.96,47.5,48.2,0,0,0,0,0,0,1.07,0,0.135,0.12,0.83,0.17,40.8
-470196000000,1955,2,1954,5,19,7,1.04,0.098,0.665,30289.8,188.5,188.5,180.3,4,4,4,1722,1485,1953,1560,1323,162,162,162,460,222.9,690.5,0.0948,0.083,0.109,1100,1100,1100,990,990,990,970.2,969.4,970.9,19.8,19.1,20.6,0.913,0.887,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.089,0.098,17.94,17.18,18.73,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.99,43.95,48.1,45.07,43.07,47.13,0,0,0,0,0,0,1,0,0.375,0.094,0.64,0.36,29.1
-469591200000,1955,2,1954,5,20,7,1.34,0.098,0.665,27698.7,170.1,170.1,164.9,4,4,4,2223,2020,2411,2061,1858,162,162,162,961.3,757.8,1149,0.0731,0.0672,0.0802,1100,1100,1100,990,990,990,971.6,971.1,972.1,18.4,17.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.49,16.03,16.98,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,42.08,40.87,43.4,41.22,39.96,42.54,0,0,0,0,0,0,0.916,0,0.675,0.073,0.5,0.5,20.7
-468986400000,1955,2,1954,5,21,7,1.53,0.098,0.665,26317.2,158.8,158.8,156.6,4,4,4,2526,2450,2671,2364,2288,162,162,162,1264,1188,1409,0.0642,0.0606,0.0661,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.76,15.41,15.94,0.944,0.943,0.945,0.976,0.974,0.977,0.922,0.918,0.923,40.11,39.16,40.61,39.16,38.15,39.69,0,0,0,0,0,0,0.87,0,0.865,0.064,0.43,0.57,17.2
-468381600000,1955,2,1954,5,22,7,1.65,0.138,0.665,25351.8,152.6,152.6,150.9,4,4,4,2733,2671,2782,2505,2442,228,162,239,1405,1342,1443,0.0833,0.0606,0.0892,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.26,15.14,15.41,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.918,38.76,38.44,39.16,37.73,37.39,38.15,0,0,0,0,0,0,0.838,0,0.985,0.084,0.4,0.6,15.4
-467776800000,1955,3,1954,6,23,7,1.66,0.145,0.665,25291.2,150.6,150.6,150.5,4,4,4,2746,2743,2769,2507,2504,239,239,239,1407,1404,1430,0.087,0.0863,0.0871,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.22,15.17,15.23,0.942,0.942,0.942,0.973,0.973,0.973,0.917,0.916,0.917,38.67,38.52,38.7,37.64,37.48,37.66,0,0,0,0,0,0,0.836,0,0.995,0.087,0.4,0.6,15.2
-467172000000,1955,3,1954,6,24,7,1.69,0.145,0.665,25100.3,150.6,150.6,149.4,4,4,4,2788,2743,2840,2549,2504,239,239,239,1449,1404,1501,0.0858,0.0841,0.0871,1100,1100,1100,990,990,990,973,972.9,973.1,17,16.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.12,15,15.23,0.941,0.941,0.942,0.973,0.972,0.973,0.916,0.914,0.917,38.4,38.06,38.7,37.35,36.99,37.66,0,0,0,0,0,0,0.83,0,1.025,0.086,0.39,0.61,14.9
-466567200000,1955,3,1954,6,25,7,1.94,0.145,0.665,23304,145.9,145.9,138.7,4,4,4,3200,2915,3488,2961,2676,239,239,239,1861,1576,2149,0.075,0.0685,0.082,1100,1100,1100,990,990,990,974,973.3,974.6,16,15.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.53,14.82,0.936,0.932,0.94,0.97,0.97,0.971,0.908,0.904,0.912,35.75,34.02,37.56,34.68,33,36.46,0,0,0,0,0,0,0.771,0,1.275,0.075,0.34,0.66,12
-465962400000,1955,3,1954,6,26,7,2.23,0.159,0.665,21433.7,130.9,130.9,127.6,4,4,4,3684,3537,3803,3421,3298,263,239,295,2321,2198,2408,0.0713,0.0644,0.079,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.11,12.86,13.43,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,32.88,32.18,33.73,31.9,31.22,32.72,0,0,0,0,0,0,0.709,0,1.565,0.071,0.3,0.7,9.61
-465357600000,1955,4,1954,7,27,7,2.17,0.178,0.665,21776.1,131.8,131.8,129.6,4,4,4,3593,3496,3710,3298,3201,295,295,295,2198,2101,2315,0.0821,0.0795,0.0844,1100,1100,1100,990,990,990,974.8,974.6,975.1,15.2,14.9,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.31,13.06,13.51,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.41,32.73,33.97,32.4,31.75,32.95,0,0,0,0,0,0,0.72,0,1.505,0.082,0.31,0.69,10
-464752800000,1955,4,1954,7,28,7,2.05,0.178,0.665,22567.7,137.3,137.3,134.3,4,4,4,3384,3251,3467,3089,2956,295,295,295,1989,1856,2072,0.0872,0.0851,0.0907,1100,1100,1100,990,990,990,974.4,974.1,974.6,15.6,15.4,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.75,13.58,14.03,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,34.62,34.14,35.39,33.58,33.11,34.33,0,0,0,0,0,0,0.746,0,1.385,0.087,0.32,0.68,11
-464148000000,1955,4,1954,7,29,7,1.9,0.178,0.665,23495.5,143,143,139.9,4,4,4,3145,3021,3228,2850,2726,295,295,295,1750,1626,1833,0.0938,0.0914,0.0977,1100,1100,1100,990,990,990,973.9,973.6,974,16.1,16,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.27,14.08,14.56,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,36.04,35.53,36.85,34.96,34.46,35.75,0,0,0,0,0,0,0.777,0,1.235,0.094,0.35,0.65,12.4
-463543200000,1955,4,1954,7,30,7,1.73,0.177,0.665,24725.2,149.9,149.9,147.2,4,4,4,2868,2769,2964,2575,2493,292.3,276,295,1475,1393,1569,0.102,0.0995,0.105,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.93,14.7,15.17,0.941,0.939,0.942,0.971,0.97,0.973,0.914,0.911,0.916,37.87,37.23,38.52,36.79,36.12,37.48,0,0,0,0,0,0,0.818,0,1.065,0.1,0.38,0.62,14.3
-462938400000,1955,5,1954,8,31,7,1.59,0.167,0.665,25805.5,156.2,156.2,153.6,4,4,4,2636,2543,2716,2360,2267,276,276,276,1260,1167,1340,0.105,0.102,0.109,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.49,15.3,15.72,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.917,0.921,39.4,38.87,40,38.4,37.85,39.04,0,0,0,0,0,0,0.853,0,0.925,0.11,0.42,0.58,16.2
-462333600000,1955,5,1954,8,32,7,1.46,0.167,0.665,26833.7,162,162,159.7,4,4,4,2416,2335,2517,2140,2059,276,276,276,1040,959.2,1141,0.114,0.11,0.118,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.78,16.22,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.84,40.17,41.36,39.93,39.22,40.49,0,0,0,0,0,0,0.887,0,0.795,0.11,0.46,0.54,18.4
-461728800000,1955,5,1954,8,33,7,1.37,0.167,0.665,27541.3,165.7,165.7,163.9,4,4,4,2262,2195,2327,1986,1919,276,276,276,886.4,819.2,951.4,0.122,0.119,0.126,1100,1100,1100,990,990,990,971.7,971.6,971.9,18.3,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.24,16.55,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.83,41.41,42.27,40.98,40.54,41.42,0,0,0,0,0,0,0.911,0,0.705,0.12,0.49,0.51,20.1
-461124000000,1955,5,1954,8,34,7,1.29,0.167,0.665,28129.1,168.7,168.7,167.4,4,4,4,2126,2077,2188,1850,1801,276,276,276,750.2,700.8,811.8,0.13,0.126,0.133,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.72,16.57,16.84,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.71,42.31,43.03,41.86,41.47,42.17,0,0,0,0,0,0,0.93,0,0.625,0.13,0.52,0.48,21.8
-460519200000,1955,5,1954,8,35,7,1.16,0.159,0.665,29108.9,176.4,176.4,173.3,4,4,4,1925,1832,2028,1663,1575,262.4,257,276,562.6,475.3,652.4,0.136,0.132,0.14,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.27,16.96,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.2,43.35,45,43.32,42.48,44.1,0,0,0,0,0,0,0.963,0,0.495,0.14,0.57,0.43,25.1
-459914400000,1955,6,1954,9,36,7,1.03,0.155,0.665,30429.3,184.1,184.1,181.1,4,4,4,1695,1610,1808,1438,1353,257,257,257,338.5,252.5,450.8,0.152,0.142,0.16,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.096,18.01,17.65,18.3,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.21,45.22,46.96,45.28,44.31,46.02,0,0,0,0,0,0,1.01,0,0.365,0.15,0.65,0.35,29.5
-459309600000,1955,6,1954,9,37,7,0.886,0.155,0.665,31804.5,192.1,192.1,189.3,4,4,4,1466,1392,1560,1209,1135,257,257,257,108.5,35.12,202.6,0.176,0.165,0.185,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.875,0.842,0.914,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.088,0.086,0.092,18.8,18.46,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.29,47.39,49.01,47.33,46.44,48.03,0,0,0,0,0,0,1.05,0,0.221,0.17,0.75,0.25,35.9
-458704800000,1955,6,1954,9,38,7,0.757,0.155,0.601,30398.9,192.8,192.8,180.9,4,4,4,1252,1167,1366,995.3,909.7,257,257,257,1.278,0,8.946,0.206,0.188,0.22,994,909.7,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.677,0.568,0.831,0.472,0.379,0.648,0.022,0.018,0.031,1.42,1.2,1.78,0.067,0.055,0.085,19.88,19.17,20.38,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.17,43.4,49.26,45.24,42.53,48.2,0,0,0,0,0,0,1.01,0,0.156,0.2,0.79,0.21,40.2
-458100000000,1955,6,1954,9,39,7,0.646,0.148,0.498,26247.2,164.2,164.2,156.2,4,3,3.857142857142857,1068,997.7,1128,824.1,770.7,244.1,227,257,0,0,0,0.228,0.214,0.239,824.1,770.7,870.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.487,0.434,0.533,0.338,0.312,0.36,0.015,0.014,0.017,1.06,0.996,1.13,0.048,0.045,0.052,20.83,20.57,21.08,0.954,0.953,0.956,0.977,0.974,0.98,0.932,0.928,0.937,41.95,39.2,50.79,40.78,38.19,48.2,0,0,0,0,0,0,0.868,0,0.148,0.23,0.77,0.23,40.6
-457495200000,1955,7,1954,10,40,7,0.54,0.137,0.403,22235,144.6,144.6,132.4,3,3,3,892.7,817.7,971.4,665.7,590.7,227,227,227,0,0,0,0.255,0.234,0.278,665.7,590.7,744.4,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.353,0.308,0.41,0.246,0.196,0.298,0.011,0.0086,0.013,0.841,0.712,0.985,0.037,0.031,0.044,21.69,21.23,22.12,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,45.07,40.72,49.42,44.12,39.81,48.2,0,0,0,0,0,0,0.735,0,0.137,0.25,0.75,0.25,41.2
-456890400000,1955,7,1954,10,41,7,0.439,0.137,0.302,17167.2,114.8,114.8,102.2,3,2,2.5714285714285716,726.2,666.8,794.3,499.2,439.8,227,227,227,0,0,0,0.314,0.286,0.34,499.2,439.8,567.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.256,0.222,0.294,0.138,0.107,0.18,0.006,0.0045,0.0078,0.605,0.561,0.672,0.026,0.024,0.029,22.59,22.25,22.86,0.952,0.946,0.958,0.975,0.97,0.98,0.929,0.918,0.938,42.05,35.1,50.56,40.83,34.05,48.2,0,0,0,0,0,0,0.568,0,0.137,0.31,0.69,0.31,39.1
-456285600000,1955,7,1954,10,42,7,0.374,0.137,0.237,13898.7,91.19,91.19,82.73,2,2,2,618.2,583,659.9,391.2,356,227,227,227,0,0,0,0.368,0.344,0.389,391.2,356,432.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.202,0.189,0.218,0.0836,0.067,0.103,0.0035,0.0028,0.0044,0.492,0.439,0.556,0.021,0.018,0.024,23.14,22.9,23.34,0.953,0.949,0.957,0.978,0.973,0.98,0.932,0.924,0.938,42.29,38.68,46.53,41.37,37.64,45.6,0,0,0,0,0,0,0.46,0,0.137,0.37,0.63,0.37,37.2
-455680800000,1955,7,1954,10,43,7,0.334,0.137,0.196,11528.6,71.75,71.75,68.62,2,2,2,551.6,527.3,566.9,324.6,300.3,227,227,227,0,0,0,0.412,0.4,0.43,324.6,300.3,339.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.178,0.17,0.184,0.0522,0.0408,0.0594,0.0022,0.0017,0.0025,0.392,0.356,0.415,0.016,0.015,0.017,23.53,23.43,23.67,0.945,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.919,35.37,32.81,36.99,34.31,31.82,35.88,0,0,0,0,0,0,0.381,0,0.138,0.41,0.59,0.41,34.5
-455076000000,1955,8,1954,11,44,7,0.304,0.111,0.193,11410.7,72.18,72.18,67.92,2,2,2,502.5,479.6,523,318.5,295.6,184,184,184,0,0,0,0.367,0.352,0.384,318.5,295.6,339,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.165,0.18,0.0493,0.0385,0.059,0.002,0.0016,0.0025,0.38,0.345,0.411,0.016,0.014,0.017,23.76,23.64,23.9,0.944,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,35.01,32.55,37.21,33.96,31.58,36.09,0,0,0,0,0,0,0.377,0,0.111,0.37,0.63,0.37,37.5
-454471200000,1955,8,1954,11,45,7,0.283,0.111,0.172,10192.7,63.16,63.16,60.67,2,2,2,467.9,459.3,479.6,283.9,275.3,184,184,184,0,0,0,0.393,0.384,0.401,283.9,275.3,295.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.158,0.165,0.033,0.0289,0.0385,0.0014,0.0012,0.0016,0.328,0.315,0.345,0.013,0.013,0.014,23.97,23.9,24.02,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.912,31.27,30.33,32.55,30.34,29.42,31.58,0,0,0,0,0,0,0.337,0,0.111,0.39,0.61,0.39,36
-453866400000,1955,8,1954,11,46,7,0.269,0.111,0.158,9362.71,58.84,58.84,55.73,2,2,2,444.7,426.6,459.3,260.7,242.6,184,184,184,0,0,0,0.414,0.401,0.431,260.7,242.6,275.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.146,0.158,0.0225,0.0164,0.0289,0.00092,0.00067,0.0012,0.294,0.269,0.315,0.012,0.011,0.013,24.11,24.02,24.21,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.73,26.72,30.33,27.87,25.91,29.42,0,0,0,0,0,0,0.31,0,0.111,0.41,0.59,0.41,34.8
-453261600000,1955,8,1954,11,47,7,0.247,0.111,0.136,8193.27,50.91,50.91,48.77,2,1,1.2857142857142858,409.1,398.1,422.5,225.1,214.1,184,184,184,0,0,0,0.45,0.436,0.462,225.1,214.1,238.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.136,0.145,0.0149,0.014,0.016,0.00061,0.00057,0.00065,0.356,0.262,0.41,0.014,0.011,0.017,24.2,24.13,24.25,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.19,25.99,52.05,41.53,25.21,48.2,0,0,0,0,0,0,0.271,0,0.111,0.45,0.55,0.45,33.2
-452656800000,1955,8,1954,11,48,7,0.231,0.0954,0.135,8216.9,52.33,52.33,48.91,2,1,1.5714285714285714,381.6,373,391.8,223.9,202.5,157.7,138,184,0,0,0,0.412,0.362,0.476,223.9,202.5,242.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.137,0.132,0.142,0.0148,0.013,0.0164,0.0006,0.00053,0.00066,0.305,0.256,0.37,0.012,0.01,0.015,24.39,24.27,24.48,0.939,0.925,0.956,0.974,0.97,0.98,0.915,0.897,0.937,35.12,26.08,47.3,34.26,25.3,46.35,0,0,0,0,0,0,0.272,0,0.096,0.41,0.58,0.42,35.6
-452052000000,1955,9,1954,12,49,7,0.217,0.0835,0.133,8120.88,50.6,50.6,48.34,2,1,1.2857142857142858,358,344.6,373,220,206.6,138,138,138,0,0,0,0.386,0.37,0.4,220,206.6,235,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.139,0.0144,0.0133,0.0157,0.00058,0.00054,0.00064,0.343,0.253,0.392,0.014,0.01,0.016,24.47,24.41,24.51,0.948,0.924,0.958,0.977,0.97,0.98,0.926,0.896,0.939,42.59,25.78,51.01,41.15,25.01,48.2,0,0,0,0,0,0,0.269,0,0.084,0.38,0.61,0.39,37.4
-451447200000,1955,9,1954,12,50,7,0.201,0.0835,0.117,7353.63,45.14,45.14,43.77,1,1,1,332.3,325.7,338.3,194.3,187.7,138,138,138,0,0,0,0.415,0.408,0.424,194.3,187.7,200.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.123,0.127,0.0123,0.0117,0.0128,0.00049,0.00047,0.00051,0.342,0.33,0.353,0.014,0.013,0.014,24.6,24.56,24.64,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,44.66,43.13,46.06,43.77,42.27,45.14,0,0,0,0,0,0,0.243,0,0.084,0.42,0.58,0.42,36.6
-450842400000,1955,9,1954,12,51,7,0.186,0.0835,0.103,6383.65,41.81,41.81,38,1,1,1,307.9,302.3,323.6,169.9,164.3,138,138,138,0,0,0,0.448,0.426,0.456,169.9,164.3,185.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.114,0.122,0.0102,0.00972,0.0115,0.00041,0.00039,0.00046,0.298,0.288,0.326,0.012,0.011,0.013,24.76,24.66,24.8,0.946,0.944,0.951,0.974,0.971,0.98,0.921,0.917,0.931,39.02,37.72,42.66,38,36.63,41.81,0,0,0,0,0,0,0.211,0,0.083,0.45,0.55,0.45,34.3
-450237600000,1955,9,1954,12,52,7,0.178,0.0786,0.0996,6189.28,40.85,40.85,36.84,1,1,1,294.6,290.5,302.3,164.6,152.5,130,110,138,0,0,0,0.441,0.379,0.475,164.6,152.5,180.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.11,0.117,0.00974,0.00871,0.0111,0.00039,0.00035,0.00044,0.288,0.267,0.315,0.011,0.011,0.013,24.83,24.8,24.87,0.944,0.94,0.949,0.973,0.97,0.98,0.918,0.912,0.929,37.86,34.98,41.7,36.84,33.93,40.85,0,0,0,0,0,0,0.205,0,0.0784,0.44,0.56,0.44,34.8
-449632800000,1955,10,1955,1,1,7,0.166,0.0665,0.0999,6228.75,40.01,40.01,37.08,1,1,1,275.2,266.8,287.2,165.2,156.8,110,110,110,0,0,0,0.4,0.383,0.412,165.2,156.8,177.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.116,0.00979,0.00908,0.0108,0.00039,0.00036,0.00043,0.287,0.272,0.309,0.011,0.011,0.012,24.91,24.84,24.96,0.944,0.941,0.948,0.973,0.97,0.978,0.918,0.913,0.927,38.1,36.13,40.91,37.08,35.04,40.01,0,0,0,0,0,0,0.206,0,0.0661,0.4,0.6,0.4,37.5
-449028000000,1955,10,1955,1,2,7,0.159,0.0665,0.0923,5726.95,35.04,35.04,34.09,1,1,1,262.6,258.8,266.8,152.6,148.8,110,110,110,0,0,0,0.419,0.412,0.425,152.6,148.8,156.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.106,0.109,0.00872,0.0084,0.00908,0.00035,0.00033,0.00036,0.265,0.258,0.272,0.01,0.01,0.011,24.99,24.96,25.01,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.14,34.25,36.13,34.09,33.23,35.04,0,0,0,0,0,0,0.189,0,0.0667,0.42,0.58,0.42,36
-448423200000,1955,10,1955,1,3,7,0.157,0.0665,0.0902,5596.26,35.04,35.04,33.31,1,1,1,259.2,249.8,266.8,149.2,139.8,110,110,110,0,0,0,0.425,0.412,0.44,149.2,139.8,156.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.109,0.00843,0.00763,0.00908,0.00033,0.0003,0.00036,0.259,0.242,0.272,0.01,0.0096,0.011,25,24.96,25.06,0.939,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.34,32.12,36.13,33.31,31.16,35.04,0,0,0,0,0,0,0.185,0,0.0668,0.42,0.57,0.43,35.6
-447818400000,1955,10,1955,1,4,7,0.161,0.0665,0.0948,5887.43,35.04,35.04,35.04,1,1,1,266.8,266.8,266.8,156.8,156.8,110,110,110,0,0,0,0.412,0.412,0.412,156.8,156.8,156.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.109,0.00908,0.00908,0.00908,0.00036,0.00036,0.00036,0.272,0.272,0.272,0.011,0.011,0.011,24.96,24.96,24.96,0.941,0.941,0.941,0.97,0.97,0.97,0.913,0.913,0.913,36.13,36.13,36.13,35.04,35.04,35.04,0,0,0,0,0,0,0.195,0,0.0662,0.41,0.59,0.41,36.6
-447213600000,1955,10,1955,1,5,7,0.161,0.0645,0.0969,6021.51,35.98,35.98,35.84,1,1,1,266.8,266.8,266.8,160.2,156.8,106.6,106,110,0,0,0,0.399,0.397,0.412,160.2,156.8,160.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.11,0.00937,0.00908,0.00942,0.00037,0.00036,0.00037,0.278,0.272,0.279,0.011,0.011,0.011,24.95,24.95,24.96,0.942,0.941,0.943,0.97,0.97,0.97,0.914,0.913,0.914,36.95,36.13,37.09,35.84,35.04,35.98,0,0,0,0,0,0,0.199,0,0.0641,0.4,0.6,0.4,37.4
-446608800000,1955,11,1955,2,6,7,0.164,0.0641,0.1,6250.54,40.14,40.14,37.21,1,1,1,271.8,266.8,283.6,165.8,160.8,106,106,106,0,0,0,0.39,0.374,0.397,165.8,160.8,177.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.116,0.00984,0.00942,0.0108,0.00039,0.00037,0.00043,0.288,0.279,0.309,0.011,0.011,0.012,24.93,24.86,24.95,0.944,0.943,0.948,0.972,0.97,0.978,0.918,0.914,0.927,38.26,37.09,41.04,37.21,35.98,40.14,0,0,0,0,0,0,0.207,0,0.064,0.39,0.61,0.39,38.1
-446004000000,1955,11,1955,2,7,7,0.189,0.0641,0.125,7780.2,48.2,48.2,46.31,1,1,1,313,294.7,331.6,207,188.7,106,106,106,0,0,0,0.339,0.32,0.36,207,188.7,225.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.12,0.133,0.0133,0.0118,0.0149,0.00053,0.00047,0.0006,0.362,0.329,0.395,0.014,0.013,0.016,24.67,24.55,24.79,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.94,47.88,43.65,52.08,46.31,42.78,48.2,0,0,0,0,0,0,0.257,0,0.064,0.34,0.66,0.34,41.2
-445399200000,1955,11,1955,2,8,7,0.198,0.0641,0.134,8133.85,49.71,49.71,48.42,2,1,1.1428571428571428,327.5,323.6,335.5,221.5,217.6,106,106,106,0,0,0,0.324,0.316,0.328,221.5,217.6,229.5,990,990,990,965,965,965.1,25,24.9,25,0.131,0.13,0.134,0.0146,0.0142,0.0153,0.00058,0.00057,0.00061,0.365,0.247,0.395,0.015,0.0099,0.016,24.6,24.55,24.68,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.27,25.62,52.08,44.87,24.86,48.2,0,0,0,0,0,0,0.269,0,0.064,0.32,0.68,0.32,41.1
-444794400000,1955,11,1955,2,9,7,0.21,0.0683,0.142,8514.83,52.44,52.44,50.68,2,1,1.8571428571428572,347.9,338.3,360.3,235,228.9,112.9,106,118,0,0,0,0.324,0.308,0.34,235,228.9,242.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.135,0.14,0.0157,0.0152,0.0163,0.00063,0.00061,0.00066,0.276,0.25,0.402,0.011,0.01,0.016,24.58,24.46,24.66,0.93,0.924,0.958,0.971,0.97,0.98,0.903,0.896,0.939,30.1,25.87,52.64,28.78,25.1,48.2,0,0,0,0,0,0,0.282,0,0.068,0.33,0.68,0.32,40.5
-444189600000,1955,12,1955,3,10,7,0.23,0.0702,0.16,9605.22,63.79,63.79,57.17,2,2,2,380.1,360.3,398.1,264.1,242.3,116,104,118,0,0,0,0.306,0.261,0.327,264.1,242.3,294.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.14,0.156,0.0242,0.0163,0.0378,0.00098,0.00066,0.0015,0.292,0.263,0.335,0.012,0.011,0.014,24.41,24.27,24.54,0.932,0.927,0.939,0.97,0.97,0.97,0.904,0.899,0.911,29.47,27.03,32.88,28.59,26.22,31.9,0,0,0,0,0,0,0.318,0,0.07,0.31,0.7,0.3,41.8
-443584800000,1955,12,1955,3,11,7,0.254,0.0629,0.191,11487.4,71.71,71.71,68.38,2,2,2,419.7,402.9,435.5,315.7,298.9,104,104,104,0,0,0,0.248,0.239,0.258,315.7,298.9,331.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.158,0.169,0.048,0.0401,0.0555,0.002,0.0016,0.0023,0.367,0.342,0.391,0.015,0.014,0.016,24.14,24.05,24.24,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,35.25,33.41,36.96,34.19,32.41,35.85,0,0,0,0,0,0,0.38,0,0.063,0.25,0.75,0.25,45.2
-442980000000,1955,12,1955,3,12,7,0.272,0.0629,0.209,12604.1,79.56,79.56,75.02,2,2,2,450.2,440,470.2,346.2,336,104,104,104,0,0,0,0.231,0.221,0.236,346.2,336,366.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.174,0.171,0.181,0.0624,0.0576,0.0718,0.0026,0.0024,0.003,0.413,0.398,0.443,0.017,0.016,0.018,23.96,23.84,24.02,0.948,0.946,0.951,0.973,0.971,0.978,0.922,0.918,0.929,38.55,37.46,40.69,37.51,36.35,39.78,0,0,0,0,0,0,0.417,0,0.063,0.23,0.77,0.23,46.3
-442375200000,1955,12,1955,3,13,7,0.298,0.0643,0.234,14080.5,91.45,91.45,83.81,2,2,2,493.1,459.3,527.3,386.8,355.3,106.3,104,120,0,0,0,0.216,0.197,0.228,386.8,355.3,423.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.189,0.178,0.202,0.0816,0.0667,0.0988,0.0034,0.0027,0.0041,0.474,0.426,0.529,0.02,0.018,0.022,23.71,23.5,23.91,0.953,0.949,0.956,0.978,0.975,0.98,0.932,0.925,0.937,42.83,39.53,46.66,41.91,38.54,45.72,0,0,0,0,0,0,0.466,0,0.064,0.22,0.79,0.21,47.3
-441770400000,1956,1,1955,4,14,7,0.332,0.0726,0.26,15522,95.22,95.22,92.39,2,2,2,549.6,527.3,563.9,429.6,407.3,120,120,120,0,0,0,0.218,0.213,0.228,429.6,407.3,443.9,990,990,990,966.1,966,966.1,23.9,23.9,24,0.205,0.197,0.21,0.102,0.0913,0.109,0.0043,0.0038,0.0045,0.539,0.506,0.561,0.023,0.021,0.024,23.39,23.3,23.52,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.14,44.89,48.58,46.2,43.99,47.61,0,0,0,0,0,0,0.513,0,0.072,0.22,0.78,0.22,46.8
-441165600000,1956,1,1955,4,15,7,0.372,0.0726,0.299,17212.5,109.3,109.3,102.5,3,2,2.7142857142857144,615,583,647.6,495,463,120,120,120,0,0,0,0.195,0.185,0.206,495,463,527.6,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.237,0.219,0.255,0.134,0.118,0.153,0.0057,0.0049,0.0065,0.566,0.525,0.613,0.024,0.022,0.026,23.08,22.92,23.19,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.3,34.94,51.55,38.74,33.9,48.2,0,0,0,0,0,0,0.569,0,0.073,0.2,0.8,0.2,46.3
-440560800000,1956,1,1955,4,16,7,0.406,0.0726,0.333,19156.3,120.5,120.5,114,3,3,3,671,654.2,702.7,551,534.2,120,120,120,0,0,0,0.179,0.171,0.183,551,534.2,582.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.269,0.259,0.287,0.169,0.158,0.19,0.0072,0.0067,0.0082,0.628,0.6,0.682,0.027,0.026,0.029,22.79,22.61,22.88,0.951,0.949,0.953,0.974,0.972,0.978,0.926,0.923,0.932,39.02,37.94,41.04,38.01,36.87,40.15,0,0,0,0,0,0,0.633,0,0.073,0.18,0.82,0.18,47.2
-439956000000,1956,1,1955,4,17,7,0.449,0.0726,0.377,21500.8,134.4,134.4,128,3,3,3,743.1,712.1,779.4,623.1,592.1,120,120,120,0,0,0,0.162,0.154,0.169,623.1,592.1,659.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.31,0.292,0.33,0.217,0.197,0.241,0.0094,0.0085,0.011,0.75,0.697,0.811,0.032,0.03,0.035,22.38,22.17,22.55,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.937,43.53,41.64,45.71,42.66,40.79,44.8,0,0,0,0,0,0,0.711,0,0.072,0.16,0.84,0.16,47.9
-439351200000,1956,1,1955,4,18,7,0.508,0.0799,0.428,23730.7,144.6,144.6,141.3,3,3,3,840.1,803.7,885.1,708,682.3,132.1,120,137,0,0,0,0.157,0.147,0.167,708,682.3,748.1,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.361,0.344,0.39,0.274,0.257,0.301,0.012,0.011,0.013,0.896,0.852,0.97,0.039,0.037,0.043,21.84,21.59,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.36,46.89,50.52,47.08,45.96,48.2,0,0,0,0,0,0,0.785,0,0.08,0.16,0.84,0.16,46.7
-438746400000,1956,2,1955,5,19,7,0.548,0.0829,0.465,24830.1,157.7,157.7,147.8,4,3,3.2857142857142856,906.5,885.1,947,769.5,748.1,137,137,137,0,0,0,0.151,0.145,0.155,769.5,748.1,810,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.41,0.39,0.447,0.311,0.301,0.331,0.014,0.013,0.015,0.983,0.955,1.01,0.044,0.043,0.045,21.49,21.32,21.59,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.85,39.46,51.64,45.56,38.47,48.2,0,0,0,0,0,0,0.821,0,0.083,0.15,0.85,0.15,45.3
-438141600000,1956,2,1955,5,20,7,0.622,0.0829,0.539,28680.1,175.6,175.6,170.7,4,4,4,1028,971.4,1060,890.9,834.4,137,137,137,0,0,0,0.133,0.129,0.141,890.9,834.4,923,990,990,990,968,967.8,968.1,22,21.9,22.2,0.521,0.469,0.55,0.37,0.343,0.386,0.017,0.015,0.018,1.13,1.04,1.19,0.052,0.047,0.054,20.88,20.72,21.18,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.56,41.33,44.8,42.68,40.46,43.91,0,0,0,0,0,0,0.948,0,0.083,0.13,0.87,0.13,46.1
-437536800000,1956,2,1955,5,21,7,0.768,0.0829,0.638,31746.6,192.8,192.8,189,4,4,4,1270,1089,1528,1133,952.5,137,137,137,77.46,0,291,0.109,0.0897,0.126,1055,952.5,1100,990,990,990,968.8,968.2,969.6,21.2,20.4,21.8,0.746,0.577,0.892,0.56,0.4,0.648,0.026,0.018,0.032,1.6,1.24,1.84,0.075,0.057,0.09,19.65,18.59,20.58,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.43,45.91,49.95,47.24,45,48.2,0,0,0,0,0,0,1.05,0,0.13,0.11,0.83,0.17,41.3
-436932000000,1956,2,1955,5,22,7,1.35,0.118,0.665,27768.8,183.5,183.5,165.3,4,4,4,2227,1631,2873,2032,1494,195.3,137,239,931.6,394.4,1534,0.087,0.0684,0.108,1100,1100,1100,990,990,990,971.6,969.9,973.2,18.4,16.8,20.1,0.922,0.906,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.85,1.87,0.1,0.092,0.11,16.55,14.92,18.24,0.946,0.941,0.952,0.978,0.971,0.98,0.925,0.914,0.933,42.26,37.84,46.8,41.32,36.76,45.87,0,0,0,0,0,0,0.918,0,0.685,0.087,0.49,0.51,20.6
-436327200000,1956,3,1955,6,23,7,2.46,0.145,0.665,20093.7,135.5,135.5,119.6,4,4,4,4060,3332,4525,3821,3093,239,239,239,2721,1993,3186,0.0595,0.0528,0.0717,1100,1100,1100,990,990,990,975.7,974.3,976.6,14.3,13.4,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.041,0.049,1.87,1.87,1.87,0.13,0.12,0.14,12.38,11.48,13.86,0.923,0.915,0.934,0.97,0.97,0.97,0.895,0.887,0.906,30.83,28.34,34.92,29.9,27.49,33.87,0,0,0,0,0,0,0.664,0,1.795,0.059,0.27,0.73,8.17
-435722400000,1956,3,1955,6,24,7,2.71,0.145,0.665,18615.4,113.7,113.7,110.8,4,4,4,4482,4336,4629,4243,4097,239,239,239,3143,2997,3290,0.0533,0.0516,0.0551,1100,1100,1100,990,990,990,976.6,976.3,976.8,13.4,13.2,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.56,11.29,11.83,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.891,28.56,27.81,29.3,27.7,26.97,28.42,0,0,0,0,0,0,0.616,0,2.045,0.054,0.25,0.75,6.87
-435117600000,1956,3,1955,6,25,7,2.44,0.145,0.665,20104.9,123.4,123.4,119.7,4,4,4,4039,3867,4253,3800,3628,239,239,239,2700,2528,2914,0.0592,0.0562,0.0618,1100,1100,1100,990,990,990,975.7,975.4,976.1,14.3,13.9,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.38,11.98,12.73,0.923,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,30.84,29.73,31.81,29.92,28.83,30.85,0,0,0,0,0,0,0.665,0,1.775,0.059,0.27,0.73,8.24
-434512800000,1956,3,1955,6,26,7,2.23,0.149,0.665,21441.5,128.6,128.6,127.6,4,4,4,3682,3639,3812,3435,3344,247,239,295,2335,2244,2473,0.0671,0.0627,0.0811,1100,1100,1100,990,990,990,975,974.9,975.3,15,14.7,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.12,12.84,13.21,0.93,0.928,0.93,0.97,0.97,0.97,0.902,0.9,0.902,32.89,32.13,33.14,31.91,31.17,32.15,0,0,0,0,0,0,0.709,0,1.565,0.067,0.3,0.7,9.62
-433908000000,1956,4,1955,7,27,7,2.15,0.178,0.665,21930,131.8,131.8,130.5,4,4,4,3553,3496,3619,3258,3201,295,295,295,2158,2101,2224,0.0831,0.0815,0.0844,1100,1100,1100,990,990,990,974.7,974.6,974.9,15.3,15.1,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.39,13.25,13.51,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,33.64,33.26,33.97,32.63,32.26,32.95,0,0,0,0,0,0,0.725,0,1.485,0.083,0.31,0.69,10.2
-433303200000,1956,4,1955,7,28,7,2.26,0.178,0.665,21220.5,130.1,130.1,126.3,4,4,4,3739,3573,3901,3444,3278,295,295,295,2344,2178,2506,0.079,0.0756,0.0826,1100,1100,1100,990,990,990,975.1,974.8,975.5,14.9,14.5,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13,12.66,13.35,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,32.55,31.6,33.52,31.58,30.65,32.52,0,0,0,0,0,0,0.702,0,1.595,0.079,0.29,0.71,9.39
-432698400000,1956,4,1955,7,29,7,2.5,0.178,0.665,19784.9,121.7,121.7,117.8,4,4,4,4132,3940,4432,3837,3645,295,295,295,2737,2545,3037,0.0715,0.0666,0.0749,1100,1100,1100,990,990,990,975.9,975.6,976.5,14.1,13.5,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.21,11.65,12.57,0.922,0.917,0.925,0.97,0.97,0.97,0.894,0.889,0.897,30.35,28.81,31.37,29.44,27.94,30.43,0,0,0,0,0,0,0.654,0,1.835,0.071,0.27,0.73,7.91
-432093600000,1956,4,1955,7,30,7,2.87,0.178,0.665,17394.3,110.7,110.7,103.5,4,4,4,4741,4485,4985,4446,4190,295,295,295,3346,3090,3590,0.0623,0.0592,0.0658,1100,1100,1100,990,990,990,977,976.6,977.5,13,12.5,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.048,0.052,1.87,1.87,1.87,0.14,0.14,0.15,11.09,10.64,11.56,0.908,0.897,0.916,0.97,0.97,0.97,0.881,0.87,0.888,27.16,25.74,28.54,25.88,23.88,27.69,0,0,0,0,0,0,0.575,0,2.205,0.062,0.23,0.77,6.06
-431488800000,1956,4,1955,7,31,7,3.26,0.202,0.665,10446.5,91.97,91.97,62.18,4,4,4,5382,5115,5612,5049,4820,333.6,295,340,3949,3720,4172,0.062,0.0577,0.0646,1100,1100,1100,990.04,990.02,990.06,978.1,977.7,978.5,11.9,11.6,12.3,0.912,0.905,0.92,0.648,0.648,0.648,0.054,0.053,0.056,1.86,1.85,1.87,0.16,0.15,0.16,10.08,9.751,10.46,0.629,0,0.89,0.693,0,0.97,0.61,0,0.863,17.3,0,25.11,15.55,0,22.99,0,0,2,0,0,0.286,0.345,0.286,2.595,0.062,0.2,0.8,3.2
-430884000000,1956,5,1955,8,32,7,3.42,0.206,0.665,0,0,0,0,4,4,4,5654,5631,5673,5314,5291,340,340,340,4214,4191,4233,0.0601,0.0599,0.0604,1100,1100,1100,990.06,990.06,990.06,978.5,978.5,978.5,11.5,11.5,11.6,0.904,0.903,0.905,0.648,0.648,0.648,0.056,0.056,0.056,1.85,1.85,1.85,0.16,0.16,0.16,9.69,9.664,9.724,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.755,0.06,0.19,0.81,0
-430279200000,1956,5,1955,8,33,7,3.31,0.206,0.665,8185.14,86.79,86.79,48.72,4,4,4,5465,5308,5669,5125,4968,340,340,340,4025,3868,4229,0.0622,0.06,0.0641,1100,1100,1100,990.04,990.03,990.06,978.2,978,978.5,11.8,11.5,12,0.91,0.904,0.915,0.648,0.648,0.648,0.055,0.054,0.056,1.86,1.85,1.86,0.16,0.15,0.16,9.96,9.67,10.19,0.501,0,0.88,0.554,0,0.97,0.486,0,0.854,13.65,0,24.17,12.18,0,21.7,0,0,3,0,0,0.429,0.271,0.429,2.645,0.062,0.2,0.8,2.47
-429674400000,1956,5,1955,8,34,7,2.92,0.206,0.665,16981.5,112.1,112.1,101.1,4,4,4,4820,4415,5223,4480,4075,340,340,340,3380,2975,3783,0.0708,0.0651,0.077,1100,1100,1100,990.01,990,990.02,977.2,976.4,977.9,12.8,12.2,13.6,0.924,0.917,0.926,0.648,0.648,0.648,0.051,0.048,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.97,10.31,11.69,0.904,0.885,0.917,0.97,0.97,0.97,0.877,0.858,0.889,26.75,24.58,28.89,25.27,22.26,28.03,0,0,0,0,0,0,0.562,0,2.255,0.071,0.23,0.77,5.82
-429069600000,1956,5,1955,8,35,7,2.42,0.193,0.665,20239.5,125.6,125.6,120.5,4,4,4,4005,3773,4305,3685,3480,319.9,293,340,2585,2380,2865,0.0798,0.0747,0.0856,1100,1100,1100,990,990,990,975.7,975.2,976.2,14.3,13.8,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.46,11.89,12.93,0.924,0.919,0.928,0.97,0.97,0.97,0.896,0.891,0.9,31.05,29.46,32.36,30.12,28.57,31.39,0,0,0,0,0,0,0.669,0,1.755,0.08,0.27,0.73,8.36
-428464800000,1956,6,1955,9,36,7,2.07,0.177,0.665,22454.1,139.9,139.9,133.7,4,4,4,3414,3139,3639,3121,2846,293,293,293,2021,1746,2246,0.086,0.0805,0.0933,1100,1100,1100,990,990,990,974.4,973.9,974.9,15.6,15.1,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.69,13.21,14.28,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,34.45,33.14,36.06,33.41,32.15,34.98,0,0,0,0,0,0,0.743,0,1.405,0.086,0.32,0.68,10.8
-427860000000,1956,6,1955,9,37,7,1.74,0.177,0.665,24716.1,152.6,152.6,147.1,4,4,4,2870,2671,3068,2577,2378,293,293,293,1477,1278,1675,0.102,0.0955,0.11,1100,1100,1100,990,990,990,973.2,972.7,973.7,16.8,16.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.92,14.45,15.41,0.94,0.938,0.943,0.972,0.97,0.974,0.914,0.91,0.918,37.85,36.54,39.16,36.78,35.44,38.15,0,0,0,0,0,0,0.817,0,1.075,0.1,0.38,0.62,14.2
-427255200000,1956,6,1955,9,38,7,1.45,0.177,0.665,26880.4,164.8,164.8,160,4,4,4,2405,2232,2617,2112,1939,293,293,293,1012,838.7,1224,0.122,0.112,0.131,1100,1100,1100,990,990,990,972.1,971.7,972.6,17.9,17.4,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.54,16.47,0.945,0.943,0.946,0.978,0.975,0.98,0.924,0.92,0.927,40.9,39.52,42.03,40,38.53,41.19,0,0,0,0,0,0,0.889,0,0.785,0.12,0.46,0.54,18.5
-426650400000,1956,6,1955,9,39,7,1.22,0.174,0.665,28624.1,175.1,175.1,170.4,4,4,4,2023,1872,2188,1736,1616,287.7,256,293,635.6,515.7,794.8,0.142,0.134,0.152,1100,1100,1100,990,990,990,971.1,970.7,971.6,18.9,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17,16.57,17.44,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.46,42.31,44.66,42.6,41.47,43.76,0,0,0,0,0,0,0.947,0,0.555,0.14,0.55,0.45,23.5
-426045600000,1956,7,1955,10,40,7,1.03,0.155,0.665,30365,186.1,186.1,180.7,4,4,4,1707,1551,1832,1451,1295,256,256,256,350.9,195.2,476.3,0.15,0.14,0.165,1100,1100,1100,990,990,990,970.2,969.7,970.6,19.8,19.4,20.3,0.921,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,17.98,17.57,18.49,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.11,45,47.47,45.19,44.1,46.52,0,0,0,0,0,0,1,0,0.365,0.15,0.65,0.35,29.5
-425440800000,1956,7,1955,10,41,7,0.855,0.155,0.657,31821,192.4,192.4,189.4,4,4,4,1413,1291,1511,1157,1035,256,256,256,70.59,0,155.1,0.182,0.169,0.198,1087,1035,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.839,0.732,0.899,0.618,0.502,0.648,0.03,0.024,0.032,1.75,1.52,1.85,0.084,0.072,0.09,19.04,18.63,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.32,47.63,49.09,47.35,46.67,48.11,0,0,0,0,0,0,1.05,0,0.198,0.18,0.77,0.23,37.2
-424836000000,1956,7,1955,10,42,7,0.705,0.155,0.55,28555.6,177.4,177.4,170,4,4,4,1166,1089,1217,910.1,833.5,256,256,256,0,0,0,0.22,0.21,0.235,910.1,833.5,960.6,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.57,0.498,0.623,0.379,0.342,0.404,0.018,0.016,0.019,1.2,1.06,1.29,0.056,0.049,0.06,20.38,20.13,20.75,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.38,40.43,45.26,42.49,39.5,44.35,0,0,0,0,0,0,0.944,0,0.155,0.22,0.78,0.22,40.5
-424231200000,1956,7,1955,10,43,7,0.626,0.155,0.471,24866.2,157.5,157.5,148,4,3,3.4285714285714284,1035,952.4,1086,778.6,696.4,256,256,256,0,0,0,0.248,0.236,0.269,778.6,696.4,830.4,990,990,990,968,967.7,968.2,22,21.8,22.3,0.448,0.373,0.496,0.314,0.266,0.341,0.014,0.012,0.016,1.01,0.895,1.08,0.046,0.04,0.049,20.99,20.77,21.4,0.955,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.937,45.25,39.79,51.81,43.75,38.81,48.2,0,0,0,0,0,0,0.822,0,0.155,0.25,0.75,0.25,39.7
-423626400000,1956,7,1955,10,44,7,0.531,0.132,0.399,22157.3,139.5,139.5,131.9,3,3,3,877.7,794.3,941.1,660.3,592.3,217.4,202,256,0,0,0,0.247,0.223,0.282,660.3,592.3,703.4,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.348,0.307,0.371,0.242,0.197,0.271,0.011,0.0086,0.012,0.829,0.713,0.901,0.037,0.031,0.04,21.76,21.46,22.21,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,44.87,41,47.46,43.96,40.11,46.52,0,0,0,0,0,0,0.733,0,0.132,0.25,0.75,0.25,41.7
-423021600000,1956,8,1955,11,45,7,0.443,0.122,0.321,18079.1,117.4,117.4,107.6,3,2,2.857142857142857,732.4,691.9,779.4,530.4,489.9,202,202,202,0,0,0,0.276,0.259,0.292,530.4,489.9,577.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.272,0.249,0.299,0.156,0.13,0.187,0.0067,0.0056,0.0081,0.625,0.559,0.688,0.027,0.024,0.03,22.55,22.29,22.73,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,39.62,35.2,52.09,38.17,34.15,48.2,0,0,0,0,0,0,0.598,0,0.122,0.28,0.72,0.28,40.8
-422416800000,1956,8,1955,11,46,7,0.386,0.122,0.264,15385.7,96.4,96.4,91.58,2,2,2,637.9,601.8,673.1,435.9,399.8,202,202,202,0,0,0,0.317,0.3,0.336,435.9,399.8,471.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.22,0.204,0.239,0.105,0.0877,0.121,0.0045,0.0037,0.0052,0.562,0.504,0.62,0.024,0.021,0.027,22.99,22.79,23.19,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.98,43.4,50.37,45.79,42.53,48.2,0,0,0,0,0,0,0.509,0,0.122,0.32,0.68,0.32,39.9
-421812000000,1956,8,1955,11,47,7,0.341,0.122,0.219,12936.1,82.53,82.53,77,2,2,2,564,542,589.2,362,340,202,202,202,0,0,0,0.358,0.343,0.373,362,340,387.2,990,990,990,966.1,966,966.3,23.9,23.7,24,0.191,0.183,0.2,0.0699,0.0595,0.0818,0.0029,0.0025,0.0034,0.448,0.415,0.485,0.019,0.017,0.02,23.41,23.26,23.55,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.919,0.934,39.49,37.18,42.11,38.5,36.06,41.26,0,0,0,0,0,0,0.428,0,0.122,0.36,0.64,0.36,37.9
-421207200000,1956,8,1955,11,48,7,0.31,0.112,0.197,11693.8,74.93,74.93,69.61,2,2,2,512.5,486,527.3,326.5,310.1,186,146,202,0,0,0,0.362,0.295,0.394,326.5,310.1,348.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.173,0.181,0.0531,0.0454,0.0636,0.0022,0.0019,0.0026,0.393,0.37,0.422,0.016,0.015,0.017,23.7,23.63,23.8,0.945,0.943,0.948,0.971,0.97,0.973,0.917,0.914,0.923,35.86,34,38.51,34.8,32.98,37.46,0,0,0,0,0,0,0.387,0,0.113,0.36,0.64,0.36,37.7
-420602400000,1956,9,1955,12,49,7,0.284,0.0883,0.196,11675.2,71.57,71.57,69.5,2,2,2,469.6,455.7,479.6,323.6,309.7,146,146,146,0,0,0,0.311,0.304,0.32,323.6,309.7,333.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.172,0.167,0.175,0.0517,0.0452,0.0564,0.0021,0.0019,0.0023,0.385,0.364,0.4,0.016,0.015,0.016,23.9,23.84,23.99,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.914,0.918,35.82,34.32,36.89,34.75,33.29,35.78,0,0,0,0,0,0,0.386,0,0.088,0.31,0.69,0.31,41.1
-419997600000,1956,9,1955,12,50,7,0.263,0.0883,0.175,10450.9,64.46,64.46,62.21,2,2,2,435,426.6,445.5,289,280.6,146,146,146,0,0,0,0.336,0.328,0.342,289,280.6,299.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.16,0.157,0.163,0.0354,0.0315,0.0404,0.0014,0.0013,0.0017,0.333,0.32,0.349,0.014,0.013,0.014,24.11,24.05,24.16,0.938,0.937,0.941,0.97,0.97,0.97,0.91,0.908,0.913,32.07,31.14,33.23,31.1,30.2,32.23,0,0,0,0,0,0,0.346,0,0.088,0.34,0.67,0.33,39.7
-419392800000,1956,9,1955,12,51,7,0.245,0.0883,0.157,9381.53,59.04,59.04,55.84,2,2,2,405.4,391.8,420.3,259.4,245.8,146,146,146,0,0,0,0.36,0.347,0.373,259.4,245.8,274.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.149,0.145,0.155,0.0217,0.0166,0.0285,0.00088,0.00068,0.0012,0.289,0.27,0.311,0.012,0.011,0.013,24.29,24.2,24.37,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.78,27.27,30.43,27.92,26.45,29.52,0,0,0,0,0,0,0.31,0,0.088,0.36,0.64,0.36,38.3
-418788000000,1956,9,1955,12,52,7,0.231,0.0883,0.142,8491.11,52.31,52.31,50.54,2,1,1.8571428571428572,381.5,373,389.1,235.5,227,146,146,146,0,0,0,0.383,0.375,0.391,235.5,227,243.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.141,0.138,0.144,0.0158,0.015,0.0164,0.00064,0.00061,0.00067,0.28,0.253,0.402,0.011,0.01,0.016,24.41,24.33,24.46,0.93,0.923,0.958,0.971,0.97,0.98,0.904,0.896,0.939,29.92,25.6,51.92,28.71,24.83,48.2,0,0,0,0,0,0,0.281,0,0.089,0.38,0.61,0.39,36.8
-418183200000,1956,10,1956,1,1,7,0.218,0.0726,0.145,8739.46,54.19,54.19,52.02,2,2,2,360.6,350.2,370.4,240.6,230.2,120,120,120,0,0,0,0.333,0.324,0.343,240.6,230.2,250.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.137,0.144,0.0162,0.0153,0.0172,0.00065,0.00062,0.00069,0.262,0.25,0.273,0.011,0.01,0.011,24.54,24.48,24.6,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,26.81,25.63,27.93,26.01,24.87,27.1,0,0,0,0,0,0,0.289,0,0.073,0.33,0.67,0.33,40.1
-417578400000,1956,10,1956,1,2,7,0.203,0.0726,0.13,8025.14,48.2,48.2,47.77,1,1,1,335.1,325.7,344.6,215.1,205.7,120,120,120,0,0,0,0.358,0.348,0.368,215.1,205.7,224.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.135,0.014,0.0132,0.0148,0.00056,0.00053,0.0006,0.378,0.362,0.396,0.015,0.014,0.016,24.55,24.48,24.61,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.56,47.44,51.71,47.77,46.49,48.2,0,0,0,0,0,0,0.265,0,0.073,0.36,0.64,0.36,39.5
-416973600000,1956,10,1956,1,3,7,0.19,0.0726,0.117,7376.85,46.04,46.04,43.91,1,1,1,314.2,309.1,323.6,194.2,189.1,120,120,120,0,0,0,0.382,0.371,0.388,194.2,189.1,203.6,990,990,990,965,964.9,965,25,25,25.1,0.124,0.122,0.128,0.0123,0.0118,0.0131,0.00049,0.00047,0.00052,0.341,0.332,0.358,0.014,0.013,0.014,24.69,24.62,24.72,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,44.81,43.62,46.98,43.91,42.75,46.04,0,0,0,0,0,0,0.244,0,0.073,0.38,0.62,0.38,38.8
-416368800000,1956,10,1956,1,4,7,0.191,0.0726,0.118,7414.72,44.44,44.44,44.14,1,1,1,315.2,311.8,316.5,195.2,191.8,120,120,120,0,0,0,0.381,0.379,0.385,195.2,191.8,196.5,990,990,990,965,965,965,25,25,25,0.125,0.123,0.125,0.0123,0.0121,0.0125,0.00049,0.00048,0.0005,0.343,0.337,0.345,0.014,0.013,0.014,24.68,24.67,24.7,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,45.04,44.25,45.35,44.14,43.36,44.44,0,0,0,0,0,0,0.245,0,0.073,0.38,0.62,0.38,38.8
-415764000000,1956,10,1956,1,5,7,0.191,0.0705,0.121,7601.82,45.85,45.85,45.25,1,1,1,316.5,316.5,316.5,200,196.5,116.6,114,120,0,0,0,0.368,0.36,0.379,200,196.5,202.5,990,990,990,965,965,965,25,25,25,0.126,0.125,0.126,0.0127,0.0125,0.013,0.00051,0.0005,0.00052,0.351,0.345,0.355,0.014,0.014,0.014,24.67,24.66,24.67,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,46.17,45.35,46.79,45.25,44.44,45.85,0,0,0,0,0,0,0.251,0,0.07,0.37,0.63,0.37,39.8
-415159200000,1956,11,1956,2,6,7,0.198,0.0683,0.13,7988.25,52.25,52.25,47.55,2,1,1.2857142857142858,328.1,306,346.9,215.3,192,112.9,106,114,0,0,0,0.345,0.306,0.373,215.3,192,240.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.131,0.123,0.138,0.014,0.0121,0.0162,0.00056,0.00048,0.00065,0.332,0.25,0.394,0.013,0.01,0.016,24.63,24.51,24.73,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.66,25.71,51.71,40.25,24.94,48.2,0,0,0,0,0,0,0.264,0,0.068,0.34,0.66,0.34,40.3
-414554400000,1956,11,1956,2,7,7,0.226,0.0641,0.162,9776.04,61.4,61.4,58.19,2,2,2,374.2,354,389.1,268.2,248,106,106,106,0,0,0,0.283,0.272,0.299,268.2,248,283.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.141,0.153,0.0257,0.0168,0.0326,0.001,0.00068,0.0013,0.297,0.267,0.319,0.012,0.011,0.013,24.43,24.33,24.56,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,30,27.74,31.65,29.1,26.91,30.7,0,0,0,0,0,0,0.323,0,0.064,0.28,0.72,0.28,43.3
-413949600000,1956,11,1956,2,8,7,0.246,0.0676,0.178,10719.3,67.6,67.6,63.81,2,2,2,406.4,386.5,426.6,294.7,280.5,111.7,106,114,0,0,0,0.275,0.267,0.283,294.7,280.5,312.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.152,0.165,0.0381,0.0314,0.0466,0.0016,0.0013,0.0019,0.338,0.315,0.365,0.014,0.013,0.015,24.23,24.11,24.35,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.89,31.36,34.85,31.9,30.42,33.8,0,0,0,0,0,0,0.354,0,0.068,0.27,0.72,0.28,43.6
-413344800000,1956,11,1956,2,9,7,0.277,0.071,0.206,12362.2,77.8,77.8,73.58,2,2,2,458.1,435.5,486,340.6,321.5,117.4,114,126,0,0,0,0.256,0.246,0.27,340.6,321.5,360,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.168,0.183,0.0598,0.0507,0.0689,0.0025,0.0021,0.0028,0.408,0.379,0.438,0.017,0.015,0.018,23.93,23.78,24.06,0.947,0.944,0.95,0.972,0.97,0.976,0.92,0.916,0.927,37.85,35.81,39.87,36.79,34.73,38.9,0,0,0,0,0,0,0.409,0,0.071,0.26,0.74,0.26,44.6
-412740000000,1956,12,1956,3,10,7,0.326,0.0762,0.25,14969.5,90.81,90.81,89.1,2,2,2,539.6,532.5,548.2,413.6,406.5,126,126,126,0,0,0,0.234,0.23,0.237,413.6,406.5,422.2,990,990,990,966,966,966.1,24,23.9,24,0.202,0.199,0.205,0.0942,0.0909,0.0983,0.0039,0.0038,0.0041,0.518,0.507,0.531,0.022,0.021,0.022,23.45,23.4,23.5,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.46,44.75,46.33,44.55,43.85,45.41,0,0,0,0,0,0,0.495,0,0.076,0.23,0.77,0.23,45.9
-412135200000,1956,12,1956,3,11,7,0.328,0.0762,0.252,15080.4,90.81,90.81,89.76,2,2,2,542.9,542,548.2,416.9,416,126,126,126,0,0,0,0.232,0.23,0.232,416.9,416,422.2,990,990,990,966,966,966.1,24,23.9,24,0.203,0.203,0.205,0.0958,0.0954,0.0983,0.004,0.004,0.0041,0.523,0.521,0.531,0.022,0.022,0.022,23.43,23.4,23.44,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.8,45.71,46.33,44.88,44.79,45.41,0,0,0,0,0,0,0.499,0,0.076,0.23,0.77,0.23,46
-411530400000,1956,12,1956,3,12,7,0.33,0.0741,0.256,15319.9,93.1,93.1,91.19,2,2,2,546.3,542,551,423.8,416,122.6,118,126,0,0,0,0.224,0.214,0.232,423.8,416,433,990,990,990,966.1,966,966.1,23.9,23.9,24,0.205,0.203,0.207,0.099,0.0954,0.103,0.0041,0.004,0.0043,0.533,0.521,0.546,0.022,0.022,0.023,23.41,23.37,23.44,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.53,45.71,47.5,45.59,44.79,46.55,0,0,0,0,0,0,0.507,0,0.074,0.22,0.78,0.22,46.4
-410925600000,1956,12,1956,3,13,7,0.334,0.0714,0.263,15703.7,95.43,95.43,93.47,2,2,2,552.9,542,562.8,434.9,424,118,118,118,0,0,0,0.213,0.21,0.218,434.9,424,444.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.208,0.204,0.212,0.104,0.0991,0.109,0.0044,0.0041,0.0046,0.548,0.532,0.563,0.023,0.022,0.024,23.36,23.3,23.43,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.69,46.59,48.69,46.74,45.66,47.72,0,0,0,0,0,0,0.519,0,0.071,0.21,0.79,0.21,47
-410320800000,1956,12,1956,3,14,7,0.362,0.0823,0.28,16194.7,101.8,101.8,96.4,3,2,2.142857142857143,598.6,566.9,630.1,462.6,432.9,136,118,139,0,0,0,0.227,0.208,0.243,462.6,432.9,491.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.223,0.209,0.239,0.117,0.103,0.131,0.005,0.0043,0.0055,0.579,0.534,0.633,0.024,0.023,0.027,23.13,22.97,23.28,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.62,34.98,52.21,45.77,33.93,48.2,0,0,0,0,0,0,0.536,0,0.082,0.23,0.77,0.23,44.7
