datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-409716000000,1957,1,1956,4,15,7,0.382,0.0841,0.298,16745.5,105.2,105.2,99.68,3,2,2.4285714285714284,631.5,623.8,647.6,492.5,484.8,139,139,139,0,0,0,0.22,0.215,0.223,492.5,484.8,508.6,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.24,0.236,0.249,0.132,0.128,0.141,0.0056,0.0054,0.006,0.598,0.534,0.633,0.025,0.023,0.027,22.98,22.95,23.05,0.952,0.945,0.956,0.976,0.97,0.98,0.929,0.917,0.937,45.16,34.98,52.21,42.41,33.93,48.2,0,0,0,0,0,0,0.554,0,0.084,0.22,0.78,0.22,43.8
-409111200000,1957,1,1956,4,16,7,0.392,0.0841,0.308,17668.3,105.2,105.2,105.2,3,3,3,647.6,647.6,647.6,508.6,508.6,139,139,139,0,0,0,0.215,0.215,0.215,508.6,508.6,508.6,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.249,0.249,0.249,0.141,0.141,0.141,0.006,0.006,0.006,0.561,0.561,0.561,0.024,0.024,0.024,22.95,22.95,22.95,0.947,0.947,0.947,0.97,0.97,0.97,0.919,0.919,0.919,36.14,36.14,36.14,35.06,35.06,35.06,0,0,0,0,0,0,0.584,0,0.084,0.21,0.79,0.21,45.1
-408506400000,1957,1,1956,4,17,7,0.399,0.0726,0.326,18763,113.2,113.2,111.7,3,3,3,659.5,647.6,666.8,539.5,527.6,120,120,120,0,0,0,0.182,0.18,0.185,539.5,527.6,546.8,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.262,0.255,0.266,0.161,0.153,0.166,0.0069,0.0065,0.0071,0.609,0.589,0.621,0.026,0.025,0.027,22.85,22.81,22.92,0.95,0.949,0.95,0.972,0.971,0.973,0.924,0.921,0.925,38.29,37.52,38.76,37.23,36.42,37.72,0,0,0,0,0,0,0.62,0,0.073,0.18,0.82,0.18,47
-407901600000,1957,1,1956,4,18,7,0.415,0.077,0.338,19400.4,118.5,118.5,115.5,3,3,3,686.3,666.8,712.1,559,546.8,127.3,120,137,0,0,0,0.185,0.176,0.2,559,546.8,575.1,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.274,0.266,0.285,0.174,0.166,0.185,0.0075,0.0071,0.008,0.643,0.621,0.671,0.028,0.027,0.029,22.71,22.58,22.81,0.951,0.95,0.953,0.975,0.973,0.977,0.927,0.925,0.931,39.48,38.69,40.43,38.49,37.65,39.5,0,0,0,0,0,0,0.642,0,0.077,0.19,0.81,0.19,46.7
-407296800000,1957,2,1956,5,19,7,0.449,0.0829,0.366,20887,127.7,127.7,124.3,3,3,3,742,720.3,760.5,605,583.3,137,137,137,0,0,0,0.185,0.18,0.19,605,583.3,623.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.302,0.289,0.312,0.205,0.191,0.218,0.0089,0.0082,0.0094,0.722,0.685,0.753,0.031,0.029,0.033,22.41,22.31,22.53,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.3,40.96,43.43,41.44,40.06,42.56,0,0,0,0,0,0,0.691,0,0.083,0.18,0.82,0.18,46.5
-406692000000,1957,2,1956,5,20,7,0.482,0.0635,0.419,23539.7,144.6,144.6,140.1,3,3,3,797.7,760.5,834.7,692.7,655.5,105,105,105,0,0,0,0.132,0.126,0.138,692.7,655.5,729.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.347,0.326,0.368,0.264,0.239,0.288,0.012,0.01,0.013,0.865,0.802,0.927,0.038,0.035,0.041,22.04,21.83,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.75,45.62,49.84,46.71,44.7,48.2,0,0,0,0,0,0,0.778,0,0.063,0.13,0.87,0.13,48.8
-406087200000,1957,2,1956,5,21,7,0.577,0.0746,0.503,27060.8,179.5,179.5,161.1,4,3,3.857142857142857,954.7,847.1,1086,831.4,742.1,123.3,105,137,0,0,0,0.129,0.115,0.145,831.4,742.1,949.4,990,990,990,967.7,967.3,968.2,22.3,21.8,22.7,0.463,0.377,0.574,0.341,0.297,0.399,0.015,0.013,0.018,1.04,0.946,1.24,0.047,0.042,0.057,21.26,20.59,21.76,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,43.11,39.68,50.51,41.99,38.7,48.2,0,0,0,0,0,0,0.895,0,0.074,0.13,0.87,0.13,46.9
-405482400000,1957,2,1956,5,22,7,2.14,0.109,0.66,20034,192.8,192.8,119.2,4,4,4,3538,1172,7606,3357,1035,180.7,137,239,2266,0,6267,0.0689,0.0314,0.117,1091,1035,1100,990.05,990,990.23,973.7,968.4,980.9,16.3,9.37,21.6,0.856,0.684,0.926,0.627,0.502,0.648,0.043,0.023,0.069,1.78,1.47,1.87,0.12,0.068,0.19,14.53,7.576,20.09,0.674,0,0.955,0.698,0,0.98,0.659,0,0.936,30.55,0,49.63,29.81,0,48.2,0,0,2,0,0,0.286,0.662,0.286,1.48,0.051,0.31,0.69,9.36
-404877600000,1957,3,1956,6,23,7,5.38,0.145,0.665,0,0,0,0,4,4,4,8893,8270,9154,8654,8031,239,239,239,7554,6931,7815,0.0269,0.0261,0.0289,1100,1100,1100,990.53,990.38,990.6,981.8,981.4,982,8.74,8.64,8.98,0.796,0.792,0.812,0.648,0.648,0.648,0.074,0.072,0.075,1.74,1.74,1.76,0.2,0.2,0.2,6.994,6.895,7.224,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.715,0.027,0.12,0.88,0
-404272800000,1957,3,1956,6,24,7,5.08,0.191,0.665,0,0,0,0,4,4,4,8399,7780,8968,8084,7465,315,315,315,6984,6365,7553,0.0376,0.0351,0.0405,1100,1100,1100,990.42,990.27,990.55,981.5,981,981.8,8.94,8.71,9.24,0.809,0.793,0.83,0.648,0.648,0.648,0.072,0.07,0.074,1.76,1.74,1.78,0.2,0.19,0.2,7.186,6.967,7.466,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.415,0.038,0.13,0.87,0
-403668000000,1957,3,1956,6,25,7,4.13,0.191,0.665,0,0,0,0,4,4,4,6836,6081,7541,6521,5766,315,315,315,5421,4666,6126,0.0463,0.0418,0.0518,1100,1100,1100,990.16,990.09,990.21,980,979.2,980.8,10.1,9.41,10.9,0.868,0.848,0.891,0.648,0.648,0.648,0.064,0.059,0.069,1.82,1.8,1.84,0.18,0.17,0.19,8.297,7.615,9.105,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.465,0.046,0.16,0.84,0
-403063200000,1957,3,1956,6,26,7,3.29,0.191,0.665,6575.77,94.91,94.91,39.14,4,4,4,5445,5009,5886,5130,4694,315,315,315,4030,3594,4471,0.058,0.0535,0.0629,1100,1100,1100,990.04,990.01,990.08,978.2,977.5,978.9,11.8,11.2,12.5,0.91,0.897,0.924,0.648,0.648,0.648,0.055,0.052,0.058,1.86,1.84,1.87,0.16,0.15,0.16,9.989,9.359,10.61,0.381,0,0.896,0.416,0,0.97,0.37,0,0.869,10.71,0,25.64,9.785,0,23.73,0,0,4,0,0,0.571,0.217,0.571,2.625,0.058,0.2,0.8,2
-402458400000,1957,4,1956,7,27,7,2.69,0.22,0.665,18678,118.1,118.1,111.2,4,4,4,4440,4111,4813,4076,3747,364,364,364,2976,2647,3349,0.0822,0.0756,0.0885,1100,1100,1100,990,990,990,976.5,975.9,977.2,13.5,12.8,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.05,1.87,1.87,1.87,0.14,0.13,0.15,11.64,10.96,12.24,0.916,0.908,0.922,0.97,0.97,0.97,0.889,0.881,0.895,28.77,26.85,30.45,27.79,25.46,29.53,0,0,0,0,0,0,0.618,0,2.025,0.082,0.25,0.75,6.94
-401853600000,1957,4,1956,7,28,7,2.34,0.196,0.665,20712.6,127.5,127.5,123.3,4,4,4,3872,3689,4037,3548,3394,324.6,295,364,2448,2294,2573,0.0837,0.0759,0.0924,1100,1100,1100,990,990,990,975.4,975,975.7,14.6,14.3,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.72,12.38,13.1,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,31.78,30.83,32.86,30.82,29.9,31.87,0,0,0,0,0,0,0.685,0,1.675,0.084,0.28,0.72,8.85
-401248800000,1957,4,1956,7,29,7,2.1,0.178,0.665,22261.1,135,135,132.5,4,4,4,3465,3356,3600,3170,3061,295,295,295,2070,1961,2205,0.0852,0.0819,0.0879,1100,1100,1100,990,990,990,974.5,974.3,974.8,15.5,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.58,13.29,13.81,0.932,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,34.15,33.37,34.78,33.13,32.37,33.74,0,0,0,0,0,0,0.736,0,1.435,0.085,0.32,0.68,10.6
-400644000000,1957,4,1956,7,30,7,1.85,0.178,0.665,23879.6,147,147,142.1,4,4,4,3058,2873,3279,2763,2578,295,295,295,1663,1478,1884,0.0967,0.09,0.103,1100,1100,1100,990,990,990,973.6,973.2,974.2,16.4,15.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.48,13.97,14.92,0.938,0.935,0.941,0.97,0.97,0.971,0.91,0.907,0.914,36.62,35.23,37.84,35.54,34.18,36.76,0,0,0,0,0,0,0.79,0,1.185,0.096,0.36,0.64,12.9
-400039200000,1957,4,1956,7,31,7,1.61,0.17,0.665,25676.9,157.5,157.5,152.8,4,4,4,2663,2497,2820,2382,2221,281.4,276,295,1282,1121,1425,0.106,0.102,0.111,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.05,15.83,0.943,0.941,0.944,0.974,0.972,0.977,0.919,0.915,0.922,39.22,38.19,40.31,38.21,37.13,39.37,0,0,0,0,0,0,0.849,0,0.945,0.11,0.41,0.59,15.9
-399434400000,1957,5,1956,8,32,7,1.4,0.167,0.665,27319.1,165.9,165.9,162.6,4,4,4,2310,2188,2467,2034,1912,276,276,276,933.9,811.8,1091,0.12,0.112,0.126,1100,1100,1100,990,990,990,971.8,971.6,972.2,18.2,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.28,15.9,16.57,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.52,40.5,42.31,40.65,39.57,41.47,0,0,0,0,0,0,0.903,0,0.735,0.12,0.48,0.52,19.5
-398829600000,1957,5,1956,8,33,7,1.22,0.167,0.665,28679.7,174.7,174.7,170.7,4,4,4,2010,1881,2139,1734,1605,276,276,276,633.7,505,763.2,0.138,0.129,0.147,1100,1100,1100,990,990,990,971.1,970.7,971.4,18.9,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.03,16.69,17.41,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.55,42.63,44.58,42.68,41.78,43.68,0,0,0,0,0,0,0.948,0,0.555,0.14,0.55,0.45,23.5
-398224800000,1957,5,1956,8,34,7,1.06,0.167,0.665,30073.6,182.9,182.9,179,4,4,4,1758,1646,1872,1482,1370,276,276,276,381.6,269.7,495.7,0.157,0.147,0.168,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.81,17.44,18.18,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.67,44.66,46.65,44.75,43.76,45.72,0,0,0,0,0,0,0.994,0,0.395,0.16,0.63,0.37,28.4
-397620000000,1957,5,1956,8,35,7,0.903,0.156,0.665,31651.6,192.1,192.1,188.4,4,4,4,1493,1392,1610,1236,1171,257.1,210,276,136.2,70.69,233.5,0.172,0.147,0.191,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.873,0.846,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.79,1.86,0.089,0.086,0.092,18.72,18.3,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.06,46.97,49,47.1,46.03,48.02,0,0,0,0,0,0,1.05,0,0.238,0.17,0.74,0.26,35.1
-397015200000,1957,6,1956,9,36,7,0.768,0.127,0.634,31684.7,192.8,192.8,188.6,4,4,4,1269,1187,1366,1059,976.7,210,210,210,10.52,0,55.95,0.166,0.154,0.177,1049,976.7,1100,990,990,990,968.7,968.5,969.1,21.3,20.9,21.5,0.741,0.631,0.835,0.541,0.412,0.648,0.026,0.019,0.031,1.57,1.31,1.78,0.074,0.061,0.085,19.68,19.17,20.2,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.24,46.2,49.63,47.15,45.27,48.2,0,0,0,0,0,0,1.05,0,0.134,0.17,0.83,0.17,41.3
-396410400000,1957,6,1956,9,37,7,0.676,0.127,0.549,28749.5,179.1,179.1,171.1,4,4,4,1118,1073,1172,907.9,863.3,210,210,210,0,0,0,0.188,0.179,0.196,907.9,863.3,962.2,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.557,0.516,0.609,0.378,0.357,0.405,0.017,0.016,0.019,1.18,1.11,1.28,0.055,0.051,0.059,20.54,20.28,20.76,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.66,41.94,45.69,42.78,41.1,44.78,0,0,0,0,0,0,0.951,0,0.127,0.19,0.81,0.19,42.5
-395805600000,1957,6,1956,9,38,7,0.594,0.127,0.467,25014.9,159.2,159.2,148.9,4,3,3.4285714285714284,982.9,906.4,1043,772.9,696.4,210,210,210,0,0,0,0.214,0.201,0.232,772.9,696.4,832.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.433,0.366,0.488,0.311,0.266,0.342,0.014,0.012,0.016,0.994,0.888,1.05,0.045,0.04,0.048,21.19,20.91,21.59,0.955,0.953,0.957,0.978,0.976,0.98,0.935,0.93,0.938,45.35,39.9,51.42,44.02,38.94,48.2,0,0,0,0,0,0,0.827,0,0.127,0.21,0.79,0.21,42.1
-395200800000,1957,6,1956,9,39,7,0.504,0.127,0.377,21126.2,135.8,135.8,125.8,3,3,3,834.1,779.4,891.9,624.1,569.4,210,210,210,0,0,0,0.252,0.235,0.269,624.1,569.4,681.9,990,990,990,967.2,967,967.5,22.8,22.5,23,0.325,0.294,0.358,0.218,0.181,0.256,0.0096,0.0079,0.011,0.766,0.674,0.864,0.034,0.029,0.038,22,21.67,22.31,0.955,0.952,0.957,0.979,0.975,0.98,0.934,0.928,0.937,42.82,39.53,46.2,41.92,38.54,45.28,0,0,0,0,0,0,0.699,0,0.127,0.25,0.75,0.25,41.9
-394596000000,1957,7,1956,10,40,7,0.425,0.112,0.313,17678,114.8,114.8,105.2,3,2,2.7142857142857144,703.1,659.9,748.2,517.1,473.9,186,186,186,0,0,0,0.265,0.249,0.282,517.1,473.9,562.2,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.26,0.235,0.285,0.148,0.123,0.177,0.0063,0.0052,0.0076,0.613,0.562,0.657,0.026,0.024,0.028,22.67,22.45,22.84,0.951,0.947,0.957,0.974,0.97,0.98,0.926,0.918,0.938,41.34,35.65,51.99,39.67,34.58,48.2,0,0,0,0,0,0,0.585,0,0.112,0.26,0.74,0.26,41.6
-393991200000,1957,7,1956,10,41,7,0.374,0.112,0.261,15365.3,96.4,96.4,91.46,2,2,2,617.7,589.2,647.6,431.7,403.2,186,186,186,0,0,0,0.301,0.287,0.316,431.7,403.2,461.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.213,0.202,0.228,0.103,0.0893,0.117,0.0043,0.0038,0.005,0.55,0.506,0.599,0.023,0.021,0.025,23.08,22.91,23.24,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.73,43.89,49.65,45.73,43.01,48.2,0,0,0,0,0,0,0.508,0,0.113,0.3,0.7,0.3,41.1
-393386400000,1957,7,1956,10,42,7,0.341,0.116,0.225,13337.6,84.78,84.78,79.39,2,2,2,563.8,548.2,583,371.9,321.2,191.9,186,227,0,0,0,0.341,0.319,0.414,371.9,321.2,397,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.192,0.177,0.2,0.0746,0.0506,0.0864,0.0031,0.0021,0.0036,0.46,0.387,0.497,0.019,0.016,0.021,23.4,23.28,23.55,0.951,0.944,0.954,0.977,0.97,0.98,0.93,0.916,0.935,40.6,35.01,43.25,39.7,33.96,42.39,0,0,0,0,0,0,0.441,0,0.116,0.34,0.66,0.34,39.1
-392781600000,1957,7,1956,10,43,7,0.318,0.137,0.181,10630.3,66.66,66.66,63.28,2,2,2,525.7,505,542,298.7,278,227,227,227,0,0,0,0.432,0.419,0.449,298.7,278,315,990,990,990,966,965.9,966,24,24,24.1,0.169,0.162,0.175,0.04,0.0302,0.0477,0.0017,0.0013,0.002,0.353,0.322,0.378,0.015,0.013,0.016,23.68,23.58,23.81,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.62,30.38,34.36,31.64,29.47,33.33,0,0,0,0,0,0,0.352,0,0.137,0.43,0.57,0.43,33.4
-392176800000,1957,7,1956,10,44,7,0.29,0.122,0.168,9932.19,63.16,63.16,59.12,2,2,2,479.9,467.2,494.7,277.5,259,202.4,184,227,0,0,0,0.421,0.384,0.467,277.5,259,295.6,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.16,0.155,0.165,0.03,0.0213,0.0385,0.0012,0.00088,0.0016,0.32,0.294,0.345,0.013,0.012,0.014,23.92,23.87,23.97,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.47,28.32,32.55,29.56,27.47,31.58,0,0,0,0,0,0,0.328,0,0.122,0.42,0.58,0.42,34.2
-391572000000,1957,8,1956,11,45,7,0.272,0.111,0.161,9561.96,59.54,59.54,56.92,2,2,2,450.2,435.5,462.6,266.2,251.5,184,184,184,0,0,0,0.409,0.398,0.423,266.2,251.5,278.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.159,0.0247,0.0177,0.0305,0.001,0.00072,0.0013,0.301,0.279,0.32,0.012,0.011,0.013,24.07,24,24.16,0.934,0.93,0.936,0.97,0.97,0.97,0.906,0.902,0.908,29.34,27.72,30.69,28.46,26.89,29.77,0,0,0,0,0,0,0.316,0,0.111,0.41,0.59,0.41,35.2
-390967200000,1957,8,1956,11,46,7,0.256,0.111,0.144,8540.8,52.78,52.78,50.84,2,1,1.8571428571428572,422.7,413.7,431,238.7,229.7,184,184,184,0,0,0,0.435,0.427,0.445,238.7,229.7,247,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.145,0.142,0.148,0.016,0.0153,0.0167,0.00065,0.00062,0.00068,0.287,0.259,0.41,0.012,0.011,0.017,24.21,24.13,24.26,0.931,0.924,0.958,0.971,0.97,0.98,0.904,0.897,0.938,30.09,25.72,52.05,28.86,24.95,48.2,0,0,0,0,0,0,0.282,0,0.112,0.43,0.56,0.44,33.4
-390362400000,1957,8,1956,11,47,7,0.238,0.111,0.126,7778.85,48.2,48.2,46.3,1,1,1,393.1,380.8,408,209.1,196.8,184,184,184,0,0,0,0.468,0.451,0.483,209.1,196.8,224,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.13,0.14,0.0135,0.0125,0.0148,0.00055,0.00051,0.0006,0.373,0.351,0.399,0.015,0.014,0.016,24.26,24.16,24.35,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,47.57,44.84,50.88,46.3,43.94,48.2,0,0,0,0,0,0,0.257,0,0.112,0.47,0.53,0.47,32.7
-389757600000,1957,8,1956,11,48,7,0.224,0.107,0.117,7214.73,48.2,48.2,42.94,1,1,1,370.8,360.3,377.1,193.4,180.7,177.4,138,184,0,0,0,0.478,0.383,0.505,193.4,180.7,222.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.135,0.0122,0.0111,0.0146,0.00049,0.00045,0.00059,0.344,0.322,0.392,0.014,0.013,0.016,24.4,24.37,24.45,0.953,0.949,0.958,0.98,0.978,0.98,0.933,0.929,0.939,44.09,41.14,51.01,42.94,40.25,48.2,0,0,0,0,0,0,0.239,0,0.107,0.48,0.52,0.48,32.2
-389152800000,1957,9,1956,12,49,7,0.21,0.0835,0.127,7874.38,48.2,48.2,46.87,1,1,1,347.3,338.3,360.3,209.3,200.3,138,138,138,0,0,0,0.397,0.383,0.408,209.3,200.3,222.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.127,0.135,0.0135,0.0128,0.0146,0.00054,0.00051,0.00059,0.369,0.353,0.392,0.015,0.014,0.016,24.49,24.41,24.56,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.09,46.06,51.01,46.87,45.14,48.2,0,0,0,0,0,0,0.26,0,0.083,0.4,0.6,0.4,37.5
-388548000000,1957,9,1956,12,50,7,0.197,0.0835,0.113,7096.95,44.5,44.5,42.24,1,1,1,325.6,316.5,335.5,187.6,178.5,138,138,138,0,0,0,0.424,0.411,0.436,187.6,178.5,197.5,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.126,0.0117,0.0109,0.0125,0.00047,0.00044,0.0005,0.33,0.314,0.348,0.013,0.013,0.014,24.64,24.57,24.7,0.951,0.948,0.954,0.979,0.978,0.98,0.932,0.928,0.935,43.13,41.02,45.41,42.24,40.12,44.5,0,0,0,0,0,0,0.235,0,0.084,0.42,0.57,0.43,36
-387943200000,1957,9,1956,12,51,7,0.187,0.0835,0.103,6404.95,40.12,40.12,38.12,1,1,1,308.4,302.3,316.5,170.4,164.3,138,138,138,0,0,0,0.448,0.436,0.456,170.4,164.3,178.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.114,0.119,0.0102,0.00972,0.0109,0.00041,0.00039,0.00044,0.299,0.288,0.314,0.012,0.011,0.013,24.76,24.7,24.8,0.946,0.944,0.948,0.974,0.971,0.978,0.921,0.917,0.928,39.13,37.72,41.02,38.12,36.63,40.12,0,0,0,0,0,0,0.212,0,0.084,0.45,0.55,0.45,34.3
-387338400000,1957,9,1956,12,52,7,0.181,0.0835,0.0978,6051.67,36.63,36.63,36.02,1,1,1,299.7,294.7,302.3,161.7,156.7,138,138,138,0,0,0,0.461,0.456,0.468,161.7,156.7,164.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.112,0.114,0.00949,0.00907,0.00972,0.00038,0.00036,0.00039,0.284,0.275,0.288,0.011,0.011,0.011,24.82,24.8,24.85,0.943,0.942,0.944,0.971,0.97,0.971,0.915,0.913,0.917,37.11,35.95,37.72,36.02,34.88,36.63,0,0,0,0,0,0,0.2,0,0.0832,0.46,0.54,0.46,33.4
-386733600000,1957,9,1956,12,53,7,0.174,0.0689,0.105,6572.96,40.85,40.85,39.12,1,1,1,287.6,283.6,290.5,173.6,152.5,114,110,138,0,0,0,0.396,0.379,0.475,173.6,152.5,180.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.11,0.117,0.0105,0.00871,0.0111,0.00042,0.00035,0.00044,0.303,0.267,0.315,0.012,0.011,0.013,24.85,24.82,24.87,0.947,0.94,0.949,0.977,0.97,0.98,0.925,0.912,0.929,40.05,34.98,41.7,39.12,33.93,40.85,0,0,0,0,0,0,0.217,0,0.069,0.4,0.6,0.4,37.8
-386128800000,1957,10,1957,1,1,7,0.175,0.0665,0.108,6800.72,40.85,40.85,40.48,1,1,1,289.1,283.6,290.5,179.1,173.6,110,110,110,0,0,0,0.381,0.379,0.388,179.1,173.6,180.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.117,0.011,0.0105,0.0111,0.00044,0.00042,0.00044,0.312,0.302,0.315,0.012,0.012,0.013,24.83,24.82,24.86,0.948,0.947,0.949,0.979,0.976,0.98,0.928,0.924,0.929,41.35,40.07,41.7,40.48,39.12,40.85,0,0,0,0,0,0,0.225,0,0.067,0.38,0.62,0.38,38.9
-385524000000,1957,10,1957,1,2,7,0.176,0.0665,0.109,6862.38,40.85,40.85,40.85,1,1,1,290.5,290.5,290.5,180.5,180.5,110,110,110,0,0,0,0.379,0.379,0.379,180.5,180.5,180.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.117,0.117,0.117,0.0111,0.0111,0.0111,0.00044,0.00044,0.00044,0.315,0.315,0.315,0.013,0.013,0.013,24.82,24.82,24.82,0.949,0.949,0.949,0.98,0.98,0.98,0.929,0.929,0.929,41.7,41.7,41.7,40.85,40.85,40.85,0,0,0,0,0,0,0.227,0,0.067,0.38,0.62,0.38,39
-384919200000,1957,10,1957,1,3,7,0.185,0.0665,0.118,7450.79,45.12,45.12,44.35,1,1,1,305.7,294.7,309.1,195.7,184.7,110,110,110,0,0,0,0.36,0.356,0.373,195.7,184.7,199.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.123,0.119,0.124,0.0124,0.0115,0.0127,0.00049,0.00046,0.00051,0.342,0.322,0.348,0.014,0.013,0.014,24.73,24.71,24.8,0.953,0.95,0.954,0.98,0.98,0.98,0.934,0.931,0.935,45.26,42.68,46.04,44.35,41.83,45.12,0,0,0,0,0,0,0.246,0,0.067,0.36,0.64,0.36,40.3
-384314400000,1957,10,1957,1,4,7,0.186,0.0655,0.121,7600.4,46.66,46.66,45.24,1,1,1,307.9,299.2,311.8,199.6,193.2,108.3,106,110,0,0,0,0.352,0.34,0.356,199.6,193.2,205.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.126,0.0127,0.0122,0.0132,0.00051,0.00048,0.00053,0.348,0.337,0.359,0.014,0.013,0.014,24.71,24.68,24.77,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.16,44.7,47.61,45.24,43.81,46.66,0,0,0,0,0,0,0.251,0,0.065,0.35,0.65,0.35,40.9
-383709600000,1957,11,1957,2,5,7,0.193,0.0641,0.129,8037.07,48.2,48.2,47.84,1,1,1,318.9,311.8,323.6,212.9,205.8,106,106,106,0,0,0,0.332,0.328,0.34,212.9,205.8,217.6,990,990,990,965,965,965,25,25,25,0.128,0.126,0.13,0.0138,0.0132,0.0142,0.00055,0.00053,0.00057,0.372,0.359,0.381,0.015,0.014,0.015,24.63,24.6,24.68,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.23,47.61,50.29,47.84,46.66,48.2,0,0,0,0,0,0,0.266,0,0.064,0.33,0.67,0.33,41.6
-383104800000,1957,11,1957,2,6,7,0.198,0.0641,0.134,8097.6,48.2,48.2,48.2,1,1,1,328.1,323.6,331.6,222.1,217.6,106,106,106,0,0,0,0.323,0.32,0.328,222.1,217.6,225.6,990,990,990,965,965,965.1,25,24.9,25,0.132,0.13,0.133,0.0146,0.0142,0.0149,0.00059,0.00057,0.0006,0.388,0.381,0.395,0.016,0.015,0.016,24.57,24.55,24.6,0.959,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.3,50.29,52.08,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.064,0.32,0.68,0.32,40.9
-382500000000,1957,11,1957,2,7,7,0.204,0.0641,0.14,8394.05,51.74,51.74,49.96,2,1,1.8571428571428572,337,331.6,344.6,231,225.6,106,106,106,0,0,0,0.315,0.308,0.32,231,225.6,238.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.133,0.137,0.0154,0.0149,0.016,0.00062,0.0006,0.00064,0.27,0.247,0.395,0.011,0.0099,0.016,24.64,24.55,24.68,0.929,0.923,0.959,0.971,0.97,0.98,0.902,0.895,0.94,29.65,25.62,52.08,28.43,24.86,48.2,0,0,0,0,0,0,0.278,0,0.064,0.31,0.69,0.31,41.1
-381895200000,1957,11,1957,2,8,7,0.226,0.0651,0.161,9713.04,63.34,63.34,57.82,2,2,2,374.4,350.2,398.1,266.7,232.2,107.7,106,118,0,0,0,0.289,0.266,0.337,266.7,232.2,292.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.137,0.156,0.0262,0.0155,0.0369,0.0011,0.00062,0.0015,0.296,0.251,0.333,0.012,0.01,0.014,24.43,24.28,24.6,0.933,0.924,0.939,0.97,0.97,0.97,0.905,0.896,0.911,29.8,25.87,32.65,28.91,25.1,31.67,0,0,0,0,0,0,0.321,0,0.065,0.29,0.71,0.29,43
-381290400000,1957,12,1957,3,9,7,0.223,0.0714,0.151,9092.68,60.61,60.61,54.12,2,2,2,368.1,350.2,398.1,250.1,232.2,118,118,118,0,0,0,0.321,0.296,0.337,250.1,232.2,280.1,990,990,990,965.2,965.2,965.4,24.8,24.6,24.8,0.143,0.137,0.153,0.0193,0.0155,0.0312,0.00078,0.00062,0.0013,0.274,0.251,0.316,0.011,0.01,0.013,24.49,24.29,24.6,0.929,0.924,0.936,0.97,0.97,0.97,0.901,0.896,0.908,27.9,25.87,31.24,27.06,25.1,30.31,0,0,0,0,0,0,0.301,0,0.072,0.32,0.68,0.32,40.8
-380685600000,1957,12,1957,3,10,7,0.275,0.0714,0.203,12212.9,83.86,83.86,72.7,2,2,2,453.9,391.8,505,335.9,273.8,118,118,118,0,0,0,0.262,0.234,0.301,335.9,273.8,387,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.173,0.151,0.191,0.0576,0.0282,0.0817,0.0024,0.0011,0.0034,0.4,0.307,0.477,0.016,0.012,0.02,23.96,23.65,24.33,0.946,0.935,0.953,0.974,0.97,0.98,0.921,0.907,0.934,37.31,30.54,42.79,36.35,29.63,41.93,0,0,0,0,0,0,0.404,0,0.072,0.26,0.74,0.26,44.4
-380080800000,1957,12,1957,3,11,7,0.371,0.0727,0.298,17312.8,111,111,103.1,3,2,2.7142857142857144,613.4,537.8,654.2,493.1,419.8,120.3,118,126,0,0,0,0.197,0.18,0.219,493.1,419.8,536.2,990,990,990,966.3,966,966.5,23.7,23.5,24,0.239,0.203,0.262,0.134,0.0971,0.159,0.0057,0.0041,0.0068,0.566,0.526,0.605,0.024,0.022,0.026,23.09,22.88,23.45,0.95,0.946,0.958,0.973,0.97,0.98,0.925,0.918,0.939,39.9,35.54,49.57,38.8,34.48,48.2,0,0,0,0,0,0,0.573,0,0.073,0.2,0.8,0.2,46.7
-379476000000,1957,12,1957,3,12,7,0.433,0.0762,0.357,20410.5,133.2,133.2,121.5,3,3,3,716.2,673.1,779.4,590.2,547.1,126,126,126,0,0,0,0.176,0.162,0.187,590.2,547.1,653.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.295,0.27,0.331,0.195,0.166,0.237,0.0084,0.0071,0.01,0.698,0.626,0.805,0.03,0.027,0.035,22.54,22.18,22.78,0.953,0.95,0.956,0.977,0.973,0.98,0.932,0.925,0.937,41.43,38.73,45.3,40.5,37.69,44.39,0,0,0,0,0,0,0.675,0,0.076,0.18,0.82,0.18,47.1
-378871200000,1957,12,1957,3,13,7,0.57,0.0866,0.484,25949.6,180.3,180.3,154.5,4,3,3.4285714285714284,942.9,834.7,1108,799.8,708.7,143.1,126,150,0,0,0,0.152,0.135,0.168,799.8,708.7,957.7,990,990,990,967.7,967.2,968.2,22.3,21.8,22.8,0.445,0.362,0.59,0.325,0.274,0.403,0.015,0.012,0.018,1.03,0.898,1.26,0.046,0.039,0.058,21.32,20.5,21.86,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.01,39.49,50.77,45.48,38.5,48.2,0,0,0,0,0,0,0.858,0,0.086,0.15,0.85,0.15,45.5
-378266400000,1958,1,1957,4,14,7,0.816,0.0907,0.659,32176.7,192.8,192.8,191.5,4,4,4,1349,1183,1493,1199,1033,150,150,150,108.3,0,242.9,0.112,0.1,0.127,1090,1033,1100,990,990,990,969,968.5,969.5,21,20.5,21.5,0.823,0.694,0.892,0.626,0.497,0.648,0.03,0.023,0.032,1.75,1.48,1.84,0.083,0.069,0.09,19.25,18.7,20.05,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.04,48.01,49.9,47.88,47.05,48.2,0,0,0,0,0,0,1.06,0,0.157,0.11,0.81,0.19,39.4
-377661600000,1958,1,1957,4,15,7,0.874,0.0907,0.665,31920.9,191.7,191.7,190,4,4,4,1445,1400,1493,1295,1250,150,150,150,194.9,149.6,242.9,0.104,0.1,0.107,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.874,0.855,0.892,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.84,0.088,0.087,0.09,18.87,18.7,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.47,48.01,48.91,47.5,47.05,47.93,0,0,0,0,0,0,1.06,0,0.209,0.1,0.76,0.24,36.5
-377056800000,1958,1,1957,4,16,7,0.997,0.0907,0.665,30716.4,190.3,190.3,182.8,4,4,4,1649,1437,1953,1499,1287,150,150,150,398.8,187,702.5,0.0918,0.0768,0.104,1100,1100,1100,990,990,990,970,969.3,970.9,20,19.1,20.7,0.906,0.871,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.85,1.82,1.87,0.093,0.088,0.098,18.18,17.18,18.9,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.64,43.95,48.55,45.71,43.07,47.57,0,0,0,0,0,0,1.02,0,0.332,0.091,0.67,0.33,30.8
-376452000000,1958,1,1957,4,17,7,2.08,0.0988,0.665,22537.1,168,168,134.1,4,4,4,3447,2102,4874,3283,1952,163.4,150,197,2183,852,3577,0.0501,0.0386,0.0714,1100,1100,1100,990,990,990,974.4,971.3,977.3,15.6,12.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.035,0.051,1.87,1.87,1.87,0.12,0.1,0.15,13.75,10.85,16.78,0.93,0.904,0.947,0.973,0.97,0.98,0.905,0.877,0.928,34.57,26.46,42.87,33.54,24.89,42.01,0,0,0,0,0,0,0.745,0,1.415,0.048,0.32,0.68,10.8
-375847200000,1958,2,1957,5,18,7,4.64,0.119,0.665,0,0,0,0,4,4,4,7676,5570,9014,7479,5373,197,197,197,6379,4273,7717,0.0264,0.0219,0.0354,1100,1100,1100,990.32,990.05,990.56,980.7,978.4,981.9,9.6,8.69,11.7,0.836,0.793,0.907,0.648,0.648,0.648,0.068,0.056,0.075,1.78,1.74,1.85,0.19,0.16,0.2,7.818,6.949,9.811,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.975,0.026,0.14,0.86,0
-375242400000,1958,2,1957,5,19,7,5.3,0.119,0.665,0,0,0,0,4,4,4,8766,8540,9061,8569,8343,197,197,197,7469,7243,7764,0.0225,0.0217,0.0231,1100,1100,1100,990.5,990.45,990.57,981.7,981.6,981.9,8.79,8.67,8.88,0.796,0.793,0.802,0.648,0.648,0.648,0.074,0.073,0.075,1.74,1.74,1.75,0.2,0.2,0.2,7.044,6.931,7.128,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.635,0.022,0.13,0.87,0
-374637600000,1958,2,1957,5,20,7,5.89,0.119,0.665,0,0,0,0,4,4,4,9745,9294,9912,9548,9097,197,197,197,8448,7997,8615,0.0202,0.0199,0.0212,1100,1100,1100,990.74,990.63,990.78,982.3,982.1,982.4,8.4,8.34,8.58,0.791,0.791,0.792,0.648,0.648,0.648,0.077,0.076,0.078,1.74,1.74,1.74,0.21,0.2,0.21,6.662,6.595,6.841,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,5.225,0.02,0.11,0.89,0
-374032800000,1958,2,1957,5,21,7,5.89,0.14,0.665,0,0,0,0,4,4,4,9732,9341,9912,9501,9026,230.7,197,315,8401,7926,8615,0.0238,0.0199,0.0337,1100,1100,1100,990.74,990.64,990.78,982.3,982.1,982.4,8.41,8.34,8.56,0.792,0.791,0.792,0.648,0.648,0.648,0.077,0.076,0.078,1.74,1.74,1.74,0.21,0.2,0.21,6.667,6.595,6.822,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,5.225,0.024,0.11,0.89,0
-373428000000,1958,3,1957,6,22,7,5.58,0.191,0.665,0,0,0,0,4,4,4,9234,9154,9271,8919,8839,315,315,315,7819,7739,7856,0.0341,0.034,0.0344,1100,1100,1100,990.62,990.6,990.62,982,982,982,8.6,8.59,8.64,0.792,0.792,0.792,0.648,0.648,0.648,0.075,0.075,0.075,1.74,1.74,1.74,0.2,0.2,0.2,6.864,6.85,6.895,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.915,0.034,0.12,0.88,0
-372823200000,1958,3,1957,6,23,7,5.19,0.191,0.665,0,0,0,0,4,4,4,8577,8004,9037,8262,7689,315,315,315,7162,6589,7622,0.0368,0.0349,0.0394,1100,1100,1100,990.46,990.32,990.57,981.6,981.2,981.9,8.86,8.68,9.09,0.803,0.793,0.822,0.648,0.648,0.648,0.073,0.071,0.075,1.75,1.74,1.77,0.2,0.19,0.2,7.112,6.94,7.319,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.525,0.037,0.13,0.87,0
-372218400000,1958,3,1957,6,24,7,4.52,0.191,0.665,0,0,0,0,4,4,4,7481,7179,7867,7166,6864,315,315,315,6066,5764,6452,0.0421,0.04,0.0439,1100,1100,1100,990.22,990.18,990.29,980.7,980.5,981.1,9.47,9.18,9.73,0.847,0.827,0.858,0.648,0.648,0.648,0.068,0.067,0.071,1.79,1.77,1.81,0.19,0.19,0.19,7.679,7.408,7.92,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.855,0.042,0.15,0.85,0
-371613600000,1958,3,1957,6,25,7,3.98,0.191,0.665,0,0,0,0,4,4,4,6574,6062,7094,6259,5747,315,315,315,5159,4647,5679,0.048,0.0444,0.052,1100,1100,1100,990.13,990.09,990.18,979.8,979.1,980.4,10.4,9.8,11,0.876,0.86,0.892,0.648,0.648,0.648,0.063,0.059,0.066,1.82,1.81,1.84,0.18,0.17,0.18,8.553,7.99,9.127,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.315,0.048,0.17,0.83,0
-371008800000,1958,3,1957,6,26,7,3.35,0.216,0.665,6270.71,90.02,90.02,37.33,4,4,4,5538,5187,5925,5181,4823,357,315,364,4081,3723,4510,0.0647,0.0532,0.0702,1100,1100,1100,990.05,990.02,990.08,978.3,977.8,978.9,11.7,11.1,12.2,0.908,0.896,0.918,0.648,0.648,0.648,0.055,0.053,0.058,1.86,1.84,1.87,0.16,0.15,0.17,9.856,9.304,10.36,0.377,0,0.886,0.416,0,0.97,0.366,0,0.86,10.38,0,24.76,9.331,0,22.51,0,0,4,0,0,0.571,0.207,0.571,2.685,0.064,0.2,0.8,1.87
-370404000000,1958,4,1957,7,27,7,2.78,0.202,0.665,18004.8,115.3,115.3,107.2,4,4,4,4599,4253,5027,4265,3958,334.4,295,364,3165,2858,3563,0.0726,0.0659,0.0804,1100,1100,1100,990,990,990.01,976.8,976.1,977.6,13.2,12.5,13.9,0.926,0.923,0.926,0.648,0.648,0.648,0.049,0.047,0.052,1.87,1.87,1.87,0.14,0.14,0.15,11.35,10.59,11.98,0.912,0.895,0.92,0.97,0.97,0.97,0.884,0.868,0.892,27.92,25.55,29.73,26.79,23.6,28.83,0,0,0,0,0,0,0.595,0,2.115,0.073,0.24,0.76,6.48
-369799200000,1958,4,1957,7,28,7,2.36,0.178,0.665,20577.4,127,127,122.5,4,4,4,3910,3710,4111,3615,3415,295,295,295,2515,2315,2716,0.0755,0.0718,0.0795,1100,1100,1100,990,990,990,975.5,975.1,975.9,14.5,14.1,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.64,12.24,13.06,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,31.57,30.45,32.73,30.62,29.53,31.75,0,0,0,0,0,0,0.68,0,1.695,0.075,0.28,0.72,8.72
-369194400000,1958,4,1957,7,29,7,2.05,0.178,0.665,22521.6,138.2,138.2,134.1,4,4,4,3396,3211,3573,3101,2916,295,295,295,2001,1816,2178,0.087,0.0826,0.0919,1100,1100,1100,990,990,990,974.4,974,974.8,15.6,15.2,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.35,14.12,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,34.55,33.52,35.63,33.51,32.52,34.56,0,0,0,0,0,0,0.745,0,1.385,0.087,0.32,0.68,11
-368589600000,1958,4,1957,7,30,7,1.76,0.187,0.665,24521,151.4,151.4,146,4,4,4,2914,2716,3139,2604,2395,309.9,295,321,1504,1295,1744,0.107,0.094,0.118,1100,1100,1100,990,990,990,973.3,972.8,973.9,16.7,16.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.82,14.28,15.3,0.94,0.937,0.942,0.971,0.97,0.974,0.913,0.909,0.917,37.56,36.06,38.87,36.49,34.98,37.85,0,0,0,0,0,0,0.811,0,1.095,0.11,0.38,0.62,13.9
-367984800000,1958,5,1957,8,31,7,1.53,0.19,0.665,26289.4,160.6,160.6,156.5,4,4,4,2532,2385,2681,2218,2090,314.6,276,321,1118,990,1260,0.124,0.116,0.133,1100,1100,1100,990,990,990,972.4,972,972.7,17.6,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.74,15.38,16.1,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.925,40.07,39.1,41.04,39.12,38.09,40.14,0,0,0,0,0,0,0.869,0,0.865,0.12,0.43,0.57,17.2
-367380000000,1958,5,1957,8,32,7,1.34,0.167,0.665,27737.2,168,168,165.1,4,4,4,2216,2102,2346,1940,1826,276,276,276,840.3,726,969.7,0.125,0.118,0.131,1100,1100,1100,990,990,990,971.6,971.3,971.9,18.4,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.5,16.19,16.78,0.947,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.13,41.29,42.87,41.28,40.42,42.01,0,0,0,0,0,0,0.917,0,0.675,0.12,0.5,0.5,20.7
-366775200000,1958,5,1957,8,33,7,1.17,0.167,0.665,29047.2,177.5,177.5,172.9,4,4,4,1938,1802,2067,1662,1526,276,276,276,562.2,425.7,691.5,0.143,0.133,0.153,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.24,16.86,17.67,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.11,43.09,45.27,43.23,42.23,44.37,0,0,0,0,0,0,0.961,0,0.505,0.14,0.57,0.43,24.8
-366170400000,1958,5,1957,8,34,7,0.99,0.161,0.665,30772.3,187.5,187.5,183.2,4,4,4,1638,1511,1752,1371,1275,266.6,210,276,271,175.2,375.5,0.163,0.139,0.178,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.914,0.895,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.21,17.83,18.63,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.73,45.72,47.83,45.79,44.8,46.87,0,0,0,0,0,0,1.02,0,0.325,0.16,0.67,0.33,31.1
-365565600000,1958,6,1957,9,35,7,0.828,0.127,0.658,32075.7,192.8,192.8,190.9,4,4,4,1368,1246,1493,1158,1036,210,210,210,70.13,0,182.9,0.154,0.141,0.169,1088,1036,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.824,0.718,0.891,0.621,0.504,0.648,0.03,0.024,0.032,1.74,1.51,1.84,0.083,0.071,0.09,19.2,18.7,19.82,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.8,48.02,49.63,47.73,47.06,48.2,0,0,0,0,0,0,1.06,0,0.17,0.15,0.79,0.21,38.7
-364960800000,1958,6,1957,9,36,7,0.7,0.127,0.573,29726.5,185,185,176.9,4,4,4,1158,1096,1217,948.2,886.5,210,210,210,0,0,0,0.182,0.173,0.192,948.2,886.5,1007,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.601,0.537,0.674,0.4,0.368,0.438,0.019,0.017,0.02,1.26,1.15,1.39,0.058,0.053,0.065,20.34,20.03,20.65,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.14,42.85,47.2,44.24,41.99,46.26,0,0,0,0,0,0,0.983,0,0.127,0.18,0.82,0.18,42.5
-364356000000,1958,6,1957,9,37,7,0.616,0.127,0.489,25854.4,165.4,165.4,153.9,4,3,3.5714285714285716,1019,952.4,1080,808.9,742.4,210,210,210,0,0,0,0.206,0.194,0.22,808.9,742.4,870,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.466,0.405,0.522,0.33,0.297,0.36,0.015,0.013,0.016,1.05,0.979,1.12,0.048,0.044,0.051,21,20.73,21.31,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,45.18,40.11,51.84,43.64,39.16,48.2,0,0,0,0,0,0,0.855,0,0.127,0.21,0.79,0.21,42
-363751200000,1958,6,1957,9,38,7,0.528,0.127,0.401,22286.6,143.7,143.7,132.7,3,3,3,873.7,817.7,941.1,663.7,607.7,210,210,210,0,0,0,0.241,0.223,0.257,663.7,607.7,731.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.349,0.316,0.395,0.244,0.207,0.289,0.011,0.0091,0.013,0.834,0.739,0.956,0.037,0.032,0.043,21.77,21.38,22.09,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,45.12,41.88,48.88,44.22,41.05,47.9,0,0,0,0,0,0,0.737,0,0.127,0.24,0.76,0.24,42.2
-363146400000,1958,6,1957,9,39,7,0.461,0.115,0.346,19610.6,121,121,116.7,3,3,3,762,733.8,803.7,572.5,547.8,189.4,186,210,0,0,0,0.249,0.239,0.261,572.5,547.8,593.7,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.292,0.277,0.308,0.183,0.167,0.198,0.008,0.0072,0.0086,0.675,0.633,0.715,0.029,0.027,0.031,22.38,22.17,22.53,0.952,0.95,0.954,0.976,0.972,0.979,0.929,0.924,0.933,39.87,38.35,41.2,38.91,37.3,40.32,0,0,0,0,0,0,0.648,0,0.115,0.25,0.75,0.25,42.5
-362541600000,1958,7,1957,10,40,7,0.42,0.123,0.297,17033,109.2,109.2,101.4,3,2,2.5714285714285716,694.1,666.8,720.3,490.5,439.8,203.6,186,227,0,0,0,0.294,0.258,0.34,490.5,439.8,534.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.247,0.222,0.269,0.133,0.107,0.158,0.0057,0.0045,0.0068,0.587,0.562,0.61,0.025,0.024,0.026,22.74,22.61,22.86,0.952,0.947,0.958,0.974,0.97,0.98,0.928,0.918,0.938,41.58,35.65,48.7,40.54,34.58,47.72,0,0,0,0,0,0,0.563,0,0.123,0.29,0.71,0.29,40.6
-361936800000,1958,7,1957,10,41,7,0.389,0.137,0.252,14788.3,92.52,92.52,88.03,2,2,2,643.8,623.8,666.8,416.8,396.8,227,227,227,0,0,0,0.353,0.34,0.364,416.8,396.8,439.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.211,0.204,0.222,0.0957,0.0863,0.107,0.0041,0.0037,0.0045,0.531,0.5,0.568,0.023,0.021,0.024,22.99,22.86,23.1,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.91,42.9,47.2,44.01,42.05,46.26,0,0,0,0,0,0,0.489,0,0.137,0.35,0.65,0.35,38
-361332000000,1958,7,1957,10,42,7,0.362,0.137,0.225,13229.2,82.43,82.43,78.75,2,2,2,598.8,577.9,615.6,371.8,350.9,227,227,227,0,0,0,0.379,0.369,0.393,371.8,350.9,388.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.195,0.188,0.201,0.0745,0.0646,0.0824,0.0031,0.0027,0.0035,0.463,0.432,0.488,0.02,0.018,0.021,23.25,23.15,23.37,0.951,0.949,0.953,0.977,0.972,0.98,0.929,0.922,0.934,40.31,38.15,42.06,39.37,37.08,41.22,0,0,0,0,0,0,0.437,0,0.137,0.38,0.62,0.38,36.5
-360727200000,1958,7,1957,10,43,7,0.342,0.126,0.216,12719.6,81.03,81.03,75.71,2,2,2,565,556.2,571.9,356.5,335.8,208.6,184,227,0,0,0,0.369,0.327,0.403,356.5,335.8,378.8,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.188,0.182,0.194,0.0673,0.0575,0.0778,0.0028,0.0024,0.0033,0.439,0.409,0.47,0.018,0.017,0.02,23.42,23.4,23.46,0.949,0.946,0.952,0.974,0.97,0.979,0.924,0.918,0.932,38.86,36.56,41.39,37.86,35.47,40.52,0,0,0,0,0,0,0.421,0,0.126,0.37,0.63,0.37,37.2
-360122400000,1958,8,1957,11,44,7,0.33,0.111,0.219,12990.8,78.41,78.41,77.33,2,2,2,546.1,537.8,551,362.1,353.8,184,184,184,0,0,0,0.337,0.334,0.342,362.1,353.8,367,990,990,990,966.1,966,966.1,23.9,23.9,24,0.188,0.185,0.19,0.0699,0.066,0.0722,0.0029,0.0028,0.003,0.445,0.433,0.453,0.019,0.018,0.019,23.5,23.47,23.55,0.95,0.949,0.951,0.975,0.973,0.976,0.927,0.924,0.928,39.64,38.77,40.15,38.66,37.73,39.2,0,0,0,0,0,0,0.43,0,0.111,0.34,0.66,0.34,39.4
-359517600000,1958,8,1957,11,45,7,0.314,0.111,0.202,11974.5,74.3,74.3,71.28,2,2,2,518.5,494.7,532.5,334.5,310.7,184,184,184,0,0,0,0.355,0.346,0.372,334.5,310.7,348.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.179,0.17,0.184,0.0569,0.0456,0.0635,0.0024,0.0019,0.0026,0.404,0.368,0.425,0.017,0.015,0.018,23.66,23.58,23.81,0.946,0.943,0.948,0.97,0.97,0.972,0.918,0.914,0.922,36.72,34.18,38.21,35.64,33.16,37.15,0,0,0,0,0,0,0.396,0,0.112,0.35,0.64,0.36,38.1
-358912800000,1958,8,1957,11,46,7,0.293,0.118,0.176,10419.5,66.32,66.32,62.02,2,2,2,485.1,477.4,494.7,290.8,275.4,194.3,184,202,0,0,0,0.401,0.372,0.423,290.8,275.4,310.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.165,0.16,0.17,0.0363,0.029,0.0456,0.0015,0.0012,0.0019,0.34,0.318,0.368,0.014,0.013,0.015,23.88,23.81,23.93,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,31.97,30.24,34.18,31.01,29.33,33.16,0,0,0,0,0,0,0.345,0,0.117,0.4,0.6,0.4,35.6
-358308000000,1958,8,1957,11,47,7,0.282,0.122,0.16,9470.52,57.63,57.63,56.37,2,2,2,466.6,459.3,472.5,264.6,257.3,202,202,202,0,0,0,0.433,0.428,0.44,264.6,257.3,270.5,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.156,0.154,0.159,0.0239,0.0204,0.0267,0.00098,0.00084,0.0011,0.301,0.29,0.31,0.012,0.012,0.013,24,23.96,24.04,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,29.06,28.26,29.71,28.19,27.41,28.81,0,0,0,0,0,0,0.313,0,0.122,0.43,0.57,0.43,33.6
-357703200000,1958,9,1957,12,48,7,0.27,0.0883,0.182,10885.2,66.58,66.58,64.79,2,2,2,447.2,440,455.7,301.2,294,146,146,146,0,0,0,0.327,0.32,0.332,301.2,294,309.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.164,0.162,0.167,0.0412,0.0378,0.0452,0.0017,0.0015,0.0019,0.351,0.34,0.364,0.014,0.014,0.015,24.04,23.99,24.08,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,33.4,32.62,34.32,32.4,31.64,33.29,0,0,0,0,0,0,0.36,0,0.088,0.33,0.67,0.33,40.3
-357098400000,1958,9,1957,12,49,7,0.256,0.0883,0.168,10027.6,62.3,62.3,59.69,2,2,2,423.3,413.7,435.5,277.3,267.7,146,146,146,0,0,0,0.345,0.335,0.353,277.3,267.7,289.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.156,0.152,0.16,0.0299,0.0254,0.0356,0.0012,0.001,0.0015,0.315,0.301,0.333,0.013,0.012,0.014,24.18,24.11,24.24,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,30.77,29.71,32.12,29.84,28.82,31.15,0,0,0,0,0,0,0.332,0,0.088,0.34,0.66,0.34,39.2
-356493600000,1958,9,1957,12,50,7,0.239,0.0883,0.151,9032.9,56.4,56.4,53.77,2,2,2,395.8,386.5,408,249.8,240.5,146,146,146,0,0,0,0.369,0.358,0.378,249.8,240.5,262,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.143,0.15,0.0184,0.0162,0.0227,0.00075,0.00066,0.00092,0.276,0.264,0.292,0.011,0.011,0.012,24.35,24.27,24.4,0.929,0.927,0.932,0.97,0.97,0.97,0.901,0.899,0.904,27.72,26.67,29.07,26.88,25.87,28.2,0,0,0,0,0,0,0.299,0,0.088,0.37,0.63,0.37,37.8
-355888800000,1958,9,1957,12,51,7,0.229,0.0883,0.141,8386.88,50.48,50.48,49.92,2,1,1.8571428571428572,378.7,373,380.8,232.7,227,146,146,146,0,0,0,0.386,0.383,0.391,232.7,227,234.8,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.14,0.138,0.141,0.0155,0.015,0.0157,0.00063,0.00061,0.00064,0.277,0.253,0.402,0.011,0.01,0.016,24.43,24.33,24.46,0.929,0.923,0.958,0.971,0.97,0.98,0.903,0.896,0.939,29.6,25.6,51.92,28.4,24.83,48.2,0,0,0,0,0,0,0.277,0,0.088,0.39,0.62,0.38,36.6
-355284000000,1958,9,1957,12,52,7,0.22,0.0771,0.143,8525.08,54.19,54.19,50.74,2,1,1.7142857142857142,363.3,354,373,235.9,227,127.4,120,146,0,0,0,0.35,0.324,0.391,235.9,227,250.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.138,0.144,0.0158,0.015,0.0172,0.00064,0.00061,0.00069,0.301,0.254,0.402,0.012,0.01,0.016,24.48,24.33,24.58,0.935,0.924,0.958,0.973,0.97,0.98,0.91,0.897,0.939,33.89,26.06,51.92,32.26,25.28,48.2,0,0,0,0,0,0,0.282,0,0.077,0.35,0.65,0.35,38.8
-354679200000,1958,10,1958,1,1,7,0.214,0.0726,0.142,8494.44,50.56,50.56,50.56,2,2,2,354,354,354,234,234,120,120,120,0,0,0,0.339,0.339,0.339,234,234,234,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.138,0.138,0.138,0.0156,0.0156,0.0156,0.00063,0.00063,0.00063,0.254,0.254,0.254,0.01,0.01,0.01,24.58,24.58,24.58,0.924,0.924,0.924,0.97,0.97,0.97,0.897,0.897,0.897,26.06,26.06,26.06,25.28,25.28,25.28,0,0,0,0,0,0,0.281,0,0.072,0.34,0.66,0.34,39.7
-354074400000,1958,10,1958,1,2,7,0.206,0.0726,0.133,8175.25,50.56,50.56,48.66,2,1,1.4285714285714286,340,325.7,354,220,205.7,120,120,120,0,0,0,0.353,0.339,0.368,220,205.7,234,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.128,0.138,0.0145,0.0132,0.0156,0.00058,0.00053,0.00063,0.32,0.25,0.379,0.013,0.01,0.015,24.58,24.54,24.61,0.943,0.923,0.957,0.976,0.97,0.98,0.92,0.895,0.938,38.84,25.63,49.66,37.89,24.87,48.2,0,0,0,0,0,0,0.27,0,0.073,0.35,0.65,0.35,39.7
-353469600000,1958,10,1958,1,3,7,0.201,0.0726,0.129,7953.01,48.2,48.2,47.34,1,1,1,333,323.6,340.6,213,203.6,120,120,120,0,0,0,0.361,0.352,0.371,213,203.6,220.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.128,0.134,0.0139,0.0131,0.0145,0.00056,0.00052,0.00058,0.375,0.358,0.388,0.015,0.014,0.016,24.56,24.51,24.62,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.09,46.98,50.81,47.34,46.04,48.2,0,0,0,0,0,0,0.263,0,0.072,0.36,0.64,0.36,39.6
-352864800000,1958,10,1958,1,4,7,0.222,0.0715,0.151,9055.59,57,57,53.9,2,1,1.8571428571428572,367.6,344.6,377.1,249.3,224.6,118.3,114,120,0,0,0,0.322,0.302,0.348,249.3,224.6,263.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.135,0.148,0.0186,0.0148,0.0232,0.00075,0.0006,0.00094,0.294,0.261,0.396,0.012,0.011,0.016,24.47,24.42,24.54,0.934,0.926,0.959,0.971,0.97,0.98,0.908,0.899,0.94,31.62,26.79,51.71,30.39,25.99,48.2,0,0,0,0,0,0,0.299,0,0.071,0.32,0.68,0.32,40.8
-352260000000,1958,11,1958,2,5,7,0.234,0.0689,0.165,9942.56,62.54,62.54,59.18,2,2,2,387.3,380.8,402.9,273.3,266.8,114,114,114,0,0,0,0.295,0.283,0.299,273.3,266.8,288.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.149,0.157,0.028,0.0249,0.0354,0.0011,0.001,0.0014,0.306,0.297,0.33,0.012,0.012,0.013,24.36,24.26,24.4,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,30.51,29.79,32.24,29.59,28.9,31.27,0,0,0,0,0,0,0.329,0,0.069,0.29,0.71,0.29,42.5
-351655200000,1958,11,1958,2,6,7,0.242,0.0689,0.173,10432.9,62.54,62.54,62.1,2,2,2,400.9,398.1,402.9,286.9,284.1,114,114,114,0,0,0,0.284,0.283,0.286,286.9,284.1,288.9,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.156,0.155,0.157,0.0344,0.0331,0.0354,0.0014,0.0013,0.0014,0.327,0.323,0.33,0.013,0.013,0.013,24.27,24.26,24.29,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,32.01,31.71,32.24,31.05,30.76,31.27,0,0,0,0,0,0,0.345,0,0.069,0.28,0.71,0.29,43.1
-351050400000,1958,11,1958,2,7,7,0.25,0.0689,0.181,10874,67.6,67.6,64.73,2,2,2,413.1,402.9,426.6,299.1,288.9,114,114,114,0,0,0,0.276,0.267,0.283,299.1,288.9,312.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.157,0.165,0.0402,0.0354,0.0466,0.0016,0.0014,0.0019,0.345,0.33,0.365,0.014,0.013,0.015,24.2,24.11,24.26,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.914,33.36,32.24,34.85,32.36,31.27,33.8,0,0,0,0,0,0,0.36,0,0.069,0.28,0.72,0.28,43.5
-350445600000,1958,11,1958,2,8,7,0.268,0.0689,0.199,11934.4,75.4,75.4,71.04,2,2,2,442.7,422.5,462.6,328.7,308.5,114,114,114,0,0,0,0.258,0.246,0.27,328.7,308.5,348.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.164,0.178,0.0541,0.0446,0.0635,0.0022,0.0018,0.0026,0.389,0.359,0.419,0.016,0.015,0.017,24.02,23.9,24.14,0.945,0.942,0.948,0.971,0.97,0.973,0.918,0.914,0.923,36.58,34.39,38.73,35.52,33.36,37.7,0,0,0,0,0,0,0.395,0,0.069,0.26,0.74,0.26,44.5
-349840800000,1958,12,1958,3,9,7,0.319,0.0762,0.243,14531.1,92.4,92.4,86.49,2,2,2,527.4,486,556.2,401.4,360,126,126,126,0,0,0,0.24,0.227,0.259,401.4,360,430.2,990,990,990,966,965.8,966.1,24,23.9,24.2,0.198,0.183,0.208,0.0884,0.0689,0.102,0.0037,0.0028,0.0043,0.5,0.438,0.543,0.021,0.018,0.023,23.53,23.35,23.78,0.954,0.95,0.957,0.979,0.976,0.98,0.934,0.927,0.938,44.18,39.87,47.14,43.25,38.9,46.2,0,0,0,0,0,0,0.481,0,0.076,0.24,0.76,0.24,45.6
-349236000000,1958,12,1958,3,10,7,0.367,0.0762,0.291,16918.4,111.8,111.8,100.7,3,2,2.4285714285714284,606.5,562.8,666.8,480.5,436.8,126,126,126,0,0,0,0.209,0.189,0.224,480.5,436.8,540.8,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.233,0.21,0.267,0.128,0.105,0.162,0.0054,0.0044,0.0069,0.578,0.535,0.615,0.024,0.023,0.026,23.1,22.82,23.31,0.954,0.945,0.958,0.976,0.97,0.98,0.931,0.917,0.939,43.9,35.16,50.93,42.63,34.11,48.2,0,0,0,0,0,0,0.559,0,0.076,0.21,0.79,0.21,46.1
-348631200000,1958,12,1958,3,11,7,0.416,0.0762,0.34,19487.8,119.1,119.1,116,3,3,3,687.5,666.8,702.7,561.5,540.8,126,126,126,0,0,0,0.183,0.179,0.189,561.5,540.8,576.7,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.279,0.267,0.287,0.176,0.162,0.186,0.0075,0.0069,0.008,0.65,0.615,0.675,0.028,0.026,0.029,22.7,22.61,22.82,0.952,0.95,0.953,0.975,0.972,0.977,0.928,0.924,0.931,39.65,38.32,40.61,38.67,37.27,39.69,0,0,0,0,0,0,0.644,0,0.076,0.18,0.82,0.18,46.8
-348026400000,1958,12,1958,3,12,7,0.478,0.0762,0.402,22421.9,168,168,133.5,4,3,3.142857142857143,790.5,702.7,997.7,664.5,576.7,126,126,126,0,0,0,0.162,0.126,0.179,664.5,576.7,871.7,990,990,990,967.1,966.7,967.9,22.9,22.1,23.3,0.346,0.287,0.506,0.241,0.186,0.361,0.011,0.008,0.016,0.815,0.675,1.1,0.036,0.029,0.05,22.12,21.01,22.61,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.937,43.67,40.61,51.2,42.49,39.69,48.2,0,0,0,0,0,0,0.741,0,0.076,0.16,0.84,0.16,46.9
-347421600000,1958,12,1958,3,13,7,0.556,0.0845,0.472,24660.8,159.9,159.9,146.8,4,3,3.142857142857143,920,906.4,947,780.3,756.4,139.7,126,150,0,0,0,0.152,0.133,0.165,780.3,756.4,821,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.426,0.406,0.46,0.317,0.305,0.336,0.014,0.014,0.015,1.02,0.993,1.03,0.045,0.044,0.046,21.4,21.3,21.48,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,50.23,40.89,52.31,47.03,39.98,48.2,0,0,0,0,0,0,0.816,0,0.084,0.15,0.85,0.15,44.4
-346816800000,1959,1,1958,4,14,7,0.534,0.0907,0.444,24055,144.6,144.6,143.2,3,3,3,883.5,843.5,914.1,733.5,693.5,150,150,150,0,0,0,0.17,0.164,0.178,733.5,693.5,764.1,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.387,0.357,0.413,0.29,0.264,0.309,0.013,0.012,0.014,0.949,0.876,1.01,0.042,0.039,0.045,21.62,21.44,21.85,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.57,47.4,51.22,47.73,46.45,48.2,0,0,0,0,0,0,0.795,0,0.09,0.17,0.83,0.17,45
-346212000000,1959,1,1958,4,15,7,0.496,0.0907,0.405,22757.2,137.9,137.9,135.5,3,3,3,820.2,817.7,834.7,670.2,667.7,150,150,150,0,0,0,0.183,0.18,0.183,670.2,667.7,684.7,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.344,0.342,0.352,0.249,0.247,0.258,0.011,0.011,0.011,0.836,0.832,0.861,0.037,0.036,0.038,21.98,21.9,22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.07,45.94,46.91,45.15,45.02,45.97,0,0,0,0,0,0,0.753,0,0.091,0.18,0.82,0.18,45.9
-345607200000,1959,1,1958,4,16,7,0.503,0.086,0.417,23332.9,141.5,141.5,138.9,3,3,3,831.6,819.3,843.5,689.4,669.3,142.1,139,150,0,0,0,0.171,0.165,0.183,689.4,669.3,704.5,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.353,0.343,0.36,0.262,0.248,0.272,0.011,0.011,0.012,0.867,0.835,0.892,0.038,0.037,0.039,21.91,21.83,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.24,46.03,48.12,46.3,45.11,47.15,0,0,0,0,0,0,0.772,0,0.086,0.17,0.83,0.17,46.4
