datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
40860000000,1971,4,1970,7,29,7,1.41,0.131,0.665,27218.3,164,164,162,4,4,4,2333,2261,2423,2116,2044,217,217,217,1016,944.1,1106,0.0931,0.0895,0.096,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16,16.4,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.37,40.79,41.84,40.5,39.88,41,0,0,0,0,0,0,0.9,0,0.745,0.093,0.47,0.53,19.3
41464800000,1971,4,1970,7,30,7,1.29,0.127,0.665,28074.8,168.9,168.9,167.1,4,4,4,2139,2067,2217,1929,1875,209.9,192,217,829.1,775.5,900.4,0.0981,0.0925,0.103,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.69,16.5,16.86,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.63,42.12,43.09,41.78,41.28,42.23,0,0,0,0,0,0,0.928,0,0.625,0.098,0.52,0.48,21.8
42069600000,1971,5,1970,8,31,7,1.17,0.116,0.665,29095.6,175.5,175.5,173.2,4,4,4,1927,1860,2020,1735,1668,192,192,192,634.9,568.3,727.8,0.0997,0.0951,0.103,1100,1100,1100,990,990,990,970.9,970.6,971.1,19.1,18.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.26,16.98,17.48,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.18,43.4,44.76,43.3,42.54,43.86,0,0,0,0,0,0,0.962,0,0.505,0.099,0.57,0.43,24.9
42674400000,1971,5,1970,8,32,7,1.06,0.116,0.665,30125.3,181.8,181.8,179.3,4,4,4,1749,1678,1832,1557,1486,192,192,192,457,385.7,540.3,0.11,0.105,0.114,1100,1100,1100,990,990,990,970.3,970.1,970.6,19.7,19.4,19.9,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.84,17.57,18.08,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.74,45,46.38,44.83,44.1,45.45,0,0,0,0,0,0,0.996,0,0.395,0.11,0.63,0.37,28.4
43279200000,1971,5,1970,8,33,7,0.955,0.116,0.665,31111.9,187.6,187.6,185.2,4,4,4,1579,1511,1646,1387,1319,192,192,192,287,219.1,353.7,0.122,0.117,0.127,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.908,0.892,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.84,1.86,0.092,0.09,0.093,18.4,18.18,18.64,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.24,46.66,47.86,46.3,45.72,46.9,0,0,0,0,0,0,1.03,0,0.29,0.12,0.7,0.3,32.6
43884000000,1971,5,1970,8,34,7,0.868,0.116,0.665,32010.5,192.5,192.5,190.5,4,4,4,1434,1384,1493,1242,1192,192,192,192,142.4,91.58,200.9,0.134,0.129,0.139,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.856,0.835,0.881,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.78,1.83,0.087,0.085,0.089,18.92,18.71,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.61,48.04,49.1,47.63,47.08,48.12,0,0,0,0,0,0,1.06,0,0.203,0.13,0.77,0.23,36.9
44488800000,1971,5,1970,8,35,7,0.773,0.1,0.655,32320.3,192.8,192.8,192.4,4,4,4,1278,1200,1366,1112,1039,165.4,161,192,29.62,0,73.95,0.129,0.121,0.141,1083,1039,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.78,0.702,0.828,0.609,0.51,0.648,0.029,0.024,0.031,1.69,1.5,1.78,0.079,0.07,0.085,19.54,19.17,19.97,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.47,48.57,49.97,48.1,47.6,48.2,0,0,0,0,0,0,1.07,0,0.118,0.13,0.85,0.15,41.8
45093600000,1971,6,1970,9,36,7,0.688,0.11,0.578,30039.7,188.9,188.9,178.8,4,4,4,1138,1089,1187,955.9,879.5,182,161,210,0,0,0,0.161,0.136,0.193,955.9,879.5,1026,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.603,0.53,0.683,0.411,0.365,0.481,0.019,0.017,0.022,1.28,1.13,1.45,0.059,0.052,0.067,20.39,20.06,20.68,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.61,42.57,48.19,44.7,41.72,47.23,0,0,0,0,0,0,0.993,0,0.11,0.16,0.84,0.16,43.7
45698400000,1971,6,1970,9,37,7,0.615,0.127,0.488,25797.2,165.4,165.4,153.6,4,3,3.5714285714285716,1017,957.9,1080,806.5,747.9,210,210,210,0,0,0,0.207,0.194,0.219,806.5,747.9,870,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.464,0.41,0.522,0.329,0.301,0.36,0.015,0.013,0.016,1.04,0.99,1.12,0.047,0.044,0.051,21.01,20.73,21.28,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.08,39.9,51.42,43.55,38.94,48.2,0,0,0,0,0,0,0.853,0,0.127,0.21,0.79,0.21,41.9
46303200000,1971,6,1970,9,38,7,0.534,0.127,0.407,22524.8,143.7,143.7,134.1,3,3,3,882.2,817.7,941.1,672.2,607.7,210,210,210,0,0,0,0.239,0.223,0.257,672.2,607.7,731.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.354,0.316,0.395,0.25,0.207,0.289,0.011,0.0091,0.013,0.849,0.739,0.956,0.038,0.032,0.043,21.72,21.38,22.09,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,45.6,41.88,48.88,44.69,41.05,47.9,0,0,0,0,0,0,0.745,0,0.127,0.24,0.76,0.24,42.2
46908000000,1971,6,1970,9,39,7,0.447,0.119,0.329,18612.5,118.6,118.6,110.8,3,3,3,739.6,691.9,794.3,543.3,505.9,196.3,186,210,0,0,0,0.265,0.253,0.279,543.3,505.9,584.3,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.276,0.253,0.302,0.164,0.139,0.191,0.0071,0.006,0.0083,0.627,0.562,0.699,0.027,0.024,0.03,22.51,22.22,22.77,0.95,0.947,0.953,0.972,0.97,0.977,0.924,0.918,0.931,37.98,35.65,40.45,36.93,34.58,39.52,0,0,0,0,0,0,0.615,0,0.118,0.27,0.74,0.26,41.6
47512800000,1971,7,1970,10,40,7,0.391,0.112,0.279,16160.9,101.9,101.9,96.2,3,2,2.4285714285714284,647,601.8,682.3,461,415.8,186,186,186,0,0,0,0.288,0.273,0.309,461,415.8,496.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.229,0.207,0.248,0.117,0.0952,0.133,0.005,0.004,0.0057,0.551,0.525,0.599,0.023,0.022,0.025,22.96,22.82,23.17,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,41.87,35.03,49.65,40.82,33.97,48.2,0,0,0,0,0,0,0.534,0,0.112,0.29,0.71,0.29,41.3
48117600000,1971,7,1970,10,41,7,0.348,0.112,0.235,13950.4,86.02,86.02,83.04,2,2,2,574.7,562.8,589.2,388.7,376.8,186,186,186,0,0,0,0.324,0.316,0.33,388.7,376.8,403.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.193,0.202,0.0825,0.0769,0.0893,0.0035,0.0032,0.0038,0.484,0.467,0.506,0.02,0.02,0.021,23.33,23.24,23.4,0.953,0.952,0.955,0.979,0.979,0.98,0.934,0.932,0.936,42.39,41.16,43.89,41.52,40.28,43.01,0,0,0,0,0,0,0.461,0,0.113,0.32,0.68,0.32,40.1
48722400000,1971,7,1970,10,42,7,0.329,0.13,0.198,11707.2,80.56,80.56,69.69,2,2,2,543.5,527.3,562.8,328.2,300.3,215.3,186,227,0,0,0,0.397,0.33,0.43,328.2,300.3,376.8,990,990,990,966,966,966.1,24,23.9,24,0.178,0.17,0.193,0.0539,0.0408,0.0769,0.0023,0.0017,0.0032,0.396,0.356,0.467,0.017,0.015,0.02,23.56,23.4,23.67,0.945,0.941,0.952,0.972,0.97,0.979,0.919,0.913,0.932,35.83,32.81,41.16,34.84,31.82,40.28,0,0,0,0,0,0,0.387,0,0.131,0.4,0.6,0.4,35.6
49327200000,1971,7,1970,10,43,7,0.306,0.134,0.173,10171.5,62.74,62.74,60.54,2,2,2,506.1,477.4,523,285.3,262.3,220.9,184,227,0,0,0,0.436,0.385,0.464,285.3,262.3,296,990,990,990,965.9,965.7,966,24.1,24,24.3,0.164,0.156,0.168,0.0336,0.0228,0.0387,0.0014,0.00094,0.0016,0.333,0.299,0.349,0.014,0.012,0.015,23.79,23.7,23.91,0.938,0.933,0.94,0.97,0.97,0.97,0.91,0.905,0.912,31.21,28.68,32.34,30.27,27.82,31.37,0,0,0,0,0,0,0.336,0,0.133,0.44,0.57,0.43,33.2
49932000000,1971,8,1970,11,44,7,0.283,0.111,0.172,10198.4,62.69,62.69,60.7,2,2,2,468,459.3,477.4,284,275.3,184,184,184,0,0,0,0.393,0.385,0.401,284,275.3,293.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.161,0.158,0.164,0.0331,0.0289,0.0375,0.0014,0.0012,0.0015,0.328,0.315,0.342,0.014,0.013,0.014,23.97,23.91,24.02,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.911,31.29,30.33,32.31,30.35,29.42,31.34,0,0,0,0,0,0,0.337,0,0.111,0.39,0.61,0.39,36
50536800000,1971,8,1970,11,45,7,0.272,0.111,0.161,9550.78,58.84,58.84,56.85,2,2,2,449.9,440,459.3,265.9,256,184,184,184,0,0,0,0.409,0.401,0.418,265.9,256,275.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.151,0.158,0.0245,0.0198,0.0289,0.001,0.00081,0.0012,0.301,0.286,0.315,0.012,0.012,0.013,24.07,24.02,24.13,0.934,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.3,28.22,30.33,28.42,27.37,29.42,0,0,0,0,0,0,0.316,0,0.111,0.41,0.59,0.41,35.1
51141600000,1971,8,1970,11,46,7,0.258,0.111,0.147,8722.21,54.74,54.74,51.92,2,2,2,427.1,420.3,440,243.1,236.3,184,184,184,0,0,0,0.431,0.418,0.438,243.1,236.3,256,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.144,0.151,0.0167,0.0158,0.0198,0.00068,0.00065,0.00081,0.27,0.262,0.286,0.011,0.011,0.012,24.21,24.13,24.25,0.927,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,26.76,25.99,28.22,25.96,25.21,27.37,0,0,0,0,0,0,0.288,0,0.111,0.43,0.57,0.43,33.8
51746400000,1971,8,1970,11,47,7,0.247,0.111,0.136,8168.89,50.43,50.43,48.62,2,1,1.2857142857142858,408.4,398.1,420.3,224.4,214.1,184,184,184,0,0,0,0.451,0.438,0.462,224.4,214.1,236.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.136,0.144,0.0148,0.014,0.0158,0.0006,0.00057,0.00065,0.355,0.259,0.41,0.014,0.011,0.017,24.21,24.13,24.26,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.11,25.72,52.05,41.46,24.95,48.2,0,0,0,0,0,0,0.27,0,0.111,0.45,0.55,0.45,33.1
52351200000,1971,8,1970,11,48,7,0.233,0.0914,0.141,8531.65,53.59,53.59,50.78,2,1,1.7142857142857142,384.7,377.1,391.8,233.5,205.1,151.1,138,184,0,0,0,0.392,0.357,0.473,233.5,205.1,248.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.133,0.144,0.0156,0.0132,0.0169,0.00063,0.00053,0.00068,0.296,0.261,0.37,0.012,0.011,0.015,24.38,24.27,24.45,0.936,0.926,0.956,0.973,0.97,0.98,0.911,0.898,0.937,32.82,26.55,47.3,31.97,25.76,46.35,0,0,0,0,0,0,0.282,0,0.092,0.39,0.61,0.39,36.6
52956000000,1971,9,1970,12,49,7,0.221,0.0835,0.138,8256.73,50.6,50.6,49.15,2,1,1.4285714285714286,365.7,354,373,227.7,216,138,138,138,0,0,0,0.377,0.37,0.39,227.7,216,235,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.139,0.0151,0.0141,0.0157,0.00061,0.00057,0.00064,0.334,0.253,0.4,0.013,0.01,0.016,24.44,24.38,24.49,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.35,25.78,51.95,38.35,25.01,48.2,0,0,0,0,0,0,0.273,0,0.083,0.38,0.62,0.38,37.4
53560800000,1971,9,1970,12,50,7,0.211,0.0835,0.128,7981.33,48.2,48.2,47.51,1,1,1,349.6,344.6,354,211.6,206.6,138,138,138,0,0,0,0.395,0.39,0.4,211.6,206.6,216,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.129,0.133,0.0137,0.0133,0.0141,0.00055,0.00054,0.00057,0.373,0.364,0.381,0.015,0.015,0.015,24.48,24.45,24.51,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.59,47.48,49.59,47.51,46.53,48.2,0,0,0,0,0,0,0.264,0,0.083,0.4,0.61,0.39,37.8
54165600000,1971,9,1970,12,51,7,0.205,0.0835,0.121,7601.6,46.53,46.53,45.25,1,1,1,338.8,331.6,344.6,200.8,193.6,138,138,138,0,0,0,0.407,0.4,0.416,200.8,193.6,206.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.127,0.125,0.129,0.0128,0.0122,0.0133,0.00051,0.00049,0.00054,0.354,0.341,0.364,0.014,0.014,0.015,24.55,24.51,24.6,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.17,44.51,47.48,45.25,43.62,46.53,0,0,0,0,0,0,0.251,0,0.084,0.41,0.59,0.41,37.1
54770400000,1971,9,1970,12,52,7,0.194,0.0762,0.118,7417.91,47.6,47.6,44.15,1,1,1,321.5,311.8,329.2,195.5,185.6,126,110,138,0,0,0,0.391,0.344,0.426,195.5,185.6,210.2,990,990,990,965,965,965,25,25,25,0.124,0.122,0.128,0.0124,0.0115,0.0136,0.00049,0.00046,0.00054,0.343,0.326,0.368,0.014,0.013,0.015,24.65,24.62,24.69,0.953,0.951,0.957,0.98,0.98,0.98,0.934,0.931,0.937,45.06,42.66,48.57,44.15,41.81,47.6,0,0,0,0,0,0,0.245,0,0.076,0.39,0.61,0.39,38.2
55375200000,1971,10,1971,1,1,7,0.183,0.0665,0.116,7328.52,45.73,45.73,43.62,1,1,1,302.5,294.7,311.8,192.5,184.7,110,110,110,0,0,0,0.364,0.353,0.373,192.5,184.7,201.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.119,0.125,0.0121,0.0115,0.0129,0.00048,0.00046,0.00052,0.336,0.322,0.353,0.013,0.013,0.014,24.75,24.69,24.8,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.51,42.68,46.66,43.62,41.83,45.73,0,0,0,0,0,0,0.242,0,0.067,0.36,0.63,0.37,40
55980000000,1971,10,1971,1,2,7,0.172,0.0665,0.106,6614.91,40.85,40.85,39.37,1,1,1,284.6,281.3,290.5,174.6,171.3,110,110,110,0,0,0,0.387,0.379,0.391,174.6,171.3,180.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.114,0.117,0.0106,0.0103,0.0111,0.00042,0.00041,0.00044,0.304,0.298,0.315,0.012,0.012,0.013,24.86,24.82,24.88,0.947,0.946,0.949,0.977,0.975,0.98,0.925,0.922,0.929,40.31,39.53,41.7,39.37,38.55,40.85,0,0,0,0,0,0,0.219,0,0.066,0.39,0.62,0.38,38.5
56584800000,1971,10,1971,1,3,7,0.169,0.0665,0.103,6406.82,39.12,39.12,38.14,1,1,1,279.7,275.9,283.6,169.7,165.9,110,110,110,0,0,0,0.393,0.388,0.399,169.7,165.9,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.115,0.0102,0.00985,0.0105,0.0004,0.00039,0.00042,0.295,0.288,0.302,0.012,0.011,0.012,24.89,24.86,24.91,0.945,0.944,0.947,0.974,0.972,0.976,0.921,0.918,0.924,39.15,38.27,40.07,38.14,37.21,39.12,0,0,0,0,0,0,0.212,0,0.066,0.39,0.61,0.39,37.9
57189600000,1971,10,1971,1,4,7,0.177,0.0665,0.11,6920.66,42.86,42.86,41.19,1,1,1,292.1,283.6,299.2,182.1,173.6,110,110,110,0,0,0,0.377,0.368,0.388,182.1,173.6,189.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.12,0.0112,0.0105,0.0118,0.00045,0.00042,0.00047,0.317,0.302,0.33,0.013,0.012,0.013,24.81,24.77,24.86,0.949,0.947,0.951,0.979,0.976,0.98,0.929,0.924,0.932,42.07,40.07,43.73,41.19,39.12,42.86,0,0,0,0,0,0,0.229,0,0.067,0.38,0.62,0.38,39.1
57794400000,1971,11,1971,2,5,7,0.195,0.0641,0.131,8029.73,48.2,48.2,47.8,1,1,1,322.8,306,329.2,216.8,200,106,106,106,0,0,0,0.329,0.322,0.346,216.8,200,223.2,990,990,990,965,964.9,965,25,25,25.1,0.13,0.124,0.132,0.0142,0.0128,0.0147,0.00057,0.00051,0.00059,0.379,0.349,0.391,0.015,0.014,0.016,24.61,24.56,24.72,0.958,0.955,0.959,0.98,0.98,0.98,0.939,0.936,0.94,50.1,46.3,51.55,47.8,45.37,48.2,0,0,0,0,0,0,0.266,0,0.064,0.33,0.67,0.33,41.2
58399200000,1971,11,1971,2,6,7,0.201,0.0641,0.137,8221.49,50.34,50.34,48.94,2,1,1.4285714285714286,332.5,325.7,338.3,226.5,219.7,106,106,106,0,0,0,0.319,0.313,0.325,226.5,219.7,232.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.131,0.135,0.015,0.0144,0.0155,0.0006,0.00058,0.00062,0.33,0.247,0.395,0.013,0.0099,0.016,24.61,24.55,24.68,0.943,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.52,25.62,52.08,38.24,24.86,48.2,0,0,0,0,0,0,0.272,0,0.064,0.32,0.68,0.32,40.9
59004000000,1971,11,1971,2,7,7,0.204,0.0641,0.14,8361.14,52.25,52.25,49.77,2,1,1.5714285714285714,336.7,329.2,346.9,230.7,223.2,106,106,106,0,0,0,0.315,0.306,0.322,230.7,223.2,240.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.132,0.138,0.0154,0.0147,0.0162,0.00062,0.00059,0.00065,0.313,0.25,0.395,0.013,0.01,0.016,24.6,24.55,24.66,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.25,25.95,52.08,35.21,25.17,48.2,0,0,0,0,0,0,0.276,0,0.064,0.31,0.69,0.31,41
59608800000,1971,11,1971,2,8,7,0.224,0.0641,0.16,9619.17,60.84,60.84,57.26,2,2,2,370,340.6,386.5,264,234.6,106,106,106,0,0,0,0.287,0.274,0.311,264,234.6,280.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.136,0.152,0.025,0.0157,0.0314,0.001,0.00063,0.0013,0.292,0.253,0.315,0.012,0.01,0.013,24.46,24.35,24.64,0.932,0.924,0.936,0.97,0.97,0.97,0.904,0.897,0.908,29.51,26.21,31.36,28.63,25.42,30.42,0,0,0,0,0,0,0.318,0,0.064,0.29,0.71,0.29,42.9
60213600000,1971,11,1971,2,9,7,0.245,0.0693,0.176,10570.7,65.37,65.37,62.92,2,2,2,405.3,391.8,420.3,290.7,284.9,114.6,106,118,0,0,0,0.283,0.263,0.293,290.7,284.9,302.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.154,0.161,0.0362,0.0335,0.0417,0.0015,0.0014,0.0017,0.332,0.323,0.35,0.013,0.013,0.014,24.25,24.16,24.32,0.938,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.913,32.43,31.77,33.7,31.46,30.82,32.69,0,0,0,0,0,0,0.35,0,0.069,0.28,0.72,0.28,43.1
60818400000,1971,12,1971,3,10,7,0.25,0.0714,0.178,10707.7,67.62,67.62,63.74,2,2,2,412.7,391.8,431,294.7,273.8,118,118,118,0,0,0,0.286,0.274,0.301,294.7,273.8,313,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.151,0.165,0.0381,0.0282,0.0467,0.0016,0.0011,0.0019,0.338,0.307,0.366,0.014,0.012,0.015,24.21,24.1,24.33,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.85,30.54,34.86,31.87,29.63,33.81,0,0,0,0,0,0,0.354,0,0.072,0.29,0.71,0.29,42.8
61423200000,1971,12,1971,3,11,7,0.265,0.0714,0.194,11640.8,70.12,70.12,69.29,2,2,2,438.9,435.5,442.8,320.9,317.5,118,118,118,0,0,0,0.269,0.266,0.271,320.9,317.5,324.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.168,0.167,0.169,0.0505,0.0489,0.0523,0.0021,0.002,0.0021,0.377,0.372,0.383,0.015,0.015,0.016,24.05,24.02,24.07,0.944,0.943,0.945,0.97,0.97,0.97,0.916,0.915,0.916,35.72,35.35,36.14,34.65,34.29,35.06,0,0,0,0,0,0,0.385,0,0.071,0.27,0.73,0.27,43.9
62028000000,1971,12,1971,3,12,7,0.286,0.0641,0.222,13378.5,83.06,83.06,79.63,2,2,2,472.7,453.1,486,366.7,335.1,106,104,118,0,0,0,0.225,0.214,0.26,366.7,335.1,382,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.182,0.173,0.187,0.0721,0.0572,0.0793,0.003,0.0023,0.0033,0.444,0.399,0.467,0.018,0.016,0.019,23.83,23.75,23.96,0.951,0.946,0.953,0.977,0.97,0.98,0.929,0.918,0.934,40.73,37.25,42.38,39.82,36.14,41.53,0,0,0,0,0,0,0.442,0,0.064,0.22,0.78,0.22,46.8
62632800000,1971,12,1971,3,13,7,0.319,0.0657,0.253,15182,95.22,95.22,90.37,2,2,2,527,489.3,563.9,418.5,385.3,108.6,104,120,0,0,0,0.206,0.195,0.219,418.5,385.3,443.9,990,990,990,966,965.8,966.1,24,23.9,24.2,0.2,0.188,0.21,0.0965,0.0809,0.109,0.004,0.0033,0.0045,0.522,0.472,0.561,0.022,0.019,0.024,23.51,23.3,23.73,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.11,42.73,48.58,45.18,41.87,47.61,0,0,0,0,0,0,0.502,0,0.066,0.21,0.79,0.21,47.6
63237600000,1972,1,1971,4,14,7,0.385,0.0726,0.312,17979.9,110.6,110.6,107,3,3,3,636.1,615.6,654.2,516.1,495.6,120,120,120,0,0,0,0.189,0.183,0.195,516.1,495.6,534.2,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.249,0.237,0.259,0.146,0.133,0.158,0.0062,0.0056,0.0067,0.569,0.536,0.6,0.024,0.023,0.026,22.99,22.88,23.1,0.948,0.946,0.949,0.971,0.97,0.972,0.92,0.917,0.923,36.75,35.4,37.94,35.67,34.34,36.87,0,0,0,0,0,0,0.595,0,0.073,0.19,0.81,0.19,46.7
63842400000,1972,1,1971,4,15,7,0.42,0.0824,0.337,19319.9,119.7,119.7,115,3,3,3,693.9,623.8,720.3,557.6,503.8,136.3,120,139,0,0,0,0.197,0.192,0.212,557.6,503.8,581.3,990,990,990,966.7,966.4,966.8,23.3,23.2,23.6,0.276,0.242,0.29,0.173,0.138,0.189,0.0074,0.0058,0.0082,0.643,0.549,0.684,0.028,0.023,0.029,22.68,22.53,23.06,0.951,0.947,0.953,0.975,0.97,0.978,0.927,0.918,0.932,39.31,35.95,40.81,38.33,34.87,39.9,0,0,0,0,0,0,0.639,0,0.083,0.2,0.8,0.2,46
64447200000,1972,1,1971,4,16,7,0.467,0.0841,0.383,21714.3,141.5,141.5,129.3,3,3,3,772.3,739.6,843.5,633.3,600.6,139,139,139,0,0,0,0.18,0.165,0.188,633.3,600.6,704.5,990,990,990,967,966.9,967.3,23,22.7,23.1,0.32,0.301,0.36,0.224,0.202,0.272,0.0097,0.0087,0.012,0.771,0.716,0.892,0.034,0.031,0.039,22.24,21.83,22.42,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.96,42.02,48.12,43.08,41.18,47.15,0,0,0,0,0,0,0.718,0,0.084,0.18,0.82,0.18,46.5
65052000000,1972,1,1971,4,17,7,0.485,0.0841,0.401,22614,140,140,134.6,3,3,3,802.7,779.4,834.7,663.7,640.4,139,139,139,0,0,0,0.173,0.167,0.178,663.7,640.4,695.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.337,0.324,0.355,0.244,0.229,0.266,0.011,0.01,0.012,0.823,0.783,0.877,0.036,0.034,0.039,22.07,21.88,22.2,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.78,44.42,47.62,44.87,43.53,46.67,0,0,0,0,0,0,0.748,0,0.084,0.17,0.83,0.17,46.6
65656800000,1972,1,1971,4,18,7,0.505,0.083,0.422,23579.6,140.4,140.4,140.4,3,3,3,834.7,834.7,834.7,697.4,695.7,137.3,137,139,0,0,0,0.164,0.164,0.167,697.4,695.7,697.7,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.354,0.354,0.355,0.267,0.266,0.267,0.012,0.012,0.012,0.878,0.877,0.878,0.039,0.039,0.039,21.88,21.88,21.88,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.74,47.62,47.76,46.78,46.67,46.8,0,0,0,0,0,0,0.78,0,0.083,0.16,0.84,0.16,46.7
66261600000,1972,2,1971,5,19,7,0.499,0.0829,0.416,23320.7,140.4,140.4,138.8,3,3,3,825,817.7,834.7,688,680.7,137,137,137,0,0,0,0.166,0.164,0.168,688,680.7,697.7,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.349,0.345,0.354,0.261,0.256,0.267,0.011,0.011,0.012,0.861,0.849,0.878,0.038,0.037,0.039,21.94,21.88,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.22,46.81,47.76,46.27,45.87,46.8,0,0,0,0,0,0,0.771,0,0.083,0.17,0.83,0.17,46.7
66866400000,1972,2,1971,5,20,7,0.498,0.0829,0.415,23259.8,140.4,140.4,138.5,3,3,3,822.8,817.7,834.7,685.8,680.7,137,137,137,0,0,0,0.167,0.164,0.168,685.8,680.7,697.7,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.348,0.345,0.354,0.259,0.256,0.267,0.011,0.011,0.012,0.858,0.849,0.878,0.038,0.037,0.039,21.95,21.88,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.09,46.81,47.76,46.15,45.87,46.8,0,0,0,0,0,0,0.769,0,0.083,0.17,0.83,0.17,46.7
67471200000,1972,2,1971,5,21,7,0.505,0.0635,0.441,24292.8,144.6,144.6,144.6,3,3,3,834.7,834.7,834.7,729.7,729.7,105,105,105,0,0,0,0.126,0.126,0.126,729.7,729.7,729.7,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.368,0.368,0.368,0.288,0.288,0.288,0.013,0.013,0.013,0.927,0.927,0.927,0.041,0.041,0.041,21.83,21.83,21.83,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.84,49.84,49.84,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.064,0.13,0.87,0.13,48.1
68076000000,1972,2,1971,5,22,7,0.512,0.0739,0.438,24085,144.6,144.6,143.4,3,3,3,846.6,834.7,905.4,724.4,705.7,122.1,105,129,0,0,0,0.144,0.126,0.155,724.4,705.7,776.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.371,0.359,0.417,0.284,0.272,0.315,0.013,0.012,0.014,0.923,0.892,1.02,0.041,0.039,0.045,21.79,21.46,21.87,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.36,48.28,52.08,47.79,47.31,48.2,0,0,0,0,0,0,0.796,0,0.074,0.14,0.86,0.14,47
68680800000,1972,3,1971,6,23,7,0.567,0.078,0.489,26300.9,160.3,160.3,156.6,4,3,3.857142857142857,937.1,905.4,952.4,808.1,776.4,129,129,129,0,0,0,0.138,0.135,0.142,808.1,776.4,823.4,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.446,0.417,0.46,0.33,0.315,0.338,0.015,0.014,0.015,1,0.951,1.02,0.045,0.042,0.046,21.35,21.27,21.49,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.21,39.41,52.08,40.86,38.41,48.2,0,0,0,0,0,0,0.87,0,0.078,0.14,0.86,0.14,46.4
69285600000,1972,3,1971,6,24,7,0.597,0.078,0.519,27883.5,171.4,171.4,166,4,4,4,987.7,971.4,1023,858.7,842.4,129,129,129,0,0,0,0.131,0.126,0.133,858.7,842.4,893.7,990,990,990,967.8,967.8,968,22.2,22,22.2,0.492,0.477,0.524,0.355,0.347,0.372,0.016,0.016,0.017,1.08,1.05,1.14,0.049,0.047,0.052,21.07,20.89,21.16,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.35,41.71,43.73,41.49,40.86,42.85,0,0,0,0,0,0,0.922,0,0.078,0.13,0.87,0.13,46.7
69890400000,1972,3,1971,6,25,7,0.64,0.078,0.562,29685,180.9,180.9,176.7,4,4,4,1058,1025,1086,928.9,896.2,129,129,129,0,0,0,0.122,0.119,0.126,928.9,896.2,957.4,990,990,990,968.1,968,968.2,21.9,21.8,22,0.556,0.527,0.583,0.389,0.373,0.402,0.018,0.017,0.018,1.2,1.14,1.25,0.055,0.052,0.057,20.72,20.58,20.88,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.08,43.82,46.16,44.17,42.95,45.23,0,0,0,0,0,0,0.982,0,0.078,0.12,0.88,0.12,46.4
70495200000,1972,3,1971,6,26,7,0.679,0.0813,0.598,31107,188.5,188.5,185.2,4,4,4,1123,1089,1167,989.1,960.5,134.4,129,148,0,0,0,0.12,0.114,0.13,989.1,960.5,1019,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.625,0.585,0.676,0.423,0.404,0.465,0.019,0.019,0.022,1.32,1.26,1.42,0.061,0.058,0.066,20.39,20.15,20.56,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.23,46.27,48.08,46.29,45.34,47.12,0,0,0,0,0,0,1.03,0,0.081,0.12,0.88,0.12,45.8
71100000000,1972,4,1971,7,27,7,0.778,0.0895,0.653,32264.2,192.8,192.8,192,4,4,4,1287,1187,1414,1139,1039,148,148,148,59.54,0,166.1,0.116,0.105,0.125,1079,1039,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.79,0.705,0.865,0.601,0.51,0.648,0.028,0.024,0.031,1.69,1.5,1.81,0.08,0.07,0.087,19.51,18.98,20.01,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.22,48.67,50.16,48.01,47.69,48.2,0,0,0,0,0,0,1.07,0,0.125,0.12,0.84,0.16,41.5
71704800000,1972,4,1971,7,28,7,0.94,0.0895,0.665,31252.5,189.9,189.9,186,4,4,4,1554,1447,1631,1406,1299,148,148,148,305.9,198.7,383.4,0.0954,0.0907,0.102,1100,1100,1100,990,990,990,969.7,969.3,969.9,20.3,20.1,20.7,0.908,0.879,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.83,1.87,0.091,0.088,0.093,18.49,18.23,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.46,46.77,48.44,46.51,45.84,47.47,0,0,0,0,0,0,1.03,0,0.275,0.095,0.71,0.29,33.2
72309600000,1972,4,1971,7,29,7,1.04,0.0895,0.665,30287.5,182.4,182.4,180.3,4,4,4,1720,1660,1768,1572,1512,148,148,148,472.4,411.7,519.6,0.0861,0.0837,0.0892,1100,1100,1100,990,990,990,970.2,970,970.3,19.8,19.7,20,0.924,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.095,17.93,17.78,18.13,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.99,45.57,46.53,45.07,44.66,45.6,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
72914400000,1972,4,1971,7,30,7,1.12,0.0895,0.665,29518.7,178.1,178.1,175.7,4,4,4,1853,1783,1881,1705,1635,148,148,148,604.9,535.4,633,0.0799,0.0787,0.083,1100,1100,1100,990,990,990,970.6,970.4,970.7,19.4,19.3,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.5,17.41,17.73,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.82,44.58,45.43,43.93,43.68,44.52,0,0,0,0,0,0,0.976,0,0.455,0.08,0.59,0.41,26.4
73519200000,1972,5,1971,8,31,7,1.13,0.116,0.665,29435.2,176.3,176.3,175.2,4,4,4,1867,1836,1881,1675,1644,192,192,192,575.3,543.8,589,0.103,0.102,0.105,1100,1100,1100,990,990,990,970.7,970.6,970.7,19.3,19.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.45,17.41,17.56,0.949,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.7,44.58,44.97,43.8,43.68,44.07,0,0,0,0,0,0,0.973,0,0.465,0.1,0.59,0.41,26
74124000000,1972,5,1971,8,32,7,1.07,0.116,0.665,30017.7,179.4,179.4,178.7,4,4,4,1767,1746,1802,1575,1554,192,192,192,475.1,454,509.7,0.109,0.107,0.11,1100,1100,1100,990,990,990,970.3,970.3,970.5,19.7,19.5,19.7,0.925,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.78,17.67,17.85,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.58,45.27,45.77,44.67,44.37,44.86,0,0,0,0,0,0,0.993,0,0.405,0.11,0.62,0.38,28.1
74728800000,1972,5,1971,8,33,7,1.02,0.123,0.665,30474.4,183.4,183.4,181.4,4,4,4,1689,1631,1746,1485,1355,204,192,276,385.2,255.4,454,0.121,0.11,0.169,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.919,0.915,0.923,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.04,17.85,18.23,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.27,45.77,46.78,45.35,44.86,45.84,0,0,0,0,0,0,1.01,0,0.355,0.12,0.65,0.35,29.9
75333600000,1972,5,1971,8,34,7,0.948,0.167,0.665,31186.2,187.8,187.8,185.6,4,4,4,1568,1511,1617,1292,1235,276,276,276,192.2,135.1,241.4,0.176,0.171,0.183,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.9,0.874,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.82,1.86,0.091,0.089,0.092,18.45,18.27,18.66,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.36,46.9,47.91,46.41,45.96,46.95,0,0,0,0,0,0,1.03,0,0.283,0.18,0.7,0.3,32.9
75938400000,1972,5,1971,8,35,7,0.872,0.144,0.665,31972.1,192.4,192.4,190.3,4,4,4,1441,1384,1493,1203,1174,238.3,210,276,102.8,73.58,136.7,0.165,0.145,0.188,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.857,0.842,0.869,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.79,1.82,0.087,0.086,0.088,18.9,18.72,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.55,48.08,49.08,47.58,47.12,48.1,0,0,0,0,0,0,1.06,0,0.207,0.17,0.76,0.24,36.7
76543200000,1972,6,1971,9,36,7,0.792,0.127,0.65,32088.7,192.8,192.8,191,4,4,4,1310,1217,1384,1100,1007,210,210,210,25.51,0,73.58,0.161,0.152,0.173,1075,1007,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.785,0.674,0.842,0.591,0.438,0.648,0.028,0.02,0.031,1.67,1.39,1.79,0.079,0.065,0.086,19.45,19.1,20.03,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.86,47.2,49.63,47.75,46.26,48.2,0,0,0,0,0,0,1.06,0,0.142,0.16,0.82,0.18,40.5
77148000000,1972,6,1971,9,37,7,0.702,0.127,0.575,29797.6,184,184,177.4,4,4,4,1161,1096,1208,950.9,886.5,210,210,210,0,0,0,0.181,0.174,0.192,950.9,886.5,998.1,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.603,0.537,0.662,0.399,0.368,0.422,0.018,0.017,0.02,1.27,1.15,1.36,0.059,0.053,0.064,20.33,20.08,20.65,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.25,42.85,46.94,44.34,41.99,46.01,0,0,0,0,0,0,0.985,0,0.127,0.18,0.82,0.18,42.4
77752800000,1972,6,1971,9,38,7,0.626,0.127,0.499,26318.5,165.4,165.4,156.7,4,3,3.7142857142857144,1035,971.4,1080,824.6,761.4,210,210,210,0,0,0,0.203,0.194,0.216,824.6,761.4,870,990,990,990,968,967.8,968.2,22,21.8,22.2,0.48,0.422,0.522,0.338,0.308,0.36,0.015,0.014,0.016,1.06,1.01,1.12,0.048,0.046,0.051,20.93,20.73,21.2,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,44.02,40,51.42,42.61,39.04,48.2,0,0,0,0,0,0,0.87,0,0.127,0.2,0.8,0.2,42
78357600000,1972,6,1971,9,39,7,0.517,0.123,0.394,21882.4,144.6,144.6,130.3,3,3,3,854.4,760.5,957.9,651.2,574.5,203.1,186,210,0,0,0,0.238,0.219,0.256,651.2,574.5,747.9,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.342,0.292,0.41,0.236,0.185,0.301,0.01,0.008,0.013,0.813,0.678,0.99,0.036,0.029,0.044,21.87,21.28,22.38,0.955,0.952,0.957,0.979,0.976,0.98,0.936,0.93,0.938,44.41,40.03,49.77,43.42,39.07,48.2,0,0,0,0,0,0,0.724,0,0.123,0.24,0.76,0.24,42.3
78962400000,1972,7,1971,10,40,7,0.411,0.112,0.298,17058.6,111.9,111.9,101.5,3,2,2.5714285714285716,678.8,623.8,733.8,492.8,437.8,186,186,186,0,0,0,0.275,0.253,0.298,492.8,437.8,547.8,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.246,0.215,0.277,0.134,0.106,0.167,0.0057,0.0045,0.0072,0.588,0.547,0.633,0.025,0.023,0.027,22.8,22.53,23.05,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.917,0.938,41.97,35.03,50.78,40.65,33.97,48.2,0,0,0,0,0,0,0.564,0,0.113,0.27,0.73,0.27,41.5
79567200000,1972,7,1971,10,41,7,0.353,0.112,0.24,14233.3,89.88,89.88,84.72,2,2,2,583.1,562.8,608.8,397.1,376.8,186,186,186,0,0,0,0.319,0.306,0.33,397.1,376.8,422.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.2,0.193,0.209,0.0864,0.0769,0.0986,0.0036,0.0032,0.0042,0.497,0.467,0.536,0.021,0.02,0.023,23.28,23.13,23.4,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.24,41.16,45.86,42.36,40.28,44.94,0,0,0,0,0,0,0.471,0,0.113,0.32,0.68,0.32,40.3
80172000000,1972,7,1971,10,42,7,0.327,0.112,0.214,12688.3,80.56,80.56,75.53,2,2,2,540.1,516.8,562.8,354.1,330.8,186,186,186,0,0,0,0.345,0.33,0.36,354.1,330.8,376.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.177,0.193,0.0661,0.0551,0.0769,0.0028,0.0023,0.0032,0.432,0.398,0.467,0.018,0.017,0.02,23.54,23.4,23.68,0.949,0.946,0.952,0.974,0.97,0.979,0.924,0.917,0.932,38.78,36.32,41.16,37.76,35.23,40.28,0,0,0,0,0,0,0.42,0,0.113,0.34,0.65,0.35,38.8
80776800000,1972,7,1971,10,43,7,0.296,0.112,0.184,10901.4,68.02,68.02,64.89,2,2,2,490,472.5,505,304,286.5,186,186,186,0,0,0,0.38,0.368,0.394,304,286.5,319,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.172,0.0425,0.0342,0.0496,0.0018,0.0014,0.0021,0.357,0.331,0.38,0.015,0.014,0.016,23.84,23.75,23.94,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.45,31.55,35.06,32.44,30.6,34.01,0,0,0,0,0,0,0.36,0,0.112,0.38,0.62,0.38,36.8
81381600000,1972,7,1971,10,44,7,0.279,0.111,0.167,9937.41,60.72,60.72,59.15,2,2,2,461,453.1,470.2,276.7,269.1,184.3,184,186,0,0,0,0.4,0.394,0.406,276.7,269.1,284.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.156,0.161,0.0296,0.026,0.0331,0.0012,0.0011,0.0014,0.317,0.306,0.328,0.013,0.013,0.013,24.01,23.96,24.06,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.909,30.49,29.65,31.3,29.58,28.76,30.36,0,0,0,0,0,0,0.329,0,0.112,0.4,0.6,0.4,35.6
81986400000,1972,8,1971,11,45,7,0.263,0.111,0.151,8992.84,55.33,55.33,53.53,2,2,2,434.5,422.5,442.8,250.5,238.5,184,184,184,0,0,0,0.424,0.416,0.436,250.5,238.5,258.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.145,0.152,0.0184,0.016,0.0212,0.00075,0.00065,0.00087,0.279,0.264,0.29,0.011,0.011,0.012,24.17,24.12,24.23,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,27.59,26.24,28.52,26.76,25.45,27.67,0,0,0,0,0,0,0.297,0,0.112,0.42,0.57,0.43,34.2
82591200000,1972,8,1971,11,46,7,0.25,0.111,0.138,8285.79,50.43,50.43,49.32,2,1,1.5714285714285714,412.9,402.9,420.3,228.9,218.9,184,184,184,0,0,0,0.446,0.438,0.457,228.9,218.9,236.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.138,0.144,0.0152,0.0144,0.0158,0.00062,0.00058,0.00065,0.317,0.259,0.399,0.013,0.011,0.016,24.22,24.16,24.26,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.897,0.939,36.26,25.72,50.88,34.99,24.95,48.2,0,0,0,0,0,0,0.274,0,0.112,0.44,0.55,0.45,33.1
83196000000,1972,8,1971,11,47,7,0.235,0.111,0.124,7675.41,47.72,47.72,45.69,1,1,1,388.8,377.1,398.1,204.8,193.1,184,184,184,0,0,0,0.473,0.462,0.488,204.8,193.1,214.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.129,0.136,0.0132,0.0122,0.014,0.00053,0.00049,0.00057,0.365,0.344,0.382,0.015,0.014,0.016,24.29,24.23,24.37,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.62,43.98,48.7,45.69,43.1,47.72,0,0,0,0,0,0,0.254,0,0.111,0.47,0.53,0.47,32.7
83800800000,1972,8,1971,11,48,7,0.219,0.0994,0.119,7377.17,48.2,48.2,43.91,1,1,1,361.9,350.2,373,197.6,176.3,164.3,138,184,0,0,0,0.453,0.383,0.511,197.6,176.3,222.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.129,0.123,0.135,0.0125,0.0107,0.0146,0.00051,0.00043,0.00059,0.35,0.314,0.392,0.014,0.013,0.016,24.44,24.4,24.48,0.953,0.948,0.958,0.979,0.976,0.98,0.934,0.926,0.939,45.16,40.14,51.01,43.91,39.19,48.2,0,0,0,0,0,0,0.244,0,0.1,0.45,0.54,0.46,33.7
84405600000,1972,9,1971,12,49,7,0.207,0.0835,0.123,7726.56,47.04,47.04,45.99,1,1,1,342.2,335.5,346.9,204.2,197.5,138,138,138,0,0,0,0.403,0.398,0.411,204.2,197.5,208.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.128,0.126,0.13,0.0131,0.0125,0.0135,0.00053,0.0005,0.00054,0.36,0.348,0.368,0.014,0.014,0.015,24.53,24.5,24.57,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.93,45.41,48,45.99,44.5,47.04,0,0,0,0,0,0,0.256,0,0.084,0.4,0.59,0.41,37.3
85010400000,1972,9,1971,12,50,7,0.2,0.0835,0.117,7305.74,44.5,44.5,43.49,1,1,1,331,325.7,335.5,193,187.7,138,138,138,0,0,0,0.417,0.411,0.424,193,187.7,197.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.123,0.126,0.0122,0.0117,0.0125,0.00049,0.00047,0.0005,0.34,0.33,0.348,0.014,0.013,0.014,24.61,24.57,24.64,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,44.37,43.13,45.41,43.49,42.27,44.5,0,0,0,0,0,0,0.242,0,0.083,0.42,0.58,0.42,36.5
85615200000,1972,9,1971,12,51,7,0.188,0.0835,0.105,6519.1,41.81,41.81,38.8,1,1,1,311.2,302.3,323.6,173.2,164.3,138,138,138,0,0,0,0.444,0.426,0.456,173.2,164.3,185.6,990,990,990,965,964.9,965,25,25,25.1,0.117,0.114,0.122,0.0105,0.00972,0.0115,0.00042,0.00039,0.00046,0.304,0.288,0.326,0.012,0.011,0.013,24.74,24.66,24.8,0.947,0.944,0.951,0.975,0.971,0.98,0.923,0.917,0.931,39.78,37.72,42.66,38.8,36.63,41.81,0,0,0,0,0,0,0.216,0,0.083,0.44,0.56,0.44,34.7
86220000000,1972,9,1971,12,52,7,0.182,0.081,0.101,6249.47,42.86,42.86,37.2,1,1,1,300.5,299.2,302.3,166.5,161.2,134,110,138,0,0,0,0.446,0.368,0.461,166.5,161.2,189.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.115,0.113,0.12,0.0099,0.00945,0.0118,0.00039,0.00038,0.00047,0.292,0.283,0.33,0.012,0.011,0.013,24.81,24.77,24.82,0.945,0.943,0.951,0.972,0.97,0.98,0.918,0.915,0.932,38.27,36.99,43.73,37.2,35.88,42.86,0,0,0,0,0,0,0.207,0,0.081,0.45,0.55,0.45,34.3
86824800000,1972,10,1972,1,1,7,0.174,0.0665,0.107,6737.37,41.83,41.83,40.1,1,1,1,287.6,281.3,294.7,177.6,171.3,110,110,110,0,0,0,0.383,0.373,0.391,177.6,171.3,184.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.114,0.119,0.0108,0.0103,0.0115,0.00043,0.00041,0.00046,0.309,0.298,0.322,0.012,0.012,0.013,24.84,24.8,24.88,0.948,0.946,0.95,0.978,0.975,0.98,0.927,0.922,0.931,41.02,39.53,42.68,40.1,38.55,41.83,0,0,0,0,0,0,0.223,0,0.067,0.38,0.61,0.39,38.7
87429600000,1972,10,1972,1,2,7,0.17,0.0665,0.104,6471.04,39.12,39.12,38.52,1,1,1,281.2,275.9,283.6,171.2,165.9,110,110,110,0,0,0,0.391,0.388,0.399,171.2,165.9,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.115,0.0103,0.00985,0.0105,0.00041,0.00039,0.00042,0.298,0.288,0.302,0.012,0.011,0.012,24.88,24.86,24.91,0.946,0.944,0.947,0.975,0.972,0.976,0.922,0.918,0.924,39.51,38.27,40.07,38.52,37.21,39.12,0,0,0,0,0,0,0.214,0,0.066,0.39,0.61,0.39,38.1
88034400000,1972,10,1972,1,3,7,0.169,0.0665,0.103,6406.82,39.12,39.12,38.14,1,1,1,279.7,275.9,283.6,169.7,165.9,110,110,110,0,0,0,0.393,0.388,0.399,169.7,165.9,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.115,0.0102,0.00985,0.0105,0.0004,0.00039,0.00042,0.295,0.288,0.302,0.012,0.011,0.012,24.89,24.86,24.91,0.945,0.944,0.947,0.974,0.972,0.976,0.921,0.918,0.924,39.15,38.27,40.07,38.14,37.21,39.12,0,0,0,0,0,0,0.212,0,0.066,0.39,0.61,0.39,37.9
88639200000,1972,10,1972,1,4,7,0.175,0.0665,0.109,6822.14,40.85,40.85,40.61,1,1,1,289.6,287.2,290.5,179.6,177.2,110,110,110,0,0,0,0.38,0.379,0.383,179.6,177.2,180.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.116,0.117,0.011,0.0108,0.0111,0.00044,0.00043,0.00044,0.313,0.309,0.315,0.012,0.012,0.013,24.83,24.82,24.84,0.948,0.948,0.949,0.979,0.978,0.98,0.929,0.927,0.929,41.47,40.91,41.7,40.61,40.01,40.85,0,0,0,0,0,0,0.226,0,0.066,0.38,0.62,0.38,39
89244000000,1972,10,1972,1,5,7,0.176,0.0648,0.111,7001.04,42.78,42.78,41.67,1,1,1,291.1,290.5,294.7,184,180.5,107.1,106,110,0,0,0,0.368,0.36,0.379,184,180.5,188.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.117,0.12,0.0114,0.0111,0.0118,0.00045,0.00044,0.00047,0.32,0.315,0.329,0.013,0.013,0.013,24.82,24.79,24.82,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.929,0.932,42.53,41.7,43.65,41.67,40.85,42.78,0,0,0,0,0,0,0.232,0,0.065,0.37,0.63,0.37,39.8
89848800000,1972,11,1972,2,6,7,0.183,0.0641,0.119,7480.99,46.05,46.05,44.53,1,1,1,302.4,294.7,309.1,196.4,188.7,106,106,106,0,0,0,0.351,0.343,0.36,196.4,188.7,203.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.12,0.125,0.0124,0.0118,0.013,0.0005,0.00047,0.00052,0.343,0.329,0.355,0.014,0.013,0.014,24.74,24.7,24.79,0.954,0.951,0.955,0.98,0.98,0.98,0.935,0.932,0.936,45.44,43.65,46.99,44.53,42.78,46.05,0,0,0,0,0,0,0.247,0,0.064,0.35,0.65,0.35,40.9
90453600000,1972,11,1972,2,7,7,0.194,0.0641,0.13,8048.83,48.2,48.2,47.91,1,1,1,320.4,311.8,323.6,214.4,205.8,106,106,106,0,0,0,0.331,0.328,0.34,214.4,205.8,217.6,990,990,990,965,965,965,25,25,25,0.129,0.126,0.13,0.014,0.0132,0.0142,0.00056,0.00053,0.00057,0.375,0.359,0.381,0.015,0.014,0.015,24.62,24.6,24.68,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.57,47.61,50.29,47.91,46.66,48.2,0,0,0,0,0,0,0.266,0,0.064,0.33,0.67,0.33,41.5
91058400000,1972,11,1972,2,8,7,0.192,0.0641,0.128,7985.55,48.2,48.2,47.53,1,1,1,317.3,309.1,323.6,211.3,203.1,106,106,106,0,0,0,0.334,0.328,0.343,211.3,203.1,217.6,990,990,990,965,964.9,965,25,25,25.1,0.128,0.125,0.13,0.0137,0.013,0.0142,0.00055,0.00052,0.00057,0.369,0.355,0.381,0.015,0.014,0.015,24.64,24.6,24.7,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.87,46.99,50.29,47.53,46.05,48.2,0,0,0,0,0,0,0.264,0,0.064,0.33,0.67,0.33,41.6
91663200000,1972,11,1972,2,9,7,0.197,0.0636,0.133,8150.75,50.81,50.81,48.52,2,1,1.4285714285714286,325.2,306,338.3,220.1,200,105.1,104,106,0,0,0,0.324,0.307,0.346,220.1,200,234.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.124,0.135,0.0145,0.0128,0.0157,0.00058,0.00051,0.00063,0.317,0.248,0.391,0.013,0.01,0.016,24.66,24.56,24.72,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.896,0.94,38.94,25.86,51.55,37.67,25.09,48.2,0,0,0,0,0,0,0.27,0,0.064,0.32,0.68,0.32,41.4
92268000000,1972,12,1972,3,10,7,0.214,0.0629,0.151,9100.09,56.59,56.59,54.17,2,2,2,353.5,340.6,364.7,249.5,236.6,104,104,104,0,0,0,0.294,0.285,0.305,249.5,236.6,260.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.136,0.144,0.0183,0.0159,0.022,0.00074,0.00064,0.00089,0.269,0.254,0.285,0.011,0.01,0.011,24.56,24.49,24.64,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.92,26.45,29.17,27.08,25.66,28.3,0,0,0,0,0,0,0.301,0,0.063,0.29,0.71,0.29,42.5
92872800000,1972,12,1972,3,11,7,0.22,0.0629,0.157,9477.76,63.79,63.79,56.42,2,2,2,363.9,350.2,398.1,259.9,246.2,104,104,104,0,0,0,0.286,0.261,0.297,259.9,246.2,294.1,990,990,990,965.2,965.2,965.4,24.8,24.6,24.8,0.144,0.139,0.156,0.0221,0.0167,0.0378,0.00089,0.00067,0.0015,0.284,0.264,0.335,0.011,0.011,0.014,24.5,24.27,24.58,0.932,0.928,0.939,0.97,0.97,0.97,0.904,0.9,0.911,29.08,27.55,32.88,28.21,26.73,31.9,0,0,0,0,0,0,0.313,0,0.063,0.29,0.71,0.29,43.1
93477600000,1972,12,1972,3,12,7,0.247,0.0629,0.184,11101.1,67.12,67.12,66.08,2,2,2,408.8,408,413.7,304.8,304,104,104,104,0,0,0,0.254,0.251,0.255,304.8,304,309.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.159,0.161,0.0429,0.0425,0.0452,0.0017,0.0017,0.0018,0.351,0.35,0.358,0.014,0.014,0.015,24.21,24.18,24.21,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.913,0.914,34.06,33.97,34.6,33.04,32.95,33.56,0,0,0,0,0,0,0.367,0,0.063,0.25,0.74,0.26,44.9
94082400000,1972,12,1972,3,13,7,0.268,0.0629,0.206,12366.5,86.99,86.99,73.61,2,2,2,443.8,420.3,505,339.8,316.3,104,104,104,0,0,0,0.235,0.206,0.247,339.8,316.3,401,990,990,990,965.6,965.5,965.9,24.4,24.1,24.5,0.172,0.164,0.194,0.0594,0.0483,0.0883,0.0024,0.002,0.0037,0.403,0.368,0.495,0.017,0.015,0.021,24,23.63,24.14,0.947,0.943,0.955,0.972,0.97,0.98,0.92,0.915,0.936,37.84,35.31,44.38,36.8,34.25,43.49,0,0,0,0,0,0,0.409,0,0.062,0.23,0.77,0.23,46.1
94687200000,1973,1,1972,4,14,7,0.272,0.0726,0.199,11943.3,73.95,73.95,71.09,2,2,2,449.4,440,462.6,329.4,320,120,120,120,0,0,0,0.267,0.259,0.273,329.4,320,342.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.17,0.166,0.174,0.0545,0.0501,0.0607,0.0022,0.002,0.0025,0.389,0.375,0.409,0.016,0.015,0.017,23.99,23.91,24.04,0.945,0.944,0.947,0.97,0.97,0.972,0.917,0.916,0.921,36.63,35.61,38.05,35.55,34.55,36.97,0,0,0,0,0,0,0.395,0,0.073,0.27,0.73,0.27,43.9
95292000000,1973,1,1972,4,15,7,0.29,0.0626,0.227,13702.7,89.82,89.82,81.56,2,2,2,479.4,467.2,505,376,347.2,103.4,91,120,0,0,0,0.217,0.18,0.257,376,347.2,414,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.176,0.197,0.0765,0.0629,0.0944,0.0032,0.0026,0.0039,0.457,0.416,0.513,0.019,0.017,0.021,23.79,23.61,23.88,0.952,0.948,0.956,0.977,0.973,0.98,0.93,0.922,0.937,41.73,38.54,45.83,40.78,37.5,44.91,0,0,0,0,0,0,0.453,0,0.063,0.22,0.78,0.22,47.3
95896800000,1973,1,1972,4,16,7,0.336,0.055,0.281,16526.2,104.1,104.1,98.37,3,2,2.4285714285714284,555.9,512.1,589.2,464.9,421.1,91,91,91,0,0,0,0.164,0.154,0.178,464.9,421.1,498.2,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.218,0.199,0.234,0.118,0.0978,0.134,0.005,0.0041,0.0056,0.545,0.524,0.59,0.023,0.022,0.025,23.35,23.21,23.57,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.918,0.939,43,35.77,50.88,41.75,34.69,48.2,0,0,0,0,0,0,0.547,0,0.055,0.16,0.84,0.16,49.2
96501600000,1973,1,1972,4,17,7,0.356,0.055,0.301,17485.9,104.1,104.1,104.1,3,3,3,589.2,589.2,589.2,498.2,498.2,91,91,91,0,0,0,0.154,0.154,0.154,498.2,498.2,498.2,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.234,0.234,0.234,0.134,0.134,0.134,0.0056,0.0056,0.0056,0.535,0.535,0.535,0.023,0.023,0.023,23.21,23.21,23.21,0.946,0.946,0.946,0.97,0.97,0.97,0.918,0.918,0.918,35.77,35.77,35.77,34.69,34.69,34.69,0,0,0,0,0,0,0.578,0,0.055,0.15,0.85,0.15,49.1
97106400000,1973,1,1972,4,18,7,0.373,0.0599,0.314,18120.5,112.7,112.7,107.9,3,3,3,617.4,601.8,647.6,518.4,503.8,99,91,105,0,0,0,0.16,0.149,0.172,518.4,503.8,542.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.247,0.24,0.262,0.147,0.138,0.163,0.0062,0.0058,0.007,0.57,0.546,0.612,0.024,0.023,0.026,23.06,22.9,23.14,0.948,0.947,0.95,0.971,0.97,0.973,0.92,0.918,0.924,37.05,36.04,38.59,35.95,34.96,37.55,0,0,0,0,0,0,0.599,0,0.059,0.16,0.84,0.16,48.6
97711200000,1973,2,1972,5,19,7,0.395,0.0635,0.332,19115.6,117.9,117.9,113.8,3,3,3,653.2,647.6,673.1,548.2,542.6,105,105,105,0,0,0,0.161,0.156,0.162,548.2,542.6,568.1,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.265,0.262,0.276,0.167,0.163,0.181,0.0071,0.007,0.0077,0.621,0.612,0.655,0.026,0.026,0.028,22.87,22.75,22.9,0.951,0.95,0.952,0.974,0.973,0.977,0.926,0.924,0.93,38.95,38.59,40.23,37.93,37.55,39.29,0,0,0,0,0,0,0.632,0,0.063,0.16,0.84,0.16,48.4
98316000000,1973,2,1972,5,20,7,0.433,0.0635,0.369,21170.9,127,127,126,3,3,3,715.2,684.7,720.3,610.2,579.7,105,105,105,0,0,0,0.147,0.146,0.153,610.2,579.7,615.3,990,990,990,966.8,966.6,966.8,23.2,23.2,23.4,0.3,0.283,0.303,0.209,0.188,0.212,0.009,0.0081,0.0091,0.726,0.674,0.734,0.031,0.029,0.032,22.51,22.48,22.69,0.955,0.953,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.87,40.97,43.19,42.01,40.07,42.33,0,0,0,0,0,0,0.7,0,0.064,0.15,0.85,0.15,48.9
98920800000,1973,2,1972,5,21,7,0.457,0.0635,0.393,22382.4,137.4,137.4,133.2,3,3,3,755.6,720.3,779.4,650.6,615.3,105,105,105,0,0,0,0.139,0.135,0.146,650.6,615.3,674.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.323,0.303,0.336,0.236,0.212,0.251,0.01,0.0091,0.011,0.794,0.734,0.834,0.034,0.032,0.036,22.28,22.15,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.32,43.19,46.73,44.41,42.33,45.8,0,0,0,0,0,0,0.74,0,0.064,0.14,0.86,0.14,49
99525600000,1973,2,1972,5,22,7,0.471,0.0718,0.4,22621.2,137.4,137.4,134.7,3,3,3,779.4,779.4,779.4,660.7,650.4,118.7,105,129,0,0,0,0.152,0.135,0.166,660.7,650.4,674.4,990,990,990,967,967,967,23,23,23,0.332,0.328,0.336,0.242,0.235,0.251,0.011,0.01,0.011,0.814,0.799,0.834,0.035,0.035,0.036,22.17,22.15,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.8,45.1,46.73,44.88,44.2,45.8,0,0,0,0,0,0,0.748,0,0.071,0.15,0.85,0.15,48
100130400000,1973,3,1972,6,23,7,0.497,0.0761,0.421,23545.6,144.6,144.6,140.2,3,3,3,821.6,794.3,834.7,695.8,665.3,125.9,107,129,0,0,0,0.153,0.128,0.162,695.8,665.3,727.7,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.353,0.336,0.368,0.266,0.245,0.287,0.012,0.011,0.013,0.875,0.824,0.926,0.038,0.036,0.041,21.94,21.84,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.75,45.98,49.7,46.72,45.06,48.2,0,0,0,0,0,0,0.779,0,0.076,0.15,0.85,0.15,47.4
100735200000,1973,3,1972,6,24,7,0.529,0.0647,0.464,25110.7,156.8,156.8,149.5,4,3,3.4285714285714284,873.9,843.5,905.4,766.9,736.5,107,107,107,0,0,0,0.123,0.118,0.127,766.9,736.5,798.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.403,0.375,0.432,0.309,0.293,0.325,0.014,0.013,0.014,0.961,0.942,1,0.043,0.041,0.044,21.64,21.51,21.78,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.11,39.58,51.96,44.25,38.59,48.2,0,0,0,0,0,0,0.83,0,0.065,0.12,0.88,0.12,47.5
101340000000,1973,3,1972,6,25,7,0.571,0.0647,0.507,27449.1,167.6,167.6,163.4,4,4,4,944.6,906.4,971.4,837.6,799.4,107,107,107,0,0,0,0.113,0.11,0.118,837.6,799.4,864.4,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.467,0.433,0.492,0.344,0.326,0.357,0.015,0.015,0.016,1.04,0.971,1.08,0.046,0.043,0.049,21.28,21.13,21.5,0.954,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,41.71,40.18,42.76,40.85,39.23,41.91,0,0,0,0,0,0,0.908,0,0.064,0.11,0.89,0.11,48.1
101944800000,1973,3,1972,6,26,7,0.623,0.0663,0.556,29555,179.6,179.6,175.9,4,4,4,1029,989.5,1060,919.9,882.5,109.6,107,125,0,0,0,0.106,0.102,0.118,919.9,882.5,943.5,990,990,990,968,967.9,968.1,22,21.9,22.1,0.544,0.509,0.564,0.384,0.366,0.396,0.017,0.017,0.018,1.18,1.11,1.22,0.054,0.05,0.056,20.83,20.7,21.03,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.88,43.46,45.81,43.98,42.59,44.89,0,0,0,0,0,0,0.977,0,0.067,0.11,0.89,0.11,47.4
102549600000,1973,4,1972,7,27,7,0.656,0.0756,0.581,30478.1,184.7,184.7,181.4,4,4,4,1085,1066,1108,960.1,941.3,125,125,125,0,0,0,0.115,0.113,0.117,960.1,941.3,982.7,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.587,0.57,0.612,0.404,0.395,0.415,0.018,0.018,0.019,1.26,1.22,1.3,0.058,0.056,0.06,20.57,20.46,20.67,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.28,45.58,47.11,45.35,44.67,46.17,0,0,0,0,0,0,1.01,0,0.075,0.12,0.89,0.11,46.5
103154400000,1973,4,1972,7,28,7,0.684,0.0756,0.608,31540.4,189.1,189.1,187.7,4,4,4,1131,1117,1142,1006,992,125,125,125,0,0,0,0.111,0.109,0.112,1006,992,1017,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.645,0.625,0.661,0.438,0.419,0.461,0.02,0.019,0.021,1.36,1.32,1.41,0.063,0.061,0.065,20.32,20.25,20.41,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.89,47.44,48.23,46.94,46.49,47.26,0,0,0,0,0,0,1.04,0,0.076,0.11,0.89,0.11,46.1
103759200000,1973,4,1972,7,29,7,0.709,0.0756,0.634,32269.6,192.8,192.8,192.1,4,4,4,1173,1142,1187,1048,1017,125,125,125,0,0,0,0.107,0.105,0.109,1048,1017,1062,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.707,0.661,0.727,0.53,0.461,0.562,0.025,0.021,0.026,1.53,1.41,1.58,0.071,0.065,0.074,20.03,19.93,20.25,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,49.14,48.23,49.54,48.02,47.26,48.2,0,0,0,0,0,0,1.07,0,0.075,0.11,0.89,0.11,45.5
104364000000,1973,4,1972,7,30,7,0.723,0.0756,0.648,32390.4,192.8,192.8,192.8,4,4,4,1196,1187,1208,1071,1062,125,125,125,0,0,0,0.105,0.103,0.105,1071,1062,1083,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.741,0.727,0.759,0.582,0.562,0.61,0.027,0.026,0.028,1.62,1.58,1.67,0.075,0.074,0.078,19.87,19.78,19.93,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.8,49.54,50.14,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.075,0.1,0.9,0.1,44.8
