datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
104968800000,1973,4,1972,7,31,7,0.726,0.087,0.639,32297.4,192.8,192.8,192.2,4,4,4,1201,1187,1208,1057,1040,143.9,125,147,0,0,0,0.12,0.103,0.124,1057,1040,1083,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.722,0.697,0.759,0.551,0.512,0.61,0.026,0.024,0.028,1.56,1.5,1.67,0.073,0.07,0.078,19.9,19.78,20.02,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.25,48.73,50.14,48.06,47.76,48.2,0,0,0,0,0,0,1.07,0,0.087,0.12,0.88,0.12,44.5
105573600000,1973,5,1972,8,32,7,0.713,0.0889,0.624,31932.6,191,191,190.1,4,4,4,1178,1172,1187,1031,1025,147,147,147,0,0,0,0.125,0.124,0.125,1031,1025,1040,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.684,0.675,0.697,0.494,0.48,0.512,0.023,0.022,0.024,1.46,1.44,1.5,0.068,0.067,0.07,20.07,20.02,20.12,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.49,48.31,48.73,47.52,47.34,47.76,0,0,0,0,0,0,1.06,0,0.089,0.12,0.88,0.12,44.8
106178400000,1973,5,1972,8,33,7,0.684,0.0889,0.595,30946,186.9,186.9,184.2,4,4,4,1131,1108,1151,984.3,960.7,147,147,147,0,0,0,0.13,0.128,0.133,984.3,960.7,1004,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.616,0.588,0.645,0.417,0.404,0.433,0.019,0.019,0.02,1.31,1.26,1.36,0.06,0.058,0.063,20.38,20.27,20.5,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.99,46.14,47.68,46.05,45.22,46.73,0,0,0,0,0,0,1.02,0,0.089,0.13,0.87,0.13,45.2
106783200000,1973,5,1972,8,34,7,0.633,0.116,0.517,27280.7,170.2,170.2,162.4,4,3,3.857142857142857,1047,976.8,1089,855.2,784.8,192,192,192,0,0,0,0.184,0.176,0.197,855.2,784.8,897.5,990,990,990,968,967.8,968.2,22,21.8,22.2,0.499,0.435,0.538,0.353,0.319,0.373,0.016,0.014,0.017,1.09,1.04,1.16,0.05,0.047,0.053,20.86,20.66,21.15,0.955,0.954,0.956,0.979,0.978,0.98,0.935,0.932,0.937,43.59,40.77,51.89,42.32,39.86,48.2,0,0,0,0,0,0,0.902,0,0.116,0.18,0.82,0.18,43.1
107388000000,1973,5,1972,8,35,7,0.546,0.0972,0.449,24219.3,144.6,144.6,144.2,3,3,3,903,847.1,957.9,742.3,714.4,160.7,119,192,0,0,0,0.177,0.134,0.212,742.3,714.4,766.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.391,0.371,0.417,0.296,0.278,0.31,0.013,0.012,0.014,0.963,0.913,1.01,0.043,0.041,0.045,21.53,21.26,21.78,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.96,48.17,51.64,48.05,47.21,48.2,0,0,0,0,0,0,0.801,0,0.097,0.18,0.82,0.18,44.4
107992800000,1973,6,1972,9,36,7,0.461,0.072,0.389,22089.6,141.3,141.3,131.5,3,3,3,762.4,705.9,819.3,643.4,586.9,119,119,119,0,0,0,0.156,0.145,0.169,643.4,586.9,700.3,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.323,0.291,0.356,0.231,0.193,0.269,0.01,0.0083,0.012,0.786,0.691,0.882,0.034,0.03,0.039,22.26,21.94,22.59,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.73,41.31,48.06,43.83,40.44,47.1,0,0,0,0,0,0,0.73,0,0.072,0.16,0.84,0.16,47.9
108597600000,1973,6,1972,9,37,7,0.386,0.072,0.314,17987.4,117,117,107.1,3,2,2.7142857142857144,638.2,583,684.7,519.2,464,119,119,119,0,0,0,0.187,0.174,0.204,519.2,464,565.7,990,990,990,966.5,966.2,966.6,23.5,23.4,23.8,0.253,0.221,0.279,0.149,0.118,0.179,0.0063,0.005,0.0077,0.609,0.544,0.655,0.026,0.023,0.028,22.94,22.71,23.18,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,41.92,35.67,52.2,40.28,34.6,48.2,0,0,0,0,0,0,0.595,0,0.072,0.19,0.81,0.19,46.6
109202400000,1973,6,1972,9,38,7,0.319,0.0865,0.232,13836.6,95.43,95.43,82.36,2,2,2,526.8,494.7,563.9,383.8,333.7,143,119,161,0,0,0,0.274,0.211,0.325,383.8,333.7,444.9,990,990,990,966,965.8,966.1,24,23.9,24.2,0.192,0.176,0.212,0.0801,0.0565,0.109,0.0033,0.0023,0.0046,0.474,0.4,0.564,0.02,0.017,0.024,23.56,23.3,23.77,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.918,0.939,42.19,36.8,48.69,41.18,35.7,47.72,0,0,0,0,0,0,0.458,0,0.087,0.27,0.73,0.27,43.4
109807200000,1973,6,1972,9,39,7,0.287,0.0951,0.192,11445.1,70.47,70.47,68.13,2,2,2,475,462.6,489.3,317.7,306.2,157.3,135,161,0,0,0,0.331,0.292,0.345,317.7,306.2,328.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.17,0.166,0.174,0.049,0.0435,0.054,0.002,0.0018,0.0022,0.376,0.359,0.392,0.015,0.015,0.016,23.89,23.81,23.94,0.944,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.917,35.12,33.85,36.32,34.06,32.83,35.23,0,0,0,0,0,0,0.378,0,0.095,0.33,0.67,0.33,39.9
110412000000,1973,7,1972,10,40,7,0.27,0.0816,0.189,11282.1,69.78,69.78,67.16,2,2,2,446.8,431,459.3,311.8,296,135,135,135,0,0,0,0.302,0.294,0.313,311.8,296,324.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.166,0.161,0.171,0.0462,0.0387,0.0521,0.0019,0.0016,0.0021,0.365,0.342,0.384,0.015,0.014,0.016,24.02,23.95,24.12,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.916,34.62,32.9,35.97,33.58,31.91,34.89,0,0,0,0,0,0,0.373,0,0.081,0.3,0.7,0.3,41.8
111016800000,1973,7,1972,10,41,7,0.252,0.0816,0.17,10202.3,62.89,62.89,60.73,2,2,2,416.6,402.9,426.6,281.6,267.9,135,135,135,0,0,0,0.324,0.316,0.335,281.6,267.9,291.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.159,0.0319,0.0254,0.0367,0.0013,0.001,0.0015,0.32,0.3,0.335,0.013,0.012,0.014,24.21,24.14,24.29,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,31.3,29.79,32.42,30.36,28.89,31.44,0,0,0,0,0,0,0.337,0,0.082,0.32,0.67,0.33,40.5
111621600000,1973,7,1972,10,42,7,0.234,0.0816,0.153,9139.5,56.77,56.77,54.4,2,2,2,387.2,377.1,398.1,252.2,242.1,135,135,135,0,0,0,0.349,0.339,0.358,252.2,242.1,263.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.142,0.149,0.0187,0.0163,0.0232,0.00076,0.00066,0.00094,0.277,0.264,0.293,0.011,0.011,0.012,24.39,24.32,24.45,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.04,26.91,29.26,27.2,26.1,28.38,0,0,0,0,0,0,0.302,0,0.081,0.35,0.65,0.35,39.1
112226400000,1973,7,1972,10,43,7,0.223,0.0816,0.142,8463.08,52.21,52.21,50.38,2,1,1.7142857142857142,369.2,360.3,377.1,234.2,225.3,135,135,135,0,0,0,0.366,0.358,0.375,234.2,225.3,242.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.136,0.142,0.0157,0.0149,0.0163,0.00063,0.0006,0.00066,0.299,0.257,0.398,0.012,0.01,0.016,24.46,24.4,24.49,0.935,0.925,0.959,0.973,0.97,0.98,0.91,0.897,0.94,33.64,26.14,51.71,32.07,25.36,48.2,0,0,0,0,0,0,0.28,0,0.081,0.37,0.64,0.36,38
112831200000,1973,7,1972,10,44,7,0.21,0.073,0.137,8244.2,50.89,50.89,49.07,2,1,1.4285714285714286,347.3,340.6,354,226.6,219,120.7,115,135,0,0,0,0.347,0.328,0.381,226.6,219,235.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.133,0.137,0.015,0.0144,0.0157,0.0006,0.00058,0.00063,0.33,0.247,0.395,0.013,0.0099,0.016,24.53,24.44,24.63,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.32,25.59,51.98,38.31,24.83,48.2,0,0,0,0,0,0,0.273,0,0.073,0.35,0.65,0.35,39.3
113436000000,1973,8,1972,11,45,7,0.203,0.0696,0.133,8097.6,48.2,48.2,48.2,1,1,1,335,329.2,340.6,220,214.2,115,115,115,0,0,0,0.343,0.338,0.349,220,214.2,225.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.129,0.133,0.0145,0.014,0.0149,0.00058,0.00056,0.0006,0.385,0.375,0.395,0.015,0.015,0.016,24.54,24.5,24.58,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.74,49.43,51.98,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.07,0.34,0.66,0.34,39.9
114040800000,1973,8,1972,11,46,7,0.194,0.0696,0.124,7812.23,47.65,47.65,46.5,1,1,1,320.5,311.8,325.7,205.5,196.8,115,115,115,0,0,0,0.359,0.353,0.369,205.5,196.8,210.7,990,990,990,965,965,965,25,25,25,0.126,0.123,0.128,0.0132,0.0125,0.0137,0.00053,0.0005,0.00055,0.359,0.344,0.368,0.014,0.014,0.015,24.64,24.6,24.7,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.45,45.46,48.63,46.5,44.55,47.65,0,0,0,0,0,0,0.258,0,0.07,0.36,0.64,0.36,40.3
114645600000,1973,8,1972,11,47,7,0.182,0.0696,0.112,7050.85,43.93,43.93,41.97,1,1,1,300.6,290.5,309.1,185.6,175.5,115,115,115,0,0,0,0.383,0.372,0.396,185.6,175.5,194.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.115,0.122,0.0115,0.0107,0.0122,0.00046,0.00042,0.00049,0.324,0.306,0.339,0.013,0.012,0.014,24.77,24.72,24.83,0.95,0.947,0.953,0.979,0.977,0.98,0.931,0.926,0.934,42.85,40.49,44.83,41.97,39.56,43.93,0,0,0,0,0,0,0.233,0,0.07,0.38,0.62,0.38,38.7
115250400000,1973,8,1972,11,48,7,0.168,0.0654,0.103,6426.87,41.5,41.5,38.26,1,1,1,278.2,273.8,287.2,170,158.8,108.1,91,115,0,0,0,0.389,0.332,0.42,170,158.8,182.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.0102,0.00924,0.0113,0.00041,0.00037,0.00045,0.295,0.276,0.316,0.012,0.011,0.013,24.89,24.85,24.93,0.945,0.942,0.949,0.974,0.97,0.98,0.921,0.914,0.93,39.25,36.56,42.35,38.26,35.47,41.5,0,0,0,0,0,0,0.213,0,0.065,0.39,0.61,0.39,38.3
115855200000,1973,9,1972,12,49,7,0.162,0.055,0.107,6730.25,41.5,41.5,40.06,1,1,1,267.9,258.8,273.8,176.9,167.8,91,91,91,0,0,0,0.34,0.332,0.352,176.9,167.8,182.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.116,0.0108,0.01,0.0113,0.00043,0.0004,0.00045,0.306,0.289,0.316,0.012,0.011,0.013,24.92,24.89,24.98,0.948,0.945,0.949,0.978,0.973,0.98,0.926,0.92,0.93,40.97,38.82,42.35,40.06,37.8,41.5,0,0,0,0,0,0,0.223,0,0.055,0.34,0.66,0.34,41.5
116460000000,1973,9,1972,12,50,7,0.153,0.069,0.0843,5218.28,37.8,37.8,31.06,1,1,1,253.5,246.2,258.8,139.4,128.2,114.1,91,118,0,0,0,0.451,0.352,0.479,139.4,128.2,167.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0984,0.11,0.0076,0.00665,0.01,0.0003,0.00026,0.0004,0.24,0.221,0.289,0.0095,0.0087,0.011,25.05,24.98,25.1,0.934,0.93,0.945,0.97,0.97,0.973,0.907,0.902,0.92,32,29.35,38.82,31.06,28.47,37.8,0,0,0,0,0,0,0.173,0,0.0687,0.45,0.55,0.45,34.1
117064800000,1973,9,1972,12,51,7,0.144,0.0714,0.0722,4442.65,28.47,28.47,26.44,1,1,1,237.4,231.4,246.2,119.4,113.4,118,118,118,0,0,0,0.497,0.479,0.51,119.4,113.4,128.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0953,0.0932,0.0984,0.0059,0.00539,0.00665,0.00023,0.00021,0.00026,0.205,0.194,0.221,0.0081,0.0076,0.0087,25.17,25.1,25.22,0.925,0.921,0.93,0.97,0.97,0.97,0.897,0.893,0.902,27.26,25.83,29.35,26.44,25.06,28.47,0,0,0,0,0,0,0.147,0,0.0718,0.5,0.5,0.5,30.9
117669600000,1973,9,1972,12,52,7,0.139,0.0714,0.0679,4163.96,25.06,25.06,24.79,1,1,1,230.2,229.4,231.4,112.2,111.4,118,118,118,0,0,0,0.512,0.51,0.514,112.2,111.4,113.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0928,0.0925,0.0932,0.00529,0.00522,0.00539,0.00021,0.00021,0.00021,0.192,0.191,0.194,0.0076,0.0075,0.0076,25.23,25.22,25.23,0.92,0.919,0.921,0.97,0.97,0.97,0.893,0.892,0.893,25.55,25.34,25.83,24.79,24.58,25.06,0,0,0,0,0,0,0.138,0,0.0711,0.51,0.49,0.51,30
118274400000,1973,10,1973,1,1,7,0.133,0.0587,0.0741,4586.35,28.49,28.49,27.3,1,1,1,219.5,209.3,224.7,122.5,112.3,97,97,97,0,0,0,0.442,0.432,0.464,122.5,112.3,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.091,0.0965,0.00617,0.00529,0.0066,0.00024,0.00021,0.00026,0.209,0.19,0.218,0.0082,0.0075,0.0086,25.27,25.23,25.35,0.927,0.919,0.93,0.97,0.97,0.97,0.899,0.892,0.902,28.14,25.67,29.37,27.3,24.9,28.49,0,0,0,0,0,0,0.152,0,0.0589,0.44,0.56,0.44,34.5
118879200000,1973,10,1973,1,2,7,0.14,0.0587,0.0813,5045.35,32.73,32.73,30.03,1,1,1,231.5,214.8,243.3,134.5,117.8,97,97,97,0,0,0,0.42,0.399,0.452,134.5,117.8,146.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0989,0.093,0.103,0.00718,0.00576,0.00818,0.00028,0.00023,0.00032,0.23,0.2,0.251,0.0091,0.0078,0.0099,25.18,25.09,25.31,0.932,0.923,0.937,0.97,0.97,0.97,0.904,0.896,0.909,30.96,26.99,33.74,30.03,26.18,32.73,0,0,0,0,0,0,0.167,0,0.0587,0.42,0.58,0.42,36
119484000000,1973,10,1973,1,3,7,0.143,0.0587,0.0843,5235.23,32.73,32.73,31.16,1,1,1,236.4,231.4,243.3,139.4,134.4,97,97,97,0,0,0,0.41,0.399,0.419,139.4,134.4,146.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0989,0.103,0.0076,0.00718,0.00818,0.0003,0.00028,0.00032,0.239,0.23,0.251,0.0094,0.0091,0.0099,25.14,25.09,25.18,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.13,30.96,33.74,31.16,30.03,32.73,0,0,0,0,0,0,0.173,0,0.0587,0.41,0.59,0.41,36.6
120088800000,1973,10,1973,1,4,7,0.142,0.0587,0.0837,5198.13,32.73,32.73,30.94,1,1,1,235.4,231.4,243.3,138.4,134.4,97,97,97,0,0,0,0.412,0.399,0.419,138.4,134.4,146.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0989,0.103,0.00752,0.00718,0.00818,0.0003,0.00028,0.00032,0.237,0.23,0.251,0.0093,0.0091,0.0099,25.15,25.09,25.18,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.905,0.909,31.9,30.96,33.74,30.94,30.03,32.73,0,0,0,0,0,0,0.172,0,0.0583,0.41,0.59,0.41,36.6
120693600000,1973,10,1973,1,5,7,0.153,0.0573,0.0956,5950.7,36.76,36.76,35.42,1,1,1,252.7,246.2,256.7,158,149.2,94.71,93,97,0,0,0,0.375,0.362,0.394,158,149.2,163.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.109,0.00918,0.00843,0.00966,0.00036,0.00033,0.00038,0.272,0.256,0.282,0.011,0.01,0.011,25.02,24.99,25.07,0.942,0.939,0.943,0.97,0.97,0.971,0.914,0.911,0.916,36.5,34.43,37.85,35.42,33.4,36.76,0,0,0,0,0,0,0.197,0,0.0574,0.37,0.62,0.38,38.9
121298400000,1973,11,1973,2,6,7,0.151,0.0562,0.0951,5923.25,36.76,36.76,35.26,1,1,1,250.3,246.2,256.7,157.3,153.2,93,93,93,0,0,0,0.372,0.362,0.378,157.3,153.2,163.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00912,0.00877,0.00966,0.00036,0.00035,0.00038,0.27,0.263,0.282,0.011,0.01,0.011,25.03,24.99,25.06,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.912,0.916,36.34,35.39,37.85,35.26,34.33,36.76,0,0,0,0,0,0,0.196,0,0.0559,0.37,0.63,0.37,39.2
121903200000,1973,11,1973,2,7,7,0.163,0.0562,0.107,6730.75,45.87,45.87,40.06,1,1,1,270.2,258.8,294.7,177.2,165.8,93,93,93,0,0,0,0.345,0.316,0.359,177.2,165.8,201.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.11,0.122,0.0108,0.00984,0.0129,0.00043,0.00039,0.00051,0.306,0.286,0.35,0.012,0.011,0.014,24.91,24.77,24.98,0.948,0.944,0.955,0.977,0.972,0.98,0.925,0.918,0.936,41.02,38.34,46.8,40.06,37.29,45.87,0,0,0,0,0,0,0.223,0,0.056,0.34,0.66,0.34,41.3
122508000000,1973,11,1973,2,8,7,0.183,0.0619,0.121,7643.14,46.87,46.87,45.49,1,1,1,302.7,290.5,309.1,200.4,196.3,102.3,93,106,0,0,0,0.338,0.311,0.351,200.4,196.3,206.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.123,0.121,0.125,0.0128,0.0124,0.0133,0.00051,0.0005,0.00053,0.349,0.342,0.358,0.014,0.014,0.014,24.74,24.7,24.8,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.42,45.43,47.83,45.49,44.52,46.87,0,0,0,0,0,0,0.253,0,0.062,0.34,0.66,0.34,41.8
123112800000,1973,11,1973,2,9,7,0.194,0.0638,0.131,8048.83,48.2,48.2,47.91,1,1,1,321.4,311.8,331.6,216,205.8,105.4,104,106,0,0,0,0.328,0.314,0.34,216,205.8,227.6,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.132,0.0141,0.0132,0.0151,0.00056,0.00053,0.00061,0.377,0.359,0.397,0.015,0.014,0.016,24.62,24.54,24.68,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.92,47.61,52.53,47.91,46.66,48.2,0,0,0,0,0,0,0.266,0,0.063,0.33,0.68,0.32,41.5
123717600000,1973,12,1973,3,10,7,0.228,0.0629,0.165,9946.5,65.9,65.9,59.21,2,2,2,376.8,354,408,272.8,250,104,104,104,0,0,0,0.277,0.255,0.294,272.8,250,304,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.14,0.159,0.0278,0.017,0.0425,0.0011,0.00068,0.0017,0.303,0.269,0.35,0.012,0.011,0.014,24.41,24.21,24.56,0.934,0.929,0.941,0.97,0.97,0.97,0.906,0.902,0.913,30.52,27.98,33.97,29.6,27.14,32.95,0,0,0,0,0,0,0.329,0,0.063,0.28,0.72,0.28,43.6
124322400000,1973,12,1973,3,11,7,0.261,0.0702,0.191,11460.9,70.69,70.69,68.22,2,2,2,431.7,408,445.5,315.7,290,116,104,118,0,0,0,0.269,0.255,0.289,315.7,290,327.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.166,0.157,0.17,0.048,0.0359,0.0536,0.002,0.0015,0.0022,0.369,0.331,0.387,0.015,0.013,0.016,24.09,24.01,24.23,0.943,0.938,0.945,0.97,0.97,0.97,0.915,0.91,0.917,35.16,32.34,36.44,34.11,31.37,35.35,0,0,0,0,0,0,0.379,0,0.07,0.27,0.73,0.27,43.9
124927200000,1973,12,1973,3,12,7,0.345,0.0714,0.274,15822.5,96.4,96.4,94.18,2,2,2,570.6,523,601.8,452.6,405,118,118,118,0,0,0,0.207,0.196,0.226,452.6,405,483.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.217,0.198,0.232,0.113,0.0902,0.127,0.0047,0.0037,0.0054,0.578,0.504,0.629,0.024,0.021,0.027,23.25,23.06,23.54,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,49.34,44.66,52.3,47.09,43.77,48.2,0,0,0,0,0,0,0.523,0,0.071,0.21,0.79,0.21,45.9
125532000000,1973,12,1973,3,13,7,0.442,0.0714,0.37,20939.6,144.6,144.6,124.6,3,3,3,730.1,608.8,858.5,612.1,490.8,118,118,118,0,0,0,0.164,0.137,0.194,612.1,490.8,740.5,990,990,990,966.8,966.3,967.3,23.2,22.7,23.7,0.306,0.236,0.382,0.21,0.131,0.296,0.0091,0.0055,0.013,0.734,0.53,0.954,0.032,0.022,0.042,22.45,21.71,23.13,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.7,35.09,50.29,41.55,34.03,48.2,0,0,0,0,0,0,0.692,0,0.072,0.16,0.84,0.16,47.4
126136800000,1973,12,1973,3,14,7,0.564,0.0823,0.482,26047.8,157.3,157.3,155,4,3,3.857142857142857,932.6,863.5,947,796.6,745.5,136,118,139,0,0,0,0.146,0.137,0.148,796.6,745.5,808,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.437,0.387,0.449,0.324,0.299,0.33,0.015,0.013,0.015,0.985,0.964,0.994,0.044,0.043,0.045,21.38,21.32,21.68,0.954,0.953,0.957,0.977,0.976,0.98,0.932,0.93,0.938,41.63,40.03,50.56,40.48,39.07,48.2,0,0,0,0,0,0,0.861,0,0.082,0.15,0.85,0.15,46.2
126741600000,1974,1,1973,4,15,7,0.557,0.0869,0.47,25581.1,161.4,161.4,152.3,4,3,3.5714285714285716,921.3,843.5,971.4,777.5,693.5,143.7,139,150,0,0,0,0.157,0.143,0.178,777.5,693.5,832.4,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.424,0.357,0.471,0.313,0.264,0.342,0.014,0.012,0.015,0.977,0.876,1.04,0.044,0.039,0.047,21.44,21.18,21.85,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.24,40.03,50.04,43.17,39.07,48.2,0,0,0,0,0,0,0.846,0,0.087,0.16,0.84,0.16,45.9
127346400000,1974,1,1973,4,16,7,0.506,0.0907,0.416,23173.8,144.6,144.6,137.9,3,3,3,837.5,819.3,891.9,687.5,669.3,150,150,150,0,0,0,0.179,0.168,0.183,687.5,669.3,741.9,990,990,990,967.2,967.2,967.5,22.8,22.5,22.8,0.355,0.343,0.393,0.26,0.248,0.297,0.011,0.011,0.013,0.867,0.835,0.966,0.038,0.037,0.043,21.88,21.57,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.04,46.03,50.04,45.98,45.11,48.2,0,0,0,0,0,0,0.766,0,0.09,0.18,0.82,0.18,45.8
127951200000,1974,1,1973,4,17,7,0.532,0.0841,0.448,24434,156.3,156.3,145.4,4,3,3.142857142857143,879.5,847.1,941.1,740.5,708.1,139,139,139,0,0,0,0.158,0.148,0.164,740.5,708.1,802.1,990,990,990,967.4,967.3,967.7,22.6,22.3,22.7,0.389,0.362,0.443,0.294,0.274,0.327,0.013,0.012,0.015,0.944,0.898,1.02,0.042,0.04,0.045,21.64,21.35,21.81,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,48.16,40.03,51.91,46.62,39.07,48.2,0,0,0,0,0,0,0.808,0,0.084,0.16,0.84,0.16,45.9
128556000000,1974,1,1973,4,18,7,0.633,0.09,0.543,28778.4,180.6,180.6,171.3,4,4,4,1047,947,1096,898.5,808,148.9,139,162,0,0,0,0.142,0.127,0.149,898.5,808,957.5,990,990,990,968,967.7,968.2,22,21.8,22.3,0.533,0.449,0.585,0.374,0.33,0.402,0.017,0.015,0.018,1.15,0.994,1.25,0.053,0.045,0.058,20.81,20.54,21.32,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.73,40.26,46.08,42.83,39.32,45.16,0,0,0,0,0,0,0.952,0,0.09,0.14,0.86,0.14,45.5
129160800000,1974,2,1973,5,19,7,0.811,0.098,0.654,32051.3,192.8,192.8,190.8,4,4,4,1340,1172,1437,1178,1010,162,162,162,97.44,0,175,0.122,0.113,0.138,1081,1010,1100,990,990,990,969,968.4,969.3,21,20.7,21.6,0.805,0.661,0.866,0.605,0.446,0.648,0.029,0.021,0.031,1.71,1.39,1.81,0.081,0.064,0.088,19.32,18.91,20.17,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.77,47.73,49.91,47.7,46.77,48.2,0,0,0,0,0,0,1.06,0,0.157,0.12,0.81,0.19,39.5
129765600000,1974,2,1973,5,20,7,0.976,0.098,0.665,30923.6,190,190,184.1,4,4,4,1613,1447,1860,1451,1285,162,162,162,351.4,184.7,598.3,0.101,0.0871,0.112,1100,1100,1100,990,990,990,969.9,969.3,970.6,20.1,19.4,20.7,0.902,0.87,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.097,18.3,17.48,18.87,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.96,44.76,48.47,46.02,43.86,47.5,0,0,0,0,0,0,1.02,0,0.311,0.1,0.68,0.32,31.7
130370400000,1974,2,1973,5,21,7,1.31,0.098,0.665,27979.5,174.7,174.7,166.5,4,4,4,2165,1881,2423,2003,1719,162,162,162,902.5,619,1161,0.0753,0.0668,0.0861,1100,1100,1100,990,990,990,971.5,970.7,972.1,18.5,17.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.64,16,17.41,0.947,0.945,0.949,0.98,0.978,0.98,0.928,0.924,0.93,42.5,40.79,44.58,41.64,39.88,43.68,0,0,0,0,0,0,0.925,0,0.645,0.075,0.51,0.49,21.4
130975200000,1974,2,1973,5,22,7,1.62,0.118,0.665,25577.2,157.5,157.5,152.2,4,4,4,2685,2497,2820,2490,2335,195,162,239,1390,1235,1481,0.0723,0.0599,0.0869,1100,1100,1100,990,990,990,972.8,972.3,973.1,17.2,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.37,15.05,15.83,0.942,0.941,0.944,0.974,0.972,0.977,0.918,0.915,0.922,39.07,38.19,40.31,38.06,37.13,39.37,0,0,0,0,0,0,0.846,0,0.955,0.073,0.41,0.59,15.8
131580000000,1974,3,1973,6,23,7,1.71,0.145,0.665,24925.3,149.6,149.6,148.4,4,4,4,2825,2782,2840,2586,2543,239,239,239,1486,1443,1501,0.0846,0.0841,0.0859,1100,1100,1100,990,990,990,973.1,973,973.1,16.9,16.9,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.03,15,15.14,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.16,38.06,38.44,37.09,36.99,37.39,0,0,0,0,0,0,0.824,0,1.045,0.085,0.39,0.61,14.6
132184800000,1974,3,1973,6,24,7,1.64,0.145,0.665,25443.6,153.7,153.7,151.5,4,4,4,2713,2632,2769,2474,2393,239,239,239,1374,1293,1430,0.0881,0.0863,0.0908,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.17,15.5,0.942,0.942,0.943,0.974,0.973,0.975,0.917,0.916,0.919,38.89,38.52,39.42,37.86,37.48,38.43,0,0,0,0,0,0,0.841,0,0.975,0.088,0.41,0.59,15.5
132789600000,1974,3,1973,6,25,7,1.51,0.125,0.665,26438.2,159.5,159.5,157.4,4,4,4,2500,2423,2617,2293,2240,207,183,239,1193,1140,1278,0.0826,0.0733,0.0957,1100,1100,1100,990,990,990,972.3,972.1,972.6,17.7,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.54,16,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.924,40.28,39.52,40.79,39.34,38.53,39.88,0,0,0,0,0,0,0.874,0,0.845,0.083,0.44,0.56,17.5
133394400000,1974,3,1973,6,26,7,1.42,0.111,0.665,27180.7,162.6,162.6,161.8,4,4,4,2341,2310,2385,2158,2127,183,183,183,1058,1027,1102,0.0782,0.0767,0.0792,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.1,16.28,0.946,0.945,0.946,0.979,0.978,0.979,0.926,0.925,0.926,41.32,41.04,41.52,40.45,40.14,40.66,0,0,0,0,0,0,0.899,0,0.755,0.078,0.47,0.53,19.1
133999200000,1974,4,1973,7,27,7,1.38,0.131,0.665,27490.2,164,164,163.6,4,4,4,2274,2261,2302,2057,2044,217,217,217,957.4,944.1,984.5,0.0954,0.0943,0.096,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.3,16.4,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.75,41.58,41.84,40.91,40.72,41,0,0,0,0,0,0,0.909,0,0.715,0.095,0.48,0.52,19.9
134604000000,1974,4,1973,7,28,7,1.37,0.131,0.665,27538.3,164.8,164.8,163.9,4,4,4,2264,2232,2294,2047,2015,217,217,217,946.7,914.7,977,0.0959,0.0946,0.0972,1100,1100,1100,990,990,990,971.7,971.7,971.8,18.3,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.32,16.47,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.82,41.63,42.03,40.98,40.77,41.19,0,0,0,0,0,0,0.911,0,0.705,0.096,0.49,0.51,20.1
135208800000,1974,4,1973,7,29,7,1.37,0.125,0.665,27545.6,164,164,164,4,4,4,2263,2261,2266,2055,2044,207.1,148,217,955.4,944.1,1013,0.0916,0.0655,0.096,1100,1100,1100,990,990,990,971.7,971.7,971.7,18.3,18.3,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.38,16.4,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.83,41.81,41.84,40.99,40.97,41,0,0,0,0,0,0,0.911,0,0.705,0.091,0.49,0.51,20.1
135813600000,1974,4,1973,7,30,7,1.43,0.0895,0.665,27076.2,163.1,163.1,161.2,4,4,4,2364,2294,2423,2216,2146,148,148,148,1116,1046,1175,0.0626,0.0611,0.0645,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,16,16.32,0.945,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.18,40.79,41.63,40.29,39.88,40.77,0,0,0,0,0,0,0.895,0,0.765,0.063,0.47,0.53,18.9
136418400000,1974,4,1973,7,31,7,1.51,0.145,0.665,26434.3,159.5,159.5,157.3,4,4,4,2501,2423,2543,2262,2212,239.4,148,276,1162,1112,1202,0.0954,0.0604,0.111,1100,1100,1100,990,990,990,972.3,972.1,972.4,17.7,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.72,16,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.28,40,40.79,39.34,39.04,39.88,0,0,0,0,0,0,0.874,0,0.845,0.096,0.44,0.56,17.5
137023200000,1974,5,1973,8,32,7,1.5,0.167,0.665,26547,159.5,159.5,158,4,4,4,2477,2423,2543,2201,2147,276,276,276,1101,1047,1167,0.111,0.109,0.114,1100,1100,1100,990,990,990,972.3,972.1,972.4,17.7,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.87,15.72,16,0.944,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.924,40.44,40,40.79,39.5,39.04,39.88,0,0,0,0,0,0,0.878,0,0.835,0.11,0.44,0.56,17.7
137628000000,1974,5,1973,8,33,7,1.41,0.167,0.665,27259,164,164,162.3,4,4,4,2324,2261,2396,2048,1985,276,276,276,948.1,885.1,1020,0.119,0.115,0.122,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.24,16.07,16.4,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.43,40.97,41.84,40.56,40.07,41,0,0,0,0,0,0,0.901,0,0.745,0.12,0.47,0.53,19.3
138232800000,1974,5,1973,8,34,7,1.3,0.167,0.665,28012.6,169.6,169.6,166.7,4,4,4,2153,2042,2261,1877,1766,276,276,276,777.5,665.7,885.1,0.128,0.122,0.135,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.4,16.93,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.54,41.84,43.26,41.69,41,42.4,0,0,0,0,0,0,0.926,0,0.635,0.13,0.51,0.49,21.5
138837600000,1974,5,1973,8,35,7,1.14,0.156,0.665,29319.6,178.6,178.6,174.5,4,4,4,1887,1768,1983,1630,1558,257.1,210,276,530.2,457.6,607.4,0.136,0.116,0.15,1100,1100,1100,990,990,990,970.7,970.3,971,19.3,19,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.39,17.08,17.78,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.52,43.68,45.57,43.63,42.8,44.66,0,0,0,0,0,0,0.97,0,0.475,0.14,0.58,0.42,25.7
139442400000,1974,6,1973,9,36,7,0.979,0.127,0.665,30873.1,187.5,187.5,183.8,4,4,4,1619,1511,1726,1409,1301,210,210,210,308.9,201.1,416.2,0.13,0.122,0.139,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.916,0.904,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.09,0.095,18.27,17.91,18.63,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.88,45.94,47.83,45.94,45.02,46.87,0,0,0,0,0,0,1.02,0,0.314,0.13,0.68,0.32,31.5
140047200000,1974,6,1973,9,37,7,0.836,0.151,0.652,31767.3,192.8,192.8,189.1,4,4,4,1383,1246,1485,1132,989.1,250.3,210,257,55.09,0,174.9,0.182,0.141,0.206,1077,989.1,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.815,0.665,0.885,0.6,0.418,0.648,0.029,0.02,0.032,1.71,1.36,1.83,0.082,0.064,0.089,19.18,18.73,19.97,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.26,46.24,49.32,47.27,45.31,48.2,0,0,0,0,0,0,1.05,0,0.184,0.18,0.78,0.22,38
140652000000,1974,6,1973,9,38,7,0.688,0.155,0.532,27779,174.9,174.9,165.4,4,4,4,1137,1066,1200,880.2,809.3,257,257,257,0,0,0,0.226,0.214,0.241,880.2,809.3,942.6,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.541,0.476,0.598,0.365,0.331,0.395,0.017,0.015,0.018,1.15,1.02,1.25,0.053,0.047,0.058,20.52,20.22,20.87,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.24,39.46,44.61,41.34,38.47,43.72,0,0,0,0,0,0,0.919,0,0.156,0.23,0.77,0.23,40.4
141256800000,1974,6,1973,9,39,7,0.561,0.155,0.406,22173.6,156.7,156.7,132,4,3,3.142857142857143,927.9,803.7,1083,670.9,546.7,257,257,257,0,0,0,0.279,0.237,0.32,670.9,546.7,825.9,990,990,990,967.6,967.1,968.2,22.4,21.8,22.9,0.367,0.287,0.492,0.247,0.166,0.339,0.011,0.0073,0.016,0.845,0.642,1.05,0.038,0.028,0.048,21.55,20.79,22.24,0.954,0.95,0.957,0.978,0.971,0.98,0.933,0.923,0.937,43.08,37.77,48.93,42.13,36.69,47.95,0,0,0,0,0,0,0.733,0,0.155,0.28,0.72,0.28,39.5
141861600000,1974,7,1973,10,40,7,0.419,0.112,0.306,17450.2,117.2,117.2,103.9,3,2,2.5714285714285716,692.5,630.1,760.5,506.5,444.1,186,186,186,0,0,0,0.27,0.245,0.295,506.5,444.1,574.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.254,0.218,0.292,0.142,0.109,0.185,0.0061,0.0046,0.008,0.611,0.55,0.678,0.026,0.024,0.029,22.72,22.38,23.01,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,42.93,35.18,51.99,41.45,34.12,48.2,0,0,0,0,0,0,0.577,0,0.113,0.27,0.73,0.27,41.6
142466400000,1974,7,1973,10,41,7,0.348,0.112,0.236,13981.8,91.22,91.22,83.23,2,2,2,576,551,615.6,390,365,186,186,186,0,0,0,0.323,0.302,0.338,390,365,429.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.198,0.189,0.212,0.0831,0.0713,0.102,0.0035,0.003,0.0043,0.486,0.449,0.546,0.02,0.019,0.023,23.32,23.09,23.47,0.953,0.95,0.957,0.979,0.976,0.98,0.933,0.928,0.938,42.51,39.93,46.54,41.61,38.97,45.61,0,0,0,0,0,0,0.462,0,0.112,0.32,0.68,0.32,40.2
143071200000,1974,7,1973,10,42,7,0.311,0.112,0.199,11775,75.94,75.94,70.09,2,2,2,514.8,489.3,542,328.8,303.3,186,186,186,0,0,0,0.362,0.343,0.38,328.8,303.3,356,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.167,0.186,0.0542,0.0422,0.067,0.0023,0.0017,0.0028,0.395,0.356,0.435,0.016,0.015,0.018,23.69,23.53,23.84,0.945,0.941,0.949,0.971,0.97,0.974,0.918,0.913,0.925,36.1,33.39,38.99,35.04,32.39,37.97,0,0,0,0,0,0,0.389,0,0.112,0.36,0.64,0.36,37.9
143676000000,1974,7,1973,10,43,7,0.283,0.112,0.171,10119.9,62.71,62.71,60.24,2,2,2,467.9,455.7,479.6,281.9,269.7,186,186,186,0,0,0,0.398,0.388,0.408,281.9,269.7,293.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.159,0.155,0.163,0.0321,0.0263,0.0376,0.0013,0.0011,0.0015,0.324,0.306,0.342,0.013,0.013,0.014,23.97,23.9,24.04,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,31.05,29.7,32.32,30.12,28.81,31.35,0,0,0,0,0,0,0.335,0,0.112,0.4,0.6,0.4,35.8
144280800000,1974,7,1973,10,44,7,0.265,0.102,0.163,9701.91,61.25,61.25,57.75,2,2,2,437.6,422.5,453.1,269.3,256.8,168.3,155,186,0,0,0,0.384,0.352,0.42,269.3,256.8,285,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.153,0.151,0.158,0.0261,0.0202,0.0335,0.0011,0.00083,0.0014,0.304,0.287,0.326,0.012,0.012,0.013,24.13,24.06,24.2,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.904,0.909,29.77,28.29,31.57,28.87,27.44,30.62,0,0,0,0,0,0,0.321,0,0.102,0.38,0.62,0.38,36.6
144885600000,1974,8,1973,11,45,7,0.249,0.0937,0.155,9273.33,57.49,57.49,55.2,2,2,2,411.8,398.1,422.5,256.8,243.1,155,155,155,0,0,0,0.377,0.367,0.389,256.8,243.1,267.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.148,0.143,0.151,0.0206,0.0164,0.0252,0.00084,0.00067,0.001,0.284,0.266,0.3,0.012,0.011,0.012,24.26,24.2,24.34,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.45,26.92,29.63,27.6,26.11,28.74,0,0,0,0,0,0,0.307,0,0.094,0.38,0.62,0.38,37.2
145490400000,1974,8,1973,11,46,7,0.23,0.0937,0.137,8209.55,50.83,50.83,48.87,2,1,1.2857142857142858,380.9,373,391.8,225.9,218,155,155,155,0,0,0,0.407,0.396,0.416,225.9,218,236.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.137,0.134,0.141,0.0149,0.0143,0.0159,0.00061,0.00058,0.00064,0.354,0.256,0.399,0.014,0.01,0.016,24.34,24.3,24.4,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.7,25.9,51.59,41.65,25.12,48.2,0,0,0,0,0,0,0.271,0,0.093,0.41,0.6,0.4,35.7
146095200000,1974,8,1973,11,47,7,0.217,0.0937,0.124,7670.66,48.2,48.2,45.66,1,1,1,359.4,340.6,373,204.4,185.6,155,155,155,0,0,0,0.432,0.416,0.455,204.4,185.6,218,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.123,0.134,0.0131,0.0115,0.0143,0.00053,0.00046,0.00058,0.361,0.327,0.385,0.015,0.013,0.016,24.44,24.35,24.57,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.8,42.51,49.86,45.66,41.66,48.2,0,0,0,0,0,0,0.254,0,0.093,0.43,0.57,0.43,35.3
146700000000,1974,8,1973,11,48,7,0.205,0.0905,0.115,7146.05,48.2,48.2,42.54,1,1,1,339.1,331.6,344.6,189.4,180.5,149.7,118,155,0,0,0,0.441,0.356,0.462,189.4,180.5,213.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.123,0.121,0.129,0.0118,0.0111,0.0139,0.00048,0.00044,0.00056,0.333,0.318,0.373,0.013,0.013,0.015,24.57,24.54,24.6,0.951,0.949,0.957,0.98,0.979,0.98,0.932,0.929,0.938,43.42,41.33,49.26,42.54,40.46,48.2,0,0,0,0,0,0,0.236,0,0.09,0.44,0.56,0.44,34.9
147304800000,1974,9,1973,12,49,7,0.198,0.0714,0.126,7934.92,47.74,47.74,47.23,1,1,1,326.9,323.6,329.2,208.9,205.6,118,118,118,0,0,0,0.361,0.358,0.365,208.9,205.6,211.2,990,990,990,965,965,965,25,25,25,0.127,0.126,0.128,0.0135,0.0132,0.0137,0.00054,0.00053,0.00055,0.365,0.359,0.369,0.015,0.014,0.015,24.6,24.58,24.62,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.2,47.46,48.72,47.23,46.51,47.74,0,0,0,0,0,0,0.262,0,0.072,0.36,0.64,0.36,40.1
147909600000,1974,9,1973,12,50,7,0.189,0.08,0.109,6774.72,45.75,45.75,40.33,1,1,1,311.8,306,320.2,179.5,168,132.3,118,138,0,0,0,0.425,0.369,0.451,179.5,168,202.2,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.125,0.011,0.01,0.0129,0.00044,0.0004,0.00052,0.315,0.295,0.353,0.013,0.012,0.014,24.73,24.65,24.77,0.949,0.945,0.955,0.976,0.973,0.98,0.926,0.919,0.936,41.29,38.58,46.68,40.33,37.54,45.75,0,0,0,0,0,0,0.224,0,0.08,0.42,0.58,0.42,35.8
148514400000,1974,9,1973,12,51,7,0.175,0.0835,0.0913,5640.18,35.88,35.88,33.57,1,1,1,289,281.3,299.2,151,143.3,138,138,138,0,0,0,0.478,0.461,0.491,151,143.3,161.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.00858,0.00793,0.00945,0.00034,0.00032,0.00038,0.265,0.251,0.283,0.011,0.01,0.011,24.88,24.82,24.92,0.94,0.937,0.943,0.97,0.97,0.97,0.911,0.908,0.915,34.61,32.81,36.99,33.57,31.82,35.88,0,0,0,0,0,0,0.187,0,0.0837,0.48,0.52,0.48,32.2
149119200000,1974,9,1973,12,52,7,0.163,0.0835,0.0791,4868.34,31.82,31.82,28.98,1,1,1,268.9,261.4,281.3,130.9,123.4,138,138,138,0,0,0,0.514,0.491,0.528,130.9,123.4,143.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.103,0.0999,0.107,0.00687,0.00624,0.00793,0.00027,0.00025,0.00032,0.229,0.215,0.251,0.0091,0.0085,0.01,25,24.92,25.04,0.931,0.928,0.937,0.97,0.97,0.97,0.903,0.9,0.908,29.87,28.11,32.81,28.98,27.27,31.82,0,0,0,0,0,0,0.161,0,0.0839,0.51,0.49,0.51,29.9
149724000000,1974,9,1973,12,53,7,0.151,0.0689,0.0818,5055.44,33.82,33.82,30.09,1,1,1,249.2,236.2,261.4,135.2,123.4,114,110,138,0,0,0,0.457,0.421,0.528,135.2,123.4,151.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0981,0.107,0.00724,0.00624,0.00862,0.00029,0.00025,0.00034,0.234,0.215,0.262,0.0092,0.0085,0.01,25.08,24.99,25.17,0.933,0.928,0.94,0.97,0.97,0.97,0.905,0.9,0.911,31.02,28.11,34.86,30.09,27.27,33.82,0,0,0,0,0,0,0.167,0,0.0692,0.46,0.54,0.46,33.5
150328800000,1974,10,1974,1,1,7,0.142,0.0632,0.0789,4882.86,31.11,31.11,29.06,1,1,1,234.8,231.4,236.2,130.4,126.2,104.4,97,110,0,0,0,0.445,0.411,0.466,130.4,126.2,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0986,0.0981,0.101,0.00683,0.00648,0.00758,0.00027,0.00026,0.0003,0.224,0.217,0.239,0.0088,0.0086,0.0094,25.17,25.14,25.18,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,29.96,28.94,32.08,29.06,28.07,31.11,0,0,0,0,0,0,0.161,0,0.0631,0.45,0.56,0.44,34.4
150933600000,1974,10,1974,1,2,7,0.135,0.0587,0.0765,4737.59,29.37,29.37,28.2,1,1,1,223.4,220.5,228.5,126.4,123.5,97,97,97,0,0,0,0.434,0.424,0.44,126.4,123.5,131.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.095,0.0978,0.0065,0.00625,0.00693,0.00026,0.00025,0.00027,0.216,0.211,0.225,0.0085,0.0083,0.0088,25.24,25.2,25.27,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.07,28.39,30.28,28.2,27.54,29.37,0,0,0,0,0,0,0.157,0,0.0585,0.43,0.57,0.43,35.1
151538400000,1974,10,1974,1,3,7,0.139,0.0587,0.0805,4992.39,30.79,30.79,29.72,1,1,1,230.1,220.5,234.8,133.1,123.5,97,97,97,0,0,0,0.422,0.413,0.44,133.1,123.5,137.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.095,0.1,0.00706,0.00625,0.00746,0.00028,0.00025,0.00029,0.228,0.211,0.236,0.009,0.0083,0.0093,25.19,25.16,25.27,0.932,0.928,0.934,0.97,0.97,0.97,0.904,0.9,0.906,30.64,28.39,31.74,29.72,27.54,30.79,0,0,0,0,0,0,0.165,0,0.0585,0.42,0.58,0.42,35.9
152143200000,1974,10,1974,1,4,7,0.146,0.0576,0.0887,5516.3,34.33,34.33,32.84,1,1,1,242,236.2,246.2,146.7,139.2,95.29,93,97,0,0,0,0.394,0.378,0.411,146.7,139.2,153.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00822,0.00758,0.00877,0.00032,0.0003,0.00035,0.252,0.239,0.263,0.0099,0.0094,0.01,25.1,25.06,25.14,0.938,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.85,32.08,35.39,32.84,31.11,34.33,0,0,0,0,0,0,0.182,0,0.0573,0.39,0.61,0.39,37.8
152748000000,1974,11,1974,2,5,7,0.157,0.0562,0.101,6330.58,40.15,40.15,37.68,1,1,1,260.3,246.2,270.3,167.3,153.2,93,93,93,0,0,0,0.358,0.344,0.378,167.3,153.2,177.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.105,0.114,0.00997,0.00877,0.0108,0.00039,0.00035,0.00043,0.288,0.263,0.306,0.011,0.01,0.012,24.97,24.91,25.06,0.944,0.94,0.948,0.974,0.97,0.978,0.92,0.912,0.927,38.69,35.39,41.04,37.68,34.33,40.15,0,0,0,0,0,0,0.209,0,0.056,0.36,0.64,0.36,40.3
153352800000,1974,11,1974,2,6,7,0.171,0.0641,0.107,6718.34,41.04,41.04,39.99,1,1,1,283,281.3,287.2,177,175.3,106,106,106,0,0,0,0.375,0.369,0.377,177,175.3,181.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.115,0.117,0.0108,0.0107,0.0112,0.00043,0.00042,0.00044,0.308,0.305,0.315,0.012,0.012,0.013,24.86,24.84,24.87,0.948,0.947,0.949,0.978,0.977,0.98,0.927,0.925,0.93,40.89,40.5,41.88,39.99,39.57,41.04,0,0,0,0,0,0,0.222,0,0.064,0.37,0.63,0.37,39.3
153957600000,1974,11,1974,2,7,7,0.182,0.0641,0.118,7451.72,45.37,45.37,44.36,1,1,1,301.6,299.2,306,195.6,193.2,106,106,106,0,0,0,0.352,0.346,0.354,195.6,193.2,200,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.121,0.124,0.0124,0.0122,0.0128,0.00049,0.00048,0.00051,0.341,0.337,0.349,0.014,0.013,0.014,24.75,24.72,24.77,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,45.26,44.7,46.3,44.36,43.81,45.37,0,0,0,0,0,0,0.246,0,0.064,0.35,0.65,0.35,40.9
154562400000,1974,11,1974,2,8,7,0.19,0.0639,0.126,7821.79,48.2,48.2,46.56,1,1,1,313.5,306,329.2,207.8,200,105.7,104,106,0,0,0,0.337,0.316,0.346,207.8,200,225.2,990,990,990,965,964.9,965,25,25,25.1,0.126,0.124,0.132,0.0134,0.0128,0.0149,0.00054,0.00051,0.0006,0.363,0.349,0.393,0.014,0.014,0.016,24.67,24.56,24.72,0.956,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.94,48.07,46.3,52.02,46.56,45.37,48.2,0,0,0,0,0,0,0.259,0,0.064,0.34,0.66,0.34,41.2
155167200000,1974,12,1974,3,9,7,0.262,0.0629,0.199,11962.3,81.69,81.69,71.2,2,2,2,432.7,389.1,479.6,328.7,285.1,104,104,104,0,0,0,0.241,0.217,0.267,328.7,285.1,375.6,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.168,0.153,0.185,0.0541,0.0336,0.0763,0.0022,0.0014,0.0031,0.387,0.321,0.457,0.016,0.013,0.019,24.07,23.79,24.33,0.945,0.937,0.952,0.971,0.97,0.98,0.918,0.909,0.932,36.64,31.88,41.69,35.6,30.93,40.84,0,0,0,0,0,0,0.396,0,0.063,0.24,0.76,0.24,45.7
155772000000,1974,12,1974,3,10,7,0.297,0.0689,0.228,13756.4,84.85,84.85,81.88,2,2,2,491.5,479.6,505,377.5,361.6,114,104,118,0,0,0,0.232,0.21,0.246,377.5,361.6,390.7,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.187,0.182,0.191,0.0772,0.0697,0.0834,0.0032,0.0029,0.0035,0.462,0.438,0.48,0.019,0.018,0.02,23.73,23.65,23.8,0.952,0.95,0.954,0.979,0.976,0.98,0.932,0.927,0.935,41.82,40.09,43.29,40.94,39.14,42.43,0,0,0,0,0,0,0.455,0,0.069,0.23,0.77,0.23,46.3
156376800000,1974,12,1974,3,11,7,0.322,0.0714,0.25,15001.4,92.54,92.54,89.29,2,2,2,531.8,512.1,548.2,413.8,394.1,118,118,118,0,0,0,0.222,0.215,0.23,413.8,394.1,430.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.194,0.206,0.0943,0.085,0.102,0.0039,0.0035,0.0043,0.517,0.487,0.541,0.022,0.02,0.023,23.49,23.39,23.61,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.56,43.53,47.22,44.65,42.66,46.27,0,0,0,0,0,0,0.496,0,0.072,0.22,0.78,0.22,46.6
156981600000,1974,12,1974,3,12,7,0.353,0.0714,0.282,16195.2,96.4,96.4,96.4,2,2,2,584.1,571.9,595.7,466.1,453.9,118,118,118,0,0,0,0.202,0.198,0.206,466.1,453.9,477.7,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.222,0.215,0.229,0.119,0.113,0.124,0.005,0.0048,0.0052,0.598,0.577,0.618,0.025,0.024,0.026,23.17,23.1,23.25,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.69,49.57,51.75,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.071,0.2,0.8,0.2,45.9
157586400000,1974,12,1974,3,13,7,0.381,0.0804,0.301,17242.3,106.4,106.4,102.6,3,2,2.857142857142857,630.3,608.8,654.2,497.3,479.7,133,118,139,0,0,0,0.211,0.192,0.225,497.3,479.7,515.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.242,0.233,0.253,0.134,0.125,0.145,0.0057,0.0053,0.0062,0.558,0.53,0.624,0.024,0.022,0.026,23.02,22.91,23.13,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,37.93,34.98,51.74,36.51,33.93,48.2,0,0,0,0,0,0,0.57,0,0.08,0.21,0.79,0.21,45.3
158191200000,1975,1,1974,4,14,7,0.433,0.0841,0.349,19908.2,131.4,131.4,118.5,3,3,3,715.9,682.3,783.8,576.9,543.3,139,139,139,0,0,0,0.195,0.177,0.204,576.9,543.3,644.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.288,0.269,0.326,0.186,0.164,0.232,0.008,0.007,0.01,0.676,0.62,0.791,0.029,0.027,0.034,22.56,22.17,22.75,0.952,0.95,0.956,0.975,0.973,0.98,0.929,0.924,0.937,40.49,38.39,44.68,39.5,37.34,43.79,0,0,0,0,0,0,0.658,0,0.084,0.19,0.81,0.19,46
158796000000,1975,1,1974,4,15,7,0.537,0.0841,0.453,24955.3,165.6,165.6,148.5,4,3,3.2857142857142856,888.5,843.5,997.7,749.5,704.5,139,139,139,0,0,0,0.157,0.139,0.165,749.5,704.5,858.7,990,990,990,967.5,967.3,967.9,22.5,22.1,22.7,0.399,0.36,0.495,0.296,0.272,0.355,0.013,0.012,0.016,0.948,0.892,1.08,0.042,0.039,0.049,21.6,21.03,21.83,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.52,41.94,48.95,45.59,41.1,47.97,0,0,0,0,0,0,0.825,0,0.084,0.16,0.84,0.16,46.5
159400800000,1975,1,1974,4,16,7,0.651,0.0841,0.567,29824.1,185.1,185.1,177.5,4,4,4,1076,997.7,1128,937,858.7,139,139,139,0,0,0,0.129,0.123,0.139,937,858.7,988.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.568,0.495,0.622,0.393,0.355,0.418,0.018,0.016,0.019,1.22,1.08,1.32,0.056,0.049,0.061,20.64,20.38,21.03,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.29,42.26,47.21,44.38,41.41,46.27,0,0,0,0,0,0,0.986,0,0.084,0.13,0.87,0.13,45.8
160005600000,1975,1,1974,4,17,7,0.795,0.0941,0.656,32173.3,192.8,192.8,191.5,4,4,4,1315,1167,1511,1159,1028,155.6,139,197,74.91,0,214.1,0.118,0.1,0.142,1084,1028,1100,990,990,990,968.9,968.4,969.5,21.1,20.5,21.6,0.8,0.679,0.9,0.612,0.485,0.648,0.029,0.022,0.032,1.71,1.45,1.85,0.081,0.067,0.09,19.4,18.63,20.13,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.14,47.84,50.4,47.88,46.88,48.2,0,0,0,0,0,0,1.06,0,0.139,0.12,0.83,0.17,40.5
160610400000,1975,2,1974,5,18,7,1.21,0.119,0.665,28822.6,181.3,181.3,171.6,4,4,4,2000,1694,2364,1803,1497,197,197,197,703.3,396.8,1067,0.0999,0.0833,0.116,1100,1100,1100,990,990,990,971,970.1,972,19,18,19.9,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.099,0.094,0.1,17.11,16.15,18.02,0.948,0.945,0.951,0.98,0.979,0.98,0.929,0.925,0.932,43.77,41.17,46.24,42.89,40.29,45.31,0,0,0,0,0,0,0.953,0,0.545,0.098,0.55,0.45,23.8
161215200000,1975,2,1974,5,19,7,1.61,0.119,0.665,25654.7,158.3,158.3,152.7,4,4,4,2668,2467,2831,2471,2270,197,197,197,1371,1170,1534,0.074,0.0696,0.0798,1100,1100,1100,990,990,990,972.7,972.2,973.1,17.3,16.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.41,15.02,15.9,0.943,0.941,0.945,0.974,0.972,0.977,0.918,0.915,0.923,39.18,38.12,40.5,38.18,37.05,39.57,0,0,0,0,0,0,0.848,0,0.945,0.074,0.41,0.59,15.9
161820000000,1975,2,1974,5,20,7,1.88,0.119,0.665,23679.6,148,148,140.9,4,4,4,3109,2840,3332,2912,2643,197,197,197,1812,1543,2035,0.0636,0.0591,0.0694,1100,1100,1100,990,990,990,973.8,973.1,974.3,16.2,15.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.37,13.86,15,0.937,0.934,0.941,0.97,0.97,0.972,0.909,0.906,0.914,36.32,34.92,38.06,35.24,33.87,36.99,0,0,0,0,0,0,0.783,0,1.215,0.063,0.35,0.65,12.6
162424800000,1975,2,1974,5,21,7,2,0.126,0.665,22836.9,136.7,136.7,135.9,4,4,4,3313,3279,3356,3104,3040,209,197,239,2004,1940,2059,0.0631,0.0587,0.0729,1100,1100,1100,990,990,990,974.2,974.2,974.3,15.8,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.9,13.81,13.97,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.03,34.78,35.23,33.98,33.74,34.18,0,0,0,0,0,0,0.755,0,1.335,0.063,0.33,0.67,11.4
163029600000,1975,3,1974,6,22,7,1.95,0.145,0.665,23201.9,139.2,139.2,138.1,4,4,4,3216,3169,3279,2977,2930,239,239,239,1877,1830,1940,0.0743,0.0729,0.0754,1100,1100,1100,990,990,990,974,973.9,974.2,16,15.8,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.11,13.97,14.21,0.936,0.935,0.936,0.97,0.97,0.97,0.908,0.907,0.908,35.59,35.23,35.87,34.53,34.18,34.8,0,0,0,0,0,0,0.767,0,1.285,0.074,0.34,0.66,11.9
163634400000,1975,3,1974,6,23,7,2.15,0.145,0.665,21894,135.5,135.5,130.3,4,4,4,3562,3332,3689,3323,3093,239,239,239,2223,1993,2350,0.0672,0.0648,0.0717,1100,1100,1100,990,990,990,974.8,974.3,975,15.2,15,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.37,13.1,13.86,0.931,0.93,0.934,0.97,0.97,0.97,0.903,0.902,0.906,33.59,32.86,34.92,32.58,31.87,33.87,0,0,0,0,0,0,0.724,0,1.485,0.067,0.31,0.69,10.2
164239200000,1975,3,1974,6,24,7,2.54,0.145,0.665,19551,124.3,124.3,116.4,4,4,4,4206,3827,4629,3967,3588,239,239,239,2867,2488,3290,0.0571,0.0516,0.0625,1100,1100,1100,990,990,990,976,975.3,976.8,14,13.2,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.049,1.87,1.87,1.87,0.13,0.13,0.14,12.08,11.29,12.81,0.921,0.913,0.927,0.97,0.97,0.97,0.893,0.886,0.899,29.99,27.81,32.04,29.09,26.97,31.08,0,0,0,0,0,0,0.647,0,1.875,0.057,0.26,0.74,7.7
164844000000,1975,3,1974,6,25,7,3.09,0.145,0.665,15521.4,103.1,103.1,92.39,4,4,4,5112,4778,5326,4873,4539,239,239,239,3773,3439,3987,0.0468,0.0449,0.05,1100,1100,1100,990.02,990,990.03,977.7,977.1,978,12.3,12,12.9,0.92,0.914,0.926,0.648,0.648,0.648,0.053,0.05,0.054,1.87,1.86,1.87,0.15,0.15,0.15,10.48,10.16,11.02,0.891,0.879,0.91,0.97,0.97,0.97,0.864,0.853,0.883,25.18,24.09,27.06,23.1,21.57,25.77,0,0,0,0,0,0,0.513,0,2.425,0.047,0.22,0.78,5.02
165448800000,1975,3,1974,6,26,7,3.27,0.209,0.665,14177.7,85.44,85.44,84.39,4,4,4,5399,5359,5415,5053,5032,346.1,239,364,3953,3932,4020,0.0641,0.0446,0.0675,1100,1100,1100,990.04,990.04,990.04,978.1,978.1,978.1,11.9,11.9,12,0.912,0.911,0.913,0.648,0.648,0.648,0.054,0.054,0.054,1.86,1.86,1.86,0.16,0.16,0.16,10.05,10.03,10.11,0.875,0.874,0.877,0.97,0.97,0.97,0.849,0.848,0.851,23.73,23.66,23.93,21.1,20.99,21.36,0,0,0,0,0,0,0.469,0,2.605,0.064,0.2,0.8,4.34
166053600000,1975,4,1974,7,27,7,3.22,0.22,0.665,14518.4,89.53,89.53,86.42,4,4,4,5322,5205,5396,4958,4841,364,364,364,3858,3741,3932,0.0684,0.0675,0.0699,1100,1100,1100,990.03,990.02,990.04,978,977.8,978.1,12,11.9,12.2,0.914,0.912,0.918,0.648,0.648,0.648,0.054,0.053,0.054,1.86,1.86,1.87,0.15,0.15,0.16,10.16,10.06,10.33,0.879,0.875,0.885,0.97,0.97,0.97,0.853,0.849,0.859,24.11,23.75,24.67,21.6,21.12,22.38,0,0,0,0,0,0,0.48,0,2.555,0.068,0.21,0.79,4.51
166658400000,1975,4,1974,7,28,7,2.96,0.22,0.665,16624.3,110.7,110.7,98.95,4,4,4,4888,4485,5187,4524,4121,364,364,364,3424,3021,3723,0.0747,0.0702,0.0812,1100,1100,1100,990.01,990,990.02,977.3,976.6,977.8,12.7,12.2,13.4,0.923,0.918,0.926,0.648,0.648,0.648,0.051,0.048,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.85,10.36,11.56,0.901,0.886,0.916,0.97,0.97,0.97,0.874,0.86,0.888,26.36,24.76,28.54,24.74,22.51,27.69,0,0,0,0,0,0,0.55,0,2.295,0.074,0.22,0.78,5.62
167263200000,1975,4,1974,7,29,7,2.48,0.22,0.665,19908.4,122.2,122.2,118.5,4,4,4,4096,3920,4353,3732,3556,364,364,364,2632,2456,2889,0.089,0.0836,0.0928,1100,1100,1100,990,990,990,975.8,975.5,976.3,14.2,13.7,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.28,11.8,12.61,0.922,0.918,0.926,0.97,0.97,0.97,0.895,0.89,0.898,30.54,29.21,31.49,29.63,28.34,30.54,0,0,0,0,0,0,0.658,0,1.815,0.089,0.27,0.73,8.03
167868000000,1975,4,1974,7,30,7,2.25,0.205,0.665,21289.8,131.8,131.8,126.7,4,4,4,3721,3496,3905,3381,3175,339.4,321,364,2281,2075,2441,0.0912,0.086,0.095,1100,1100,1100,990,990,990,975.1,974.6,975.5,14.9,14.5,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.04,12.65,13.51,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,32.66,31.58,33.97,31.68,30.63,32.95,0,0,0,0,0,0,0.704,0,1.585,0.091,0.3,0.7,9.46
168472800000,1975,5,1974,8,31,7,1.97,0.194,0.665,23029.3,142.2,142.2,137.1,4,4,4,3265,3050,3441,2944,2729,321,321,321,1844,1629,2020,0.0985,0.0933,0.105,1100,1100,1100,990,990,990,974.1,973.6,974.5,15.9,15.5,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.01,13.63,14.49,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.33,34.29,36.66,34.27,33.26,35.56,0,0,0,0,0,0,0.762,0,1.305,0.098,0.34,0.66,11.7
