datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
362008800000,1981,6,1980,9,38,7,0.629,0.155,0.474,24993.4,162.5,162.5,148.8,4,3,3.4285714285714284,1040,952.4,1117,783.2,695.4,257,257,257,0,0,0,0.248,0.23,0.27,783.2,695.4,860,990,990,990,968,967.7,968.3,22,21.7,22.3,0.452,0.372,0.523,0.316,0.266,0.355,0.014,0.012,0.016,1.02,0.893,1.11,0.046,0.04,0.051,20.96,20.62,21.4,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.93,0.937,45.43,39.74,51.75,43.94,38.76,48.2,0,0,0,0,0,0,0.827,0,0.155,0.25,0.75,0.25,39.7
362613600000,1981,6,1980,9,39,7,0.51,0.142,0.368,20531.5,132.3,132.3,122.2,3,3,3,843.7,779.4,924.7,608.2,552.4,235.6,227,257,0,0,0,0.279,0.263,0.291,608.2,552.4,667.7,990,990,990,967.3,967,967.6,22.7,22.4,23,0.319,0.286,0.356,0.207,0.17,0.247,0.0091,0.0074,0.011,0.742,0.647,0.846,0.033,0.028,0.038,21.98,21.56,22.34,0.954,0.951,0.956,0.978,0.972,0.98,0.933,0.925,0.937,41.66,38.34,44.98,40.74,37.29,44.08,0,0,0,0,0,0,0.679,0,0.142,0.28,0.72,0.28,40.3
363218400000,1981,7,1980,10,40,7,0.431,0.137,0.294,16686.8,108.1,108.1,99.33,3,2,2.4285714285714284,713.2,666.8,760.5,486.2,439.8,227,227,227,0,0,0,0.319,0.298,0.34,486.2,439.8,533.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.248,0.222,0.275,0.13,0.107,0.157,0.0056,0.0045,0.0068,0.599,0.561,0.646,0.026,0.024,0.028,22.65,22.44,22.86,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.938,43.71,35.1,51.43,42.17,34.05,48.2,0,0,0,0,0,0,0.552,0,0.137,0.32,0.68,0.32,38.7
363823200000,1981,7,1980,10,41,7,0.377,0.137,0.24,14110.1,91.19,91.19,83.99,2,2,2,624,589.2,659.9,397,362.2,227,227,227,0,0,0,0.364,0.344,0.385,397,362.2,432.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.204,0.192,0.218,0.0864,0.07,0.103,0.0037,0.0029,0.0044,0.501,0.449,0.556,0.021,0.019,0.024,23.1,22.9,23.3,0.954,0.95,0.957,0.979,0.975,0.98,0.934,0.926,0.938,42.9,39.32,46.53,41.99,38.32,45.6,0,0,0,0,0,0,0.467,0,0.137,0.36,0.64,0.36,37.4
364428000000,1981,7,1980,10,42,7,0.341,0.137,0.204,11974.3,74.17,74.17,71.28,2,2,2,564.4,551,577.9,337.4,324,227,227,227,0,0,0,0.402,0.393,0.412,337.4,324,350.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.183,0.178,0.188,0.0582,0.0519,0.0646,0.0024,0.0022,0.0027,0.411,0.391,0.432,0.017,0.016,0.018,23.45,23.37,23.53,0.947,0.945,0.949,0.97,0.97,0.972,0.919,0.916,0.922,36.72,35.31,38.15,35.64,34.25,37.08,0,0,0,0,0,0,0.396,0,0.137,0.4,0.6,0.4,35.1
365032800000,1981,7,1980,10,43,7,0.323,0.13,0.194,11403,73.14,73.14,67.87,2,2,2,534.8,523,548.2,320,305.5,214.7,184,227,0,0,0,0.401,0.349,0.426,320,305.5,343.3,990,990,990,966,966,966.1,24,23.9,24,0.176,0.172,0.182,0.0501,0.0432,0.0611,0.0021,0.0018,0.0025,0.384,0.364,0.417,0.016,0.015,0.017,23.61,23.55,23.64,0.944,0.942,0.948,0.97,0.97,0.971,0.916,0.914,0.92,34.98,33.36,37.66,33.94,32.36,36.57,0,0,0,0,0,0,0.377,0,0.129,0.4,0.6,0.4,35.3
365637600000,1981,8,1980,11,44,7,0.3,0.111,0.188,11164.8,70.89,70.89,66.46,2,2,2,495.5,472.5,516.8,311.5,288.5,184,184,184,0,0,0,0.372,0.356,0.389,311.5,288.5,332.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.171,0.162,0.178,0.046,0.0352,0.0561,0.0019,0.0014,0.0023,0.369,0.335,0.401,0.015,0.014,0.017,23.8,23.67,23.94,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.918,34.26,31.78,36.54,33.23,30.83,35.44,0,0,0,0,0,0,0.369,0,0.112,0.37,0.63,0.37,37.2
366242400000,1981,8,1980,11,45,7,0.278,0.111,0.167,9891.14,61.16,61.16,58.88,2,2,2,459.4,445.5,470.2,275.4,261.5,184,184,184,0,0,0,0.401,0.391,0.413,275.4,261.5,286.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.153,0.162,0.029,0.0224,0.0341,0.0012,0.00092,0.0014,0.315,0.294,0.331,0.013,0.012,0.014,24.02,23.95,24.1,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,30.35,28.82,31.53,29.44,27.96,30.58,0,0,0,0,0,0,0.327,0,0.111,0.4,0.6,0.4,35.6
366847200000,1981,8,1980,11,46,7,0.259,0.111,0.148,8775.23,55.33,55.33,52.23,2,1,1.8571428571428572,428.2,408,442.8,244.2,224,184,184,184,0,0,0,0.43,0.416,0.451,244.2,224,258.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.147,0.14,0.152,0.0174,0.0148,0.0212,0.00071,0.0006,0.00087,0.293,0.259,0.399,0.012,0.011,0.016,24.18,24.12,24.26,0.933,0.924,0.959,0.971,0.97,0.98,0.906,0.897,0.939,30.64,25.72,50.88,29.56,24.95,48.2,0,0,0,0,0,0,0.29,0,0.111,0.43,0.57,0.43,33.9
367452000000,1981,8,1980,11,47,7,0.246,0.111,0.135,8086.2,48.2,48.2,48.13,1,1,1,406.6,398.1,408,222.6,214.1,184,184,184,0,0,0,0.453,0.451,0.462,222.6,214.1,224,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.139,0.136,0.14,0.0147,0.014,0.0148,0.0006,0.00057,0.0006,0.397,0.382,0.399,0.016,0.016,0.016,24.17,24.16,24.23,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.939,50.57,48.7,50.88,48.13,47.72,48.2,0,0,0,0,0,0,0.267,0,0.111,0.45,0.55,0.45,32.9
368056800000,1981,8,1980,11,48,7,0.234,0.0874,0.147,8813.32,54.74,54.74,52.46,2,1,1.8571428571428572,386.9,380.8,398.1,242.3,214.1,144.6,138,184,0,0,0,0.373,0.352,0.462,242.3,214.1,253.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.136,0.146,0.0166,0.014,0.0188,0.00067,0.00057,0.00076,0.286,0.265,0.382,0.012,0.011,0.016,24.38,24.23,24.43,0.933,0.927,0.957,0.971,0.97,0.98,0.906,0.899,0.938,30.48,26.98,48.7,29.64,26.17,47.72,0,0,0,0,0,0,0.291,0,0.087,0.37,0.63,0.37,37.7
368661600000,1981,9,1980,12,49,7,0.222,0.0835,0.139,8367.3,52.33,52.33,49.81,2,1,1.5714285714285714,367.2,350.2,380.8,229.2,212.2,138,138,138,0,0,0,0.376,0.362,0.394,229.2,212.2,242.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.131,0.142,0.0152,0.0138,0.0164,0.00062,0.00055,0.00066,0.313,0.253,0.4,0.013,0.01,0.016,24.45,24.38,24.49,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.939,36.52,25.78,51.95,35.2,25.01,48.2,0,0,0,0,0,0,0.277,0,0.083,0.38,0.63,0.37,37.7
369266400000,1981,9,1980,12,50,7,0.207,0.0835,0.124,7726.81,47.77,47.77,45.99,1,1,1,342.2,325.7,350.2,204.2,187.7,138,138,138,0,0,0,0.403,0.394,0.424,204.2,187.7,212.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.123,0.131,0.0131,0.0117,0.0138,0.00053,0.00047,0.00055,0.36,0.33,0.374,0.014,0.013,0.015,24.53,24.47,24.64,0.955,0.951,0.957,0.98,0.98,0.98,0.936,0.932,0.938,46.93,43.13,48.74,45.99,42.27,47.77,0,0,0,0,0,0,0.256,0,0.083,0.4,0.6,0.4,37.3
369871200000,1981,9,1980,12,51,7,0.19,0.0835,0.107,6674.63,41.81,41.81,39.73,1,1,1,315,306,323.6,177,168,138,138,138,0,0,0,0.438,0.426,0.451,177,168,185.6,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.122,0.0108,0.01,0.0115,0.00043,0.0004,0.00046,0.311,0.295,0.326,0.012,0.012,0.013,24.71,24.66,24.77,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.919,0.931,40.65,38.58,42.66,39.73,37.54,41.81,0,0,0,0,0,0,0.221,0,0.083,0.44,0.56,0.44,35.1
370476000000,1981,9,1980,12,52,7,0.175,0.0738,0.101,6306.98,40.01,40.01,37.54,1,1,1,289.4,283.6,302.3,167.4,152.5,122,110,138,0,0,0,0.421,0.383,0.475,167.4,152.5,177.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.116,0.00998,0.00871,0.0108,0.0004,0.00035,0.00043,0.292,0.267,0.309,0.012,0.011,0.012,24.85,24.8,24.87,0.945,0.94,0.948,0.974,0.97,0.978,0.92,0.912,0.927,38.54,34.98,40.91,37.54,33.93,40.01,0,0,0,0,0,0,0.209,0,0.074,0.42,0.58,0.42,36
371080800000,1981,10,1981,1,1,7,0.166,0.0665,0.0998,6217.15,39.12,39.12,37.01,1,1,1,275.1,270.3,283.6,165.1,160.3,110,110,110,0,0,0,0.4,0.388,0.407,165.1,160.3,173.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.115,0.00978,0.00937,0.0105,0.00039,0.00037,0.00042,0.287,0.278,0.302,0.011,0.011,0.012,24.91,24.86,24.94,0.944,0.942,0.947,0.972,0.97,0.976,0.918,0.914,0.924,38.07,36.94,40.07,37.01,35.83,39.12,0,0,0,0,0,0,0.206,0,0.0662,0.4,0.6,0.4,37.5
371685600000,1981,10,1981,1,2,7,0.163,0.0665,0.0969,6020.08,35.83,35.83,35.83,1,1,1,270.3,270.3,270.3,160.3,160.3,110,110,110,0,0,0,0.407,0.407,0.407,160.3,160.3,160.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.11,0.11,0.00937,0.00937,0.00937,0.00037,0.00037,0.00037,0.278,0.278,0.278,0.011,0.011,0.011,24.94,24.94,24.94,0.942,0.942,0.942,0.97,0.97,0.97,0.914,0.914,0.914,36.94,36.94,36.94,35.83,35.83,35.83,0,0,0,0,0,0,0.199,0,0.0661,0.41,0.59,0.41,36.9
372290400000,1981,10,1981,1,3,7,0.16,0.0665,0.0933,5789.94,35.83,35.83,34.46,1,1,1,264.2,258.8,270.3,154.2,148.8,110,110,110,0,0,0,0.416,0.407,0.425,154.2,148.8,160.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00886,0.0084,0.00937,0.00035,0.00033,0.00037,0.268,0.258,0.278,0.011,0.01,0.011,24.98,24.94,25.01,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,35.53,34.25,36.94,34.46,33.23,35.83,0,0,0,0,0,0,0.191,0,0.0667,0.42,0.58,0.42,36.2
372895200000,1981,10,1981,1,4,7,0.152,0.0662,0.0861,5332.8,32.74,32.74,31.74,1,1,1,251.8,249.8,256.7,142.3,139.8,109.4,106,110,0,0,0,0.435,0.424,0.44,142.3,139.8,146.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.105,0.00785,0.00763,0.00822,0.00031,0.0003,0.00033,0.246,0.242,0.254,0.0097,0.0096,0.01,25.05,25.02,25.06,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,32.72,32.12,33.75,31.74,31.16,32.74,0,0,0,0,0,0,0.176,0,0.0659,0.44,0.57,0.43,35.1
373500000000,1981,11,1981,2,5,7,0.156,0.0641,0.092,5710.04,35.98,35.98,33.99,1,1,1,258.1,246.2,266.8,152.1,140.2,106,106,106,0,0,0,0.411,0.397,0.431,152.1,140.2,160.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.103,0.11,0.00868,0.00767,0.00942,0.00034,0.0003,0.00037,0.263,0.242,0.279,0.01,0.0096,0.011,25.01,24.95,25.08,0.94,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,35.04,32.24,37.09,33.99,31.28,35.98,0,0,0,0,0,0,0.189,0,0.064,0.41,0.59,0.41,36.6
374104800000,1981,11,1981,2,6,7,0.167,0.0641,0.103,6446.59,41.04,41.04,38.37,1,1,1,276.5,266.8,287.2,170.5,160.8,106,106,106,0,0,0,0.384,0.369,0.397,170.5,160.8,181.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.117,0.0102,0.00942,0.0112,0.00041,0.00037,0.00044,0.296,0.279,0.315,0.012,0.011,0.013,24.9,24.84,24.95,0.946,0.943,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.36,37.09,41.88,38.37,35.98,41.04,0,0,0,0,0,0,0.213,0,0.064,0.38,0.62,0.38,38.6
374709600000,1981,11,1981,2,7,7,0.173,0.0641,0.109,6867.09,41.81,41.81,40.88,1,1,1,286.6,283.6,290.5,180.6,177.6,106,106,106,0,0,0,0.37,0.365,0.374,180.6,177.6,184.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.116,0.118,0.0111,0.0108,0.0114,0.00044,0.00043,0.00045,0.314,0.309,0.321,0.012,0.012,0.013,24.84,24.82,24.86,0.949,0.948,0.95,0.979,0.978,0.98,0.929,0.927,0.931,41.74,41.04,42.66,40.88,40.14,41.81,0,0,0,0,0,0,0.227,0,0.064,0.37,0.63,0.37,39.7
375314400000,1981,11,1981,2,8,7,0.184,0.0641,0.12,7551.28,46.05,46.05,44.95,1,1,1,304.2,294.7,309.1,198.2,188.7,106,106,106,0,0,0,0.349,0.343,0.36,198.2,188.7,203.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.123,0.12,0.125,0.0126,0.0118,0.013,0.0005,0.00047,0.00052,0.346,0.329,0.355,0.014,0.013,0.014,24.73,24.7,24.79,0.954,0.951,0.955,0.98,0.98,0.98,0.935,0.932,0.936,45.87,43.65,46.99,44.95,42.78,46.05,0,0,0,0,0,0,0.25,0,0.064,0.35,0.65,0.35,41
375919200000,1981,11,1981,2,9,7,0.196,0.0631,0.133,8045.5,48.2,48.2,47.89,1,1,1,324.4,309.1,331.6,220.1,203.1,104.3,104,106,0,0,0,0.322,0.314,0.343,220.1,203.1,227.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.125,0.132,0.0145,0.013,0.0151,0.00058,0.00052,0.00061,0.384,0.355,0.397,0.015,0.014,0.016,24.59,24.54,24.7,0.958,0.955,0.959,0.98,0.98,0.98,0.939,0.936,0.94,50.86,46.99,52.53,47.89,46.05,48.2,0,0,0,0,0,0,0.266,0,0.063,0.32,0.68,0.32,41
376524000000,1981,12,1981,3,10,7,0.218,0.0629,0.155,9370.48,61.3,61.3,55.78,2,2,2,361.1,335.5,386.5,257.1,231.5,104,104,104,0,0,0,0.289,0.269,0.31,257.1,231.5,282.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.134,0.152,0.0223,0.0154,0.0324,0.0009,0.00062,0.0013,0.281,0.248,0.317,0.011,0.01,0.013,24.51,24.35,24.67,0.93,0.923,0.937,0.97,0.97,0.97,0.903,0.896,0.909,28.75,25.86,31.6,27.89,25.09,30.65,0,0,0,0,0,0,0.31,0,0.063,0.29,0.71,0.29,43
377128800000,1981,12,1981,3,11,7,0.236,0.0629,0.173,10417.7,63.79,63.79,62.01,2,2,2,389.8,386.5,398.1,285.8,282.5,104,104,104,0,0,0,0.267,0.261,0.269,285.8,282.5,294.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.153,0.152,0.156,0.0339,0.0324,0.0378,0.0014,0.0013,0.0015,0.322,0.317,0.335,0.013,0.013,0.014,24.33,24.27,24.35,0.937,0.937,0.939,0.97,0.97,0.97,0.909,0.909,0.911,31.96,31.6,32.88,31.01,30.65,31.9,0,0,0,0,0,0,0.345,0,0.063,0.27,0.73,0.27,44.1
377733600000,1981,12,1981,3,12,7,0.239,0.0629,0.176,10619.4,63.79,63.79,63.21,2,2,2,395.4,391.8,398.1,291.4,287.8,104,104,104,0,0,0,0.263,0.261,0.265,291.4,287.8,294.1,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.155,0.154,0.156,0.0366,0.0348,0.0378,0.0015,0.0014,0.0015,0.331,0.325,0.335,0.013,0.013,0.014,24.29,24.27,24.32,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,32.58,32.18,32.88,31.61,31.22,31.9,0,0,0,0,0,0,0.351,0,0.063,0.26,0.74,0.26,44.4
378338400000,1981,12,1981,3,13,7,0.245,0.0595,0.185,11164.6,71.41,71.41,66.46,2,2,2,404.8,398.1,420.3,306.3,294.1,98.43,91,104,0,0,0,0.243,0.217,0.261,306.3,294.1,329.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.156,0.167,0.0436,0.0378,0.0544,0.0018,0.0015,0.0022,0.352,0.335,0.386,0.014,0.014,0.016,24.23,24.12,24.27,0.941,0.939,0.945,0.97,0.97,0.97,0.913,0.911,0.917,34.26,32.88,36.81,33.23,31.9,35.71,0,0,0,0,0,0,0.369,0,0.06,0.24,0.76,0.24,45.6
378943200000,1982,1,1981,4,14,7,0.263,0.055,0.208,12578.1,76.5,76.5,74.87,2,2,2,435.7,426.6,442.8,344.7,335.6,91,91,91,0,0,0,0.209,0.206,0.213,344.7,335.6,351.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.172,0.169,0.175,0.0617,0.0574,0.065,0.0025,0.0023,0.0027,0.409,0.396,0.42,0.017,0.016,0.017,24.03,23.99,24.08,0.948,0.946,0.949,0.973,0.971,0.974,0.922,0.918,0.924,38.48,37.5,39.25,37.43,36.4,38.25,0,0,0,0,0,0,0.416,0,0.055,0.21,0.79,0.21,47.8
379548000000,1982,1,1981,4,15,7,0.283,0.055,0.228,13783.5,86.66,86.66,82.04,2,2,2,467.7,445.5,489.3,376.7,354.5,91,91,91,0,0,0,0.195,0.186,0.204,376.7,354.5,398.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.176,0.191,0.0768,0.0663,0.087,0.0032,0.0027,0.0036,0.457,0.424,0.49,0.019,0.017,0.02,23.84,23.71,23.97,0.952,0.949,0.955,0.979,0.975,0.98,0.932,0.925,0.936,41.91,39.55,44.21,41.02,38.56,43.33,0,0,0,0,0,0,0.456,0,0.055,0.19,0.81,0.19,48.7
380152800000,1982,1,1981,4,16,7,0.312,0.055,0.257,15454.7,95.3,95.3,91.99,2,2,2,515.9,494.7,532.5,424.9,403.7,91,91,91,0,0,0,0.176,0.171,0.184,424.9,403.7,441.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.201,0.193,0.207,0.0996,0.0895,0.107,0.0041,0.0037,0.0045,0.53,0.498,0.554,0.022,0.021,0.023,23.55,23.45,23.68,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.93,44.77,48.62,46,43.87,47.65,0,0,0,0,0,0,0.511,0,0.055,0.18,0.82,0.18,49.5
380757600000,1982,1,1981,4,17,7,0.333,0.055,0.278,16167.1,96.4,96.4,96.23,2,2,2,550.3,532.5,563.9,459.3,441.5,91,91,91,0,0,0,0.165,0.161,0.171,459.3,441.5,472.9,990,990,990,966.1,966,966.1,23.9,23.9,24,0.213,0.207,0.22,0.116,0.107,0.122,0.0048,0.0045,0.0051,0.582,0.554,0.604,0.024,0.023,0.025,23.34,23.26,23.45,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.32,48.62,51.59,48.12,47.65,48.2,0,0,0,0,0,0,0.535,0,0.055,0.17,0.83,0.17,48.5
381362400000,1982,2,1981,5,18,7,0.348,0.0635,0.285,16195.2,96.4,96.4,96.4,2,2,2,576.1,566.9,583,471.1,461.9,105,105,105,0,0,0,0.182,0.18,0.185,471.1,461.9,478,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.221,0.216,0.225,0.121,0.117,0.125,0.0051,0.0049,0.0052,0.603,0.587,0.615,0.025,0.025,0.026,23.2,23.16,23.26,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.28,50.43,51.91,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.063,0.18,0.82,0.18,46.5
381967200000,1982,2,1981,5,19,7,0.375,0.0566,0.318,18417.4,112.3,112.3,109.6,3,3,3,620,615.6,623.8,526.4,510.6,93.57,85,105,0,0,0,0.151,0.136,0.171,526.4,510.6,538.8,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.25,0.243,0.256,0.153,0.142,0.161,0.0065,0.006,0.0068,0.582,0.558,0.602,0.025,0.024,0.025,23.04,23,23.08,0.949,0.947,0.95,0.971,0.97,0.973,0.922,0.919,0.924,37.61,36.5,38.49,36.54,35.4,37.44,0,0,0,0,0,0,0.609,0,0.057,0.15,0.85,0.15,49.1
382572000000,1982,2,1981,5,20,7,0.391,0.0514,0.34,19673.5,119.7,119.7,117.1,3,3,3,647.1,623.8,659.9,562.1,538.8,85,85,85,0,0,0,0.131,0.129,0.136,562.1,538.8,574.9,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.269,0.256,0.277,0.177,0.161,0.185,0.0075,0.0068,0.0079,0.641,0.602,0.663,0.027,0.025,0.028,22.87,22.8,23,0.952,0.95,0.953,0.976,0.973,0.978,0.929,0.924,0.931,39.99,38.49,40.82,39.03,37.44,39.91,0,0,0,0,0,0,0.651,0,0.051,0.13,0.87,0.13,50.3
383176800000,1982,2,1981,5,21,7,0.413,0.0514,0.362,20874.5,128.5,128.5,124.3,3,3,3,683.2,659.9,705.9,598.2,574.9,85,85,85,0,0,0,0.124,0.12,0.129,598.2,574.9,620.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.29,0.277,0.303,0.201,0.185,0.216,0.0086,0.0079,0.0093,0.702,0.663,0.74,0.03,0.028,0.032,22.66,22.54,22.8,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.931,0.936,42.29,40.82,43.69,41.42,39.91,42.82,0,0,0,0,0,0,0.69,0,0.051,0.12,0.88,0.12,50.5
383781600000,1982,3,1981,6,22,7,0.439,0.0647,0.374,21424.2,130,130,127.5,3,3,3,725.7,705.9,739.6,618.7,598.9,107,107,107,0,0,0,0.147,0.145,0.152,618.7,598.9,632.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.307,0.295,0.314,0.214,0.201,0.224,0.0092,0.0086,0.0097,0.742,0.708,0.765,0.032,0.03,0.033,22.46,22.38,22.57,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.38,42.16,44.22,42.51,41.32,43.34,0,0,0,0,0,0,0.708,0,0.065,0.15,0.85,0.15,48.8
384386400000,1982,3,1981,6,23,7,0.462,0.0647,0.397,22544.4,137.7,137.7,134.2,3,3,3,763.4,748.2,783.8,656.4,641.2,107,107,107,0,0,0,0.14,0.137,0.143,656.4,641.2,676.8,990,990,990,967,966.9,967,23,23,23.1,0.328,0.319,0.34,0.239,0.229,0.253,0.01,0.0099,0.011,0.805,0.78,0.84,0.035,0.034,0.037,22.24,22.13,22.33,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.64,44.74,46.85,44.73,43.85,45.91,0,0,0,0,0,0,0.746,0,0.065,0.14,0.86,0.14,48.8
384991200000,1982,3,1981,6,24,7,0.49,0.0647,0.425,23882.5,143.6,143.6,142.2,3,3,3,810.4,794.3,819.3,703.4,687.3,107,107,107,0,0,0,0.132,0.131,0.135,703.4,687.3,712.3,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.355,0.345,0.36,0.271,0.26,0.277,0.012,0.011,0.012,0.885,0.857,0.9,0.039,0.037,0.039,21.97,21.92,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.35,47.44,48.85,47.39,46.5,47.87,0,0,0,0,0,0,0.79,0,0.065,0.13,0.87,0.13,48.7
385596000000,1982,3,1981,6,25,7,0.533,0.0647,0.469,25399.9,160.1,160.1,151.2,4,3,3.5714285714285716,881.9,843.5,924.7,774.9,736.5,107,107,107,0,0,0,0.121,0.116,0.127,774.9,736.5,817.7,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.41,0.375,0.449,0.314,0.293,0.335,0.014,0.013,0.015,0.964,0.934,1,0.043,0.041,0.045,21.61,21.4,21.78,0.955,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.938,44.63,39.29,51.26,42.96,38.29,48.2,0,0,0,0,0,0,0.84,0,0.064,0.12,0.88,0.12,47.7
386200800000,1982,3,1981,6,26,7,0.613,0.0709,0.542,28905.2,178.7,178.7,172.1,4,4,4,1013,947,1066,896,840,117.3,107,125,0,0,0,0.116,0.108,0.122,896,840,941.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.525,0.47,0.57,0.373,0.346,0.395,0.017,0.015,0.018,1.14,1.04,1.22,0.052,0.047,0.056,20.93,20.67,21.27,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.89,41.8,45.58,43.01,40.96,44.67,0,0,0,0,0,0,0.956,0,0.071,0.12,0.88,0.12,47.2
386805600000,1982,4,1981,7,27,7,0.715,0.0756,0.632,31926.1,192.8,192.8,190,4,4,4,1182,1089,1291,1057,964.5,125,125,125,12.47,0,66.21,0.106,0.0968,0.115,1045,964.5,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.708,0.591,0.811,0.532,0.406,0.648,0.025,0.019,0.031,1.53,1.26,1.76,0.071,0.058,0.083,20,19.43,20.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.86,46.44,50.39,47.51,45.52,48.2,0,0,0,0,0,0,1.06,0,0.083,0.11,0.88,0.12,44.7
387410400000,1982,4,1981,7,28,7,0.833,0.0756,0.665,32291.4,192.8,192.8,192.2,4,4,4,1377,1328,1400,1252,1203,125,125,125,152.2,102.7,174.6,0.0908,0.0893,0.0941,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.847,0.827,0.857,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.8,0.086,0.084,0.087,19.12,19.03,19.3,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.12,48.9,49.61,48.05,47.92,48.2,0,0,0,0,0,0,1.07,0,0.168,0.091,0.8,0.2,38.8
388015200000,1982,4,1981,7,29,7,0.843,0.0855,0.665,32177.4,192.8,192.8,191.5,4,4,4,1393,1328,1437,1252,1180,141.4,125,148,152,79.71,206.9,0.102,0.0873,0.111,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.856,0.829,0.875,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.086,0.084,0.088,19.06,18.9,19.29,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.96,48.54,49.6,47.88,47.56,48.2,0,0,0,0,0,0,1.06,0,0.178,0.1,0.79,0.21,38.2
388620000000,1982,4,1981,7,30,7,0.782,0.0971,0.665,32390.4,192.8,192.8,192.8,4,4,4,1293,1270,1328,1133,1099,160.6,148,192,32.78,0,79.71,0.124,0.111,0.149,1100,1099,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.809,0.796,0.829,0.647,0.646,0.648,0.031,0.03,0.031,1.76,1.74,1.78,0.083,0.082,0.084,19.42,19.29,19.5,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.94,49.6,50.16,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.117,0.12,0.85,0.15,41.4
389224800000,1982,5,1981,8,31,7,0.735,0.116,0.619,31419.7,192.8,192.8,187,4,4,4,1215,1183,1291,1023,990.7,192,192,192,0,0,0,0.158,0.149,0.162,1023,990.7,1099,990,990,990,968.6,968.5,968.8,21.4,21.2,21.5,0.684,0.637,0.796,0.48,0.419,0.646,0.022,0.019,0.031,1.45,1.33,1.74,0.068,0.062,0.082,19.98,19.44,20.19,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.82,46.86,49.97,46.76,45.92,48.2,0,0,0,0,0,0,1.04,0,0.116,0.16,0.84,0.16,42.7
389829600000,1982,5,1981,8,32,7,0.689,0.0928,0.596,30936.9,186.9,186.9,184.1,4,4,4,1139,1128,1167,985.2,974.7,153.4,147,192,0,0,0,0.135,0.128,0.165,985.2,974.7,1004,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.618,0.61,0.645,0.417,0.411,0.433,0.019,0.019,0.02,1.31,1.3,1.36,0.06,0.06,0.063,20.35,20.27,20.4,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.98,46.3,47.68,46.04,45.37,46.73,0,0,0,0,0,0,1.02,0,0.093,0.13,0.87,0.13,44.9
390434400000,1982,5,1981,8,33,7,0.663,0.0889,0.574,30118.3,183.5,183.5,179.3,4,4,4,1097,1080,1126,949.9,933,147,147,147,0,0,0,0.134,0.131,0.136,949.9,933,978.8,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.579,0.563,0.607,0.399,0.391,0.413,0.018,0.018,0.019,1.24,1.21,1.29,0.057,0.055,0.06,20.55,20.41,20.64,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.73,45.1,46.8,44.82,44.2,45.87,0,0,0,0,0,0,0.996,0,0.089,0.13,0.87,0.13,45.4
391039200000,1982,5,1981,8,34,7,0.634,0.0889,0.545,28913.2,176.8,176.8,172.1,4,4,4,1049,1025,1080,901.9,878.2,147,147,147,0,0,0,0.14,0.136,0.143,901.9,878.2,933,990,990,990,968.1,968,968.2,21.9,21.8,22,0.534,0.513,0.563,0.375,0.364,0.391,0.017,0.017,0.018,1.16,1.12,1.21,0.053,0.051,0.055,20.79,20.64,20.91,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.9,42.98,45.1,43.03,42.12,44.2,0,0,0,0,0,0,0.956,0,0.089,0.14,0.86,0.14,45.6
391644000000,1982,5,1981,8,35,7,0.581,0.0962,0.484,25826.1,168.5,168.5,153.7,4,3,3.5714285714285716,959.9,906.4,1025,800.9,745.4,159,147,161,0,0,0,0.166,0.143,0.178,800.9,745.4,878.2,990,990,990,967.7,967.5,968,22.3,22,22.5,0.446,0.396,0.513,0.327,0.299,0.364,0.015,0.013,0.017,1.02,0.973,1.12,0.046,0.043,0.051,21.24,20.91,21.5,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.26,39.64,51.95,43.6,38.66,48.2,0,0,0,0,0,0,0.854,0,0.097,0.17,0.83,0.17,44.5
392248800000,1982,6,1981,9,36,7,0.496,0.0974,0.399,22375.8,144,144,133.2,3,3,3,820.6,751.7,885.1,659.6,590.7,161,161,161,0,0,0,0.197,0.182,0.214,659.6,590.7,724.1,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.338,0.299,0.376,0.242,0.196,0.285,0.011,0.0085,0.013,0.819,0.702,0.929,0.036,0.03,0.041,22,21.63,22.39,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.933,0.938,45.31,41.23,48.99,44.4,40.35,48.01,0,0,0,0,0,0,0.74,0,0.097,0.2,0.8,0.2,45.1
392853600000,1982,6,1981,9,37,7,0.414,0.0974,0.316,18051.5,121,121,107.4,3,2,2.7142857142857144,684.1,623.8,751.7,523.1,462.8,161,161,161,0,0,0,0.236,0.214,0.258,523.1,462.8,590.7,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.26,0.226,0.299,0.152,0.117,0.196,0.0065,0.005,0.0085,0.62,0.548,0.702,0.027,0.023,0.03,22.74,22.39,23.01,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,41.81,35.36,51.19,40.41,34.3,48.2,0,0,0,0,0,0,0.597,0,0.098,0.24,0.76,0.24,43.6
393458400000,1982,6,1981,9,38,7,0.349,0.0974,0.252,14960.2,96.4,96.4,89.05,2,2,2,577.6,551,615.6,416.6,390,161,161,161,0,0,0,0.279,0.262,0.292,416.6,390,454.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.206,0.196,0.221,0.0957,0.0831,0.114,0.004,0.0035,0.0048,0.525,0.485,0.584,0.022,0.02,0.025,23.28,23.05,23.44,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.44,42.74,49.22,44.52,41.88,48.2,0,0,0,0,0,0,0.495,0,0.097,0.28,0.72,0.28,42.9
394063200000,1982,6,1981,9,39,7,0.317,0.0884,0.228,13664,83.79,83.79,81.33,2,2,2,523.6,494.7,548.2,377.4,359.7,146.1,135,161,0,0,0,0.279,0.258,0.302,377.4,359.7,388,990,990,990,966,965.8,966.1,24,23.9,24.2,0.19,0.183,0.195,0.0771,0.0688,0.0821,0.0032,0.0028,0.0034,0.465,0.437,0.48,0.019,0.018,0.02,23.58,23.45,23.74,0.952,0.95,0.953,0.979,0.976,0.98,0.932,0.927,0.934,41.55,39.76,42.75,40.67,38.79,41.89,0,0,0,0,0,0,0.452,0,0.089,0.28,0.72,0.28,43.1
394668000000,1982,7,1981,10,40,7,0.288,0.0816,0.207,12355,75.63,75.63,73.54,2,2,2,476.7,467.2,486,341.7,332.2,135,135,135,0,0,0,0.283,0.278,0.289,341.7,332.2,351,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.177,0.174,0.18,0.0603,0.0558,0.0647,0.0025,0.0023,0.0027,0.41,0.396,0.424,0.017,0.016,0.018,23.84,23.79,23.9,0.947,0.946,0.949,0.972,0.97,0.974,0.92,0.917,0.924,37.85,36.82,38.84,36.77,35.71,37.81,0,0,0,0,0,0,0.409,0,0.081,0.28,0.72,0.28,42.9
395272800000,1982,7,1981,10,41,7,0.273,0.0816,0.191,11440.6,71.43,71.43,68.1,2,2,2,451.2,440,467.2,316.2,305,135,135,135,0,0,0,0.299,0.289,0.307,316.2,305,332.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.164,0.174,0.0483,0.043,0.0558,0.002,0.0018,0.0023,0.372,0.355,0.396,0.015,0.015,0.016,24,23.9,24.06,0.943,0.942,0.946,0.97,0.97,0.97,0.915,0.913,0.917,35.1,33.89,36.82,34.05,32.87,35.71,0,0,0,0,0,0,0.378,0,0.082,0.3,0.7,0.3,41.9
395877600000,1982,7,1981,10,42,7,0.259,0.0816,0.177,10613.8,65.75,65.75,63.18,2,2,2,428,417.9,440,293,282.9,135,135,135,0,0,0,0.316,0.307,0.323,293,282.9,305,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.156,0.164,0.0373,0.0325,0.043,0.0015,0.0013,0.0018,0.337,0.322,0.355,0.014,0.013,0.015,24.14,24.06,24.2,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,32.57,31.44,33.89,31.59,30.5,32.87,0,0,0,0,0,0,0.351,0,0.082,0.32,0.68,0.32,41
396482400000,1982,7,1981,10,43,7,0.244,0.0834,0.161,9619.16,61,61,57.26,2,2,2,403.5,391.8,417.9,265.6,236.8,137.9,135,155,0,0,0,0.342,0.323,0.396,265.6,236.8,282.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.15,0.141,0.156,0.0251,0.0159,0.0325,0.001,0.00064,0.0013,0.297,0.259,0.322,0.012,0.011,0.013,24.29,24.2,24.38,0.933,0.925,0.937,0.97,0.97,0.97,0.905,0.898,0.909,29.51,26.2,31.44,28.63,25.41,30.5,0,0,0,0,0,0,0.318,0,0.083,0.34,0.66,0.34,39.4
397087200000,1982,8,1981,11,44,7,0.23,0.0937,0.137,8146.49,50.24,50.24,48.49,2,1,1.1428571428571428,380.9,373,389.1,225.9,218,155,155,155,0,0,0,0.407,0.398,0.416,225.9,218,234.1,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.137,0.134,0.14,0.0149,0.0143,0.0157,0.00061,0.00058,0.00063,0.377,0.256,0.409,0.015,0.01,0.017,24.32,24.26,24.4,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.897,0.939,47.64,25.9,52.74,44.9,25.12,48.2,0,0,0,0,0,0,0.269,0,0.093,0.41,0.6,0.4,35.4
397692000000,1982,8,1981,11,45,7,0.216,0.0937,0.122,7620.76,48.2,48.2,45.36,1,1,1,357.1,350.2,370.4,202.1,195.2,155,155,155,0,0,0,0.434,0.419,0.443,202.1,195.2,215.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.128,0.126,0.133,0.0129,0.0123,0.0141,0.00052,0.0005,0.00057,0.357,0.344,0.38,0.014,0.014,0.015,24.46,24.37,24.5,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.3,44.73,49.27,45.36,43.84,48.2,0,0,0,0,0,0,0.252,0,0.094,0.43,0.56,0.44,35.3
398296800000,1982,8,1981,11,46,7,0.207,0.0937,0.114,7075.56,43.1,43.1,42.12,1,1,1,342.7,335.5,346.9,187.7,180.5,155,155,155,0,0,0,0.452,0.447,0.462,187.7,180.5,191.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.123,0.121,0.125,0.0117,0.0111,0.0121,0.00047,0.00044,0.00049,0.331,0.318,0.338,0.013,0.013,0.014,24.56,24.53,24.6,0.951,0.949,0.952,0.98,0.979,0.98,0.932,0.929,0.933,42.99,41.33,43.97,42.12,40.46,43.1,0,0,0,0,0,0,0.234,0,0.093,0.45,0.55,0.45,34.2
398901600000,1982,8,1981,11,47,7,0.197,0.0937,0.103,6400.07,39.51,39.51,38.1,1,1,1,325.9,323.6,331.6,170.9,168.6,155,155,155,0,0,0,0.476,0.467,0.479,170.9,168.6,176.6,990,990,990,965,965,965.1,25,24.9,25,0.117,0.117,0.119,0.0103,0.0101,0.0108,0.00041,0.0004,0.00043,0.301,0.297,0.311,0.012,0.012,0.012,24.67,24.63,24.69,0.946,0.945,0.948,0.974,0.973,0.977,0.922,0.92,0.926,39.11,38.59,40.44,38.1,37.55,39.51,0,0,0,0,0,0,0.212,0,0.094,0.48,0.52,0.48,32.5
399506400000,1982,8,1981,11,48,7,0.192,0.0778,0.114,7141.14,45.75,45.75,42.51,1,1,1,317.3,311.8,320.2,188.7,165.2,128.6,118,155,0,0,0,0.405,0.369,0.484,188.7,165.2,202.2,990,990,990,965,965,965,25,25,25,0.121,0.115,0.125,0.0118,0.00979,0.0129,0.00047,0.00039,0.00052,0.33,0.291,0.353,0.013,0.012,0.014,24.68,24.65,24.71,0.951,0.944,0.955,0.978,0.971,0.98,0.93,0.917,0.936,43.47,37.8,46.68,42.51,36.72,45.75,0,0,0,0,0,0,0.236,0,0.078,0.41,0.59,0.41,37.2
400111200000,1982,9,1981,12,49,7,0.178,0.0714,0.107,6663.92,43.22,43.22,39.67,1,1,1,294.1,283.6,309.1,176.1,165.6,118,118,118,0,0,0,0.402,0.382,0.416,176.1,165.6,191.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.121,0.0107,0.00983,0.012,0.00043,0.00039,0.00048,0.306,0.288,0.333,0.012,0.011,0.013,24.82,24.72,24.88,0.947,0.944,0.952,0.976,0.972,0.98,0.925,0.918,0.933,40.62,38.15,44.1,39.67,37.08,43.22,0,0,0,0,0,0,0.22,0,0.071,0.4,0.6,0.4,37.4
400716000000,1982,9,1981,12,50,7,0.167,0.0714,0.0952,5906.8,36.52,36.52,35.16,1,1,1,275.5,273.8,281.3,157.5,155.8,118,118,118,0,0,0,0.428,0.419,0.431,157.5,155.8,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.111,0.00913,0.00899,0.00963,0.00036,0.00036,0.00038,0.273,0.27,0.283,0.011,0.011,0.011,24.93,24.89,24.94,0.942,0.941,0.943,0.97,0.97,0.971,0.913,0.913,0.916,36.24,35.85,37.61,35.16,34.77,36.52,0,0,0,0,0,0,0.195,0,0.0718,0.43,0.57,0.43,35.4
401320800000,1982,9,1981,12,51,7,0.161,0.0714,0.0897,5558.5,34.77,34.77,33.09,1,1,1,266.4,258.8,273.8,148.4,140.8,118,118,118,0,0,0,0.443,0.431,0.456,148.4,140.8,155.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.108,0.00836,0.00772,0.00899,0.00033,0.00031,0.00036,0.257,0.243,0.27,0.01,0.0096,0.011,24.98,24.94,25.02,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.11,32.32,35.85,33.09,31.35,34.77,0,0,0,0,0,0,0.184,0,0.0713,0.44,0.56,0.44,34.5
401925600000,1982,9,1981,12,52,7,0.154,0.0659,0.0882,5474.22,36.91,36.91,32.58,1,1,1,254.9,243.3,261.4,145.9,125.3,109,97,118,0,0,0,0.429,0.371,0.485,145.9,125.3,164.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.0974,0.109,0.00815,0.0064,0.00972,0.00032,0.00025,0.00038,0.252,0.215,0.284,0.01,0.0085,0.011,25.03,24.97,25.12,0.937,0.929,0.944,0.97,0.97,0.972,0.909,0.901,0.917,33.57,28.67,37.99,32.58,27.81,36.91,0,0,0,0,0,0,0.181,0,0.0658,0.43,0.57,0.43,35.5
402530400000,1982,10,1982,1,1,7,0.164,0.0587,0.106,6630.68,40.54,40.54,39.47,1,1,1,271.6,264.1,275.9,174.6,167.1,97,97,97,0,0,0,0.357,0.352,0.367,174.6,167.1,178.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.115,0.0106,0.00995,0.011,0.00042,0.00039,0.00043,0.302,0.288,0.31,0.012,0.011,0.012,24.91,24.89,24.96,0.947,0.944,0.948,0.977,0.973,0.979,0.925,0.919,0.928,40.4,38.63,41.41,39.47,37.59,40.54,0,0,0,0,0,0,0.219,0,0.058,0.36,0.65,0.35,40.4
403135200000,1982,10,1982,1,2,7,0.16,0.0665,0.0935,5803.55,37.21,37.21,34.54,1,1,1,264.5,258.8,275.9,154.5,148.8,110,110,110,0,0,0,0.416,0.399,0.425,154.5,148.8,165.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.112,0.00889,0.0084,0.00985,0.00035,0.00033,0.00039,0.268,0.258,0.288,0.011,0.01,0.011,24.97,24.91,25.01,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.911,0.918,35.6,34.25,38.27,34.54,33.23,37.21,0,0,0,0,0,0,0.192,0,0.0665,0.42,0.58,0.42,36.3
403740000000,1982,10,1982,1,3,7,0.159,0.0665,0.0923,5725.3,36.06,36.06,34.08,1,1,1,262.5,256.7,271.3,152.5,146.7,110,110,110,0,0,0,0.419,0.405,0.429,152.5,146.7,161.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.11,0.00872,0.00822,0.00946,0.00035,0.00033,0.00038,0.265,0.254,0.28,0.01,0.01,0.011,24.99,24.93,25.02,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.914,35.13,33.75,37.18,34.08,32.74,36.06,0,0,0,0,0,0,0.189,0,0.0667,0.42,0.58,0.42,36
404344800000,1982,10,1982,1,4,7,0.171,0.0665,0.105,6537.9,40.85,40.85,38.92,1,1,1,282.8,273.8,290.5,172.8,163.8,110,110,110,0,0,0,0.389,0.379,0.402,172.8,163.8,180.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.111,0.117,0.0104,0.00967,0.0111,0.00041,0.00038,0.00044,0.301,0.285,0.315,0.012,0.011,0.013,24.87,24.82,24.92,0.946,0.944,0.949,0.976,0.971,0.98,0.923,0.916,0.929,39.88,37.76,41.7,38.92,36.68,40.85,0,0,0,0,0,0,0.216,0,0.066,0.39,0.61,0.39,38.2
404949600000,1982,11,1982,2,5,7,0.175,0.0641,0.111,6986.98,41.81,41.81,41.59,1,1,1,289.6,287.2,290.5,183.6,181.2,106,106,106,0,0,0,0.366,0.365,0.369,183.6,181.2,184.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.117,0.118,0.0114,0.0112,0.0114,0.00045,0.00044,0.00045,0.32,0.315,0.321,0.013,0.013,0.013,24.82,24.82,24.84,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,42.44,41.88,42.66,41.59,41.04,41.81,0,0,0,0,0,0,0.231,0,0.064,0.37,0.63,0.37,39.9
405554400000,1982,11,1982,2,6,7,0.184,0.0641,0.12,7580.31,46.66,46.66,45.12,1,1,1,305,294.7,311.8,199,188.7,106,106,106,0,0,0,0.348,0.34,0.36,199,188.7,205.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.126,0.0127,0.0118,0.0132,0.00051,0.00047,0.00053,0.347,0.329,0.359,0.014,0.013,0.014,24.73,24.68,24.79,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,46.04,43.65,47.61,45.12,42.78,46.66,0,0,0,0,0,0,0.251,0,0.064,0.35,0.65,0.35,41.2
406159200000,1982,11,1982,2,7,7,0.207,0.0641,0.142,8644.87,55.21,55.21,51.46,2,1,1.7142857142857142,341.5,316.5,360.3,235.5,210.5,106,106,106,0,0,0,0.311,0.294,0.335,235.5,210.5,254.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.136,0.127,0.143,0.016,0.0136,0.0191,0.00064,0.00055,0.00077,0.295,0.247,0.384,0.012,0.0099,0.015,24.6,24.52,24.68,0.936,0.923,0.958,0.973,0.97,0.98,0.911,0.895,0.939,33.67,25.62,50.75,32.58,24.86,48.2,0,0,0,0,0,0,0.286,0,0.065,0.31,0.69,0.31,41.8
406764000000,1982,11,1982,2,8,7,0.238,0.0641,0.174,10501.9,67.54,67.54,62.51,2,2,2,394.3,364.7,417.9,288.3,258.7,106,106,106,0,0,0,0.269,0.254,0.291,288.3,258.7,311.9,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.155,0.144,0.163,0.0351,0.0211,0.0462,0.0014,0.00085,0.0019,0.327,0.283,0.362,0.013,0.011,0.015,24.3,24.16,24.49,0.938,0.931,0.942,0.97,0.97,0.97,0.91,0.903,0.914,32.22,28.94,34.81,31.26,28.07,33.77,0,0,0,0,0,0,0.347,0,0.064,0.27,0.73,0.27,44.1
407368800000,1982,11,1982,2,9,7,0.273,0.0693,0.204,12235.9,76.16,76.16,72.83,2,2,2,451.5,420.3,470.2,336.9,314.3,114.6,106,118,0,0,0,0.254,0.246,0.265,336.9,314.3,352.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.164,0.179,0.058,0.0473,0.0652,0.0024,0.0019,0.0027,0.401,0.366,0.424,0.016,0.015,0.017,23.97,23.86,24.14,0.946,0.943,0.949,0.972,0.97,0.974,0.92,0.915,0.924,37.47,35.08,39.09,36.42,34.03,38.08,0,0,0,0,0,0,0.405,0,0.069,0.25,0.75,0.25,44.8
407973600000,1982,12,1982,3,10,7,0.297,0.0714,0.225,13558.9,85.33,85.33,80.71,2,2,2,490.6,477.4,512.1,372.6,359.4,118,118,118,0,0,0,0.241,0.23,0.247,372.6,359.4,394.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.181,0.194,0.0749,0.0686,0.085,0.0031,0.0028,0.0035,0.455,0.435,0.487,0.019,0.018,0.02,23.74,23.61,23.82,0.951,0.95,0.954,0.978,0.976,0.98,0.93,0.927,0.935,41.26,39.86,43.53,40.35,38.89,42.66,0,0,0,0,0,0,0.448,0,0.072,0.24,0.76,0.24,45.7
408578400000,1982,12,1982,3,11,7,0.318,0.0714,0.246,14775.6,91.32,91.32,87.95,2,2,2,525.1,512.1,542,407.1,394.1,118,118,118,0,0,0,0.225,0.218,0.23,407.1,394.1,424,990,990,990,966,965.9,966,24,24,24.1,0.198,0.194,0.204,0.0912,0.085,0.0991,0.0038,0.0035,0.0041,0.507,0.487,0.532,0.021,0.02,0.022,23.53,23.43,23.61,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44.87,43.53,46.59,43.97,42.66,45.66,0,0,0,0,0,0,0.489,0,0.072,0.22,0.77,0.23,46.5
409183200000,1982,12,1982,3,12,7,0.339,0.0714,0.268,15937.3,96.4,96.4,94.86,2,2,2,560.5,548.2,571.9,442.5,430.2,118,118,118,0,0,0,0.211,0.206,0.215,442.5,430.2,453.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.211,0.206,0.215,0.108,0.102,0.113,0.0045,0.0043,0.0048,0.56,0.541,0.577,0.023,0.023,0.024,23.32,23.25,23.39,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.46,47.22,49.57,47.43,46.27,48.2,0,0,0,0,0,0,0.527,0,0.071,0.21,0.79,0.21,47
409788000000,1982,12,1982,3,13,7,0.359,0.075,0.284,16195.2,96.4,96.4,96.4,2,2,2,593.4,571.9,608.8,469.4,453.9,124,118,139,0,0,0,0.209,0.196,0.228,469.4,453.9,483.8,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.225,0.215,0.232,0.121,0.113,0.127,0.0051,0.0048,0.0054,0.605,0.577,0.629,0.025,0.024,0.027,23.13,23.06,23.25,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.93,49.57,52.3,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.075,0.21,0.79,0.21,45.1
410392800000,1983,1,1982,4,14,7,0.387,0.0841,0.302,17228.1,106.4,106.4,102.5,3,2,2.7142857142857144,639.1,615.6,654.2,500.1,476.6,139,139,139,0,0,0,0.218,0.212,0.226,500.1,476.6,515.2,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.244,0.231,0.253,0.136,0.124,0.145,0.0058,0.0052,0.0062,0.579,0.544,0.633,0.025,0.023,0.027,22.96,22.91,23.02,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.918,0.937,40.58,35.43,52.21,38.77,34.37,48.2,0,0,0,0,0,0,0.57,0,0.085,0.22,0.78,0.22,44.5
410997600000,1983,1,1982,4,15,7,0.422,0.0841,0.338,19370.2,122.4,122.4,115.3,3,3,3,698.5,682.3,733.8,559.5,543.3,139,139,139,0,0,0,0.199,0.189,0.204,559.5,543.3,594.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.278,0.269,0.298,0.175,0.164,0.198,0.0075,0.007,0.0086,0.647,0.62,0.707,0.028,0.027,0.031,22.66,22.46,22.75,0.951,0.95,0.954,0.975,0.973,0.98,0.927,0.924,0.934,39.42,38.39,41.66,38.43,37.34,40.81,0,0,0,0,0,0,0.641,0,0.084,0.2,0.8,0.2,45.9
411602400000,1983,1,1982,4,16,7,0.442,0.0841,0.358,20490.3,122.4,122.4,122,3,3,3,731.6,728.5,733.8,592.6,589.5,139,139,139,0,0,0,0.19,0.189,0.191,592.6,589.5,594.8,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.297,0.295,0.298,0.197,0.195,0.198,0.0085,0.0084,0.0086,0.703,0.698,0.707,0.03,0.03,0.031,22.47,22.46,22.49,0.954,0.954,0.954,0.979,0.979,0.98,0.934,0.933,0.934,41.52,41.32,41.66,40.66,40.45,40.81,0,0,0,0,0,0,0.678,0,0.084,0.19,0.81,0.19,46.4
412207200000,1983,1,1982,4,17,7,0.456,0.0841,0.372,21181.9,128.7,128.7,126.1,3,3,3,753.9,739.6,768.4,614.9,600.6,139,139,139,0,0,0,0.184,0.181,0.188,614.9,600.6,629.4,990,990,990,966.9,966.9,967,23.1,23,23.1,0.309,0.301,0.318,0.212,0.202,0.221,0.0092,0.0087,0.0096,0.74,0.716,0.765,0.032,0.031,0.033,22.34,22.26,22.42,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.89,42.02,43.76,42.03,41.18,42.89,0,0,0,0,0,0,0.7,0,0.084,0.18,0.82,0.18,46.5
412812000000,1983,1,1982,4,18,7,0.484,0.083,0.401,22588.4,137.6,137.6,134.5,3,3,3,799.7,779.4,817.7,662.4,640.4,137.3,137,139,0,0,0,0.172,0.168,0.178,662.4,640.4,680.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.335,0.324,0.345,0.243,0.229,0.256,0.011,0.01,0.011,0.819,0.783,0.849,0.036,0.034,0.037,22.08,21.98,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.73,44.42,46.81,44.82,43.53,45.87,0,0,0,0,0,0,0.747,0,0.083,0.17,0.83,0.17,46.7
413416800000,1983,2,1982,5,19,7,0.502,0.0829,0.419,23463.4,142.4,142.4,139.7,3,3,3,830.2,819.3,847.1,693.2,682.3,137,137,137,0,0,0,0.165,0.162,0.167,693.2,682.3,710.1,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.352,0.346,0.361,0.264,0.257,0.275,0.012,0.011,0.012,0.87,0.852,0.899,0.038,0.037,0.04,21.91,21.81,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.5,46.89,48.45,46.55,45.96,47.48,0,0,0,0,0,0,0.776,0,0.083,0.17,0.83,0.17,46.7
414021600000,1983,2,1982,5,20,7,0.512,0.0829,0.429,23901.9,142.4,142.4,142.3,3,3,3,846.1,843.5,847.1,709.1,706.5,137,137,137,0,0,0,0.162,0.162,0.162,709.1,706.5,710.1,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.361,0.359,0.361,0.275,0.273,0.275,0.012,0.012,0.012,0.897,0.893,0.899,0.039,0.039,0.04,21.82,21.81,21.83,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.39,48.25,48.45,47.42,47.29,47.48,0,0,0,0,0,0,0.79,0,0.083,0.16,0.84,0.16,46.7
414626400000,1983,2,1982,5,21,7,0.528,0.0829,0.445,24175.2,144.6,144.6,143.9,3,3,3,873.3,843.5,905.4,736.3,706.5,137,137,137,0,0,0,0.157,0.151,0.162,736.3,706.5,768.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.381,0.359,0.409,0.292,0.273,0.311,0.013,0.012,0.014,0.947,0.893,1,0.042,0.039,0.045,21.66,21.47,21.83,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.87,48.25,51.59,47.97,47.29,48.2,0,0,0,0,0,0,0.799,0,0.083,0.16,0.84,0.16,45.8
415231200000,1983,2,1982,5,22,7,0.568,0.0787,0.489,26494.2,160.3,160.3,157.7,4,4,4,938.8,924.7,952.4,808.7,787.7,130.1,129,137,0,0,0,0.139,0.135,0.148,808.7,787.7,823.4,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.446,0.426,0.46,0.33,0.32,0.338,0.015,0.014,0.015,0.992,0.955,1.02,0.044,0.043,0.046,21.35,21.27,21.45,0.953,0.953,0.954,0.977,0.975,0.978,0.931,0.929,0.933,40.36,39.46,40.96,39.43,38.47,40.07,0,0,0,0,0,0,0.876,0,0.079,0.14,0.86,0.14,46.6
415836000000,1983,3,1982,6,23,7,0.611,0.078,0.533,28462.5,174.5,174.5,169.4,4,4,4,1010,957.9,1043,881.1,828.9,129,129,129,0,0,0,0.128,0.124,0.135,881.1,828.9,913.8,990,990,990,967.9,967.7,968,22.1,22,22.3,0.513,0.465,0.543,0.365,0.34,0.381,0.017,0.015,0.017,1.12,1.03,1.17,0.051,0.046,0.053,20.96,20.79,21.24,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.933,0.936,43.23,41.18,44.51,42.35,40.3,43.62,0,0,0,0,0,0,0.941,0,0.078,0.13,0.87,0.13,46.6
416440800000,1983,3,1982,6,24,7,0.65,0.078,0.572,30102.2,180.4,180.4,179.2,4,4,4,1075,1051,1083,945.5,921.5,129,129,129,0,0,0,0.12,0.119,0.123,945.5,921.5,953.9,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.572,0.55,0.579,0.397,0.385,0.401,0.018,0.018,0.018,1.23,1.19,1.24,0.056,0.054,0.057,20.64,20.6,20.75,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.71,44.8,46.02,44.79,43.91,45.1,0,0,0,0,0,0,0.995,0,0.078,0.12,0.88,0.12,46.3
417045600000,1983,3,1982,6,25,7,0.659,0.078,0.581,30489.7,185.3,185.3,181.5,4,4,4,1090,1083,1117,961.3,953.9,129,129,129,0,0,0,0.118,0.115,0.119,961.3,953.9,988,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.587,0.579,0.616,0.404,0.401,0.417,0.019,0.018,0.019,1.26,1.24,1.31,0.058,0.057,0.06,20.56,20.42,20.6,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.3,46.02,47.28,45.37,45.1,46.33,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.3
417650400000,1983,3,1982,6,26,7,0.664,0.0829,0.581,30438.4,182.4,182.4,181.2,4,4,4,1098,1096,1108,961,948.5,137.1,129,148,0,0,0,0.125,0.118,0.135,961,948.5,967.5,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.59,0.584,0.594,0.404,0.398,0.407,0.019,0.018,0.019,1.26,1.24,1.27,0.058,0.057,0.058,20.53,20.5,20.55,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.22,45.66,46.53,45.3,44.75,45.6,0,0,0,0,0,0,1.01,0,0.083,0.12,0.87,0.13,45.8
418255200000,1983,4,1982,7,27,7,0.656,0.0895,0.566,29776.4,178,178,177.2,4,4,4,1085,1080,1089,936.5,932,148,148,148,0,0,0,0.136,0.136,0.137,936.5,932,941.5,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.573,0.569,0.577,0.392,0.39,0.395,0.018,0.018,0.018,1.22,1.22,1.23,0.056,0.056,0.056,20.61,20.59,20.63,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.21,45.05,45.4,44.31,44.14,44.49,0,0,0,0,0,0,0.985,0,0.09,0.14,0.86,0.14,45.4
418860000000,1983,4,1982,7,28,7,0.651,0.0756,0.575,30259.3,180.7,180.7,180.1,4,4,4,1076,1073,1080,951.2,948.3,125,125,125,0,0,0,0.116,0.116,0.116,951.2,948.3,955,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.579,0.576,0.582,0.399,0.398,0.401,0.018,0.018,0.018,1.24,1.24,1.25,0.057,0.057,0.057,20.62,20.6,20.63,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.95,45.84,46.09,45.03,44.92,45.17,0,0,0,0,0,0,1,0,0.076,0.12,0.88,0.12,46.5
419464800000,1983,4,1982,7,29,7,0.656,0.0756,0.581,30487.1,183.1,183.1,181.5,4,4,4,1085,1080,1096,960.4,955,125,125,125,0,0,0,0.115,0.114,0.116,960.4,955,971.5,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.587,0.582,0.597,0.404,0.401,0.409,0.018,0.018,0.019,1.26,1.25,1.28,0.058,0.057,0.059,20.57,20.52,20.6,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.29,46.09,46.71,45.37,45.17,45.77,0,0,0,0,0,0,1.01,0,0.075,0.12,0.89,0.11,46.5
420069600000,1983,4,1982,7,30,7,0.655,0.0775,0.578,30346.5,181.6,181.6,180.6,4,4,4,1083,1080,1086,955.3,933,128.1,125,147,0,0,0,0.118,0.115,0.136,955.3,933,961.4,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.583,0.563,0.588,0.401,0.391,0.404,0.018,0.018,0.019,1.25,1.21,1.26,0.057,0.055,0.058,20.59,20.57,20.64,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.08,45.1,46.33,45.16,44.2,45.4,0,0,0,0,0,0,1,0,0.077,0.12,0.88,0.12,46.3
420674400000,1983,5,1982,8,31,7,0.649,0.0889,0.56,29511.7,176.8,176.8,175.7,4,4,4,1072,1060,1080,925.3,913,147,147,147,0,0,0,0.137,0.136,0.139,925.3,913,933,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.556,0.545,0.563,0.387,0.381,0.391,0.018,0.017,0.018,1.2,1.18,1.21,0.055,0.054,0.055,20.68,20.64,20.74,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.81,44.34,45.1,43.92,43.46,44.2,0,0,0,0,0,0,0.976,0,0.089,0.14,0.86,0.14,45.5
421279200000,1983,5,1982,8,32,7,0.624,0.0889,0.535,28490.8,173.8,173.8,169.6,4,4,4,1032,997.7,1060,885.4,850.7,147,147,147,0,0,0,0.142,0.139,0.147,885.4,850.7,913,990,990,990,968,967.9,968.1,22,21.9,22.1,0.519,0.488,0.545,0.368,0.351,0.381,0.017,0.016,0.017,1.13,1.07,1.18,0.051,0.048,0.054,20.87,20.74,21.04,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.26,41.88,44.34,42.4,41.04,43.46,0,0,0,0,0,0,0.942,0,0.089,0.14,0.86,0.14,45.7
421884000000,1983,5,1982,8,33,7,0.575,0.0889,0.486,25882.6,160.7,160.7,154.1,4,3,3.7142857142857144,950.6,924.7,976.8,803.6,777.7,147,147,147,0,0,0,0.155,0.15,0.159,803.6,777.7,829.8,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.445,0.421,0.469,0.328,0.315,0.341,0.015,0.014,0.015,1.01,0.97,1.03,0.045,0.043,0.046,21.29,21.16,21.38,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,43.74,39.64,52.24,41.96,38.66,48.2,0,0,0,0,0,0,0.856,0,0.089,0.15,0.85,0.15,45
422488800000,1983,5,1982,8,34,7,0.519,0.0889,0.43,23594.9,144.6,144.6,140.4,3,3,3,858.3,801,914.1,711.3,654,147,147,147,0,0,0,0.172,0.161,0.184,711.3,654,767.1,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.369,0.332,0.411,0.276,0.238,0.31,0.012,0.01,0.014,0.906,0.806,1.01,0.04,0.035,0.045,21.76,21.44,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.38,45.16,51.41,46.82,44.26,48.2,0,0,0,0,0,0,0.78,0,0.089,0.17,0.83,0.17,45.5
423093600000,1983,5,1982,8,35,7,0.441,0.0768,0.364,20806.7,129.1,129.1,123.8,3,3,3,729,682.3,779.4,602,563.3,127,119,147,0,0,0,0.174,0.159,0.193,602,563.3,632.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.301,0.278,0.319,0.203,0.177,0.223,0.0088,0.0076,0.0097,0.717,0.651,0.77,0.031,0.028,0.033,22.47,22.21,22.72,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.928,0.936,42.17,39.82,43.92,41.28,38.85,43.04,0,0,0,0,0,0,0.688,0,0.077,0.17,0.83,0.17,47.2
423698400000,1983,6,1982,9,36,7,0.369,0.072,0.297,17084.8,113.4,113.4,101.7,3,2,2.4285714285714284,609.8,566.9,666.8,490.8,447.9,119,119,119,0,0,0,0.196,0.178,0.21,490.8,447.9,547.8,990,990,990,966.3,966.2,966.6,23.7,23.4,23.8,0.237,0.213,0.269,0.133,0.11,0.167,0.0056,0.0046,0.0071,0.593,0.544,0.627,0.025,0.023,0.027,23.07,22.81,23.28,0.953,0.946,0.958,0.976,0.97,0.98,0.931,0.918,0.939,44.91,35.67,52.2,43.07,34.6,48.2,0,0,0,0,0,0,0.565,0,0.072,0.2,0.8,0.2,46.3
424303200000,1983,6,1982,9,37,7,0.321,0.072,0.249,14899.1,95.22,95.22,88.69,2,2,2,530,505,562.8,411,386,119,119,119,0,0,0,0.225,0.211,0.236,411,386,443.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.191,0.212,0.093,0.0812,0.108,0.0039,0.0034,0.0045,0.513,0.475,0.562,0.021,0.02,0.024,23.5,23.31,23.65,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,45.25,42.67,48.58,44.34,41.82,47.61,0,0,0,0,0,0,0.493,0,0.072,0.22,0.78,0.22,46.4
424908000000,1983,6,1982,9,38,7,0.286,0.072,0.214,12877.6,80.24,80.24,76.65,2,2,2,473.5,459.3,489.3,354.5,340.3,119,119,119,0,0,0,0.251,0.243,0.259,354.5,340.3,370.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.175,0.186,0.0663,0.0596,0.0738,0.0027,0.0024,0.003,0.428,0.407,0.452,0.018,0.017,0.019,23.84,23.75,23.93,0.949,0.947,0.951,0.975,0.971,0.978,0.925,0.92,0.93,39.32,37.8,41.02,38.33,36.72,40.12,0,0,0,0,0,0,0.426,0,0.072,0.25,0.75,0.25,45
425512800000,1983,6,1982,9,39,7,0.27,0.0691,0.201,12050.9,72.62,72.62,71.73,2,2,2,446.5,435.5,455.7,332.2,326.5,114.3,108,119,0,0,0,0.256,0.244,0.267,332.2,326.5,336.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.169,0.174,0.0558,0.0531,0.0579,0.0023,0.0022,0.0024,0.394,0.386,0.401,0.016,0.016,0.016,24,23.95,24.05,0.946,0.945,0.946,0.97,0.97,0.97,0.917,0.917,0.918,36.97,36.32,37.42,35.87,35.23,36.31,0,0,0,0,0,0,0.399,0,0.069,0.26,0.74,0.26,44.6
