datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
870645600000,1997,8,1996,11,44,7,0.161,0.0562,0.105,6587.24,40.5,40.5,39.21,1,1,1,266.5,258.8,271.7,173.5,165.8,93,93,93,0,0,0,0.349,0.342,0.359,173.5,165.8,178.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.115,0.0105,0.00984,0.0109,0.00042,0.00039,0.00043,0.3,0.286,0.309,0.012,0.011,0.012,24.93,24.9,24.98,0.946,0.944,0.948,0.976,0.972,0.979,0.924,0.918,0.928,40.16,38.34,41.37,39.21,37.29,40.5,0,0,0,0,0,0,0.218,0,0.056,0.35,0.65,0.35,40.9
871250400000,1997,8,1996,11,45,7,0.145,0.0562,0.089,5537.59,35.14,35.14,32.96,1,1,1,240.2,231.4,249.8,147.2,138.4,93,93,93,0,0,0,0.387,0.372,0.402,147.2,138.4,156.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00826,0.00752,0.00908,0.00033,0.0003,0.00036,0.253,0.238,0.27,0.01,0.0093,0.011,25.11,25.03,25.17,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.98,31.92,36.23,32.96,30.97,35.14,0,0,0,0,0,0,0.183,0,0.056,0.39,0.61,0.39,38.2
871855200000,1997,8,1996,11,46,7,0.139,0.0562,0.0825,5123.23,31.02,31.02,30.5,1,1,1,229.4,226.4,231.6,136.4,133.4,93,93,93,0,0,0,0.405,0.401,0.411,136.4,133.4,138.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0999,0.0988,0.101,0.00734,0.00709,0.00753,0.00029,0.00028,0.0003,0.234,0.228,0.238,0.0092,0.009,0.0094,25.19,25.17,25.21,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.44,30.74,31.98,30.5,29.81,31.02,0,0,0,0,0,0,0.169,0,0.0565,0.4,0.59,0.41,36.9
872460000000,1997,8,1996,11,47,7,0.131,0.0562,0.0745,4612.69,29.43,29.43,27.46,1,1,1,216.1,206.6,224.7,123.1,113.6,93,93,93,0,0,0,0.431,0.414,0.45,123.1,113.6,131.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0952,0.0919,0.0982,0.00622,0.00541,0.00694,0.00024,0.00021,0.00027,0.21,0.193,0.225,0.0082,0.0076,0.0089,25.29,25.23,25.37,0.927,0.92,0.931,0.97,0.97,0.97,0.899,0.893,0.903,28.31,26.01,30.34,27.46,25.23,29.43,0,0,0,0,0,0,0.153,0,0.0565,0.43,0.57,0.43,35.2
873064800000,1997,9,1996,12,48,7,0.124,0.0435,0.0809,5051.14,30.85,30.85,30.07,1,1,1,205.8,201.2,209.3,133.8,129.2,72,72,72,0,0,0,0.35,0.344,0.358,133.8,129.2,137.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0969,0.0952,0.0981,0.00713,0.00673,0.00742,0.00028,0.00026,0.00029,0.227,0.219,0.233,0.0089,0.0086,0.0091,25.34,25.31,25.37,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,31,29.9,31.81,30.07,29,30.85,0,0,0,0,0,0,0.167,0,0.0431,0.35,0.65,0.35,40.7
873669600000,1997,9,1996,12,49,7,0.118,0.0435,0.0748,4655.36,28.79,28.79,27.71,1,1,1,195.8,192.9,200.2,123.8,120.9,72,72,72,0,0,0,0.368,0.36,0.373,123.8,120.9,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0923,0.0949,0.00627,0.00603,0.00665,0.00024,0.00024,0.00026,0.209,0.204,0.217,0.0082,0.008,0.0085,25.38,25.38,25.38,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.898,0.902,28.57,27.85,29.68,27.71,27.02,28.79,0,0,0,0,0,0,0.154,0,0.0432,0.37,0.63,0.37,39.5
874274400000,1997,9,1996,12,50,7,0.115,0.0435,0.0713,4417.24,27.11,27.11,26.29,1,1,1,189.9,187.9,193.3,117.9,115.9,72,72,72,0,0,0,0.379,0.373,0.383,117.9,115.9,121.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0906,0.0925,0.00577,0.0056,0.00606,0.00023,0.00022,0.00024,0.199,0.195,0.205,0.0078,0.0076,0.008,25.38,25.38,25.38,0.923,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.11,26.61,27.95,26.29,25.81,27.11,0,0,0,0,0,0,0.146,0,0.0437,0.38,0.62,0.38,38.4
874879200000,1997,9,1996,12,51,7,0.114,0.0435,0.0709,4390.43,26.58,26.58,26.13,1,1,1,189.3,184.6,191.1,117.3,112.6,72,72,72,0,0,0,0.38,0.377,0.39,117.3,112.6,119.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0894,0.0917,0.00572,0.00533,0.00587,0.00022,0.00021,0.00023,0.198,0.189,0.201,0.0077,0.0074,0.0079,25.38,25.38,25.38,0.923,0.92,0.924,0.97,0.97,0.97,0.895,0.892,0.896,26.94,25.78,27.4,26.13,25.01,26.58,0,0,0,0,0,0,0.145,0,0.0431,0.38,0.62,0.38,38.5
875484000000,1997,9,1996,12,52,7,0.11,0.0349,0.0751,4667.37,30.58,30.58,27.78,1,1,1,181.9,176.2,187.9,124.2,107.8,57.71,52,72,0,0,0,0.318,0.277,0.4,124.2,107.8,135.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0877,0.0941,0.00631,0.00492,0.0073,0.00025,0.00019,0.00029,0.207,0.181,0.227,0.0081,0.0071,0.0089,25.36,25.35,25.38,0.927,0.916,0.933,0.97,0.97,0.97,0.899,0.889,0.905,28.64,24.59,31.52,27.78,23.85,30.58,0,0,0,0,0,0,0.154,0,0.0349,0.32,0.68,0.32,42.4
876088800000,1997,10,1997,1,1,7,0.104,0.0314,0.0728,4508.1,27.21,27.21,26.83,1,1,1,172.3,166.9,173.8,120.3,114.9,52,52,52,0,0,0,0.302,0.299,0.312,120.3,114.9,121.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0886,0.0867,0.0891,0.00597,0.00551,0.00611,0.00023,0.00022,0.00024,0.199,0.19,0.202,0.0078,0.0074,0.0079,25.35,25.34,25.35,0.925,0.921,0.926,0.97,0.97,0.97,0.897,0.894,0.898,27.66,26.31,28.05,26.83,25.52,27.21,0,0,0,0,0,0,0.149,0,0.0312,0.3,0.7,0.3,43.3
876693600000,1997,10,1997,1,2,7,0.0984,0.0314,0.0669,4114.84,25.52,25.52,24.49,1,1,1,162.6,156.6,166.9,110.6,104.6,52,52,52,0,0,0,0.32,0.312,0.332,110.6,104.6,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.083,0.0867,0.00515,0.00464,0.00551,0.0002,0.00018,0.00022,0.182,0.171,0.19,0.0071,0.0067,0.0074,25.34,25.34,25.34,0.918,0.914,0.921,0.97,0.97,0.97,0.891,0.887,0.894,25.25,23.75,26.31,24.49,23.04,25.52,0,0,0,0,0,0,0.136,0,0.0315,0.32,0.68,0.32,41.8
877298400000,1997,10,1997,1,3,7,0.0988,0.0314,0.0674,4146.25,24.9,24.9,24.68,1,1,1,163.4,163,164.3,111.4,111,52,52,52,0,0,0,0.318,0.316,0.319,111.4,111,112.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0853,0.0858,0.00522,0.00519,0.0053,0.0002,0.0002,0.00021,0.184,0.183,0.185,0.0072,0.0072,0.0073,25.34,25.34,25.34,0.919,0.919,0.92,0.97,0.97,0.97,0.891,0.891,0.892,25.44,25.35,25.67,24.68,24.59,24.9,0,0,0,0,0,0,0.137,0,0.0314,0.32,0.68,0.32,42
877903200000,1997,10,1997,1,4,7,0.0986,0.0311,0.0675,4154.59,25.07,25.07,24.73,1,1,1,163,163,163,111.6,111,51.43,50,52,0,0,0,0.315,0.307,0.319,111.6,111,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0853,0.0857,0.00524,0.00519,0.00536,0.00021,0.0002,0.00021,0.184,0.183,0.186,0.0072,0.0072,0.0073,25.34,25.34,25.34,0.919,0.919,0.92,0.97,0.97,0.97,0.891,0.891,0.892,25.49,25.35,25.85,24.73,24.59,25.07,0,0,0,0,0,0,0.137,0,0.0311,0.32,0.68,0.32,42.1
878508000000,1997,11,1997,2,5,7,0.105,0.0302,0.0749,4646.91,31.8,31.8,27.66,1,1,1,173.8,163,191.1,123.8,113,50,50,50,0,0,0,0.288,0.262,0.307,123.8,113,141.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.0857,0.0956,0.00627,0.00536,0.00774,0.00025,0.00021,0.0003,0.205,0.186,0.236,0.008,0.0073,0.0092,25.34,25.34,25.35,0.927,0.92,0.935,0.97,0.97,0.97,0.899,0.892,0.907,28.52,25.85,32.79,27.66,25.07,31.8,0,0,0,0,0,0,0.154,0,0.0301,0.29,0.71,0.29,44.3
879112800000,1997,11,1997,2,6,7,0.103,0.0302,0.0728,4510.87,28.81,28.81,26.85,1,1,1,170.4,166.9,178.5,120.4,116.9,50,50,50,0,0,0,0.294,0.28,0.3,120.4,116.9,128.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.087,0.0911,0.00598,0.00568,0.00667,0.00023,0.00022,0.00026,0.199,0.193,0.214,0.0078,0.0076,0.0084,25.34,25.34,25.34,0.925,0.923,0.93,0.97,0.97,0.97,0.897,0.895,0.902,27.68,26.8,29.7,26.85,26,28.81,0,0,0,0,0,0,0.149,0,0.0302,0.29,0.71,0.29,43.8
879717600000,1997,11,1997,2,7,7,0.114,0.0302,0.0836,5230.67,31.64,31.64,31.13,1,1,1,188.3,187.9,190.4,138.3,137.9,50,50,50,0,0,0,0.266,0.263,0.266,138.3,137.9,140.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0944,0.0953,0.0075,0.00747,0.00769,0.00029,0.00029,0.0003,0.231,0.231,0.235,0.009,0.009,0.0092,25.35,25.35,25.35,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,32.1,32.01,32.62,31.13,31.05,31.64,0,0,0,0,0,0,0.173,0,0.0304,0.26,0.73,0.27,45.9
880322400000,1997,11,1997,2,8,7,0.12,0.0302,0.0901,5658.15,35.94,35.94,33.68,1,1,1,199,190.4,208.8,149,140.4,50,50,50,0,0,0,0.251,0.239,0.263,149,140.4,158.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0984,0.0953,0.102,0.00842,0.00769,0.00925,0.00033,0.0003,0.00036,0.25,0.235,0.268,0.0098,0.0092,0.01,25.33,25.28,25.35,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.72,32.62,37.05,33.68,31.64,35.94,0,0,0,0,0,0,0.187,0,0.0299,0.25,0.75,0.25,47.2
880927200000,1997,12,1997,3,9,7,0.131,0.0357,0.0955,6002.31,39.01,39.01,35.73,1,1,1,217,208.8,230.6,158,149.8,59,59,59,0,0,0,0.272,0.256,0.283,158,149.8,171.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.1,0.108,0.00918,0.00848,0.0103,0.00036,0.00033,0.00041,0.268,0.253,0.292,0.011,0.0099,0.011,25.23,25.12,25.29,0.941,0.938,0.946,0.971,0.97,0.976,0.914,0.91,0.923,36.78,34.87,39.97,35.73,33.82,39.01,0,0,0,0,0,0,0.198,0,0.0355,0.27,0.73,0.27,45.8
881532000000,1997,12,1997,3,10,7,0.147,0.0357,0.112,7087.21,45.18,45.18,42.19,1,1,1,243.8,232.2,256.6,184.8,173.2,59,59,59,0,0,0,0.242,0.23,0.254,184.8,173.2,197.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.117,0.0115,0.0105,0.0125,0.00045,0.00041,0.0005,0.316,0.295,0.339,0.012,0.012,0.013,25.02,24.93,25.11,0.95,0.946,0.954,0.979,0.977,0.98,0.93,0.924,0.935,43.07,40.35,46.1,42.19,39.41,45.18,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.2
882136800000,1997,12,1997,3,11,7,0.186,0.0357,0.15,9191.19,76.84,76.84,54.71,2,1,1.5714285714285714,307.5,264.1,410.1,248.5,205.1,59,59,59,0,0,0,0.195,0.144,0.223,248.5,205.1,351.1,990,990,990,964.9,964.8,965.4,25.1,24.6,25.2,0.135,0.12,0.171,0.0228,0.0132,0.0647,0.00092,0.00052,0.0026,0.33,0.249,0.415,0.013,0.0099,0.017,24.72,24.14,24.89,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.94,39.11,26.71,52.35,37.59,25.91,48.2,0,0,0,0,0,0,0.304,0,0.036,0.19,0.81,0.19,49.4
882741600000,1997,12,1997,3,12,7,0.225,0.0357,0.19,11516.4,76.84,76.84,68.55,2,2,2,372.4,335.9,410.1,313.4,276.9,59,59,59,0,0,0,0.159,0.144,0.176,313.4,276.9,351.1,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.158,0.145,0.171,0.0469,0.0297,0.0647,0.0019,0.0012,0.0026,0.359,0.304,0.415,0.015,0.012,0.017,24.38,24.14,24.62,0.942,0.935,0.948,0.971,0.97,0.975,0.915,0.907,0.924,35.28,31.26,39.42,34.27,30.32,38.42,0,0,0,0,0,0,0.381,0,0.035,0.16,0.84,0.16,51.2
883346400000,1997,12,1997,3,13,7,0.253,0.0467,0.206,12481.6,76.84,76.84,74.3,2,2,2,418.3,410.1,440.5,341,319.1,77.29,59,91,0,0,0,0.184,0.144,0.222,341,319.1,351.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.17,0.163,0.174,0.0599,0.0496,0.0647,0.0024,0.002,0.0026,0.402,0.371,0.416,0.016,0.015,0.017,24.12,24,24.18,0.947,0.943,0.948,0.973,0.97,0.975,0.921,0.915,0.924,38.18,35.71,39.42,37.15,34.63,38.42,0,0,0,0,0,0,0.413,0,0.047,0.18,0.81,0.19,49.3
883951200000,1998,1,1997,4,14,7,0.288,0.055,0.233,14081.9,90.21,90.21,83.82,2,2,2,476,455.4,507,385,364.4,91,91,91,0,0,0,0.191,0.18,0.2,385,364.4,416,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.179,0.198,0.0807,0.071,0.0953,0.0033,0.0029,0.004,0.47,0.439,0.516,0.019,0.018,0.021,23.79,23.6,23.91,0.953,0.95,0.956,0.979,0.977,0.98,0.933,0.929,0.937,42.79,40.6,46.02,41.91,39.68,45.1,0,0,0,0,0,0,0.466,0,0.055,0.19,0.81,0.19,48.9
884556000000,1998,1,1997,4,15,7,0.328,0.055,0.273,16153.1,110,110,96.15,3,2,2.142857142857143,543.1,512.9,619.4,452.1,421.9,91,91,91,0,0,0,0.168,0.147,0.177,452.1,421.9,528.4,990,990,990,966,965.9,966.4,24,23.6,24.1,0.213,0.2,0.251,0.113,0.0981,0.154,0.0047,0.0041,0.0065,0.557,0.525,0.613,0.023,0.022,0.026,23.4,23.04,23.57,0.956,0.949,0.958,0.979,0.971,0.98,0.935,0.922,0.939,46.84,37.76,52.08,45.45,36.68,48.2,0,0,0,0,0,0,0.534,0,0.055,0.17,0.83,0.17,49.2
885160800000,1998,1,1997,4,16,7,0.397,0.0676,0.329,18951.5,116.6,116.6,112.8,3,3,3,655.8,648.9,661.4,544.1,535.9,111.7,91,120,0,0,0,0.17,0.14,0.183,544.1,535.9,560.4,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.263,0.26,0.269,0.164,0.159,0.175,0.007,0.0068,0.0075,0.615,0.603,0.64,0.026,0.026,0.027,22.86,22.84,22.87,0.95,0.95,0.952,0.973,0.972,0.976,0.925,0.923,0.928,38.64,38.05,39.84,37.6,36.98,38.87,0,0,0,0,0,0,0.627,0,0.068,0.17,0.83,0.17,47.7
885765600000,1998,1,1997,4,17,7,0.416,0.074,0.342,19646.9,118.8,118.8,116.9,3,3,3,688.1,669.4,713.3,565.7,549.4,122.4,120,137,0,0,0,0.178,0.174,0.192,565.7,549.4,576.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.277,0.268,0.285,0.179,0.168,0.186,0.0077,0.0072,0.008,0.653,0.625,0.673,0.028,0.027,0.029,22.69,22.57,22.8,0.952,0.951,0.953,0.976,0.974,0.977,0.929,0.926,0.931,39.94,38.92,40.51,38.98,37.9,39.58,0,0,0,0,0,0,0.65,0,0.074,0.18,0.82,0.18,47.2
886370400000,1998,2,1997,5,18,7,0.457,0.0829,0.375,21296.9,138.8,138.8,126.8,3,3,3,756.3,713.3,824.7,619.3,576.3,137,137,137,0,0,0,0.182,0.166,0.192,619.3,576.3,687.7,990,990,990,966.9,966.8,967.2,23.1,22.8,23.2,0.31,0.285,0.349,0.215,0.186,0.26,0.0093,0.008,0.011,0.746,0.673,0.861,0.032,0.029,0.038,22.33,21.94,22.57,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,43.14,40.51,47.2,42.26,39.58,46.25,0,0,0,0,0,0,0.704,0,0.082,0.18,0.82,0.18,46.6
886975200000,1998,2,1997,5,19,7,0.533,0.0829,0.451,24181.2,144.6,144.6,143.9,3,3,3,882,838.3,906.5,745,701.3,137,137,137,0,0,0,0.155,0.151,0.163,745,701.3,769.5,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.389,0.356,0.41,0.297,0.269,0.311,0.013,0.012,0.014,0.962,0.884,1.01,0.043,0.039,0.045,21.61,21.47,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.33,47.96,51.64,47.98,47,48.2,0,0,0,0,0,0,0.8,0,0.082,0.16,0.85,0.15,45.4
887580000000,1998,2,1997,5,20,7,0.738,0.0829,0.596,30107.6,192.8,192.8,179.2,4,4,4,1220,964.6,1638,1083,827.6,137,137,137,97.45,0,401.4,0.116,0.0836,0.142,985.4,827.6,1100,990,990,990,968.6,967.8,969.9,21.4,20.1,22.2,0.671,0.463,0.906,0.492,0.34,0.648,0.023,0.015,0.032,1.43,1.02,1.85,0.067,0.046,0.092,19.98,18.21,21.22,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.933,0.936,45.79,41.07,49.6,44.8,40.18,48.2,0,0,0,0,0,0,0.996,0,0.142,0.11,0.81,0.19,40.8
888184800000,1998,2,1997,5,21,7,1.19,0.0917,0.665,28950.1,179.5,179.5,172.3,4,4,4,1972,1748,2233,1820,1611,151.6,137,239,720,510.5,964.9,0.0766,0.0622,0.107,1100,1100,1100,990,990,990,970.9,970.3,971.7,19.1,18.3,19.7,0.923,0.915,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.098,0.094,0.1,17.18,16.46,17.85,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,43.96,42.02,45.78,43.08,41.18,44.86,0,0,0,0,0,0,0.957,0,0.525,0.077,0.56,0.44,24.3
888789600000,1998,3,1997,6,22,7,1.4,0.145,0.665,27285.7,163.6,163.6,162.4,4,4,4,2318,2275,2353,2079,2036,239,239,239,979.4,936,1014,0.103,0.102,0.105,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.26,16.17,16.36,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.47,41.24,41.75,40.6,40.36,40.9,0,0,0,0,0,0,0.902,0,0.735,0.1,0.48,0.52,19.5
889394400000,1998,3,1997,6,23,7,1.42,0.145,0.665,27123.8,161.5,161.5,161.5,4,4,4,2353,2353,2353,2114,2114,239,239,239,1014,1014,1014,0.102,0.102,0.102,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.17,16.17,16.17,0.946,0.946,0.946,0.979,0.979,0.979,0.925,0.925,0.925,41.24,41.24,41.24,40.36,40.36,40.36,0,0,0,0,0,0,0.897,0,0.755,0.1,0.47,0.53,19.1
889999200000,1998,3,1997,6,24,7,1.53,0.135,0.665,26300.7,161.5,161.5,156.6,4,4,4,2530,2353,2717,2307,2114,223,183,239,1207,1014,1434,0.0887,0.0673,0.102,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.75,15.29,16.17,0.944,0.942,0.946,0.976,0.974,0.979,0.922,0.917,0.925,40.09,38.86,41.24,39.14,37.84,40.36,0,0,0,0,0,0,0.87,0,0.865,0.088,0.43,0.57,17.2
890604000000,1998,3,1997,6,25,7,1.86,0.111,0.665,23840.4,148.2,148.2,141.9,4,4,4,3070,2830,3346,2887,2647,183,183,183,1787,1547,2063,0.0598,0.0547,0.0647,1100,1100,1100,990,990,990,973.7,973.1,974.3,16.3,15.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.45,13.83,15.02,0.938,0.934,0.941,0.97,0.97,0.972,0.91,0.906,0.915,36.56,34.84,38.13,35.48,33.79,37.06,0,0,0,0,0,0,0.788,0,1.195,0.06,0.36,0.64,12.8
891208800000,1998,3,1997,6,26,7,2.1,0.159,0.665,22236.1,134.1,134.1,132.4,4,4,4,3471,3394,3525,3208,3165,263,183,295,2108,2065,2144,0.0756,0.0534,0.0853,1100,1100,1100,990,990,990,974.6,974.4,974.7,15.4,15.3,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.57,13.45,13.73,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,34.11,33.8,34.56,33.09,32.79,33.53,0,0,0,0,0,0,0.735,0,1.435,0.076,0.32,0.68,10.6
891813600000,1998,4,1997,7,27,7,2.1,0.178,0.665,22255,133.7,133.7,132.5,4,4,4,3466,3411,3525,3171,3116,295,295,295,2071,2016,2130,0.0851,0.0837,0.0865,1100,1100,1100,990,990,990,974.5,974.4,974.7,15.5,15.3,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.58,13.45,13.69,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,34.14,33.8,34.46,33.12,32.79,33.43,0,0,0,0,0,0,0.736,0,1.435,0.085,0.32,0.68,10.6
892418400000,1998,4,1997,7,28,7,1.98,0.178,0.665,23010.9,138.8,138.8,137,4,4,4,3267,3186,3411,2972,2891,295,295,295,1872,1791,2016,0.0904,0.0865,0.0926,1100,1100,1100,990,990,990,974.1,974,974.4,15.9,15.6,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14,13.69,14.17,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,35.3,34.46,35.77,34.24,33.43,34.7,0,0,0,0,0,0,0.761,0,1.315,0.09,0.34,0.66,11.6
893023200000,1998,4,1997,7,29,7,1.92,0.178,0.665,23335.2,139.1,139.1,138.9,4,4,4,3181,3171,3186,2886,2876,295,295,295,1786,1776,1791,0.0927,0.0926,0.093,1100,1100,1100,990,990,990,973.9,973.9,974,16.1,16,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.18,14.17,14.2,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,35.8,35.77,35.86,34.73,34.7,34.78,0,0,0,0,0,0,0.772,0,1.255,0.093,0.35,0.65,12.2
893628000000,1998,4,1997,7,30,7,1.87,0.185,0.665,23703.8,142.7,142.7,141.1,4,4,4,3094,3031,3171,2788,2710,306.1,295,321,1688,1610,1776,0.099,0.093,0.106,1100,1100,1100,990,990,990,973.7,973.6,973.9,16.3,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.39,14.2,14.54,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.36,35.86,36.78,35.27,34.78,35.68,0,0,0,0,0,0,0.784,0,1.205,0.099,0.36,0.64,12.7
894232800000,1998,5,1997,8,31,7,1.74,0.194,0.665,24674.8,150.3,150.3,146.9,4,4,4,2878,2755,2948,2557,2434,321,321,321,1457,1334,1527,0.112,0.109,0.117,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.91,14.74,15.2,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.912,0.916,37.8,37.34,38.62,36.72,36.23,37.57,0,0,0,0,0,0,0.816,0,1.075,0.11,0.38,0.62,14.2
894837600000,1998,5,1997,8,32,7,1.59,0.194,0.665,25842.2,157.1,157.1,153.8,4,4,4,2628,2511,2684,2307,2190,321,321,321,1207,1090,1263,0.122,0.12,0.128,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.37,15.79,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.918,0.922,39.45,39.08,40.21,38.46,38.06,39.27,0,0,0,0,0,0,0.855,0,0.925,0.12,0.42,0.58,16.3
895442400000,1998,5,1997,8,33,7,1.39,0.194,0.665,27350.9,166.1,166.1,162.8,4,4,4,2302,2180,2492,1981,1859,321,321,321,881.4,758.6,1071,0.14,0.129,0.147,1100,1100,1100,990,990,990,971.8,971.5,972.3,18.2,17.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.3,15.84,16.59,0.946,0.944,0.947,0.979,0.977,0.98,0.926,0.922,0.928,41.57,40.34,42.37,40.7,39.4,41.52,0,0,0,0,0,0,0.904,0,0.725,0.14,0.48,0.52,19.7
896047200000,1998,5,1997,8,34,7,1.23,0.194,0.665,28548.2,174,174,169.9,4,4,4,2036,1902,2162,1715,1581,321,321,321,614.6,480.8,741.4,0.158,0.148,0.169,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.96,16.63,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.35,42.48,44.39,42.48,41.63,43.51,0,0,0,0,0,0,0.944,0,0.565,0.16,0.54,0.46,23.2
896652000000,1998,6,1997,9,35,7,1.01,0.155,0.665,30554.5,188.6,188.6,181.9,4,4,4,1675,1484,1821,1418,1227,257,257,257,317.7,126.9,463.7,0.154,0.141,0.173,1100,1100,1100,990,990,990,970,969.4,970.5,20,19.5,20.6,0.917,0.881,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.094,0.089,0.096,18.09,17.6,18.74,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.4,45.11,48.12,45.47,44.2,47.16,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
897256800000,1998,6,1997,9,36,7,0.801,0.139,0.648,31925.2,192.8,192.8,190,4,4,4,1325,1199,1449,1095,988.6,230.1,210,257,23.39,0,91.58,0.173,0.158,0.189,1071,988.6,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.786,0.648,0.866,0.586,0.417,0.648,0.028,0.019,0.031,1.67,1.34,1.81,0.079,0.062,0.088,19.41,18.87,20.13,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.58,46.61,49.6,47.51,45.68,48.2,0,0,0,0,0,0,1.06,0,0.153,0.17,0.81,0.19,39.9
897861600000,1998,6,1997,9,37,7,0.658,0.127,0.531,27832.6,179.2,179.2,165.7,4,3,3.857142857142857,1087,972.8,1173,877.3,762.8,210,210,210,0,0,0,0.194,0.179,0.216,877.3,762.8,963,990,990,990,968.2,967.8,968.4,21.8,21.6,22.2,0.529,0.424,0.611,0.364,0.308,0.405,0.017,0.014,0.019,1.14,1.02,1.28,0.052,0.046,0.06,20.69,20.27,21.19,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,44.24,40.01,50.55,43.14,39.05,48.2,0,0,0,0,0,0,0.92,0,0.127,0.19,0.81,0.19,42.3
898466400000,1998,6,1997,9,38,7,0.495,0.127,0.368,20569.5,141.6,141.6,122.4,3,3,3,818.2,749.8,927.8,608.2,539.8,210,210,210,0,0,0,0.258,0.226,0.28,608.2,539.8,717.8,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.317,0.277,0.383,0.207,0.162,0.28,0.0091,0.007,0.013,0.74,0.624,0.929,0.032,0.027,0.041,22.09,21.46,22.48,0.953,0.95,0.957,0.976,0.971,0.98,0.931,0.922,0.937,41.79,37.67,48.17,40.81,36.58,47.21,0,0,0,0,0,0,0.68,0,0.127,0.26,0.74,0.26,41.6
899071200000,1998,6,1997,9,39,7,0.4,0.117,0.283,16162.5,106.1,106.1,96.21,3,2,2.2857142857142856,661,595.7,730.8,468.2,409.7,192.9,186,210,0,0,0,0.292,0.274,0.312,468.2,409.7,520.8,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.235,0.204,0.266,0.121,0.0924,0.149,0.0051,0.0039,0.0064,0.581,0.516,0.651,0.025,0.022,0.028,22.88,22.58,23.2,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,44.93,35,52.41,43.15,33.95,48.2,0,0,0,0,0,0,0.534,0,0.117,0.29,0.71,0.29,40.4
899676000000,1998,7,1997,10,40,7,0.34,0.112,0.227,13483,87.29,87.29,80.26,2,2,2,562,531.1,595.7,376,345.1,186,186,186,0,0,0,0.331,0.312,0.35,376,345.1,409.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.193,0.182,0.204,0.0765,0.0619,0.0924,0.0032,0.0026,0.0039,0.465,0.419,0.516,0.019,0.017,0.022,23.41,23.2,23.59,0.952,0.948,0.955,0.977,0.971,0.98,0.93,0.921,0.936,41.06,37.83,44.54,40.13,36.75,43.65,0,0,0,0,0,0,0.446,0,0.113,0.33,0.67,0.33,39.7
900280800000,1998,7,1997,10,41,7,0.3,0.112,0.187,11102.3,70.59,70.59,66.09,2,2,2,495.7,481.6,517.5,309.7,295.6,186,186,186,0,0,0,0.375,0.359,0.386,309.7,295.6,331.5,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.169,0.164,0.177,0.0452,0.0385,0.0554,0.0019,0.0016,0.0023,0.366,0.345,0.399,0.015,0.014,0.017,23.8,23.67,23.89,0.942,0.94,0.946,0.97,0.97,0.97,0.914,0.912,0.917,34.06,32.54,36.39,33.04,31.57,35.3,0,0,0,0,0,0,0.367,0,0.113,0.37,0.62,0.38,37
900885600000,1998,7,1997,10,42,7,0.277,0.112,0.164,9736.11,63.14,63.14,57.95,2,2,2,457.2,440.5,481.6,271.2,254.5,186,186,186,0,0,0,0.407,0.386,0.422,271.2,254.5,295.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.156,0.15,0.164,0.027,0.0191,0.0385,0.0011,0.00078,0.0016,0.308,0.283,0.345,0.013,0.012,0.014,24.03,23.89,24.13,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,29.87,28.04,32.54,28.98,27.2,31.57,0,0,0,0,0,0,0.322,0,0.113,0.4,0.59,0.41,35.1
901490400000,1998,7,1997,10,43,7,0.256,0.107,0.149,8835.29,55.85,55.85,52.59,2,1,1.8571428571428572,423.8,410.1,440.5,246.6,231.7,177.1,155,186,0,0,0,0.418,0.374,0.445,246.6,231.7,259.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.142,0.15,0.0178,0.0154,0.0216,0.00073,0.00063,0.00088,0.295,0.259,0.412,0.012,0.011,0.017,24.2,24.11,24.27,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.897,0.938,31.05,25.8,52.44,29.74,25.02,48.2,0,0,0,0,0,0,0.292,0,0.107,0.42,0.58,0.42,34.5
902095200000,1998,8,1997,11,44,7,0.238,0.0937,0.144,8618.2,54.84,54.84,51.3,2,1,1.7142857142857142,393.3,373.5,410.1,238.3,218.5,155,155,155,0,0,0,0.394,0.378,0.415,238.3,218.5,255.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.134,0.147,0.0163,0.0143,0.0194,0.00066,0.00058,0.00079,0.304,0.26,0.401,0.012,0.011,0.016,24.33,24.27,24.38,0.937,0.926,0.958,0.973,0.97,0.98,0.911,0.898,0.939,33.88,26.31,51.76,32.54,25.52,48.2,0,0,0,0,0,0,0.285,0,0.094,0.39,0.61,0.39,36.2
902700000000,1998,8,1997,11,45,7,0.216,0.0937,0.122,7620.12,47.38,47.38,45.36,1,1,1,357.1,348.3,366.2,202.1,193.3,155,155,155,0,0,0,0.434,0.423,0.445,202.1,193.3,211.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.125,0.132,0.0129,0.0122,0.0137,0.00052,0.00049,0.00055,0.357,0.341,0.373,0.014,0.014,0.015,24.46,24.4,24.52,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.28,44.28,48.35,45.36,43.39,47.38,0,0,0,0,0,0,0.252,0,0.094,0.43,0.56,0.44,35.3
903304800000,1998,8,1997,11,46,7,0.203,0.0937,0.109,6793.57,41.92,41.92,40.44,1,1,1,335.5,326.6,341.7,180.5,171.6,155,155,155,0,0,0,0.462,0.454,0.475,180.5,171.6,186.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.118,0.123,0.0111,0.0103,0.0116,0.00045,0.00041,0.00047,0.318,0.302,0.329,0.013,0.012,0.013,24.6,24.56,24.66,0.949,0.946,0.951,0.978,0.974,0.98,0.928,0.922,0.932,41.33,39.28,42.77,40.44,38.28,41.92,0,0,0,0,0,0,0.225,0,0.094,0.46,0.54,0.46,33.5
903909600000,1998,8,1997,11,47,7,0.191,0.0937,0.0974,6014.72,38.28,38.28,35.8,1,1,1,316,299.1,326.6,161,144.1,155,155,155,0,0,0,0.491,0.475,0.518,161,144.1,171.6,990,990,990,965,964.9,965,25,25,25.1,0.114,0.108,0.118,0.00944,0.008,0.0103,0.00038,0.00032,0.00041,0.283,0.253,0.302,0.011,0.01,0.012,24.74,24.66,24.85,0.943,0.937,0.946,0.972,0.97,0.974,0.916,0.909,0.922,36.84,32.9,39.28,35.8,31.91,38.28,0,0,0,0,0,0,0.199,0,0.0936,0.49,0.51,0.49,31.5
904514400000,1998,8,1997,11,48,7,0.172,0.0746,0.0976,6060.98,39.04,39.04,36.08,1,1,1,284.7,276.4,299.1,161.4,144.1,123.3,118,155,0,0,0,0.432,0.405,0.518,161.4,144.1,173.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00947,0.008,0.0105,0.00038,0.00032,0.00042,0.281,0.253,0.302,0.011,0.01,0.012,24.88,24.83,24.92,0.943,0.937,0.947,0.972,0.97,0.976,0.916,0.909,0.924,37.13,32.9,40,36.08,31.91,39.04,0,0,0,0,0,0,0.2,0,0.0744,0.43,0.57,0.43,35.2
905119200000,1998,9,1997,12,49,7,0.16,0.0714,0.0885,5480,34.93,34.93,32.62,1,1,1,264.3,256.6,274.5,146.3,138.6,118,118,118,0,0,0,0.447,0.43,0.46,146.3,138.6,156.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00819,0.00753,0.00905,0.00032,0.0003,0.00036,0.253,0.239,0.271,0.01,0.0095,0.011,24.99,24.93,25.03,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.63,31.81,36.01,32.62,30.85,34.93,0,0,0,0,0,0,0.181,0,0.0715,0.45,0.55,0.45,34.3
905724000000,1998,9,1997,12,50,7,0.146,0.0714,0.0746,4596.02,28.62,28.62,27.36,1,1,1,241.3,234.7,246.8,123.3,116.7,118,118,118,0,0,0,0.489,0.478,0.503,123.3,116.7,128.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0967,0.0944,0.0987,0.00623,0.00567,0.0067,0.00025,0.00022,0.00026,0.212,0.2,0.222,0.0084,0.0079,0.0088,25.14,25.1,25.19,0.927,0.923,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.2,26.63,29.5,27.36,25.83,28.62,0,0,0,0,0,0,0.152,0,0.0714,0.49,0.51,0.49,31.5
906328800000,1998,9,1997,12,51,7,0.137,0.0714,0.0653,3995.35,25.23,25.23,23.78,1,1,1,225.9,216.5,232.2,107.9,98.51,118,118,118,0,0,0,0.523,0.508,0.545,107.9,98.51,114.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0913,0.0879,0.0935,0.00492,0.00412,0.00546,0.00019,0.00016,0.00021,0.184,0.168,0.196,0.0072,0.0066,0.0077,25.26,25.21,25.33,0.917,0.912,0.921,0.97,0.968,0.97,0.889,0.883,0.894,24.52,22.33,26.01,23.78,21.62,25.23,0,0,0,0,0,0,0.132,0,0.0717,0.52,0.48,0.52,29.2
906933600000,1998,9,1997,12,52,7,0.127,0.0558,0.0709,4403.64,30.71,30.71,26.21,1,1,1,209.6,208.8,209.7,117.3,91.68,92.29,73,118,0,0,0,0.44,0.348,0.563,117.3,91.68,136.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0921,0.0855,0.0972,0.00572,0.00354,0.00737,0.00022,0.00014,0.00029,0.199,0.155,0.232,0.0078,0.0061,0.0091,25.34,25.31,25.39,0.928,0.921,0.933,0.968,0.965,0.97,0.898,0.889,0.905,27.07,21.02,31.66,26.21,20.28,30.71,0,0,0,0,0,0,0.146,0,0.0561,0.44,0.56,0.44,34.7
907538400000,1998,10,1998,1,1,7,0.121,0.0442,0.0773,4819.32,29.19,29.19,28.69,1,1,1,200.8,200,203,127.8,127,73,73,73,0,0,0,0.364,0.36,0.365,127.8,127,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0938,0.0948,0.00662,0.00655,0.0068,0.00026,0.00026,0.00027,0.216,0.214,0.22,0.0084,0.0084,0.0086,25.38,25.36,25.39,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.903,29.57,29.38,30.09,28.69,28.5,29.19,0,0,0,0,0,0,0.159,0,0.0437,0.37,0.64,0.36,39.8
908143200000,1998,10,1998,1,2,7,0.119,0.0442,0.0746,4637.62,28.5,28.5,27.6,1,1,1,196.3,193.6,200,123.3,120.6,73,73,73,0,0,0,0.372,0.365,0.377,123.3,120.6,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0915,0.0938,0.00623,0.006,0.00655,0.00024,0.00023,0.00026,0.208,0.203,0.214,0.0081,0.0079,0.0084,25.38,25.38,25.39,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.898,0.901,28.46,27.79,29.38,27.6,26.96,28.5,0,0,0,0,0,0,0.153,0,0.0444,0.37,0.63,0.37,39
908748000000,1998,10,1998,1,3,7,0.117,0.0442,0.0725,4494.7,26.96,26.96,26.75,1,1,1,192.8,190.4,193.6,119.8,117.4,73,73,73,0,0,0,0.379,0.377,0.383,119.8,117.4,120.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0904,0.0915,0.00593,0.00573,0.006,0.00023,0.00022,0.00023,0.201,0.197,0.203,0.0079,0.0077,0.0079,25.38,25.38,25.38,0.925,0.923,0.925,0.97,0.97,0.97,0.897,0.895,0.898,27.58,26.98,27.79,26.75,26.17,26.96,0,0,0,0,0,0,0.149,0,0.0445,0.38,0.62,0.38,38.4
909352800000,1998,10,1998,1,4,7,0.11,0.0436,0.0659,4055.85,26.34,26.34,24.14,1,1,1,181.2,173.8,191.1,109,100.8,72.14,67,73,0,0,0,0.399,0.382,0.42,109,100.8,118.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0873,0.0845,0.0906,0.00502,0.00432,0.00579,0.0002,0.00017,0.00023,0.182,0.167,0.198,0.0071,0.0066,0.0078,25.38,25.37,25.38,0.917,0.911,0.923,0.97,0.969,0.97,0.889,0.883,0.896,24.89,22.87,27.15,24.14,22.17,26.34,0,0,0,0,0,0,0.134,0,0.0441,0.4,0.6,0.4,36.9
909957600000,1998,11,1998,2,5,7,0.106,0.0405,0.0653,4010.66,25.47,25.47,23.87,1,1,1,174.9,173.8,181.6,107.9,106.8,67,67,67,0,0,0,0.383,0.369,0.385,107.9,106.8,114.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0856,0.0883,0.00493,0.00483,0.00549,0.00019,0.00019,0.00021,0.179,0.177,0.191,0.007,0.0069,0.0075,25.37,25.37,25.37,0.916,0.916,0.921,0.97,0.97,0.97,0.889,0.888,0.893,24.61,24.34,26.26,23.87,23.61,25.47,0,0,0,0,0,0,0.133,0,0.0407,0.38,0.62,0.38,37.8
910562400000,1998,11,1998,2,6,7,0.116,0.0405,0.0757,4712.22,28.97,28.97,28.05,1,1,1,192.2,181.6,196.1,125.2,114.6,67,67,67,0,0,0,0.349,0.342,0.369,125.2,114.6,129.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0883,0.0934,0.00639,0.00549,0.00672,0.00025,0.00021,0.00026,0.21,0.191,0.217,0.0082,0.0075,0.0085,25.37,25.37,25.38,0.928,0.921,0.93,0.97,0.97,0.97,0.9,0.893,0.902,28.92,26.26,29.87,28.05,25.47,28.97,0,0,0,0,0,0,0.156,0,0.0403,0.35,0.65,0.35,40.6
911167200000,1998,11,1998,2,7,7,0.121,0.0405,0.0808,5046.15,30.04,30.04,30.04,1,1,1,200.6,200.6,200.6,133.6,133.6,67,67,67,0,0,0,0.334,0.334,0.334,133.6,133.6,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.095,0.095,0.0071,0.0071,0.0071,0.00028,0.00028,0.00028,0.225,0.225,0.225,0.0088,0.0088,0.0088,25.37,25.37,25.37,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.904,30.97,30.97,30.97,30.04,30.04,30.04,0,0,0,0,0,0,0.167,0,0.0402,0.33,0.67,0.33,41.7
911772000000,1998,11,1998,2,8,7,0.129,0.0405,0.088,5509.47,34.5,34.5,32.79,1,1,1,212.6,201.3,220,145.6,134.3,67,67,67,0,0,0,0.315,0.304,0.333,145.6,134.3,153,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0993,0.0953,0.102,0.00812,0.00717,0.00876,0.00032,0.00028,0.00034,0.246,0.226,0.26,0.0097,0.0088,0.01,25.28,25.22,25.37,0.937,0.932,0.94,0.97,0.97,0.97,0.909,0.904,0.911,33.81,31.15,35.57,32.79,30.22,34.5,0,0,0,0,0,0,0.182,0,0.041,0.31,0.68,0.32,42.7
912376800000,1998,11,1998,2,9,7,0.162,0.0364,0.126,7802.77,51.81,51.81,46.45,2,1,1.4285714285714286,268.2,224.7,295.8,208.1,157.7,60.14,59,67,0,0,0,0.227,0.199,0.298,208.1,157.7,236.8,990,990,990,964.8,964.5,964.9,25.2,25.1,25.5,0.121,0.104,0.131,0.0134,0.00916,0.0159,0.00053,0.00036,0.00063,0.289,0.249,0.365,0.011,0.0099,0.014,24.95,24.85,25.18,0.939,0.925,0.957,0.974,0.97,0.98,0.915,0.897,0.938,36.29,26.71,49.52,35.34,25.91,48.2,0,0,0,0,0,0,0.258,0,0.036,0.22,0.78,0.22,48.2
912981600000,1998,12,1998,3,10,7,0.187,0.0403,0.146,8885.29,55.28,55.28,52.89,2,2,2,308.7,295.8,330.2,242,235.4,66.71,59,77,0,0,0,0.215,0.197,0.247,242,235.4,253.2,990,990,990,964.9,964.9,965.1,25.1,24.9,25.1,0.133,0.131,0.139,0.0167,0.0158,0.0185,0.00067,0.00063,0.00074,0.256,0.249,0.271,0.01,0.0099,0.011,24.8,24.68,24.87,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,27.26,26.45,28.49,26.44,25.66,27.64,0,0,0,0,0,0,0.294,0,0.041,0.22,0.78,0.22,47.5
913586400000,1998,12,1998,3,11,7,0.206,0.0466,0.16,9686.08,63.08,63.08,57.66,2,2,2,341.2,329.5,366.2,264.2,252.5,77,77,77,0,0,0,0.226,0.21,0.234,264.2,252.5,289.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.138,0.151,0.0237,0.0182,0.0355,0.00095,0.00073,0.0014,0.287,0.27,0.325,0.012,0.011,0.013,24.61,24.44,24.68,0.932,0.93,0.938,0.97,0.97,0.97,0.904,0.902,0.91,29.72,28.42,32.51,28.83,27.57,31.54,0,0,0,0,0,0,0.32,0,0.046,0.23,0.78,0.22,47
914191200000,1998,12,1998,3,12,7,0.235,0.0466,0.188,11399.7,70.04,70.04,67.86,2,2,2,388.6,377.2,398.9,311.6,300.2,77,77,77,0,0,0,0.198,0.193,0.204,311.6,300.2,321.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.159,0.155,0.163,0.0461,0.0407,0.051,0.0019,0.0016,0.0021,0.358,0.341,0.374,0.015,0.014,0.015,24.3,24.23,24.37,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.915,34.98,33.73,36.1,33.93,32.72,35.02,0,0,0,0,0,0,0.377,0,0.047,0.2,0.8,0.2,48.5
914796000000,1998,12,1998,3,13,7,0.264,0.0502,0.214,12939.6,80.95,80.95,77.02,2,2,2,436.6,410.1,462.3,353.6,333.1,83,77,91,0,0,0,0.19,0.177,0.203,353.6,333.1,371.3,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.175,0.167,0.182,0.0659,0.0562,0.0743,0.0027,0.0023,0.0031,0.422,0.39,0.449,0.017,0.016,0.018,24.01,23.87,24.16,0.949,0.946,0.951,0.975,0.97,0.979,0.925,0.917,0.931,39.5,37.33,41.35,38.51,36.22,40.47,0,0,0,0,0,0,0.428,0,0.05,0.19,0.81,0.19,49
915400800000,1999,1,1998,4,14,7,0.29,0.055,0.235,14193.5,88.42,88.42,84.49,2,2,2,479,466,498.1,388,375,91,91,91,0,0,0,0.19,0.183,0.195,388,375,407.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.188,0.183,0.194,0.0821,0.076,0.0911,0.0034,0.0031,0.0038,0.474,0.455,0.503,0.02,0.019,0.021,23.77,23.66,23.85,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.932,0.936,43.11,41.74,45.11,42.24,40.9,44.21,0,0,0,0,0,0,0.469,0,0.055,0.19,0.81,0.19,48.9
916005600000,1999,1,1998,4,15,7,0.339,0.055,0.284,16497.4,102.4,102.4,98.2,3,2,2.4285714285714284,560.1,512.9,580.3,469.1,421.9,91,91,91,0,0,0,0.163,0.157,0.177,469.1,421.9,489.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.219,0.2,0.229,0.12,0.0981,0.13,0.005,0.0041,0.0055,0.552,0.522,0.619,0.023,0.022,0.026,23.33,23.2,23.57,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,43.51,35.17,52.4,41.79,34.12,48.2,0,0,0,0,0,0,0.546,0,0.055,0.16,0.84,0.16,48.7
916610400000,1999,1,1998,4,16,7,0.366,0.0651,0.301,17395.8,106.5,106.5,103.5,3,3,3,604.7,580.3,614.4,497.1,489.3,107.6,91,120,0,0,0,0.178,0.151,0.195,497.1,489.3,510.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.229,0.241,0.134,0.13,0.142,0.0057,0.0055,0.006,0.536,0.522,0.556,0.023,0.022,0.023,23.15,23.11,23.27,0.946,0.945,0.947,0.97,0.97,0.97,0.918,0.917,0.919,35.58,35.17,36.61,34.52,34.12,35.51,0,0,0,0,0,0,0.575,0,0.065,0.18,0.82,0.18,47.5
917215200000,1999,1,1998,4,17,7,0.417,0.0726,0.344,19762.2,125.8,125.8,117.6,3,3,3,689,657.7,730.8,569,537.7,120,120,120,0,0,0,0.174,0.164,0.182,569,537.7,610.8,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.279,0.261,0.303,0.181,0.16,0.209,0.0078,0.0068,0.009,0.659,0.606,0.729,0.028,0.026,0.031,22.69,22.45,22.86,0.952,0.95,0.955,0.976,0.972,0.98,0.929,0.923,0.936,40.17,38.17,42.8,39.21,37.1,41.94,0,0,0,0,0,0,0.654,0,0.073,0.17,0.82,0.18,47.4
917820000000,1999,2,1998,5,18,7,0.458,0.0829,0.376,21366.8,134.3,134.3,127.2,3,3,3,757.9,736.5,798.2,620.9,599.5,137,137,137,0,0,0,0.181,0.172,0.186,620.9,599.5,661.2,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.311,0.298,0.334,0.216,0.201,0.243,0.0094,0.0087,0.011,0.748,0.712,0.816,0.032,0.031,0.036,22.32,22.09,22.44,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.26,41.97,45.68,42.39,41.13,44.76,0,0,0,0,0,0,0.707,0,0.082,0.18,0.82,0.18,46.7
918424800000,1999,2,1998,5,19,7,0.523,0.0829,0.44,23993.2,144.6,144.6,142.8,3,3,3,864,820.1,906.9,727,683.1,137,137,137,0,0,0,0.159,0.151,0.167,727,683.1,769.9,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.375,0.346,0.41,0.286,0.257,0.312,0.013,0.011,0.014,0.93,0.853,1.01,0.041,0.037,0.045,21.71,21.47,21.97,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.36,46.94,51.66,47.61,46,48.2,0,0,0,0,0,0,0.793,0,0.083,0.16,0.84,0.16,45.9
919029600000,1999,2,1998,5,20,7,0.612,0.0829,0.529,28071.8,183.1,183.1,167.1,4,3,3.857142857142857,1012,906.9,1111,875.4,769.9,137,137,137,0,0,0,0.136,0.123,0.151,875.4,769.9,973.6,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.507,0.41,0.596,0.363,0.312,0.41,0.016,0.014,0.019,1.12,0.991,1.28,0.051,0.044,0.059,20.96,20.47,21.47,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,44.76,40.31,51.66,43.49,39.37,48.2,0,0,0,0,0,0,0.928,0,0.083,0.14,0.86,0.14,45.9
919634400000,1999,2,1998,5,21,7,0.795,0.0829,0.652,32088,192.8,192.8,191,4,4,4,1315,1149,1536,1178,1012,137,137,137,99.2,0,299,0.105,0.0892,0.119,1079,1012,1100,990,990,990,968.9,968.4,969.6,21.1,20.4,21.6,0.788,0.65,0.893,0.6,0.449,0.648,0.029,0.021,0.032,1.68,1.38,1.84,0.08,0.064,0.09,19.42,18.56,20.25,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.96,47.65,50.16,47.75,46.69,48.2,0,0,0,0,0,0,1.06,0,0.143,0.1,0.82,0.18,40.4
920239200000,1999,3,1998,6,22,7,1.13,0.111,0.665,29487.7,185.5,185.5,175.5,4,4,4,1862,1571,2095,1679,1388,183,183,183,579.5,288,812.2,0.0991,0.0873,0.116,1100,1100,1100,990,990,990,970.6,969.7,971.3,19.4,18.7,20.3,0.922,0.907,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.85,1.87,0.097,0.091,0.1,17.49,16.8,18.43,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.78,42.91,47.31,43.88,42.06,46.37,0,0,0,0,0,0,0.975,0,0.465,0.098,0.59,0.41,26.1
920844000000,1999,3,1998,6,23,7,1.35,0.111,0.665,27641,167.5,167.5,164.5,4,4,4,2238,2123,2383,2055,1940,183,183,183,954.9,839.7,1100,0.0819,0.0768,0.0862,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.1,16.73,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.99,41.05,42.74,41.13,40.16,41.88,0,0,0,0,0,0,0.914,0,0.685,0.082,0.49,0.51,20.5
921448800000,1999,3,1998,6,24,7,1.47,0.111,0.665,26781.4,160.6,160.6,159.4,4,4,4,2427,2383,2463,2244,2200,183,183,183,1144,1100,1180,0.0754,0.0743,0.0768,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16,15.91,16.1,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.76,40.53,41.05,39.85,39.6,40.16,0,0,0,0,0,0,0.886,0,0.805,0.076,0.45,0.55,18.2
922053600000,1999,3,1998,6,25,7,1.52,0.111,0.665,26402.4,157.9,157.9,157.2,4,4,4,2508,2482,2562,2325,2299,183,183,183,1225,1199,1279,0.073,0.0714,0.0737,1100,1100,1100,990,990,990,972.3,972.3,972.5,17.7,17.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.8,15.67,15.86,0.944,0.944,0.944,0.977,0.976,0.977,0.922,0.921,0.923,40.23,39.88,40.41,39.29,38.91,39.47,0,0,0,0,0,0,0.873,0,0.855,0.073,0.44,0.56,17.4
922658400000,1999,3,1998,6,26,7,1.59,0.122,0.665,25835.9,154.8,154.8,153.8,4,4,4,2629,2594,2677,2427,2411,202.4,183,217,1327,1311,1360,0.077,0.0699,0.0825,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.39,15.59,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.918,0.92,39.44,39.12,39.67,38.45,38.11,38.69,0,0,0,0,0,0,0.854,0,0.925,0.077,0.42,0.58,16.2
923263200000,1999,4,1998,7,27,7,1.64,0.131,0.665,25426.7,152.3,152.3,151.3,4,4,4,2717,2684,2755,2500,2467,217,217,217,1400,1367,1438,0.0799,0.0788,0.0808,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,15.2,15.37,0.942,0.942,0.942,0.974,0.973,0.974,0.917,0.916,0.918,38.86,38.62,39.08,37.84,37.57,38.06,0,0,0,0,0,0,0.841,0,0.975,0.08,0.41,0.59,15.5
923868000000,1999,4,1998,7,28,7,1.74,0.131,0.665,24714.4,149,149,147.1,4,4,4,2870,2802,2963,2653,2585,217,217,217,1553,1485,1646,0.0756,0.0732,0.0774,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.93,14.7,15.09,0.941,0.939,0.941,0.971,0.97,0.972,0.914,0.911,0.915,37.86,37.24,38.31,36.78,36.13,37.25,0,0,0,0,0,0,0.817,0,1.075,0.075,0.38,0.62,14.2
924472800000,1999,4,1998,7,29,7,1.94,0.131,0.665,23272.9,144.2,144.2,138.5,4,4,4,3204,2976,3367,2987,2759,217,217,217,1887,1659,2050,0.0679,0.0644,0.0729,1100,1100,1100,990,990,990,974,973.5,974.3,16,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.15,13.79,14.67,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.7,34.72,37.15,34.63,33.68,36.04,0,0,0,0,0,0,0.77,0,1.275,0.068,0.34,0.66,12
925077600000,1999,4,1998,7,30,7,2.06,0.149,0.665,22514.3,134.7,134.7,134,4,4,4,3398,3367,3421,3151,3046,246.7,217,321,2051,1946,2104,0.0727,0.0634,0.0953,1100,1100,1100,990,990,990,974.4,974.3,974.5,15.6,15.5,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.67,13.79,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.54,34.41,34.72,33.5,33.37,33.68,0,0,0,0,0,0,0.745,0,1.395,0.072,0.32,0.68,10.9
925682400000,1999,5,1998,8,31,7,1.94,0.194,0.665,23217.9,141.7,141.7,138.2,4,4,4,3215,3071,3367,2894,2750,321,321,321,1794,1650,1946,0.0999,0.0953,0.105,1100,1100,1100,990,990,990,974,973.7,974.3,16,15.7,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.11,13.79,14.44,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.62,34.72,36.51,34.55,33.68,35.42,0,0,0,0,0,0,0.768,0,1.275,0.1,0.34,0.66,12
926287200000,1999,5,1998,8,32,7,1.75,0.194,0.665,24629.1,149.8,149.8,146.6,4,4,4,2888,2773,2976,2567,2452,321,321,321,1467,1352,1555,0.111,0.108,0.116,1100,1100,1100,990,990,990,973.2,973,973.5,16.8,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.67,15.16,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.74,37.15,38.5,36.65,36.04,37.45,0,0,0,0,0,0,0.814,0,1.085,0.11,0.38,0.62,14.1
926892000000,1999,5,1998,8,33,7,1.53,0.194,0.665,26281.5,162.8,162.8,156.4,4,4,4,2534,2305,2699,2213,1984,321,321,321,1113,883.8,1278,0.127,0.119,0.139,1100,1100,1100,990,990,990,972.4,971.8,972.8,17.6,17.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.74,15.34,16.29,0.944,0.942,0.946,0.976,0.974,0.979,0.921,0.918,0.926,40.06,38.98,41.55,39.11,37.96,40.7,0,0,0,0,0,0,0.869,0,0.865,0.13,0.43,0.57,17.2
927496800000,1999,5,1998,8,34,7,1.32,0.194,0.665,27877.8,169.4,169.4,165.9,4,4,4,2184,2047,2321,1863,1726,321,321,321,763.1,626.4,899.5,0.147,0.138,0.157,1100,1100,1100,990,990,990,971.5,971.2,971.9,18.5,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.25,16.91,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.34,41.45,43.23,41.48,40.59,42.36,0,0,0,0,0,0,0.922,0,0.655,0.15,0.5,0.5,21.1
928101600000,1999,5,1998,8,35,7,1.19,0.161,0.665,28842.4,176.8,176.8,171.7,4,4,4,1972,1821,2011,1706,1564,266.1,257,321,605.8,463.7,654.4,0.135,0.128,0.16,1100,1100,1100,990,990,990,971,970.5,971.1,19,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.099,0.096,0.099,17.12,17,17.6,0.948,0.948,0.95,0.98,0.98,0.98,0.929,0.929,0.931,43.8,43.46,45.11,42.92,42.59,44.2,0,0,0,0,0,0,0.954,0,0.525,0.14,0.56,0.44,24.2
928706400000,1999,6,1998,9,36,7,0.951,0.155,0.661,31013,192.8,192.8,184.6,4,4,4,1573,1310,1727,1316,1053,257,257,257,222.3,0,369.6,0.165,0.149,0.196,1093,1053,1100,990,990,990,969.7,968.9,970.2,20.3,19.8,21.1,0.886,0.758,0.926,0.633,0.542,0.648,0.031,0.026,0.033,1.82,1.59,1.87,0.09,0.075,0.095,18.46,17.91,19.54,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,47.1,45.93,49.21,46.15,45.01,48.2,0,0,0,0,0,0,1.03,0,0.29,0.16,0.7,0.3,32.6
929311200000,1999,6,1998,9,37,7,0.695,0.155,0.539,28052.5,180.3,180.3,167,4,4,4,1149,1062,1239,891.7,805.3,257,257,257,0,0,0,0.224,0.207,0.242,891.7,805.3,981.7,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.555,0.473,0.654,0.371,0.329,0.414,0.017,0.015,0.019,1.17,1.02,1.34,0.054,0.046,0.063,20.46,20.01,20.89,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.65,39.29,45.99,41.74,38.29,45.07,0,0,0,0,0,0,0.928,0,0.156,0.22,0.78,0.22,40.4
929916000000,1999,6,1998,9,38,7,0.551,0.127,0.424,23145.1,156.2,156.2,137.8,4,3,3.142857142857143,911.3,798.2,1025,701.3,588.2,210,210,210,0,0,0,0.232,0.205,0.263,701.3,588.2,815.2,990,990,990,967.5,967.1,968,22.5,22,22.9,0.379,0.305,0.472,0.267,0.194,0.334,0.012,0.0085,0.015,0.891,0.706,1.02,0.04,0.031,0.046,21.57,21,22.2,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.24,40.01,50.83,44.06,39.05,48.2,0,0,0,0,0,0,0.765,0,0.127,0.23,0.77,0.23,42
930520800000,1999,6,1998,9,39,7,0.416,0.119,0.297,17018.1,111.8,111.8,101.3,3,2,2.5714285714285716,687.9,626.3,760,491.6,440.3,196.3,186,210,0,0,0,0.286,0.27,0.297,491.6,440.3,550,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.247,0.216,0.283,0.134,0.107,0.168,0.0057,0.0045,0.0073,0.588,0.558,0.641,0.025,0.024,0.028,22.76,22.42,23.03,0.952,0.947,0.957,0.975,0.97,0.98,0.928,0.918,0.938,41.73,35.41,50.57,40.51,34.35,48.2,0,0,0,0,0,0,0.563,0,0.119,0.29,0.71,0.29,40.9
931125600000,1999,7,1998,10,40,7,0.349,0.112,0.236,13993.5,93.33,93.33,83.29,2,2,2,576.7,536.7,626.3,390.7,350.7,186,186,186,0,0,0,0.323,0.297,0.347,390.7,350.7,440.3,990,990,990,966.2,966,966.4,23.8,23.6,24,0.198,0.184,0.216,0.0834,0.0645,0.107,0.0035,0.0027,0.0045,0.488,0.427,0.563,0.02,0.018,0.024,23.32,23.03,23.56,0.953,0.949,0.957,0.978,0.973,0.98,0.932,0.923,0.938,42.57,38.43,47.62,41.65,37.38,46.66,0,0,0,0,0,0,0.463,0,0.113,0.32,0.68,0.32,40.1
931730400000,1999,7,1998,10,41,7,0.298,0.112,0.186,11013,72.43,72.43,65.55,2,2,2,493.3,471,526.3,307.3,285,186,186,186,0,0,0,0.378,0.353,0.395,307.3,285,340.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.168,0.16,0.18,0.044,0.0335,0.0596,0.0018,0.0014,0.0025,0.362,0.329,0.412,0.015,0.014,0.017,23.82,23.62,23.95,0.942,0.938,0.947,0.97,0.97,0.97,0.913,0.91,0.919,33.79,31.39,37.33,32.78,30.45,36.22,0,0,0,0,0,0,0.364,0,0.112,0.38,0.62,0.38,37
932335200000,1999,7,1998,10,42,7,0.272,0.112,0.159,9442.39,59.84,59.84,56.2,2,2,2,449,436.2,466,263,250.2,186,186,186,0,0,0,0.415,0.399,0.426,263,250.2,280,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.153,0.148,0.159,0.0231,0.0171,0.0312,0.00095,0.0007,0.0013,0.296,0.277,0.321,0.012,0.011,0.013,24.08,23.98,24.16,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,28.97,27.57,30.84,28.1,26.74,29.92,0,0,0,0,0,0,0.312,0,0.113,0.41,0.58,0.42,34.7
932940000000,1999,7,1998,10,43,7,0.252,0.11,0.142,8470.21,53.49,53.49,50.42,2,1,1.5714285714285714,417.2,392.8,436.2,235.6,217.3,181.6,155,186,0,0,0,0.435,0.395,0.461,235.6,217.3,250.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.137,0.148,0.0158,0.0142,0.0171,0.00064,0.00058,0.0007,0.325,0.26,0.407,0.013,0.011,0.017,24.2,24.13,24.38,0.941,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,37.21,25.93,51.85,35.54,25.16,48.2,0,0,0,0,0,0,0.28,0,0.11,0.44,0.56,0.44,33.6
933544800000,1999,8,1998,11,44,7,0.227,0.0937,0.133,8014.88,48.2,48.2,47.71,1,1,1,375.2,362.1,385.8,220.2,207.1,155,155,155,0,0,0,0.413,0.402,0.428,220.2,207.1,230.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.139,0.0145,0.0134,0.0154,0.00059,0.00054,0.00062,0.389,0.366,0.408,0.016,0.015,0.017,24.34,24.26,24.42,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,50.31,47.43,52.6,47.71,46.48,48.2,0,0,0,0,0,0,0.265,0,0.094,0.41,0.59,0.41,35.3
