datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-599623200000,1951,1,1950,4,31,1.66,0.321,1.34,77656.7,124.8,124.8,104.4,3,2,2.7096774193548385,619.9,490.4,725.1,499.9,370.4,120,120,120,0,0,0,0.196,0.166,0.245,499.9,370.4,605.1,990,990,990,966.4,965.8,966.8,23.6,23.2,24.2,0.243,0.184,0.299,0.14,0.0738,0.205,0.006,0.0031,0.0088,0.577,0.451,0.719,0.024,0.019,0.031,23.05,22.48,23.74,0.951,0.947,0.957,0.975,0.97,0.98,0.927,0.919,0.938,40.04,36.33,51.31,38.98,35.24,48.2,0,0,0,0,0,0,0.58,0,0.32,0.19,0.81,0.19,46.8
-596944800000,1951,2,1950,5,28,2.27,0.304,1.94,103822,192.8,192.8,154.5,4,3,3.392857142857143,939.1,735.5,1463,813.5,630.5,125.6,105,137,11.91,0,225.9,0.137,0.0936,0.168,801.6,630.5,1100,990,990,990,967.6,966.8,969.4,22.4,20.6,23.2,0.463,0.312,0.874,0.346,0.222,0.648,0.016,0.0096,0.031,1.07,0.76,1.82,0.048,0.033,0.088,21.33,18.81,22.4,0.956,0.952,0.957,0.98,0.976,0.98,0.936,0.931,0.938,46.85,40.13,51.83,45.59,39.18,48.2,0,0,0,0,0,0,0.858,0,0.33,0.13,0.85,0.15,45.7
-594525600000,1951,3,1950,6,31,9.7,0.592,2.95,97126.3,184.5,184.5,130.5,4,4,4,3620,1600,4481,3399,1417,220.9,183,239,2299,317.4,3142,0.0642,0.0529,0.114,1100,1100,1100,990,990,990,974.7,969.8,976.6,15.3,13.4,20.2,0.926,0.91,0.926,0.648,0.648,0.648,0.043,0.032,0.048,1.87,1.86,1.87,0.12,0.092,0.14,13.38,11.57,18.33,0.929,0.916,0.952,0.972,0.97,0.98,0.902,0.888,0.933,33.56,28.56,47.05,32.64,27.71,46.11,0,0,0,0,0,0,0.725,0,6.75,0.061,0.3,0.7,10
-591847200000,1951,4,1950,7,30,7.86,0.63,2.85,102894,147.6,147.6,142.9,4,4,4,3031,2854,3503,2788,2637,243,217,295,1688,1537,2108,0.0799,0.0722,0.0981,1100,1100,1100,990,990,990,973.6,973.2,974.6,16.4,15.4,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.55,13.5,14.96,0.938,0.932,0.941,0.97,0.97,0.972,0.911,0.904,0.914,36.82,33.93,37.97,35.73,32.91,36.89,0,0,0,0,0,0,0.794,0,5.01,0.08,0.36,0.64,13.1
-589255200000,1951,5,1950,8,31,6.9,0.821,2.95,115540,165.6,165.6,155.3,4,4,4,2575,2197,2845,2268,1876,306.5,276,321,1168,775.8,1469,0.12,0.097,0.146,1100,1100,1100,990,990,990,972.5,971.6,973.1,17.5,16.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.64,14.99,16.55,0.943,0.941,0.947,0.976,0.972,0.98,0.92,0.914,0.928,39.79,38.03,42.25,38.82,36.96,41.41,0,0,0,0,0,0,0.863,0,3.95,0.12,0.43,0.57,16.7
-586576800000,1951,6,1950,9,30,4.22,0.666,2.77,129092,192.3,192.3,179.3,4,4,4,1629,1155,2149,1372,898.3,257,257,257,301.9,0,792,0.163,0.12,0.222,1070,898.3,1100,990,990,990,969.9,968.4,971.5,20.1,18.5,21.6,0.849,0.558,0.926,0.596,0.374,0.648,0.03,0.017,0.035,1.74,1.18,1.87,0.087,0.054,0.1,18.37,16.67,20.43,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,45.74,42.57,49.05,44.82,41.71,48.07,0,0,0,0,0,0,0.996,0,1.45,0.16,0.66,0.34,30.6
-583984800000,1951,7,1950,10,31,2.16,0.608,1.55,86116,169,169,115.7,4,2,2.7419354838709675,806.6,576.2,1123,579.6,349.2,227,227,227,0,0,0,0.293,0.202,0.394,579.6,349.2,896.2,990,990,990,967.1,966.2,968.3,22.9,21.7,23.8,0.312,0.187,0.548,0.192,0.0638,0.373,0.0085,0.0027,0.017,0.731,0.429,1.17,0.032,0.018,0.054,22.15,20.55,23.38,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.55,35.91,51.32,42.41,34.83,48.2,0,0,0,0,0,0,0.643,0,0.61,0.28,0.72,0.28,39.9
-581306400000,1951,8,1950,11,31,1.26,0.493,0.766,45572.3,82.61,82.61,61.25,2,1,1.8387096774193548,469.9,394,570.2,285.9,210,184,184,184,0,0,0,0.396,0.323,0.467,285.9,210,386.2,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.162,0.135,0.197,0.0366,0.0136,0.0813,0.0015,0.00055,0.0034,0.357,0.259,0.481,0.015,0.011,0.02,23.93,23.35,24.26,0.942,0.925,0.958,0.973,0.97,0.98,0.917,0.897,0.939,35.55,25.76,51.76,34.48,24.98,48.2,0,0,0,0,0,0,0.34,0,0.494,0.39,0.61,0.39,36.2
-578628000000,1951,9,1950,12,30,0.849,0.358,0.491,30140.6,54.26,54.26,41.86,2,1,1.1666666666666667,327.6,273.3,389.6,189.6,135.3,138,138,138,0,0,0,0.427,0.354,0.505,189.6,135.3,251.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.123,0.104,0.145,0.0119,0.00725,0.0177,0.00048,0.00029,0.00072,0.306,0.237,0.406,0.012,0.0094,0.016,24.65,24.35,24.97,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.898,0.94,38.68,26.32,52.69,37.47,25.53,48.2,0,0,0,0,0,0,0.233,0,0.358,0.42,0.58,0.42,35.5
-576036000000,1951,10,1951,1,31,0.753,0.295,0.459,28455.5,58.31,58.31,38.25,2,1,1.032258064516129,281.3,254.6,379,171.3,144.6,110,110,110,0,0,0,0.395,0.29,0.432,171.3,144.6,269,990,990,990,964.8,964.7,965.3,25.2,24.7,25.3,0.114,0.105,0.148,0.0105,0.00804,0.026,0.00042,0.00032,0.0011,0.292,0.25,0.393,0.012,0.0099,0.016,24.88,24.41,25.03,0.944,0.934,0.959,0.973,0.97,0.98,0.919,0.906,0.94,38.46,30.06,51.78,37.31,29.16,48.2,0,0,0,0,0,0,0.212,0,0.294,0.39,0.61,0.39,37.8
-573357600000,1951,11,1951,2,30,0.896,0.275,0.621,38016.2,82.45,82.45,52.8,2,1,1.4,345.7,305.9,485.3,239.7,199.9,106,106,106,0,0,0,0.311,0.218,0.346,239.7,199.9,379.3,990,990,990,965.1,964.9,965.8,24.9,24.2,25.1,0.138,0.124,0.187,0.0216,0.0127,0.078,0.00087,0.00051,0.0032,0.35,0.249,0.464,0.014,0.01,0.019,24.53,23.75,24.72,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.939,41.96,25.82,52.67,40.59,25.05,48.2,0,0,0,0,0,0,0.293,0,0.275,0.31,0.69,0.31,42.4
-570765600000,1951,12,1951,3,31,1.65,0.316,1.34,76475.6,191.7,191.7,102.8,4,2,2.4193548387096775,616.7,461.1,1155,498.7,343.1,118,118,118,0,0,0,0.208,0.102,0.256,498.7,343.1,1037,990,990,990,966.3,965.7,968.4,23.7,21.6,24.3,0.265,0.176,0.686,0.149,0.061,0.507,0.0065,0.0025,0.023,0.629,0.411,1.48,0.027,0.017,0.068,23.05,20.13,23.91,0.953,0.947,0.958,0.978,0.972,0.98,0.932,0.921,0.939,43.33,38.12,49.96,42.33,37.05,48.2,0,0,0,0,0,0,0.571,0,0.31,0.19,0.81,0.19,46.3
-568087200000,1952,1,1951,4,31,4.44,0.402,2.87,132936,192.8,192.8,178.7,4,4,4,1656,1055,2659,1506,905.1,150,150,150,436.3,0,1409,0.0975,0.0564,0.142,1070,905.1,1100,990,990,990,969.9,968.1,972.7,20.1,17.3,21.9,0.836,0.542,0.926,0.597,0.377,0.648,0.03,0.017,0.037,1.73,1.17,1.87,0.087,0.053,0.11,18.36,15.43,20.76,0.951,0.943,0.955,0.98,0.974,0.98,0.932,0.919,0.936,45.64,39.24,49.95,44.67,38.24,48.2,0,0,0,0,0,0,0.993,0,1.57,0.091,0.65,0.35,29.9
-565408800000,1952,2,1951,5,29,9.1,0.494,2.76,89785,152,152,129,4,4,4,3632,2693,5027,3435,2496,197,197,197,2335,1396,3730,0.0556,0.0392,0.0731,1100,1100,1100,990,990,990.01,974.9,972.8,977.6,15.1,12.5,17.2,0.926,0.923,0.926,0.648,0.648,0.648,0.043,0.038,0.052,1.87,1.87,1.87,0.12,0.11,0.15,13.27,10.59,15.35,0.929,0.895,0.942,0.97,0.97,0.974,0.901,0.868,0.918,33.28,25.55,39.02,32.25,23.6,38,0,0,0,0,0,0,0.717,0,6.34,0.054,0.3,0.7,9.87
-562903200000,1952,3,1951,6,31,15,0.844,2.95,24947.1,109.7,109.7,33.53,4,4,4,5614,4535,6157,5299,4220,315,315,315,4199,3120,4742,0.0566,0.0512,0.0695,1100,1100,1100,990.06,990,990.1,978.4,976.7,979.2,11.6,10.9,13.3,0.904,0.889,0.926,0.648,0.648,0.648,0.056,0.049,0.06,1.85,1.84,1.87,0.16,0.14,0.17,9.772,9.02,11.47,0.317,0,0.915,0.344,0,0.97,0.307,0,0.887,9.062,0,28.28,8.383,0,27.44,0,0,20,0,0,0.645,0.186,0.645,12.05,0.056,0.2,0.8,1.66
-560224800000,1952,4,1951,7,30,8.95,0.765,2.85,96036.1,157.2,157.2,133.4,4,4,4,3454,2505,4428,3159,2210,295,295,295,2059,1110,3033,0.0878,0.0666,0.118,1100,1100,1100,990,990,990,974.5,972.3,976.5,15.5,13.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.037,0.048,1.87,1.87,1.87,0.12,0.11,0.14,13.65,11.66,15.81,0.932,0.917,0.944,0.971,0.97,0.977,0.905,0.889,0.922,34.34,28.83,40.25,33.35,27.96,39.31,0,0,0,0,0,0,0.741,0,6.1,0.085,0.32,0.68,10.7
-557632800000,1952,5,1951,8,31,4.65,0.659,2.92,133278,192.8,192.8,179.1,4,4,4,1735,1194,2464,1489,1002,246.2,192,276,398.5,0,1088,0.145,0.112,0.182,1091,1002,1100,990,990,990,970.2,968.5,972.2,19.8,17.8,21.5,0.871,0.653,0.926,0.627,0.428,0.648,0.032,0.02,0.036,1.8,1.36,1.87,0.091,0.063,0.11,18.02,15.91,20.13,0.95,0.945,0.955,0.98,0.977,0.98,0.931,0.923,0.936,45.76,40.52,49.79,44.78,39.59,48.2,0,0,0,0,0,0,0.995,0,1.73,0.14,0.63,0.37,28.7
-554954400000,1952,6,1951,9,30,2.24,0.417,1.82,99266.3,187.6,187.6,137.9,4,2,3.2333333333333334,862.6,619.8,1175,701.6,458.8,161,161,161,0,0,0,0.194,0.137,0.26,701.6,458.8,1014,990,990,990,967.3,966.4,968.5,22.7,21.5,23.6,0.386,0.224,0.667,0.261,0.116,0.455,0.012,0.0049,0.021,0.883,0.551,1.4,0.039,0.024,0.065,21.79,20.14,23.03,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.938,44.17,35.49,52.25,42.89,34.43,48.2,0,0,0,0,0,0,0.766,0,0.42,0.19,0.81,0.19,44.3
-552362400000,1952,7,1951,10,31,1.34,0.454,0.885,52418,96.4,96.4,70.45,2,2,2,499.8,427.1,606.9,330.2,241.1,169.5,135,186,0,0,0,0.347,0.222,0.435,330.2,241.1,471.9,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.176,0.145,0.228,0.0551,0.0162,0.122,0.0023,0.00066,0.0051,0.396,0.267,0.611,0.016,0.011,0.026,23.75,23.06,24.21,0.943,0.927,0.958,0.973,0.97,0.98,0.918,0.899,0.939,36.25,26.54,51.06,35.23,25.74,48.2,0,0,0,0,0,0,0.391,0,0.455,0.34,0.66,0.34,39.1
-549684000000,1952,8,1951,11,31,0.986,0.415,0.571,34620.2,56.57,56.57,46.53,2,1,1.2903225806451613,368,324.1,418.2,213,169.1,155,155,155,0,0,0,0.424,0.371,0.478,213,169.1,263.2,990,990,990,965.2,965,965.5,24.8,24.5,25,0.132,0.117,0.15,0.0142,0.0101,0.0232,0.00058,0.00041,0.00095,0.328,0.256,0.407,0.013,0.01,0.016,24.43,24.22,24.68,0.946,0.925,0.959,0.976,0.97,0.98,0.923,0.897,0.939,40.25,25.94,52.47,38.82,25.17,48.2,0,0,0,0,0,0,0.259,0,0.415,0.42,0.58,0.42,35.1
-547005600000,1952,9,1951,12,30,0.737,0.306,0.431,26871.3,46.6,46.6,37.32,1,1,1,284.3,256.9,324.1,166.3,138.9,118,118,118,0,0,0,0.418,0.364,0.459,166.3,138.9,206.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.112,0.102,0.126,0.00989,0.00756,0.0133,0.00039,0.0003,0.00053,0.289,0.24,0.36,0.011,0.0095,0.014,24.87,24.62,25.03,0.944,0.935,0.956,0.974,0.97,0.98,0.919,0.907,0.937,38.3,31.86,47.55,37.32,30.91,46.6,0,0,0,0,0,0,0.207,0,0.306,0.42,0.58,0.42,36.5
-544413600000,1952,10,1952,1,31,0.635,0.26,0.375,23265.9,35.82,35.82,31.27,1,1,1,236.9,216.8,256.9,139.9,119.8,97,97,97,0,0,0,0.41,0.378,0.447,139.9,119.8,159.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0937,0.108,0.00764,0.00593,0.00934,0.0003,0.00023,0.00037,0.24,0.204,0.276,0.0095,0.008,0.011,25.14,25,25.3,0.935,0.925,0.942,0.97,0.97,0.97,0.907,0.897,0.914,32.24,27.48,36.93,31.27,26.65,35.82,0,0,0,0,0,0,0.174,0,0.26,0.41,0.59,0.41,36.6
-541735200000,1952,11,1952,2,30,0.842,0.275,0.567,34741.7,60.55,60.55,48.25,2,1,1.5,324.9,250.3,385.2,218.9,144.3,106,106,106,0,0,0,0.332,0.275,0.424,218.9,144.3,279.2,990,990,990,965,964.7,965.3,25,24.7,25.3,0.13,0.104,0.152,0.0168,0.00801,0.0308,0.00068,0.00032,0.0012,0.298,0.249,0.376,0.012,0.0099,0.015,24.67,24.36,25.05,0.939,0.925,0.957,0.973,0.97,0.98,0.914,0.897,0.938,35.15,26.32,49.74,34.23,25.53,48.2,0,0,0,0,0,0,0.268,0,0.275,0.33,0.67,0.33,41.3
-539143200000,1952,12,1952,3,31,1.17,0.303,0.869,52287,86.53,86.53,70.28,2,2,2,437.6,389.6,502.8,324.6,271.6,113,104,118,0,0,0,0.26,0.207,0.303,324.6,271.6,398.8,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.168,0.15,0.193,0.0522,0.0272,0.0872,0.0021,0.0011,0.0036,0.382,0.303,0.492,0.016,0.012,0.02,24.05,23.65,24.35,0.944,0.934,0.955,0.972,0.97,0.98,0.918,0.906,0.936,36.13,30.29,44.15,35.14,29.38,43.27,0,0,0,0,0,0,0.39,0,0.301,0.26,0.74,0.26,44.7
-536464800000,1953,1,1952,4,31,1.71,0.321,1.39,80353.7,134.9,134.9,108,3,2,2.5483870967741935,639.2,512.2,782.3,519.2,392.2,120,120,120,0,0,0,0.191,0.153,0.234,519.2,392.2,662.3,990,990,990,966.4,965.9,967,23.6,23,24.1,0.253,0.192,0.332,0.153,0.0841,0.243,0.0065,0.0035,0.011,0.627,0.483,0.816,0.027,0.02,0.036,22.93,22.15,23.61,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,44.26,36.33,51.31,43.01,35.24,48.2,0,0,0,0,0,0,0.6,0,0.32,0.19,0.81,0.19,47
-533786400000,1953,2,1952,5,28,2.38,0.331,2.05,108558,192.8,192.8,161.5,4,3,3.5714285714285716,985.2,804.6,1302,848.2,667.6,137,137,137,2.313,0,64.77,0.142,0.105,0.17,845.9,667.6,1100,990,990,990,967.8,967.1,968.8,22.2,21.2,22.9,0.492,0.337,0.806,0.364,0.247,0.648,0.016,0.011,0.031,1.12,0.827,1.75,0.051,0.036,0.083,21.09,19.4,22.05,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.8,39.62,52.31,45.45,38.64,48.2,0,0,0,0,0,0,0.897,0,0.33,0.14,0.86,0.14,45.6
-531367200000,1953,3,1952,6,31,11.1,0.664,2.95,67071.5,192.8,192.8,90.15,4,4,4,4134,1323,5874,3887,1140,247.9,183,315,2787,39.67,4459,0.0671,0.0444,0.138,1100,1100,1100,990.03,990,990.08,975.5,968.9,978.9,14.5,11.2,21.1,0.908,0.813,0.926,0.648,0.648,0.648,0.047,0.031,0.058,1.86,1.76,1.87,0.13,0.084,0.16,12.64,9.377,19.32,0.6,0,0.953,0.628,0,0.98,0.584,0,0.934,23.27,0,49.68,22.54,0,48.2,0,0,11,0,0,0.355,0.501,0.355,8.15,0.06,0.27,0.73,6.04
-528688800000,1953,4,1952,7,30,12.1,0.824,2.85,75164,122.4,122.4,104.4,4,4,4,4669,3909,5416,4351,3614,318,295,364,3251,2514,3952,0.0683,0.0608,0.0755,1100,1100,1100,990.01,990,990.04,976.9,975.5,978.2,13.1,11.9,14.5,0.924,0.911,0.926,0.648,0.648,0.648,0.05,0.045,0.054,1.87,1.86,1.87,0.14,0.13,0.16,11.25,10.03,12.64,0.906,0.874,0.926,0.97,0.97,0.97,0.879,0.848,0.898,27.54,23.66,31.56,26.1,20.99,30.61,0,0,0,0,0,0,0.58,0,9.25,0.068,0.24,0.76,6.21
-526096800000,1953,5,1952,8,31,8.56,0.86,2.95,103625,160,160,139.3,4,4,4,3197,2404,3882,2876,2083,321,321,321,1776,983.1,2461,0.102,0.0827,0.134,1100,1100,1100,990,990,990,973.9,972.1,975.4,16.1,14.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.044,1.87,1.87,1.87,0.12,0.1,0.13,14.2,12.7,16.05,0.936,0.926,0.945,0.971,0.97,0.978,0.909,0.898,0.924,35.84,31.71,40.91,34.82,30.76,40.01,0,0,0,0,0,0,0.774,0,5.61,0.1,0.34,0.66,12.1
-523418400000,1953,6,1952,9,30,4.56,0.666,2.81,127645,192.8,192.8,177.3,4,4,4,1757,1204,2363,1500,947.3,257,257,257,417.1,0,1006,0.153,0.109,0.213,1083,947.3,1100,990,990,990,970.3,968.5,972,19.7,18,21.5,0.873,0.604,0.926,0.615,0.397,0.648,0.031,0.019,0.036,1.79,1.26,1.87,0.091,0.059,0.1,17.95,16.15,20.19,0.95,0.945,0.955,0.98,0.979,0.98,0.931,0.925,0.936,45.23,41.18,49.28,44.32,40.29,48.2,0,0,0,0,0,0,0.985,0,1.75,0.15,0.62,0.38,28
-520826400000,1953,7,1952,10,31,2.25,0.608,1.64,90124.8,176.6,176.6,121.1,4,2,2.870967741935484,838.9,599.5,1175,611.9,372.5,227,227,227,0,0,0,0.282,0.193,0.379,611.9,372.5,948.4,990,990,990,967.2,966.3,968.5,22.8,21.5,23.7,0.335,0.195,0.596,0.21,0.0748,0.398,0.0094,0.0032,0.018,0.774,0.464,1.26,0.034,0.02,0.058,21.99,20.29,23.24,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,43.67,35.55,51.69,42.49,34.49,48.2,0,0,0,0,0,0,0.673,0,0.61,0.27,0.73,0.27,40.1
-518148000000,1953,8,1952,11,31,1.29,0.493,0.8,47593.5,86.27,86.27,63.97,2,1,1.8387096774193548,482.7,394,588.3,298.7,210,184,184,184,0,0,0,0.387,0.313,0.467,298.7,210,404.3,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.166,0.135,0.203,0.0422,0.0136,0.0898,0.0018,0.00055,0.0038,0.376,0.259,0.509,0.016,0.011,0.021,23.85,23.24,24.26,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.897,0.939,36.92,25.76,51.76,35.83,24.98,48.2,0,0,0,0,0,0,0.355,0,0.49,0.38,0.62,0.38,36.9
-515469600000,1953,9,1952,12,30,0.866,0.358,0.508,31401.1,55.21,55.21,43.61,2,1,1.1666666666666667,334,287.1,394,196,149.1,138,138,138,0,0,0,0.416,0.35,0.481,196,149.1,256,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.126,0.109,0.147,0.0125,0.00843,0.0198,0.0005,0.00033,0.00081,0.317,0.258,0.389,0.013,0.01,0.016,24.61,24.35,24.89,0.947,0.925,0.958,0.976,0.97,0.98,0.924,0.898,0.939,40.17,26.32,50.64,39.2,25.53,48.2,0,0,0,0,0,0,0.242,0,0.358,0.41,0.59,0.41,36.3
-512877600000,1953,10,1953,1,31,0.72,0.295,0.425,26425.2,40,40,35.52,1,1,1,268.7,259.4,287.1,158.7,149.4,110,110,110,0,0,0,0.41,0.383,0.424,158.7,149.4,177.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.106,0.116,0.00924,0.00845,0.0108,0.00037,0.00033,0.00043,0.276,0.259,0.308,0.011,0.01,0.012,24.95,24.84,25,0.942,0.939,0.948,0.971,0.97,0.978,0.915,0.911,0.927,36.58,34.39,40.9,35.52,33.36,40,0,0,0,0,0,0,0.197,0,0.295,0.41,0.59,0.41,36.7
-510199200000,1953,11,1953,2,30,0.755,0.275,0.48,29929.1,58.37,58.37,41.57,2,1,1.0666666666666667,291.3,263.1,375.1,185.3,157.1,106,106,106,0,0,0,0.367,0.283,0.403,185.3,157.1,269.1,990,990,990,964.9,964.8,965.3,25.1,24.7,25.2,0.119,0.109,0.148,0.0119,0.0091,0.026,0.00047,0.00036,0.0011,0.311,0.272,0.393,0.012,0.011,0.016,24.82,24.43,24.98,0.947,0.931,0.959,0.976,0.97,0.98,0.924,0.903,0.94,40.73,28.86,51.9,39.66,28,48.2,0,0,0,0,0,0,0.231,0,0.275,0.36,0.64,0.36,39.6
-507607200000,1953,12,1953,3,31,1.41,0.323,1.08,63951.6,102.8,102.8,85.96,3,2,2.064516129032258,524.9,364,612.2,404.3,246,120.6,118,126,0,0,0,0.235,0.193,0.324,404.3,246,494.2,990,990,990,966,965.2,966.3,24,23.7,24.8,0.199,0.141,0.238,0.0899,0.0167,0.132,0.0038,0.00067,0.0056,0.497,0.267,0.614,0.021,0.011,0.026,23.54,23.12,24.51,0.951,0.928,0.958,0.977,0.97,0.98,0.93,0.9,0.939,43.18,27.45,51.51,41.88,26.63,48.2,0,0,0,0,0,0,0.478,0,0.33,0.23,0.77,0.23,45.4
-504928800000,1954,1,1953,4,31,2.17,0.372,1.8,99763.4,144.6,144.6,134.1,3,3,3,809.6,636.6,902.5,670.6,497.6,139,139,139,0,0,0,0.173,0.154,0.218,670.6,497.6,763.5,990,990,990,967.1,966.4,967.5,22.9,22.5,23.6,0.344,0.243,0.408,0.249,0.134,0.309,0.011,0.0057,0.014,0.836,0.543,1,0.037,0.023,0.044,22.03,21.49,23.01,0.955,0.946,0.957,0.979,0.97,0.98,0.935,0.918,0.938,46.01,35.41,51.3,44.7,34.35,48.2,0,0,0,0,0,0,0.745,0,0.37,0.17,0.83,0.17,46
-502250400000,1954,2,1953,5,28,2.55,0.375,2.17,113642,192.8,192.8,169.1,4,3,3.9285714285714284,1053,910,1284,897.7,748,154.9,137,162,2.131,0,47.31,0.149,0.107,0.178,895.6,748,1100,990,990,990,968.1,967.5,968.8,21.9,21.2,22.5,0.542,0.398,0.799,0.396,0.301,0.648,0.018,0.013,0.031,1.19,0.978,1.75,0.054,0.044,0.082,20.76,19.46,21.48,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.3,39.88,51.59,43.14,38.91,48.2,0,0,0,0,0,0,0.939,0,0.38,0.15,0.85,0.15,44.6
-499831200000,1954,3,1953,6,31,5.59,0.49,2.95,126247,192.8,192.8,169.7,4,4,4,2089,1302,3153,1906,1119,183,183,183,805.9,18.77,1870,0.0937,0.058,0.141,1100,1100,1100,990,990,990,971.2,968.8,973.9,18.8,16.1,21.2,0.908,0.805,0.926,0.648,0.648,0.648,0.035,0.031,0.04,1.86,1.75,1.87,0.099,0.083,0.12,16.98,14.24,19.4,0.947,0.936,0.953,0.978,0.97,0.98,0.926,0.908,0.934,43.4,35.97,49.89,42.42,34.89,48.2,0,0,0,0,0,0,0.943,0,2.64,0.088,0.53,0.47,22.6
-497152800000,1954,4,1953,7,30,9,0.697,2.85,95325.6,144.2,144.2,132.4,4,4,4,3472,2975,3835,3203,2680,269,217,295,2103,1580,2441,0.078,0.0577,0.0992,1100,1100,1100,990,990,990,974.6,973.5,975.3,15.4,14.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.57,12.79,14.67,0.932,0.927,0.939,0.97,0.97,0.97,0.904,0.899,0.911,34.12,31.99,37.16,33.1,31.03,36.05,0,0,0,0,0,0,0.736,0,6.15,0.077,0.32,0.68,10.6
-494560800000,1954,5,1953,8,31,6.18,0.778,2.95,121133,182.1,182.1,162.8,4,4,4,2307,1669,2934,2016,1393,290.5,276,321,916.2,293.3,1513,0.128,0.109,0.165,1100,1100,1100,990,990,990,971.8,970,973.4,18.2,16.6,20,0.926,0.918,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.87,1.87,0.1,0.093,0.11,16.32,14.77,18.1,0.946,0.94,0.951,0.977,0.971,0.98,0.924,0.912,0.932,41.63,37.44,46.45,40.7,36.33,45.52,0,0,0,0,0,0,0.905,0,3.23,0.13,0.48,0.52,19.6
-491882400000,1954,6,1953,9,30,3.13,0.544,2.42,122438,192.8,192.8,170.1,4,3,3.7666666666666666,1208,845.8,1652,997.8,635.8,210,210,210,63.39,0,341.7,0.181,0.127,0.248,934.4,635.8,1100,990,990,990,968.5,967.3,970,21.5,20,22.7,0.64,0.332,0.92,0.457,0.226,0.648,0.022,0.0099,0.032,1.37,0.786,1.87,0.064,0.035,0.093,20.09,18.16,21.93,0.954,0.951,0.957,0.98,0.974,0.98,0.935,0.928,0.937,46.25,39.24,51.33,45.19,38.24,48.2,0,0,0,0,0,0,0.945,0,0.71,0.17,0.77,0.23,39.1
-489290400000,1954,7,1953,10,31,1.64,0.498,1.15,66447.7,129.6,129.6,89.31,3,2,2.2580645161290325,613.7,481.3,827.5,427.7,295.3,186,186,186,0,0,0,0.311,0.225,0.386,427.7,295.3,641.5,990,990,990,966.3,965.8,967.2,23.7,22.8,24.2,0.219,0.164,0.33,0.104,0.0384,0.23,0.0044,0.0016,0.01,0.521,0.344,0.791,0.022,0.014,0.035,23.14,22,23.89,0.951,0.94,0.958,0.975,0.97,0.98,0.927,0.912,0.939,40.84,32.51,52.08,39.7,31.54,48.2,0,0,0,0,0,0,0.496,0,0.49,0.3,0.7,0.3,40.5
-486612000000,1954,8,1953,11,31,1.11,0.415,0.691,41436.4,68.56,68.56,55.69,2,1,1.6774193548387097,412.8,351.7,474.7,257.8,196.7,155,155,155,0,0,0,0.379,0.327,0.441,257.8,196.7,319.7,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.148,0.126,0.17,0.0255,0.0125,0.0499,0.001,0.0005,0.0021,0.337,0.261,0.407,0.014,0.011,0.016,24.21,23.89,24.49,0.942,0.926,0.959,0.973,0.97,0.98,0.917,0.898,0.939,36.72,26.45,52.47,35.45,25.66,48.2,0,0,0,0,0,0,0.309,0,0.419,0.37,0.62,0.38,37.3
-483933600000,1954,9,1953,12,30,0.781,0.34,0.44,27470.1,46.33,46.33,38.15,1,1,1,301.3,256.9,343.7,169.9,118.9,131.3,118,138,0,0,0,0.44,0.376,0.537,169.9,118.9,205.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.0983,0.129,0.0102,0.00586,0.0132,0.00041,0.00023,0.00053,0.297,0.207,0.362,0.012,0.0082,0.015,24.79,24.52,25.07,0.945,0.925,0.956,0.976,0.97,0.98,0.922,0.897,0.937,39.05,27.03,47.27,38.15,26.22,46.33,0,0,0,0,0,0,0.212,0,0.341,0.44,0.56,0.44,35.2
-481341600000,1954,10,1954,1,31,0.609,0.26,0.349,21661.1,35.3,35.3,29.11,1,1,1,227.5,211.9,254.6,130.5,114.9,97,97,97,0,0,0,0.428,0.381,0.458,130.5,114.9,157.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0975,0.092,0.107,0.00684,0.00551,0.00914,0.00027,0.00022,0.00036,0.223,0.195,0.271,0.0088,0.0076,0.011,25.21,25.01,25.33,0.93,0.921,0.941,0.97,0.97,0.97,0.902,0.894,0.913,30.01,26.3,36.39,29.11,25.51,35.3,0,0,0,0,0,0,0.162,0,0.26,0.43,0.57,0.43,35.6
-478663200000,1954,11,1954,2,30,0.658,0.241,0.417,25994.3,48.2,48.2,36.1,1,1,1,254,211.9,313.5,161,118.9,93,93,93,0,0,0,0.37,0.297,0.439,161,118.9,220.5,990,990,990,964.7,964.5,965,25.3,25,25.5,0.108,0.093,0.129,0.00944,0.00585,0.0145,0.00037,0.00023,0.00058,0.277,0.202,0.384,0.011,0.0079,0.015,25.02,24.65,25.33,0.941,0.924,0.958,0.973,0.97,0.98,0.916,0.896,0.939,37.22,27.29,51.09,36.1,26.47,48.2,0,0,0,0,0,0,0.201,0,0.241,0.37,0.63,0.37,39.5
-476071200000,1954,12,1954,3,31,1.31,0.292,1.02,60184.2,121.3,121.3,80.89,3,1,2.096774193548387,490.1,324.1,704.7,381.2,220.1,109,104,118,0,0,0,0.234,0.167,0.321,381.2,220.1,586.7,990,990,990,965.8,965,966.7,24.2,23.3,25,0.192,0.13,0.291,0.0827,0.0145,0.193,0.0035,0.00058,0.0083,0.465,0.247,0.69,0.019,0.0099,0.03,23.74,22.59,24.68,0.948,0.923,0.959,0.975,0.97,0.98,0.925,0.895,0.94,40.42,25.74,51.65,39.05,24.97,48.2,0,0,0,0,0,0,0.449,0,0.29,0.22,0.78,0.22,45.9
-473392800000,1955,1,1954,4,31,2.51,0.372,2.14,115379,192.8,192.8,155.1,4,3,3.6129032258064515,937.7,710.9,1200,798.7,571.9,139,139,139,0,0,0,0.151,0.116,0.196,798.7,571.9,1061,990,990,990,967.6,966.7,968.5,22.4,21.5,23.3,0.453,0.285,0.728,0.323,0.183,0.56,0.015,0.0079,0.026,1.02,0.668,1.58,0.046,0.029,0.074,21.36,19.89,22.59,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.08,39.52,52.17,43.02,38.53,48.2,0,0,0,0,0,0,0.862,0,0.37,0.15,0.85,0.15,46
-470714400000,1955,2,1954,5,28,4.83,0.392,2.66,115732,192.8,192.8,172.2,4,4,4,1995,1241,2659,1833,1079,162,162,162,733.5,0,1397,0.0866,0.0609,0.131,1099,1079,1100,990,990,990,970.9,968.7,972.7,19.1,17.3,21.3,0.899,0.761,0.926,0.646,0.6,0.648,0.034,0.028,0.037,1.84,1.66,1.87,0.097,0.078,0.11,17.25,15.43,19.69,0.948,0.943,0.954,0.979,0.974,0.98,0.928,0.919,0.935,44.09,39.24,49.87,43.05,38.24,48.2,0,0,0,0,0,0,0.957,0,2.17,0.081,0.55,0.45,24
-468295200000,1955,3,1954,6,31,7.98,0.64,2.95,107629,152.4,152.4,144.7,4,4,4,2978,2680,3740,2739,2441,239,239,239,1639,1341,2401,0.0811,0.0639,0.0892,1100,1100,1100,990,990,990,973.4,972.7,975.1,16.6,14.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.044,1.87,1.87,1.87,0.11,0.11,0.13,14.69,13,15.38,0.939,0.929,0.943,0.972,0.97,0.974,0.913,0.901,0.918,37.21,32.56,39.1,36.17,31.59,38.09,0,0,0,0,0,0,0.804,0,5.03,0.08,0.37,0.63,13.5
-465616800000,1955,4,1954,7,30,8.61,0.765,2.85,97918.2,148.7,148.7,136,4,4,4,3321,2814,3818,3026,2519,295,295,295,1926,1419,2423,0.0896,0.0773,0.105,1100,1100,1100,990,990,990,974.2,973.1,975.3,15.8,14.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.9,12.83,15.06,0.934,0.927,0.941,0.97,0.97,0.972,0.907,0.9,0.915,35.04,32.1,38.23,34,31.14,37.17,0,0,0,0,0,0,0.756,0,5.76,0.089,0.33,0.67,11.4
-463024800000,1955,5,1954,8,31,6.33,0.739,2.95,119859,170.8,170.8,161.1,4,4,4,2362,1995,2770,2086,1719,276,276,276,986,618.5,1394,0.118,0.0996,0.138,1100,1100,1100,990,990,990,972,971.1,973,18,17,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.099,0.11,16.15,15.17,17.04,0.945,0.942,0.948,0.978,0.973,0.98,0.924,0.916,0.929,41.18,38.52,43.58,40.28,37.47,42.71,0,0,0,0,0,0,0.895,0,3.38,0.12,0.47,0.53,18.9
-460346400000,1955,6,1954,9,30,3.84,0.666,2.71,129560,192.6,192.6,179.9,4,4,4,1482,1059,1930,1225,801.6,257,257,257,181.2,0,573.3,0.179,0.133,0.243,1044,801.6,1100,990,990,990,969.4,968.1,970.9,20.6,19.1,21.9,0.801,0.469,0.926,0.566,0.327,0.648,0.028,0.015,0.034,1.65,1.01,1.87,0.081,0.046,0.098,18.92,17.25,20.91,0.952,0.949,0.955,0.98,0.974,0.98,0.933,0.928,0.936,45.92,39.14,49.14,44.99,38.13,48.15,0,0,0,0,0,0,1,0,1.13,0.17,0.71,0.29,33.7
-457754400000,1955,7,1954,10,31,2.02,0.608,1.41,78986,156.6,156.6,106.2,4,2,2.5161290322580645,754.5,542.7,1047,527.5,315.7,227,227,227,0,0,0,0.313,0.217,0.418,527.5,315.7,820.3,990,990,990,966.9,966,968,23.1,22,24,0.28,0.175,0.479,0.163,0.048,0.336,0.0072,0.002,0.015,0.666,0.379,1.06,0.029,0.016,0.048,22.42,20.92,23.58,0.953,0.943,0.957,0.977,0.97,0.98,0.932,0.915,0.938,43.47,34.43,52.61,42.15,33.4,48.2,0,0,0,0,0,0,0.59,0,0.61,0.3,0.7,0.3,39.1
-455076000000,1955,8,1954,11,31,1.23,0.493,0.74,44086.4,75.27,75.27,59.26,2,1,1.7741935483870968,460.1,389.6,536.9,276.1,205.6,184,184,184,0,0,0,0.404,0.343,0.472,276.1,205.6,352.9,990,990,990,965.7,965.3,966,24.3,24,24.7,0.158,0.133,0.185,0.0326,0.0132,0.0656,0.0013,0.00054,0.0027,0.353,0.259,0.431,0.014,0.011,0.018,23.98,23.55,24.29,0.943,0.925,0.958,0.972,0.97,0.98,0.917,0.897,0.939,36.12,25.76,51.76,35,24.98,48.2,0,0,0,0,0,0,0.329,0,0.49,0.4,0.6,0.4,35.8
-452397600000,1955,9,1954,12,30,0.868,0.358,0.51,31341.6,53.3,53.3,43.53,2,1,1.2,334.8,290,385.2,196.8,152,138,138,138,0,0,0,0.416,0.358,0.476,196.8,152,247.2,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.126,0.11,0.144,0.0125,0.00867,0.0168,0.0005,0.00034,0.00068,0.314,0.258,0.399,0.013,0.01,0.016,24.61,24.38,24.87,0.945,0.925,0.959,0.975,0.97,0.98,0.922,0.898,0.94,39.46,26.32,51.81,38.32,25.53,48.2,0,0,0,0,0,0,0.242,0,0.358,0.41,0.59,0.41,36.1
-449805600000,1955,10,1955,1,31,0.71,0.295,0.415,25821.1,40.72,40.72,34.71,1,1,1,265.1,250.3,290,155.1,140.3,110,110,110,0,0,0,0.416,0.379,0.44,155.1,140.3,180,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.108,0.103,0.117,0.00893,0.00767,0.0111,0.00035,0.0003,0.00044,0.269,0.243,0.314,0.011,0.0096,0.012,24.97,24.83,25.06,0.941,0.935,0.949,0.971,0.97,0.979,0.914,0.907,0.929,35.72,32.23,41.58,34.71,31.27,40.72,0,0,0,0,0,0,0.193,0,0.295,0.42,0.58,0.42,36.4
-447127200000,1955,11,1955,2,30,0.777,0.275,0.502,30849.4,52.34,52.34,42.85,2,1,1.1333333333333333,299.8,263.1,347.3,193.8,157.1,106,106,106,0,0,0,0.358,0.305,0.403,193.8,157.1,241.3,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.109,0.138,0.0122,0.0091,0.0163,0.00049,0.00036,0.00065,0.317,0.249,0.4,0.013,0.01,0.016,24.77,24.53,24.98,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.896,0.94,40.98,25.82,52.67,39.43,25.05,48.2,0,0,0,0,0,0,0.238,0,0.275,0.35,0.65,0.35,39.7
-444535200000,1955,12,1955,3,31,1.15,0.291,0.862,51879.8,94.48,94.48,69.73,2,2,2,430.4,351.7,542.7,321.9,233.7,108.5,104,118,0,0,0,0.257,0.192,0.336,321.9,233.7,438.7,990,990,990,965.5,965.2,966,24.5,24,24.8,0.167,0.137,0.207,0.0515,0.0156,0.106,0.0021,0.00063,0.0044,0.378,0.253,0.552,0.015,0.01,0.023,24.09,23.41,24.59,0.942,0.924,0.957,0.973,0.97,0.98,0.917,0.896,0.938,35.81,26.04,48.21,34.87,25.26,47.24,0,0,0,0,0,0,0.387,0,0.288,0.25,0.75,0.25,45.1
-441856800000,1956,1,1955,4,31,1.83,0.321,1.51,86643.9,144.6,144.6,116.5,3,2,2.7419354838709675,684.2,542.7,845.8,564.2,422.7,120,120,120,0,0,0,0.178,0.142,0.221,564.2,422.7,725.8,990,990,990,966.6,966,967.3,23.4,22.7,24,0.277,0.203,0.368,0.181,0.0985,0.286,0.0078,0.0041,0.013,0.68,0.529,0.923,0.029,0.022,0.041,22.69,21.79,23.43,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44,35.68,51.31,42.89,34.61,48.2,0,0,0,0,0,0,0.647,0,0.32,0.18,0.83,0.17,47.3
-439178400000,1956,2,1955,5,29,2.79,0.343,2.26,115737,192.8,192.8,166.3,4,3,3.689655172413793,1113,851.4,1995,975.8,714.4,137,137,137,74.01,0,757.5,0.129,0.0687,0.161,901.8,714.4,1100,990,990,990,968.2,967.3,971.1,21.8,18.9,22.7,0.571,0.364,0.926,0.424,0.278,0.648,0.02,0.012,0.034,1.26,0.906,1.87,0.059,0.04,0.099,20.51,17.04,21.79,0.955,0.948,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.84,39.62,52.31,45.31,38.64,48.2,0,0,0,0,0,0,0.924,0,0.53,0.12,0.81,0.19,41.5
-436672800000,1956,3,1955,6,31,10.6,0.64,2.95,91122.4,164.3,164.3,122.5,4,4,4,3947,2248,4776,3708,2009,239,239,239,2608,908.7,3437,0.0628,0.05,0.106,1100,1100,1100,990,990,990,975.5,971.7,977.1,14.5,12.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.035,0.05,1.87,1.87,1.87,0.13,0.1,0.15,12.65,11.02,16.43,0.924,0.91,0.946,0.971,0.97,0.98,0.897,0.883,0.927,31.56,27.07,41.92,30.62,25.78,41.09,0,0,0,0,0,0,0.68,0,7.65,0.06,0.28,0.72,8.6
-433994400000,1956,4,1955,7,30,10.7,0.765,2.85,84578.1,131.1,131.1,117.5,4,4,4,4123,3529,5145,3828,3234,295,295,295,2728,2134,3750,0.0727,0.0573,0.0836,1100,1100,1100,990,990,990.02,975.9,974.7,977.7,14.1,12.3,15.3,0.926,0.919,0.926,0.648,0.648,0.648,0.046,0.042,0.053,1.87,1.87,1.87,0.13,0.12,0.15,12.27,10.42,13.44,0.92,0.889,0.932,0.97,0.97,0.97,0.893,0.862,0.904,30.48,24.96,33.78,29.37,22.79,32.76,0,0,0,0,0,0,0.653,0,7.85,0.071,0.27,0.73,7.9
-431402400000,1956,5,1955,8,31,14.1,0.911,2.95,35887,119,119,48.24,4,4,4,5262,4067,5744,4922,3727,340,340,340,3822,2627,4304,0.0653,0.0592,0.0836,1100,1100,1100,990.04,990,990.07,977.9,975.8,978.7,12.2,11.4,14.2,0.912,0.901,0.926,0.648,0.648,0.648,0.054,0.046,0.057,1.86,1.85,1.87,0.15,0.13,0.16,10.3,9.562,12.32,0.435,0,0.923,0.469,0,0.97,0.422,0,0.895,12.88,0,30.67,12.06,0,29.75,0,0,16,0,0,0.516,0.268,0.516,11.15,0.065,0.21,0.79,2.55
-428724000000,1956,6,1955,9,30,7.33,0.759,2.85,107272,174,174,149,4,4,4,2829,1902,3974,2536,1609,293,293,293,1436,508.9,2581,0.108,0.0737,0.154,1100,1100,1100,990,990,990,973.1,970.8,975.6,16.9,14.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.045,1.87,1.87,1.87,0.11,0.098,0.13,15.07,12.5,17.34,0.94,0.925,0.949,0.974,0.97,0.98,0.916,0.897,0.93,38.22,31.17,44.39,37.25,30.23,43.5,0,0,0,0,0,0,0.828,0,4.48,0.1,0.39,0.61,14.6
-426132000000,1956,7,1955,10,31,3.54,0.686,2.57,127082,192.8,192.8,170.8,4,3,3.806451612903226,1321,928.7,1847,1065,672.7,256,256,256,105,0,490.6,0.202,0.139,0.276,959.6,672.7,1100,990,990,990,968.9,967.6,970.6,21.1,19.4,22.4,0.686,0.359,0.926,0.481,0.25,0.648,0.023,0.011,0.033,1.44,0.854,1.87,0.069,0.038,0.097,19.64,17.52,21.53,0.953,0.95,0.957,0.98,0.974,0.98,0.934,0.928,0.937,45.99,39.19,51.46,44.97,38.18,48.2,0,0,0,0,0,0,0.949,0,0.97,0.19,0.73,0.27,35.9
-423453600000,1956,8,1955,11,31,1.84,0.541,1.3,74498.9,141.7,141.7,100.1,3,2,2.4516129032258065,688.6,525.1,919.2,486.6,323.1,202,202,202,0,0,0,0.302,0.22,0.385,486.6,323.1,717.2,990,990,990,966.6,966,967.6,23.4,22.4,24,0.253,0.177,0.383,0.137,0.0515,0.28,0.006,0.0021,0.012,0.6,0.389,0.928,0.026,0.016,0.041,22.75,21.5,23.65,0.952,0.944,0.958,0.976,0.97,0.98,0.93,0.916,0.939,42.05,35.34,51.93,40.96,34.28,48.2,0,0,0,0,0,0,0.556,0,0.54,0.29,0.71,0.29,40.5
-420775200000,1956,9,1955,12,30,1.13,0.378,0.752,44938.5,78.86,78.86,62.41,2,2,2,436.2,379,512.2,290.2,233,146,146,146,0,0,0,0.338,0.285,0.385,290.2,233,366.2,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.16,0.14,0.187,0.0369,0.0156,0.0718,0.0015,0.00063,0.003,0.335,0.255,0.449,0.014,0.01,0.019,24.1,23.65,24.45,0.937,0.924,0.951,0.971,0.97,0.977,0.91,0.896,0.929,32.14,25.81,40.36,31.21,25.04,39.43,0,0,0,0,0,0,0.347,0,0.378,0.33,0.67,0.33,39.8
-418183200000,1956,10,1956,1,31,0.889,0.321,0.568,35062.7,55.2,55.2,47.13,2,1,1.2258064516129032,332.1,310.1,375.1,212.1,190.1,120,120,120,0,0,0,0.363,0.32,0.387,212.1,190.1,255.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.13,0.123,0.146,0.0139,0.0119,0.0194,0.00056,0.00048,0.00078,0.336,0.254,0.4,0.013,0.01,0.016,24.6,24.44,24.72,0.949,0.924,0.959,0.978,0.97,0.98,0.928,0.897,0.94,42.32,26.06,52.28,41.15,25.28,48.2,0,0,0,0,0,0,0.262,0,0.321,0.36,0.64,0.36,39.4
-415504800000,1956,11,1956,2,30,0.987,0.282,0.705,42752.4,78.85,78.85,59.38,2,1,1.7333333333333334,380.8,305.9,477.8,272.1,199.9,108.7,106,114,0,0,0,0.289,0.239,0.346,272.1,199.9,363.8,990,990,990,965.3,964.9,965.8,24.7,24.2,25.1,0.15,0.124,0.183,0.0317,0.0127,0.0707,0.0013,0.00051,0.0029,0.346,0.254,0.442,0.014,0.01,0.018,24.36,23.81,24.72,0.943,0.925,0.959,0.973,0.97,0.98,0.918,0.897,0.939,37.12,26.32,52.67,36.02,25.53,48.2,0,0,0,0,0,0,0.33,0,0.282,0.29,0.71,0.29,43.3
-412912800000,1956,12,1956,3,31,1.5,0.33,1.17,69496.2,96.4,96.4,93.41,2,2,2,561,481.3,599.5,437.9,355.3,123.2,118,126,0,0,0,0.22,0.197,0.262,437.9,355.3,481.5,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.21,0.181,0.231,0.106,0.0667,0.126,0.0044,0.0028,0.0053,0.554,0.43,0.625,0.023,0.018,0.026,23.32,23.08,23.8,0.957,0.949,0.958,0.98,0.975,0.98,0.938,0.925,0.939,47.91,39.36,52.09,46.7,38.36,48.2,0,0,0,0,0,0,0.519,0,0.33,0.22,0.78,0.22,46.3
-410234400000,1957,1,1956,4,31,1.82,0.354,1.47,83951.6,124.8,124.8,112.8,3,2,2.935483870967742,679.3,606.9,725.1,547.1,467.9,132.3,120,139,0,0,0,0.195,0.166,0.229,547.1,467.9,605.1,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.269,0.226,0.299,0.167,0.12,0.205,0.0071,0.0051,0.0088,0.632,0.536,0.719,0.027,0.023,0.031,22.75,22.48,23.07,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,39.79,35.09,51.84,38.65,34.04,48.2,0,0,0,0,0,0,0.627,0,0.35,0.19,0.81,0.19,46.1
-407556000000,1957,2,1956,5,28,2.33,0.304,1.87,99821.4,192.8,192.8,148.5,4,3,3.357142857142857,962.1,729.9,2557,836.5,592.9,125.6,105,137,62.82,0,1320,0.14,0.0536,0.188,773.7,592.9,1100,990,990,990,967.7,966.8,972.4,22.3,17.6,23.2,0.444,0.295,0.926,0.327,0.197,0.648,0.015,0.0085,0.037,1.02,0.701,1.87,0.047,0.03,0.11,21.33,15.68,22.48,0.955,0.944,0.957,0.98,0.976,0.98,0.936,0.921,0.938,45.64,39.91,51.83,44.4,38.95,48.2,0,0,0,0,0,0,0.825,0,0.46,0.13,0.8,0.2,42.8
-405136800000,1957,3,1956,6,31,19.4,0.778,2.95,9127.64,110.5,110.5,12.27,4,4,4,7256,4497,9124,6965,4258,290.5,239,315,5865,3158,7785,0.0421,0.0262,0.0622,1100,1100,1100,990.27,990,990.59,980.2,976.6,981.9,10,8.65,13.4,0.85,0.793,0.926,0.648,0.648,0.648,0.066,0.048,0.075,1.8,1.74,1.87,0.18,0.14,0.2,8.24,6.906,11.54,0.115,0,0.915,0.125,0,0.97,0.112,0,0.888,3.313,0,28.48,3.067,0,27.63,0,0,27,0,0,0.871,0.0682,0.871,16.45,0.04,0.15,0.85,0.47
-402458400000,1957,4,1956,7,30,9.55,0.824,2.85,92084,149.9,149.9,127.9,4,4,4,3684,2770,4908,3366,2475,318,295,364,2266,1375,3444,0.0875,0.0742,0.106,1100,1100,1100,990,990,990,975,973,977.3,15,12.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.051,1.87,1.87,1.87,0.13,0.11,0.15,13.17,10.78,15.17,0.928,0.902,0.942,0.97,0.97,0.973,0.901,0.875,0.916,33.01,26.23,38.52,31.97,24.57,37.47,0,0,0,0,0,0,0.711,0,6.7,0.086,0.3,0.7,9.64
-399866400000,1957,5,1956,8,31,5.45,0.739,2.95,127200,190.3,190.3,171,4,4,4,2035,1445,2720,1759,1169,276,276,276,658.9,69.29,1344,0.14,0.101,0.191,1100,1100,1100,990,990,990,971.1,969.3,972.8,18.9,17.2,20.7,0.918,0.846,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.87,1.79,1.87,0.099,0.087,0.11,17.07,15.29,18.9,0.948,0.942,0.952,0.979,0.974,0.98,0.928,0.917,0.933,43.66,38.84,48.54,42.74,37.82,47.57,0,0,0,0,0,0,0.95,0,2.5,0.14,0.54,0.46,23.3
-397188000000,1957,6,1956,9,30,2.82,0.544,2.25,117186,192.8,192.8,162.8,4,3,3.6333333333333333,1086,817.2,1419,876.5,607.2,210,210,210,6.997,0,109.2,0.199,0.148,0.257,869.5,607.2,1100,990,990,990,968.1,967.2,969.2,21.9,20.8,22.8,0.548,0.315,0.857,0.392,0.207,0.648,0.018,0.009,0.031,1.2,0.738,1.81,0.055,0.032,0.087,20.66,18.97,22.09,0.955,0.952,0.957,0.98,0.974,0.98,0.935,0.928,0.938,45.93,39.24,51.7,44.82,38.24,48.2,0,0,0,0,0,0,0.904,0,0.57,0.19,0.8,0.2,41.6
-394596000000,1957,7,1956,10,31,1.66,0.498,1.16,67497.7,121.6,121.6,90.72,3,2,2.2580645161290325,620.1,502.8,782.3,434.1,316.8,186,186,186,0,0,0,0.305,0.238,0.37,434.1,316.8,596.3,990,990,990,966.4,965.9,967,23.6,23,24.1,0.22,0.172,0.305,0.106,0.0485,0.199,0.0045,0.002,0.0087,0.53,0.377,0.715,0.023,0.016,0.031,23.1,22.26,23.76,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,41.69,34.82,52.08,40.54,33.78,48.2,0,0,0,0,0,0,0.504,0,0.5,0.3,0.7,0.3,40.7
-391917600000,1957,8,1956,11,31,1.14,0.493,0.651,39117.7,66.78,66.78,52.58,2,1,1.5806451612903225,427,368.3,496.9,243,184.3,184,184,184,0,0,0,0.434,0.37,0.5,243,184.3,312.9,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.146,0.126,0.171,0.0216,0.0114,0.0467,0.00088,0.00046,0.0019,0.332,0.259,0.407,0.014,0.011,0.017,24.15,23.79,24.43,0.943,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,36.82,25.76,51.76,35.77,24.98,48.2,0,0,0,0,0,0,0.292,0,0.489,0.43,0.57,0.43,34.3
-389239200000,1957,9,1956,12,30,0.835,0.358,0.477,29597.8,48.2,48.2,41.11,1,1,1,322.2,290,364,184.2,152,138,138,138,0,0,0,0.43,0.379,0.476,184.2,152,226,990,990,990,965,964.9,965.2,25,24.8,25.1,0.121,0.11,0.136,0.0114,0.00867,0.015,0.00046,0.00034,0.0006,0.324,0.266,0.399,0.013,0.011,0.016,24.66,24.38,24.87,0.949,0.94,0.959,0.976,0.97,0.98,0.927,0.912,0.94,42.29,34.86,51.81,41.11,33.81,48.2,0,0,0,0,0,0,0.228,0,0.358,0.43,0.57,0.43,35.4
-386647200000,1957,10,1957,1,31,0.792,0.295,0.497,31226.4,46.11,46.11,41.97,1,1,1,295.5,283.2,313.5,185.5,173.2,110,110,110,0,0,0,0.373,0.351,0.388,185.5,173.2,203.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.115,0.125,0.0115,0.0105,0.013,0.00046,0.00042,0.00052,0.323,0.301,0.356,0.013,0.012,0.014,24.79,24.68,24.87,0.95,0.946,0.955,0.979,0.976,0.98,0.93,0.924,0.936,42.86,39.98,47.06,41.97,39.02,46.11,0,0,0,0,0,0,0.233,0,0.295,0.37,0.63,0.37,39.4
-383968800000,1957,11,1957,2,30,0.876,0.275,0.601,36514.7,64.28,64.28,50.71,2,1,1.4,337.9,298.8,402.5,231.9,192.8,106,106,106,0,0,0,0.315,0.263,0.355,231.9,192.8,296.5,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.135,0.121,0.158,0.0175,0.0121,0.039,0.00071,0.00048,0.0016,0.339,0.249,0.4,0.014,0.01,0.016,24.57,24.25,24.77,0.946,0.923,0.959,0.976,0.97,0.98,0.924,0.896,0.94,41.38,25.82,52.67,39.64,25.05,48.2,0,0,0,0,0,0,0.282,0,0.275,0.31,0.69,0.31,41.7
-381376800000,1957,12,1957,3,31,1.54,0.324,1.21,70068.6,144.6,144.6,94.18,3,2,2.4838709677419355,573.6,354,893,452.8,236,120.8,118,126,0,0,0,0.23,0.141,0.333,452.8,236,767,990,990,990,966.1,965.2,967.5,23.9,22.5,24.8,0.232,0.138,0.41,0.124,0.0158,0.31,0.0053,0.00064,0.014,0.537,0.255,1,0.023,0.01,0.045,23.32,21.52,24.57,0.946,0.925,0.957,0.975,0.97,0.98,0.922,0.897,0.938,38.08,26.3,51.61,37.07,25.51,48.2,0,0,0,0,0,0,0.523,0,0.33,0.21,0.79,0.21,45.5
-378698400000,1958,1,1957,4,31,4.4,0.402,2.83,131478,192.8,192.8,176.7,4,3,3.935483870967742,1644,910,3909,1494,760,150,150,150,437.5,0,2659,0.103,0.0384,0.165,1056,760,1100,990,990,990,969.8,967.5,975.5,20.2,14.5,22.5,0.814,0.409,0.926,0.596,0.307,0.648,0.03,0.014,0.045,1.7,0.991,1.87,0.086,0.044,0.13,18.49,12.64,21.46,0.95,0.926,0.957,0.979,0.97,0.98,0.93,0.898,0.937,46.11,31.56,51.48,44.96,30.61,48.2,0,0,0,0,0,0,0.982,0,1.57,0.091,0.64,0.36,29.9
-376020000000,1958,2,1957,5,28,20.9,0.477,2.66,5029.01,114.2,114.2,7.484,4,4,4,8627,4309,9912,8430,4112,197,197,197,7330,3012,8615,0.0239,0.0199,0.0457,1100,1100,1100,990.52,990,990.78,981.4,976.2,982.4,9.13,8.34,13.8,0.813,0.791,0.926,0.648,0.648,0.648,0.072,0.047,0.078,1.76,1.74,1.87,0.2,0.14,0.21,7.37,6.595,11.88,0.0648,0,0.919,0.0693,0,0.97,0.0629,0,0.891,1.97,0,29.44,1.871,0,28.56,0,0,26,0,0,0.929,0.0416,0.929,18.24,0.023,0.13,0.87,0.241
-373600800000,1958,3,1957,6,31,21.3,0.844,2.95,0,0,0,0,4,4,4,7963,5929,9500,7648,5614,315,315,315,6548,4514,8085,0.0404,0.0332,0.0531,1100,1100,1100,990.36,990.08,990.68,981,978.9,982.2,9.36,8.5,11.1,0.83,0.791,0.896,0.648,0.648,0.648,0.07,0.058,0.076,1.78,1.74,1.84,0.19,0.17,0.2,7.583,6.761,9.298,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,1,18.35,0.04,0.14,0.86,0
-370922400000,1958,4,1957,7,30,11,0.824,2.85,74867.5,143.3,143.3,104,4,4,4,4226,3008,5759,3908,2713,318,295,364,2808,1613,4295,0.0771,0.0632,0.0981,1100,1100,1100,990.01,990,990.07,976,973.5,978.7,14,11.4,16.5,0.922,0.901,0.926,0.648,0.648,0.648,0.047,0.039,0.057,1.87,1.85,1.87,0.14,0.11,0.16,12.15,9.54,14.59,0.798,0,0.939,0.841,0,0.97,0.774,0,0.91,27.02,0,36.94,26,0,35.83,0,0,4,0,0,0.133,0.578,0.133,8.15,0.075,0.26,0.74,6.81
-368330400000,1958,5,1957,8,31,5.87,0.778,2.95,123731,186.4,186.4,166.3,4,4,4,2190,1546,2934,1900,1270,290.5,276,321,800,170.4,1513,0.136,0.109,0.178,1100,1100,1100,990,990,990,971.5,969.6,973.4,18.5,16.6,20.4,0.924,0.892,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.84,1.87,0.1,0.09,0.11,16.64,14.77,18.53,0.947,0.94,0.952,0.978,0.971,0.98,0.926,0.912,0.933,42.5,37.44,47.56,41.58,36.33,46.61,0,0,0,0,0,0,0.924,0,2.92,0.13,0.5,0.5,21.1
-365652000000,1958,6,1957,9,30,2.9,0.544,2.3,118569,192.8,192.8,164.7,4,3,3.6333333333333333,1119,837.3,1506,909,627.3,210,210,210,21.34,0,195.9,0.194,0.139,0.251,887.7,627.3,1100,990,990,990,968.2,967.2,969.5,21.8,20.5,22.8,0.574,0.327,0.901,0.41,0.22,0.648,0.019,0.0097,0.032,1.25,0.772,1.85,0.058,0.034,0.09,20.5,18.65,21.98,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.55,40.05,52.01,45.37,39.09,48.2,0,0,0,0,0,0,0.915,0,0.6,0.19,0.79,0.21,40.9
-363060000000,1958,7,1957,10,31,1.86,0.573,1.29,73685,127.8,127.8,99.04,3,2,2.3225806451612905,694.1,588.3,817.2,480.4,361.3,213.8,186,227,0,0,0,0.313,0.228,0.386,480.4,361.3,631.2,990,990,990,966.7,966.2,967.2,23.3,22.8,23.8,0.245,0.191,0.324,0.131,0.0695,0.223,0.0057,0.0029,0.0098,0.601,0.447,0.774,0.026,0.019,0.034,22.72,22.06,23.31,0.955,0.95,0.958,0.979,0.973,0.98,0.934,0.925,0.939,44.36,38.45,52.61,43.07,37.4,48.2,0,0,0,0,0,0,0.55,0,0.57,0.31,0.69,0.31,39.6
-360381600000,1958,8,1957,11,31,1.41,0.51,0.901,53388.4,86.27,86.27,71.76,2,2,2,526.7,474.7,588.3,336.3,272.7,190.4,184,202,0,0,0,0.364,0.313,0.426,336.3,272.7,404.3,990,990,990,966,965.7,966.2,24,23.8,24.3,0.18,0.159,0.203,0.0577,0.0277,0.0898,0.0024,0.0011,0.0038,0.407,0.314,0.509,0.017,0.013,0.021,23.62,23.24,23.95,0.946,0.935,0.955,0.974,0.97,0.98,0.921,0.907,0.936,36.83,29.94,44.01,35.88,29.04,43.13,0,0,0,0,0,0,0.399,0,0.509,0.36,0.64,0.36,37.9
-357703200000,1958,9,1957,12,30,1.08,0.378,0.697,41646.2,69.39,69.39,57.84,2,2,2,414.9,379,469.1,268.9,233,146,146,146,0,0,0,0.354,0.311,0.385,268.9,233,323.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.153,0.14,0.172,0.0276,0.0156,0.0515,0.0011,0.00063,0.0021,0.304,0.255,0.384,0.012,0.01,0.016,24.23,23.91,24.45,0.933,0.924,0.944,0.97,0.97,0.97,0.905,0.896,0.916,29.82,25.81,35.77,28.92,25.04,34.7,0,0,0,0,0,0,0.321,0,0.383,0.35,0.65,0.35,38.6
-355111200000,1958,10,1958,1,31,0.943,0.321,0.622,37657.1,56.04,56.04,50.61,2,1,1.6129032258064515,352.2,324.1,379,232.2,204.1,120,120,120,0,0,0,0.341,0.317,0.37,232.2,204.1,259,990,990,990,965.2,965,965.3,24.8,24.7,25,0.138,0.128,0.147,0.0158,0.0131,0.0212,0.00064,0.00052,0.00086,0.309,0.254,0.4,0.012,0.01,0.016,24.53,24.42,24.62,0.939,0.924,0.959,0.974,0.97,0.98,0.914,0.897,0.94,35.8,26.06,52.28,34.52,25.28,48.2,0,0,0,0,0,0,0.281,0,0.321,0.34,0.66,0.34,39.9
-352432800000,1958,11,1958,2,30,1.07,0.295,0.779,46829,78.85,78.85,65.04,2,2,2,414.6,382.6,477.8,300.6,268.6,114,114,114,0,0,0,0.276,0.239,0.298,300.6,268.6,363.8,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.161,0.15,0.183,0.0409,0.0258,0.0707,0.0017,0.001,0.0029,0.347,0.299,0.442,0.014,0.012,0.018,24.19,23.81,24.39,0.94,0.934,0.95,0.971,0.97,0.977,0.912,0.906,0.928,33.51,29.99,40.36,32.52,29.09,39.42,0,0,0,0,0,0,0.361,0,0.291,0.28,0.73,0.27,43.8
-349840800000,1958,12,1958,3,31,1.9,0.337,1.56,88381.8,168.5,168.5,118.8,4,2,2.806451612903226,707.9,502.8,1001,581.9,376.8,126,126,126,0,0,0,0.184,0.126,0.251,581.9,376.8,874.9,990,990,990,966.7,965.9,967.9,23.3,22.1,24.1,0.297,0.189,0.509,0.192,0.0768,0.362,0.0083,0.0032,0.016,0.712,0.463,1.11,0.031,0.019,0.05,22.56,20.99,23.67,0.955,0.947,0.958,0.979,0.97,0.98,0.934,0.918,0.939,44.01,36.04,52.45,42.81,34.96,48.2,0,0,0,0,0,0,0.66,0,0.34,0.18,0.82,0.18,46.5
-347162400000,1959,1,1958,4,31,2.36,0.391,1.97,107361,154,154,144.3,4,3,3.129032258064516,880,845.8,941.1,733.9,695.8,146.1,139,150,0,0,0,0.166,0.151,0.177,733.9,695.8,791.1,990,990,990,967.4,967.3,967.7,22.6,22.3,22.7,0.386,0.358,0.438,0.29,0.266,0.322,0.013,0.012,0.014,0.936,0.88,1.03,0.041,0.039,0.046,21.64,21.36,21.84,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,47.94,39.25,52.17,46.45,38.25,48.2,0,0,0,0,0,0,0.802,0,0.39,0.17,0.83,0.17,45.5
-344484000000,1959,2,1958,5,28,2.5,0.353,2.15,113200,187.1,187.1,168.5,4,3,3.75,1035,919.2,1140,888.7,757.2,145.9,137,162,0,0,0,0.143,0.12,0.176,888.7,757.2,1003,990,990,990,968,967.6,968.3,22,21.7,22.4,0.523,0.407,0.637,0.369,0.305,0.43,0.017,0.014,0.02,1.16,0.99,1.35,0.053,0.044,0.062,20.85,20.31,21.43,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.937,46.52,39.88,51.89,45.13,38.91,48.2,0,0,0,0,0,0,0.936,0,0.35,0.14,0.86,0.14,45.3
-342064800000,1959,3,1958,6,31,7.31,0.543,2.9,113839,192.8,192.8,153,4,4,4,2730,1155,4514,2527,972.3,202.9,183,239,1443,0,3175,0.0926,0.0526,0.158,1084,972.3,1100,990,990,990,972.5,968.4,976.6,17.5,13.4,21.6,0.865,0.61,0.926,0.614,0.41,0.648,0.037,0.019,0.048,1.77,1.29,1.87,0.11,0.06,0.14,15.75,11.51,20.32,0.938,0.915,0.955,0.975,0.97,0.98,0.915,0.888,0.936,39.22,28.39,49.89,38.25,27.54,48.2,0,0,0,0,0,0,0.85,0,4.41,0.074,0.4,0.6,15.6
-339386400000,1959,4,1958,7,30,8.24,0.697,2.85,100779,160,160,140,4,4,4,3180,2404,4186,2911,2187,269,217,295,1811,1087,2791,0.0854,0.0705,0.103,1100,1100,1100,990,990,990,973.9,972.1,976,16.1,14,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.046,1.87,1.87,1.87,0.12,0.1,0.13,14.25,12.1,16.05,0.936,0.921,0.945,0.972,0.97,0.978,0.909,0.893,0.924,36,30.07,40.91,34.99,29.16,40.01,0,0,0,0,0,0,0.778,0,5.39,0.085,0.35,0.65,12.2
-336794400000,1959,5,1958,8,31,5.04,0.739,2.95,130553,191.8,191.8,175.5,4,4,4,1882,1406,2373,1606,1130,276,276,276,506.1,29.73,996.7,0.15,0.116,0.196,1100,1100,1100,990,990,990,970.7,969.2,972,19.3,18,20.8,0.912,0.83,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.78,1.87,0.096,0.085,0.1,17.49,16.13,19.04,0.949,0.945,0.953,0.98,0.978,0.98,0.93,0.925,0.934,44.77,41.12,48.92,43.87,40.23,47.94,0,0,0,0,0,0,0.975,0,2.09,0.15,0.59,0.41,25.9
-334116000000,1959,6,1958,9,30,2.65,0.544,2.1,110390,192.8,192.8,153.3,4,2,3.5,1023,698.6,1379,812.6,488.6,210,210,210,2.802,0,69,0.214,0.152,0.301,809.8,488.6,1100,990,990,990,967.9,966.7,969.1,22.1,20.9,23.3,0.497,0.248,0.84,0.346,0.13,0.648,0.016,0.0056,0.031,1.09,0.582,1.79,0.05,0.025,0.086,21,19.12,22.66,0.954,0.948,0.957,0.978,0.97,0.98,0.934,0.919,0.938,44.83,36.09,51.91,43.68,35.01,48.2,0,0,0,0,0,0,0.852,0,0.55,0.21,0.79,0.21,41.7
-331524000000,1959,7,1958,10,31,1.45,0.498,0.951,55951.1,102.3,102.3,75.2,3,2,2.032258064516129,541,446.6,684.5,355,260.6,186,186,186,0,0,0,0.349,0.272,0.417,355,260.6,498.5,990,990,990,966,965.6,966.6,24,23.4,24.4,0.186,0.152,0.249,0.0666,0.022,0.134,0.0028,0.0009,0.0057,0.431,0.292,0.645,0.018,0.012,0.028,23.54,22.76,24.1,0.947,0.932,0.958,0.974,0.97,0.98,0.922,0.904,0.939,38.15,28.71,52.08,37.05,27.85,48.2,0,0,0,0,0,0,0.418,0,0.499,0.34,0.66,0.34,38.6
-328845600000,1959,8,1958,11,31,1.03,0.415,0.618,37347.2,61.82,61.82,50.2,2,1,1.4838709677419355,385.9,334.4,442.7,230.9,179.4,155,155,155,0,0,0,0.405,0.35,0.464,230.9,179.4,287.7,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.139,0.12,0.159,0.018,0.011,0.0348,0.00073,0.00044,0.0014,0.326,0.256,0.407,0.013,0.01,0.016,24.35,24.08,24.61,0.943,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.939,37.93,25.94,52.47,36.65,25.17,48.2,0,0,0,0,0,0,0.279,0,0.412,0.4,0.6,0.4,36.3
-326167200000,1959,9,1958,12,30,0.732,0.306,0.426,26579.4,47.37,47.37,36.92,1,1,1,282.5,242.4,327.5,164.5,124.4,118,118,118,0,0,0,0.421,0.36,0.487,164.5,124.4,209.5,990,990,990,964.8,964.7,965,25.2,25,25.3,0.111,0.0971,0.127,0.00973,0.00632,0.0136,0.00039,0.00025,0.00054,0.286,0.214,0.366,0.011,0.0084,0.015,24.88,24.6,25.13,0.943,0.928,0.956,0.974,0.97,0.98,0.919,0.9,0.937,37.87,28.46,48.34,36.92,27.61,47.37,0,0,0,0,0,0,0.205,0,0.306,0.42,0.58,0.42,36.3
-323575200000,1959,10,1959,1,31,0.566,0.26,0.307,14546,32.53,32.53,19.55,1,1,1,211.5,197.9,242.4,114.5,100.9,97,97,97,0,0,0,0.46,0.4,0.49,114.5,100.9,145.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0918,0.087,0.103,0.00548,0.00432,0.00811,0.00021,0.00017,0.00032,0.194,0.17,0.25,0.0076,0.0066,0.0098,25.34,25.1,25.43,0.685,0,0.937,0.72,0,0.97,0.664,0,0.909,20.16,0,33.53,19.55,0,32.53,0,8,0,0,0.258,0,0.109,0.258,0.259,0.46,0.54,0.46,25.7
