datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1067637600000,2003,11,2003,2,30,0.57,0.196,0.373,23333.1,40.96,40.96,32.41,1,1,1,219.7,200.9,246.7,144,114.1,75.67,67,93,0,0,0,0.346,0.272,0.449,144,114.1,179.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0998,0.0913,0.111,0.00799,0.00545,0.011,0.00031,0.00021,0.00044,0.245,0.193,0.307,0.0096,0.0076,0.012,25.24,25.01,25.37,0.935,0.921,0.948,0.971,0.97,0.98,0.908,0.893,0.929,33.37,26.14,41.8,32.41,25.35,40.96,0,0,0,0,0,0,0.18,0,0.197,0.34,0.65,0.35,40.9
1070229600000,2003,12,2003,3,31,0.923,0.206,0.717,43788.1,84.83,84.83,58.86,2,1,1.6774193548387097,344.5,251.7,465.4,267.5,174.7,77,77,77,0,0,0,0.231,0.165,0.306,267.5,174.7,388.4,990,990,990,965.1,964.7,965.7,24.9,24.3,25.3,0.144,0.111,0.186,0.0327,0.0106,0.0823,0.0013,0.00042,0.0034,0.342,0.241,0.473,0.014,0.0096,0.019,24.53,23.83,24.99,0.943,0.922,0.958,0.974,0.97,0.98,0.919,0.894,0.939,37.65,25.53,51.11,36.63,24.77,48.2,0,0,0,0,0,0,0.327,0,0.206,0.22,0.78,0.22,47.4
1072908000000,2004,1,2003,4,31,1.68,0.321,1.36,78900.2,134.7,134.7,106,3,2,2.5161290322580645,628.5,474.2,781.2,508.5,354.2,120,120,120,0,0,0,0.197,0.154,0.253,508.5,354.2,661.2,990,990,990,966.4,965.7,967,23.6,23,24.3,0.25,0.179,0.331,0.15,0.0662,0.243,0.0064,0.0027,0.011,0.615,0.426,0.814,0.026,0.018,0.035,22.99,22.16,23.84,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.48,35.27,52.6,42.36,34.21,48.2,0,0,0,0,0,0,0.589,0,0.32,0.19,0.81,0.19,47
1075586400000,2004,2,2003,5,29,2.69,0.343,2.21,114737,192.8,192.8,164.9,4,3,3.6206896551724137,1073,786.5,1611,935.7,649.5,137,137,137,52.77,0,373.5,0.134,0.0851,0.174,882.9,649.5,1100,990,990,990,968.1,967,969.8,21.9,20.2,23,0.557,0.327,0.904,0.416,0.235,0.648,0.019,0.01,0.032,1.24,0.797,1.85,0.057,0.035,0.092,20.68,18.31,22.16,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.91,40.26,51.59,45.68,39.31,48.2,0,0,0,0,0,0,0.916,0,0.48,0.13,0.82,0.18,42.7
1078092000000,2004,3,2003,6,31,8.31,0.64,2.95,106619,181.6,181.6,143.3,4,4,4,3101,1683,4431,2862,1444,239,239,239,1762,344.1,3092,0.0857,0.0539,0.142,1100,1100,1100,990,990,990,973.6,970.1,976.5,16.4,13.5,19.9,0.926,0.92,0.926,0.648,0.648,0.648,0.04,0.033,0.048,1.87,1.87,1.87,0.12,0.094,0.14,14.54,11.66,18.06,0.935,0.917,0.951,0.974,0.97,0.98,0.911,0.889,0.932,36.76,28.81,46.33,35.83,27.95,45.4,0,0,0,0,0,0,0.796,0,5.36,0.077,0.35,0.65,12.8
1080770400000,2004,4,2003,7,30,10.6,0.765,2.85,85601.9,122.3,122.3,118.9,4,4,4,4075,3913,4390,3780,3618,295,295,295,2680,2518,2995,0.0724,0.0672,0.0754,1100,1100,1100,990,990,990,975.8,975.5,976.4,14.2,13.6,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.31,11.73,12.63,0.923,0.917,0.926,0.97,0.97,0.97,0.895,0.89,0.898,30.64,29.03,31.53,29.72,28.16,30.59,0,0,0,0,0,0,0.661,0,7.75,0.072,0.27,0.73,8.08
1083362400000,2004,5,2003,8,31,8.49,0.86,2.95,104197,159.9,159.9,140,4,4,4,3170,2408,3892,2849,2087,321,321,321,1749,986.7,2471,0.104,0.0825,0.133,1100,1100,1100,990,990,990,973.9,972.1,975.5,16.1,14.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.045,1.87,1.87,1.87,0.12,0.1,0.13,14.26,12.67,16.04,0.936,0.926,0.945,0.972,0.97,0.978,0.91,0.898,0.924,36.03,31.66,40.89,35.01,30.71,39.99,0,0,0,0,0,0,0.778,0,5.54,0.1,0.35,0.65,12.3
1086040800000,2004,6,2003,9,30,4.6,0.666,2.79,126273,192.8,192.8,175.4,4,4,4,1776,1156,2373,1519,898.7,257,257,257,443.9,0,1016,0.152,0.108,0.222,1075,898.7,1100,990,990,990,970.3,968.4,972,19.7,18,21.6,0.862,0.558,0.926,0.605,0.374,0.648,0.031,0.017,0.036,1.76,1.18,1.87,0.09,0.055,0.1,17.92,16.13,20.43,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.925,0.936,44.75,41.11,49.22,43.84,40.23,48.2,0,0,0,0,0,0,0.974,0,1.81,0.14,0.61,0.39,27.5
1088632800000,2004,7,2003,10,31,1.99,0.608,1.38,77315.7,169.1,169.1,103.9,4,2,2.5806451612903225,742.5,508.7,1124,515.5,281.7,227,227,227,0,0,0,0.323,0.202,0.446,515.5,281.7,897.3,990,990,990,966.9,965.9,968.3,23.1,21.7,24.1,0.279,0.163,0.55,0.157,0.032,0.373,0.0069,0.0013,0.017,0.643,0.328,1.17,0.028,0.014,0.054,22.5,20.54,23.78,0.951,0.937,0.957,0.976,0.97,0.98,0.928,0.909,0.938,41.1,30.79,51.32,39.99,29.86,48.2,0,0,0,0,0,0,0.577,0,0.61,0.31,0.69,0.31,38.9
1091311200000,2004,8,2003,11,31,1.1,0.465,0.631,38252.2,65.38,65.38,51.41,2,1,1.4516129032258065,409.4,336.4,490.2,235.7,181.4,173.7,155,184,0,0,0,0.427,0.375,0.496,235.7,181.4,306.2,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.121,0.169,0.02,0.0112,0.0435,0.00082,0.00045,0.0018,0.34,0.261,0.4,0.014,0.011,0.016,24.23,23.83,24.6,0.946,0.925,0.959,0.975,0.97,0.98,0.923,0.897,0.939,39.33,25.95,50.94,38.3,25.17,48.2,0,0,0,0,0,0,0.286,0,0.469,0.42,0.57,0.43,34.8
1093989600000,2004,9,2003,12,30,0.718,0.323,0.395,24490.6,43.06,43.06,34.01,1,1,1,277.1,236.7,329.1,152.4,118.7,124.7,118,138,0,0,0,0.451,0.406,0.499,152.4,118.7,191.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0951,0.124,0.0087,0.00584,0.012,0.00035,0.00023,0.00048,0.265,0.204,0.336,0.011,0.008,0.013,24.93,24.62,25.18,0.939,0.925,0.952,0.972,0.97,0.98,0.913,0.897,0.933,34.99,27.09,43.94,34.01,26.28,43.06,0,0,0,0,0,0,0.189,0,0.323,0.45,0.55,0.45,34.1
1096581600000,2004,10,2004,1,31,0.576,0.26,0.316,19537.4,31.22,31.22,26.26,1,1,1,215.1,203.7,236.7,118.1,106.7,97,97,97,0,0,0,0.452,0.41,0.476,118.1,106.7,139.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0931,0.0891,0.101,0.00579,0.00482,0.00762,0.00023,0.00019,0.0003,0.201,0.18,0.239,0.0079,0.0071,0.0094,25.31,25.14,25.4,0.923,0.915,0.935,0.97,0.97,0.97,0.895,0.888,0.907,27.07,24.32,32.19,26.26,23.59,31.22,0,0,0,0,0,0,0.146,0,0.26,0.45,0.55,0.45,33.9
1099260000000,2004,11,2004,2,30,0.611,0.196,0.415,25807.4,69.01,69.01,35.84,2,1,1.1,235.8,203.7,383.4,160.2,110.7,75.67,67,93,0,0,0,0.334,0.175,0.457,160.2,110.7,316.4,990,990,990,964.6,964.4,965.3,25.4,24.7,25.6,0.105,0.0901,0.16,0.0112,0.00516,0.0483,0.00044,0.0002,0.002,0.255,0.187,0.364,0.01,0.0073,0.015,25.15,24.32,25.39,0.935,0.918,0.957,0.971,0.97,0.98,0.908,0.891,0.938,33.55,25.3,49.28,32.6,24.54,48.2,0,0,0,0,0,0,0.199,0,0.196,0.32,0.68,0.32,42.2
1101852000000,2004,12,2004,3,31,0.922,0.242,0.681,41588.1,68.59,68.59,55.9,2,1,1.6774193548387097,344.4,299,392.1,254.2,181,90.23,77,118,0,0,0,0.268,0.196,0.395,254.2,181,315.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.141,0.118,0.16,0.0264,0.0111,0.0477,0.0011,0.00044,0.0019,0.323,0.267,0.381,0.013,0.011,0.015,24.56,24.28,24.79,0.942,0.93,0.958,0.973,0.97,0.98,0.916,0.902,0.939,35.86,28.25,50.07,34.89,27.4,48.2,0,0,0,0,0,0,0.311,0,0.241,0.26,0.74,0.26,45.1
1104530400000,2005,1,2004,4,31,1.47,0.244,1.23,72138.9,122.1,122.1,96.96,3,2,2.5161290322580645,550.6,398.5,678.3,459.6,307.5,91,91,91,0,0,0,0.17,0.134,0.228,459.6,307.5,587.3,990,990,990,966.1,965.4,966.6,23.9,23.4,24.6,0.221,0.159,0.285,0.12,0.0441,0.193,0.005,0.0018,0.0083,0.531,0.353,0.685,0.022,0.014,0.029,23.4,22.7,24.25,0.95,0.942,0.958,0.975,0.97,0.98,0.926,0.913,0.939,40.07,34.43,52.39,38.91,33.4,48.2,0,0,0,0,0,0,0.539,0,0.24,0.17,0.84,0.16,49.1
1107208800000,2005,2,2004,5,28,2.02,0.254,1.77,97664,169.6,169.6,145.3,4,3,3.3214285714285716,836.1,692.2,982,731.1,587.2,105,105,105,0,0,0,0.127,0.107,0.152,731.1,587.2,877,990,990,990,967.2,966.7,967.8,22.8,22.2,23.3,0.38,0.287,0.501,0.284,0.193,0.363,0.013,0.0083,0.016,0.906,0.687,1.1,0.04,0.029,0.05,21.85,21.07,22.64,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.34,39.36,51.64,44.1,38.37,48.2,0,0,0,0,0,0,0.807,0,0.25,0.13,0.88,0.12,48.3
1109628000000,2005,3,2004,6,31,3.2,0.346,2.79,140077,192.8,192.8,188.3,4,4,4,1194,998.8,1302,1065,869.8,129,129,129,22.9,0,72.98,0.109,0.0991,0.129,1042,869.8,1100,990,990,990,968.5,967.9,968.8,21.5,21.2,22.1,0.713,0.502,0.811,0.55,0.36,0.648,0.026,0.016,0.031,1.55,1.1,1.76,0.072,0.05,0.083,19.94,19.39,21.01,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.55,42.77,50.47,47.07,41.92,48.2,0,0,0,0,0,0,1.05,0,0.41,0.11,0.87,0.13,43.8
1112306400000,2005,4,2004,7,30,3.27,0.384,2.85,138816,192.8,192.8,192.8,4,4,4,1260,1242,1298,1112,1094,148,148,148,13.61,0,49.91,0.117,0.114,0.119,1098,1094,1100,990,990,990,968.7,968.7,968.8,21.3,21.2,21.3,0.799,0.786,0.816,0.645,0.634,0.648,0.03,0.03,0.031,1.74,1.72,1.76,0.082,0.081,0.083,19.54,19.4,19.62,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.2,49.89,50.33,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.42,0.12,0.87,0.13,42.5
1114898400000,2005,5,2004,8,31,3.41,0.514,2.88,142460,192.8,192.8,191.5,4,4,4,1273,1183,1320,1081,990.5,192,192,192,6.715,0,27.61,0.151,0.145,0.162,1075,990.5,1100,990,990,990,968.8,968.5,968.9,21.2,21.1,21.5,0.762,0.636,0.808,0.591,0.418,0.648,0.028,0.019,0.031,1.65,1.33,1.76,0.078,0.062,0.083,19.59,19.34,20.19,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.23,46.85,49.93,47.87,45.91,48.2,0,0,0,0,0,0,1.06,0,0.53,0.15,0.84,0.16,41.8
1117576800000,2005,6,2004,9,30,2.16,0.417,1.74,95768.1,185.8,185.8,133,4,2,3.1,833.9,531,1160,672.9,370,161,161,161,0,0,0,0.205,0.139,0.303,672.9,370,999,990,990,990,967.2,966,968.4,22.8,21.6,24,0.369,0.189,0.644,0.245,0.0736,0.423,0.011,0.0031,0.02,0.848,0.455,1.35,0.038,0.019,0.062,21.94,20.25,23.56,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.14,34.91,50.86,43.05,33.86,48.2,0,0,0,0,0,0,0.739,0,0.42,0.19,0.81,0.19,44.3
1120168800000,2005,7,2004,10,31,1.16,0.362,0.797,47724.1,84.26,84.26,64.15,2,2,2,432.5,371.1,525.3,297.5,236.1,135,135,135,0,0,0,0.316,0.257,0.364,297.5,236.1,390.3,990,990,990,965.5,965.3,966,24.5,24,24.7,0.161,0.14,0.194,0.0401,0.0158,0.0832,0.0016,0.00064,0.0035,0.345,0.257,0.483,0.014,0.01,0.02,24.11,23.55,24.49,0.939,0.925,0.954,0.971,0.97,0.98,0.912,0.897,0.935,33,26.22,42.99,32.07,25.44,42.13,0,0,0,0,0,0,0.356,0,0.363,0.31,0.69,0.31,41.1
1122847200000,2005,8,2004,11,31,0.822,0.308,0.514,31749.7,55.48,55.48,42.67,2,1,1.096774193548387,306.9,270.2,371.1,191.9,155.2,115,115,115,0,0,0,0.378,0.31,0.426,191.9,155.2,256.1,990,990,990,964.9,964.8,965.3,25.1,24.7,25.2,0.121,0.108,0.144,0.0121,0.00894,0.0199,0.00048,0.00035,0.0008,0.319,0.255,0.397,0.013,0.01,0.016,24.74,24.47,24.95,0.948,0.925,0.959,0.976,0.97,0.98,0.925,0.897,0.94,41.42,26.41,52.17,40.1,25.61,48.2,0,0,0,0,0,0,0.237,0,0.308,0.37,0.63,0.37,38.6
1125525600000,2005,9,2004,12,30,0.597,0.236,0.361,19059.8,40.87,40.87,26.47,1,1,1,230.2,195.8,271.1,139.2,104.8,91,91,91,0,0,0,0.401,0.336,0.465,139.2,104.8,180.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.088,0.115,0.00758,0.00465,0.0111,0.0003,0.00018,0.00044,0.238,0.177,0.311,0.0094,0.0069,0.012,25.19,24.9,25.42,0.749,0,0.949,0.778,0,0.98,0.728,0,0.929,27.2,0,41.71,26.47,0,40.87,0,6,0,0,0.2,0,0.147,0.2,0.236,0.4,0.6,0.4,31.9
1128117600000,2005,10,2005,1,31,0.45,0.196,0.254,15636.6,26.02,26.02,21.02,1,1,1,168,155.5,189.8,94.99,82.53,73,73,73,0,0,0,0.436,0.385,0.469,94.99,82.53,116.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0825,0.0781,0.0902,0.00382,0.00276,0.00568,0.00015,0.00011,0.00022,0.157,0.135,0.196,0.0061,0.0053,0.0077,25.38,25.38,25.38,0.92,0.912,0.931,0.966,0.961,0.97,0.889,0.883,0.895,21.75,19.12,26.82,21.02,18.38,26.02,0,0,0,0,0,0,0.117,0,0.196,0.44,0.56,0.44,34.7
1130796000000,2005,11,2005,2,30,0.546,0.144,0.401,25161.8,48.2,48.2,34.95,1,1,1,210.5,168.8,284.3,154.9,118.8,55.67,50,67,0,0,0,0.268,0.223,0.296,154.9,118.8,217.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0877,0.125,0.00891,0.00585,0.0142,0.00035,0.00023,0.00057,0.262,0.196,0.375,0.01,0.0077,0.015,25.18,24.79,25.35,0.938,0.924,0.958,0.974,0.97,0.98,0.914,0.896,0.939,35.93,27.28,50.6,34.95,26.46,48.2,0,0,0,0,0,0,0.194,0,0.145,0.26,0.73,0.27,46.1
1133388000000,2005,12,2005,3,31,0.909,0.23,0.68,41335.4,116.4,116.4,55.56,3,1,1.6451612903225807,339.5,260,634.6,253.8,156,85.71,77,104,0,0,0,0.268,0.121,0.4,253.8,156,557.6,990,990,990,965.1,964.7,966.4,24.9,23.6,25.3,0.14,0.107,0.266,0.0307,0.00901,0.173,0.0013,0.00036,0.0074,0.327,0.244,0.632,0.013,0.0097,0.027,24.57,22.93,24.99,0.941,0.923,0.958,0.972,0.97,0.98,0.915,0.895,0.939,35.84,25.85,50.92,34.76,25.08,48.2,0,0,0,0,0,0,0.309,0,0.229,0.25,0.75,0.25,45.5
1136066400000,2006,1,2005,4,31,1.69,0.285,1.4,81018.8,144.6,144.6,108.9,3,2,2.5483870967741935,630,439.4,819.9,523.5,348.4,106.5,91,139,0,0,0,0.174,0.111,0.251,523.5,348.4,728.9,990,990,990,966.4,965.6,967.2,23.6,22.8,24.4,0.254,0.174,0.365,0.157,0.0635,0.288,0.0067,0.0026,0.013,0.633,0.415,0.924,0.027,0.017,0.04,22.96,21.9,24.01,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.45,35.03,52.39,43.19,33.98,48.2,0,0,0,0,0,0,0.605,0,0.29,0.17,0.83,0.17,47.9
1138744800000,2006,2,2005,5,28,2.36,0.331,2.03,108946,174.5,174.5,162.1,4,3,3.7857142857142856,977,828,1052,840,691,137,137,137,0,0,0,0.141,0.13,0.165,840,691,915.3,990,990,990,967.8,967.2,968.1,22.2,21.9,22.8,0.475,0.35,0.543,0.345,0.263,0.382,0.016,0.012,0.017,1.06,0.867,1.18,0.048,0.038,0.054,21.14,20.76,21.92,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.19,39.41,51.85,43.08,38.42,48.2,0,0,0,0,0,0,0.901,0,0.33,0.14,0.86,0.14,46.2
1141164000000,2006,3,2005,6,31,4.32,0.49,2.86,133779,192.8,192.8,179.8,4,4,4,1613,1075,2326,1430,892.5,183,183,183,360.9,0,1043,0.12,0.0787,0.17,1069,892.5,1100,990,990,990,969.8,968.1,971.9,20.2,18.1,21.9,0.828,0.533,0.926,0.593,0.371,0.648,0.03,0.017,0.036,1.71,1.15,1.87,0.086,0.053,0.1,18.47,16.24,20.71,0.951,0.946,0.955,0.98,0.979,0.98,0.932,0.926,0.936,45.93,41.41,50.05,44.95,40.55,48.2,0,0,0,0,0,0,0.999,0,1.46,0.11,0.66,0.34,31
1143842400000,2006,4,2005,7,30,6.69,0.562,2.85,111682,160.9,160.9,155.1,4,4,4,2581,2373,2684,2364,2156,217,217,217,1264,1056,1367,0.0841,0.0808,0.0915,1100,1100,1100,990,990,990,972.5,972,972.8,17.5,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.62,15.37,16.13,0.943,0.942,0.945,0.975,0.974,0.978,0.92,0.918,0.925,39.75,39.08,41.11,38.78,38.07,40.23,0,0,0,0,0,0,0.862,0,3.84,0.084,0.43,0.57,16.7
1146434400000,2006,5,2005,8,31,6.38,0.782,2.95,119485,168.9,168.9,160.6,4,4,4,2382,2071,2550,2090,1750,292,276,321,990.1,649.6,1174,0.124,0.108,0.155,1100,1100,1100,990,990,990,972,971.3,972.4,18,17.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.7,16.86,0.945,0.944,0.948,0.978,0.976,0.98,0.924,0.921,0.929,41.05,39.95,43.07,40.15,38.99,42.21,0,0,0,0,0,0,0.892,0,3.43,0.12,0.46,0.54,18.7
1149112800000,2006,6,2005,9,30,3.86,0.666,2.63,125471,192.8,192.8,174.3,4,3,3.8666666666666667,1491,947.4,2041,1234,690.4,257,257,257,218.2,0,684.2,0.182,0.126,0.271,1015,690.4,1100,990,990,990,969.5,967.7,971.2,20.5,18.8,22.3,0.772,0.369,0.926,0.546,0.262,0.648,0.027,0.012,0.034,1.6,0.884,1.87,0.079,0.04,0.1,18.94,16.93,21.43,0.952,0.948,0.957,0.98,0.976,0.98,0.933,0.929,0.937,46.15,40.04,51.5,45.14,39.09,48.2,0,0,0,0,0,0,0.968,0,1.23,0.17,0.68,0.32,32.5
1151704800000,2006,7,2005,10,31,1.65,0.569,1.08,62215.3,139.5,139.5,83.62,3,2,2.2580645161290325,615.2,439.4,934.1,402.7,253.4,212.5,186,227,0,0,0,0.357,0.243,0.43,402.7,253.4,707.1,990,990,990,966.3,965.6,967.6,23.7,22.4,24.4,0.215,0.149,0.376,0.0941,0.0186,0.273,0.0041,0.00076,0.012,0.488,0.282,0.91,0.021,0.012,0.041,23.18,21.45,24.14,0.947,0.931,0.957,0.974,0.97,0.98,0.922,0.903,0.938,37.64,27.92,50.53,36.63,27.09,48.2,0,0,0,0,0,0,0.465,0,0.57,0.34,0.65,0.35,37.7
1154383200000,2006,8,2005,11,31,0.944,0.415,0.529,32239.4,59.22,59.22,43.33,2,1,1.2580645161290323,352.4,287.9,430.6,197.4,132.9,155,155,155,0,0,0,0.446,0.36,0.538,197.4,132.9,275.6,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.127,0.104,0.154,0.0134,0.00704,0.0291,0.00054,0.00028,0.0012,0.305,0.233,0.405,0.012,0.0093,0.016,24.53,24.15,24.92,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.897,0.94,37.4,25.82,52.31,36.28,25.05,48.2,0,0,0,0,0,0,0.241,0,0.415,0.44,0.56,0.44,34.2
1157061600000,2006,9,2005,12,30,0.639,0.283,0.356,22044.7,37.25,37.25,30.62,1,1,1,246.3,209.1,284.3,137.3,117.2,109,91,118,0,0,0,0.443,0.387,0.502,137.3,117.2,166.3,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0927,0.112,0.00742,0.00571,0.00988,0.00029,0.00022,0.00039,0.236,0.2,0.289,0.0093,0.0078,0.011,25.1,24.87,25.34,0.933,0.924,0.944,0.97,0.97,0.972,0.905,0.896,0.918,31.56,26.73,38.31,30.62,25.93,37.25,0,0,0,0,0,0,0.17,0,0.283,0.44,0.56,0.44,34.5
1159653600000,2006,10,2006,1,31,0.581,0.239,0.342,21248.9,32.42,32.42,28.56,1,1,1,217.1,209.5,226.7,127.8,115.1,89.26,73,97,0,0,0,0.411,0.336,0.457,127.8,115.1,144.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0921,0.0998,0.00661,0.00554,0.008,0.00026,0.00022,0.00031,0.217,0.196,0.245,0.0085,0.0077,0.0096,25.28,25.22,25.33,0.929,0.922,0.936,0.97,0.97,0.97,0.901,0.894,0.908,29.44,26.36,33.43,28.56,25.57,32.42,0,0,0,0,0,0,0.159,0,0.239,0.41,0.59,0.41,36.6
1162332000000,2006,11,2006,2,30,0.687,0.241,0.446,27729.4,50.43,50.43,38.51,2,1,1.0666666666666667,265.2,225.8,325.1,172.2,132.8,93,93,93,0,0,0,0.355,0.286,0.412,172.2,132.8,232.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.0979,0.133,0.0104,0.00704,0.0155,0.00041,0.00028,0.00062,0.287,0.227,0.395,0.011,0.0089,0.016,24.96,24.6,25.22,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.99,25.6,52.53,36.84,24.83,48.2,0,0,0,0,0,0,0.214,0,0.241,0.35,0.65,0.35,40.4
1164924000000,2006,12,2006,3,31,1.2,0.292,0.909,54393.5,96.4,96.4,73.11,2,1,1.967741935483871,448.2,332.7,578.9,339.2,228.7,109,104,118,0,0,0,0.249,0.204,0.313,339.2,228.7,460.9,990,990,990,965.6,965.1,966.2,24.4,23.8,24.9,0.173,0.133,0.219,0.0599,0.0152,0.117,0.0025,0.00061,0.0049,0.409,0.251,0.589,0.017,0.01,0.025,23.98,23.21,24.66,0.945,0.924,0.959,0.974,0.97,0.98,0.921,0.897,0.939,38.47,26.2,52.75,37.33,25.41,48.2,0,0,0,0,0,0,0.406,0,0.291,0.24,0.76,0.24,45.3
1167602400000,2007,1,2006,4,31,2.24,0.372,1.85,101159,192.8,192.8,136,4,2,3.161290322580645,838.1,589.6,1397,699.1,450.6,139,139,139,7.182,0,157.7,0.175,0.0995,0.236,691.9,450.6,1100,990,990,990,967.2,966.3,969.2,22.8,20.8,23.7,0.387,0.216,0.851,0.27,0.112,0.648,0.012,0.0047,0.031,0.891,0.535,1.8,0.04,0.023,0.086,21.89,19.05,23.17,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.33,35.03,51.27,43.11,33.98,48.2,0,0,0,0,0,0,0.755,0,0.39,0.17,0.83,0.17,45.2
1170280800000,2007,2,2006,5,28,8.09,0.446,2.66,92721.2,186,186,138,4,4,4,3345,1557,4644,3160,1395,184.5,162,197,2060,294.6,3347,0.061,0.0424,0.104,1100,1100,1100,990,990,990,974.1,969.7,976.9,15.9,13.1,20.3,0.925,0.9,0.926,0.648,0.648,0.648,0.042,0.032,0.049,1.87,1.85,1.87,0.12,0.091,0.14,14.05,11.27,18.48,0.931,0.913,0.952,0.974,0.97,0.98,0.907,0.885,0.933,35.4,27.73,47.45,34.49,26.86,46.5,0,0,0,0,0,0,0.767,0,5.43,0.055,0.33,0.67,11.5
1172700000000,2007,3,2006,6,31,10.8,0.771,2.95,89299.9,131.9,131.9,120,4,4,4,4041,3493,4670,3753,3254,288,239,315,2653,2154,3255,0.0713,0.0648,0.0839,1100,1100,1100,990,990,990,975.7,974.6,976.9,14.3,13.1,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.042,0.049,1.87,1.87,1.87,0.13,0.12,0.14,12.42,11.22,13.52,0.923,0.912,0.932,0.97,0.97,0.97,0.896,0.885,0.904,30.94,27.6,33.99,30.01,26.65,32.97,0,0,0,0,0,0,0.667,0,7.85,0.071,0.27,0.73,8.27
1175378400000,2007,4,2006,7,30,8.54,0.765,2.85,98279.9,144.1,144.1,136.5,4,4,4,3293,2978,3508,2998,2683,295,295,295,1898,1583,2113,0.0899,0.0841,0.0991,1100,1100,1100,990,990,990,974.2,973.5,974.6,15.8,15.4,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.95,13.49,14.67,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,35.18,33.9,37.14,34.12,32.88,36.03,0,0,0,0,0,0,0.758,0,5.69,0.09,0.33,0.67,11.5
1177970400000,2007,5,2006,8,31,6.73,0.821,2.95,116780,171.1,171.1,157,4,4,4,2513,1987,2957,2206,1666,306.5,276,321,1106,565.5,1581,0.124,0.0933,0.162,1100,1100,1100,990,990,990,972.3,971.1,973.4,17.7,16.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.039,1.87,1.87,1.87,0.11,0.099,0.11,15.79,14.72,17.07,0.944,0.939,0.948,0.976,0.97,0.98,0.921,0.911,0.929,40.2,37.28,43.65,39.24,36.17,42.78,0,0,0,0,0,0,0.872,0,3.78,0.12,0.44,0.56,17.4
1180648800000,2007,6,2006,9,30,3.64,0.666,2.58,125184,192.8,192.8,173.9,4,3,3.8333333333333335,1402,970.3,1953,1145,713.3,257,257,257,151,0,595.6,0.192,0.132,0.265,994.4,713.3,1100,990,990,990,969.2,967.8,970.9,20.8,19.1,22.2,0.735,0.388,0.926,0.519,0.277,0.648,0.025,0.012,0.034,1.54,0.929,1.87,0.075,0.042,0.098,19.29,17.18,21.29,0.953,0.949,0.957,0.98,0.976,0.98,0.934,0.93,0.937,46.46,40.04,51.85,45.44,39.09,48.2,0,0,0,0,0,0,0.966,0,1.06,0.18,0.71,0.29,34.4
1183240800000,2007,7,2006,10,31,1.9,0.608,1.29,73529.3,143.8,143.8,98.83,3,2,2.4516129032258065,709.3,528.1,961.7,482.3,301.1,227,227,227,0,0,0,0.33,0.236,0.43,482.3,301.1,734.7,990,990,990,966.7,966,967.7,23.3,22.3,24,0.253,0.17,0.401,0.136,0.0411,0.292,0.0059,0.0017,0.013,0.595,0.357,0.966,0.026,0.015,0.043,22.67,21.29,23.67,0.952,0.941,0.958,0.976,0.97,0.98,0.929,0.913,0.939,41.35,32.89,50.94,40.31,31.9,48.2,0,0,0,0,0,0,0.549,0,0.61,0.32,0.68,0.32,38.7
1185919200000,2007,8,2006,11,31,1.18,0.493,0.686,41048.5,71.38,71.38,55.17,2,1,1.7096774193548387,440,371.1,519.2,256,187.1,184,184,184,0,0,0,0.422,0.354,0.496,256,187.1,335.2,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.151,0.127,0.179,0.0258,0.0117,0.0572,0.0011,0.00047,0.0024,0.332,0.261,0.405,0.014,0.011,0.017,24.09,23.66,24.41,0.941,0.925,0.959,0.973,0.97,0.98,0.916,0.897,0.939,35.14,25.95,50.94,34.16,25.17,48.2,0,0,0,0,0,0,0.307,0,0.494,0.42,0.58,0.42,34.8
1188597600000,2007,9,2006,12,30,0.821,0.358,0.463,28700.6,50.18,50.18,39.86,2,1,1.0333333333333334,316.8,278.6,371.1,178.8,140.6,138,138,138,0,0,0,0.439,0.372,0.495,178.8,140.6,233.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.119,0.106,0.139,0.0109,0.0077,0.0156,0.00044,0.00031,0.00063,0.309,0.246,0.391,0.012,0.0098,0.016,24.7,24.41,24.94,0.946,0.924,0.958,0.975,0.97,0.98,0.922,0.896,0.939,40.11,25.86,50.9,39.03,25.09,48.2,0,0,0,0,0,0,0.221,0,0.358,0.44,0.56,0.44,35
1191189600000,2007,10,2007,1,31,0.693,0.295,0.398,24705.5,37.87,37.87,33.21,1,1,1,258.7,246.7,278.6,148.7,136.7,110,110,110,0,0,0,0.426,0.395,0.446,148.7,136.7,168.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.113,0.00839,0.00737,0.0101,0.00033,0.00029,0.0004,0.258,0.236,0.293,0.01,0.0093,0.012,25.01,24.89,25.08,0.938,0.934,0.945,0.97,0.97,0.974,0.91,0.906,0.92,34.22,31.4,38.89,33.21,30.46,37.87,0,0,0,0,0,0,0.184,0,0.295,0.43,0.57,0.43,35.7
1193868000000,2007,11,2007,2,30,0.723,0.252,0.471,29141.7,53.38,53.38,40.47,2,1,1.2333333333333334,278.9,236.7,338.4,181.6,130.7,97.33,93,106,0,0,0,0.355,0.275,0.448,181.6,130.7,245.4,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.116,0.0993,0.138,0.0112,0.00686,0.0166,0.00044,0.00027,0.00067,0.277,0.225,0.342,0.011,0.0089,0.014,24.9,24.65,25.15,0.939,0.923,0.954,0.974,0.97,0.98,0.914,0.895,0.935,35.4,25.69,45.81,34.49,24.92,44.9,0,0,0,0,0,0,0.225,0,0.252,0.35,0.65,0.35,40.3
1196460000000,2007,12,2007,3,31,1.38,0.316,1.07,62560.4,144.6,144.6,84.09,3,1,2.225806451612903,516.2,338.4,839.1,398.2,220.4,118,118,118,0,0,0,0.246,0.141,0.349,398.2,220.4,721.1,990,990,990,965.9,965.1,967.3,24.1,22.7,24.9,0.205,0.132,0.367,0.094,0.0145,0.283,0.004,0.00058,0.012,0.479,0.255,0.917,0.02,0.01,0.04,23.62,21.83,24.58,0.946,0.925,0.958,0.974,0.97,0.98,0.922,0.897,0.939,38.32,26.21,50.79,37.3,25.42,48.2,0,0,0,0,0,0,0.467,0,0.31,0.23,0.78,0.22,45.3
1199138400000,2008,1,2007,4,31,3.24,0.392,2.47,124410,192.8,192.8,167.2,4,3,3.7096774193548385,1208,839.1,1753,1062,700.1,146.5,139,150,138.7,0,503.3,0.129,0.0856,0.166,923.4,700.1,1100,990,990,990,968.5,967.3,970.3,21.5,19.7,22.7,0.634,0.358,0.919,0.459,0.269,0.648,0.022,0.012,0.033,1.36,0.884,1.87,0.065,0.039,0.095,20.11,17.83,21.86,0.954,0.951,0.957,0.979,0.975,0.98,0.934,0.93,0.938,46.44,39.75,52.23,45.26,38.77,48.2,0,0,0,0,0,0,0.929,0,0.77,0.12,0.76,0.24,38.4
1201816800000,2008,2,2007,5,29,6.3,0.436,2.76,109357,178.2,178.2,157.1,4,4,4,2516,1781,3345,2342,1584,174.1,162,197,1242,484.2,2083,0.074,0.0484,0.111,1100,1100,1100,990,990,990,972.3,970.4,974.3,17.7,15.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.096,0.12,15.81,13.83,17.73,0.943,0.934,0.95,0.976,0.97,0.98,0.92,0.906,0.931,40.24,34.84,45.45,39.28,33.8,44.55,0,0,0,0,0,0,0.873,0,3.54,0.069,0.44,0.56,17.4
1204322400000,2008,3,2007,6,31,7.89,0.64,2.95,107937,149.8,149.8,145.1,4,4,4,2946,2774,3231,2707,2535,239,239,239,1607,1435,1892,0.0813,0.074,0.0862,1100,1100,1100,990,990,990,973.4,973,974.1,16.6,15.9,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.74,14.07,15.16,0.939,0.935,0.942,0.971,0.97,0.973,0.912,0.907,0.916,37.35,35.51,38.49,36.27,34.44,37.45,0,0,0,0,0,0,0.806,0,4.94,0.081,0.37,0.63,13.7
1207000800000,2008,4,2007,7,30,7.88,0.562,2.85,102608,147.4,147.4,142.5,4,4,4,3041,2860,3185,2824,2643,217,217,217,1724,1543,1868,0.0714,0.0681,0.0759,1100,1100,1100,990,990,990,973.6,973.2,974,16.4,16,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.17,14.95,0.938,0.936,0.941,0.97,0.97,0.972,0.91,0.908,0.914,36.72,35.78,37.93,35.63,34.7,36.85,0,0,0,0,0,0,0.792,0,5.03,0.071,0.36,0.64,13
1209592800000,2008,5,2007,8,31,6.38,0.739,2.95,119452,172.9,172.9,160.6,4,4,4,2382,1935,2853,2106,1659,276,276,276,1006,559.5,1477,0.117,0.0967,0.143,1100,1100,1100,990,990,990,972,970.9,973.2,18,16.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.098,0.11,16.11,14.97,17.23,0.945,0.941,0.949,0.977,0.972,0.98,0.924,0.914,0.93,41.06,37.97,44.1,40.14,36.9,43.22,0,0,0,0,0,0,0.892,0,3.43,0.12,0.46,0.54,18.7
1212271200000,2008,6,2007,9,30,3.46,0.626,2.5,123043,192.3,192.3,170.9,4,3,3.7666666666666666,1336,884.3,1870,1095,627.3,241.3,210,257,129.9,0,559.8,0.192,0.112,0.291,964.6,627.3,1100,990,990,990,969,967.4,970.7,21,19.3,22.6,0.698,0.333,0.926,0.491,0.22,0.648,0.024,0.0098,0.034,1.47,0.778,1.87,0.071,0.034,0.097,19.57,17.45,21.78,0.953,0.949,0.957,0.98,0.976,0.98,0.934,0.93,0.937,46.46,40.04,51.68,45.42,39.09,48.2,0,0,0,0,0,0,0.949,0,0.96,0.18,0.72,0.28,35.6
1214863200000,2008,7,2007,10,31,1.6,0.534,1.07,61781.6,126,126,83.04,3,2,2.161290322580645,597,439.4,853.6,397.8,253.4,199.2,186,227,0,0,0,0.342,0.266,0.423,397.8,253.4,626.6,990,990,990,966.3,965.6,967.3,23.7,22.7,24.4,0.208,0.149,0.328,0.0893,0.0186,0.22,0.0038,0.00076,0.0097,0.488,0.282,0.772,0.021,0.012,0.034,23.25,21.91,24.14,0.948,0.931,0.958,0.975,0.97,0.98,0.924,0.903,0.939,39.52,27.92,51.8,38.37,27.09,48.2,0,0,0,0,0,0,0.461,0,0.53,0.33,0.67,0.33,38.6
1217541600000,2008,8,2007,11,31,1.01,0.415,0.595,36097.4,59.65,59.65,48.52,2,1,1.3870967741935485,377.2,325.1,432.6,222.2,170.1,155,155,155,0,0,0,0.414,0.358,0.477,222.2,170.1,277.6,990,990,990,965.3,965,965.5,24.7,24.5,25,0.135,0.117,0.155,0.0161,0.0102,0.03,0.00065,0.00041,0.0012,0.327,0.256,0.408,0.013,0.01,0.017,24.39,24.14,24.67,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,39.09,25.91,52.57,37.83,25.13,48.2,0,0,0,0,0,0,0.27,0,0.415,0.41,0.59,0.41,35.7
1220220000000,2008,9,2007,12,30,0.709,0.306,0.403,25056.8,46.06,46.06,34.8,1,1,1,273.5,240.7,321.6,155.5,122.7,118,118,118,0,0,0,0.435,0.367,0.49,155.5,122.7,203.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0965,0.125,0.00896,0.00618,0.0131,0.00036,0.00024,0.00052,0.269,0.211,0.355,0.011,0.0083,0.014,24.94,24.64,25.14,0.94,0.927,0.955,0.973,0.97,0.98,0.915,0.899,0.936,35.76,28.06,47,34.8,27.22,46.06,0,0,0,0,0,0,0.193,0,0.306,0.43,0.57,0.43,35.3
1222812000000,2008,10,2008,1,31,0.525,0.216,0.309,19080.6,29.87,29.87,25.65,1,1,1,196,179.5,230.7,115.3,106.5,80.74,73,97,0,0,0,0.411,0.361,0.476,115.3,106.5,133.7,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0904,0.0865,0.0986,0.00555,0.0048,0.00712,0.00022,0.00019,0.00028,0.194,0.178,0.229,0.0076,0.0069,0.009,25.37,25.19,25.4,0.921,0.915,0.932,0.97,0.97,0.97,0.894,0.888,0.904,26.44,24.25,30.8,25.65,23.53,29.87,0,0,0,0,0,0,0.142,0,0.216,0.41,0.59,0.41,36.3
1225490400000,2008,11,2008,2,30,0.686,0.219,0.467,29229.7,53.38,53.38,40.6,2,1,1.0666666666666667,264.6,199.7,338.4,180.2,132.7,84.33,67,93,0,0,0,0.32,0.26,0.369,180.2,132.7,245.4,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.114,0.0947,0.138,0.0111,0.00703,0.0166,0.00044,0.00027,0.00067,0.3,0.223,0.379,0.012,0.0087,0.015,24.96,24.65,25.38,0.945,0.926,0.958,0.975,0.97,0.98,0.922,0.898,0.939,39.85,26.86,50.51,38.84,26.05,48.2,0,0,0,0,0,0,0.226,0,0.219,0.32,0.68,0.32,42.6
1228082400000,2008,12,2008,3,31,1.46,0.304,1.15,67444.6,118.8,118.8,90.65,3,2,2.3225806451612905,543.9,344.5,692.2,430.5,240.5,113.5,104,118,0,0,0,0.214,0.17,0.302,430.5,240.5,574.2,990,990,990,966,965.1,966.7,24,23.3,24.9,0.212,0.137,0.284,0.104,0.0162,0.185,0.0044,0.00065,0.0079,0.51,0.258,0.669,0.021,0.01,0.029,23.45,22.66,24.62,0.95,0.926,0.958,0.976,0.97,0.98,0.926,0.899,0.939,40.81,26.9,52.37,39.47,26.09,48.2,0,0,0,0,0,0,0.504,0,0.31,0.21,0.79,0.21,46.2
1230760800000,2009,1,2008,4,31,2.46,0.372,2.09,113199,190.3,190.3,152.1,4,3,3.4838709677419355,919,692.2,1170,780,553.2,139,139,139,0,0,0,0.155,0.119,0.201,780,553.2,1031,990,990,990,967.5,966.7,968.4,22.5,21.6,23.3,0.439,0.274,0.684,0.31,0.171,0.494,0.014,0.0073,0.023,0.992,0.636,1.46,0.044,0.027,0.068,21.46,20.1,22.69,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,44.75,39.03,51.72,43.71,38.01,48.2,0,0,0,0,0,0,0.845,0,0.37,0.15,0.85,0.15,46
1233439200000,2009,2,2008,5,28,3.9,0.392,2.64,122927,192.8,192.8,182.9,4,4,4,1610,1187,2460,1448,1025,162,162,162,357.9,0,1198,0.106,0.0659,0.137,1090,1025,1100,990,990,990,969.8,968.5,972.2,20.2,17.8,21.5,0.853,0.682,0.926,0.626,0.478,0.648,0.031,0.022,0.036,1.78,1.45,1.87,0.089,0.067,0.11,18.42,15.92,20.07,0.951,0.945,0.955,0.98,0.977,0.98,0.932,0.923,0.936,46.82,40.55,50.22,45.73,39.63,48.2,0,0,0,0,0,0,1.02,0,1.26,0.1,0.68,0.32,31.5
1235858400000,2009,3,2008,6,31,12.7,0.712,2.95,45614.2,156,156,61.31,4,4,4,4753,2550,5806,4487,2311,266,239,315,3387,1211,4467,0.0595,0.0412,0.0937,1100,1100,1100,990.04,990,990.07,976.8,972.4,978.8,13.2,11.3,17.6,0.913,0.899,0.926,0.648,0.648,0.648,0.05,0.037,0.057,1.86,1.85,1.87,0.14,0.11,0.16,11.34,9.473,15.7,0.447,0,0.944,0.47,0,0.976,0.434,0,0.921,15.94,0,39.95,15.33,0,38.99,0,0,16,0,0,0.516,0.341,0.516,9.75,0.056,0.23,0.77,3.59
1238536800000,2009,4,2008,7,30,11.9,0.884,2.85,66615.1,131.5,131.5,92.52,4,4,4,4577,3508,5557,4236,3213,341,295,364,3136,2113,4093,0.0753,0.0655,0.0868,1100,1100,1100,990.01,990,990.05,976.7,974.6,978.4,13.3,11.7,15.4,0.922,0.907,0.926,0.648,0.648,0.648,0.049,0.042,0.055,1.87,1.85,1.87,0.14,0.12,0.16,11.47,9.829,13.49,0.761,0,0.932,0.808,0,0.97,0.738,0,0.904,24.21,0,33.9,23.13,0,32.88,0,0,5,0,0,0.167,0.514,0.167,9.05,0.074,0.24,0.76,5.6
1241128800000,2009,5,2008,8,31,6.99,0.86,2.95,114804,168.8,168.8,154.3,4,4,4,2611,2074,3432,2290,1753,321,321,321,1190,653.3,2011,0.125,0.0935,0.155,1100,1100,1100,990,990,990,972.6,971.3,974.5,17.4,15.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.55,13.65,16.85,0.943,0.933,0.948,0.975,0.97,0.98,0.919,0.905,0.929,39.55,34.34,43.05,38.58,33.31,42.19,0,0,0,0,0,0,0.857,0,4.04,0.12,0.42,0.58,16.4
1243807200000,2009,6,2008,9,30,3.75,0.666,2.61,125716,192.3,192.3,174.6,4,3,3.8666666666666667,1447,970.3,2018,1190,713.3,257,257,257,182.5,0,660.8,0.186,0.127,0.265,1007,713.3,1100,990,990,990,969.3,967.8,971.1,20.7,18.9,22.2,0.754,0.388,0.926,0.529,0.277,0.648,0.026,0.012,0.034,1.57,0.929,1.87,0.077,0.042,0.099,19.11,16.98,21.29,0.953,0.948,0.957,0.98,0.978,0.98,0.934,0.929,0.937,46.26,41.09,51.85,45.24,40.2,48.2,0,0,0,0,0,0,0.97,0,1.14,0.18,0.7,0.3,33.5
1246399200000,2009,7,2008,10,31,1.79,0.608,1.18,67573.2,141.1,141.1,90.82,3,2,2.3548387096774195,668.7,490.2,944.3,441.7,263.2,227,227,227,0,0,0,0.354,0.24,0.463,441.7,263.2,717.3,990,990,990,966.6,965.8,967.7,23.4,22.3,24.2,0.234,0.157,0.385,0.115,0.0232,0.28,0.005,0.00096,0.013,0.541,0.3,0.93,0.023,0.012,0.042,22.9,21.39,23.89,0.949,0.933,0.957,0.975,0.97,0.98,0.925,0.905,0.938,39.32,28.77,51.8,38.25,27.91,48.2,0,0,0,0,0,0,0.505,0,0.61,0.34,0.66,0.34,37.8
1249077600000,2009,8,2008,11,31,1.08,0.44,0.644,39029.2,71.25,71.25,52.46,2,1,1.4193548387096775,404.9,338.4,487.6,240.5,183.4,164.4,155,184,0,0,0,0.411,0.318,0.48,240.5,183.4,332.6,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.122,0.174,0.0234,0.0113,0.056,0.00096,0.00046,0.0023,0.351,0.261,0.409,0.014,0.011,0.017,24.24,23.81,24.58,0.948,0.925,0.959,0.976,0.97,0.98,0.925,0.897,0.94,40.49,25.95,51.96,39.33,25.17,48.2,0,0,0,0,0,0,0.291,0,0.436,0.41,0.6,0.4,36.1
1251756000000,2009,9,2008,12,30,0.729,0.306,0.423,26342.4,48.2,48.2,36.59,1,1,1,281.3,246.7,332.7,163.3,128.7,118,118,118,0,0,0,0.422,0.355,0.478,163.3,128.7,214.7,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.111,0.0986,0.129,0.00963,0.00669,0.014,0.00038,0.00026,0.00056,0.283,0.222,0.375,0.011,0.0088,0.015,24.89,24.56,25.1,0.943,0.93,0.957,0.973,0.97,0.98,0.918,0.902,0.938,37.58,29.48,49.5,36.59,28.59,48.2,0,0,0,0,0,0,0.203,0,0.306,0.42,0.58,0.42,36.1
1254348000000,2009,10,2009,1,31,0.594,0.26,0.334,20671,32.83,32.83,27.78,1,1,1,221.7,212.1,243.7,124.7,115.1,97,97,97,0,0,0,0.438,0.398,0.457,124.7,115.1,146.7,990,990,990,964.5,964.5,964.7,25.5,25.3,25.5,0.0954,0.0921,0.103,0.00635,0.00554,0.00822,0.00025,0.00022,0.00032,0.213,0.196,0.252,0.0083,0.0077,0.0099,25.26,25.09,25.33,0.927,0.922,0.938,0.97,0.97,0.97,0.899,0.894,0.91,28.64,26.36,33.84,27.78,25.57,32.83,0,0,0,0,0,0,0.154,0,0.26,0.44,0.56,0.44,34.8
1257026400000,2009,11,2009,2,30,0.756,0.241,0.515,31818.2,65.32,65.32,44.19,2,1,1.2666666666666666,291.6,226.7,393.6,198.6,133.7,93,93,93,0,0,0,0.328,0.236,0.41,198.6,133.7,300.6,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.121,0.0982,0.157,0.0152,0.00711,0.0409,0.00061,0.00028,0.0017,0.298,0.228,0.371,0.012,0.009,0.015,24.82,24.29,25.21,0.942,0.928,0.957,0.974,0.97,0.98,0.918,0.9,0.938,37.23,27.52,49.54,36.25,26.69,48.2,0,0,0,0,0,0,0.246,0,0.241,0.32,0.68,0.32,42.1
1259618400000,2009,12,2009,3,31,1.28,0.316,0.967,57381.1,103,103,77.13,3,2,2.032258064516129,479.1,393.6,613.6,361.1,275.6,118,118,118,0,0,0,0.251,0.192,0.3,361.1,275.6,495.6,990,990,990,965.8,965.4,966.4,24.2,23.6,24.6,0.183,0.152,0.239,0.0694,0.0291,0.133,0.0029,0.0012,0.0056,0.435,0.309,0.63,0.018,0.013,0.027,23.81,23.06,24.32,0.947,0.935,0.958,0.974,0.97,0.98,0.923,0.907,0.939,39.28,30.74,52.37,38.01,29.82,48.2,0,0,0,0,0,0,0.428,0,0.313,0.25,0.76,0.24,44.8
1262296800000,2010,1,2009,4,31,2.19,0.372,1.81,100445,168.8,168.8,135,4,3,3.225806451612903,816.3,630.9,1018,677.3,491.9,139,139,139,0,0,0,0.174,0.137,0.22,677.3,491.9,878.6,990,990,990,967.2,966.4,968,22.8,22,23.6,0.356,0.24,0.513,0.25,0.131,0.364,0.011,0.0056,0.017,0.831,0.535,1.12,0.037,0.023,0.051,22,20.93,23.04,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.13,35.03,51.72,41.95,33.98,48.2,0,0,0,0,0,0,0.75,0,0.38,0.17,0.83,0.17,45.9
1264975200000,2010,2,2009,5,28,3.99,0.392,2.56,119128,192.8,192.8,177.3,4,4,4,1649,1030,2619,1487,867.6,162,162,162,427.3,0,1357,0.107,0.0618,0.157,1059,867.6,1100,990,990,990,969.9,968,972.6,20.1,17.4,22,0.811,0.508,0.926,0.583,0.359,0.648,0.029,0.016,0.037,1.68,1.1,1.87,0.085,0.05,0.11,18.43,15.53,20.91,0.951,0.943,0.955,0.979,0.975,0.98,0.931,0.919,0.936,45.32,39.5,50.04,44.32,38.51,48.2,0,0,0,0,0,0,0.985,0,1.43,0.098,0.64,0.36,29.9
1267394400000,2010,3,2009,6,31,11.8,0.712,2.95,82390.4,151.3,151.3,110.7,4,4,4,4408,2720,5096,4142,2481,266,239,315,3042,1381,3757,0.0618,0.0469,0.0879,1100,1100,1100,990,990,990.01,976.4,972.8,977.7,13.6,12.4,17.2,0.925,0.921,0.926,0.648,0.648,0.648,0.048,0.038,0.052,1.87,1.87,1.87,0.14,0.11,0.15,11.77,10.49,15.29,0.913,0.891,0.942,0.97,0.97,0.974,0.885,0.864,0.917,29.03,25.21,38.85,27.68,23.12,37.82,0,0,0,0,0,0,0.615,0,8.85,0.06,0.25,0.75,6.98
1270072800000,2010,4,2009,7,30,12.2,0.824,2.85,74521.1,114.7,114.7,103.5,4,4,4,4720,4283,5180,4402,3988,318,295,364,3302,2888,3716,0.0673,0.059,0.072,1100,1100,1100,990.01,990,990.02,977,976.2,977.8,13,12.2,13.8,0.924,0.918,0.926,0.648,0.648,0.648,0.05,0.047,0.053,1.87,1.87,1.87,0.14,0.14,0.15,11.15,10.37,11.93,0.906,0.887,0.919,0.97,0.97,0.97,0.879,0.86,0.892,27.25,24.8,29.57,25.88,22.55,28.69,0,0,0,0,0,0,0.575,0,9.35,0.068,0.23,0.77,6.11
1272664800000,2010,5,2009,8,31,10.4,0.911,2.95,91842.8,147.4,147.4,123.4,4,4,4,3876,2860,5057,3536,2520,340,340,340,2436,1420,3617,0.0902,0.0672,0.119,1100,1100,1100,990,990,990.01,975.3,973.2,977.6,14.7,12.4,16.8,0.926,0.922,0.926,0.648,0.648,0.648,0.045,0.039,0.052,1.87,1.87,1.87,0.13,0.11,0.15,12.78,10.54,14.95,0.925,0.893,0.941,0.97,0.97,0.972,0.897,0.866,0.914,31.92,25.4,37.93,30.86,23.39,36.85,0,0,0,0,0,0,0.686,0,7.45,0.088,0.28,0.72,8.83
1275343200000,2010,6,2009,9,30,5.52,0.759,2.85,121020,187.6,187.6,168.1,4,4,4,2130,1513,2805,1837,1220,293,293,293,736.7,119.8,1412,0.142,0.104,0.194,1100,1100,1100,990,990,990,971.3,969.5,973,18.7,17,20.5,0.923,0.891,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.84,1.87,0.1,0.09,0.11,16.8,15.08,18.64,0.947,0.941,0.952,0.979,0.972,0.98,0.927,0.915,0.933,42.94,38.29,47.85,42.02,37.23,46.89,0,0,0,0,0,0,0.934,0,2.67,0.14,0.52,0.48,21.9
1277935200000,2010,7,2009,10,31,2.76,0.686,2.06,108122,192.8,192.8,145.3,4,2,3.3548387096774195,1029,747.4,1436,773.1,491.4,256,256,256,4.839,0,79.66,0.259,0.178,0.343,768.2,491.4,1100,990,990,990,967.9,966.9,969.3,22.1,20.7,23.1,0.474,0.256,0.861,0.323,0.131,0.648,0.015,0.0057,0.031,1.04,0.575,1.81,0.048,0.025,0.087,21.03,18.91,22.47,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.937,44.27,35.28,51.91,43.12,34.22,48.2,0,0,0,0,0,0,0.807,0,0.7,0.25,0.75,0.25,39.2
1280613600000,2010,8,2009,11,31,1.48,0.541,0.942,55185,105,105,74.17,3,2,2.032258064516129,553.9,439.4,716.2,351.9,237.4,202,202,202,0,0,0,0.372,0.282,0.46,351.9,237.4,514.2,990,990,990,966.1,965.6,966.8,23.9,23.2,24.4,0.189,0.147,0.263,0.0655,0.0159,0.144,0.0028,0.00065,0.0062,0.431,0.266,0.653,0.018,0.011,0.028,23.49,22.65,24.16,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,37.62,26.04,52.12,36.52,25.26,48.2,0,0,0,0,0,0,0.412,0,0.538,0.37,0.64,0.36,37.3
1283292000000,2010,9,2009,12,30,0.927,0.365,0.563,34298.9,61.68,61.68,47.64,2,1,1.4333333333333333,357.8,299,432.6,217.2,161,140.7,138,146,0,0,0,0.397,0.338,0.462,217.2,161,286.6,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.133,0.113,0.159,0.0158,0.00943,0.0343,0.00064,0.00038,0.0014,0.31,0.254,0.391,0.013,0.01,0.016,24.5,24.12,24.82,0.942,0.924,0.958,0.974,0.97,0.98,0.917,0.896,0.939,36.76,25.86,50.9,35.74,25.09,48.2,0,0,0,0,0,0,0.265,0,0.364,0.39,0.61,0.39,37
1285884000000,2010,10,2010,1,31,0.669,0.295,0.375,23237.9,42.08,42.08,31.23,1,1,1,249.9,223.9,295.8,139.9,113.9,110,110,110,0,0,0,0.443,0.372,0.491,139.9,113.9,185.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.0937,0.119,0.00764,0.00543,0.0115,0.0003,0.00021,0.00046,0.242,0.195,0.324,0.0096,0.0077,0.013,25.08,24.79,25.26,0.934,0.921,0.95,0.971,0.97,0.98,0.907,0.893,0.931,32.15,25.99,42.94,31.23,25.21,42.08,0,0,0,0,0,0,0.174,0,0.294,0.44,0.56,0.44,34.7
1288562400000,2010,11,2010,2,30,0.678,0.241,0.437,27324.4,48.2,48.2,37.95,1,1,1,261.6,230.1,314.6,168.6,137.1,93,93,93,0,0,0,0.36,0.296,0.404,168.6,137.1,221.6,990,990,990,964.7,964.6,965,25.3,25,25.4,0.111,0.0994,0.129,0.0101,0.0074,0.0146,0.0004,0.00029,0.00058,0.291,0.234,0.386,0.012,0.0092,0.015,24.98,24.64,25.19,0.944,0.934,0.959,0.974,0.97,0.98,0.92,0.906,0.939,39.01,31.6,51.33,37.95,30.66,48.2,0,0,0,0,0,0,0.211,0,0.241,0.36,0.64,0.36,40.3
1291154400000,2010,12,2010,3,31,1.25,0.279,0.971,57556,120.6,120.6,77.36,3,1,2.161290322580645,466.5,332.7,685.3,362.5,228.7,104,104,104,0,0,0,0.234,0.152,0.313,362.5,228.7,581.3,990,990,990,965.7,965.1,966.6,24.3,23.4,24.9,0.183,0.133,0.284,0.0722,0.0152,0.189,0.003,0.00061,0.0081,0.424,0.251,0.677,0.018,0.01,0.029,23.89,22.68,24.66,0.944,0.924,0.959,0.973,0.97,0.98,0.919,0.897,0.939,37.02,26.2,52.75,35.85,25.41,48.2,0,0,0,0,0,0,0.43,0,0.279,0.22,0.78,0.22,46
1293832800000,2011,1,2010,4,31,3.43,0.383,2.47,122548,192.8,192.8,164.7,4,3,3.7096774193548385,1279,702.3,1987,1136,563.3,142.9,139,150,212.6,0,736.5,0.124,0.0755,0.198,923.5,563.3,1100,990,990,990,968.7,966.7,971.1,21.3,18.9,23.3,0.643,0.28,0.926,0.463,0.177,0.648,0.022,0.0076,0.034,1.38,0.653,1.87,0.066,0.028,0.099,19.88,17.07,22.64,0.953,0.948,0.957,0.98,0.975,0.98,0.934,0.928,0.938,45.47,39.67,50.65,44.44,38.69,48.2,0,0,0,0,0,0,0.915,0,0.96,0.11,0.72,0.28,35.7
1296511200000,2011,2,2010,5,28,6.89,0.477,2.66,99809.4,170.2,170.2,148.5,4,4,4,2850,2018,3807,2653,1821,197,197,197,1553,720.8,2510,0.0726,0.0518,0.0976,1100,1100,1100,990,990,990,973.1,971.1,975.3,16.9,14.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.044,1.87,1.87,1.87,0.11,0.099,0.13,15.02,12.86,16.98,0.94,0.928,0.948,0.974,0.97,0.98,0.916,0.9,0.929,38.09,32.16,43.42,37.13,31.2,42.55,0,0,0,0,0,0,0.825,0,4.23,0.069,0.39,0.61,14.5
1298930400000,2011,3,2010,6,31,10.3,0.706,2.95,91979.9,125.7,125.7,123.6,4,4,4,3857,3769,4032,3594,3454,263.5,239,315,2494,2354,2693,0.0684,0.0593,0.0836,1100,1100,1100,990,990,990,975.4,975.2,975.7,14.6,14.3,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.75,12.39,12.93,0.927,0.923,0.928,0.97,0.97,0.97,0.899,0.896,0.901,31.86,30.85,32.39,30.91,29.93,31.41,0,0,0,0,0,0,0.687,0,7.35,0.069,0.29,0.71,8.93
1301608800000,2011,4,2010,7,30,11.1,0.765,2.85,82410,119.4,119.4,114.5,4,4,4,4297,4049,4449,4002,3754,295,295,295,2902,2654,3054,0.0687,0.0663,0.0729,1100,1100,1100,990,990,990,976.2,975.8,976.5,13.8,13.5,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.9,11.62,12.36,0.919,0.916,0.923,0.97,0.97,0.97,0.891,0.889,0.896,29.5,28.72,30.77,28.61,27.86,29.84,0,0,0,0,0,0,0.636,0,8.25,0.069,0.26,0.74,7.42
1304200800000,2011,5,2010,8,31,9.59,0.894,2.95,96865.3,151.3,151.3,130.2,4,4,4,3581,2720,4258,3248,2380,333.9,321,340,2148,1280,2837,0.0953,0.0754,0.125,1100,1100,1100,990,990,990,974.8,972.8,976.2,15.2,13.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.047,1.87,1.87,1.87,0.12,0.11,0.14,13.36,11.97,15.29,0.93,0.92,0.942,0.97,0.97,0.974,0.903,0.892,0.917,33.54,29.7,38.85,32.55,28.81,37.82,0,0,0,0,0,0,0.723,0,6.64,0.093,0.31,0.69,10.1
1306879200000,2011,6,2010,9,30,4.93,0.759,2.82,124787,191.5,191.5,173.3,4,4,4,1903,1252,2665,1610,958.6,293,293,293,523.7,0,1272,0.163,0.11,0.234,1086,958.6,1100,990,990,990,970.7,968.7,972.7,19.3,17.3,21.3,0.884,0.63,0.926,0.62,0.403,0.648,0.032,0.019,0.037,1.8,1.3,1.87,0.094,0.061,0.11,17.53,15.42,20.01,0.949,0.943,0.955,0.979,0.974,0.98,0.929,0.918,0.936,44.24,39.2,48.86,43.33,38.2,47.88,0,0,0,0,0,0,0.963,0,2.11,0.15,0.57,0.43,25.3
1309471200000,2011,7,2010,10,31,2.41,0.686,1.73,93663.7,180.4,180.4,125.9,4,2,2.935483870967742,900.4,653.2,1239,644.4,397.2,256,256,256,0,0,0,0.295,0.207,0.392,644.4,397.2,982.9,990,990,990,967.5,966.5,968.7,22.5,21.3,23.5,0.363,0.207,0.656,0.228,0.0865,0.415,0.01,0.0037,0.019,0.829,0.504,1.34,0.037,0.021,0.063,21.7,20,22.98,0.955,0.948,0.958,0.979,0.97,0.98,0.934,0.919,0.938,44.53,35.83,51.91,43.25,34.75,48.2,0,0,0,0,0,0,0.699,0,0.68,0.28,0.72,0.28,38.9
1312149600000,2011,8,2010,11,31,1.38,0.493,0.891,52768.5,96.4,96.4,70.93,2,2,2,516.7,423.1,642.9,332.7,239.1,184,184,184,0,0,0,0.361,0.286,0.435,332.7,239.1,458.9,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.178,0.145,0.228,0.0563,0.0161,0.116,0.0024,0.00066,0.0049,0.402,0.265,0.595,0.017,0.011,0.025,23.67,22.93,24.23,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,36.42,26.32,49.41,35.46,25.53,48.2,0,0,0,0,0,0,0.394,0,0.489,0.36,0.65,0.35,38.2
1314828000000,2011,9,2010,12,30,0.928,0.358,0.57,34778.5,59.34,59.34,48.3,2,1,1.4,357.8,299,413.3,219.8,161,138,138,138,0,0,0,0.389,0.334,0.462,219.8,161,275.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.134,0.113,0.154,0.0157,0.00943,0.0289,0.00063,0.00038,0.0012,0.32,0.254,0.4,0.013,0.01,0.016,24.49,24.23,24.82,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.45,25.86,51.98,37.35,25.09,48.2,0,0,0,0,0,0,0.268,0,0.358,0.39,0.61,0.39,37.5
1317420000000,2011,10,2011,1,31,0.734,0.295,0.439,27444.8,42.08,42.08,36.89,1,1,1,274.1,243.7,295.8,164.1,133.7,110,110,110,0,0,0,0.403,0.372,0.451,164.1,133.7,185.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.111,0.101,0.119,0.0097,0.00711,0.0115,0.00038,0.00028,0.00046,0.285,0.231,0.324,0.011,0.0091,0.013,24.92,24.79,25.11,0.943,0.932,0.95,0.975,0.97,0.98,0.919,0.904,0.931,37.83,30.69,42.94,36.89,29.77,42.08,0,0,0,0,0,0,0.205,0,0.295,0.4,0.6,0.4,37.4
1320098400000,2011,11,2011,2,30,0.772,0.275,0.497,30750.7,59.26,59.26,42.71,2,1,1.1666666666666667,297.9,243.7,379.2,191.9,137.7,106,106,106,0,0,0,0.362,0.28,0.435,191.9,137.7,273.2,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.121,0.102,0.15,0.0124,0.00745,0.0279,0.0005,0.00029,0.0011,0.307,0.238,0.388,0.012,0.0094,0.016,24.79,24.4,25.1,0.945,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,39.34,26.31,51.28,38.19,25.53,48.2,0,0,0,0,0,0,0.237,0,0.275,0.36,0.64,0.36,39.8
1322690400000,2011,12,2011,3,31,1.4,0.316,1.08,63675.6,109.7,109.7,85.59,3,2,2.161290322580645,522.2,393.6,647.5,404.2,275.6,118,118,118,0,0,0,0.231,0.182,0.3,404.2,275.6,529.5,990,990,990,965.9,965.4,966.5,24.1,23.5,24.6,0.2,0.152,0.258,0.0902,0.0291,0.155,0.0038,0.0012,0.0066,0.487,0.309,0.63,0.02,0.013,0.027,23.57,22.92,24.32,0.95,0.935,0.958,0.975,0.97,0.98,0.926,0.907,0.939,41.32,30.74,52.37,39.95,29.82,48.2,0,0,0,0,0,0,0.475,0,0.32,0.23,0.77,0.23,45.5
1325368800000,2012,1,2011,4,31,2.31,0.372,1.94,106078,180,180,142.6,4,3,3.3548387096774195,862.1,642.9,1092,723.1,503.9,139,139,139,0,0,0,0.165,0.127,0.216,723.1,503.9,952.9,990,990,990,967.3,966.5,968.2,22.7,21.8,23.5,0.39,0.246,0.581,0.276,0.138,0.4,0.012,0.0058,0.018,0.9,0.553,1.25,0.04,0.024,0.057,21.76,20.57,22.98,0.954,0.947,0.957,0.978,0.97,0.98,0.934,0.918,0.938,43.8,35.82,51.72,42.6,34.75,48.2,0,0,0,0,0,0,0.792,0,0.37,0.16,0.84,0.16,45.9
1328047200000,2012,2,2011,5,29,3.94,0.406,2.72,127362,192.8,192.8,183,4,4,4,1572,1124,1937,1410,962.3,162,162,162,325.6,0,674.9,0.107,0.0836,0.144,1084,962.3,1100,990,990,990,969.7,968.3,970.9,20.3,19.1,21.7,0.852,0.594,0.926,0.617,0.405,0.648,0.031,0.019,0.034,1.77,1.27,1.87,0.088,0.058,0.098,18.51,17.23,20.44,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,46.78,44.09,50.22,45.75,43.2,48.2,0,0,0,0,0,0,1.02,0,1.22,0.1,0.69,0.31,32.3
1330552800000,2012,3,2011,6,31,6.28,0.539,2.95,120194,172.4,172.4,161.6,4,4,4,2346,1948,2708,2145,1709,201.1,183,239,1045,609.3,1425,0.0875,0.0676,0.123,1100,1100,1100,990,990,990,971.9,970.9,972.8,18.1,17.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.098,0.11,16.19,15.32,17.19,0.945,0.942,0.949,0.978,0.974,0.98,0.925,0.917,0.93,41.3,38.92,43.99,40.39,37.9,43.11,0,0,0,0,0,0,0.898,0,3.33,0.086,0.47,0.53,19.1
1333231200000,2012,4,2011,7,30,8.31,0.63,2.85,99932.6,151,151,138.8,4,4,4,3207,2730,3585,2964,2513,243,217,295,1864,1413,2190,0.0756,0.0625,0.0841,1100,1100,1100,990,990,990,974,972.9,974.8,16,15.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.33,15.26,0.936,0.931,0.942,0.971,0.97,0.973,0.908,0.903,0.917,35.75,33.46,38.78,34.7,32.45,37.75,0,0,0,0,0,0,0.771,0,5.46,0.076,0.34,0.66,12
1335823200000,2012,5,2011,8,31,7.51,0.86,2.95,111037,167.3,167.3,149.2,4,4,4,2804,2130,3493,2483,1809,321,321,321,1383,709.1,2072,0.117,0.0919,0.151,1100,1100,1100,990,990,990,973,971.4,974.6,17,15.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.1,13.52,16.71,0.941,0.932,0.947,0.974,0.97,0.98,0.916,0.904,0.928,38.31,33.99,42.69,37.31,32.97,41.83,0,0,0,0,0,0,0.829,0,4.56,0.11,0.39,0.61,14.8
1338501600000,2012,6,2011,9,30,3.69,0.666,2.53,122132,192.3,192.3,169.6,4,3,3.8,1423,874.5,2095,1166,617.5,257,257,257,190.5,0,737.6,0.193,0.123,0.294,975.4,617.5,1100,990,990,990,969.2,967.4,971.3,20.8,18.7,22.6,0.721,0.327,0.926,0.505,0.214,0.648,0.025,0.0094,0.035,1.51,0.761,1.87,0.074,0.034,0.1,19.26,16.8,21.84,0.953,0.947,0.957,0.98,0.975,0.98,0.933,0.928,0.937,45.7,39.44,51.85,44.68,38.44,48.2,0,0,0,0,0,0,0.942,0,1.16,0.18,0.69,0.31,33.1
1341093600000,2012,7,2011,10,31,1.68,0.498,1.19,68556.5,135.5,135.5,92.15,3,2,2.3225806451612905,628.7,477.3,861.7,442.7,291.3,186,186,186,0,0,0,0.305,0.216,0.39,442.7,291.3,675.7,990,990,990,966.4,965.7,967.3,23.6,22.7,24.3,0.227,0.163,0.35,0.113,0.0365,0.252,0.0049,0.0015,0.011,0.539,0.338,0.849,0.023,0.014,0.037,23.06,21.8,23.91,0.951,0.939,0.958,0.975,0.97,0.98,0.928,0.911,0.939,40.76,32.07,51.62,39.67,31.11,48.2,0,0,0,0,0,0,0.512,0,0.49,0.3,0.71,0.29,40.8
