datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1619820000000,2021,5,2020,8,31,6.8,0.821,2.95,116253,172,172,156.3,4,4,4,2537,1961,2955,2231,1640,306.5,276,321,1131,540.3,1579,0.124,0.0934,0.164,1100,1100,1100,990,990,990,972.4,971,973.4,17.6,16.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.039,1.87,1.87,1.87,0.11,0.099,0.11,15.73,14.72,17.15,0.944,0.939,0.948,0.976,0.97,0.98,0.921,0.911,0.93,40.03,37.29,43.87,39.06,36.18,42.99,0,0,0,0,0,0,0.868,0,3.85,0.12,0.43,0.57,17.1
1622498400000,2021,6,2020,9,30,3.77,0.666,2.67,128677,192.5,192.5,178.7,4,3,3.966666666666667,1454,1052,1935,1197,795.5,257,257,257,165.6,0,578,0.183,0.133,0.244,1032,795.5,1100,990,990,990,969.3,968.1,970.9,20.7,19.1,21.9,0.781,0.464,0.926,0.548,0.324,0.648,0.027,0.015,0.034,1.61,1.04,1.87,0.079,0.048,0.098,19.04,17.24,20.86,0.953,0.949,0.956,0.98,0.976,0.98,0.933,0.93,0.937,46.1,39.93,51.86,45.08,38.97,48.2,0,0,0,0,0,0,0.993,0,1.1,0.18,0.71,0.29,34.1
1625090400000,2021,7,2020,10,31,2.06,0.608,1.45,81115,154,154,109,4,2,2.6129032258064515,768.1,556,1033,541.1,329,227,227,227,0,0,0,0.306,0.22,0.408,541.1,329,805.5,990,990,990,967,966.1,968,23,22,23.9,0.287,0.18,0.466,0.17,0.0543,0.329,0.0075,0.0023,0.015,0.677,0.399,1.06,0.03,0.017,0.048,22.35,20.98,23.5,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.938,42.94,35.02,51.81,41.77,33.97,48.2,0,0,0,0,0,0,0.606,0,0.61,0.3,0.7,0.3,39.4
1627768800000,2021,8,2020,11,31,1.24,0.493,0.752,44721.3,78.82,78.82,60.11,2,1,1.8387096774193548,464.8,390.3,552.9,280.8,206.3,184,184,184,0,0,0,0.4,0.333,0.471,280.8,206.3,368.9,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.16,0.133,0.191,0.0341,0.0133,0.0731,0.0014,0.00054,0.0031,0.35,0.26,0.455,0.014,0.011,0.019,23.96,23.46,24.28,0.941,0.925,0.959,0.972,0.97,0.98,0.915,0.897,0.939,35,25.82,51.86,33.89,25.05,48.2,0,0,0,0,0,0,0.334,0,0.488,0.4,0.61,0.39,36.1
1630447200000,2021,9,2020,12,30,0.875,0.358,0.517,31808.8,54.5,54.5,44.18,2,1,1.2,337.5,294.9,390.7,199.5,156.9,138,138,138,0,0,0,0.412,0.353,0.468,199.5,156.9,252.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.127,0.112,0.146,0.0127,0.00908,0.0183,0.00051,0.00036,0.00074,0.319,0.253,0.399,0.013,0.01,0.016,24.59,24.37,24.85,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.08,25.73,51.84,38.97,24.96,48.2,0,0,0,0,0,0,0.245,0,0.358,0.41,0.59,0.41,36.4
1633039200000,2021,10,2021,1,31,0.735,0.295,0.441,27436.1,40.45,40.45,36.88,1,1,1,274.5,265,288.9,164.5,155,110,110,110,0,0,0,0.401,0.381,0.415,164.5,155,178.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.117,0.00973,0.00893,0.011,0.00039,0.00035,0.00044,0.286,0.269,0.312,0.011,0.011,0.012,24.92,24.83,24.97,0.944,0.941,0.948,0.972,0.97,0.979,0.917,0.913,0.928,37.93,35.71,41.32,36.88,34.64,40.45,0,0,0,0,0,0,0.205,0,0.294,0.4,0.6,0.4,37.3
1635717600000,2021,11,2021,2,30,0.744,0.275,0.469,29443.7,44.86,44.86,40.89,1,1,1,286.9,269.9,303.8,180.9,163.9,106,106,106,0,0,0,0.37,0.349,0.393,180.9,163.9,197.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.111,0.123,0.0111,0.00968,0.0126,0.00044,0.00038,0.0005,0.315,0.285,0.345,0.013,0.011,0.014,24.84,24.74,24.94,0.949,0.944,0.954,0.978,0.971,0.98,0.928,0.917,0.935,41.82,37.83,45.77,40.89,36.74,44.86,0,0,0,0,0,0,0.227,0,0.275,0.37,0.63,0.37,39.6
1638309600000,2021,12,2021,3,31,0.961,0.253,0.709,43065,81.55,81.55,57.88,2,1,1.7741935483870968,359,303.3,449.9,264.6,199.3,94.42,77,104,0,0,0,0.269,0.171,0.343,264.6,199.3,372.9,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.144,0.122,0.181,0.0286,0.0127,0.075,0.0012,0.00051,0.0031,0.326,0.246,0.45,0.013,0.0099,0.018,24.48,23.93,24.74,0.94,0.923,0.959,0.973,0.97,0.98,0.914,0.895,0.939,35.3,25.68,51.37,34.27,24.91,48.2,0,0,0,0,0,0,0.322,0,0.252,0.26,0.74,0.26,44.8
1640988000000,2022,1,2021,4,31,2.04,0.331,1.71,95591.1,144.6,144.6,128.5,3,2,2.903225806451613,762.4,483.2,908.4,638.9,392.2,123.5,91,139,0,0,0,0.163,0.117,0.201,638.9,392.2,769.4,990,990,990,966.9,965.8,967.5,23.1,22.5,24.2,0.324,0.189,0.413,0.228,0.0841,0.311,0.01,0.0035,0.014,0.791,0.48,1.01,0.034,0.02,0.045,22.26,21.46,23.75,0.955,0.949,0.958,0.979,0.97,0.98,0.935,0.921,0.939,45.79,37.42,51.79,44.32,36.32,48.2,0,0,0,0,0,0,0.714,0,0.33,0.16,0.84,0.16,46.9
1643666400000,2022,2,2021,5,28,2.45,0.353,2.09,110323,192.8,192.8,164.2,4,3,3.75,1011,917.9,1260,865.3,755.9,145.9,137,162,0.822,0,23.02,0.146,0.109,0.176,864.5,755.9,1100,990,990,990,967.9,967.6,968.7,22.1,21.3,22.4,0.504,0.406,0.789,0.368,0.305,0.648,0.017,0.014,0.03,1.13,0.982,1.74,0.051,0.044,0.082,20.96,19.55,21.44,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,45.54,39.71,52.2,44.06,38.73,48.2,0,0,0,0,0,0,0.912,0,0.36,0.14,0.85,0.15,45
1646085600000,2022,3,2021,6,31,5.17,0.49,2.92,129029,192.8,192.8,173.4,4,4,4,1930,1205,2438,1747,1022,183,183,183,655.7,0,1155,0.101,0.0751,0.152,1091,1022,1100,990,990,990,970.7,968.5,972.2,19.3,17.8,21.5,0.881,0.682,0.926,0.628,0.472,0.648,0.033,0.022,0.036,1.81,1.44,1.87,0.095,0.067,0.11,17.46,15.97,20.02,0.949,0.945,0.955,0.979,0.978,0.98,0.929,0.924,0.936,44.29,40.69,49.54,43.36,39.78,48.2,0,0,0,0,0,0,0.963,0,2.25,0.095,0.56,0.44,25
1648764000000,2022,4,2021,7,30,7.04,0.562,2.85,109024,158.6,158.6,151.4,4,4,4,2715,2455,3083,2498,2238,217,217,217,1398,1138,1766,0.0804,0.0704,0.0884,1100,1100,1100,990,990,990,972.8,972.2,973.7,17.2,16.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.11,0.12,15.3,14.41,15.93,0.942,0.937,0.945,0.974,0.97,0.977,0.917,0.909,0.923,38.87,36.44,40.58,37.86,35.34,39.65,0,0,0,0,0,0,0.841,0,4.19,0.08,0.4,0.6,15.5
1651356000000,2022,5,2021,8,31,7.46,0.86,2.95,111254,164,164,149.5,4,4,4,2784,2261,3102,2463,1940,321,321,321,1363,839.9,1681,0.116,0.103,0.142,1100,1100,1100,990,990,990,973,971.7,973.8,17,16.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.13,14.36,16.4,0.941,0.937,0.946,0.973,0.97,0.98,0.916,0.909,0.927,38.41,36.31,41.84,37.38,35.22,41,0,0,0,0,0,0,0.831,0,4.51,0.12,0.4,0.6,14.9
1654034400000,2022,6,2021,9,30,3.98,0.666,2.65,125509,192.8,192.8,174.3,4,3,3.9,1535,995.4,2252,1278,738.4,257,257,257,255.1,0,894.6,0.177,0.114,0.258,1023,738.4,1100,990,990,990,969.6,967.9,971.7,20.4,18.3,22.1,0.779,0.411,0.926,0.547,0.294,0.648,0.027,0.013,0.035,1.61,0.98,1.87,0.08,0.044,0.1,18.8,16.42,21.14,0.952,0.946,0.957,0.98,0.976,0.98,0.933,0.927,0.937,45.81,39.93,51.72,44.78,38.97,48.2,0,0,0,0,0,0,0.968,0,1.33,0.17,0.67,0.33,31.5
1656626400000,2022,7,2021,10,31,1.82,0.608,1.22,69366.2,144.6,144.6,93.23,3,2,2.3870967741935485,681.2,493.1,976.2,454.2,266.1,227,227,227,0,0,0,0.348,0.233,0.46,454.2,266.1,749.2,990,990,990,966.6,965.8,967.8,23.4,22.2,24.2,0.241,0.158,0.414,0.122,0.0246,0.301,0.0053,0.001,0.014,0.558,0.304,0.995,0.024,0.013,0.045,22.83,21.2,23.88,0.95,0.934,0.958,0.975,0.97,0.98,0.926,0.906,0.938,39.74,29.09,50.28,38.72,28.22,48.2,0,0,0,0,0,0,0.518,0,0.6,0.33,0.67,0.33,38.1
1659304800000,2022,8,2021,11,31,1.1,0.493,0.612,36813.5,64.88,64.88,49.48,2,1,1.4516129032258065,412.3,345.7,487.7,228.3,161.7,184,184,184,0,0,0,0.451,0.377,0.532,228.3,161.7,303.7,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.141,0.118,0.168,0.0188,0.00949,0.0424,0.00077,0.00038,0.0018,0.329,0.26,0.409,0.013,0.011,0.017,24.22,23.85,24.58,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.75,25.82,52.01,36.56,25.05,48.2,0,0,0,0,0,0,0.275,0,0.488,0.45,0.56,0.44,33.5
1661983200000,2022,9,2021,12,30,0.779,0.306,0.473,29455.3,48.2,48.2,40.91,1,1,1,300.7,263.5,343.7,182.7,145.5,118,118,118,0,0,0,0.395,0.343,0.448,182.7,145.5,225.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.118,0.105,0.133,0.0113,0.00812,0.0149,0.00045,0.00032,0.0006,0.318,0.252,0.395,0.013,0.01,0.016,24.77,24.49,24.99,0.949,0.937,0.959,0.976,0.97,0.98,0.926,0.909,0.94,42.1,33.43,51.97,40.91,32.43,48.2,0,0,0,0,0,0,0.227,0,0.306,0.39,0.61,0.39,37.8
1664575200000,2022,10,2022,1,31,0.651,0.271,0.38,23611.7,34.15,34.15,31.74,1,1,1,243.2,228.8,262.9,142,131.8,101.2,97,110,0,0,0,0.416,0.392,0.439,142,131.8,152.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.102,0.0979,0.107,0.00782,0.00695,0.00874,0.00031,0.00027,0.00035,0.244,0.225,0.265,0.0096,0.0089,0.01,25.1,24.98,25.2,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,32.72,30.34,35.21,31.74,29.43,34.15,0,0,0,0,0,0,0.176,0,0.271,0.42,0.58,0.42,36.3
1667253600000,2022,11,2022,2,30,0.759,0.264,0.496,30737.4,54.14,54.14,42.69,2,1,1.1,293,234.7,355.4,191.3,141.7,101.7,93,106,0,0,0,0.35,0.298,0.396,191.3,141.7,249.4,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.12,0.101,0.141,0.012,0.0078,0.017,0.00048,0.00031,0.00068,0.317,0.243,0.389,0.013,0.0096,0.016,24.8,24.55,25.15,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.939,41.35,25.92,51.32,40.09,25.14,48.2,0,0,0,0,0,0,0.237,0,0.263,0.35,0.65,0.35,40.5
1669845600000,2022,12,2022,3,31,1.19,0.303,0.885,53249.4,92.35,92.35,71.57,2,2,2,443.6,364.1,531.9,330.6,246.1,113,104,118,0,0,0,0.259,0.196,0.324,330.6,246.1,427.9,990,990,990,965.6,965.2,966,24.4,24,24.8,0.17,0.141,0.203,0.0551,0.0167,0.101,0.0023,0.00067,0.0042,0.391,0.267,0.535,0.016,0.011,0.022,24.01,23.47,24.51,0.944,0.928,0.957,0.973,0.97,0.98,0.919,0.9,0.938,36.74,27.45,47.12,35.79,26.63,46.18,0,0,0,0,0,0,0.398,0,0.305,0.25,0.74,0.26,44.7
1672524000000,2023,1,2022,4,31,2.02,0.339,1.68,94044.2,174.6,174.6,126.4,4,2,2.967741935483871,753.7,516.9,1056,626.9,396.9,126.7,120,139,0,0,0,0.175,0.132,0.232,626.9,396.9,917,990,990,990,966.9,965.9,968.1,23.1,21.9,24.1,0.326,0.194,0.548,0.219,0.0863,0.383,0.0096,0.0036,0.017,0.773,0.49,1.18,0.034,0.02,0.054,22.32,20.74,23.58,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.07,35.05,52.11,42.97,33.99,48.2,0,0,0,0,0,0,0.702,0,0.34,0.17,0.83,0.17,46.6
1675202400000,2023,2,2022,5,28,5.23,0.392,2.63,111394,192.8,192.8,165.8,4,4,4,2160,1095,2619,1998,933.2,162,162,162,911.8,0,1357,0.0819,0.0618,0.148,1086,933.2,1100,990,990,990,971.3,968.2,972.6,18.7,17.4,21.8,0.881,0.568,0.926,0.622,0.391,0.648,0.034,0.018,0.037,1.8,1.22,1.87,0.098,0.056,0.11,16.86,15.53,20.58,0.947,0.943,0.955,0.978,0.975,0.98,0.926,0.919,0.936,42.41,39.5,49.88,41.44,38.51,48.2,0,0,0,0,0,0,0.921,0,2.6,0.075,0.5,0.5,21.3
1677621600000,2023,3,2022,6,31,6.38,0.587,2.95,119478,168.4,168.4,160.6,4,4,4,2382,2090,2610,2163,1907,219.1,183,239,1063,806.5,1271,0.0917,0.0793,0.103,1100,1100,1100,990,990,990,972,971.3,972.6,18,17.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.55,16.81,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.92,0.928,41.05,39.56,42.95,40.15,38.58,42.09,0,0,0,0,0,0,0.892,0,3.43,0.092,0.46,0.54,18.7
1680300000000,2023,4,2022,7,30,5.1,0.443,2.85,123929,176,176,172.1,4,4,4,1966,1845,2265,1795,1672,171,148,217,695.3,571.5,1017,0.0872,0.0653,0.115,1100,1100,1100,990,990,990,971,970.6,971.7,19,18.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.16,16.39,17.53,0.949,0.946,0.95,0.98,0.98,0.98,0.93,0.927,0.931,43.91,41.81,44.89,43.03,40.97,44,0,0,0,0,0,0,0.956,0,2.25,0.087,0.56,0.44,24.3
1682892000000,2023,5,2022,8,31,6.91,0.709,2.95,115425,162.6,162.6,155.1,4,4,4,2581,2313,2768,2316,2015,264.9,192,321,1216,915.4,1393,0.103,0.0715,0.137,1100,1100,1100,990,990,990,972.5,971.9,973,17.5,17,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.62,15.17,16.27,0.943,0.942,0.946,0.975,0.973,0.979,0.92,0.916,0.926,39.76,38.53,41.5,38.79,37.48,40.64,0,0,0,0,0,0,0.862,0,3.96,0.1,0.43,0.57,16.7
1685570400000,2023,6,2022,9,30,4.21,0.666,2.72,126820,192.3,192.3,176.1,4,4,4,1625,1061,2311,1368,803.7,257,257,257,318.9,0,954.3,0.167,0.111,0.242,1049,803.7,1100,990,990,990,969.9,968.1,971.9,20.1,18.1,21.9,0.817,0.471,0.926,0.573,0.328,0.648,0.029,0.015,0.036,1.68,1.01,1.87,0.084,0.046,0.1,18.46,16.27,20.9,0.951,0.946,0.955,0.98,0.974,0.98,0.932,0.926,0.936,44.95,39.23,49.04,44.03,38.23,48.06,0,0,0,0,0,0,0.979,0,1.49,0.16,0.65,0.35,30.1
1688162400000,2023,7,2022,10,31,1.95,0.608,1.34,75377.7,155,155,101.3,4,2,2.5161290322580645,727.6,510,1038,500.6,283,227,227,227,0,0,0,0.328,0.219,0.445,500.6,283,811.3,990,990,990,966.8,965.9,968,23.2,22,24.1,0.267,0.164,0.471,0.149,0.0326,0.332,0.0065,0.0014,0.015,0.623,0.33,1.07,0.027,0.014,0.048,22.58,20.96,23.78,0.951,0.937,0.958,0.976,0.97,0.98,0.928,0.909,0.939,41.08,30.93,51.89,39.95,30,48.2,0,0,0,0,0,0,0.563,0,0.61,0.31,0.69,0.31,38.7
1690840800000,2023,8,2022,11,31,1.13,0.493,0.64,38515.1,68.03,68.03,51.77,2,1,1.5161290322580645,422.9,354.4,503,238.9,170.4,184,184,184,0,0,0,0.44,0.366,0.519,238.9,170.4,319,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.145,0.121,0.173,0.0216,0.0102,0.0495,0.00089,0.00041,0.0021,0.335,0.263,0.4,0.014,0.011,0.016,24.17,23.76,24.52,0.944,0.926,0.959,0.974,0.97,0.98,0.92,0.898,0.939,37.62,26.08,50.95,36.54,25.3,48.2,0,0,0,0,0,0,0.288,0,0.49,0.44,0.57,0.43,34.1
1693519200000,2023,9,2022,12,30,0.793,0.358,0.435,27064.4,47.53,47.53,37.59,1,1,1,306,268.3,349.1,168,130.3,138,138,138,0,0,0,0.454,0.395,0.514,168,130.3,211.1,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.116,0.102,0.131,0.01,0.00683,0.0137,0.0004,0.00027,0.00055,0.295,0.228,0.372,0.012,0.009,0.015,24.77,24.48,25,0.945,0.931,0.957,0.975,0.97,0.98,0.921,0.903,0.938,38.55,29.75,48.5,37.59,28.86,47.53,0,0,0,0,0,0,0.209,0,0.358,0.45,0.55,0.45,34.1
1696111200000,2023,10,2023,1,31,0.694,0.295,0.4,24790.5,37.32,37.32,33.32,1,1,1,259.2,238.2,276.4,149.2,128.2,110,110,110,0,0,0,0.425,0.398,0.462,149.2,128.2,166.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.106,0.0988,0.112,0.00843,0.00665,0.00989,0.00033,0.00026,0.00039,0.259,0.221,0.289,0.01,0.0087,0.011,25.01,24.91,25.15,0.938,0.93,0.944,0.97,0.97,0.973,0.91,0.902,0.918,34.34,29.42,38.37,33.32,28.53,37.32,0,0,0,0,0,0,0.185,0,0.294,0.43,0.58,0.42,35.7
1698789600000,2023,11,2023,2,30,0.759,0.275,0.484,30383.3,46.94,46.94,42.2,1,1,1,292.7,267.4,313.1,186.7,161.4,106,106,106,0,0,0,0.363,0.339,0.396,186.7,161.4,207.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.11,0.126,0.0116,0.00947,0.0134,0.00046,0.00038,0.00053,0.325,0.28,0.362,0.013,0.011,0.014,24.8,24.67,24.95,0.95,0.943,0.956,0.978,0.97,0.98,0.929,0.914,0.937,43.16,37.22,47.9,42.2,36.11,46.94,0,0,0,0,0,0,0.234,0,0.275,0.36,0.64,0.36,40
1701381600000,2023,12,2023,3,31,1.11,0.279,0.829,50116.3,87.55,87.55,67.36,2,1,1.8709677419354838,413.5,313.8,507.8,309.5,209.8,104,104,104,0,0,0,0.257,0.205,0.331,309.5,209.8,403.8,990,990,990,965.5,965,965.9,24.5,24.1,25,0.161,0.126,0.195,0.0475,0.0136,0.0896,0.0019,0.00054,0.0037,0.379,0.245,0.499,0.015,0.0098,0.021,24.17,23.62,24.69,0.945,0.923,0.958,0.974,0.97,0.98,0.921,0.895,0.939,37.77,25.56,50.44,36.77,24.8,48.2,0,0,0,0,0,0,0.374,0,0.281,0.25,0.75,0.25,45.1
1704060000000,2024,1,2023,4,31,1.7,0.321,1.38,79759.4,121.9,121.9,107.2,3,2,2.774193548387097,636,515.6,709.6,516,395.6,120,120,120,0,0,0,0.19,0.169,0.233,516,395.6,589.6,990,990,990,966.4,965.9,966.7,23.6,23.3,24.1,0.25,0.193,0.291,0.148,0.0857,0.195,0.0063,0.0036,0.0084,0.595,0.488,0.693,0.025,0.02,0.03,22.97,22.57,23.59,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.917,0.939,40.41,35.12,52.61,39.21,34.06,48.2,0,0,0,0,0,0,0.596,0,0.32,0.19,0.81,0.19,46.9
1706738400000,2024,2,2023,5,29,1.86,0.263,1.59,90907.8,133.4,133.4,130.6,3,3,3,740.7,713.1,756.7,635.7,608.1,105,105,105,0,0,0,0.142,0.139,0.147,635.7,608.1,651.7,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.315,0.299,0.324,0.226,0.207,0.236,0.0098,0.0089,0.01,0.769,0.722,0.796,0.033,0.031,0.034,22.37,22.28,22.53,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.43,42.75,45.39,43.54,41.89,44.48,0,0,0,0,0,0,0.726,0,0.27,0.14,0.85,0.15,48.9
1709244000000,2024,3,2023,6,31,1.78,0.287,1.5,86131.3,131.2,131.2,115.8,3,3,3,665.9,610.1,746.1,558.9,503.1,107,107,107,0,0,0,0.161,0.143,0.175,558.9,503.1,639.1,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.273,0.241,0.318,0.174,0.137,0.228,0.0074,0.0058,0.0099,0.641,0.547,0.776,0.027,0.023,0.034,22.8,22.34,23.11,0.951,0.947,0.956,0.975,0.97,0.98,0.927,0.918,0.937,39.59,35.98,44.61,38.59,34.9,43.72,0,0,0,0,0,0,0.643,0,0.28,0.16,0.84,0.16,48.4
1711922400000,2024,4,2023,7,30,1.74,0.324,1.41,81127.7,126.6,126.6,112.7,3,3,3,670.2,646.3,741.2,545.2,521.3,125,125,125,0,0,0,0.187,0.169,0.193,545.2,521.3,616.2,990,990,990,966.6,966.5,966.9,23.4,23.1,23.5,0.269,0.256,0.31,0.165,0.149,0.213,0.0071,0.0063,0.0092,0.622,0.582,0.742,0.027,0.025,0.032,22.8,22.39,22.93,0.95,0.948,0.955,0.973,0.97,0.98,0.924,0.92,0.936,38.6,37.06,43.07,37.56,35.95,42.21,0,0,0,0,0,0,0.626,0,0.33,0.19,0.81,0.19,46.6
1714514400000,2024,5,2023,8,31,2.22,0.394,1.82,101979,144.6,144.6,137.1,3,3,3,827.4,748.9,875.5,680.4,601.9,147,147,147,0,0,0,0.178,0.168,0.196,680.4,601.9,728.5,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.347,0.302,0.376,0.256,0.203,0.288,0.011,0.0088,0.013,0.851,0.718,0.934,0.037,0.031,0.041,21.94,21.66,22.39,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.64,42.03,49.36,45.69,41.19,48.2,0,0,0,0,0,0,0.761,0,0.4,0.18,0.82,0.18,45.9
1717192800000,2024,6,2023,9,30,1.72,0.381,1.33,76266.7,144.6,144.6,105.9,3,2,2.5,661.7,474.8,864.2,514.7,313.8,147,119,161,0,0,0,0.236,0.138,0.339,514.7,313.8,745.2,990,990,990,966.5,965.7,967.4,23.5,22.6,24.3,0.261,0.169,0.388,0.157,0.0471,0.299,0.0068,0.0019,0.013,0.635,0.37,0.964,0.027,0.015,0.043,22.83,21.68,23.89,0.953,0.943,0.958,0.977,0.97,0.98,0.931,0.915,0.938,43.24,34.67,51.18,42.06,33.63,48.2,0,0,0,0,0,0,0.588,0,0.39,0.22,0.77,0.23,44.3
1719784800000,2024,7,2023,10,31,1.07,0.362,0.708,42561,72.26,72.26,57.21,2,1,1.7741935483870968,399.5,344.6,471.1,264.5,209.6,135,135,135,0,0,0,0.341,0.287,0.392,264.5,209.6,336.1,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.15,0.13,0.175,0.0271,0.0136,0.0577,0.0011,0.00055,0.0024,0.331,0.253,0.404,0.013,0.01,0.017,24.28,23.88,24.51,0.94,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,35.25,25.81,52.49,34.03,25.03,48.2,0,0,0,0,0,0,0.318,0,0.362,0.34,0.66,0.34,39.8
1722463200000,2024,8,2023,11,31,0.802,0.308,0.494,30681.5,48.2,48.2,41.24,1,1,1,299.4,260.9,342.7,184.4,145.9,115,115,115,0,0,0,0.387,0.336,0.441,184.4,145.9,227.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.119,0.105,0.134,0.0114,0.00816,0.0151,0.00046,0.00032,0.00061,0.322,0.253,0.399,0.013,0.01,0.016,24.77,24.49,25,0.949,0.938,0.959,0.976,0.97,0.98,0.927,0.909,0.94,42.53,33.55,52.43,41.24,32.54,48.2,0,0,0,0,0,0,0.229,0,0.308,0.38,0.62,0.38,38.3
1725141600000,2024,9,2023,12,30,0.607,0.236,0.371,23098.7,37.16,37.16,32.08,1,1,1,234.2,217.9,256.2,143.2,126.9,91,91,91,0,0,0,0.389,0.355,0.418,143.2,126.9,165.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0958,0.109,0.00793,0.00653,0.00979,0.00031,0.00026,0.00039,0.245,0.216,0.285,0.0097,0.0085,0.011,25.15,24.99,25.28,0.936,0.929,0.944,0.97,0.97,0.972,0.908,0.901,0.918,33.07,29.23,38.22,32.08,28.35,37.16,0,0,0,0,0,0,0.178,0,0.236,0.39,0.61,0.39,38.1