datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1428026400000,1924,10,1924,1,1,5,0.059,0.0225,0.0365,2250.21,18.75,18.75,18.75,1,1,1,136.5,136.5,136.5,84.46,84.46,52,52,52,0,0,0,0.381,0.381,0.381,84.46,84.46,84.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0759,0.0759,0.00293,0.00293,0.00293,0.00011,0.00011,0.00011,0.135,0.135,0.135,0.0053,0.0053,0.0053,25.36,25.36,25.36,0.928,0.928,0.928,0.962,0.962,0.962,0.893,0.893,0.893,19.49,19.49,19.49,18.75,18.75,18.75,0,0,0,0,0,0,0.104,0,0.0225,0.38,0.62,0.38,38.1
-1427594400000,1924,10,1924,1,1,7,0.0825,0.0314,0.0511,3150.29,18.75,18.75,18.75,1,1,1,136.5,136.5,136.5,84.46,84.46,52,52,52,0,0,0,0.381,0.381,0.381,84.46,84.46,84.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0759,0.0759,0.00293,0.00293,0.00293,0.00011,0.00011,0.00011,0.135,0.135,0.135,0.0053,0.0053,0.0053,25.36,25.36,25.36,0.928,0.928,0.928,0.962,0.962,0.962,0.893,0.893,0.893,19.49,19.49,19.49,18.75,18.75,18.75,0,0,0,0,0,0,0.104,0,0.0314,0.38,0.62,0.38,38.2
-1426989600000,1924,10,1924,1,2,7,0.0825,0.0314,0.0511,3150.29,18.75,18.75,18.75,1,1,1,136.5,136.5,136.5,84.46,84.46,52,52,52,0,0,0,0.381,0.381,0.381,84.46,84.46,84.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0759,0.0759,0.00293,0.00293,0.00293,0.00011,0.00011,0.00011,0.135,0.135,0.135,0.0053,0.0053,0.0053,25.36,25.36,25.36,0.928,0.928,0.928,0.962,0.962,0.962,0.893,0.893,0.893,19.49,19.49,19.49,18.75,18.75,18.75,0,0,0,0,0,0,0.104,0,0.0314,0.38,0.62,0.38,38.2
-1426384800000,1924,10,1924,1,3,7,0.081,0.0314,0.0495,3062.39,19.22,19.22,18.23,1,1,1,133.9,127.7,138.8,81.85,75.74,52,52,52,0,0,0,0.389,0.375,0.407,81.85,75.74,86.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0729,0.0767,0.00271,0.00219,0.00312,0.00011,0.000086,0.00012,0.131,0.12,0.139,0.0051,0.0047,0.0055,25.37,25.36,25.38,0.931,0.925,0.939,0.961,0.96,0.963,0.895,0.891,0.902,18.96,17.71,19.96,18.23,17,19.22,0,0,0,0,0,0,0.101,0,0.0315,0.39,0.61,0.39,37.8
-1425780000000,1924,10,1924,1,4,7,0.0779,0.0311,0.0468,2908.69,18.33,18.33,17.31,1,1,1,128.7,127.7,132.4,77.31,75.74,51.43,50,52,0,0,0,0.4,0.378,0.407,77.31,75.74,82.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0729,0.0748,0.00232,0.00219,0.00275,0.000091,0.000086,0.00011,0.122,0.12,0.131,0.0048,0.0047,0.0052,25.38,25.37,25.38,0.937,0.93,0.939,0.96,0.96,0.961,0.9,0.894,0.902,18.03,17.71,19.07,17.31,17,18.33,0,0,0,0,0,0,0.0962,0,0.0311,0.4,0.6,0.4,37.3
-1425175200000,1924,11,1924,2,5,7,0.0823,0.0302,0.0521,3206.8,19.21,19.21,19.09,1,1,1,136.1,134.4,136.7,86.1,84.36,50,50,50,0,0,0,0.367,0.366,0.372,86.1,84.36,86.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0755,0.0764,0.00307,0.00292,0.00312,0.00012,0.00011,0.00012,0.138,0.135,0.139,0.0054,0.0053,0.0055,25.36,25.36,25.37,0.926,0.925,0.928,0.963,0.962,0.963,0.891,0.891,0.893,19.83,19.48,19.95,19.09,18.73,19.21,0,0,0,0,0,0,0.106,0,0.0302,0.37,0.63,0.37,39
-1424570400000,1924,11,1924,2,6,7,0.0866,0.0302,0.0563,3448.57,21.37,21.37,20.53,1,1,1,143.2,141.5,147.3,93.16,91.51,50,50,50,0,0,0,0.349,0.34,0.353,93.16,91.51,97.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0781,0.0801,0.00367,0.00353,0.00402,0.00014,0.00014,0.00016,0.151,0.148,0.158,0.0059,0.0058,0.0062,25.35,25.34,25.35,0.918,0.914,0.92,0.966,0.965,0.967,0.886,0.884,0.887,21.26,20.92,22.09,20.53,20.19,21.37,0,0,0,0,0,0,0.114,0,0.0303,0.35,0.65,0.35,39.8
-1423965600000,1924,11,1924,2,7,7,0.0947,0.0302,0.0644,3952.54,25.86,25.86,23.53,1,1,1,156.5,147.3,166.3,106.5,97.27,50,50,50,0,0,0,0.32,0.301,0.34,106.5,97.27,116.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0801,0.0868,0.0048,0.00402,0.00563,0.00019,0.00016,0.00022,0.174,0.158,0.192,0.0068,0.0062,0.0075,25.34,25.34,25.34,0.917,0.914,0.922,0.969,0.967,0.97,0.889,0.884,0.895,24.27,22.09,26.66,23.53,21.37,25.86,0,0,0,0,0,0,0.131,0,0.0303,0.32,0.68,0.32,41.7
-1423360800000,1924,11,1924,2,8,7,0.111,0.0302,0.0806,5030.73,31.92,31.92,29.94,1,1,1,183.3,173.7,191.6,133.3,123.7,50,50,50,0,0,0,0.273,0.261,0.288,133.3,123.7,141.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0928,0.0894,0.0957,0.00708,0.00626,0.00778,0.00028,0.00025,0.0003,0.222,0.205,0.237,0.0087,0.008,0.0093,25.34,25.34,25.35,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.87,28.51,32.9,29.94,27.66,31.92,0,0,0,0,0,0,0.166,0,0.0304,0.27,0.73,0.27,45.3
-1422756000000,1924,12,1924,3,9,7,0.131,0.0357,0.0951,5983.27,43.7,43.7,35.61,1,1,1,216.2,195.3,250.3,157.2,136.3,59,59,59,0,0,0,0.275,0.236,0.302,157.2,136.3,191.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.103,0.0953,0.115,0.00911,0.00733,0.012,0.00036,0.00029,0.00047,0.266,0.229,0.327,0.01,0.009,0.013,25.23,24.97,25.36,0.94,0.933,0.952,0.973,0.97,0.98,0.915,0.905,0.933,36.57,31.62,44.59,35.61,30.67,43.7,0,0,0,0,0,0,0.198,0,0.0359,0.27,0.73,0.27,45.7
-1422151200000,1924,12,1924,3,10,7,0.156,0.0357,0.12,7632,47.98,47.98,45.43,1,1,1,257.8,246.5,268.9,198.8,187.5,59,59,59,0,0,0,0.229,0.219,0.239,198.8,187.5,209.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.113,0.121,0.0126,0.0117,0.0136,0.0005,0.00046,0.00054,0.341,0.321,0.361,0.013,0.013,0.014,24.93,24.86,25,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,46.36,43.71,48.96,45.43,42.83,47.98,0,0,0,0,0,0,0.252,0,0.036,0.23,0.77,0.23,48.9
-1421546400000,1924,12,1924,3,11,7,0.167,0.0357,0.131,8039.38,48.2,48.2,47.85,1,1,1,276,263.1,283.2,217,204.1,59,59,59,0,0,0,0.214,0.208,0.224,217,204.1,224.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.119,0.126,0.0142,0.0131,0.0148,0.00056,0.00052,0.00059,0.373,0.35,0.386,0.015,0.014,0.015,24.82,24.78,24.9,0.958,0.955,0.959,0.98,0.98,0.98,0.939,0.936,0.94,50.59,47.62,52.27,47.85,46.66,48.2,0,0,0,0,0,0,0.266,0,0.036,0.21,0.78,0.22,48.1
-1420941600000,1924,12,1924,3,12,7,0.184,0.0357,0.148,8966.64,64.55,64.55,53.37,2,1,1.5714285714285714,304,281.5,354,245,222.5,59,59,59,0,0,0,0.195,0.167,0.21,245,222.5,295,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.134,0.126,0.151,0.0201,0.0147,0.0382,0.0008,0.00058,0.0015,0.326,0.248,0.386,0.013,0.0099,0.015,24.75,24.5,24.87,0.943,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.94,39.15,26.57,52.27,37.01,25.77,48.2,0,0,0,0,0,0,0.297,0,0.036,0.19,0.8,0.2,48.7
-1420336800000,1924,12,1924,3,13,7,0.28,0.0405,0.24,14312.2,107.8,107.8,85.19,3,2,2.2857142857142856,463,347.3,588.3,396,288.3,67,59,73,0,0,0,0.148,0.124,0.173,396,288.3,515.3,990,990,990,965.7,965.1,966.2,24.3,23.8,24.9,0.19,0.149,0.241,0.0864,0.0351,0.145,0.0036,0.0014,0.0061,0.454,0.321,0.561,0.019,0.013,0.024,23.87,23.19,24.54,0.948,0.938,0.955,0.973,0.97,0.98,0.922,0.909,0.936,38.53,32.53,45.04,37.52,31.55,44.14,0,0,0,0,0,0,0.473,0,0.04,0.14,0.86,0.14,51.1
-1419732000000,1925,1,1924,4,14,7,0.332,0.0482,0.284,16411.6,105.4,105.4,97.69,3,2,2.142857142857143,549,525.1,588.3,469.3,452.1,79.71,73,120,0,0,0,0.145,0.127,0.204,469.3,452.1,503.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.217,0.209,0.234,0.121,0.112,0.137,0.005,0.0047,0.0058,0.581,0.54,0.605,0.024,0.023,0.025,23.35,23.15,23.47,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.75,36.23,51.98,46.33,35.14,48.2,0,0,0,0,0,0,0.543,0,0.048,0.15,0.86,0.14,49.4
-1419127200000,1925,1,1924,4,15,7,0.38,0.0726,0.307,17658.3,109.4,109.4,105.1,3,2,2.857142857142857,628.1,593.1,648.5,508.1,473.1,120,120,120,0,0,0,0.191,0.185,0.202,508.1,473.1,528.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.244,0.224,0.256,0.141,0.122,0.154,0.006,0.0052,0.0066,0.572,0.542,0.608,0.024,0.023,0.026,23.02,22.92,23.12,0.949,0.946,0.957,0.972,0.97,0.98,0.922,0.918,0.937,38.71,35.68,51.31,37.33,34.61,48.2,0,0,0,0,0,0,0.584,0,0.073,0.19,0.81,0.19,46.5
-1418522400000,1925,1,1924,4,16,7,0.448,0.0726,0.375,21190.8,166.8,166.8,126.1,4,3,3.142857142857143,740,648.5,982,620,528.5,120,120,120,0,0,0,0.165,0.122,0.185,620,528.5,862,990,990,990,966.9,966.5,967.8,23.1,22.2,23.5,0.314,0.256,0.491,0.212,0.154,0.356,0.0092,0.0066,0.016,0.734,0.59,1.08,0.032,0.025,0.049,22.41,21.09,22.92,0.953,0.949,0.957,0.976,0.971,0.98,0.93,0.921,0.938,41.03,37.57,46.8,40.06,36.47,45.86,0,0,0,0,0,0,0.701,0,0.073,0.16,0.84,0.16,47.3
-1417917600000,1925,1,1924,4,17,7,0.681,0.0762,0.605,31239.8,192.8,192.8,186,4,4,4,1127,1015,1204,1001,894.5,126,120,162,0,0,0,0.112,0.0996,0.144,1001,894.5,1084,990,990,990,968.3,967.9,968.5,21.7,21.5,22.1,0.637,0.52,0.75,0.463,0.372,0.613,0.021,0.017,0.029,1.38,1.14,1.66,0.064,0.052,0.077,20.32,19.8,20.92,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.59,43.83,50.24,46.49,42.95,48.2,0,0,0,0,0,0,1.03,0,0.076,0.11,0.89,0.11,45.9
-1417312800000,1925,2,1924,5,18,7,0.715,0.098,0.617,31555.6,192.8,192.8,187.8,4,4,4,1183,1147,1246,1021,985.3,162,162,162,0,0,0,0.137,0.13,0.141,1021,985.3,1084,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.676,0.624,0.768,0.475,0.416,0.611,0.022,0.019,0.029,1.43,1.32,1.68,0.067,0.061,0.079,20.09,19.65,20.32,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.01,46.9,49.82,46.96,45.97,48.2,0,0,0,0,0,0,1.04,0,0.098,0.14,0.86,0.14,44.1
-1416708000000,1925,2,1924,5,19,7,0.715,0.098,0.617,31625.6,190.3,190.3,188.2,4,4,4,1182,1175,1200,1020,1013,162,162,162,0,0,0,0.137,0.135,0.138,1020,1013,1038,990,990,990,968.5,968.5,968.5,21.5,21.5,21.5,0.675,0.665,0.701,0.468,0.453,0.508,0.022,0.021,0.024,1.43,1.4,1.5,0.066,0.065,0.07,20.1,19.98,20.15,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.02,47.82,48.54,47.06,46.86,47.57,0,0,0,0,0,0,1.05,0,0.098,0.14,0.86,0.14,44.2
-1416103200000,1925,2,1924,5,20,7,0.722,0.098,0.624,31737.4,192.8,192.8,188.9,4,4,4,1193,1164,1241,1031,1002,162,162,162,0,0,0,0.136,0.131,0.139,1031,1002,1079,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.692,0.649,0.761,0.494,0.428,0.6,0.023,0.02,0.028,1.47,1.36,1.66,0.069,0.063,0.078,20.02,19.69,20.23,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.34,47.48,49.69,47.23,46.53,48.2,0,0,0,0,0,0,1.05,0,0.098,0.14,0.86,0.14,44
-1415498400000,1925,2,1924,5,21,7,0.816,0.0998,0.662,32264.8,192.8,192.8,192.1,4,4,4,1349,1241,1435,1184,1079,165,162,183,88.67,0,172.7,0.123,0.113,0.132,1095,1079,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.823,0.761,0.865,0.637,0.6,0.648,0.03,0.028,0.031,1.76,1.66,1.81,0.084,0.078,0.087,19.24,18.91,19.69,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.24,48.58,49.93,48.01,47.61,48.2,0,0,0,0,0,0,1.07,0,0.154,0.12,0.81,0.19,39.5
-1414893600000,1925,3,1924,6,22,7,0.833,0.111,0.665,32331.7,192.8,192.8,192.5,4,4,4,1377,1364,1419,1194,1181,183,183,183,94.4,81.01,136.2,0.133,0.129,0.134,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.836,0.831,0.854,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.78,1.8,0.085,0.085,0.087,19.13,18.97,19.18,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.15,48.74,49.28,48.11,47.77,48.2,0,0,0,0,0,0,1.07,0,0.168,0.13,0.8,0.2,38.8
-1414288800000,1925,3,1924,6,23,7,0.864,0.111,0.665,32040.9,192.3,192.3,190.7,4,4,4,1429,1388,1475,1246,1205,183,183,183,145.6,104.6,192.3,0.128,0.124,0.132,1100,1100,1100,990,990,990,969.3,969.1,969.4,20.7,20.6,20.9,0.858,0.841,0.877,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.83,0.087,0.086,0.089,18.94,18.77,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.65,48.2,49.05,47.68,47.24,48.07,0,0,0,0,0,0,1.06,0,0.199,0.13,0.77,0.23,37.1
-1413684000000,1925,3,1924,6,24,7,1,0.111,0.665,30665.7,188.3,188.3,182.5,4,4,4,1657,1492,1930,1474,1309,183,183,183,373.6,209,647.3,0.111,0.0948,0.123,1100,1100,1100,990,990,990,970,969.5,970.9,20,19.1,20.5,0.909,0.885,0.926,0.648,0.648,0.648,0.032,0.032,0.034,1.86,1.83,1.87,0.093,0.089,0.098,18.15,17.25,18.71,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.56,44.14,48.04,45.63,43.26,47.08,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.7
-1413079200000,1925,3,1924,6,25,7,1.72,0.111,0.665,24877.7,167.5,167.5,148.1,4,4,4,2846,2122,3405,2663,1939,183,183,183,1563,839,2122,0.0659,0.0537,0.0862,1100,1100,1100,990,990,990,973.1,971.4,974.4,16.9,15.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15,13.71,16.73,0.94,0.933,0.947,0.973,0.97,0.98,0.915,0.905,0.928,38.03,34.5,42.74,37.02,33.46,41.89,0,0,0,0,0,0,0.823,0,1.055,0.065,0.39,0.61,14.5
-1412474400000,1925,3,1924,6,26,7,2.04,0.125,0.665,22583.2,136.6,136.6,134.4,4,4,4,3380,3284,3456,3172,3067,207.3,183,217,2072,1967,2173,0.0614,0.0529,0.0661,1100,1100,1100,990,990,990,974.4,974.2,974.5,15.6,15.5,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.76,13.6,13.96,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.65,34.2,35.2,33.61,33.17,34.14,0,0,0,0,0,0,0.747,0,1.375,0.061,0.33,0.67,11.1
-1411869600000,1925,4,1924,7,27,7,1.9,0.131,0.665,23517.6,142.7,142.7,140,4,4,4,3140,3032,3258,2923,2815,217,217,217,1823,1715,1941,0.0692,0.0666,0.0716,1100,1100,1100,990,990,990,973.8,973.6,974.1,16.2,15.9,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.28,14.02,14.53,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,36.08,35.35,36.77,35,34.29,35.67,0,0,0,0,0,0,0.778,0,1.235,0.069,0.35,0.65,12.4
-1411264800000,1925,4,1924,7,28,7,1.86,0.131,0.665,23829.1,143.3,143.3,141.8,4,4,4,3067,3008,3284,2850,2791,217,217,217,1750,1691,1967,0.0708,0.0661,0.0722,1100,1100,1100,990,990,990,973.7,973.5,974.2,16.3,15.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.45,13.96,14.59,0.938,0.935,0.939,0.97,0.97,0.97,0.91,0.907,0.91,36.56,35.2,36.94,35.46,34.14,35.83,0,0,0,0,0,0,0.788,0,1.195,0.07,0.36,0.64,12.8
-1410660000000,1925,4,1924,7,29,7,1.95,0.131,0.665,23194.9,139.4,139.4,138.1,4,4,4,3218,3158,3334,3001,2941,217,217,217,1901,1841,2017,0.0675,0.0651,0.0687,1100,1100,1100,990,990,990,974,973.9,974.3,16,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.1,13.86,14.23,0.936,0.934,0.936,0.97,0.97,0.97,0.908,0.906,0.908,35.58,34.91,35.94,34.52,33.86,34.86,0,0,0,0,0,0,0.767,0,1.285,0.067,0.34,0.66,11.9
-1410055200000,1925,4,1924,7,30,7,1.87,0.158,0.665,23740.9,150.5,150.5,141.3,4,4,4,3095,2747,3366,2834,2426,261.6,217,321,1734,1326,2049,0.0859,0.0645,0.117,1100,1100,1100,990,990,990,973.7,972.9,974.3,16.3,15.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.4,13.79,15.22,0.937,0.934,0.942,0.971,0.97,0.973,0.91,0.906,0.917,36.4,34.72,38.67,35.33,33.68,37.63,0,0,0,0,0,0,0.785,0,1.205,0.084,0.36,0.64,12.7
-1409450400000,1925,5,1924,8,31,7,1.61,0.194,0.665,25714,158.2,158.2,153.1,4,4,4,2656,2471,2854,2335,2150,321,321,321,1235,1050,1433,0.121,0.112,0.13,1100,1100,1100,990,990,990,972.7,972.2,973.2,17.3,16.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,14.96,15.89,0.943,0.941,0.945,0.974,0.972,0.977,0.919,0.914,0.923,39.27,37.97,40.48,38.26,36.89,39.55,0,0,0,0,0,0,0.85,0,0.945,0.12,0.41,0.59,16
-1408845600000,1925,5,1924,8,32,7,1.38,0.167,0.665,27424.4,166.3,166.3,163.2,4,4,4,2287,2173,2424,2011,1897,276,276,276,910.6,796.6,1048,0.121,0.114,0.127,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16,16.61,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.67,40.78,42.41,40.81,39.87,41.56,0,0,0,0,0,0,0.907,0,0.715,0.12,0.48,0.52,19.9
-1408240800000,1925,5,1924,8,33,7,1.18,0.167,0.665,28996.2,177.1,177.1,172.6,4,4,4,1948,1812,2083,1672,1536,276,276,276,571.6,435.7,707,0.142,0.132,0.152,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.21,16.83,17.63,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.03,42.99,45.18,43.15,42.13,44.28,0,0,0,0,0,0,0.959,0,0.515,0.14,0.56,0.44,24.6
-1407636000000,1925,5,1924,8,34,7,1.01,0.167,0.665,30619.9,185.4,185.4,182.3,4,4,4,1663,1571,1775,1387,1295,276,276,276,287.5,195.2,399,0.166,0.155,0.176,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.918,0.908,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.12,17.75,18.43,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.5,45.51,47.31,45.57,44.6,46.36,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
-1407031200000,1925,6,1924,9,35,7,0.886,0.127,0.665,31797.5,192.8,192.8,189.3,4,4,4,1464,1364,1546,1254,1154,210,210,210,154.2,54.01,236.4,0.144,0.136,0.154,1100,1100,1100,990,990,990,969.4,969,969.6,20.6,20.4,21,0.879,0.834,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.091,18.8,18.51,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.3,47.51,49.27,47.32,46.56,48.2,0,0,0,0,0,0,1.05,0,0.221,0.14,0.75,0.25,35.9
-1406426400000,1925,6,1924,9,36,7,0.761,0.127,0.633,31704.1,192.8,192.8,188.7,4,4,4,1259,1200,1323,1049,989.8,210,210,210,2.151,0,12.67,0.167,0.159,0.175,1047,989.8,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.734,0.65,0.817,0.531,0.418,0.648,0.025,0.019,0.031,1.55,1.34,1.76,0.073,0.063,0.084,19.73,19.32,20.13,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.3,46.66,49.77,47.18,45.72,48.2,0,0,0,0,0,0,1.05,0,0.128,0.17,0.83,0.17,41.7
-1405821600000,1925,6,1924,9,37,7,0.677,0.127,0.55,28756.9,179.5,179.5,171.2,4,4,4,1119,1047,1175,909.1,837.3,210,210,210,0,0,0,0.188,0.179,0.201,909.1,837.3,965.4,990,990,990,968.3,968,968.5,21.7,21.5,22,0.558,0.492,0.614,0.379,0.344,0.406,0.017,0.016,0.019,1.19,1.06,1.29,0.055,0.048,0.06,20.54,20.26,20.89,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.68,40.9,45.8,42.79,40,44.89,0,0,0,0,0,0,0.951,0,0.127,0.19,0.81,0.19,42.5
-1405216800000,1925,6,1924,9,38,7,0.595,0.127,0.468,24990.7,157.9,157.9,148.8,4,3,3.4285714285714284,984,919.2,1035,774,709.2,210,210,210,0,0,0,0.214,0.203,0.228,774,709.2,825.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.434,0.375,0.481,0.312,0.275,0.338,0.014,0.012,0.015,0.997,0.911,1.04,0.045,0.041,0.047,21.18,20.95,21.51,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,45.45,39.24,51.03,44.02,38.24,48.2,0,0,0,0,0,0,0.826,0,0.127,0.21,0.79,0.21,42
-1404612000000,1925,6,1924,9,39,7,0.495,0.117,0.378,21210.6,136,136,126.3,3,3,3,817.7,745.4,893,624.8,559.4,192.9,186,210,0,0,0,0.236,0.218,0.25,624.8,559.4,683,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.322,0.284,0.358,0.218,0.175,0.257,0.0096,0.0076,0.011,0.764,0.653,0.865,0.033,0.028,0.038,22.07,21.66,22.47,0.955,0.951,0.957,0.979,0.974,0.98,0.934,0.927,0.937,42.99,39.08,46.27,42.08,38.07,45.34,0,0,0,0,0,0,0.701,0,0.117,0.24,0.76,0.24,42.8
-1404007200000,1925,7,1924,10,40,7,0.384,0.112,0.272,15714.4,107.4,107.4,93.54,3,2,2.142857142857143,635.3,566.7,710.9,449.3,380.7,186,186,186,0,0,0,0.294,0.262,0.328,449.3,380.7,524.9,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.224,0.194,0.264,0.112,0.0787,0.152,0.0048,0.0033,0.0065,0.565,0.472,0.645,0.024,0.02,0.028,23,22.66,23.38,0.955,0.949,0.958,0.978,0.97,0.98,0.934,0.92,0.939,45.69,36.89,52.08,44.21,35.79,48.2,0,0,0,0,0,0,0.52,0,0.112,0.29,0.71,0.29,40.9
-1403402400000,1925,7,1924,10,41,7,0.304,0.112,0.191,11345.4,78.74,78.74,67.53,2,2,2,502.5,456.4,554.6,316.5,270.4,186,186,186,0,0,0,0.372,0.335,0.408,316.5,270.4,368.6,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.172,0.155,0.19,0.0484,0.0266,0.073,0.002,0.0011,0.0031,0.376,0.307,0.454,0.016,0.013,0.019,23.76,23.45,24.04,0.943,0.935,0.951,0.971,0.97,0.977,0.916,0.906,0.929,34.76,29.79,40.31,33.77,28.9,39.37,0,0,0,0,0,0,0.375,0,0.113,0.37,0.63,0.37,37.3
-1402797600000,1925,7,1924,10,42,7,0.253,0.112,0.141,8433.2,55.69,55.69,50.2,2,1,1.4285714285714286,418.6,394,446.6,232.6,208,186,186,186,0,0,0,0.445,0.417,0.472,232.6,208,260.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.142,0.133,0.152,0.0161,0.0134,0.022,0.00066,0.00055,0.0009,0.342,0.267,0.413,0.014,0.011,0.017,24.17,24.1,24.26,0.945,0.927,0.958,0.976,0.97,0.98,0.922,0.899,0.939,40.27,26.54,52.53,38.74,25.74,48.2,0,0,0,0,0,0,0.279,0,0.112,0.44,0.56,0.44,33.3
-1402192800000,1925,7,1924,10,43,7,0.219,0.1,0.119,7230.43,48.2,48.2,43.04,1,1,1,362.2,341.6,385.2,196.5,168,165.7,115,186,0,0,0,0.455,0.335,0.525,196.5,168,228.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.127,0.119,0.134,0.0125,0.01,0.0152,0.0005,0.0004,0.00061,0.348,0.298,0.401,0.014,0.012,0.016,24.44,24.32,24.53,0.953,0.945,0.959,0.978,0.972,0.98,0.932,0.919,0.94,44.9,38.21,52.62,43.04,37.15,48.2,0,0,0,0,0,0,0.239,0,0.1,0.46,0.54,0.46,33
-1401588000000,1925,8,1924,11,44,7,0.193,0.0696,0.124,7701.13,48.2,48.2,45.84,1,1,1,319.8,298.8,337.2,204.8,183.8,115,115,115,0,0,0,0.36,0.341,0.385,204.8,183.8,222.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.118,0.132,0.0132,0.0114,0.0146,0.00053,0.00045,0.00059,0.358,0.32,0.389,0.014,0.013,0.016,24.64,24.53,24.78,0.955,0.95,0.959,0.98,0.98,0.98,0.936,0.931,0.939,47.27,42.44,51.23,45.84,41.59,48.2,0,0,0,0,0,0,0.255,0,0.069,0.36,0.64,0.36,39.9
-1400983200000,1925,8,1924,11,45,7,0.17,0.0696,0.101,6291.92,41.59,41.59,37.45,1,1,1,281.9,266,298.8,166.9,151,115,115,115,0,0,0,0.408,0.385,0.432,166.9,151,183.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.107,0.118,0.00993,0.00858,0.0114,0.00039,0.00034,0.00045,0.29,0.262,0.32,0.012,0.01,0.013,24.88,24.78,24.97,0.945,0.94,0.95,0.974,0.97,0.98,0.92,0.911,0.931,38.46,34.74,42.44,37.45,33.7,41.59,0,0,0,0,0,0,0.208,0,0.069,0.41,0.59,0.41,37
-1400378400000,1925,8,1924,11,46,7,0.156,0.0696,0.0868,5379.18,38.71,38.71,32.02,1,1,1,258.5,242.4,287.1,143.5,127.4,115,115,115,0,0,0,0.446,0.401,0.474,143.5,127.4,172.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.0985,0.114,0.00795,0.00658,0.0104,0.00031,0.00026,0.00041,0.248,0.22,0.3,0.0098,0.0087,0.012,25.02,24.85,25.13,0.936,0.93,0.946,0.971,0.97,0.975,0.909,0.902,0.923,32.98,29.18,39.69,32.02,28.31,38.71,0,0,0,0,0,0,0.178,0,0.0692,0.45,0.56,0.44,34.5
-1399773600000,1925,8,1924,11,47,7,0.142,0.0696,0.0726,4472.2,26.88,26.88,26.62,1,1,1,235.1,231.5,236.2,120.1,116.5,115,115,115,0,0,0,0.489,0.487,0.497,120.1,116.5,121.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0959,0.0947,0.0963,0.00596,0.00565,0.00605,0.00023,0.00022,0.00024,0.206,0.2,0.208,0.0081,0.0079,0.0082,25.18,25.17,25.21,0.925,0.923,0.926,0.97,0.97,0.97,0.898,0.895,0.898,27.44,26.59,27.71,26.62,25.79,26.88,0,0,0,0,0,0,0.148,0,0.0694,0.49,0.51,0.49,31.5
-1399168800000,1925,8,1924,11,48,7,0.134,0.0473,0.087,5427.88,35.21,35.21,32.31,1,1,1,222,216.8,228.7,143.8,113.7,78.14,72,115,0,0,0,0.351,0.315,0.503,143.8,113.7,156.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0937,0.105,0.00798,0.00541,0.00904,0.00031,0.00021,0.00036,0.246,0.195,0.267,0.0096,0.0077,0.011,25.22,25.16,25.25,0.936,0.921,0.941,0.97,0.97,0.97,0.908,0.893,0.913,33.31,25.91,36.3,32.31,25.13,35.21,0,0,0,0,0,0,0.179,0,0.047,0.35,0.65,0.35,40.5
-1398564000000,1925,9,1924,12,49,7,0.124,0.0435,0.08,4993.82,30.57,30.57,29.73,1,1,1,204.3,203.5,208.1,132.3,131.5,72,72,72,0,0,0,0.352,0.346,0.354,132.3,131.5,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0961,0.0977,0.007,0.00693,0.00731,0.00027,0.00027,0.00029,0.225,0.223,0.231,0.0088,0.0087,0.009,25.35,25.32,25.36,0.931,0.931,0.933,0.97,0.97,0.97,0.903,0.903,0.905,30.64,30.45,31.52,29.73,29.54,30.57,0,0,0,0,0,0,0.165,0,0.044,0.35,0.65,0.35,40.3
-1397959200000,1925,9,1924,12,50,7,0.123,0.0435,0.0793,4944.13,29.6,29.6,29.43,1,1,1,203.1,201.4,203.8,131.1,129.4,72,72,72,0,0,0,0.355,0.353,0.357,131.1,129.4,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0953,0.0962,0.00689,0.00675,0.00695,0.00027,0.00026,0.00027,0.222,0.219,0.224,0.0087,0.0086,0.0087,25.36,25.35,25.37,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.34,29.96,30.52,29.43,29.06,29.6,0,0,0,0,0,0,0.163,0,0.0437,0.35,0.64,0.36,40.2
-1397354400000,1925,9,1924,12,51,7,0.118,0.0435,0.0746,4638.76,28.71,28.71,27.61,1,1,1,195.3,187.6,199.9,123.3,115.6,72,72,72,0,0,0,0.369,0.36,0.384,123.3,115.6,127.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0904,0.0948,0.00623,0.00558,0.00662,0.00024,0.00022,0.00026,0.208,0.195,0.217,0.0081,0.0076,0.0085,25.38,25.38,25.38,0.927,0.922,0.93,0.97,0.97,0.97,0.899,0.894,0.902,28.47,26.52,29.6,27.61,25.72,28.71,0,0,0,0,0,0,0.153,0,0.0434,0.37,0.63,0.37,39.3
-1396749600000,1925,9,1924,12,52,7,0.113,0.0366,0.0765,4758.95,30.5,30.5,28.33,1,1,1,187.1,182.7,188.8,126.5,115.6,60.57,52,72,0,0,0,0.324,0.277,0.384,126.5,115.6,135.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0904,0.094,0.0065,0.00558,0.00728,0.00025,0.00022,0.00028,0.212,0.195,0.227,0.0083,0.0076,0.0089,25.36,25.35,25.38,0.928,0.922,0.933,0.97,0.97,0.97,0.9,0.894,0.905,29.2,26.52,31.44,28.33,25.72,30.5,0,0,0,0,0,0,0.157,0,0.0365,0.32,0.68,0.32,42.1
-1396144800000,1925,10,1925,1,1,7,0.105,0.0314,0.0736,4566.2,28.28,28.28,27.18,1,1,1,173.7,170.2,178.2,121.7,118.2,52,52,52,0,0,0,0.299,0.292,0.306,121.7,118.2,126.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0878,0.0907,0.0061,0.00579,0.00648,0.00024,0.00023,0.00025,0.202,0.196,0.21,0.0079,0.0077,0.0082,25.35,25.34,25.35,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,28.02,27.13,29.15,27.18,26.31,28.28,0,0,0,0,0,0,0.151,0,0.0314,0.3,0.7,0.3,43.5
-1395540000000,1925,10,1925,1,2,7,0.101,0.0314,0.0693,4275.27,26.31,26.31,25.45,1,1,1,166.6,164.9,170.2,114.6,112.9,52,52,52,0,0,0,0.312,0.306,0.315,114.6,112.9,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.086,0.0878,0.00549,0.00534,0.00579,0.00021,0.00021,0.00023,0.189,0.186,0.196,0.0074,0.0073,0.0077,25.34,25.34,25.34,0.921,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.24,25.81,27.13,25.45,25.03,26.31,0,0,0,0,0,0,0.141,0,0.0317,0.31,0.69,0.31,42.3
-1394935200000,1925,10,1925,1,3,7,0.101,0.0314,0.0697,4299.84,26.31,26.31,25.59,1,1,1,167.2,164.9,170.2,115.2,112.9,52,52,52,0,0,0,0.311,0.306,0.315,115.2,112.9,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.086,0.0878,0.00554,0.00534,0.00579,0.00022,0.00021,0.00023,0.19,0.186,0.196,0.0075,0.0073,0.0077,25.34,25.34,25.34,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.39,25.81,27.13,25.59,25.03,26.31,0,0,0,0,0,0,0.142,0,0.0313,0.31,0.69,0.31,42.6
-1394330400000,1925,10,1925,1,4,7,0.0974,0.0313,0.0661,4060.1,25.03,25.03,24.17,1,1,1,161,158.3,164.9,109.3,106.3,51.71,50,52,0,0,0,0.321,0.311,0.329,109.3,106.3,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0836,0.086,0.00504,0.00478,0.00534,0.0002,0.00019,0.00021,0.18,0.174,0.186,0.007,0.0068,0.0073,25.34,25.34,25.34,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,24.91,24.18,25.81,24.17,23.45,25.03,0,0,0,0,0,0,0.134,0,0.0313,0.32,0.68,0.32,41.7
-1393725600000,1925,11,1925,2,5,7,0.0999,0.0302,0.0697,4300.46,26.8,26.8,25.6,1,1,1,165.2,160.7,170.2,115.2,110.7,50,50,50,0,0,0,0.303,0.294,0.311,115.2,110.7,120.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0864,0.0848,0.0882,0.00554,0.00516,0.00596,0.00022,0.0002,0.00023,0.19,0.182,0.199,0.0074,0.0071,0.0078,25.34,25.34,25.34,0.922,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.39,25.26,27.62,25.6,24.51,26.8,0,0,0,0,0,0,0.142,0,0.0302,0.3,0.7,0.3,43
-1393120800000,1925,11,1925,2,6,7,0.109,0.0302,0.0786,4898.05,30.97,30.97,29.16,1,1,1,180,173.7,187.6,130,123.7,50,50,50,0,0,0,0.278,0.267,0.288,130,123.7,137.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0894,0.0943,0.0068,0.00626,0.00745,0.00027,0.00025,0.00029,0.216,0.205,0.23,0.0085,0.008,0.009,25.34,25.34,25.35,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,30.06,28.51,31.93,29.16,27.66,30.97,0,0,0,0,0,0,0.162,0,0.0304,0.28,0.72,0.28,44.9
-1392516000000,1925,11,1925,2,7,7,0.12,0.0302,0.0901,5655.69,34.74,34.74,33.66,1,1,1,198.9,191.6,203.5,148.9,141.6,50,50,50,0,0,0,0.251,0.246,0.261,148.9,141.6,153.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0983,0.0957,0.1,0.00841,0.00778,0.0088,0.00033,0.0003,0.00034,0.25,0.237,0.259,0.0098,0.0093,0.01,25.34,25.32,25.35,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.911,34.71,32.9,35.82,33.66,31.92,34.74,0,0,0,0,0,0,0.187,0,0.0299,0.25,0.75,0.25,47.1
-1391911200000,1925,11,1925,2,8,7,0.15,0.0302,0.12,7572.76,51.97,51.97,45.08,2,1,1.1428571428571428,248.6,208.1,287.1,198.6,158.1,50,50,50,0,0,0,0.203,0.174,0.24,198.6,158.1,237.1,990,990,990,964.7,964.4,964.8,25.3,25.2,25.6,0.116,0.102,0.129,0.0126,0.00918,0.0159,0.0005,0.00036,0.00063,0.316,0.248,0.358,0.012,0.0099,0.014,25.01,24.9,25.29,0.948,0.925,0.956,0.977,0.97,0.98,0.926,0.897,0.937,42.3,26.79,48.91,41.36,25.98,47.93,0,0,0,0,0,0,0.25,0,0.03,0.2,0.8,0.2,50.5
-1391306400000,1925,11,1925,2,9,7,0.161,0.0442,0.117,7410.99,48.2,48.2,44.11,1,1,1,267,263.1,276.2,193.9,186.1,73.14,50,77,0,0,0,0.274,0.19,0.293,193.9,186.1,213.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.115,0.121,0.0122,0.0116,0.0139,0.00048,0.00046,0.00055,0.334,0.32,0.365,0.013,0.013,0.014,24.9,24.85,24.93,0.953,0.95,0.957,0.98,0.98,0.98,0.933,0.931,0.938,45.1,43.24,49.78,44.11,42.37,48.2,0,0,0,0,0,0,0.245,0,0.044,0.27,0.73,0.27,46
-1390701600000,1925,12,1925,3,10,7,0.183,0.0466,0.136,8318.58,52.56,52.56,49.52,2,1,1.5714285714285714,302.1,281.5,317.9,225.1,204.5,77,77,77,0,0,0,0.255,0.242,0.274,225.1,204.5,240.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.121,0.134,0.0149,0.0131,0.0162,0.00059,0.00052,0.00065,0.3,0.242,0.391,0.012,0.0097,0.016,24.79,24.7,24.83,0.938,0.923,0.959,0.974,0.97,0.98,0.914,0.895,0.94,36.28,25.72,52.42,34.95,24.94,48.2,0,0,0,0,0,0,0.275,0,0.047,0.25,0.74,0.26,45.5
-1390096800000,1925,12,1925,3,11,7,0.202,0.0466,0.155,9404.3,57.74,57.74,55.98,2,2,2,333.4,321.2,341.6,256.4,244.2,77,77,77,0,0,0,0.231,0.225,0.24,256.4,244.2,264.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.135,0.143,0.0204,0.0165,0.0239,0.00082,0.00066,0.00096,0.276,0.259,0.288,0.011,0.01,0.012,24.66,24.6,24.73,0.931,0.927,0.932,0.97,0.97,0.97,0.903,0.9,0.904,28.85,27.47,29.76,27.99,26.64,28.87,0,0,0,0,0,0,0.311,0,0.047,0.23,0.77,0.23,46.6
-1389492000000,1925,12,1925,3,12,7,0.227,0.0466,0.18,10900.5,69.44,69.44,64.88,2,2,2,374.7,354,396.1,297.7,277,77,77,77,0,0,0,0.206,0.194,0.218,297.7,277,319.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.147,0.162,0.0395,0.0297,0.0496,0.0016,0.0012,0.002,0.337,0.306,0.369,0.014,0.012,0.015,24.39,24.25,24.52,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,33.45,31.15,35.79,32.44,30.21,34.72,0,0,0,0,0,0,0.36,0,0.047,0.21,0.79,0.21,48
-1388887200000,1925,12,1925,3,13,7,0.26,0.0502,0.21,12693.2,76.94,76.94,75.56,2,2,2,430.1,418.2,438.5,347.1,341.2,83,77,91,0,0,0,0.193,0.179,0.209,347.1,341.2,352.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.172,0.17,0.174,0.0628,0.06,0.0655,0.0026,0.0024,0.0027,0.412,0.403,0.42,0.017,0.016,0.017,24.05,24.01,24.12,0.948,0.947,0.949,0.973,0.972,0.975,0.923,0.921,0.925,38.81,38.2,39.46,37.78,37.14,38.47,0,0,0,0,0,0,0.42,0,0.05,0.19,0.81,0.19,48.8
-1388282400000,1926,1,1925,4,14,7,0.276,0.055,0.221,13372,84.98,84.98,79.6,2,2,2,456.7,438.5,481.3,365.7,347.5,91,91,91,0,0,0,0.199,0.189,0.208,365.7,347.5,390.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.18,0.173,0.188,0.0716,0.063,0.0832,0.0029,0.0026,0.0034,0.441,0.413,0.478,0.018,0.017,0.02,23.9,23.76,24.01,0.95,0.948,0.954,0.977,0.973,0.98,0.929,0.923,0.935,40.74,38.79,43.36,39.8,37.76,42.49,0,0,0,0,0,0,0.442,0,0.055,0.2,0.8,0.2,48.4
-1387677600000,1926,1,1925,4,15,7,0.299,0.055,0.244,14706.2,91.25,91.25,87.54,2,2,2,493.8,481.3,512.2,402.8,390.3,91,91,91,0,0,0,0.184,0.178,0.189,402.8,390.3,421.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.193,0.188,0.199,0.0891,0.0832,0.0978,0.0037,0.0034,0.0041,0.496,0.478,0.524,0.021,0.02,0.022,23.68,23.57,23.76,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.66,43.36,46.56,43.77,42.49,45.63,0,0,0,0,0,0,0.486,0,0.055,0.18,0.82,0.18,49.2
-1387072800000,1926,1,1925,4,16,7,0.327,0.055,0.272,16009.6,104.8,104.8,95.3,3,2,2.142857142857143,540,512.2,593.1,449,421.2,91,91,91,0,0,0,0.169,0.153,0.178,449,421.2,502.1,990,990,990,966,965.9,966.3,24,23.7,24.1,0.211,0.199,0.236,0.111,0.0978,0.136,0.0046,0.0041,0.0057,0.551,0.524,0.599,0.023,0.022,0.025,23.42,23.19,23.57,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.938,46.66,36.02,51.36,45.15,34.94,48.2,0,0,0,0,0,0,0.529,0,0.055,0.17,0.83,0.17,49
-1386468000000,1926,1,1925,4,17,7,0.357,0.055,0.302,17259.2,110.1,110.1,102.7,3,2,2.5714285714285716,589.8,561.5,619.8,498.8,470.5,91,91,91,0,0,0,0.154,0.147,0.162,498.8,470.5,528.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.234,0.218,0.251,0.136,0.121,0.154,0.0057,0.0051,0.0065,0.583,0.541,0.614,0.025,0.023,0.026,23.16,23.03,23.27,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.937,43.34,36.02,52.16,41.13,34.94,48.2,0,0,0,0,0,0,0.571,0,0.055,0.15,0.85,0.15,48.3
-1385863200000,1926,2,1925,5,18,7,0.382,0.0635,0.318,18379.4,115.6,115.6,109.4,3,3,3,631.5,606.9,662,526.5,501.9,105,105,105,0,0,0,0.166,0.159,0.173,526.5,501.9,557,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.252,0.238,0.27,0.153,0.136,0.173,0.0065,0.0058,0.0074,0.585,0.543,0.636,0.025,0.023,0.027,22.99,22.82,23.13,0.949,0.946,0.951,0.971,0.97,0.975,0.922,0.918,0.927,37.54,35.92,39.52,36.47,34.84,38.53,0,0,0,0,0,0,0.608,0,0.064,0.17,0.83,0.17,48.1
-1385258400000,1926,2,1925,5,19,7,0.439,0.0635,0.375,21484.3,134.7,134.7,127.9,3,3,3,725.7,690.2,764,620.7,585.2,105,105,105,0,0,0,0.145,0.137,0.152,620.7,585.2,659,990,990,990,966.8,966.7,967,23.2,23,23.3,0.306,0.286,0.328,0.216,0.192,0.241,0.0093,0.0082,0.01,0.743,0.684,0.808,0.032,0.029,0.035,22.45,22.24,22.66,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.937,43.5,41.32,45.82,42.63,40.44,44.91,0,0,0,0,0,0,0.71,0,0.064,0.14,0.85,0.15,48.9
-1384653600000,1926,2,1925,5,20,7,0.47,0.0635,0.406,22916.4,144.6,144.6,136.4,3,3,3,776.3,741,837.3,671.3,636,105,105,105,0,0,0,0.135,0.125,0.142,671.3,636,732.3,990,990,990,967,966.9,967.2,23,22.8,23.1,0.335,0.315,0.369,0.249,0.226,0.29,0.011,0.0098,0.013,0.829,0.769,0.932,0.036,0.033,0.041,22.17,21.82,22.37,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.51,44.44,49.98,45.47,43.55,48.2,0,0,0,0,0,0,0.758,0,0.064,0.14,0.86,0.14,48.8
-1384048800000,1926,2,1925,5,21,7,0.563,0.0635,0.499,26764.1,169.6,169.6,159.3,4,3,3.7142857142857144,930.1,863.8,982,825.1,758.8,105,105,105,0,0,0,0.113,0.107,0.122,825.1,758.8,877,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.453,0.393,0.501,0.338,0.306,0.363,0.015,0.014,0.016,1.04,0.981,1.1,0.046,0.043,0.05,21.34,21.07,21.66,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.933,0.937,44.91,41.18,52.18,43.27,40.3,48.2,0,0,0,0,0,0,0.885,0,0.064,0.11,0.89,0.11,47.5
-1383444000000,1926,3,1925,6,22,7,0.726,0.078,0.623,31326.5,192.8,192.8,186.5,4,4,4,1200,1015,1406,1071,885.5,129,129,129,41.59,0,176.7,0.109,0.0918,0.127,1029,885.5,1100,990,990,990,968.5,967.9,969.2,21.5,20.8,22.1,0.706,0.517,0.855,0.539,0.368,0.648,0.025,0.017,0.031,1.53,1.13,1.8,0.071,0.051,0.087,19.94,19.02,20.93,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.91,43.4,50.37,46.62,42.53,48.2,0,0,0,0,0,0,1.04,0,0.103,0.11,0.86,0.14,43.1
-1382839200000,1926,3,1925,6,23,7,1.02,0.0967,0.665,30471.8,188.9,188.9,181.4,4,4,4,1690,1475,1879,1530,1346,159.9,129,183,430,246.3,596.4,0.094,0.0795,0.106,1100,1100,1100,990,990,990,970.1,969.4,970.7,19.9,19.3,20.6,0.913,0.884,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.83,1.87,0.094,0.089,0.097,18.04,17.42,18.76,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.27,44.59,48.19,45.34,43.7,47.22,0,0,0,0,0,0,1.01,0,0.355,0.095,0.65,0.35,29.9
-1382234400000,1926,3,1925,6,24,7,1.54,0.111,0.665,26254.2,171.5,171.5,156.3,4,4,4,2550,1974,3661,2367,1791,183,183,183,1267,691.1,2378,0.0747,0.05,0.0927,1100,1100,1100,990,990,990,972.4,971,975,17.6,15,19,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.043,1.87,1.87,1.87,0.11,0.099,0.12,15.72,13.16,17.11,0.943,0.93,0.948,0.976,0.97,0.98,0.921,0.902,0.929,40,33.02,43.76,39.07,32.03,42.89,0,0,0,0,0,0,0.868,0,0.875,0.072,0.43,0.57,17
-1381629600000,1926,3,1925,6,25,7,2.64,0.111,0.665,18990.2,123.1,123.1,113,4,4,4,4372,3882,4582,4189,3699,183,183,183,3089,2599,3299,0.042,0.0399,0.0471,1100,1100,1100,990,990,990,976.4,975.4,976.7,13.6,13.3,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.044,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.77,11.38,12.7,0.918,0.914,0.926,0.97,0.97,0.97,0.89,0.886,0.898,29.13,28.05,31.71,28.26,27.21,30.76,0,0,0,0,0,0,0.628,0,1.975,0.042,0.25,0.75,7.19
-1381024800000,1926,3,1925,6,26,7,2.69,0.149,0.665,18715.2,112.6,112.6,111.4,4,4,4,4451,4391,4560,4204,4096,247,183,295,3104,2996,3277,0.0556,0.0401,0.0672,1100,1100,1100,990,990,990,976.5,976.4,976.7,13.5,13.3,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.62,11.42,11.73,0.916,0.914,0.917,0.97,0.97,0.97,0.889,0.887,0.89,28.71,28.16,29.02,27.85,27.31,28.15,0,0,0,0,0,0,0.619,0,2.025,0.055,0.25,0.75,6.96
-1380420000000,1926,4,1925,7,27,7,2.67,0.178,0.665,18865,115.6,115.6,112.3,4,4,4,4406,4241,4497,4111,3946,295,295,295,3011,2846,3102,0.067,0.0656,0.0696,1100,1100,1100,990,990,990,976.4,976.1,976.6,13.6,13.4,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.7,11.54,12,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,28.94,28.48,29.79,28.07,27.63,28.89,0,0,0,0,0,0,0.624,0,2.005,0.067,0.25,0.75,7.07
-1379815200000,1926,4,1925,7,28,7,2.43,0.178,0.665,20193.2,124.1,124.1,120.2,4,4,4,4015,3835,4166,3720,3540,295,295,295,2620,2440,2771,0.0735,0.0708,0.0769,1100,1100,1100,990,990,990,975.7,975.3,976,14.3,14,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.43,12.14,12.79,0.924,0.921,0.927,0.97,0.97,0.97,0.896,0.894,0.899,30.98,30.17,31.99,30.05,29.26,31.03,0,0,0,0,0,0,0.668,0,1.765,0.073,0.27,0.73,8.31
-1379210400000,1926,4,1925,7,29,7,2.23,0.178,0.665,21404.2,128.1,128.1,127.4,4,4,4,3692,3661,3818,3397,3366,295,295,295,2297,2266,2423,0.0799,0.0773,0.0806,1100,1100,1100,990,990,990,975,975,975.3,15,14.7,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.1,12.83,13.16,0.93,0.927,0.93,0.97,0.97,0.97,0.902,0.9,0.902,32.84,32.1,33.02,31.85,31.14,32.03,0,0,0,0,0,0,0.708,0,1.565,0.08,0.3,0.7,9.6
-1378605600000,1926,4,1925,7,30,7,2.16,0.183,0.665,21868.8,133.9,133.9,130.2,4,4,4,3569,3405,3661,3266,3084,302.4,295,321,2166,1984,2266,0.0849,0.0806,0.0943,1100,1100,1100,990,990,990,974.8,974.4,975,15.2,15,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.36,13.16,13.71,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,33.55,33.02,34.5,32.54,32.03,33.46,0,0,0,0,0,0,0.723,0,1.495,0.085,0.31,0.69,10.1
-1378000800000,1926,5,1925,8,31,7,1.91,0.194,0.665,23489.8,145.3,145.3,139.8,4,4,4,3152,2934,3379,2831,2613,321,321,321,1731,1513,1958,0.102,0.095,0.109,1100,1100,1100,990,990,990,973.9,973.4,974.4,16.1,15.6,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.26,13.76,14.77,0.937,0.934,0.94,0.97,0.97,0.971,0.909,0.906,0.912,36.03,34.65,37.44,34.95,33.61,36.33,0,0,0,0,0,0,0.777,0,1.245,0.1,0.35,0.65,12.3
-1377396000000,1926,5,1925,8,32,7,1.58,0.194,0.665,25911.2,158.4,158.4,154.2,4,4,4,2613,2464,2830,2292,2143,321,321,321,1192,1043,1409,0.123,0.113,0.13,1100,1100,1100,990,990,990,972.6,972.2,973.1,17.4,16.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.55,15.02,15.91,0.943,0.941,0.945,0.975,0.972,0.977,0.92,0.915,0.923,39.54,38.13,40.52,38.56,37.06,39.59,0,0,0,0,0,0,0.857,0,0.915,0.12,0.42,0.58,16.4
-1376791200000,1926,5,1925,8,33,7,1.36,0.182,0.665,27599.7,168.5,168.5,164.3,4,4,4,2247,2083,2398,1945,1807,301.7,276,321,845.4,707,977,0.134,0.126,0.142,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.06,16.83,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.924,0.929,41.93,40.95,42.99,41.07,40.05,42.13,0,0,0,0,0,0,0.913,0,0.695,0.13,0.49,0.51,20.3
-1376186400000,1926,5,1925,8,34,7,1.13,0.167,0.665,29438.7,181,181,175.2,4,4,4,1868,1700,2030,1592,1424,276,276,276,492.2,324,654.5,0.148,0.136,0.162,1100,1100,1100,990,990,990,970.7,970.1,971.2,19.3,18.8,19.9,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.1,17.46,16.95,18,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.7,43.33,46.18,43.81,42.47,45.26,0,0,0,0,0,0,0.974,0,0.465,0.15,0.59,0.41,26.1
-1375581600000,1926,5,1925,8,35,7,0.947,0.133,0.665,31184.1,188.9,188.9,185.6,4,4,4,1566,1475,1652,1347,1265,219.4,210,276,246.6,165.3,311.9,0.14,0.129,0.167,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.908,0.881,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.83,1.87,0.091,0.089,0.093,18.45,18.16,18.77,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.35,46.6,48.19,46.4,45.67,47.23,0,0,0,0,0,0,1.03,0,0.282,0.14,0.7,0.3,32.9
-1374976800000,1926,6,1925,9,36,7,0.79,0.127,0.651,32110.1,192.8,192.8,191.1,4,4,4,1306,1235,1406,1096,1025,210,210,210,19.6,0,95.73,0.161,0.149,0.17,1076,1025,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.785,0.701,0.852,0.595,0.478,0.648,0.028,0.022,0.031,1.68,1.46,1.8,0.079,0.069,0.086,19.46,19.02,19.9,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.96,47.73,49.77,47.78,46.78,48.2,0,0,0,0,0,0,1.06,0,0.139,0.16,0.82,0.18,40.6
-1374372000000,1926,6,1925,9,37,7,0.693,0.127,0.566,29412.5,184.5,184.5,175.1,4,4,4,1146,1059,1212,935.6,848.6,210,210,210,0,0,0,0.184,0.173,0.198,935.6,848.6,1002,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.588,0.502,0.668,0.392,0.35,0.428,0.018,0.016,0.02,1.24,1.08,1.38,0.057,0.049,0.064,20.4,20.06,20.84,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.67,41.35,47.07,43.77,40.48,46.13,0,0,0,0,0,0,0.973,0,0.127,0.18,0.82,0.18,42.4
-1373767200000,1926,6,1925,9,38,7,0.6,0.127,0.473,25160.2,160,160,149.8,4,3,3.4285714285714284,991.7,919.2,1047,781.7,709.2,210,210,210,0,0,0,0.212,0.201,0.228,781.7,709.2,837.3,990,990,990,967.9,967.6,968,22.1,22,22.4,0.441,0.375,0.492,0.316,0.275,0.344,0.014,0.012,0.016,1.01,0.911,1.06,0.046,0.041,0.048,21.14,20.89,21.51,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.78,40.05,51.7,44.27,39.09,48.2,0,0,0,0,0,0,0.832,0,0.127,0.21,0.79,0.21,41.9
-1373162400000,1926,6,1925,9,39,7,0.497,0.119,0.378,21221.5,136,136,126.3,3,3,3,821.7,755.5,893,625.4,569.5,196.3,186,210,0,0,0,0.239,0.228,0.247,625.4,569.5,683,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.323,0.289,0.358,0.219,0.181,0.257,0.0096,0.0079,0.011,0.766,0.67,0.865,0.034,0.029,0.038,22.05,21.66,22.41,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.937,43.01,39.71,46.27,42.11,38.74,45.34,0,0,0,0,0,0,0.702,0,0.119,0.24,0.76,0.24,42.7
-1372557600000,1926,7,1925,10,40,7,0.409,0.112,0.296,16980.6,112.2,112.2,101.1,3,2,2.4285714285714284,676.2,619.8,735.5,490.2,433.8,186,186,186,0,0,0,0.276,0.253,0.3,490.2,433.8,549.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.244,0.213,0.278,0.133,0.104,0.168,0.0057,0.0044,0.0073,0.6,0.552,0.645,0.026,0.023,0.028,22.8,22.52,23.07,0.954,0.947,0.958,0.976,0.97,0.98,0.931,0.919,0.939,44.19,36.09,52.08,42.74,35.01,48.2,0,0,0,0,0,0,0.562,0,0.113,0.27,0.72,0.28,41.5
-1371952800000,1926,7,1925,10,41,7,0.335,0.112,0.223,13206.6,86.78,86.78,78.61,2,2,2,554.5,512.2,593.1,368.5,326.2,186,186,186,0,0,0,0.336,0.314,0.363,368.5,326.2,407.1,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.19,0.175,0.204,0.0729,0.053,0.0911,0.0031,0.0022,0.0038,0.454,0.391,0.512,0.019,0.016,0.022,23.45,23.22,23.7,0.951,0.945,0.955,0.976,0.97,0.98,0.928,0.917,0.936,40.27,35.83,44.27,39.31,34.75,43.39,0,0,0,0,0,0,0.437,0,0.112,0.33,0.67,0.33,39.4
-1371348000000,1926,7,1925,10,42,7,0.291,0.112,0.179,10616.3,68.43,68.43,63.19,2,2,2,482,461.1,507,296,275.1,186,186,186,0,0,0,0.386,0.367,0.403,296,275.1,321,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.157,0.173,0.0387,0.0289,0.0505,0.0016,0.0012,0.0021,0.345,0.314,0.383,0.014,0.013,0.016,23.89,23.74,24.01,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.907,0.916,32.57,30.3,35.27,31.6,29.4,34.22,0,0,0,0,0,0,0.351,0,0.112,0.38,0.62,0.38,36.5
-1370743200000,1926,7,1925,10,43,7,0.262,0.11,0.152,9008.93,57.79,57.79,53.62,2,1,1.8571428571428572,433.3,406.7,456.4,251.7,232.2,181.6,155,186,0,0,0,0.419,0.381,0.445,251.7,232.2,270.4,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.148,0.142,0.155,0.0193,0.0155,0.0266,0.00079,0.00063,0.0011,0.302,0.267,0.413,0.012,0.011,0.017,24.15,24.04,24.29,0.935,0.927,0.957,0.971,0.97,0.98,0.908,0.899,0.938,31.6,26.54,52.53,30.26,25.74,48.2,0,0,0,0,0,0,0.298,0,0.11,0.42,0.58,0.42,34.4
-1370138400000,1926,8,1925,11,44,7,0.236,0.0937,0.142,8450.92,54.11,54.11,50.3,2,1,1.5714285714285714,389.9,375.1,406.7,234.9,220.1,155,155,155,0,0,0,0.398,0.381,0.413,234.9,220.1,251.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.135,0.146,0.0158,0.0145,0.0178,0.00064,0.00058,0.00072,0.322,0.256,0.407,0.013,0.01,0.016,24.33,24.27,24.4,0.94,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,37.39,25.94,52.47,35.48,25.17,48.2,0,0,0,0,0,0,0.279,0,0.094,0.4,0.6,0.4,35.8
-1369533600000,1926,8,1925,11,45,7,0.21,0.0937,0.116,7261.78,45.72,45.72,43.22,1,1,1,347.5,337.2,358.7,192.5,182.2,155,155,155,0,0,0,0.446,0.432,0.46,192.5,182.2,203.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0121,0.0112,0.0131,0.00049,0.00045,0.00053,0.34,0.321,0.359,0.014,0.013,0.014,24.52,24.45,24.59,0.953,0.95,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.11,41.73,46.66,43.22,40.88,45.72,0,0,0,0,0,0,0.24,0,0.094,0.45,0.55,0.45,34.6
-1368928800000,1926,8,1925,11,46,7,0.195,0.0937,0.102,6295.17,40.19,40.19,37.47,1,1,1,323.2,313.5,334.4,168.2,158.5,155,155,155,0,0,0,0.48,0.464,0.494,168.2,158.5,179.4,990,990,990,965,965,965.1,25,24.9,25,0.116,0.113,0.12,0.0101,0.00922,0.011,0.0004,0.00037,0.00044,0.296,0.279,0.316,0.012,0.011,0.013,24.69,24.61,24.75,0.945,0.942,0.949,0.973,0.97,0.978,0.92,0.914,0.928,38.5,36.26,41.08,37.47,35.17,40.19,0,0,0,0,0,0,0.208,0,0.093,0.48,0.52,0.48,32.3
-1368324000000,1926,8,1925,11,47,7,0.178,0.0937,0.0843,5182.32,34.4,34.4,30.85,1,1,1,294.4,281.5,310.1,139.4,126.5,155,155,155,0,0,0,0.527,0.5,0.551,139.4,126.5,155.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.106,0.102,0.112,0.0076,0.0065,0.00893,0.0003,0.00026,0.00036,0.245,0.221,0.273,0.0097,0.0088,0.011,24.88,24.78,24.95,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.913,31.8,28.77,35.46,30.85,27.9,34.4,0,0,0,0,0,0,0.171,0,0.0937,0.53,0.47,0.53,29.1
-1367719200000,1926,8,1925,11,48,7,0.161,0.0661,0.0947,5909.06,40.32,40.32,35.17,1,1,1,265.9,261.9,273.3,156.6,113.9,109.3,91,155,0,0,0,0.41,0.338,0.576,156.6,113.9,177.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.0973,0.114,0.00906,0.00543,0.0109,0.00036,0.00022,0.00043,0.271,0.199,0.307,0.011,0.0079,0.012,24.97,24.92,25.03,0.94,0.922,0.948,0.974,0.97,0.979,0.916,0.895,0.928,36.08,25.78,41.2,35.17,25.01,40.32,0,0,0,0,0,0,0.195,0,0.0663,0.41,0.59,0.41,36.7
-1367114400000,1926,9,1925,12,49,7,0.15,0.055,0.0948,5908.58,37.32,37.32,35.17,1,1,1,247.8,236.2,256.9,156.8,145.2,91,91,91,0,0,0,0.368,0.354,0.385,156.8,145.2,165.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.102,0.11,0.00907,0.00809,0.00985,0.00036,0.00032,0.00039,0.27,0.249,0.286,0.011,0.0098,0.011,25.05,24.99,25.13,0.941,0.937,0.944,0.971,0.97,0.973,0.913,0.909,0.918,36.24,33.53,38.37,35.17,32.52,37.32,0,0,0,0,0,0,0.195,0,0.0552,0.37,0.63,0.37,39.4
-1366509600000,1926,9,1925,12,50,7,0.139,0.055,0.0842,5232.13,32.52,32.52,31.14,1,1,1,230.1,225.8,236.2,139.1,134.8,91,91,91,0,0,0,0.396,0.385,0.403,139.1,134.8,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0986,0.102,0.00758,0.00721,0.00809,0.0003,0.00028,0.00032,0.238,0.23,0.249,0.0094,0.0091,0.0098,25.18,25.13,25.21,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,32.11,31.09,33.53,31.14,30.16,32.52,0,0,0,0,0,0,0.173,0,0.0548,0.4,0.61,0.39,37.6
-1365904800000,1926,9,1925,12,51,7,0.131,0.055,0.0761,4721.16,29,29,28.1,1,1,1,216.8,213,220.7,125.8,122,91,91,91,0,0,0,0.42,0.412,0.427,125.8,122,129.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.0941,0.0969,0.00644,0.00612,0.00678,0.00025,0.00024,0.00027,0.214,0.207,0.221,0.0084,0.0081,0.0087,25.28,25.25,25.31,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.899,0.903,28.97,28.07,29.9,28.1,27.22,29,0,0,0,0,0,0,0.156,0,0.0549,0.42,0.58,0.42,36
-1365300000000,1926,9,1925,12,52,7,0.124,0.0504,0.0734,4551.06,29.3,29.3,27.09,1,1,1,204.6,203.5,208.1,121.3,112.8,83.29,73,91,0,0,0,0.407,0.359,0.446,121.3,112.8,130.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0909,0.095,0.00606,0.00534,0.00684,0.00024,0.00021,0.00027,0.205,0.191,0.221,0.008,0.0075,0.0086,25.37,25.35,25.39,0.925,0.92,0.931,0.97,0.97,0.97,0.897,0.892,0.903,27.93,25.83,30.21,27.09,25.05,29.3,0,0,0,0,0,0,0.15,0,0.0506,0.41,0.59,0.41,36.7
