datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-665546400000,1948,11,1948,2,9,7,0.233,0.0693,0.164,9861.91,62.45,62.45,58.7,2,2,2,385.6,364,406.7,271.1,258,114.6,106,118,0,0,0,0.297,0.283,0.311,271.1,258,288.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.144,0.156,0.0269,0.0208,0.0353,0.0011,0.00084,0.0014,0.302,0.282,0.329,0.012,0.011,0.013,24.37,24.24,24.5,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.26,28.86,32.19,29.35,28,31.23,0,0,0,0,0,0,0.326,0,0.069,0.3,0.7,0.3,42.3
-664941600000,1948,12,1948,3,10,7,0.246,0.0714,0.175,10492,62.45,62.45,62.45,2,2,2,406.7,406.7,406.7,288.7,288.7,118,118,118,0,0,0,0.29,0.29,0.29,288.7,288.7,288.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.156,0.156,0.156,0.0353,0.0353,0.0353,0.0014,0.0014,0.0014,0.329,0.329,0.329,0.013,0.013,0.013,24.24,24.24,24.24,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,32.19,32.19,32.19,31.23,31.23,31.23,0,0,0,0,0,0,0.347,0,0.071,0.29,0.71,0.29,42.7
-664336800000,1948,12,1948,3,11,7,0.246,0.0714,0.175,10492,62.45,62.45,62.45,2,2,2,406.7,406.7,406.7,288.7,288.7,118,118,118,0,0,0,0.29,0.29,0.29,288.7,288.7,288.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.156,0.156,0.156,0.0353,0.0353,0.0353,0.0014,0.0014,0.0014,0.329,0.329,0.329,0.013,0.013,0.013,24.24,24.24,24.24,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,32.19,32.19,32.19,31.23,31.23,31.23,0,0,0,0,0,0,0.347,0,0.071,0.29,0.71,0.29,42.7
-663732000000,1948,12,1948,3,12,7,0.246,0.0641,0.182,10949.4,65.63,65.63,65.17,2,2,2,406.7,406.7,406.7,300.7,288.7,106,104,118,0,0,0,0.261,0.256,0.29,300.7,288.7,302.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.159,0.156,0.159,0.0409,0.0353,0.0419,0.0017,0.0014,0.0017,0.345,0.329,0.348,0.014,0.013,0.014,24.22,24.22,24.24,0.941,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,33.6,32.19,33.83,32.59,31.23,32.81,0,0,0,0,0,0,0.362,0,0.064,0.26,0.74,0.26,44.5
-663127200000,1948,12,1948,3,13,7,0.246,0.0607,0.185,11165.4,68.54,68.54,66.46,2,2,2,406.7,406.7,406.7,306.4,302.7,100.3,91,104,0,0,0,0.247,0.224,0.256,306.4,302.7,315.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.16,0.159,0.162,0.0436,0.0419,0.048,0.0018,0.0017,0.002,0.353,0.348,0.366,0.014,0.014,0.015,24.22,24.2,24.22,0.941,0.941,0.943,0.97,0.97,0.97,0.913,0.913,0.915,34.26,33.83,35.33,33.23,32.81,34.27,0,0,0,0,0,0,0.369,0,0.061,0.25,0.75,0.25,45.4
-662522400000,1949,1,1948,4,14,7,0.261,0.055,0.206,12440.8,77.36,77.36,74.05,2,2,2,431.9,406.7,446.6,340.9,315.7,91,91,91,0,0,0,0.211,0.204,0.224,340.9,315.7,355.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.171,0.162,0.176,0.0599,0.048,0.0668,0.0024,0.002,0.0027,0.403,0.366,0.426,0.016,0.015,0.017,24.05,23.96,24.2,0.947,0.943,0.949,0.973,0.97,0.975,0.921,0.915,0.926,38.06,35.33,39.66,37.03,34.27,38.68,0,0,0,0,0,0,0.411,0,0.055,0.21,0.79,0.21,47.7
-661917600000,1949,1,1948,4,15,7,0.27,0.055,0.215,12996.6,77.36,77.36,77.36,2,2,2,446.6,446.6,446.6,355.6,355.6,91,91,91,0,0,0,0.204,0.204,0.204,355.6,355.6,355.6,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.176,0.176,0.176,0.0668,0.0668,0.0668,0.0027,0.0027,0.0027,0.426,0.426,0.426,0.017,0.017,0.017,23.96,23.96,23.96,0.949,0.949,0.949,0.975,0.975,0.975,0.926,0.926,0.926,39.66,39.66,39.66,38.68,38.68,38.68,0,0,0,0,0,0,0.43,0,0.055,0.2,0.8,0.2,48.1
-661312800000,1949,1,1948,4,16,7,0.281,0.0504,0.23,13920.9,90.81,90.81,82.86,2,2,2,464,446.6,490.4,380.8,355.6,83.29,73,91,0,0,0,0.181,0.149,0.204,380.8,355.6,417.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.176,0.196,0.0787,0.0668,0.096,0.0032,0.0027,0.004,0.463,0.426,0.516,0.019,0.017,0.021,23.85,23.68,23.96,0.952,0.949,0.956,0.977,0.975,0.98,0.93,0.926,0.937,42.39,39.66,46.33,41.43,38.68,45.4,0,0,0,0,0,0,0.46,0,0.051,0.18,0.82,0.18,49.5
-660708000000,1949,1,1948,4,17,7,0.297,0.0442,0.252,15255.8,90.81,90.81,90.81,2,2,2,490.4,490.4,490.4,417.4,417.4,73,73,73,0,0,0,0.149,0.149,0.149,417.4,417.4,417.4,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.196,0.196,0.196,0.096,0.096,0.096,0.004,0.004,0.004,0.516,0.516,0.516,0.021,0.021,0.021,23.68,23.68,23.68,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.33,46.33,46.33,45.4,45.4,45.4,0,0,0,0,0,0,0.504,0,0.045,0.15,0.85,0.15,51.4
-660103200000,1949,1,1948,4,18,7,0.297,0.0504,0.246,14878.1,90.81,90.81,88.56,2,2,2,490.4,490.4,490.4,407.1,405.4,83.29,73,85,0,0,0,0.17,0.149,0.173,407.1,405.4,417.4,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.194,0.193,0.196,0.0911,0.0903,0.096,0.0038,0.0037,0.004,0.502,0.5,0.516,0.021,0.021,0.021,23.69,23.68,23.69,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.18,44.99,46.33,44.28,44.09,45.4,0,0,0,0,0,0,0.492,0,0.051,0.17,0.83,0.17,50.1
-659498400000,1949,2,1948,5,19,7,0.304,0.0514,0.252,15217.7,95.13,95.13,90.58,2,2,2,502.3,490.4,525.1,417.3,405.4,85,85,85,0,0,0,0.169,0.162,0.173,417.3,405.4,440.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.197,0.193,0.205,0.096,0.0903,0.107,0.004,0.0037,0.0044,0.517,0.5,0.552,0.021,0.021,0.023,23.62,23.49,23.69,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,46.22,44.99,48.54,45.29,44.09,47.57,0,0,0,0,0,0,0.503,0,0.052,0.17,0.83,0.17,50.1
-658893600000,1949,2,1948,5,20,7,0.334,0.0514,0.282,16531.4,105.2,105.2,98.4,3,2,2.2857142857142856,551.5,531.3,588.3,466.5,446.3,85,85,85,0,0,0,0.154,0.144,0.16,466.5,446.3,503.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.217,0.207,0.236,0.119,0.11,0.137,0.005,0.0046,0.0058,0.562,0.514,0.597,0.023,0.022,0.025,23.36,23.21,23.45,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,45.89,34.94,51.35,44.28,33.89,48.2,0,0,0,0,0,0,0.547,0,0.052,0.15,0.84,0.16,49.5
-658288800000,1949,2,1948,5,21,7,0.363,0.0514,0.311,18055.4,114,114,107.5,3,3,3,599.7,588.3,631.8,514.7,503.3,85,85,85,0,0,0,0.142,0.135,0.144,514.7,503.3,546.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.242,0.236,0.261,0.145,0.137,0.166,0.0061,0.0058,0.0071,0.561,0.542,0.615,0.024,0.023,0.026,23.14,22.96,23.21,0.948,0.947,0.951,0.971,0.97,0.974,0.92,0.918,0.926,36.9,36.15,39.01,35.82,35.06,37.99,0,0,0,0,0,0,0.597,0,0.052,0.14,0.86,0.14,49.7
-657684000000,1949,2,1948,5,22,7,0.39,0.0628,0.327,18863.9,116.5,116.5,112.3,3,3,3,644.6,643.9,648.5,540.7,536.9,103.9,85,107,0,0,0,0.161,0.132,0.166,540.7,536.9,558.9,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.261,0.26,0.267,0.162,0.16,0.174,0.0069,0.0068,0.0074,0.61,0.604,0.636,0.026,0.026,0.027,22.91,22.89,22.92,0.95,0.95,0.951,0.973,0.972,0.976,0.924,0.923,0.928,38.48,38.21,39.79,37.43,37.15,38.82,0,0,0,0,0,0,0.624,0,0.063,0.16,0.84,0.16,48.4
-657079200000,1949,3,1948,6,23,7,0.442,0.0647,0.377,21535.4,134.3,134.3,128.2,3,3,3,730.4,674.1,764,623.4,567.1,107,107,107,0,0,0,0.147,0.14,0.159,623.4,567.1,657,990,990,990,966.8,966.6,967,23.2,23,23.4,0.309,0.277,0.328,0.217,0.18,0.24,0.0094,0.0077,0.01,0.75,0.655,0.806,0.032,0.028,0.035,22.43,22.24,22.75,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.937,43.63,40.15,45.68,42.73,39.2,44.77,0,0,0,0,0,0,0.712,0,0.065,0.15,0.85,0.15,48.7
-656474400000,1949,3,1948,6,24,7,0.462,0.0647,0.397,22563.8,134.3,134.3,134.3,3,3,3,764,764,764,657,657,107,107,107,0,0,0,0.14,0.14,0.14,657,657,657,990,990,990,967,967,967,23,23,23,0.328,0.328,0.328,0.24,0.24,0.24,0.01,0.01,0.01,0.806,0.806,0.806,0.035,0.035,0.035,22.24,22.24,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.937,0.937,0.937,45.68,45.68,45.68,44.77,44.77,44.77,0,0,0,0,0,0,0.746,0,0.065,0.14,0.86,0.14,48.8
-655869600000,1949,3,1948,6,25,7,0.471,0.0647,0.407,22998.7,140.1,140.1,136.9,3,3,3,779.1,764,797.9,672.1,657,107,107,107,0,0,0,0.137,0.134,0.14,672.1,657,690.9,990,990,990,967,967,967.1,23,22.9,23,0.337,0.328,0.348,0.25,0.24,0.263,0.011,0.01,0.011,0.832,0.806,0.863,0.036,0.035,0.038,22.15,22.04,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.56,45.68,47.65,45.63,44.77,46.7,0,0,0,0,0,0,0.761,0,0.064,0.14,0.86,0.14,48.8
-655264800000,1949,3,1948,6,26,7,0.493,0.0694,0.424,23770.9,143.3,143.3,141.5,3,3,3,815.4,804.6,817.2,700.7,692.2,114.7,107,125,0,0,0,0.141,0.131,0.153,700.7,692.2,710.2,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.355,0.351,0.359,0.269,0.263,0.275,0.012,0.012,0.012,0.882,0.87,0.896,0.039,0.038,0.039,21.96,21.94,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.13,47.55,48.73,47.16,46.6,47.76,0,0,0,0,0,0,0.786,0,0.069,0.14,0.86,0.14,48.2
-654660000000,1949,4,1948,7,27,7,0.513,0.0756,0.437,23988.5,144.6,144.6,142.8,3,3,3,847.8,817.2,893,722.8,692.2,125,125,125,0,0,0,0.148,0.14,0.153,722.8,692.2,768,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.374,0.353,0.411,0.283,0.263,0.311,0.012,0.012,0.014,0.925,0.87,1.01,0.041,0.038,0.045,21.78,21.52,21.96,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.24,47.55,51.67,47.6,46.6,48.2,0,0,0,0,0,0,0.793,0,0.076,0.15,0.85,0.15,46.8
-654055200000,1949,4,1948,7,28,7,0.546,0.0756,0.47,24292.8,144.6,144.6,144.6,3,3,3,902.5,902.5,902.5,777.5,777.5,125,125,125,0,0,0,0.139,0.139,0.139,777.5,777.5,777.5,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.42,0.42,0.42,0.315,0.315,0.315,0.014,0.014,0.014,1.02,1.02,1.02,0.045,0.045,0.045,21.47,21.47,21.47,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,52.17,52.17,52.17,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.14,0.86,0.14,44.5
-653450400000,1949,4,1948,7,29,7,0.546,0.0756,0.47,24292.8,144.6,144.6,144.6,3,3,3,902.5,902.5,902.5,777.5,777.5,125,125,125,0,0,0,0.139,0.139,0.139,777.5,777.5,777.5,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.42,0.42,0.42,0.315,0.315,0.315,0.014,0.014,0.014,1.02,1.02,1.02,0.045,0.045,0.045,21.47,21.47,21.47,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,52.17,52.17,52.17,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.14,0.86,0.14,44.5
-652845600000,1949,4,1948,7,30,7,0.552,0.0775,0.475,25546.1,155.4,155.4,152.1,4,3,3.7142857142857144,913.1,902.5,919.2,785,755.5,128.1,125,147,0,0,0,0.14,0.136,0.163,785,755.5,794.2,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.427,0.401,0.435,0.319,0.305,0.323,0.014,0.014,0.014,0.977,0.953,1.02,0.044,0.042,0.045,21.47,21.45,21.51,0.954,0.953,0.957,0.977,0.975,0.98,0.932,0.929,0.938,43.09,39.43,52.17,41.46,38.44,48.2,0,0,0,0,0,0,0.845,0,0.077,0.14,0.86,0.14,46.3
-652240800000,1949,5,1948,8,31,7,0.542,0.0889,0.453,24260.5,144.6,144.6,144.4,3,3,3,895.6,863.8,902.5,748.6,716.8,147,147,147,0,0,0,0.164,0.163,0.17,748.6,716.8,755.5,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.395,0.367,0.401,0.3,0.28,0.305,0.013,0.012,0.014,0.974,0.912,0.987,0.043,0.04,0.044,21.54,21.5,21.73,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.44,48.73,50.81,48.14,47.75,48.2,0,0,0,0,0,0,0.802,0,0.089,0.16,0.84,0.16,44.8
-651636000000,1949,5,1948,8,32,7,0.49,0.0889,0.401,22561.8,142.3,142.3,134.3,3,3,3,810.6,764,858,663.6,617,147,147,147,0,0,0,0.182,0.171,0.192,663.6,617,711,990,990,990,967.1,967,967.3,22.9,22.7,23,0.337,0.311,0.364,0.244,0.213,0.276,0.011,0.0092,0.012,0.823,0.744,0.902,0.036,0.032,0.04,22.04,21.77,22.3,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.68,42.95,48.4,44.77,42.09,47.43,0,0,0,0,0,0,0.746,0,0.089,0.18,0.82,0.18,46
-651031200000,1949,5,1948,8,33,7,0.423,0.0889,0.334,19085.1,126.3,126.3,113.6,3,3,3,698.9,643.9,764,551.9,496.9,147,147,147,0,0,0,0.211,0.192,0.228,551.9,496.9,617,990,990,990,966.7,966.5,967,23.3,23,23.5,0.274,0.242,0.311,0.17,0.134,0.213,0.0073,0.0057,0.0092,0.634,0.542,0.744,0.027,0.023,0.032,22.67,22.3,22.98,0.95,0.946,0.955,0.974,0.97,0.98,0.926,0.918,0.936,38.85,35.32,42.95,37.87,34.26,42.09,0,0,0,0,0,0,0.631,0,0.089,0.21,0.79,0.21,45.1
-650426400000,1949,5,1948,8,34,7,0.352,0.0889,0.264,15364.9,96.4,96.4,91.46,2,2,2,582.7,542.7,636.6,435.7,395.7,147,147,147,0,0,0,0.253,0.231,0.271,435.7,395.7,489.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.212,0.196,0.238,0.105,0.0857,0.13,0.0044,0.0036,0.0055,0.554,0.491,0.641,0.023,0.021,0.027,23.23,22.91,23.47,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.41,43.45,52.58,45.73,42.58,48.2,0,0,0,0,0,0,0.508,0,0.088,0.25,0.75,0.25,43.7
-649821600000,1949,5,1948,8,35,7,0.297,0.0768,0.22,13231.3,83.98,83.98,78.76,2,2,2,491.5,461.1,536.9,364.5,342.1,127,119,147,0,0,0,0.258,0.242,0.287,364.5,342.1,389.9,990,990,990,965.8,965.7,966,24.2,24,24.3,0.184,0.176,0.194,0.071,0.0605,0.083,0.0029,0.0025,0.0035,0.444,0.41,0.483,0.018,0.017,0.02,23.74,23.5,23.92,0.95,0.947,0.954,0.976,0.972,0.98,0.928,0.92,0.935,40.33,38,42.85,39.38,36.93,41.99,0,0,0,0,0,0,0.438,0,0.077,0.26,0.74,0.26,44.5
-649216800000,1949,6,1948,9,36,7,0.269,0.072,0.197,11828.7,72.79,72.79,70.41,2,2,2,445.2,435.1,456.4,326.2,316.1,119,119,119,0,0,0,0.267,0.261,0.274,326.2,316.1,337.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.17,0.166,0.174,0.053,0.0482,0.0583,0.0022,0.002,0.0024,0.386,0.371,0.403,0.016,0.015,0.017,24.01,23.94,24.07,0.945,0.943,0.947,0.97,0.97,0.971,0.917,0.915,0.919,36.29,35.19,37.5,35.2,34.13,36.4,0,0,0,0,0,0,0.391,0,0.072,0.27,0.73,0.27,44
-648612000000,1949,6,1948,9,37,7,0.252,0.072,0.18,10812.3,68.27,68.27,64.36,2,2,2,416.7,406.7,435.1,297.7,287.7,119,119,119,0,0,0,0.286,0.274,0.293,297.7,287.7,316.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.16,0.156,0.166,0.0395,0.0348,0.0482,0.0016,0.0014,0.002,0.343,0.328,0.371,0.014,0.013,0.015,24.18,24.07,24.24,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.17,32.07,35.19,32.18,31.11,34.13,0,0,0,0,0,0,0.358,0,0.072,0.29,0.71,0.29,42.9
-648007200000,1949,6,1948,9,38,7,0.227,0.072,0.155,9337.89,59.94,59.94,55.58,2,2,2,375.9,364,396.1,256.9,245,119,119,119,0,0,0,0.317,0.3,0.327,256.9,245,277.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.141,0.153,0.0211,0.0166,0.0298,0.00085,0.00067,0.0012,0.283,0.266,0.312,0.011,0.011,0.013,24.44,24.31,24.51,0.931,0.928,0.936,0.97,0.97,0.97,0.903,0.9,0.907,28.65,27.33,30.9,27.79,26.51,29.97,0,0,0,0,0,0,0.309,0,0.072,0.32,0.68,0.32,41.1
-647402400000,1949,6,1948,9,39,7,0.22,0.0691,0.151,9089.05,55.54,55.54,54.1,2,2,2,364,364,364,249.7,245,114.3,108,119,0,0,0,0.314,0.297,0.327,249.7,245,256,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.142,0.141,0.144,0.018,0.0166,0.0198,0.00073,0.00067,0.0008,0.272,0.266,0.279,0.011,0.011,0.011,24.51,24.5,24.51,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,27.89,27.33,28.63,27.05,26.51,27.77,0,0,0,0,0,0,0.301,0,0.069,0.31,0.69,0.31,41.3
-646797600000,1949,7,1948,10,40,7,0.211,0.0653,0.146,8795.11,55.54,55.54,52.35,2,1,1.7142857142857142,349.6,327.5,364,241.6,219.5,108,108,108,0,0,0,0.309,0.297,0.33,241.6,219.5,256,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.131,0.144,0.0173,0.0144,0.0198,0.0007,0.00058,0.0008,0.305,0.252,0.397,0.012,0.01,0.016,24.55,24.5,24.64,0.937,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.59,26.08,52.23,33.06,25.3,48.2,0,0,0,0,0,0,0.291,0,0.065,0.31,0.69,0.31,41.7
-646192800000,1949,7,1948,10,41,7,0.196,0.0653,0.131,8097.6,48.2,48.2,48.2,1,1,1,324.1,324.1,324.1,216.1,216.1,108,108,108,0,0,0,0.333,0.333,0.333,216.1,216.1,216.1,990,990,990,965,965,965,25,25,25,0.13,0.13,0.13,0.0141,0.0141,0.0141,0.00057,0.00057,0.00057,0.378,0.378,0.378,0.015,0.015,0.015,24.6,24.6,24.6,0.958,0.958,0.958,0.98,0.98,0.98,0.938,0.938,0.938,49.91,49.91,49.91,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.065,0.33,0.67,0.33,41.3
-645588000000,1949,7,1948,10,42,7,0.192,0.0653,0.127,7927.09,48.2,48.2,47.19,1,1,1,318.1,302.6,324.1,210.1,194.6,108,108,108,0,0,0,0.34,0.333,0.357,210.1,194.6,216.1,990,990,990,965,964.9,965,25,25,25.1,0.128,0.122,0.13,0.0136,0.0123,0.0141,0.00054,0.00049,0.00057,0.367,0.34,0.378,0.015,0.014,0.015,24.64,24.6,24.75,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,48.57,45.02,49.91,47.19,44.12,48.2,0,0,0,0,0,0,0.262,0,0.065,0.34,0.66,0.34,41.3
-644983200000,1949,7,1948,10,43,7,0.176,0.0653,0.111,6970.55,44.12,44.12,41.49,1,1,1,291.4,283.2,302.6,183.4,175.2,108,108,108,0,0,0,0.371,0.357,0.381,183.4,175.2,194.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.122,0.0113,0.0106,0.0123,0.00045,0.00042,0.00049,0.32,0.305,0.34,0.013,0.012,0.014,24.81,24.75,24.86,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.38,40.46,45.02,41.49,39.53,44.12,0,0,0,0,0,0,0.231,0,0.065,0.37,0.63,0.37,39.6
-644378400000,1949,8,1948,11,44,7,0.171,0.0562,0.115,7259.95,43.21,43.21,43.21,1,1,1,283.2,283.2,283.2,190.2,190.2,93,93,93,0,0,0,0.328,0.328,0.328,190.2,190.2,190.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.119,0.119,0.0119,0.0119,0.0119,0.00047,0.00047,0.00047,0.33,0.33,0.33,0.013,0.013,0.013,24.84,24.84,24.84,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,44.1,44.1,44.1,43.21,43.21,43.21,0,0,0,0,0,0,0.24,0,0.056,0.33,0.67,0.33,42.5
-643773600000,1949,8,1948,11,45,7,0.167,0.0562,0.111,6978.9,43.21,43.21,41.54,1,1,1,276.2,263.1,283.2,183.2,170.1,93,93,93,0,0,0,0.337,0.328,0.353,183.2,170.1,190.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.112,0.119,0.0113,0.0102,0.0119,0.00045,0.0004,0.00047,0.318,0.294,0.33,0.013,0.012,0.013,24.88,24.84,24.95,0.95,0.945,0.952,0.979,0.975,0.98,0.929,0.921,0.933,42.44,39.36,44.1,41.54,38.36,43.21,0,0,0,0,0,0,0.231,0,0.056,0.34,0.66,0.34,41.8
-643168800000,1949,8,1948,11,46,7,0.155,0.0562,0.0984,6140.16,38.05,38.05,36.55,1,1,1,255.7,250.3,261.9,162.7,157.3,93,93,93,0,0,0,0.364,0.355,0.372,162.7,157.3,168.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.107,0.111,0.00958,0.00912,0.0101,0.00038,0.00036,0.0004,0.281,0.271,0.292,0.011,0.011,0.012,25,24.96,25.03,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.913,0.92,37.62,36.34,39.06,36.55,35.25,38.05,0,0,0,0,0,0,0.203,0,0.0566,0.36,0.63,0.37,39.6
-642564000000,1949,8,1948,11,47,7,0.147,0.0562,0.0909,5658.77,34.4,34.4,33.68,1,1,1,243.3,239.5,246.5,150.3,146.5,93,93,93,0,0,0,0.382,0.377,0.388,150.3,146.5,153.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.106,0.00853,0.00821,0.0088,0.00034,0.00032,0.00035,0.259,0.252,0.264,0.01,0.0099,0.01,25.08,25.06,25.11,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.909,0.912,34.72,33.83,35.47,33.68,32.82,34.4,0,0,0,0,0,0,0.187,0,0.0561,0.38,0.62,0.38,38.5
-641959200000,1949,8,1948,11,48,7,0.141,0.049,0.092,5741.9,36.67,36.67,34.18,1,1,1,233.1,228.3,236.2,152.1,143.2,81,72,93,0,0,0,0.347,0.307,0.394,152.1,143.2,162.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.102,0.107,0.00868,0.00792,0.00957,0.00034,0.00031,0.00038,0.261,0.246,0.279,0.01,0.0097,0.011,25.14,25.11,25.16,0.939,0.936,0.943,0.97,0.97,0.971,0.911,0.908,0.916,35.23,33.04,37.76,34.18,32.05,36.67,0,0,0,0,0,0,0.19,0,0.049,0.35,0.65,0.35,40.7
-641354400000,1949,9,1948,12,49,7,0.132,0.0435,0.0887,5542.95,34.63,34.63,32.99,1,1,1,218.6,216.8,225.8,146.6,144.8,72,72,72,0,0,0,0.329,0.319,0.332,146.6,144.8,153.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.101,0.104,0.00821,0.00805,0.00882,0.00032,0.00032,0.00035,0.25,0.247,0.263,0.0098,0.0097,0.01,25.24,25.18,25.25,0.937,0.937,0.94,0.97,0.97,0.97,0.909,0.908,0.912,34.01,33.57,35.71,32.99,32.57,34.63,0,0,0,0,0,0,0.183,0,0.0433,0.33,0.67,0.33,42
-640749600000,1949,9,1948,12,50,7,0.131,0.0435,0.0876,5471.38,32.57,32.57,32.57,1,1,1,216.8,216.8,216.8,144.8,144.8,72,72,72,0,0,0,0.332,0.332,0.332,144.8,144.8,144.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.101,0.101,0.00805,0.00805,0.00805,0.00032,0.00032,0.00032,0.247,0.247,0.247,0.0097,0.0097,0.0097,25.25,25.25,25.25,0.937,0.937,0.937,0.97,0.97,0.97,0.908,0.908,0.908,33.57,33.57,33.57,32.57,32.57,32.57,0,0,0,0,0,0,0.181,0,0.0434,0.33,0.67,0.33,41.8
-640144800000,1949,9,1948,12,51,7,0.123,0.0518,0.0716,4432.8,30.09,30.09,26.39,1,1,1,204,203.5,205.9,118.4,112.5,85.57,72,91,0,0,0,0.42,0.35,0.447,118.4,112.5,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0908,0.0969,0.00581,0.00531,0.00713,0.00023,0.00021,0.00028,0.201,0.19,0.227,0.0078,0.0074,0.0089,25.38,25.34,25.39,0.923,0.919,0.932,0.97,0.97,0.97,0.895,0.892,0.904,27.2,25.76,31.02,26.39,24.99,30.09,0,0,0,0,0,0,0.147,0,0.0514,0.42,0.58,0.42,36
-639540000000,1949,9,1948,12,52,7,0.119,0.0519,0.0672,1291.23,27.35,27.35,7.686,1,1,1,197,191.6,201.4,111.2,105.6,85.86,73,91,0,0,0,0.435,0.374,0.463,111.2,105.6,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0883,0.0921,0.0052,0.00473,0.00614,0.0002,0.00018,0.00024,0.187,0.178,0.206,0.0073,0.007,0.008,25.4,25.38,25.42,0.264,0,0.926,0.277,0,0.97,0.256,0,0.899,7.924,0,28.2,7.686,0,27.35,0,5,0,0,0.714,0,0.0427,0.714,0.0518,0.44,0.56,0.44,10.9
-638935200000,1949,10,1949,1,1,7,0.109,0.0442,0.0647,3972.8,25.78,25.78,23.65,1,1,1,180,172.6,188.8,107,99.59,73,73,73,0,0,0,0.406,0.387,0.423,107,99.59,115.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0841,0.0898,0.00484,0.00422,0.00559,0.00019,0.00017,0.00022,0.178,0.165,0.194,0.007,0.0065,0.0076,25.38,25.38,25.38,0.916,0.911,0.922,0.97,0.969,0.97,0.888,0.882,0.894,24.39,22.58,26.58,23.65,21.87,25.78,0,0,0,0,0,0,0.131,0,0.0443,0.41,0.59,0.41,36.4
-638330400000,1949,10,1949,1,2,7,0.103,0.0333,0.0696,4302.16,26.31,26.31,25.61,1,1,1,170.2,170.2,170.2,115.2,97.15,55,52,73,0,0,0,0.323,0.306,0.429,115.2,97.15,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0872,0.0832,0.0878,0.00554,0.00401,0.00579,0.00022,0.00016,0.00023,0.191,0.161,0.196,0.0075,0.0063,0.0077,25.35,25.34,25.38,0.922,0.914,0.924,0.97,0.968,0.97,0.894,0.884,0.896,26.41,22.1,27.13,25.61,21.38,26.31,0,0,0,0,0,0,0.142,0,0.0334,0.32,0.68,0.32,41.8
-637725600000,1949,10,1949,1,3,7,0.103,0.0369,0.066,4065.57,26.31,26.31,24.2,1,1,1,170.2,170.2,170.2,109.2,97.15,61,52,73,0,0,0,0.358,0.306,0.429,109.2,97.15,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0832,0.0878,0.00503,0.00401,0.00579,0.0002,0.00016,0.00023,0.181,0.161,0.196,0.0071,0.0063,0.0077,25.36,25.34,25.38,0.92,0.914,0.924,0.969,0.968,0.97,0.891,0.884,0.896,24.97,22.1,27.13,24.2,21.38,26.31,0,0,0,0,0,0,0.134,0,0.037,0.36,0.64,0.36,39.5
-637120800000,1949,10,1949,1,4,7,0.103,0.0442,0.0588,3592.38,21.38,21.38,21.38,1,1,1,170.2,170.2,170.2,97.15,97.15,73,73,73,0,0,0,0.429,0.429,0.429,97.15,97.15,97.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0832,0.0832,0.00401,0.00401,0.00401,0.00016,0.00016,0.00016,0.161,0.161,0.161,0.0063,0.0063,0.0063,25.38,25.38,25.38,0.914,0.914,0.914,0.968,0.968,0.968,0.884,0.884,0.884,22.1,22.1,22.1,21.38,21.38,21.38,0,0,0,0,0,0,0.119,0,0.0442,0.43,0.57,0.43,34.9
-636516000000,1949,10,1949,1,5,7,0.103,0.0322,0.0707,4371.71,26.8,26.8,26.02,1,1,1,170.2,170.2,170.2,116.9,97.15,53.29,50,73,0,0,0,0.313,0.294,0.429,116.9,97.15,120.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0832,0.0882,0.00568,0.00401,0.00596,0.00022,0.00016,0.00023,0.193,0.161,0.199,0.0076,0.0063,0.0078,25.35,25.34,25.38,0.923,0.914,0.925,0.97,0.968,0.97,0.895,0.884,0.897,26.83,22.1,27.62,26.02,21.38,26.8,0,0,0,0,0,0,0.145,0,0.0323,0.31,0.69,0.31,42.4
-635911200000,1949,11,1949,2,6,7,0.109,0.0302,0.0788,4911.43,30.97,30.97,29.23,1,1,1,180.3,170.2,187.6,130.3,120.2,50,50,50,0,0,0,0.278,0.267,0.294,130.3,120.2,137.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0918,0.0882,0.0943,0.00683,0.00596,0.00745,0.00027,0.00023,0.00029,0.217,0.199,0.23,0.0085,0.0078,0.009,25.34,25.34,25.35,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,30.14,27.62,31.93,29.23,26.8,30.97,0,0,0,0,0,0,0.162,0,0.0302,0.28,0.72,0.28,45.1
-635306400000,1949,11,1949,2,7,7,0.119,0.0302,0.0888,5572.59,33.42,33.42,33.17,1,1,1,196.8,196.6,197.9,146.8,146.6,50,50,50,0,0,0,0.254,0.253,0.254,146.8,146.6,147.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0976,0.0975,0.0979,0.00823,0.00821,0.00832,0.00032,0.00032,0.00032,0.246,0.246,0.248,0.0096,0.0096,0.0097,25.35,25.35,25.35,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.909,34.2,34.15,34.46,33.17,33.13,33.42,0,0,0,0,0,0,0.184,0,0.0302,0.25,0.75,0.25,46.8
-634701600000,1949,11,1949,2,8,7,0.128,0.0302,0.0973,6131.83,39.54,39.54,36.5,1,1,1,210.9,201.4,223.4,160.9,151.4,50,50,50,0,0,0,0.237,0.224,0.248,160.9,151.4,173.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.0992,0.107,0.00943,0.00862,0.0105,0.00037,0.00034,0.00041,0.272,0.255,0.294,0.011,0.01,0.012,25.26,25.17,25.34,0.942,0.939,0.946,0.972,0.97,0.977,0.916,0.911,0.924,37.55,35.33,40.47,36.5,34.27,39.54,0,0,0,0,0,0,0.203,0,0.0307,0.24,0.76,0.24,47.9
-634096800000,1949,11,1949,2,9,7,0.148,0.0396,0.109,6869.07,42.62,42.62,40.89,1,1,1,244.9,228.7,263.1,179.5,165.4,65.43,50,77,0,0,0,0.265,0.212,0.318,179.5,165.4,186.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.108,0.115,0.011,0.00981,0.0116,0.00043,0.00039,0.00046,0.307,0.283,0.32,0.012,0.011,0.013,25.03,24.93,25.12,0.948,0.944,0.95,0.978,0.973,0.98,0.928,0.918,0.931,41.79,38.37,43.49,40.89,37.31,42.62,0,0,0,0,0,0,0.227,0,0.039,0.27,0.74,0.26,46.4
-633492000000,1949,12,1949,3,10,7,0.168,0.0466,0.121,7690.81,47,47,45.78,1,1,1,277.9,268.9,283.2,200.9,191.9,77,77,77,0,0,0,0.277,0.272,0.286,200.9,191.9,206.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.117,0.122,0.0128,0.0121,0.0133,0.00051,0.00048,0.00053,0.347,0.331,0.356,0.014,0.013,0.014,24.84,24.81,24.89,0.955,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.71,44.61,47.96,45.78,43.72,47,0,0,0,0,0,0,0.254,0,0.047,0.28,0.72,0.28,45.8
-632887200000,1949,12,1949,3,11,7,0.179,0.0466,0.132,8155.14,51.58,51.58,48.54,2,1,1.2857142857142858,295.8,283.2,313.5,218.8,206.2,77,77,77,0,0,0,0.261,0.246,0.272,218.8,206.2,236.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.122,0.133,0.0143,0.0133,0.0159,0.00057,0.00053,0.00063,0.333,0.247,0.391,0.013,0.0099,0.016,24.78,24.7,24.81,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.81,26.19,52.42,41.23,25.41,48.2,0,0,0,0,0,0,0.27,0,0.047,0.26,0.74,0.26,45.6
-632282400000,1949,12,1949,3,12,7,0.21,0.0466,0.163,9880.65,64.99,64.99,58.81,2,2,2,346.6,317.9,375.1,269.6,240.9,77,77,77,0,0,0,0.223,0.205,0.242,269.6,240.9,298.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.134,0.154,0.0269,0.0162,0.0397,0.0011,0.00065,0.0016,0.296,0.256,0.338,0.012,0.01,0.014,24.57,24.39,24.75,0.933,0.926,0.94,0.97,0.97,0.97,0.905,0.899,0.912,30.32,27.09,33.5,29.41,26.28,32.49,0,0,0,0,0,0,0.327,0,0.047,0.22,0.78,0.22,47.1
-631677600000,1949,12,1949,3,13,7,0.247,0.0478,0.199,12027,76.34,76.34,71.59,2,2,2,407.9,382.6,435.1,328.9,305.6,79,77,91,0,0,0,0.194,0.18,0.209,328.9,305.6,350.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.157,0.173,0.0542,0.0432,0.0643,0.0022,0.0018,0.0026,0.384,0.349,0.416,0.016,0.014,0.017,24.18,24.03,24.34,0.945,0.941,0.948,0.971,0.97,0.974,0.918,0.913,0.924,36.85,34.32,39.18,35.79,33.29,38.17,0,0,0,0,0,0,0.398,0,0.048,0.19,0.81,0.19,48.7
-631072800000,1950,1,1949,4,14,7,0.288,0.055,0.233,14085.9,91.89,91.89,83.84,2,2,2,476.7,442.7,515.4,385.7,351.7,91,91,91,0,0,0,0.191,0.177,0.206,385.7,351.7,424.4,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.175,0.2,0.081,0.065,0.0993,0.0033,0.0027,0.0041,0.471,0.42,0.529,0.019,0.017,0.022,23.78,23.55,23.99,0.953,0.949,0.957,0.978,0.974,0.98,0.932,0.924,0.937,42.85,39.25,46.88,41.92,38.24,45.95,0,0,0,0,0,0,0.466,0,0.055,0.19,0.81,0.19,48.9
-630468000000,1950,1,1949,4,15,7,0.35,0.0676,0.282,16352.2,103.8,103.8,97.33,3,2,2.142857142857143,578.3,536.9,619.8,466.5,445.9,111.7,91,120,0,0,0,0.193,0.166,0.212,466.5,445.9,499.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.22,0.208,0.24,0.119,0.109,0.135,0.005,0.0046,0.0057,0.581,0.542,0.632,0.024,0.023,0.027,23.22,23.04,23.42,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.2,35.68,52.58,46.2,34.61,48.2,0,0,0,0,0,0,0.541,0,0.068,0.19,0.81,0.19,46.7
-629863200000,1950,1,1949,4,16,7,0.39,0.0726,0.317,18237.5,112.2,112.2,108.6,3,3,3,644.1,629.7,662,524.1,509.7,120,120,120,0,0,0,0.186,0.181,0.191,524.1,509.7,542,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.253,0.245,0.264,0.151,0.141,0.163,0.0064,0.006,0.007,0.583,0.558,0.613,0.025,0.024,0.026,22.94,22.84,23.02,0.949,0.947,0.95,0.971,0.97,0.973,0.921,0.919,0.924,37.28,36.33,38.44,36.19,35.24,37.39,0,0,0,0,0,0,0.603,0,0.073,0.19,0.81,0.19,46.8
-629258400000,1950,1,1949,4,17,7,0.421,0.0726,0.348,19981.9,124.8,124.8,118.9,3,3,3,695.4,667.6,725.1,575.4,547.6,120,120,120,0,0,0,0.173,0.166,0.18,575.4,547.6,605.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.282,0.267,0.299,0.185,0.167,0.205,0.0079,0.0071,0.0088,0.669,0.622,0.719,0.029,0.027,0.031,22.65,22.48,22.81,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.935,40.57,38.81,42.44,39.65,37.78,41.6,0,0,0,0,0,0,0.661,0,0.073,0.17,0.83,0.17,47.5
-628653600000,1950,1,1949,4,18,7,0.47,0.0799,0.39,22088.5,139.2,139.2,131.5,3,3,3,776.8,735.5,827.5,644.7,615.5,132.1,120,137,0,0,0,0.17,0.159,0.179,644.7,615.5,690.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.323,0.305,0.35,0.232,0.212,0.262,0.01,0.0092,0.012,0.788,0.737,0.866,0.034,0.032,0.038,22.2,21.92,22.42,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.72,43.08,47.36,43.83,42.22,46.41,0,0,0,0,0,0,0.73,0,0.08,0.17,0.83,0.17,47
-628048800000,1950,2,1949,5,19,7,0.691,0.0829,0.552,28219.6,188.3,188.3,168,4,3,3.7142857142857144,1143,858,1634,1006,721,137,137,137,93.1,0,396.7,0.126,0.0839,0.16,912.4,721,1100,990,990,990,968.3,967.3,969.9,21.7,20.1,22.7,0.595,0.367,0.906,0.431,0.283,0.648,0.02,0.012,0.032,1.3,0.917,1.85,0.061,0.04,0.092,20.38,18.23,21.75,0.954,0.952,0.957,0.98,0.978,0.98,0.935,0.933,0.938,46.69,41.08,51.44,45.43,40.19,48.2,0,0,0,0,0,0,0.933,0,0.139,0.12,0.8,0.2,40.8
-627444000000,1950,2,1949,5,20,7,1.27,0.0829,0.665,28385.2,182.8,182.8,169,4,4,4,2098,1652,2756,1961,1515,137,137,137,860.6,414.7,1519,0.0674,0.0497,0.0829,1100,1100,1100,990,990,990,971.2,970,972.9,18.8,17.1,20,0.921,0.907,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.86,1.87,0.1,0.093,0.11,16.89,15.2,18.17,0.948,0.942,0.952,0.979,0.973,0.98,0.927,0.916,0.932,43.16,38.61,46.63,42.24,37.57,45.69,0,0,0,0,0,0,0.939,0,0.605,0.065,0.52,0.48,22.4
-626839200000,1950,2,1949,5,21,7,2.45,0.0958,0.665,20043.1,143,143,119.3,4,4,4,4045,3020,4991,3887,2883,158.4,137,162,2787,1783,3729,0.0401,0.0325,0.0486,1100,1100,1100,990,990,990,975.7,973.6,977.5,14.3,12.5,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.039,0.052,1.87,1.87,1.87,0.13,0.11,0.15,12.45,10.63,14.56,0.921,0.897,0.938,0.97,0.97,0.97,0.894,0.87,0.91,30.98,25.71,36.85,29.83,23.83,35.75,0,0,0,0,0,0,0.663,0,1.785,0.039,0.27,0.73,8.18
-626234400000,1950,2,1949,5,22,7,3.13,0.164,0.665,15199.8,94.4,94.4,90.48,4,4,4,5170,5027,5234,4899,4712,271.3,162,315,3799,3612,3972,0.0525,0.031,0.0627,1100,1100,1100,990.02,990.01,990.03,977.8,977.6,977.9,12.2,12.2,12.5,0.919,0.917,0.923,0.648,0.648,0.648,0.053,0.052,0.053,1.87,1.86,1.87,0.15,0.15,0.15,10.38,10.29,10.59,0.887,0.884,0.895,0.97,0.97,0.97,0.861,0.857,0.868,24.84,24.53,25.55,22.62,22.19,23.6,0,0,0,0,0,0,0.503,0,2.465,0.052,0.21,0.79,4.86
-625629600000,1950,3,1949,6,23,7,2.9,0.191,0.665,17198.7,107,107,102.4,4,4,4,4794,4658,4926,4479,4343,315,315,315,3379,3243,3511,0.0657,0.0639,0.0676,1100,1100,1100,990,990,990,977.1,976.9,977.4,12.9,12.6,13.1,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.15,0.14,0.15,10.99,10.75,11.24,0.908,0.901,0.912,0.97,0.97,0.97,0.881,0.874,0.885,26.92,26.12,27.66,25.59,24.41,26.75,0,0,0,0,0,0,0.569,0,2.235,0.066,0.23,0.77,5.93
-625024800000,1950,3,1949,6,24,7,2.63,0.191,0.665,19079.1,118.3,118.3,113.6,4,4,4,4342,4103,4582,4027,3788,315,315,315,2927,2688,3167,0.0726,0.0688,0.0768,1100,1100,1100,990,990,990,976.3,975.9,976.7,13.7,13.3,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.82,11.38,12.26,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.886,0.895,29.27,28.05,30.49,28.39,27.21,29.57,0,0,0,0,0,0,0.631,0,1.965,0.073,0.25,0.75,7.25
-624420000000,1950,3,1949,6,25,7,2.4,0.151,0.665,20360.5,122.4,122.4,121.2,4,4,4,3966,3909,4087,3716,3670,249.9,239,315,2616,2570,2727,0.0629,0.0588,0.0771,1100,1100,1100,990,990,990,975.6,975.5,975.8,14.4,14.2,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.52,12.29,12.64,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.898,31.24,30.57,31.56,30.3,29.66,30.61,0,0,0,0,0,0,0.673,0,1.735,0.063,0.28,0.72,8.48
-623815200000,1950,3,1949,6,26,7,2.36,0.154,0.665,20584.8,123.1,123.1,122.5,4,4,4,3905,3882,3909,3650,3587,255,239,295,2550,2487,2570,0.0653,0.0611,0.076,1100,1100,1100,990,990,990,975.5,975.4,975.5,14.5,14.5,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.65,12.64,12.7,0.926,0.926,0.926,0.97,0.97,0.97,0.898,0.898,0.898,31.58,31.56,31.71,30.63,30.61,30.76,0,0,0,0,0,0,0.681,0,1.695,0.065,0.28,0.72,8.72
-623210400000,1950,4,1949,7,27,7,2.28,0.178,0.665,21083.1,126.3,126.3,125.5,4,4,4,3776,3740,3879,3481,3445,295,295,295,2381,2345,2484,0.0781,0.0761,0.0789,1100,1100,1100,990,990,990,975.2,975.1,975.4,14.8,14.6,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.92,12.7,13,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.899,0.901,32.34,31.73,32.56,31.37,30.78,31.59,0,0,0,0,0,0,0.697,0,1.615,0.078,0.29,0.71,9.25
-622605600000,1950,4,1949,7,28,7,2.25,0.178,0.665,21330.3,128.1,128.1,127,4,4,4,3712,3661,3740,3417,3366,295,295,295,2317,2266,2345,0.0795,0.0789,0.0806,1100,1100,1100,990,990,990,975.1,975,975.1,14.9,14.9,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.06,13,13.16,0.929,0.929,0.93,0.97,0.97,0.97,0.901,0.901,0.902,32.72,32.56,33.02,31.74,31.59,32.03,0,0,0,0,0,0,0.705,0,1.585,0.079,0.3,0.7,9.48
-622000800000,1950,4,1949,7,29,7,2.26,0.178,0.665,21212.6,126.3,126.3,126.3,4,4,4,3743,3740,3758,3448,3445,295,295,295,2348,2345,2363,0.0788,0.0785,0.0789,1100,1100,1100,990,990,990,975.1,975.1,975.2,14.9,14.8,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.99,12.96,13,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,32.54,32.45,32.56,31.57,31.48,31.59,0,0,0,0,0,0,0.701,0,1.595,0.079,0.29,0.71,9.39
-621396000000,1950,4,1949,7,30,7,2.18,0.178,0.665,21750.3,132.2,132.2,129.5,4,4,4,3600,3479,3721,3305,3184,295,295,295,2205,2084,2326,0.082,0.0793,0.0848,1100,1100,1100,990,990,990,974.8,974.6,975.1,15.2,14.9,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.29,13.04,13.55,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.37,32.67,34.07,32.37,31.69,33.05,0,0,0,0,0,0,0.719,0,1.515,0.082,0.31,0.69,9.98
-620791200000,1950,5,1949,8,31,7,1.97,0.194,0.665,23042.9,141.8,141.8,137.2,4,4,4,3261,3065,3405,2940,2744,321,321,321,1840,1644,1984,0.0986,0.0943,0.105,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.02,13.71,14.45,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.35,34.5,36.56,34.29,33.46,35.46,0,0,0,0,0,0,0.762,0,1.305,0.098,0.34,0.66,11.7
-620186400000,1950,5,1949,8,32,7,1.7,0.194,0.665,24987.5,154.4,154.4,148.7,4,4,4,2811,2608,3008,2490,2287,321,321,321,1390,1187,1587,0.114,0.107,0.123,1100,1100,1100,990,990,990,973.1,972.6,973.5,16.9,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.07,14.59,15.56,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.91,0.92,38.24,36.94,39.58,37.18,35.83,38.59,0,0,0,0,0,0,0.826,0,1.035,0.11,0.39,0.61,14.7
-619581600000,1950,5,1949,8,33,7,1.47,0.194,0.665,26760.1,163.8,163.8,159.3,4,4,4,2431,2267,2529,2110,1946,321,321,321,1010,845.8,1108,0.132,0.127,0.142,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.75,16.38,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.922,0.927,40.73,40.09,41.8,39.82,39.14,40.96,0,0,0,0,0,0,0.885,0,0.805,0.13,0.45,0.55,18.2
-618976800000,1950,5,1949,8,34,7,1.25,0.194,0.665,28383.1,173,173,168.9,4,4,4,2071,1930,2220,1750,1609,321,321,321,649.6,509.3,798.9,0.155,0.145,0.166,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.86,16.49,17.25,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.1,42.11,44.14,42.24,41.26,43.26,0,0,0,0,0,0,0.939,0,0.585,0.16,0.53,0.47,22.7
-618372000000,1950,5,1949,8,35,7,1.04,0.156,0.665,30286.8,184.7,184.7,180.3,4,4,4,1720,1590,1847,1463,1380,257.6,210,321,362.6,280.2,425.6,0.149,0.121,0.18,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.93,17.52,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.99,44.88,47.13,45.07,43.98,46.19,0,0,0,0,0,0,1,0,0.375,0.15,0.64,0.36,29.1
-617767200000,1950,6,1949,9,36,7,0.874,0.127,0.665,31901.2,192.8,192.8,189.9,4,4,4,1445,1339,1546,1235,1129,210,210,210,134.9,29.34,236.4,0.146,0.136,0.157,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.868,0.824,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.091,18.88,18.51,19.26,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.49,47.51,49.51,47.47,46.56,48.2,0,0,0,0,0,0,1.05,0,0.209,0.15,0.76,0.24,36.5
-617162400000,1950,6,1949,9,37,7,0.733,0.127,0.606,30808.5,192.8,192.8,183.4,4,4,4,1213,1123,1312,1003,913.2,210,210,210,0.3402,0,2.381,0.174,0.16,0.187,1002,913.2,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.673,0.561,0.812,0.476,0.381,0.648,0.022,0.018,0.031,1.43,1.19,1.76,0.067,0.055,0.083,20.01,19.36,20.52,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.87,43.87,49.77,45.85,43,48.2,0,0,0,0,0,0,1.02,0,0.127,0.17,0.83,0.17,42
-616557600000,1950,6,1949,9,38,7,0.604,0.127,0.477,25332.7,165.1,165.1,150.8,4,3,3.4285714285714284,998.6,919.2,1078,788.6,709.2,210,210,210,0,0,0,0.211,0.195,0.228,788.6,709.2,867.9,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.447,0.375,0.52,0.319,0.275,0.359,0.014,0.012,0.016,1.02,0.911,1.11,0.046,0.041,0.051,21.1,20.74,21.51,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.07,40.05,51.7,44.53,39.09,48.2,0,0,0,0,0,0,0.838,0,0.127,0.21,0.79,0.21,41.9
-615952800000,1950,6,1949,9,39,7,0.498,0.123,0.375,21045.2,136,136,125.3,3,3,3,823.5,772.5,893,620.3,580.3,203.1,186,210,0,0,0,0.247,0.235,0.266,620.3,580.3,683,990,990,990,967.2,967,967.5,22.8,22.5,23,0.322,0.299,0.358,0.215,0.189,0.257,0.0095,0.0082,0.011,0.759,0.692,0.865,0.033,0.03,0.038,22.05,21.66,22.31,0.955,0.953,0.957,0.979,0.976,0.98,0.934,0.93,0.937,42.65,40.2,46.27,41.76,39.26,45.34,0,0,0,0,0,0,0.696,0,0.123,0.25,0.75,0.25,42.3
-615348000000,1950,7,1949,10,40,7,0.418,0.112,0.306,17427.3,116.2,116.2,103.7,3,2,2.5714285714285716,691.2,636.6,755.5,505.2,450.6,186,186,186,0,0,0,0.27,0.246,0.292,505.2,450.6,569.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.253,0.222,0.289,0.141,0.112,0.181,0.0061,0.0047,0.0079,0.609,0.559,0.67,0.026,0.024,0.029,22.73,22.41,22.97,0.953,0.947,0.958,0.975,0.97,0.98,0.929,0.918,0.939,42.86,35.54,51.49,41.44,34.48,48.2,0,0,0,0,0,0,0.576,0,0.112,0.27,0.73,0.27,41.7
-614743200000,1950,7,1949,10,41,7,0.352,0.112,0.239,14177.9,92.04,92.04,84.39,2,2,2,581.9,542.7,619.8,395.9,356.7,186,186,186,0,0,0,0.32,0.3,0.343,395.9,356.7,433.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.2,0.186,0.213,0.0859,0.0673,0.104,0.0036,0.0028,0.0044,0.495,0.436,0.552,0.021,0.018,0.023,23.29,23.07,23.52,0.954,0.949,0.957,0.979,0.974,0.98,0.934,0.925,0.938,43.11,39.06,46.96,42.2,38.04,46.02,0,0,0,0,0,0,0.469,0,0.113,0.32,0.68,0.32,40.3
-614138400000,1950,7,1949,10,42,7,0.312,0.112,0.2,11832.3,74.8,74.8,70.43,2,2,2,516.5,496.9,536.9,330.5,310.9,186,186,186,0,0,0,0.36,0.346,0.374,330.5,310.9,350.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.17,0.184,0.055,0.0457,0.0646,0.0023,0.0019,0.0027,0.397,0.368,0.428,0.016,0.015,0.018,23.68,23.56,23.8,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.28,34.2,38.45,35.22,33.17,37.4,0,0,0,0,0,0,0.391,0,0.112,0.36,0.64,0.36,37.9
-613533600000,1950,7,1949,10,43,7,0.284,0.112,0.172,10204.3,64.98,64.98,60.74,2,2,2,470.3,446.6,490.4,284.3,260.6,186,186,186,0,0,0,0.396,0.379,0.417,284.3,260.6,304.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.152,0.167,0.0332,0.022,0.0427,0.0014,0.0009,0.0018,0.328,0.292,0.358,0.014,0.012,0.015,23.96,23.84,24.1,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.913,31.31,28.71,33.5,30.37,27.85,32.49,0,0,0,0,0,0,0.337,0,0.112,0.39,0.61,0.39,35.9
-612928800000,1950,7,1949,10,44,7,0.261,0.0964,0.164,9807.8,60.93,60.93,58.38,2,2,2,431.3,418.2,442.7,271.8,256.7,159.4,155,186,0,0,0,0.37,0.353,0.42,271.8,256.7,283.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.153,0.15,0.157,0.0273,0.0202,0.0328,0.0011,0.00083,0.0013,0.307,0.286,0.324,0.013,0.012,0.013,24.15,24.1,24.22,0.935,0.931,0.937,0.97,0.97,0.97,0.907,0.904,0.909,30.09,28.28,31.41,29.19,27.43,30.46,0,0,0,0,0,0,0.324,0,0.097,0.37,0.63,0.37,37.6
-612324000000,1950,8,1949,11,45,7,0.241,0.0937,0.148,8771.02,56.57,56.57,52.21,2,1,1.7142857142857142,399.3,382.6,418.2,244.3,227.6,155,155,155,0,0,0,0.389,0.371,0.405,244.3,227.6,263.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.137,0.15,0.0177,0.0151,0.0232,0.00072,0.00061,0.00095,0.313,0.261,0.407,0.013,0.011,0.016,24.29,24.22,24.37,0.938,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.73,26.45,52.47,32.99,25.66,48.2,0,0,0,0,0,0,0.29,0,0.093,0.39,0.61,0.39,36.4
-611719200000,1950,8,1949,11,46,7,0.221,0.0937,0.127,7910.1,48.2,48.2,47.08,1,1,1,365.6,364,375.1,210.6,209,155,155,155,0,0,0,0.424,0.413,0.426,210.6,209,220.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.131,0.135,0.0137,0.0135,0.0145,0.00055,0.00055,0.00058,0.372,0.369,0.389,0.015,0.015,0.016,24.4,24.34,24.41,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.939,48.21,47.86,50.32,47.08,46.9,48.2,0,0,0,0,0,0,0.262,0,0.094,0.42,0.57,0.43,35.8
-611114400000,1950,8,1949,11,47,7,0.204,0.0937,0.11,6865.02,45.72,45.72,40.86,1,1,1,337.5,321.2,358.7,182.5,166.2,155,155,155,0,0,0,0.46,0.432,0.483,182.5,166.2,203.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.121,0.116,0.129,0.0113,0.00988,0.0131,0.00045,0.0004,0.00053,0.322,0.292,0.359,0.013,0.012,0.014,24.59,24.45,24.7,0.95,0.945,0.955,0.977,0.972,0.98,0.928,0.918,0.936,41.8,38.03,46.66,40.86,36.95,45.72,0,0,0,0,0,0,0.227,0,0.094,0.46,0.54,0.46,33.7
-610509600000,1950,8,1949,11,48,7,0.184,0.0842,0.1,6208.06,41.75,41.75,36.95,1,1,1,304.5,290,317.9,165.3,150.9,139.1,118,155,0,0,0,0.456,0.39,0.507,165.3,150.9,184.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.0098,0.00858,0.0114,0.00039,0.00034,0.00046,0.289,0.265,0.322,0.012,0.011,0.013,24.79,24.72,24.84,0.944,0.94,0.95,0.973,0.97,0.98,0.919,0.912,0.931,37.96,34.51,42.61,36.95,33.47,41.75,0,0,0,0,0,0,0.205,0,0.084,0.46,0.54,0.46,33.7
-609904800000,1950,9,1949,12,49,7,0.172,0.0714,0.1,6236.85,37.95,37.95,37.12,1,1,1,283.8,283.2,287.1,165.8,165.2,118,118,118,0,0,0,0.416,0.411,0.417,165.8,165.2,169.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.113,0.00984,0.00979,0.0101,0.00039,0.00039,0.0004,0.288,0.287,0.294,0.011,0.011,0.012,24.88,24.86,24.88,0.944,0.944,0.945,0.972,0.972,0.974,0.918,0.917,0.92,38.19,38.06,38.97,37.12,36.99,37.95,0,0,0,0,0,0,0.206,0,0.072,0.42,0.58,0.42,36.3
-609300000000,1950,9,1949,12,50,7,0.162,0.0714,0.0908,5626.15,36.55,36.55,33.49,1,1,1,268.1,259.4,281.5,150.1,141.4,118,118,118,0,0,0,0.44,0.419,0.455,150.1,141.4,163.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.111,0.00851,0.00777,0.00964,0.00034,0.00031,0.00038,0.26,0.244,0.284,0.01,0.0097,0.011,24.97,24.89,25.02,0.939,0.936,0.943,0.97,0.97,0.971,0.911,0.908,0.916,34.52,32.45,37.65,33.49,31.48,36.55,0,0,0,0,0,0,0.186,0,0.0712,0.44,0.56,0.44,34.7
-608695200000,1950,9,1949,12,51,7,0.147,0.0714,0.0757,4662.44,30.91,30.91,27.75,1,1,1,243.1,228.7,256.9,125.1,110.7,118,118,118,0,0,0,0.486,0.459,0.516,125.1,110.7,138.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0973,0.0922,0.102,0.00639,0.00516,0.00756,0.00025,0.0002,0.0003,0.215,0.189,0.24,0.0085,0.0074,0.0095,25.13,25.03,25.24,0.928,0.919,0.935,0.97,0.97,0.97,0.9,0.891,0.907,28.61,25.18,31.86,27.75,24.42,30.91,0,0,0,0,0,0,0.154,0,0.0713,0.49,0.51,0.49,31.7
-608090400000,1950,9,1949,12,52,7,0.131,0.0675,0.064,3917.88,32.33,32.33,23.32,1,1,1,217.3,216.8,220.7,105.8,98.76,111.6,73,118,0,0,0,0.513,0.337,0.544,105.8,98.76,143.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0899,0.088,0.0997,0.00474,0.00414,0.00797,0.00019,0.00016,0.00031,0.18,0.168,0.244,0.0071,0.0066,0.0096,25.32,25.26,25.33,0.916,0.912,0.936,0.969,0.968,0.97,0.887,0.883,0.908,24.07,22.38,33.33,23.32,21.67,32.33,0,0,0,0,0,0,0.13,0,0.067,0.52,0.49,0.51,29.9
-607485600000,1950,10,1950,1,1,7,0.129,0.0442,0.0846,5281.12,32.33,32.33,31.44,1,1,1,212.8,203.9,216.8,139.8,130.9,73,73,73,0,0,0,0.343,0.337,0.358,139.8,130.9,143.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0983,0.0951,0.0997,0.00764,0.00688,0.00797,0.0003,0.00027,0.00031,0.237,0.221,0.244,0.0093,0.0086,0.0096,25.29,25.26,25.36,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.41,30.3,33.33,31.44,29.39,32.33,0,0,0,0,0,0,0.175,0,0.0444,0.34,0.66,0.34,40.9
-606880800000,1950,10,1950,1,2,7,0.128,0.0545,0.0736,4557.09,31.21,31.21,27.13,1,1,1,211.8,208.1,216.8,121.7,111.1,90.14,73,97,0,0,0,0.425,0.345,0.466,121.7,111.1,138.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0936,0.0906,0.098,0.00609,0.00519,0.00755,0.00024,0.0002,0.0003,0.206,0.188,0.235,0.0081,0.0074,0.0092,25.32,25.29,25.36,0.925,0.919,0.934,0.97,0.97,0.97,0.897,0.891,0.906,27.96,25.37,32.18,27.13,24.61,31.21,0,0,0,0,0,0,0.151,0,0.0544,0.43,0.57,0.43,35.6
-606276000000,1950,10,1950,1,3,7,0.121,0.0545,0.0663,2463.11,27.68,27.68,14.66,1,1,1,199.8,196.6,203.9,109.7,99.62,90.14,73,97,0,0,0,0.451,0.371,0.493,109.7,99.62,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0866,0.0926,0.00507,0.00422,0.00626,0.0002,0.00016,0.00024,0.185,0.168,0.208,0.0072,0.0066,0.0081,25.4,25.39,25.43,0.527,0,0.927,0.554,0,0.97,0.511,0,0.9,15.11,0,28.54,14.66,0,27.68,0,3,0,0,0.429,0,0.0815,0.429,0.0547,0.45,0.55,0.45,20.4
-605671200000,1950,10,1950,1,4,7,0.119,0.0442,0.0749,4658.35,27.99,27.99,27.73,1,1,1,196.8,196.6,197.9,123.8,123.6,73,73,73,0,0,0,0.371,0.369,0.371,123.8,123.6,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0926,0.093,0.00627,0.00626,0.00636,0.00025,0.00024,0.00025,0.209,0.208,0.21,0.0081,0.0081,0.0082,25.39,25.39,25.39,0.928,0.927,0.928,0.97,0.97,0.97,0.9,0.9,0.9,28.59,28.54,28.85,27.73,27.68,27.99,0,0,0,0,0,0,0.154,0,0.0441,0.37,0.63,0.37,39.1
-605066400000,1950,10,1950,1,5,7,0.123,0.0416,0.0817,5103.53,30.78,30.78,30.38,1,1,1,203.8,203.8,203.8,135.1,130.8,68.71,67,73,0,0,0,0.337,0.329,0.358,135.1,130.8,136.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0951,0.0962,0.00723,0.00687,0.00738,0.00028,0.00027,0.00029,0.228,0.221,0.231,0.0089,0.0086,0.009,25.35,25.35,25.36,0.932,0.931,0.933,0.97,0.97,0.97,0.905,0.903,0.905,31.32,30.28,31.73,30.38,29.37,30.78,0,0,0,0,0,0,0.169,0,0.0413,0.34,0.66,0.34,41.5
-604461600000,1950,11,1950,2,6,7,0.128,0.045,0.0833,5198.35,33.76,33.76,30.94,1,1,1,212.1,203.9,216.8,137.7,123.8,74.43,67,93,0,0,0,0.35,0.309,0.429,137.7,123.8,149.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0974,0.0947,0.101,0.00746,0.00627,0.00848,0.00029,0.00025,0.00033,0.233,0.211,0.254,0.0091,0.0083,0.01,25.29,25.25,25.35,0.934,0.928,0.939,0.97,0.97,0.97,0.906,0.9,0.91,31.9,28.47,34.8,30.94,27.62,33.76,0,0,0,0,0,0,0.172,0,0.0447,0.35,0.65,0.35,40.6
-603856800000,1950,11,1950,2,7,7,0.131,0.0562,0.0749,4640.15,27.62,27.62,27.62,1,1,1,216.8,216.8,216.8,123.8,123.8,93,93,93,0,0,0,0.429,0.429,0.429,123.8,123.8,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0947,0.0947,0.00627,0.00627,0.00627,0.00025,0.00025,0.00025,0.211,0.211,0.211,0.0083,0.0083,0.0083,25.29,25.29,25.29,0.928,0.928,0.928,0.97,0.97,0.97,0.9,0.9,0.9,28.47,28.47,28.47,27.62,27.62,27.62,0,0,0,0,0,0,0.153,0,0.0561,0.43,0.57,0.43,35.4
-603252000000,1950,11,1950,2,8,7,0.143,0.0428,0.1,6292.92,43.9,43.9,37.46,1,1,1,236.1,216.8,259.4,165.4,123.8,70.71,67,93,0,0,0,0.302,0.258,0.429,165.4,123.8,192.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.0947,0.116,0.00981,0.00627,0.0121,0.00039,0.00025,0.00048,0.282,0.211,0.33,0.011,0.0083,0.013,25.1,24.93,25.29,0.943,0.928,0.952,0.975,0.97,0.98,0.919,0.9,0.933,38.42,28.47,44.79,37.46,27.62,43.9,0,0,0,0,0,0,0.208,0,0.043,0.3,0.7,0.3,44
-602647200000,1950,11,1950,2,9,7,0.172,0.0501,0.122,7644.51,48.2,48.2,45.5,1,1,1,283.9,266,298.8,201.1,186,82.86,67,104,0,0,0,0.29,0.237,0.359,201.1,186,216.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.118,0.124,0.0128,0.0116,0.0141,0.00051,0.00046,0.00056,0.347,0.323,0.373,0.014,0.013,0.015,24.82,24.77,24.89,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.939,46.71,43.03,50.35,45.5,42.17,48.2,0,0,0,0,0,0,0.253,0,0.05,0.29,0.71,0.29,44.4
