datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
168472800000,1975,5,1974,8,31,7,1.97,0.194,0.665,23085.8,142.5,142.5,137.4,4,4,4,3250,3038,3405,2929,2717,321,321,321,1829,1617,1984,0.0989,0.0943,0.106,1100,1100,1100,990,990,990,974.1,973.6,974.4,15.9,15.6,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.04,13.71,14.52,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.42,34.5,36.74,34.35,33.46,35.64,0,0,0,0,0,0,0.763,0,1.305,0.098,0.34,0.66,11.7
169077600000,1975,5,1974,8,32,7,1.76,0.194,0.665,24564.7,151.6,151.6,146.2,4,4,4,2902,2707,3008,2581,2386,321,321,321,1481,1286,1587,0.111,0.107,0.119,1100,1100,1100,990,990,990,973.3,972.8,973.5,16.7,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.85,14.59,15.32,0.94,0.939,0.942,0.971,0.97,0.974,0.913,0.91,0.918,37.64,36.94,38.93,36.55,35.83,37.91,0,0,0,0,0,0,0.812,0,1.095,0.11,0.38,0.62,14
169682400000,1975,5,1974,8,33,7,1.51,0.194,0.665,26473,160.9,160.9,157.6,4,4,4,2493,2373,2637,2172,2052,321,321,321,1072,951.7,1216,0.129,0.122,0.135,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.49,16.13,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.919,0.925,40.33,39.39,41.12,39.39,38.39,40.23,0,0,0,0,0,0,0.875,0,0.845,0.13,0.44,0.56,17.5
170287200000,1975,5,1974,8,34,7,1.32,0.189,0.665,27873.3,174,174,165.9,4,4,4,2189,1902,2340,1877,1645,311.9,257,321,777.1,544.9,919.4,0.143,0.135,0.153,1100,1100,1100,990,990,990,971.5,970.8,971.9,18.5,18.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.58,16.2,17.34,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.34,41.32,44.39,41.48,40.45,43.5,0,0,0,0,0,0,0.922,0,0.655,0.14,0.5,0.5,21.1
170892000000,1975,6,1974,9,35,7,1.08,0.155,0.665,29885.7,181.4,181.4,177.9,4,4,4,1790,1689,1879,1533,1432,257,257,257,432.5,331.9,522.4,0.144,0.137,0.152,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.71,17.42,18.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.38,44.59,46.27,44.47,43.7,45.34,0,0,0,0,0,0,0.988,0,0.415,0.14,0.62,0.38,27.7
171496800000,1975,6,1974,9,36,7,0.945,0.155,0.665,31207.9,188.8,188.8,185.8,4,4,4,1562,1479,1652,1305,1222,257,257,257,205,122.4,294.7,0.165,0.156,0.174,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.907,0.879,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.83,1.87,0.091,0.089,0.093,18.46,18.16,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.39,46.59,48.16,46.44,45.66,47.2,0,0,0,0,0,0,1.03,0,0.28,0.16,0.7,0.3,33
172101600000,1975,6,1974,9,37,7,0.801,0.155,0.637,31564.7,192.8,192.8,187.9,4,4,4,1324,1250,1445,1067,992.7,257,257,257,13.61,0,88.29,0.195,0.178,0.206,1053,992.7,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.764,0.67,0.865,0.544,0.419,0.648,0.026,0.02,0.031,1.6,1.37,1.81,0.076,0.064,0.088,19.48,18.88,19.95,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.94,46.36,49.28,46.97,45.44,48.2,0,0,0,0,0,0,1.04,0,0.164,0.19,0.8,0.2,39.4
172706400000,1975,6,1974,9,38,7,0.704,0.155,0.549,28457.9,179.7,179.7,169.4,4,4,4,1165,1073,1235,907.5,815.8,257,257,257,0,0,0,0.221,0.208,0.24,907.5,815.8,977.6,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.571,0.482,0.648,0.378,0.334,0.412,0.018,0.015,0.019,1.2,1.03,1.33,0.056,0.047,0.062,20.38,20.03,20.84,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.93,0.936,43.25,39.72,45.84,42.35,38.74,44.93,0,0,0,0,0,0,0.941,0,0.155,0.22,0.78,0.22,40.4
173311200000,1975,6,1974,9,39,7,0.596,0.14,0.456,24224.7,153,153,144.2,4,3,3.142857142857143,985.9,919.2,1047,754.7,692.2,231.3,227,257,0,0,0,0.235,0.221,0.247,754.7,692.2,799.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.421,0.365,0.46,0.302,0.263,0.326,0.014,0.012,0.015,0.989,0.883,1.07,0.045,0.039,0.049,21.18,20.88,21.54,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,48.05,39.24,51.58,46.24,38.24,48.2,0,0,0,0,0,0,0.801,0,0.14,0.23,0.77,0.23,40.6
173916000000,1975,7,1974,10,40,7,0.498,0.137,0.361,20222.1,131.2,131.2,120.4,3,3,3,823.6,776.2,883.7,596.6,549.2,227,227,227,0,0,0,0.276,0.257,0.292,596.6,549.2,656.7,990,990,990,967.2,967,967.4,22.8,22.6,23,0.311,0.284,0.345,0.2,0.168,0.24,0.0088,0.0073,0.011,0.722,0.642,0.823,0.032,0.028,0.036,22.08,21.74,22.35,0.953,0.95,0.956,0.977,0.972,0.98,0.932,0.924,0.937,41.05,38.14,44.62,40.12,37.08,43.73,0,0,0,0,0,0,0.669,0,0.137,0.28,0.72,0.28,40.6
174520800000,1975,7,1974,10,41,7,0.441,0.137,0.304,16967.5,109.7,109.7,101,3,2,2.4285714285714284,730,690.2,768.4,503,463.2,227,227,227,0,0,0,0.311,0.295,0.329,503,463.2,541.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.258,0.235,0.28,0.139,0.118,0.163,0.006,0.005,0.0071,0.628,0.582,0.668,0.027,0.025,0.029,22.55,22.4,22.73,0.953,0.948,0.957,0.976,0.97,0.98,0.93,0.919,0.938,45.11,35.91,52.61,42.85,34.83,48.2,0,0,0,0,0,0,0.561,0,0.137,0.31,0.69,0.31,38.5
175125600000,1975,7,1974,10,42,7,0.396,0.137,0.259,15136.8,96.4,96.4,90.1,2,2,2,655.4,629.7,690.2,428.4,402.7,227,227,227,0,0,0,0.347,0.329,0.361,428.4,402.7,463.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.218,0.206,0.235,0.101,0.0891,0.118,0.0043,0.0038,0.005,0.551,0.509,0.608,0.023,0.022,0.026,22.93,22.73,23.07,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.04,43.5,49.42,45.05,42.63,48.2,0,0,0,0,0,0,0.501,0,0.137,0.35,0.65,0.35,38.2
175730400000,1975,7,1974,10,43,7,0.362,0.126,0.236,13910.5,87.2,87.2,82.8,2,2,2,598.1,576.2,619.8,389.5,366.1,208.6,184,227,0,0,0,0.348,0.31,0.383,389.5,366.1,409.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.2,0.193,0.205,0.0829,0.0718,0.0921,0.0035,0.003,0.0039,0.488,0.454,0.516,0.021,0.019,0.022,23.22,23.13,23.32,0.953,0.951,0.955,0.979,0.975,0.98,0.933,0.927,0.936,42.29,39.72,44.49,41.4,38.74,43.6,0,0,0,0,0,0,0.46,0,0.126,0.35,0.65,0.35,38.4
176335200000,1975,8,1974,11,44,7,0.331,0.111,0.219,13011.9,82.61,82.61,77.45,2,2,2,546.7,515.4,570.2,362.7,331.4,184,184,184,0,0,0,0.337,0.323,0.357,362.7,331.4,386.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.189,0.178,0.197,0.0702,0.0554,0.0813,0.0029,0.0023,0.0034,0.446,0.399,0.481,0.019,0.017,0.02,23.49,23.35,23.68,0.95,0.946,0.953,0.975,0.97,0.98,0.927,0.917,0.934,39.69,36.39,42.15,38.73,35.3,41.31,0,0,0,0,0,0,0.43,0,0.112,0.34,0.66,0.34,39.3
176940000000,1975,8,1974,11,45,7,0.304,0.111,0.193,11440.7,70.6,70.6,68.1,2,2,2,503.3,490.4,515.4,319.3,306.4,184,184,184,0,0,0,0.366,0.357,0.375,319.3,306.4,331.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.173,0.169,0.178,0.0497,0.0436,0.0554,0.0021,0.0018,0.0023,0.381,0.362,0.399,0.016,0.015,0.017,23.75,23.68,23.83,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.914,0.917,35.1,33.72,36.39,34.05,32.71,35.3,0,0,0,0,0,0,0.378,0,0.111,0.37,0.63,0.37,37.6
177544800000,1975,8,1974,11,46,7,0.27,0.111,0.159,9411.29,63.52,63.52,56.02,2,2,2,446.3,418.2,481.3,262.3,234.2,184,184,184,0,0,0,0.414,0.382,0.44,262.3,234.2,297.3,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.153,0.143,0.166,0.0252,0.0157,0.0393,0.001,0.00064,0.0016,0.298,0.259,0.348,0.012,0.011,0.014,24.09,23.89,24.26,0.932,0.925,0.94,0.97,0.97,0.97,0.904,0.897,0.912,28.88,25.76,32.74,28.01,24.98,31.76,0,0,0,0,0,0,0.311,0,0.111,0.41,0.59,0.41,34.9
178149600000,1975,8,1974,11,47,7,0.241,0.111,0.13,7907.06,48.2,48.2,47.07,1,1,1,398.8,389.6,412.3,214.8,205.6,184,184,184,0,0,0,0.462,0.446,0.472,214.8,205.6,228.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.133,0.141,0.014,0.0132,0.0152,0.00057,0.00054,0.00062,0.383,0.366,0.407,0.016,0.015,0.017,24.22,24.14,24.29,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.83,46.8,51.76,47.07,45.86,48.2,0,0,0,0,0,0,0.261,0,0.111,0.46,0.54,0.46,32.8
178754400000,1975,9,1974,12,48,7,0.227,0.0835,0.143,8608.82,53.3,53.3,51.24,2,1,1.7142857142857142,374.9,358.7,385.2,236.9,220.7,138,138,138,0,0,0,0.368,0.358,0.385,236.9,220.7,247.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.134,0.144,0.0159,0.0145,0.0168,0.00064,0.00058,0.00068,0.301,0.258,0.389,0.012,0.01,0.016,24.42,24.4,24.47,0.936,0.925,0.958,0.973,0.97,0.98,0.911,0.898,0.939,33.78,26.32,50.64,32.51,25.53,48.2,0,0,0,0,0,0,0.285,0,0.084,0.37,0.63,0.37,37.9
179359200000,1975,9,1974,12,49,7,0.21,0.0835,0.126,7862.57,48.2,48.2,46.8,1,1,1,346.8,337.2,358.7,208.8,199.2,138,138,138,0,0,0,0.398,0.385,0.409,208.8,199.2,220.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.127,0.134,0.0135,0.0127,0.0145,0.00054,0.00051,0.00058,0.368,0.351,0.389,0.015,0.014,0.016,24.5,24.42,24.56,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.96,45.8,50.64,46.8,44.89,48.2,0,0,0,0,0,0,0.26,0,0.084,0.4,0.6,0.4,37.4
179964000000,1975,9,1974,12,50,7,0.2,0.0835,0.116,7263.76,44.26,44.26,43.24,1,1,1,329.9,324.1,334.4,191.9,186.1,138,138,138,0,0,0,0.418,0.413,0.426,191.9,186.1,196.4,990,990,990,965,965,965.1,25,24.9,25,0.124,0.122,0.126,0.0121,0.0116,0.0124,0.00048,0.00046,0.0005,0.338,0.327,0.346,0.014,0.013,0.014,24.61,24.58,24.65,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,44.12,42.76,45.16,43.24,41.91,44.26,0,0,0,0,0,0,0.24,0,0.084,0.42,0.58,0.42,36.3
180568800000,1975,9,1974,12,51,7,0.189,0.0835,0.105,6556.87,41.25,41.25,39.03,1,1,1,312.1,305.9,321.2,174.1,167.9,138,138,138,0,0,0,0.442,0.43,0.451,174.1,167.9,183.2,990,990,990,965,964.9,965,25,25,25.1,0.118,0.116,0.121,0.0105,0.01,0.0113,0.00042,0.0004,0.00045,0.306,0.295,0.322,0.012,0.012,0.013,24.73,24.67,24.78,0.947,0.945,0.95,0.976,0.973,0.98,0.924,0.919,0.931,39.99,38.56,42.1,39.03,37.52,41.25,0,0,0,0,0,0,0.217,0,0.084,0.44,0.56,0.44,34.7
181173600000,1975,9,1974,12,52,7,0.177,0.0714,0.105,6594.51,41.8,41.8,39.25,1,1,1,292.3,283.2,302.6,174.3,160.8,118,110,138,0,0,0,0.403,0.373,0.462,174.3,160.8,184.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0106,0.00942,0.0114,0.00042,0.00038,0.00046,0.304,0.282,0.322,0.012,0.011,0.013,24.83,24.8,24.87,0.947,0.943,0.95,0.976,0.97,0.98,0.924,0.915,0.931,40.2,36.91,42.65,39.25,35.8,41.8,0,0,0,0,0,0,0.218,0,0.072,0.4,0.59,0.41,37.3
181778400000,1975,10,1975,1,1,7,0.167,0.0665,0.101,6265.31,38.58,38.58,37.29,1,1,1,276.2,268.9,281.5,166.2,158.9,110,110,110,0,0,0,0.398,0.391,0.409,166.2,158.9,171.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.114,0.00988,0.00926,0.0103,0.00039,0.00037,0.00041,0.289,0.276,0.298,0.011,0.011,0.012,24.91,24.88,24.95,0.944,0.942,0.946,0.973,0.97,0.975,0.918,0.914,0.922,38.34,36.62,39.57,37.29,35.52,38.58,0,0,0,0,0,0,0.207,0,0.066,0.4,0.6,0.4,37.5
182383200000,1975,10,1975,1,2,7,0.16,0.0665,0.093,5770.91,35.52,35.52,34.35,1,1,1,263.8,256.9,268.9,153.8,146.9,110,110,110,0,0,0,0.417,0.409,0.428,153.8,146.9,158.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.11,0.00882,0.00824,0.00926,0.00035,0.00033,0.00037,0.267,0.254,0.276,0.011,0.01,0.011,24.98,24.95,25.02,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.41,33.8,36.62,34.35,32.79,35.52,0,0,0,0,0,0,0.191,0,0.067,0.42,0.58,0.42,36.1
182988000000,1975,10,1975,1,3,7,0.152,0.0665,0.0851,5273.52,32.79,32.79,31.39,1,1,1,250.8,239.5,256.9,140.8,129.5,110,110,110,0,0,0,0.439,0.428,0.459,140.8,129.5,146.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0992,0.105,0.00772,0.00676,0.00824,0.00031,0.00027,0.00033,0.243,0.223,0.254,0.0096,0.0088,0.01,25.06,25.02,25.14,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,32.36,29.72,33.8,31.39,28.83,32.79,0,0,0,0,0,0,0.174,0,0.0669,0.44,0.56,0.44,34.7
183592800000,1975,10,1975,1,4,7,0.147,0.0658,0.0814,5037.98,31.27,31.27,29.99,1,1,1,243.5,239.5,250.3,134.6,129.5,108.9,106,110,0,0,0,0.447,0.44,0.459,134.6,129.5,140.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0992,0.103,0.00719,0.00676,0.00767,0.00028,0.00027,0.0003,0.232,0.223,0.243,0.0092,0.0088,0.0096,25.11,25.06,25.14,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,30.92,29.72,32.23,29.99,28.83,31.27,0,0,0,0,0,0,0.167,0,0.0656,0.45,0.55,0.45,34.3
184197600000,1975,11,1975,2,5,7,0.15,0.0641,0.0858,5317.19,33.2,33.2,31.65,1,1,1,247.8,239.5,254.6,141.8,133.5,106,106,106,0,0,0,0.428,0.416,0.443,141.8,133.5,148.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.106,0.0078,0.0071,0.00838,0.00031,0.00028,0.00033,0.245,0.23,0.257,0.0097,0.0091,0.01,25.07,25.02,25.13,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.91,32.63,30.68,34.22,31.65,29.76,33.2,0,0,0,0,0,0,0.176,0,0.0642,0.43,0.57,0.43,35.4
184802400000,1975,11,1975,2,6,7,0.153,0.0574,0.0955,5947.74,36.24,36.24,35.4,1,1,1,252.8,246.5,254.6,158,148.6,94.86,93,106,0,0,0,0.375,0.365,0.416,158,148.6,161.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.00918,0.00838,0.00948,0.00036,0.00033,0.00038,0.272,0.257,0.278,0.011,0.01,0.011,25.02,25,25.06,0.942,0.939,0.943,0.97,0.97,0.97,0.913,0.91,0.915,36.49,34.22,37.35,35.4,33.2,36.24,0,0,0,0,0,0,0.197,0,0.0575,0.38,0.62,0.38,38.9
185407200000,1975,11,1975,2,7,7,0.162,0.0562,0.106,6656.46,44.79,44.79,39.62,1,1,1,268.3,256.9,290,175.3,163.9,93,93,93,0,0,0,0.347,0.321,0.362,175.3,163.9,197,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.109,0.121,0.0107,0.00968,0.0125,0.00042,0.00038,0.0005,0.303,0.282,0.342,0.012,0.011,0.014,24.92,24.8,24.99,0.947,0.943,0.954,0.976,0.971,0.98,0.924,0.917,0.935,40.58,37.89,45.7,39.62,36.81,44.79,0,0,0,0,0,0,0.22,0,0.056,0.35,0.65,0.35,41.1
186012000000,1975,11,1975,2,8,7,0.173,0.0562,0.116,7343.32,44.79,44.79,43.71,1,1,1,285.4,281.5,290,192.4,188.5,93,93,93,0,0,0,0.326,0.321,0.33,192.4,188.5,197,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.118,0.121,0.0121,0.0118,0.0125,0.00048,0.00047,0.0005,0.333,0.326,0.342,0.013,0.013,0.014,24.83,24.8,24.85,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,44.6,43.68,45.7,43.71,42.81,44.79,0,0,0,0,0,0,0.243,0,0.057,0.32,0.67,0.33,42.4
186616800000,1975,12,1975,3,9,7,0.213,0.0629,0.15,9065.8,68.91,68.91,53.96,2,1,1.7142857142857142,352.1,313.5,422.2,248.1,209.5,104,104,104,0,0,0,0.298,0.246,0.332,248.1,209.5,318.2,990,990,990,965.2,965,965.5,24.8,24.5,25,0.14,0.126,0.164,0.0214,0.0136,0.0492,0.00086,0.00054,0.002,0.313,0.247,0.396,0.013,0.0099,0.016,24.53,24.13,24.68,0.938,0.923,0.959,0.973,0.97,0.98,0.913,0.895,0.94,35.17,25.74,52.34,33.82,24.97,48.2,0,0,0,0,0,0,0.3,0,0.063,0.3,0.7,0.3,42.6
187221600000,1975,12,1975,3,10,7,0.23,0.0629,0.168,10101.2,62.91,62.91,60.13,2,2,2,381.1,354,394,277.1,250,104,104,104,0,0,0,0.273,0.264,0.294,277.1,250,290,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.14,0.154,0.0298,0.017,0.0359,0.0012,0.00068,0.0015,0.309,0.269,0.329,0.013,0.011,0.013,24.39,24.3,24.56,0.935,0.929,0.938,0.97,0.97,0.97,0.907,0.902,0.91,30.99,27.98,32.43,30.06,27.14,31.45,0,0,0,0,0,0,0.334,0,0.062,0.27,0.73,0.27,43.9
187826400000,1975,12,1975,3,11,7,0.25,0.0629,0.187,11241.6,70.5,70.5,66.91,2,2,2,412.8,396.1,429.8,308.8,292.1,104,104,104,0,0,0,0.252,0.242,0.263,308.8,292.1,325.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.155,0.167,0.0448,0.0369,0.0528,0.0018,0.0015,0.0022,0.357,0.332,0.382,0.015,0.013,0.016,24.19,24.08,24.29,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.49,32.65,36.34,33.46,31.68,35.25,0,0,0,0,0,0,0.372,0,0.063,0.25,0.75,0.25,45
188431200000,1975,12,1975,3,12,7,0.271,0.0629,0.208,12493.4,79.31,79.31,74.37,2,2,2,447.3,435.1,469.1,343.3,331.1,104,104,104,0,0,0,0.233,0.222,0.239,343.3,331.1,365.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.173,0.169,0.181,0.061,0.0553,0.0713,0.0025,0.0023,0.0029,0.409,0.39,0.441,0.017,0.016,0.018,23.98,23.85,24.05,0.947,0.945,0.95,0.972,0.97,0.977,0.921,0.917,0.929,38.24,36.92,40.58,37.18,35.81,39.66,0,0,0,0,0,0,0.413,0,0.063,0.23,0.77,0.23,46.1
189036000000,1975,12,1975,3,13,7,0.307,0.0684,0.239,14352.7,87.53,87.53,85.43,2,2,2,507.6,477.8,525.1,394.4,373.8,113.1,104,120,0,0,0,0.223,0.209,0.229,394.4,373.8,405.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.184,0.197,0.0852,0.0754,0.0902,0.0035,0.0031,0.0038,0.486,0.454,0.503,0.02,0.019,0.021,23.63,23.53,23.8,0.954,0.952,0.955,0.98,0.979,0.98,0.935,0.932,0.936,43.6,41.51,44.66,42.72,40.64,43.77,0,0,0,0,0,0,0.475,0,0.068,0.22,0.78,0.22,46.8
189640800000,1976,1,1975,4,14,7,0.334,0.0726,0.261,15597.7,96.4,96.4,92.84,2,2,2,552,525.1,570.2,432,405.1,120,120,120,0,0,0,0.218,0.21,0.229,432,405.1,450.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.206,0.197,0.212,0.103,0.0902,0.111,0.0043,0.0038,0.0047,0.543,0.503,0.57,0.023,0.021,0.024,23.37,23.26,23.53,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.38,44.66,49.21,46.42,43.77,48.2,0,0,0,0,0,0,0.516,0,0.073,0.22,0.78,0.22,46.7
190245600000,1976,1,1975,4,15,7,0.368,0.0726,0.296,16918.1,105.7,105.7,100.7,3,2,2.5714285714285716,608.9,588.3,629.7,488.9,468.3,120,120,120,0,0,0,0.197,0.191,0.204,488.9,468.3,509.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.233,0.222,0.245,0.13,0.12,0.141,0.0055,0.0051,0.006,0.572,0.53,0.619,0.024,0.022,0.026,23.09,23.02,23.15,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.42,35.17,51.89,40.45,34.11,48.2,0,0,0,0,0,0,0.559,0,0.072,0.2,0.8,0.2,46
190850400000,1976,1,1975,4,16,7,0.416,0.0726,0.344,19738.6,124.8,124.8,117.5,3,3,3,688.4,636.6,725.1,568.4,516.6,120,120,120,0,0,0,0.175,0.166,0.189,568.4,516.6,605.1,990,990,990,966.7,966.4,966.8,23.3,23.2,23.6,0.279,0.249,0.299,0.181,0.146,0.205,0.0077,0.0062,0.0088,0.657,0.57,0.719,0.028,0.024,0.031,22.69,22.48,22.98,0.952,0.948,0.955,0.976,0.97,0.98,0.929,0.92,0.935,40.12,36.79,42.44,39.16,35.69,41.6,0,0,0,0,0,0,0.653,0,0.072,0.17,0.83,0.17,47.4
191455200000,1976,1,1975,4,17,7,0.461,0.074,0.387,21993.6,132.5,132.5,130.9,3,3,3,762.3,735.5,776.2,639.9,615.5,122.4,120,137,0,0,0,0.161,0.156,0.177,639.9,615.5,648.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.319,0.305,0.324,0.228,0.212,0.234,0.0099,0.0092,0.01,0.778,0.737,0.792,0.034,0.032,0.034,22.27,22.22,22.42,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.53,43.08,45.06,43.64,42.22,44.16,0,0,0,0,0,0,0.727,0,0.074,0.16,0.84,0.16,47.7
192060000000,1976,2,1975,5,18,7,0.478,0.0829,0.395,22319.2,137.5,137.5,132.9,3,3,3,790.1,776.2,817.2,653.1,639.2,137,137,137,0,0,0,0.173,0.168,0.177,653.1,639.2,680.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.321,0.344,0.237,0.228,0.255,0.01,0.0099,0.011,0.803,0.779,0.848,0.035,0.034,0.037,22.14,21.98,22.22,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.19,44.37,46.78,44.28,43.48,45.84,0,0,0,0,0,0,0.738,0,0.083,0.17,0.83,0.17,46.7
192664800000,1976,2,1975,5,19,7,0.512,0.0829,0.429,23802.8,144.6,144.6,141.7,3,3,3,846.7,827.5,878.6,709.7,690.5,137,137,137,0,0,0,0.162,0.156,0.166,709.7,690.5,741.6,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.362,0.35,0.384,0.275,0.262,0.296,0.012,0.012,0.013,0.899,0.866,0.957,0.04,0.038,0.042,21.81,21.63,21.92,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.42,47.36,50.17,47.23,46.41,48.2,0,0,0,0,0,0,0.787,0,0.083,0.16,0.84,0.16,46.5
193269600000,1976,2,1975,5,20,7,0.55,0.0829,0.467,24903.2,158.9,158.9,148.2,4,3,3.2857142857142856,909.5,878.6,953.8,772.5,741.6,137,137,137,0,0,0,0.151,0.144,0.156,772.5,741.6,816.8,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.412,0.384,0.453,0.313,0.296,0.334,0.014,0.013,0.015,0.988,0.957,1.03,0.044,0.042,0.046,21.47,21.28,21.63,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.98,39.9,52.31,45.67,38.94,48.2,0,0,0,0,0,0,0.824,0,0.083,0.15,0.85,0.15,45.3
193874400000,1976,2,1975,5,21,7,0.654,0.0829,0.571,29854.2,192.8,192.8,177.7,4,4,4,1081,975.2,1212,944.4,838.2,137,137,137,0,0,0,0.127,0.113,0.14,944.4,838.2,1075,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.582,0.473,0.743,0.422,0.345,0.592,0.019,0.016,0.028,1.26,1.04,1.63,0.058,0.047,0.076,20.58,19.8,21.16,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,45.43,41.48,49.83,44.43,40.62,48.2,0,0,0,0,0,0,0.987,0,0.083,0.13,0.87,0.13,45.6
194479200000,1976,3,1975,6,22,7,1.02,0.111,0.661,30419.6,192.8,192.8,181.1,4,4,4,1688,1259,2329,1505,1076,183,183,183,412.1,0,1046,0.114,0.0786,0.145,1093,1076,1100,990,990,990,970,968.7,971.9,20,18.1,21.3,0.868,0.761,0.926,0.632,0.594,0.648,0.032,0.028,0.036,1.8,1.65,1.87,0.091,0.078,0.1,18.16,16.23,19.64,0.951,0.946,0.954,0.98,0.979,0.98,0.932,0.926,0.935,46.26,41.4,49.42,45.27,40.53,48.2,0,0,0,0,0,0,1.01,0,0.359,0.11,0.65,0.35,29.8
195084000000,1976,3,1975,6,23,7,1.88,0.13,0.665,23754.1,154.4,154.4,141.4,4,4,4,3103,2608,3661,2888,2425,215,183,239,1788,1325,2322,0.0693,0.062,0.0788,1100,1100,1100,990,990,990,973.7,972.6,975,16.3,15,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.4,13.16,15.56,0.937,0.93,0.943,0.971,0.97,0.975,0.91,0.902,0.92,36.4,33.02,39.58,35.35,32.03,38.59,0,0,0,0,0,0,0.786,0,1.215,0.069,0.35,0.65,12.6
195688800000,1976,3,1975,6,24,7,2.53,0.145,0.665,19635.6,123.1,123.1,116.9,4,4,4,4179,3879,4578,3940,3640,239,239,239,2840,2540,3239,0.0574,0.0522,0.0616,1100,1100,1100,990,990,990,976,975.4,976.7,14,13.3,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.049,1.87,1.87,1.87,0.13,0.13,0.14,12.13,11.39,12.7,0.921,0.914,0.926,0.97,0.97,0.97,0.893,0.886,0.899,30.12,28.07,31.73,29.22,27.23,30.78,0,0,0,0,0,0,0.649,0,1.865,0.057,0.26,0.74,7.76
196293600000,1976,3,1975,6,25,7,3,0.145,0.665,16312.6,105.1,105.1,97.1,4,4,4,4956,4716,5253,4717,4477,239,239,239,3617,3377,3914,0.0483,0.0455,0.0507,1100,1100,1100,990.01,990,990.03,977.4,977,977.9,12.6,12.1,13,0.924,0.916,0.926,0.648,0.648,0.648,0.051,0.05,0.053,1.87,1.86,1.87,0.15,0.14,0.15,10.72,10.26,11.14,0.899,0.883,0.911,0.97,0.97,0.97,0.872,0.856,0.884,26.01,24.44,27.37,24.27,22.06,26.27,0,0,0,0,0,0,0.539,0,2.335,0.048,0.22,0.78,5.44
196898400000,1976,3,1975,6,26,7,3.29,0.188,0.665,8163.91,86.31,86.31,48.59,4,4,4,5437,5326,5537,5127,5014,310.4,239,364,4027,3914,4150,0.0571,0.0435,0.0677,1100,1100,1100,990.04,990.03,990.05,978.2,978,978.3,11.9,11.7,12,0.911,0.908,0.914,0.648,0.648,0.648,0.055,0.054,0.055,1.86,1.86,1.86,0.16,0.15,0.16,10,9.857,10.16,0.501,0,0.879,0.554,0,0.97,0.486,0,0.853,13.63,0,24.09,12.15,0,21.58,0,0,3,0,0,0.429,0.27,0.429,2.625,0.057,0.2,0.8,2.48
197503200000,1976,4,1975,7,27,7,3.13,0.22,0.665,15151.6,94.4,94.4,90.19,4,4,4,5182,5027,5326,4818,4663,364,364,364,3718,3563,3862,0.0703,0.0683,0.0724,1100,1100,1100,990.02,990.01,990.03,977.8,977.6,978,12.2,12,12.5,0.918,0.914,0.923,0.648,0.648,0.648,0.053,0.052,0.054,1.87,1.86,1.87,0.15,0.15,0.15,10.37,10.16,10.59,0.887,0.879,0.895,0.97,0.97,0.97,0.86,0.853,0.868,24.79,24.09,25.55,22.55,21.58,23.6,0,0,0,0,0,0,0.501,0,2.465,0.07,0.21,0.79,4.84
198108000000,1976,4,1975,7,28,7,2.83,0.22,0.665,17735.8,109.7,109.7,105.6,4,4,4,4683,4535,4926,4319,4171,364,364,364,3219,3071,3462,0.0778,0.0739,0.0803,1100,1100,1100,990,990,990,976.9,976.7,977.4,13.1,12.6,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.2,10.75,11.47,0.911,0.901,0.915,0.97,0.97,0.97,0.883,0.874,0.887,27.5,26.12,28.28,26.39,24.41,27.44,0,0,0,0,0,0,0.587,0,2.165,0.078,0.23,0.77,6.27
198712800000,1976,4,1975,7,29,7,2.71,0.19,0.665,18595.8,111.5,111.5,110.7,4,4,4,4487,4445,4514,4173,4150,314.7,295,364,3073,3050,3102,0.0701,0.0656,0.0806,1100,1100,1100,990,990,990,976.6,976.5,976.6,13.4,13.4,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.55,11.51,11.63,0.916,0.915,0.916,0.97,0.97,0.97,0.888,0.888,0.889,28.53,28.39,28.74,27.67,27.54,27.88,0,0,0,0,0,0,0.615,0,2.045,0.07,0.25,0.75,6.86
199317600000,1976,4,1975,7,30,7,2.73,0.186,0.665,18534.1,111.5,111.5,110.3,4,4,4,4506,4445,4582,4198,4150,307.9,295,340,3098,3050,3142,0.0683,0.0654,0.0746,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.52,11.38,11.63,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.886,0.889,28.43,28.05,28.74,27.58,27.21,27.88,0,0,0,0,0,0,0.613,0,2.065,0.068,0.24,0.76,6.79
199922400000,1976,5,1975,8,31,7,2.72,0.206,0.665,18548.6,111.9,111.9,110.4,4,4,4,4502,4428,4582,4162,4088,340,340,340,3062,2988,3142,0.0755,0.0742,0.0768,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.53,11.38,11.66,0.915,0.914,0.917,0.97,0.97,0.97,0.888,0.886,0.889,28.46,28.05,28.83,27.6,27.21,27.96,0,0,0,0,0,0,0.613,0,2.055,0.076,0.24,0.76,6.82
200527200000,1976,5,1975,8,32,7,2.5,0.206,0.665,19771.2,120.2,120.2,117.7,4,4,4,4134,4005,4329,3794,3665,340,340,340,2694,2565,2889,0.0823,0.0785,0.0849,1100,1100,1100,990,990,990,975.9,975.7,976.3,14.1,13.7,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.2,11.84,12.44,0.922,0.918,0.924,0.97,0.97,0.97,0.894,0.891,0.896,30.33,29.34,30.99,29.42,28.46,30.06,0,0,0,0,0,0,0.654,0,1.835,0.082,0.27,0.73,7.91
201132000000,1976,5,1975,8,33,7,2.21,0.206,0.665,21548,132.3,132.3,128.3,4,4,4,3652,3474,4005,3312,3134,340,340,340,2212,2034,2565,0.0934,0.0849,0.0979,1100,1100,1100,990,990,990,974.9,974.6,975.7,15.1,14.3,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.12,0.12,0.13,13.18,12.44,13.56,0.93,0.924,0.932,0.97,0.97,0.97,0.902,0.896,0.904,33.06,30.99,34.1,32.07,30.06,33.07,0,0,0,0,0,0,0.713,0,1.545,0.093,0.3,0.7,9.75
201736800000,1976,5,1975,8,34,7,1.91,0.206,0.665,23427.5,144,144,139.4,4,4,4,3164,2982,3349,2824,2642,340,340,340,1724,1542,1909,0.108,0.102,0.114,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.23,13.83,14.66,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.94,34.82,37.11,34.86,33.78,36,0,0,0,0,0,0,0.775,0,1.245,0.11,0.35,0.65,12.3
202341600000,1976,5,1975,8,35,7,1.68,0.181,0.665,25159.5,155,155,149.8,4,4,4,2774,2585,2965,2475,2292,299.7,293,340,1375,1192,1525,0.108,0.101,0.115,1100,1100,1100,990,990,990,973,972.5,973.4,17,16.6,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.16,14.7,15.61,0.941,0.939,0.943,0.973,0.97,0.975,0.916,0.911,0.92,38.49,37.23,39.73,37.44,36.11,38.75,0,0,0,0,0,0,0.832,0,1.015,0.11,0.4,0.6,15
202946400000,1976,6,1975,9,36,7,1.45,0.177,0.665,26929.7,164.3,164.3,160.3,4,4,4,2395,2248,2544,2102,1955,293,293,293,1002,854.7,1151,0.123,0.115,0.13,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.07,15.71,16.43,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.97,39.99,41.92,40.07,39.04,41.09,0,0,0,0,0,0,0.891,0,0.785,0.12,0.46,0.54,18.6
203551200000,1976,6,1975,9,37,7,1.24,0.177,0.665,28500.6,174,174,169.6,4,4,4,2047,1902,2197,1754,1609,293,293,293,653.5,508.9,803.8,0.143,0.133,0.154,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.93,16.55,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.28,42.25,44.39,42.41,41.41,43.5,0,0,0,0,0,0,0.942,0,0.575,0.14,0.54,0.46,23
204156000000,1976,6,1975,9,38,7,1.04,0.177,0.665,30307.9,184.5,184.5,180.4,4,4,4,1716,1596,1847,1423,1303,293,293,293,323.4,203.4,453.6,0.171,0.159,0.184,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.95,17.52,18.34,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.02,44.88,47.07,45.1,43.98,46.13,0,0,0,0,0,0,1,0,0.375,0.17,0.64,0.36,29.1
204760800000,1976,6,1975,9,39,7,0.871,0.164,0.662,31847.5,192.8,192.8,189.6,4,4,4,1440,1323,1552,1168,1067,271.9,256,293,73.23,0,159,0.189,0.177,0.198,1095,1067,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.857,0.779,0.912,0.637,0.573,0.648,0.031,0.027,0.032,1.79,1.64,1.86,0.087,0.078,0.091,18.91,18.49,19.44,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.37,47.46,49.28,47.39,46.51,48.2,0,0,0,0,0,0,1.05,0,0.209,0.19,0.76,0.24,36.6
205365600000,1976,7,1975,10,40,7,0.742,0.155,0.588,30006.1,187.8,187.8,178.6,4,4,4,1227,1164,1302,971.4,908.1,256,256,256,0,0,0,0.209,0.197,0.22,971.4,908.1,1046,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.643,0.567,0.748,0.423,0.379,0.526,0.02,0.018,0.025,1.34,1.19,1.56,0.063,0.055,0.074,20.05,19.59,20.39,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.56,43.34,47.92,44.65,42.48,46.96,0,0,0,0,0,0,0.992,0,0.154,0.21,0.79,0.21,40.4
205970400000,1976,7,1975,10,41,7,0.641,0.155,0.487,25522.2,167.4,167.4,151.9,4,3,3.4285714285714284,1061,987.8,1147,804.6,731.8,256,256,256,0,0,0,0.242,0.223,0.259,804.6,731.8,891.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.472,0.405,0.551,0.328,0.29,0.37,0.015,0.013,0.017,1.06,0.967,1.17,0.048,0.044,0.054,20.85,20.47,21.18,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,46.42,39.97,52.05,44.84,39.01,48.2,0,0,0,0,0,0,0.844,0,0.154,0.24,0.76,0.24,39.8
206575200000,1976,7,1975,10,42,7,0.549,0.155,0.394,21733.9,140.5,140.5,129.4,3,3,3,907.4,851.4,975.2,651.4,595.4,256,256,256,0,0,0,0.283,0.263,0.301,651.4,595.4,719.2,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.348,0.315,0.394,0.236,0.199,0.281,0.011,0.0088,0.013,0.82,0.724,0.941,0.037,0.032,0.042,21.65,21.26,21.97,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.937,44.02,40.78,47.8,43.12,39.87,46.85,0,0,0,0,0,0,0.719,0,0.155,0.28,0.72,0.28,39.6
207180000000,1976,7,1975,10,43,7,0.465,0.15,0.315,17540.2,113.5,113.5,104.4,3,2,2.7142857142857144,768.4,725.1,820,520.1,479.5,248.3,202,256,0,0,0,0.323,0.279,0.348,520.1,479.5,564,990,990,990,967,966.8,967.2,23,22.8,23.2,0.271,0.249,0.297,0.149,0.125,0.178,0.0065,0.0054,0.0078,0.628,0.584,0.675,0.027,0.025,0.029,22.4,22.15,22.6,0.951,0.947,0.957,0.973,0.97,0.98,0.926,0.919,0.938,41.12,35.62,52.47,39.39,34.55,48.2,0,0,0,0,0,0,0.58,0,0.15,0.32,0.68,0.32,37.7
207784800000,1976,8,1975,11,44,7,0.401,0.122,0.279,16049.9,102.8,102.8,95.54,3,2,2.142857142857143,663.7,629.7,704.7,461.7,427.7,202,202,202,0,0,0,0.305,0.287,0.321,461.7,427.7,502.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.233,0.214,0.257,0.117,0.101,0.137,0.005,0.0043,0.0059,0.588,0.546,0.65,0.025,0.023,0.028,22.86,22.69,23.04,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,46.89,35.34,51.93,45.32,34.28,48.2,0,0,0,0,0,0,0.531,0,0.122,0.3,0.7,0.3,40
208389600000,1976,8,1975,11,45,7,0.354,0.122,0.232,13700.2,86.09,86.09,81.55,2,2,2,585.1,561.5,606.9,383.1,359.5,202,202,202,0,0,0,0.345,0.333,0.36,383.1,359.5,404.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.19,0.206,0.0798,0.0687,0.0901,0.0034,0.0029,0.0038,0.479,0.444,0.512,0.02,0.019,0.022,23.29,23.16,23.43,0.953,0.95,0.955,0.978,0.974,0.98,0.932,0.925,0.936,41.67,39.23,43.92,40.77,38.22,43.05,0,0,0,0,0,0,0.453,0,0.122,0.34,0.66,0.34,38.7
208994400000,1976,8,1975,11,46,7,0.319,0.122,0.197,11601.5,74.93,74.93,69.06,2,2,2,527,507,554.6,325,305,202,202,202,0,0,0,0.384,0.364,0.398,325,305,352.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.171,0.188,0.0524,0.043,0.0654,0.0022,0.0018,0.0027,0.392,0.362,0.433,0.016,0.015,0.018,23.64,23.47,23.76,0.945,0.942,0.949,0.97,0.97,0.973,0.917,0.913,0.923,35.58,33.46,38.51,34.53,32.46,37.47,0,0,0,0,0,0,0.384,0,0.122,0.38,0.62,0.38,36.4
209599200000,1976,8,1975,11,47,7,0.295,0.122,0.173,10218.3,64.04,64.04,60.82,2,2,2,487.6,474.7,502.8,285.6,272.7,202,202,202,0,0,0,0.414,0.402,0.426,285.6,272.7,300.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.159,0.169,0.0338,0.0277,0.041,0.0014,0.0011,0.0017,0.333,0.314,0.356,0.014,0.013,0.015,23.87,23.78,23.95,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.35,29.94,33.01,30.41,29.04,32.02,0,0,0,0,0,0,0.338,0,0.122,0.41,0.59,0.41,34.6
210204000000,1976,8,1975,11,48,7,0.276,0.098,0.178,10581.3,67.72,67.72,62.98,2,2,2,455.5,442.7,469.1,293.5,259.1,162,146,202,0,0,0,0.355,0.317,0.438,293.5,259.1,315.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.163,0.155,0.169,0.0376,0.0213,0.0477,0.0015,0.00088,0.002,0.341,0.293,0.372,0.014,0.012,0.015,24.01,23.95,24.06,0.939,0.932,0.943,0.97,0.97,0.97,0.911,0.904,0.915,32.47,28.46,34.91,31.49,27.61,33.86,0,0,0,0,0,0,0.35,0,0.098,0.36,0.64,0.36,38.3
210808800000,1976,9,1975,12,49,7,0.255,0.0883,0.167,9965.05,62.21,62.21,59.32,2,2,2,421.6,412.3,435.1,275.6,266.3,146,146,146,0,0,0,0.346,0.336,0.354,275.6,266.3,289.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.155,0.152,0.16,0.0291,0.0247,0.0354,0.0012,0.001,0.0015,0.313,0.299,0.333,0.013,0.012,0.014,24.19,24.11,24.25,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,30.58,29.55,32.07,29.66,28.66,31.11,0,0,0,0,0,0,0.33,0,0.088,0.35,0.65,0.35,39.1
211413600000,1976,9,1975,12,50,7,0.244,0.0883,0.155,9288.17,56.12,56.12,55.29,2,2,2,402.8,396.1,406.7,256.8,250.1,146,146,146,0,0,0,0.362,0.359,0.369,256.8,250.1,260.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.148,0.146,0.15,0.0202,0.017,0.0221,0.00082,0.00069,0.0009,0.284,0.274,0.29,0.012,0.011,0.012,24.3,24.28,24.35,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,28.5,27.76,28.93,27.64,26.92,28.06,0,0,0,0,0,0,0.307,0,0.089,0.36,0.64,0.36,38.1
212018400000,1976,9,1975,12,51,7,0.233,0.0883,0.145,8668.31,53.85,53.85,51.6,2,2,2,385.9,382.6,396.1,239.9,236.6,146,146,146,0,0,0,0.378,0.369,0.382,239.9,236.6,250.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.141,0.146,0.0161,0.0159,0.017,0.00065,0.00064,0.00069,0.263,0.259,0.274,0.011,0.011,0.011,24.41,24.35,24.43,0.926,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,26.6,26.22,27.76,25.8,25.43,26.92,0,0,0,0,0,0,0.287,0,0.088,0.38,0.62,0.38,37.2
212623200000,1976,9,1975,12,52,7,0.23,0.0816,0.149,8899.59,56.04,56.04,52.97,2,2,2,380.5,379,382.6,245.7,233,134.9,120,146,0,0,0,0.354,0.317,0.385,245.7,233,259,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.144,0.14,0.147,0.0181,0.0156,0.0212,0.00073,0.00063,0.00086,0.27,0.255,0.286,0.011,0.01,0.012,24.43,24.42,24.45,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.31,25.81,28.89,26.49,25.04,28.02,0,0,0,0,0,0,0.294,0,0.081,0.35,0.65,0.35,38.7
213228000000,1976,10,1976,1,1,7,0.23,0.0726,0.158,9489.78,56.82,56.82,56.49,2,2,2,381,379,382.6,261,259,120,120,120,0,0,0,0.315,0.314,0.317,261,259,262.6,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.148,0.147,0.148,0.0222,0.0212,0.0229,0.0009,0.00086,0.00093,0.289,0.286,0.291,0.012,0.012,0.012,24.41,24.4,24.42,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.904,29.12,28.89,29.29,28.24,28.02,28.41,0,0,0,0,0,0,0.314,0,0.072,0.32,0.69,0.31,41.3
213832800000,1976,10,1976,1,2,7,0.233,0.0726,0.16,9639.12,57.38,57.38,57.38,2,2,2,385.2,385.2,385.2,265.2,265.2,120,120,120,0,0,0,0.312,0.312,0.312,265.2,265.2,265.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.149,0.149,0.149,0.0242,0.0242,0.0242,0.00098,0.00098,0.00098,0.295,0.295,0.295,0.012,0.012,0.012,24.38,24.38,24.38,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,29.58,29.58,29.58,28.69,28.69,28.69,0,0,0,0,0,0,0.319,0,0.073,0.31,0.69,0.31,41.4
214437600000,1976,10,1976,1,3,7,0.233,0.0726,0.16,9625.75,57.38,57.38,57.3,2,2,2,384.8,382.6,385.2,264.8,262.6,120,120,120,0,0,0,0.312,0.312,0.314,264.8,262.6,265.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.149,0.148,0.149,0.024,0.0229,0.0242,0.00097,0.00093,0.00098,0.294,0.291,0.295,0.012,0.012,0.012,24.38,24.38,24.4,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,29.53,29.29,29.58,28.65,28.41,28.69,0,0,0,0,0,0,0.318,0,0.073,0.31,0.69,0.31,41.3
215042400000,1976,10,1976,1,4,7,0.235,0.0726,0.162,9738.86,59.27,59.27,57.97,2,2,2,388,382.6,394,268,262.6,120,120,120,0,0,0,0.309,0.305,0.314,268,262.6,274,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.148,0.152,0.0255,0.0229,0.0283,0.001,0.00093,0.0012,0.299,0.291,0.308,0.012,0.012,0.013,24.36,24.32,24.4,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,29.88,29.29,30.55,28.98,28.41,29.64,0,0,0,0,0,0,0.322,0,0.073,0.31,0.69,0.31,41.4
215647200000,1976,11,1976,2,5,7,0.233,0.0689,0.164,9858.95,59.67,59.67,58.68,2,2,2,385,382.6,389.6,271,268.6,114,114,114,0,0,0,0.296,0.293,0.298,271,268.6,275.6,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.151,0.15,0.152,0.0269,0.0258,0.0291,0.0011,0.001,0.0012,0.303,0.299,0.31,0.012,0.012,0.013,24.37,24.34,24.39,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,30.25,29.99,30.76,29.34,29.09,29.84,0,0,0,0,0,0,0.326,0,0.069,0.3,0.7,0.3,42.3
216252000000,1976,11,1976,2,6,7,0.226,0.0689,0.157,9437.48,57.4,57.4,56.18,2,2,2,373.3,368.3,379,259.3,254.3,114,114,114,0,0,0,0.305,0.301,0.31,259.3,254.3,265,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.145,0.148,0.0214,0.019,0.0241,0.00086,0.00077,0.00097,0.285,0.278,0.294,0.012,0.011,0.012,24.45,24.41,24.48,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.903,0.905,28.96,28.4,29.59,28.09,27.55,28.7,0,0,0,0,0,0,0.312,0,0.069,0.3,0.69,0.31,41.8
216856800000,1976,11,1976,2,7,7,0.229,0.0683,0.16,9646.55,59.22,59.22,57.42,2,2,2,377.9,375.1,379,265,261.1,112.9,106,114,0,0,0,0.299,0.28,0.304,265,261.1,273,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.148,0.147,0.15,0.0241,0.0222,0.0279,0.00097,0.0009,0.0011,0.294,0.288,0.304,0.012,0.012,0.012,24.42,24.4,24.44,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.906,29.6,29.15,30.52,28.71,28.28,29.61,0,0,0,0,0,0,0.319,0,0.069,0.3,0.7,0.3,42.1
217461600000,1976,11,1976,2,8,7,0.237,0.0641,0.173,10412.4,64.28,64.28,61.98,2,2,2,391.8,379,402.5,285.8,273,106,106,106,0,0,0,0.271,0.263,0.28,285.8,273,296.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.15,0.158,0.0339,0.0279,0.039,0.0014,0.0011,0.0016,0.323,0.304,0.339,0.013,0.012,0.014,24.32,24.25,24.4,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.95,30.52,33.13,30.99,29.61,32.14,0,0,0,0,0,0,0.344,0,0.064,0.27,0.73,0.27,43.9
218066400000,1976,11,1976,2,9,7,0.248,0.0693,0.178,10727.3,64.93,64.93,63.85,2,2,2,409.6,402.5,418.2,295,288.7,114.6,106,118,0,0,0,0.28,0.263,0.29,295,288.7,300.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.156,0.161,0.0382,0.0353,0.0407,0.0016,0.0014,0.0017,0.338,0.329,0.346,0.014,0.013,0.014,24.22,24.17,24.25,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.912,32.91,32.19,33.47,31.93,31.23,32.47,0,0,0,0,0,0,0.355,0,0.07,0.28,0.72,0.28,43.3
218671200000,1976,12,1976,3,10,7,0.264,0.0714,0.193,11579.6,70.1,70.1,68.93,2,2,2,437.1,435.1,442.7,319.1,317.1,118,118,118,0,0,0,0.27,0.267,0.271,319.1,317.1,324.7,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.167,0.166,0.169,0.0496,0.0487,0.0523,0.002,0.002,0.0021,0.375,0.372,0.383,0.015,0.015,0.016,24.06,24.02,24.07,0.944,0.943,0.945,0.97,0.97,0.97,0.915,0.915,0.916,35.53,35.3,36.13,34.46,34.24,35.05,0,0,0,0,0,0,0.383,0,0.071,0.27,0.73,0.27,43.9
219276000000,1976,12,1976,3,11,7,0.29,0.0714,0.219,13151.6,85.34,85.34,78.28,2,2,2,479.8,446.6,512.2,361.8,328.6,118,118,118,0,0,0,0.246,0.23,0.264,361.8,328.6,394.2,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.182,0.171,0.194,0.0698,0.0541,0.0851,0.0029,0.0022,0.0035,0.439,0.389,0.487,0.018,0.016,0.02,23.8,23.61,24,0.95,0.945,0.954,0.976,0.97,0.98,0.927,0.917,0.935,40.11,36.55,43.54,39.14,35.45,42.67,0,0,0,0,0,0,0.435,0,0.071,0.25,0.76,0.24,45.4
219880800000,1976,12,1976,3,12,7,0.316,0.0714,0.245,14706.3,90.3,90.3,87.54,2,2,2,523,512.2,536.9,405,394.2,118,118,118,0,0,0,0.226,0.22,0.23,405,394.2,418.9,990,990,990,966,965.9,966,24,24,24.1,0.198,0.194,0.202,0.0902,0.0851,0.0967,0.0038,0.0035,0.004,0.504,0.487,0.524,0.021,0.02,0.022,23.54,23.46,23.61,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.66,43.54,46.07,43.77,42.67,45.15,0,0,0,0,0,0,0.486,0,0.071,0.23,0.78,0.22,46.5
220485600000,1976,12,1976,3,13,7,0.341,0.075,0.266,15847.7,96.4,96.4,94.33,2,2,2,564.5,542.7,576.2,440.5,424.7,124,118,139,0,0,0,0.22,0.207,0.241,440.5,424.7,452.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.211,0.204,0.214,0.107,0.0994,0.112,0.0045,0.0042,0.0047,0.557,0.533,0.574,0.023,0.022,0.024,23.3,23.25,23.43,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.19,46.66,49.41,47.17,45.73,48.2,0,0,0,0,0,0,0.524,0,0.075,0.22,0.78,0.22,46.5
221090400000,1977,1,1976,4,14,7,0.385,0.0841,0.301,17259.7,107.9,107.9,102.7,3,2,2.7142857142857144,637.2,599.5,662,498.2,460.5,139,139,139,0,0,0,0.218,0.21,0.232,498.2,460.5,523,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.243,0.222,0.257,0.136,0.116,0.15,0.0058,0.0049,0.0064,0.576,0.543,0.626,0.024,0.023,0.027,22.98,22.87,23.11,0.95,0.946,0.957,0.973,0.97,0.98,0.924,0.918,0.938,40.38,35.41,51.84,38.84,34.35,48.2,0,0,0,0,0,0,0.571,0,0.084,0.22,0.78,0.22,44.8
221695200000,1977,1,1976,4,15,7,0.405,0.0841,0.32,18369.7,115.3,115.3,109.3,3,3,3,668.9,650.5,698.6,529.9,511.5,139,139,139,0,0,0,0.208,0.199,0.214,529.9,511.5,559.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.261,0.251,0.278,0.155,0.143,0.175,0.0066,0.0061,0.0075,0.597,0.566,0.647,0.025,0.024,0.028,22.83,22.66,22.93,0.949,0.947,0.951,0.971,0.97,0.975,0.922,0.919,0.927,37.52,36.33,39.44,36.45,35.24,38.44,0,0,0,0,0,0,0.607,0,0.085,0.21,0.79,0.21,45.4
222300000000,1977,1,1976,4,16,7,0.457,0.0791,0.378,21502.5,137.1,137.1,128,3,3,3,756.3,698.6,817.2,625.4,559.6,130.9,120,139,0,0,0,0.173,0.157,0.199,625.4,559.6,678.2,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.314,0.278,0.345,0.219,0.175,0.254,0.0095,0.0075,0.011,0.756,0.647,0.847,0.033,0.028,0.037,22.32,21.98,22.66,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,43.56,39.44,46.64,42.66,38.44,45.71,0,0,0,0,0,0,0.711,0,0.079,0.17,0.83,0.17,47.1
222904800000,1977,1,1976,4,17,7,0.519,0.0726,0.447,24543.7,159.3,159.3,146.1,4,3,3.2857142857142856,858.3,782.3,935.5,738.3,662.3,120,120,120,0,0,0,0.14,0.128,0.153,738.3,662.3,815.5,990,990,990,967.3,967,967.6,22.7,22.4,23,0.385,0.332,0.448,0.291,0.243,0.334,0.013,0.011,0.015,0.924,0.816,1,0.041,0.036,0.045,21.74,21.36,22.15,0.956,0.954,0.957,0.979,0.977,0.98,0.936,0.932,0.938,46.24,40.45,51.51,44.92,39.52,48.2,0,0,0,0,0,0,0.812,0,0.072,0.14,0.86,0.14,47.3
223509600000,1977,1,1976,4,18,7,0.531,0.0943,0.437,24026,144.6,144.6,143,3,3,3,878.4,871.9,883.7,722.4,709.9,156,120,162,0,0,0,0.178,0.137,0.186,722.4,709.9,758.6,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.374,0.366,0.396,0.283,0.275,0.306,0.013,0.012,0.014,0.925,0.903,0.985,0.041,0.04,0.044,21.66,21.6,21.71,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.94,48.2,51.24,47.67,47.23,48.2,0,0,0,0,0,0,0.795,0,0.094,0.18,0.82,0.18,45.2
224114400000,1977,2,1976,5,19,7,0.571,0.0915,0.48,25665.5,160.8,160.8,152.8,4,3,3.5714285714285716,944.4,910,975.2,793.1,748,151.3,137,162,0,0,0,0.16,0.142,0.178,793.1,748,827.9,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.436,0.398,0.463,0.323,0.301,0.34,0.014,0.013,0.015,1,0.978,1.02,0.045,0.044,0.046,21.32,21.19,21.48,0.955,0.953,0.957,0.979,0.976,0.98,0.934,0.931,0.938,45.02,40.13,51.59,43.36,39.18,48.2,0,0,0,0,0,0,0.849,0,0.091,0.16,0.84,0.16,44.9
224719200000,1977,2,1976,5,20,7,0.621,0.0829,0.538,28616.4,188,188,170.3,4,4,4,1027,971,1147,889.7,834,137,137,137,0,0,0,0.134,0.119,0.141,889.7,834,1010,990,990,990,968,967.8,968.4,22,21.6,22.2,0.522,0.469,0.648,0.372,0.343,0.446,0.017,0.015,0.021,1.14,1.04,1.38,0.052,0.047,0.064,20.89,20.26,21.18,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.46,41.32,47.95,42.58,40.44,46.99,0,0,0,0,0,0,0.946,0,0.083,0.13,0.87,0.13,46.1
225324000000,1977,2,1976,5,21,7,0.777,0.0829,0.665,32348.3,192.8,192.8,192.5,4,4,4,1285,1235,1419,1148,1098,137,137,137,48.61,0,182.2,0.107,0.0965,0.111,1100,1098,1100,990,990,990,968.8,968.6,969.2,21.2,20.8,21.4,0.799,0.776,0.856,0.647,0.643,0.648,0.031,0.03,0.031,1.75,1.72,1.8,0.082,0.08,0.087,19.46,18.97,19.64,0.954,0.952,0.954,0.98,0.98,0.98,0.935,0.933,0.935,50.03,48.74,50.47,48.14,47.76,48.2,0,0,0,0,0,0,1.07,0,0.112,0.11,0.86,0.14,41.6
225928800000,1977,2,1976,5,22,7,1.03,0.107,0.665,30382.5,188.3,188.3,180.8,4,4,4,1705,1492,1942,1529,1355,176.4,137,183,428.9,255,659.4,0.104,0.0918,0.118,1100,1100,1100,990,990,990,970.1,969.5,970.9,19.9,19.1,20.5,0.913,0.886,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.83,1.87,0.094,0.089,0.098,17.99,17.21,18.71,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.13,44.04,48.04,45.21,43.16,47.08,0,0,0,0,0,0,1,0,0.365,0.1,0.65,0.35,29.5
226533600000,1977,3,1976,6,23,7,1.22,0.111,0.665,28625.8,171.5,171.5,170.4,4,4,4,2012,1974,2073,1829,1791,183,183,183,729,691.1,789.9,0.091,0.0883,0.0927,1100,1100,1100,990,990,990,971.1,971,971.3,18.9,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.099,0.1,17,16.85,17.11,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.47,43.06,43.76,42.6,42.2,42.89,0,0,0,0,0,0,0.947,0,0.555,0.091,0.55,0.45,23.5
227138400000,1977,3,1976,6,24,7,1.29,0.111,0.665,28125.6,168.8,168.8,167.4,4,4,4,2127,2073,2173,1944,1890,183,183,183,844,789.9,889.6,0.0861,0.0842,0.0883,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.72,16.61,16.85,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.71,42.41,43.06,41.85,41.56,42.2,0,0,0,0,0,0,0.93,0,0.625,0.086,0.52,0.48,21.8
227743200000,1977,3,1976,6,25,7,1.36,0.111,0.665,27587.4,165.9,165.9,164.2,4,4,4,2252,2186,2321,2069,2003,183,183,183,968.7,902.9,1038,0.0813,0.0788,0.0837,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.25,16.58,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.9,41.45,42.33,41.05,40.58,41.48,0,0,0,0,0,0,0.912,0,0.695,0.082,0.49,0.51,20.3
228348000000,1977,3,1976,6,26,7,1.46,0.119,0.665,26814.2,161.8,161.8,159.6,4,4,4,2420,2340,2496,2222,2157,197.6,183,217,1122,1057,1179,0.0816,0.0755,0.0887,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.83,16.2,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.81,40.31,41.32,39.9,39.37,40.45,0,0,0,0,0,0,0.887,0,0.795,0.082,0.46,0.54,18.4
228952800000,1977,4,1976,7,27,7,1.56,0.131,0.665,26044.2,156.6,156.6,155,4,4,4,2584,2529,2637,2367,2312,217,217,217,1267,1212,1320,0.084,0.0823,0.0858,1100,1100,1100,990,990,990,972.5,972.4,972.6,17.5,17.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.61,15.49,15.75,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.922,39.73,39.39,40.09,38.76,38.39,39.14,0,0,0,0,0,0,0.861,0,0.895,0.084,0.43,0.57,16.7
229557600000,1977,4,1976,7,28,7,1.59,0.131,0.665,25800.6,153.6,153.6,153.6,4,4,4,2637,2637,2637,2420,2420,217,217,217,1320,1320,1320,0.0823,0.0823,0.0823,1100,1100,1100,990,990,990,972.6,972.6,972.6,17.4,17.4,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.49,15.49,15.49,0.943,0.943,0.943,0.975,0.975,0.975,0.919,0.919,0.919,39.39,39.39,39.39,38.39,38.39,38.39,0,0,0,0,0,0,0.853,0,0.925,0.082,0.42,0.58,16.2
230162400000,1977,4,1976,7,29,7,1.58,0.131,0.665,25905.2,154.4,154.4,154.2,4,4,4,2614,2608,2637,2397,2391,217,217,217,1297,1291,1320,0.083,0.0823,0.0832,1100,1100,1100,990,990,990,972.6,972.6,972.6,17.4,17.4,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.49,15.56,0.943,0.943,0.943,0.975,0.975,0.975,0.92,0.919,0.92,39.54,39.39,39.58,38.55,38.39,38.59,0,0,0,0,0,0,0.857,0,0.915,0.083,0.42,0.58,16.4
230767200000,1977,4,1976,7,30,7,1.6,0.136,0.665,25757.1,154.4,154.4,153.3,4,4,4,2646,2608,2707,2421,2391,225.4,217,276,1321,1291,1363,0.0851,0.081,0.102,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.32,15.56,0.943,0.942,0.943,0.975,0.974,0.975,0.919,0.918,0.92,39.33,38.93,39.58,38.33,37.91,38.59,0,0,0,0,0,0,0.852,0,0.935,0.085,0.42,0.58,16.1
231372000000,1977,5,1976,8,31,7,1.68,0.167,0.665,25150.3,151.3,151.3,149.7,4,4,4,2777,2720,2830,2501,2444,276,276,276,1401,1344,1454,0.0994,0.0975,0.101,1100,1100,1100,990,990,990,973,972.8,973.1,17,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.15,15.02,15.29,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.915,0.917,38.47,38.13,38.84,37.43,37.06,37.82,0,0,0,0,0,0,0.832,0,1.015,0.099,0.4,0.6,15
231976800000,1977,5,1976,8,32,7,1.72,0.186,0.665,24865.1,148.7,148.7,148,4,4,4,2838,2814,2845,2530,2493,308.1,276,321,1430,1393,1469,0.109,0.097,0.114,1100,1100,1100,990,990,990,973.1,973.1,973.1,16.9,16.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15,14.99,15.06,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.914,0.915,38.07,38.03,38.23,37,36.96,37.17,0,0,0,0,0,0,0.822,0,1.055,0.11,0.39,0.61,14.5
