datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
552520800000,1987,7,1986,10,40,7,0.287,0.0816,0.205,12265.9,77.09,77.09,73.01,2,2,2,474.1,456.4,492.5,339.1,321.4,135,135,135,0,0,0,0.285,0.274,0.296,339.1,321.4,357.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.176,0.17,0.183,0.0591,0.0507,0.0678,0.0024,0.0021,0.0028,0.407,0.38,0.434,0.017,0.016,0.018,23.86,23.75,23.97,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.916,0.926,37.56,35.66,39.53,36.51,34.59,38.55,0,0,0,0,0,0,0.406,0,0.082,0.28,0.71,0.29,42.7
553125600000,1987,7,1986,10,41,7,0.265,0.0816,0.183,10975.2,68.21,68.21,65.33,2,2,2,438.1,429.8,451.8,303.1,294.8,135,135,135,0,0,0,0.308,0.299,0.314,303.1,294.8,316.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.16,0.168,0.0421,0.0381,0.0485,0.0017,0.0016,0.002,0.352,0.34,0.373,0.014,0.014,0.015,24.08,23.99,24.13,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.911,0.915,33.67,32.77,35.16,32.66,31.78,34.1,0,0,0,0,0,0,0.363,0,0.082,0.31,0.69,0.31,41.4
553730400000,1987,7,1986,10,42,7,0.255,0.0816,0.173,10363.8,63,63,61.69,2,2,2,421,412.3,427.1,286,277.3,135,135,135,0,0,0,0.321,0.316,0.327,286,277.3,292.1,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.157,0.154,0.159,0.034,0.0299,0.0369,0.0014,0.0012,0.0015,0.327,0.314,0.336,0.013,0.013,0.014,24.18,24.14,24.23,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,31.8,30.82,32.47,30.84,29.9,31.5,0,0,0,0,0,0,0.343,0,0.082,0.32,0.68,0.32,40.6
554335200000,1987,7,1986,10,43,7,0.24,0.0782,0.161,9679.33,59.45,59.45,57.62,2,2,2,396.1,389.6,406.7,266.8,259,129.3,115,135,0,0,0,0.326,0.295,0.343,266.8,259,274.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.15,0.148,0.152,0.0249,0.0213,0.0286,0.001,0.00086,0.0012,0.297,0.286,0.307,0.012,0.012,0.012,24.32,24.26,24.35,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,29.7,28.81,30.64,28.81,27.94,29.73,0,0,0,0,0,0,0.32,0,0.079,0.33,0.67,0.33,40.3
554940000000,1987,8,1986,11,44,7,0.225,0.0696,0.156,9372.93,58.51,58.51,55.79,2,2,2,372.6,354,385.2,257.6,239,115,115,115,0,0,0,0.309,0.299,0.325,257.6,239,270.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.138,0.149,0.0212,0.0161,0.0265,0.00086,0.00065,0.0011,0.282,0.258,0.3,0.011,0.01,0.012,24.45,24.37,24.57,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,28.76,26.66,30.16,27.9,25.86,29.26,0,0,0,0,0,0,0.31,0,0.069,0.31,0.69,0.31,41.7
555544800000,1987,8,1986,11,45,7,0.208,0.0903,0.118,7302.33,51.21,51.21,43.47,2,1,1.1428571428571428,344.1,341.6,351.7,194.8,186.6,149.3,115,155,0,0,0,0.434,0.327,0.454,194.8,186.6,236.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.123,0.137,0.0123,0.0116,0.0159,0.00049,0.00047,0.00064,0.32,0.255,0.339,0.013,0.01,0.014,24.56,24.52,24.59,0.948,0.925,0.953,0.979,0.97,0.98,0.927,0.897,0.934,40.66,26.4,44.06,39.81,25.61,43.18,0,0,0,0,0,0,0.241,0,0.09,0.43,0.57,0.43,35.1
556149600000,1987,8,1986,11,46,7,0.199,0.0937,0.106,6564.82,40.88,40.88,39.08,1,1,1,329.9,324.1,337.2,174.9,169.1,155,155,155,0,0,0,0.47,0.46,0.478,174.9,169.1,182.2,990,990,990,965,965,965.1,25,24.9,25,0.119,0.117,0.121,0.0106,0.0101,0.0112,0.00043,0.00041,0.00045,0.308,0.298,0.321,0.012,0.012,0.013,24.64,24.59,24.68,0.947,0.946,0.95,0.976,0.973,0.98,0.925,0.92,0.93,40.03,38.69,41.73,39.08,37.65,40.88,0,0,0,0,0,0,0.217,0,0.093,0.47,0.53,0.47,33
556754400000,1987,8,1986,11,47,7,0.19,0.0937,0.0962,5934.9,37.65,37.65,35.33,1,1,1,314.1,305.9,324.1,159.1,150.9,155,155,155,0,0,0,0.494,0.478,0.507,159.1,150.9,169.1,990,990,990,965,964.9,965,25,25,25.1,0.113,0.11,0.117,0.00927,0.00858,0.0101,0.00037,0.00034,0.00041,0.28,0.265,0.298,0.011,0.011,0.012,24.75,24.68,24.81,0.942,0.94,0.946,0.971,0.97,0.973,0.915,0.912,0.92,36.39,34.51,38.69,35.33,33.47,37.65,0,0,0,0,0,0,0.196,0,0.0938,0.49,0.51,0.49,31.2
557359200000,1987,8,1986,11,48,7,0.177,0.0746,0.103,6416.69,40.87,40.87,38.19,1,1,1,293.3,287.1,302.6,170,147.6,123.3,118,155,0,0,0,0.42,0.395,0.512,170,147.6,180.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.109,0.117,0.0102,0.0083,0.0111,0.00041,0.00033,0.00044,0.296,0.259,0.315,0.012,0.01,0.013,24.83,24.79,24.86,0.946,0.939,0.949,0.975,0.97,0.98,0.922,0.91,0.93,39.16,33.74,41.72,38.19,32.73,40.87,0,0,0,0,0,0,0.212,0,0.074,0.42,0.58,0.42,36.3
557964000000,1987,9,1986,12,49,7,0.166,0.0714,0.0947,5876.22,36.99,36.99,34.98,1,1,1,274.6,266,283.2,156.6,148,118,118,118,0,0,0,0.43,0.417,0.444,156.6,148,165.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00906,0.00833,0.00979,0.00036,0.00033,0.00039,0.271,0.256,0.287,0.011,0.01,0.011,24.93,24.88,24.98,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,36.04,34.01,38.06,34.98,32.99,36.99,0,0,0,0,0,0,0.194,0,0.0713,0.43,0.57,0.43,35.4
558568800000,1987,9,1986,12,50,7,0.157,0.0714,0.086,5319.13,32.99,32.99,31.66,1,1,1,260.2,254.6,266,142.2,136.6,118,118,118,0,0,0,0.454,0.444,0.464,142.2,136.6,148,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.105,0.00783,0.00736,0.00833,0.00031,0.00029,0.00033,0.246,0.236,0.256,0.0097,0.0093,0.01,25.01,24.98,25.05,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.64,31.32,34.01,31.66,30.38,32.99,0,0,0,0,0,0,0.176,0,0.071,0.45,0.55,0.45,33.9
559173600000,1987,9,1986,12,51,7,0.147,0.0714,0.0753,4639.86,29.4,29.4,27.62,1,1,1,242.5,239.5,250.3,124.5,121.5,118,118,118,0,0,0,0.487,0.471,0.493,124.5,121.5,132.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0971,0.0961,0.0999,0.00633,0.00608,0.00699,0.00025,0.00024,0.00028,0.214,0.209,0.228,0.0084,0.0082,0.009,25.13,25.07,25.15,0.928,0.926,0.932,0.97,0.97,0.97,0.9,0.899,0.904,28.47,27.78,30.31,27.62,26.94,29.4,0,0,0,0,0,0,0.153,0,0.0717,0.49,0.51,0.49,31.6
559778400000,1987,9,1986,12,52,7,0.145,0.0641,0.0808,5000.09,31.88,31.88,29.76,1,1,1,239.5,239.5,239.5,133.5,121.5,106,97,118,0,0,0,0.443,0.405,0.493,133.5,121.5,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0961,0.102,0.0071,0.00608,0.00787,0.00028,0.00024,0.00031,0.229,0.209,0.245,0.009,0.0082,0.0096,25.13,25.12,25.15,0.932,0.926,0.936,0.97,0.97,0.97,0.904,0.899,0.908,30.68,27.78,32.86,29.76,26.94,31.88,0,0,0,0,0,0,0.165,0,0.0642,0.44,0.56,0.44,34.5
560383200000,1987,10,1987,1,1,7,0.145,0.0587,0.0862,5355.14,31.88,31.88,31.88,1,1,1,239.5,239.5,239.5,142.5,142.5,97,97,97,0,0,0,0.405,0.405,0.405,142.5,142.5,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.102,0.00787,0.00787,0.00787,0.00031,0.00031,0.00031,0.245,0.245,0.245,0.0096,0.0096,0.0096,25.12,25.12,25.12,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,32.86,32.86,32.86,31.88,31.88,31.88,0,0,0,0,0,0,0.177,0,0.0588,0.4,0.59,0.41,36.9
560988000000,1987,10,1987,1,2,7,0.145,0.0587,0.0862,5355.14,31.88,31.88,31.88,1,1,1,239.5,239.5,239.5,142.5,142.5,97,97,97,0,0,0,0.405,0.405,0.405,142.5,142.5,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.102,0.00787,0.00787,0.00787,0.00031,0.00031,0.00031,0.245,0.245,0.245,0.0096,0.0096,0.0096,25.12,25.12,25.12,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,32.86,32.86,32.86,31.88,31.88,31.88,0,0,0,0,0,0,0.177,0,0.0588,0.4,0.59,0.41,36.9
561592800000,1987,10,1987,1,3,7,0.14,0.0643,0.0761,4700.16,30.75,30.75,27.98,1,1,1,232,228.7,234.6,125.7,118.7,106.3,97,110,0,0,0,0.458,0.413,0.481,125.7,118.7,137.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0973,0.0954,0.1,0.00644,0.00584,0.00745,0.00025,0.00023,0.00029,0.216,0.204,0.236,0.0085,0.008,0.0093,25.19,25.16,25.22,0.928,0.924,0.934,0.97,0.97,0.97,0.9,0.897,0.906,28.84,27.14,31.7,27.98,26.33,30.75,0,0,0,0,0,0,0.155,0,0.0639,0.46,0.54,0.46,33.6
562197600000,1987,10,1987,1,4,7,0.139,0.0651,0.074,4568.06,29.69,29.69,27.19,1,1,1,229.9,225.8,234.6,122.4,115.8,107.6,93,110,0,0,0,0.468,0.412,0.487,122.4,115.8,132.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0964,0.0944,0.0979,0.00615,0.00559,0.00704,0.00024,0.00022,0.00028,0.21,0.199,0.227,0.0083,0.0078,0.0089,25.21,25.18,25.25,0.927,0.922,0.932,0.97,0.97,0.97,0.899,0.895,0.904,28.03,26.45,30.61,27.19,25.66,29.69,0,0,0,0,0,0,0.151,0,0.065,0.47,0.53,0.47,32.9
562802400000,1987,11,1987,2,5,7,0.138,0.0562,0.0813,5050.3,30.34,30.34,30.06,1,1,1,227.5,225.8,228.7,134.5,132.8,93,93,93,0,0,0,0.409,0.407,0.412,134.5,132.8,135.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0979,0.0989,0.00718,0.00704,0.00728,0.00028,0.00028,0.00029,0.23,0.227,0.232,0.009,0.0089,0.0091,25.21,25.2,25.22,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,30.99,30.61,31.28,30.06,29.69,30.34,0,0,0,0,0,0,0.167,0,0.0567,0.41,0.59,0.41,36.6
563407200000,1987,11,1987,2,6,7,0.136,0.0562,0.0795,4933.82,29.69,29.69,29.37,1,1,1,224.4,223.4,225.8,131.4,130.4,93,93,93,0,0,0,0.414,0.412,0.416,131.4,130.4,132.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0971,0.0979,0.00692,0.00683,0.00704,0.00027,0.00027,0.00028,0.224,0.222,0.227,0.0088,0.0087,0.0089,25.23,25.22,25.24,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,30.28,30.03,30.61,29.37,29.13,29.69,0,0,0,0,0,0,0.163,0,0.0565,0.41,0.58,0.42,36.3
564012000000,1987,11,1987,2,7,7,0.142,0.0562,0.0855,5316.88,34.4,34.4,31.65,1,1,1,234.4,223.4,246.5,141.4,130.4,93,93,93,0,0,0,0.397,0.377,0.416,141.4,130.4,153.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0971,0.105,0.00777,0.00683,0.0088,0.00031,0.00027,0.00035,0.242,0.222,0.264,0.0095,0.0087,0.01,25.15,25.06,25.24,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,32.63,30.03,35.47,31.65,29.13,34.4,0,0,0,0,0,0,0.176,0,0.0565,0.4,0.6,0.4,37.4
564616800000,1987,11,1987,2,8,7,0.173,0.0562,0.117,7289.61,54.09,54.09,43.39,2,1,1.1428571428571428,286,246.5,341.6,193,153.5,93,93,93,0,0,0,0.328,0.272,0.377,193,153.5,248.6,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.119,0.105,0.139,0.0122,0.0088,0.0169,0.00048,0.00035,0.00068,0.31,0.264,0.364,0.012,0.01,0.015,24.84,24.63,25.06,0.946,0.929,0.956,0.976,0.97,0.98,0.924,0.901,0.937,40.46,27.88,48.62,39.53,27.04,47.64,0,0,0,0,0,0,0.241,0,0.056,0.32,0.68,0.32,42.1
565221600000,1987,11,1987,2,9,7,0.183,0.0619,0.121,7478.08,48.2,48.2,44.51,1,1,1,301.8,283.2,327.5,199.4,183.1,102.4,93,104,0,0,0,0.34,0.318,0.362,199.4,183.1,223.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.122,0.117,0.131,0.0127,0.0113,0.0148,0.00051,0.00045,0.00059,0.347,0.318,0.39,0.014,0.013,0.016,24.74,24.57,24.84,0.954,0.95,0.959,0.98,0.98,0.98,0.935,0.931,0.94,46.13,42.35,51.65,44.51,41.5,48.2,0,0,0,0,0,0,0.247,0,0.062,0.34,0.66,0.34,40.9
565826400000,1987,12,1987,3,10,7,0.214,0.0629,0.151,9088.41,58.83,58.83,54.1,2,2,2,353.3,341.6,375.1,249.3,237.6,104,104,104,0,0,0,0.295,0.277,0.304,249.3,237.6,271.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.136,0.148,0.0187,0.0159,0.0269,0.00075,0.00064,0.0011,0.27,0.255,0.3,0.011,0.01,0.012,24.56,24.42,24.64,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.898,0.906,27.89,26.56,30.32,27.05,25.76,29.41,0,0,0,0,0,0,0.301,0,0.063,0.29,0.71,0.29,42.5
566431200000,1987,12,1987,3,11,7,0.24,0.0629,0.177,10656,66.81,66.81,63.43,2,2,2,396.5,382.6,412.3,292.5,278.6,104,104,104,0,0,0,0.262,0.252,0.272,292.5,278.6,308.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.15,0.161,0.037,0.0305,0.0445,0.0015,0.0012,0.0018,0.332,0.311,0.356,0.013,0.013,0.015,24.29,24.19,24.38,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.7,31.16,34.44,31.71,30.22,33.4,0,0,0,0,0,0,0.352,0,0.063,0.26,0.74,0.26,44.4
567036000000,1987,12,1987,3,12,7,0.237,0.0629,0.174,10499.5,62.91,62.91,62.5,2,2,2,392.1,389.6,394,288.1,285.6,104,104,104,0,0,0,0.265,0.264,0.267,288.1,285.6,290,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.153,0.154,0.035,0.0338,0.0359,0.0014,0.0014,0.0015,0.326,0.322,0.329,0.013,0.013,0.013,24.31,24.3,24.33,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,32.22,31.93,32.43,31.25,30.97,31.45,0,0,0,0,0,0,0.347,0,0.063,0.27,0.73,0.27,44.3
567640800000,1987,12,1987,3,13,7,0.242,0.0595,0.183,11007.6,69.72,69.72,65.52,2,2,2,400.4,389.6,412.3,302,285.6,98.43,91,104,0,0,0,0.246,0.221,0.267,302,285.6,321.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.153,0.164,0.0415,0.0338,0.0506,0.0017,0.0014,0.0021,0.346,0.322,0.374,0.014,0.013,0.015,24.25,24.17,24.33,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.77,31.93,35.94,32.76,30.97,34.86,0,0,0,0,0,0,0.364,0,0.059,0.25,0.76,0.24,45.5
568245600000,1988,1,1987,4,14,7,0.258,0.055,0.202,12210.6,75.52,75.52,72.68,2,2,2,425.8,406.7,438.5,334.8,315.7,91,91,91,0,0,0,0.214,0.208,0.224,334.8,315.7,347.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.162,0.173,0.057,0.048,0.063,0.0023,0.002,0.0026,0.394,0.366,0.413,0.016,0.015,0.017,24.09,24.01,24.2,0.946,0.943,0.948,0.971,0.97,0.973,0.919,0.915,0.923,37.41,35.33,38.79,36.34,34.27,37.76,0,0,0,0,0,0,0.404,0,0.056,0.21,0.78,0.22,47.3
568850400000,1988,1,1987,4,15,7,0.274,0.0442,0.23,13986.3,87.64,87.64,83.25,2,2,2,453.8,438.5,474.7,380.8,365.5,73,73,73,0,0,0,0.161,0.154,0.166,380.8,365.5,401.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.183,0.178,0.191,0.0787,0.0715,0.0886,0.0032,0.0029,0.0037,0.462,0.439,0.493,0.019,0.018,0.02,23.9,23.77,23.99,0.952,0.95,0.955,0.979,0.978,0.98,0.933,0.929,0.936,42.5,40.87,44.72,41.63,39.96,43.82,0,0,0,0,0,0,0.463,0,0.044,0.16,0.84,0.16,51
569455200000,1988,1,1987,4,16,7,0.293,0.0442,0.249,15053,93.3,93.3,89.6,2,2,2,484.4,461.1,502.8,411.4,388.1,73,73,73,0,0,0,0.151,0.145,0.158,411.4,388.1,429.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.186,0.201,0.0932,0.0822,0.102,0.0038,0.0034,0.0042,0.508,0.473,0.535,0.021,0.019,0.022,23.71,23.6,23.85,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.71,43.28,47.6,44.8,42.42,46.65,0,0,0,0,0,0,0.498,0,0.044,0.15,0.85,0.15,51.4
570060000000,1988,1,1987,4,17,7,0.318,0.0442,0.274,16215.7,102.6,102.6,96.52,3,2,2.142857142857143,526,507,561.5,453,434,73,73,73,0,0,0,0.139,0.13,0.144,453,434,488.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.202,0.226,0.113,0.104,0.13,0.0047,0.0043,0.0054,0.555,0.518,0.595,0.023,0.022,0.025,23.48,23.36,23.58,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.31,35.24,51.47,45.82,34.19,48.2,0,0,0,0,0,0,0.536,0,0.044,0.14,0.86,0.14,51
570664800000,1988,2,1987,5,18,7,0.361,0.0514,0.31,17874.7,111.5,111.5,106.4,3,2,2.857142857142857,596.9,561.5,619.8,511.9,476.5,85,85,85,0,0,0,0.143,0.137,0.151,511.9,476.5,534.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.241,0.221,0.254,0.144,0.124,0.158,0.0061,0.0052,0.0067,0.573,0.514,0.609,0.024,0.022,0.025,23.14,23.03,23.32,0.949,0.945,0.956,0.972,0.97,0.98,0.923,0.916,0.937,39.23,34.94,51.97,37.76,33.89,48.2,0,0,0,0,0,0,0.591,0,0.051,0.14,0.86,0.14,49.5
571269600000,1988,2,1987,5,19,7,0.491,0.0514,0.439,24457.2,159.2,159.2,145.6,4,3,3.5714285714285716,811.7,629.7,893,726.7,544.7,85,85,85,0,0,0,0.106,0.0952,0.135,726.7,544.7,808,990,990,990,967.1,966.4,967.5,22.9,22.5,23.6,0.375,0.259,0.432,0.281,0.165,0.33,0.012,0.007,0.015,0.874,0.612,0.977,0.038,0.026,0.043,21.98,21.55,22.97,0.954,0.95,0.957,0.977,0.974,0.98,0.932,0.925,0.938,41.93,38.87,48.67,40.99,37.84,47.69,0,0,0,0,0,0,0.809,0,0.052,0.1,0.89,0.11,49.8
571874400000,1988,2,1987,5,20,7,0.549,0.0559,0.493,26762.3,163.7,163.7,159.3,4,3,3.857142857142857,907,902.5,919.2,814.6,765.5,92.43,85,137,0,0,0,0.102,0.0925,0.152,814.6,765.5,834.2,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.44,0.406,0.456,0.333,0.31,0.343,0.015,0.014,0.015,1,0.994,1.02,0.045,0.044,0.046,21.47,21.4,21.5,0.954,0.954,0.956,0.979,0.978,0.98,0.934,0.933,0.937,42.76,41.1,51.44,41.55,40.21,48.2,0,0,0,0,0,0,0.885,0,0.056,0.1,0.9,0.1,48.7
572479200000,1988,2,1987,5,21,7,0.6,0.0829,0.517,27332.4,187.1,187.1,162.7,4,3,3.7142857142857144,992.5,902.5,1140,855.5,765.5,137,137,137,0,0,0,0.139,0.12,0.152,855.5,765.5,1003,990,990,990,967.8,967.5,968.3,22.2,21.7,22.5,0.49,0.406,0.637,0.354,0.31,0.43,0.016,0.014,0.02,1.1,0.983,1.35,0.05,0.044,0.062,21.06,20.31,21.49,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,45.82,40.13,52.31,44.12,39.18,48.2,0,0,0,0,0,0,0.904,0,0.083,0.14,0.86,0.14,45.6
573084000000,1988,2,1987,5,22,7,0.659,0.107,0.552,29001.9,191.2,191.2,172.6,4,4,4,1089,1044,1175,913,860.8,176.4,137,183,0,0,0,0.163,0.117,0.175,913,860.8,1038,990,990,990,968.2,968,968.5,21.8,21.5,22,0.555,0.504,0.689,0.391,0.356,0.509,0.018,0.016,0.024,1.2,1.09,1.49,0.055,0.05,0.069,20.62,20.06,20.87,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.04,42.03,48.79,43.16,41.19,47.81,0,0,0,0,0,0,0.959,0,0.107,0.16,0.84,0.16,44
573688800000,1988,3,1987,6,23,7,0.629,0.0967,0.532,28278,175.1,175.1,168.3,4,4,4,1040,1026,1047,880,843.2,159.9,129,183,0,0,0,0.154,0.123,0.178,880,843.2,918.3,990,990,990,968,968,968,22,22,22,0.517,0.488,0.547,0.365,0.347,0.383,0.017,0.016,0.017,1.12,1.06,1.18,0.051,0.048,0.054,20.85,20.77,20.96,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.95,41.33,44.68,42.08,40.46,43.79,0,0,0,0,0,0,0.935,0,0.097,0.15,0.85,0.15,45
574293600000,1988,3,1987,6,24,7,0.659,0.078,0.581,30448.1,188.3,188.3,181.2,4,4,4,1089,1047,1140,960.2,918.3,129,129,129,0,0,0,0.119,0.113,0.123,960.2,918.3,1011,990,990,990,968.2,968,968.3,21.8,21.7,22,0.589,0.547,0.65,0.407,0.383,0.448,0.019,0.017,0.021,1.26,1.18,1.38,0.058,0.054,0.064,20.56,20.28,20.77,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.23,44.68,48.04,45.31,43.79,47.07,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.2
574898400000,1988,3,1987,6,25,7,0.716,0.078,0.638,32274.6,192.8,192.8,192.1,4,4,4,1183,1155,1204,1054,1026,129,129,129,0,0,0,0.109,0.107,0.112,1054,1026,1075,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.714,0.673,0.744,0.546,0.482,0.592,0.025,0.022,0.028,1.55,1.44,1.63,0.072,0.067,0.076,19.97,19.83,20.17,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,49.31,48.49,49.9,48.03,47.52,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,45.1
575503200000,1988,3,1987,6,26,7,0.772,0.0829,0.663,32390.4,192.8,192.8,192.8,4,4,4,1277,1204,1323,1139,1075,137.1,129,148,43.02,0,74.67,0.107,0.0995,0.114,1096,1075,1100,990,990,990,968.8,968.5,968.9,21.2,21.1,21.5,0.8,0.744,0.827,0.64,0.592,0.648,0.03,0.028,0.031,1.74,1.63,1.77,0.082,0.076,0.084,19.49,19.31,19.83,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.97,49.65,50.51,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.109,0.11,0.86,0.14,42
576108000000,1988,4,1987,7,27,7,0.966,0.0895,0.665,30972.1,192.8,192.8,184.4,4,4,4,1598,1323,1879,1450,1175,148,148,148,349.8,74.67,631.4,0.0938,0.0788,0.112,1100,1100,1100,990,990,990,969.8,968.9,970.7,20.2,19.3,21.1,0.899,0.827,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.85,1.77,1.87,0.092,0.084,0.097,18.35,17.42,19.31,0.952,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,47.1,44.59,49.65,46.09,43.7,48.2,0,0,0,0,0,0,1.02,0,0.301,0.093,0.69,0.31,32.1
576712800000,1988,4,1987,7,28,7,1.34,0.0895,0.665,27730,170.8,170.8,165.1,4,4,4,2217,1995,2373,2069,1847,148,148,148,969,746.5,1125,0.067,0.0624,0.0742,1100,1100,1100,990,990,990,971.6,971.1,972,18.4,18,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.5,16.13,17.04,0.947,0.945,0.948,0.98,0.978,0.98,0.927,0.925,0.929,42.13,41.12,43.58,41.26,40.23,42.71,0,0,0,0,0,0,0.917,0,0.675,0.067,0.5,0.5,20.7
577317600000,1988,4,1987,7,29,7,1.47,0.113,0.665,26727,159.5,159.5,159.1,4,4,4,2439,2424,2464,2251,2217,187.4,148,217,1151,1117,1186,0.0768,0.0608,0.0892,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.91,16,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.69,40.52,40.78,39.77,39.59,39.87,0,0,0,0,0,0,0.884,0,0.805,0.077,0.45,0.55,18.2
577922400000,1988,4,1987,7,30,7,1.42,0.136,0.665,27123,164.2,164.2,161.4,4,4,4,2353,2255,2471,2128,1979,225.4,217,276,1028,879.2,1154,0.096,0.0878,0.122,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.89,16.41,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.24,40.48,41.88,40.36,39.55,41.04,0,0,0,0,0,0,0.897,0,0.755,0.096,0.47,0.53,19.1
578527200000,1988,5,1987,8,31,7,1.31,0.167,0.665,27957.8,168.5,168.5,166.4,4,4,4,2166,2083,2248,1890,1807,276,276,276,790.3,707,871.7,0.127,0.123,0.132,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.43,16.83,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.45,41.92,42.99,41.6,41.09,42.13,0,0,0,0,0,0,0.925,0,0.645,0.13,0.51,0.49,21.3
579132000000,1988,5,1987,8,32,7,1.19,0.167,0.665,28880.3,174.8,174.8,171.9,4,4,4,1968,1879,2083,1692,1603,276,276,276,591.9,503.4,707,0.14,0.132,0.147,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.14,16.83,17.42,0.948,0.947,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.85,42.99,44.59,42.98,42.13,43.7,0,0,0,0,0,0,0.955,0,0.525,0.14,0.56,0.44,24.3
579736800000,1988,5,1987,8,33,7,1.07,0.167,0.665,30026.5,181.4,181.4,178.7,4,4,4,1766,1689,1839,1490,1413,276,276,276,389.6,312.9,463,0.156,0.15,0.163,1100,1100,1100,990,990,990,970.3,970.1,970.6,19.7,19.4,19.9,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.78,17.55,18.04,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.59,44.95,46.28,44.68,44.05,45.35,0,0,0,0,0,0,0.993,0,0.405,0.16,0.62,0.38,28.1
580341600000,1988,5,1987,8,34,7,0.971,0.167,0.665,30970.4,187.7,187.7,184.3,4,4,4,1605,1513,1689,1329,1237,276,276,276,228.8,137.1,312.9,0.172,0.163,0.182,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.906,0.875,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.87,0.092,0.089,0.094,18.32,18.04,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.03,46.28,47.89,46.09,45.35,46.93,0,0,0,0,0,0,1.02,0,0.306,0.17,0.68,0.32,31.9
580946400000,1988,5,1987,8,35,7,0.845,0.138,0.665,32141.3,192.8,192.8,191.3,4,4,4,1397,1312,1492,1168,1102,228.9,210,276,67.75,2.381,124.7,0.163,0.146,0.189,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.841,0.812,0.866,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.76,1.81,0.086,0.083,0.088,19.06,18.73,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.97,48.09,49.77,47.83,47.13,48.2,0,0,0,0,0,0,1.06,0,0.18,0.16,0.79,0.21,38
581551200000,1988,6,1987,9,36,7,0.744,0.127,0.617,31225.5,192.8,192.8,185.9,4,4,4,1231,1155,1312,1021,945.3,210,210,210,0.3402,0,2.381,0.171,0.16,0.182,1020,945.3,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.695,0.591,0.812,0.489,0.397,0.648,0.023,0.018,0.031,1.47,1.25,1.76,0.069,0.058,0.083,19.91,19.36,20.36,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.5,45.08,49.77,46.47,44.17,48.2,0,0,0,0,0,0,1.03,0,0.127,0.17,0.83,0.17,42
582156000000,1988,6,1987,9,37,7,0.637,0.127,0.51,26780.8,174.5,174.5,159.4,4,3,3.7142857142857144,1053,971,1140,843,761,210,210,210,0,0,0,0.2,0.184,0.216,843,761,930.1,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.497,0.422,0.577,0.347,0.307,0.389,0.016,0.014,0.018,1.09,1.01,1.22,0.05,0.046,0.056,20.84,20.44,21.2,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,44.75,40.05,51.7,43.3,39.09,48.2,0,0,0,0,0,0,0.886,0,0.127,0.2,0.8,0.2,42
582760800000,1988,6,1987,9,38,7,0.517,0.127,0.39,21723.8,143.7,143.7,129.3,3,3,3,855.3,776.2,941.1,645.3,566.2,210,210,210,0,0,0,0.246,0.223,0.271,645.3,566.2,731.1,990,990,990,967.3,967,967.7,22.7,22.3,23,0.338,0.292,0.395,0.232,0.179,0.289,0.01,0.0078,0.013,0.803,0.669,0.956,0.035,0.029,0.043,21.88,21.38,22.33,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.937,44.02,39.33,48.88,43.1,38.33,47.9,0,0,0,0,0,0,0.718,0,0.127,0.25,0.75,0.25,42
583365600000,1988,6,1987,9,39,7,0.416,0.121,0.295,16748.3,110.9,110.9,99.69,3,2,2.2857142857142856,688.3,631.8,755.5,488.6,445.8,199.7,186,210,0,0,0,0.29,0.278,0.307,488.6,445.8,545.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.246,0.219,0.28,0.132,0.109,0.165,0.0056,0.0046,0.0072,0.615,0.572,0.66,0.026,0.024,0.028,22.73,22.44,23,0.955,0.949,0.958,0.977,0.97,0.98,0.933,0.92,0.939,46.62,36.76,52.46,44.66,35.66,48.2,0,0,0,0,0,0,0.554,0,0.121,0.29,0.71,0.29,40.3
583970400000,1988,7,1987,10,40,7,0.349,0.112,0.236,13968.8,93.97,93.97,83.15,2,2,2,576.3,531.3,629.7,390.3,345.3,186,186,186,0,0,0,0.324,0.295,0.35,390.3,345.3,443.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.198,0.182,0.218,0.0832,0.062,0.108,0.0035,0.0026,0.0046,0.487,0.419,0.568,0.02,0.017,0.024,23.32,23.01,23.59,0.953,0.948,0.958,0.978,0.971,0.98,0.932,0.921,0.939,42.52,37.85,47.95,41.57,36.77,46.99,0,0,0,0,0,0,0.462,0,0.113,0.32,0.68,0.32,40
584575200000,1988,7,1987,10,41,7,0.305,0.112,0.193,11403.9,73.54,73.54,67.88,2,2,2,504.3,481.3,531.3,318.3,295.3,186,186,186,0,0,0,0.369,0.35,0.386,318.3,295.3,345.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.164,0.182,0.0492,0.0384,0.062,0.002,0.0016,0.0026,0.379,0.344,0.419,0.016,0.014,0.017,23.75,23.59,23.89,0.944,0.94,0.948,0.97,0.97,0.971,0.916,0.912,0.921,34.98,32.51,37.85,33.94,31.54,36.77,0,0,0,0,0,0,0.377,0,0.112,0.37,0.63,0.37,37.4
585180000000,1988,7,1987,10,42,7,0.275,0.112,0.162,9630.75,61.67,61.67,57.33,2,2,2,454.2,438.5,474.7,268.2,252.5,186,186,186,0,0,0,0.41,0.392,0.424,268.2,252.5,288.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.162,0.0256,0.0182,0.0352,0.0011,0.00074,0.0015,0.304,0.28,0.334,0.012,0.011,0.014,24.05,23.93,24.15,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.55,27.82,31.79,28.66,26.99,30.83,0,0,0,0,0,0,0.318,0,0.113,0.41,0.59,0.41,35
585784800000,1988,7,1987,10,43,7,0.253,0.112,0.14,8363.77,53.23,53.23,49.78,2,1,1.4285714285714286,418.1,402.5,435.1,232.1,216.5,186,186,186,0,0,0,0.445,0.428,0.462,232.1,216.5,249.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.142,0.136,0.148,0.0155,0.0142,0.0169,0.00063,0.00058,0.00069,0.343,0.261,0.413,0.014,0.011,0.017,24.18,24.1,24.24,0.945,0.925,0.958,0.976,0.97,0.98,0.922,0.897,0.939,40.49,25.98,52.53,38.66,25.2,48.2,0,0,0,0,0,0,0.277,0,0.113,0.44,0.55,0.45,33.1
586389600000,1988,8,1987,11,44,7,0.233,0.0937,0.14,8309.15,51.77,51.77,49.46,2,1,1.4285714285714286,385.9,375.1,396.1,230.9,220.1,155,155,155,0,0,0,0.402,0.391,0.413,230.9,220.1,241.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.135,0.142,0.0154,0.0145,0.0162,0.00062,0.00058,0.00066,0.339,0.256,0.407,0.014,0.01,0.016,24.33,24.27,24.4,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.71,25.94,52.47,38.5,25.17,48.2,0,0,0,0,0,0,0.275,0,0.093,0.4,0.6,0.4,35.7
586994400000,1988,8,1987,11,45,7,0.215,0.0937,0.121,7541.2,47.83,47.83,44.89,1,1,1,355,343.7,368.3,200,188.7,155,155,155,0,0,0,0.437,0.421,0.451,200,188.7,213.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.132,0.0128,0.0118,0.0139,0.00051,0.00047,0.00056,0.353,0.333,0.377,0.014,0.013,0.015,24.47,24.38,24.55,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.8,43.22,48.81,44.89,42.36,47.83,0,0,0,0,0,0,0.249,0,0.094,0.44,0.56,0.44,35.1
587599200000,1988,8,1987,11,46,7,0.206,0.0937,0.112,6982.57,42.36,42.36,41.56,1,1,1,340.2,334.4,343.7,185.2,179.4,155,155,155,0,0,0,0.456,0.451,0.464,185.2,179.4,188.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.122,0.12,0.124,0.0115,0.011,0.0118,0.00046,0.00044,0.00047,0.326,0.316,0.333,0.013,0.013,0.013,24.57,24.55,24.61,0.95,0.949,0.952,0.98,0.978,0.98,0.931,0.928,0.932,42.42,41.08,43.22,41.56,40.19,42.36,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,33.9
588204000000,1988,8,1987,11,47,7,0.195,0.0937,0.101,6238.16,39.29,39.29,37.13,1,1,1,321.8,310.1,330.7,166.8,155.1,155,155,155,0,0,0,0.482,0.469,0.5,166.8,155.1,175.7,990,990,990,965,965,965.1,25,24.9,25,0.116,0.112,0.119,0.00993,0.00893,0.0107,0.0004,0.00036,0.00043,0.294,0.273,0.31,0.012,0.011,0.012,24.7,24.64,24.78,0.945,0.941,0.948,0.973,0.97,0.977,0.919,0.913,0.925,38.17,35.46,40.23,37.13,34.4,39.29,0,0,0,0,0,0,0.206,0,0.094,0.48,0.52,0.48,32
588808800000,1988,8,1987,11,48,7,0.18,0.081,0.0995,6192,40.87,40.87,36.86,1,1,1,298.4,290,305.9,164.6,147.6,133.9,118,155,0,0,0,0.448,0.395,0.512,164.6,147.6,180.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.109,0.117,0.00974,0.0083,0.0111,0.00039,0.00033,0.00044,0.287,0.259,0.315,0.011,0.01,0.013,24.82,24.79,24.84,0.944,0.939,0.949,0.974,0.97,0.98,0.92,0.91,0.93,37.82,33.74,41.72,36.86,32.73,40.87,0,0,0,0,0,0,0.205,0,0.0805,0.45,0.55,0.45,34.4
589413600000,1988,9,1987,12,49,7,0.173,0.0714,0.101,6302.74,38.67,38.67,37.52,1,1,1,285.4,281.5,290,167.4,163.5,118,118,118,0,0,0,0.414,0.407,0.419,167.4,163.5,172,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.111,0.114,0.00998,0.00964,0.0104,0.0004,0.00038,0.00041,0.291,0.284,0.299,0.012,0.011,0.012,24.87,24.84,24.89,0.945,0.943,0.946,0.973,0.971,0.975,0.919,0.916,0.923,38.56,37.65,39.65,37.52,36.55,38.67,0,0,0,0,0,0,0.208,0,0.072,0.41,0.58,0.42,36.4
590018400000,1988,9,1987,12,50,7,0.166,0.0714,0.0946,5867.33,36.55,36.55,34.92,1,1,1,274.4,266,281.5,156.4,148,118,118,118,0,0,0,0.43,0.419,0.444,156.4,148,163.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00905,0.00833,0.00964,0.00036,0.00033,0.00038,0.271,0.256,0.284,0.011,0.01,0.011,24.93,24.89,24.98,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,36,34.01,37.65,34.92,32.99,36.55,0,0,0,0,0,0,0.194,0,0.0714,0.43,0.57,0.43,35.3
590623200000,1988,9,1987,12,51,7,0.157,0.0714,0.0852,5270.18,32.34,32.34,31.37,1,1,1,258.9,254.6,263.1,140.9,136.6,118,118,118,0,0,0,0.456,0.448,0.464,140.9,136.6,145.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.104,0.00773,0.00736,0.00808,0.00031,0.00029,0.00032,0.243,0.236,0.251,0.0096,0.0093,0.0099,25.02,25,25.05,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,32.34,31.32,33.34,31.37,30.38,32.34,0,0,0,0,0,0,0.174,0,0.0718,0.45,0.54,0.46,33.6
591228000000,1988,9,1987,12,52,7,0.151,0.0677,0.083,5134.18,33.47,33.47,30.56,1,1,1,249.2,246.5,250.3,137.2,132.3,112,97,118,0,0,0,0.449,0.393,0.471,137.2,132.3,149.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0999,0.104,0.00741,0.00699,0.00846,0.00029,0.00028,0.00033,0.236,0.228,0.257,0.0093,0.009,0.01,25.07,25.06,25.07,0.934,0.932,0.939,0.97,0.97,0.97,0.906,0.904,0.911,31.51,30.31,34.5,30.56,29.4,33.47,0,0,0,0,0,0,0.17,0,0.068,0.45,0.55,0.45,34
591832800000,1988,10,1988,1,1,7,0.146,0.0587,0.0875,5437.55,33.47,33.47,32.37,1,1,1,241.7,236.2,246.5,144.7,139.2,97,97,97,0,0,0,0.401,0.393,0.411,144.7,139.2,149.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.101,0.104,0.00805,0.00758,0.00846,0.00032,0.0003,0.00033,0.248,0.239,0.257,0.0098,0.0094,0.01,25.1,25.06,25.14,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.37,32.07,34.5,32.37,31.11,33.47,0,0,0,0,0,0,0.18,0,0.0585,0.4,0.6,0.4,37.2
592437600000,1988,10,1988,1,2,7,0.136,0.0587,0.0771,4775.52,30.75,30.75,28.43,1,1,1,224.5,213,234.6,127.5,116,97,97,97,0,0,0,0.433,0.413,0.455,127.5,116,137.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0924,0.1,0.00658,0.00561,0.00745,0.00026,0.00022,0.00029,0.218,0.197,0.236,0.0085,0.0077,0.0093,25.24,25.16,25.32,0.929,0.922,0.934,0.97,0.97,0.97,0.901,0.895,0.906,29.3,26.58,31.7,28.43,25.78,30.75,0,0,0,0,0,0,0.158,0,0.0589,0.43,0.57,0.43,35.1
593042400000,1988,10,1988,1,3,7,0.129,0.0587,0.0705,4349.37,27.59,27.59,25.89,1,1,1,213.5,208.1,220.7,116.5,111.1,97,97,97,0,0,0,0.455,0.439,0.466,116.5,111.1,123.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0906,0.0951,0.00565,0.00519,0.00627,0.00022,0.0002,0.00025,0.198,0.188,0.211,0.0078,0.0074,0.0083,25.32,25.26,25.36,0.922,0.919,0.928,0.97,0.97,0.97,0.895,0.891,0.9,26.69,25.37,28.44,25.89,24.61,27.59,0,0,0,0,0,0,0.144,0,0.0585,0.46,0.55,0.45,33.7
593647200000,1988,10,1988,1,4,7,0.138,0.0587,0.079,4897.95,31.11,31.11,29.15,1,1,1,227.6,220.7,236.2,130.6,123.7,97,97,97,0,0,0,0.426,0.411,0.439,130.6,123.7,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0951,0.101,0.00685,0.00627,0.00758,0.00027,0.00025,0.0003,0.223,0.211,0.239,0.0088,0.0083,0.0094,25.21,25.14,25.26,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.06,28.44,32.07,29.15,27.59,31.11,0,0,0,0,0,0,0.162,0,0.059,0.43,0.57,0.43,35.5
594252000000,1988,10,1988,1,5,7,0.149,0.0566,0.0925,5759.22,36.24,36.24,34.28,1,1,1,246.6,239.5,254.6,153,142.5,93.57,93,97,0,0,0,0.38,0.365,0.405,153,142.5,161.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00875,0.00787,0.00948,0.00035,0.00031,0.00038,0.263,0.245,0.278,0.01,0.0096,0.011,25.06,25,25.12,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,35.34,32.86,37.35,34.28,31.88,36.24,0,0,0,0,0,0,0.19,0,0.0565,0.38,0.62,0.38,38.7
594856800000,1988,11,1988,2,6,7,0.156,0.0562,0.0994,6203.49,39.07,39.07,36.93,1,1,1,257.3,250.3,266,164.3,157.3,93,93,93,0,0,0,0.362,0.35,0.372,164.3,157.3,173,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.112,0.00971,0.00912,0.0105,0.00038,0.00036,0.00041,0.283,0.271,0.299,0.011,0.011,0.012,24.99,24.94,25.03,0.944,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.924,37.99,36.34,40.03,36.93,35.25,39.07,0,0,0,0,0,0,0.205,0,0.0566,0.36,0.64,0.36,39.8
595461600000,1988,11,1988,2,7,7,0.174,0.0562,0.118,7462.64,47.64,47.64,44.42,1,1,1,288.5,273.3,302.6,195.5,180.3,93,93,93,0,0,0,0.323,0.307,0.34,195.5,180.3,209.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.115,0.125,0.0124,0.0111,0.0136,0.00049,0.00044,0.00054,0.339,0.312,0.364,0.013,0.012,0.015,24.81,24.72,24.9,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.929,0.937,45.33,41.76,48.62,44.42,40.91,47.64,0,0,0,0,0,0,0.247,0,0.056,0.32,0.68,0.32,42.9
596066400000,1988,11,1988,2,8,7,0.196,0.0641,0.132,8070.05,51.06,51.06,48.04,2,1,1.1428571428571428,324.5,305.9,341.6,218.5,199.9,106,106,106,0,0,0,0.327,0.31,0.346,218.5,199.9,235.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.124,0.136,0.0143,0.0127,0.0158,0.00057,0.00051,0.00063,0.359,0.254,0.4,0.014,0.01,0.016,24.62,24.53,24.72,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.48,26.32,52.67,44.39,25.53,48.2,0,0,0,0,0,0,0.267,0,0.064,0.33,0.67,0.33,41.2
596671200000,1988,11,1988,2,9,7,0.21,0.0683,0.141,8444.02,52.34,52.34,50.26,2,1,1.5714285714285714,346.7,343.7,354,233.9,225.7,112.9,106,118,0,0,0,0.326,0.305,0.343,233.9,225.7,241.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.134,0.138,0.0156,0.0149,0.0163,0.00063,0.0006,0.00065,0.318,0.255,0.403,0.013,0.01,0.016,24.55,24.46,24.63,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.64,26.3,52.72,35.46,25.51,48.2,0,0,0,0,0,0,0.279,0,0.069,0.33,0.67,0.33,40.2
597276000000,1988,12,1988,3,10,7,0.231,0.0714,0.16,9597.75,60.17,60.17,57.13,2,2,2,381.9,368.3,396.1,263.9,250.3,118,118,118,0,0,0,0.309,0.298,0.32,263.9,250.3,278.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.153,0.0236,0.0171,0.0303,0.00096,0.00069,0.0012,0.292,0.272,0.313,0.012,0.011,0.013,24.4,24.31,24.49,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.45,27.94,31.01,28.56,27.1,30.08,0,0,0,0,0,0,0.317,0,0.071,0.31,0.69,0.31,41.5
597880800000,1988,12,1988,3,11,7,0.239,0.0714,0.168,10085.3,62.45,62.45,60.03,2,2,2,395.4,385.2,406.7,277.4,267.2,118,118,118,0,0,0,0.298,0.29,0.306,277.4,267.2,288.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.149,0.156,0.03,0.0251,0.0353,0.0012,0.001,0.0014,0.312,0.297,0.329,0.013,0.012,0.013,24.31,24.24,24.38,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,30.94,29.81,32.19,30.02,28.92,31.23,0,0,0,0,0,0,0.334,0,0.071,0.3,0.7,0.3,42.2
598485600000,1988,12,1988,3,12,7,0.266,0.0653,0.201,12102,79.31,79.31,72.04,2,2,2,440.5,406.7,469.1,332.5,288.7,108,104,118,0,0,0,0.246,0.222,0.29,332.5,288.7,365.1,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.17,0.156,0.181,0.0559,0.0353,0.0713,0.0023,0.0014,0.0029,0.393,0.329,0.441,0.016,0.013,0.018,24.02,23.85,24.24,0.945,0.938,0.95,0.973,0.97,0.977,0.92,0.91,0.929,37.03,32.19,40.58,36.02,31.23,39.66,0,0,0,0,0,0,0.4,0,0.065,0.25,0.76,0.24,45.5
599090400000,1988,12,1988,3,13,7,0.297,0.0643,0.233,14039.9,86.53,86.53,83.57,2,2,2,491,477.8,507,384.7,373.8,106.3,104,120,0,0,0,0.216,0.207,0.237,384.7,373.8,398.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.188,0.184,0.193,0.0806,0.0754,0.0872,0.0033,0.0031,0.0036,0.471,0.454,0.492,0.019,0.019,0.02,23.72,23.64,23.8,0.953,0.952,0.955,0.98,0.979,0.98,0.934,0.932,0.936,42.64,41.51,44.15,41.79,40.64,43.27,0,0,0,0,0,0,0.464,0,0.064,0.22,0.78,0.22,47.3
599695200000,1989,1,1988,4,14,7,0.314,0.0726,0.242,14514,88.76,88.76,86.39,2,2,2,519.5,512.2,531.3,399.5,392.2,120,120,120,0,0,0,0.231,0.226,0.234,399.5,392.2,411.3,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.192,0.199,0.0876,0.0841,0.0931,0.0036,0.0035,0.0039,0.494,0.483,0.512,0.021,0.02,0.021,23.57,23.5,23.61,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.08,43.32,45.28,43.2,42.45,44.38,0,0,0,0,0,0,0.48,0,0.072,0.23,0.77,0.23,46.2
600300000000,1989,1,1988,4,15,7,0.337,0.0726,0.264,15584.2,96.4,96.4,92.76,2,2,2,556.8,536.9,606.9,436.8,416.9,120,120,120,0,0,0,0.216,0.198,0.224,436.8,416.9,486.9,990,990,990,966.1,966,966.3,23.9,23.7,24,0.209,0.201,0.232,0.105,0.0958,0.129,0.0044,0.004,0.0054,0.551,0.52,0.632,0.023,0.022,0.027,23.34,23.04,23.46,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.82,45.86,52.58,46.38,44.94,48.2,0,0,0,0,0,0,0.515,0,0.073,0.22,0.78,0.22,46.2
600904800000,1989,1,1988,4,16,7,0.397,0.0726,0.324,18664.3,116.8,116.8,111.1,3,3,3,656.4,619.8,684.5,536.4,499.8,120,120,120,0,0,0,0.183,0.175,0.194,536.4,499.8,564.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.26,0.24,0.276,0.159,0.135,0.178,0.0068,0.0057,0.0076,0.604,0.542,0.651,0.026,0.023,0.028,22.87,22.71,23.08,0.95,0.946,0.952,0.973,0.97,0.976,0.923,0.918,0.929,38.07,35.68,39.89,37.03,34.61,38.93,0,0,0,0,0,0,0.617,0,0.073,0.18,0.82,0.18,47
601509600000,1989,1,1988,4,17,7,0.43,0.0726,0.358,20497.1,128.4,128.4,122,3,3,3,711.2,684.5,745.4,591.2,564.5,120,120,120,0,0,0,0.169,0.161,0.175,591.2,564.5,625.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.291,0.276,0.311,0.196,0.178,0.219,0.0084,0.0076,0.0095,0.696,0.651,0.754,0.03,0.028,0.033,22.56,22.36,22.71,0.954,0.952,0.955,0.978,0.976,0.98,0.933,0.929,0.936,41.57,39.89,43.68,40.67,38.93,42.81,0,0,0,0,0,0,0.678,0,0.072,0.17,0.83,0.17,47.7
602114400000,1989,1,1988,4,18,7,0.498,0.0799,0.418,23426.9,143.1,143.1,139.4,3,3,3,823.5,768.4,851.4,691.4,648.4,132.1,120,137,0,0,0,0.16,0.152,0.168,691.4,648.4,714.4,990,990,990,967.2,967,967.3,22.8,22.7,23,0.35,0.324,0.364,0.263,0.234,0.278,0.012,0.01,0.012,0.866,0.792,0.906,0.038,0.034,0.04,21.94,21.79,22.23,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.43,45.06,48.68,46.48,44.16,47.71,0,0,0,0,0,0,0.775,0,0.08,0.16,0.84,0.16,47
602719200000,1989,2,1988,5,19,7,0.557,0.0829,0.474,25595.7,161.8,161.8,152.4,4,3,3.5714285714285716,920.6,863.8,971,783.6,726.8,137,137,137,0,0,0,0.149,0.141,0.159,783.6,726.8,834,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.423,0.371,0.469,0.317,0.287,0.343,0.014,0.013,0.015,0.983,0.927,1.04,0.044,0.041,0.047,21.43,21.18,21.72,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.69,39.62,51.44,43.25,38.64,48.2,0,0,0,0,0,0,0.846,0,0.083,0.15,0.85,0.15,46
603324000000,1989,2,1988,5,20,7,0.747,0.0829,0.638,31653.7,192.8,192.8,188.4,4,4,4,1234,1015,1419,1097,877.5,137,137,137,42.04,0,182.2,0.112,0.0965,0.135,1055,877.5,1100,990,990,990,968.6,967.9,969.2,21.4,20.8,22.1,0.739,0.509,0.856,0.579,0.364,0.648,0.027,0.016,0.031,1.61,1.11,1.8,0.075,0.05,0.087,19.76,18.97,20.94,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.67,43.03,50.38,47.1,42.17,48.2,0,0,0,0,0,0,1.05,0,0.109,0.11,0.85,0.15,42.4
603928800000,1989,2,1988,5,21,7,1.1,0.0958,0.665,29766.6,192.8,192.8,177.2,4,4,4,1822,1323,2248,1663,1186,158.4,137,162,563.5,85.67,985.7,0.0892,0.0721,0.108,1100,1100,1100,990,990,990,970.5,968.9,971.7,19.5,18.3,21.1,0.903,0.815,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.85,1.76,1.87,0.095,0.084,0.1,17.67,16.43,19.32,0.95,0.946,0.953,0.98,0.98,0.98,0.931,0.927,0.934,45.27,41.92,49.68,44.3,41.09,48.2,0,0,0,0,0,0,0.984,0,0.435,0.087,0.6,0.4,27.1
604533600000,1989,2,1988,5,22,7,1.5,0.131,0.665,26561,162.9,162.9,158.1,4,4,4,2474,2300,2693,2257,2138,217,162,239,1157,1038,1354,0.0874,0.0692,0.0994,1100,1100,1100,990,990,990,972.2,971.8,972.8,17.8,17.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.35,16.3,0.944,0.942,0.946,0.977,0.974,0.979,0.923,0.918,0.926,40.45,39.02,41.58,39.53,38,40.73,0,0,0,0,0,0,0.878,0,0.835,0.087,0.44,0.56,17.7
605138400000,1989,3,1988,6,23,7,1.83,0.145,0.665,24024.4,150.3,150.3,143,4,4,4,3027,2756,3302,2788,2517,239,239,239,1688,1417,1963,0.0792,0.0724,0.0867,1100,1100,1100,990,990,990,973.6,972.9,974.2,16.4,15.8,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.55,13.93,15.2,0.938,0.935,0.942,0.971,0.97,0.973,0.911,0.907,0.916,36.83,35.1,38.61,35.75,34.05,37.57,0,0,0,0,0,0,0.794,0,1.165,0.079,0.36,0.64,13.1
605743200000,1989,3,1988,6,24,7,2.04,0.145,0.665,22603.2,136.2,136.2,134.5,4,4,4,3374,3302,3479,3135,3063,239,239,239,2035,1963,2140,0.0709,0.0687,0.0724,1100,1100,1100,990,990,990,974.4,974.2,974.6,15.6,15.4,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.77,13.55,13.93,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,34.68,34.07,35.1,33.64,33.05,34.05,0,0,0,0,0,0,0.747,0,1.375,0.071,0.33,0.67,11.1
606348000000,1989,3,1988,6,25,7,2.03,0.145,0.665,22696.8,138.5,138.5,135.1,4,4,4,3350,3200,3503,3111,2961,239,239,239,2011,1861,2164,0.0714,0.0682,0.0747,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.82,13.5,14.14,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.82,33.93,35.69,33.77,32.91,34.62,0,0,0,0,0,0,0.751,0,1.365,0.071,0.33,0.67,11.2
606952800000,1989,3,1988,6,26,7,1.89,0.141,0.665,23600.9,142.5,142.5,140.5,4,4,4,3118,3038,3177,2885,2821,232.7,217,239,1785,1721,1838,0.0746,0.0714,0.077,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.33,14.19,14.52,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.21,35.83,36.74,35.12,34.75,35.64,0,0,0,0,0,0,0.78,0,1.225,0.075,0.35,0.65,12.5
607557600000,1989,4,1988,7,27,7,1.83,0.131,0.665,23982.6,143,143,142.8,4,4,4,3030,3020,3038,2813,2803,217,217,217,1713,1703,1721,0.0716,0.0714,0.0718,1100,1100,1100,990,990,990,973.6,973.6,973.6,16.4,16.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.54,14.52,14.56,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.79,36.74,36.85,35.69,35.64,35.75,0,0,0,0,0,0,0.793,0,1.165,0.072,0.36,0.64,13.1
608162400000,1989,4,1988,7,28,7,1.93,0.131,0.665,23312,143,143,138.8,4,4,4,3192,3020,3349,2975,2803,217,217,217,1875,1703,2032,0.0681,0.0648,0.0718,1100,1100,1100,990,990,990,974,973.6,974.3,16,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.17,13.83,14.56,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.76,34.82,36.85,34.69,33.78,35.75,0,0,0,0,0,0,0.771,0,1.265,0.068,0.34,0.66,12.1
608767200000,1989,4,1988,7,29,7,2.08,0.151,0.665,22329.4,133.9,133.9,132.9,4,4,4,3447,3405,3503,3196,3179,250.4,217,295,2096,2079,2139,0.0726,0.0628,0.0849,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.62,13.5,13.71,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.26,33.93,34.5,33.23,32.91,33.46,0,0,0,0,0,0,0.738,0,1.415,0.073,0.32,0.68,10.7
609372000000,1989,4,1988,7,30,7,2.23,0.178,0.665,21401.7,130.4,130.4,127.4,4,4,4,3692,3558,3835,3397,3263,295,295,295,2297,2163,2440,0.0799,0.0769,0.0829,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.1,12.79,13.38,0.929,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,32.83,31.99,33.61,31.85,31.03,32.6,0,0,0,0,0,0,0.708,0,1.565,0.08,0.3,0.7,9.6
609976800000,1989,5,1988,8,31,7,2.29,0.194,0.665,21042.7,126.3,126.3,125.3,4,4,4,3787,3742,3835,3466,3421,321,321,321,2366,2321,2414,0.0848,0.0837,0.0858,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.9,12.79,12.99,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,32.28,31.99,32.55,31.31,31.03,31.57,0,0,0,0,0,0,0.696,0,1.625,0.085,0.29,0.71,9.19
610581600000,1989,5,1988,8,32,7,2.18,0.194,0.665,21716.9,132.3,132.3,129.3,4,4,4,3609,3474,3742,3288,3153,321,321,321,2188,2053,2321,0.089,0.0858,0.0924,1100,1100,1100,990,990,990,974.9,974.6,975.1,15.1,14.9,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.27,12.99,13.56,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.32,32.55,34.1,32.32,31.57,33.07,0,0,0,0,0,0,0.718,0,1.515,0.089,0.31,0.69,9.96
611186400000,1989,5,1988,8,33,7,1.97,0.196,0.665,23050.8,141.5,141.5,137.2,4,4,4,3258,3078,3405,2934,2738,323.7,321,340,1834,1638,1984,0.0995,0.0943,0.11,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14.02,13.71,14.42,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,35.36,34.5,36.47,34.3,33.46,35.38,0,0,0,0,0,0,0.762,0,1.305,0.099,0.34,0.66,11.7
611791200000,1989,5,1988,8,34,7,1.76,0.206,0.665,24537.8,150.3,150.3,146.1,4,4,4,2909,2756,3065,2569,2416,340,340,340,1469,1316,1625,0.117,0.111,0.123,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.83,14.45,15.2,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.6,36.56,38.61,36.51,35.46,37.57,0,0,0,0,0,0,0.811,0,1.095,0.12,0.38,0.62,13.9
612396000000,1989,5,1988,8,35,7,1.53,0.189,0.665,26311.4,160.9,160.9,156.6,4,4,4,2527,2373,2693,2214,2080,313.1,293,340,1114,979.7,1253,0.124,0.116,0.133,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.75,15.35,16.13,0.944,0.942,0.945,0.976,0.974,0.978,0.922,0.918,0.925,40.11,39.02,41.12,39.15,38,40.23,0,0,0,0,0,0,0.87,0,0.865,0.12,0.43,0.57,17.2
613000800000,1989,6,1988,9,36,7,1.33,0.177,0.665,27838,169.9,169.9,165.7,4,4,4,2193,2030,2329,1900,1737,293,293,293,800,637.5,936.2,0.134,0.126,0.144,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.23,16.95,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.28,41.4,43.33,41.43,40.53,42.47,0,0,0,0,0,0,0.921,0,0.665,0.13,0.5,0.5,20.9
613605600000,1989,6,1988,9,37,7,1.11,0.177,0.665,29627.3,181.4,181.4,176.4,4,4,4,1834,1689,1995,1541,1396,293,293,293,441.2,295.9,601.5,0.16,0.147,0.173,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.56,17.04,18.03,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.99,43.58,46.27,44.09,42.71,45.34,0,0,0,0,0,0,0.98,0,0.445,0.16,0.6,0.4,26.7
614210400000,1989,6,1988,9,38,7,0.918,0.177,0.665,31475.3,191.6,191.6,187.4,4,4,4,1517,1388,1634,1224,1095,293,293,293,124.9,0,240.7,0.194,0.179,0.211,1099,1095,1100,990,990,990,969.5,969.1,969.9,20.5,20.1,20.9,0.887,0.83,0.919,0.646,0.636,0.648,0.032,0.03,0.032,1.83,1.76,1.87,0.09,0.085,0.093,18.63,18.22,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.79,46.75,48.87,46.84,45.81,47.9,0,0,0,0,0,0,1.04,0,0.253,0.19,0.72,0.28,34.3
614815200000,1989,6,1988,9,39,7,0.754,0.166,0.588,29958.2,184.8,184.8,178.3,4,4,4,1247,1187,1323,972.6,929.2,274.1,227,293,0,0,0,0.22,0.19,0.24,972.6,929.2,1030,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.645,0.592,0.735,0.419,0.389,0.49,0.02,0.018,0.023,1.33,1.24,1.51,0.063,0.058,0.072,19.99,19.58,20.23,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.49,43.85,47.15,44.58,42.98,46.21,0,0,0,0,0,0,0.991,0,0.166,0.22,0.78,0.22,39.7
615420000000,1989,7,1988,10,40,7,0.642,0.137,0.505,26597,173.7,173.7,158.3,4,3,3.7142857142857144,1061,975.2,1155,834.3,748.2,227,227,227,0,0,0,0.215,0.196,0.233,834.3,748.2,928.3,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.492,0.413,0.578,0.343,0.301,0.388,0.016,0.014,0.018,1.08,0.993,1.22,0.049,0.045,0.057,20.83,20.39,21.21,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.22,39.96,50.65,43.02,39,48.2,0,0,0,0,0,0,0.88,0,0.137,0.21,0.79,0.21,41.4
