datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
616024800000,1989,7,1988,10,41,7,0.524,0.137,0.387,21473.1,142.6,142.6,127.8,3,3,3,866.1,790.3,953.8,639.1,563.3,227,227,227,0,0,0,0.263,0.238,0.287,639.1,563.3,726.8,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.336,0.292,0.394,0.228,0.177,0.286,0.01,0.0077,0.013,0.794,0.665,0.95,0.035,0.029,0.043,21.84,21.34,22.27,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.927,0.937,43.52,39.02,48.49,42.61,38.01,47.52,0,0,0,0,0,0,0.71,0,0.137,0.26,0.74,0.26,41
616629600000,1989,7,1988,10,42,7,0.43,0.137,0.293,16718.5,110.5,110.5,99.52,3,2,2.4285714285714284,710.9,662,772.5,483.9,435,227,227,227,0,0,0,0.32,0.294,0.343,483.9,435,545.5,990,990,990,966.7,966.5,967,23.3,23,23.5,0.247,0.219,0.282,0.13,0.104,0.165,0.0056,0.0044,0.0072,0.595,0.56,0.635,0.026,0.024,0.028,22.66,22.37,22.89,0.953,0.946,0.957,0.976,0.97,0.98,0.931,0.918,0.938,43.37,35.19,50.75,42.14,34.13,48.2,0,0,0,0,0,0,0.553,0,0.137,0.32,0.68,0.32,38.9
617234400000,1989,7,1988,10,43,7,0.36,0.137,0.223,13107.1,88.07,88.07,78.02,2,2,2,595.9,554.6,643.9,368.9,327.6,227,227,227,0,0,0,0.382,0.353,0.409,368.9,327.6,416.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.194,0.179,0.211,0.0731,0.0536,0.0958,0.0031,0.0022,0.0041,0.459,0.397,0.531,0.019,0.017,0.023,23.27,22.99,23.51,0.951,0.945,0.956,0.975,0.97,0.98,0.927,0.917,0.937,39.99,35.7,44.93,39.01,34.63,44.04,0,0,0,0,0,0,0.433,0,0.137,0.38,0.62,0.38,36.4
617839200000,1989,7,1988,10,44,7,0.313,0.115,0.198,11733.5,75.27,75.27,69.84,2,2,2,518,490.4,548.2,327.9,306.4,190.1,184,227,0,0,0,0.367,0.343,0.414,327.9,306.4,352.9,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.177,0.169,0.185,0.0537,0.0436,0.0656,0.0022,0.0018,0.0027,0.394,0.362,0.431,0.016,0.015,0.018,23.67,23.55,23.83,0.945,0.942,0.949,0.971,0.97,0.973,0.918,0.914,0.923,35.97,33.72,38.67,34.92,32.71,37.64,0,0,0,0,0,0,0.388,0,0.115,0.37,0.63,0.37,37.5
618444000000,1989,8,1988,11,45,7,0.283,0.111,0.172,10188.9,64.36,64.36,60.65,2,2,2,467.8,446.6,485.3,283.8,262.6,184,184,184,0,0,0,0.394,0.379,0.412,283.8,262.6,301.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.153,0.167,0.0329,0.0229,0.0412,0.0014,0.00094,0.0017,0.328,0.296,0.354,0.013,0.012,0.015,23.97,23.86,24.09,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.26,28.94,33.18,30.32,28.07,32.18,0,0,0,0,0,0,0.337,0,0.111,0.39,0.61,0.39,36
619048800000,1989,8,1988,11,46,7,0.258,0.111,0.147,8718.13,54.42,54.42,51.89,2,1,1.8571428571428572,426.5,406.7,438.5,242.5,222.7,184,184,184,0,0,0,0.432,0.42,0.452,242.5,222.7,254.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.139,0.15,0.0167,0.0147,0.0191,0.00068,0.0006,0.00078,0.29,0.259,0.397,0.012,0.011,0.016,24.19,24.14,24.26,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.43,25.76,50.59,29.39,24.98,48.2,0,0,0,0,0,0,0.288,0,0.111,0.43,0.57,0.43,33.8
619653600000,1989,8,1988,11,47,7,0.236,0.111,0.125,7706.98,48.2,48.2,45.87,1,1,1,390,379.8,402.5,206,195.8,184,184,184,0,0,0,0.472,0.457,0.484,206,195.8,218.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.13,0.138,0.0133,0.0124,0.0143,0.00054,0.0005,0.00058,0.367,0.349,0.39,0.015,0.014,0.016,24.28,24.2,24.35,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.88,44.61,49.67,45.87,43.72,48.2,0,0,0,0,0,0,0.255,0,0.111,0.47,0.53,0.47,32.7
620258400000,1989,8,1988,11,48,7,0.22,0.0994,0.121,7448.28,48.2,48.2,44.34,1,1,1,364,354.1,376.8,199.7,180,164.3,138,184,0,0,0,0.45,0.384,0.505,199.7,180,221.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.129,0.124,0.135,0.0127,0.0111,0.0146,0.00051,0.00045,0.00059,0.354,0.321,0.391,0.014,0.013,0.016,24.43,24.37,24.46,0.954,0.949,0.958,0.98,0.978,0.98,0.934,0.928,0.939,45.64,40.98,50.82,44.34,40.09,48.2,0,0,0,0,0,0,0.246,0,0.099,0.45,0.55,0.45,33.9
620863200000,1989,9,1988,12,49,7,0.207,0.0835,0.123,7714.64,47.71,47.71,45.92,1,1,1,341.9,333.9,350,203.9,195.9,138,138,138,0,0,0,0.404,0.394,0.413,203.9,195.9,212,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.128,0.126,0.131,0.0131,0.0124,0.0138,0.00053,0.0005,0.00055,0.359,0.345,0.374,0.014,0.014,0.015,24.53,24.48,24.59,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,46.86,45.05,48.68,45.92,44.15,47.71,0,0,0,0,0,0,0.255,0,0.084,0.4,0.59,0.41,37.3
621468000000,1989,9,1988,12,50,7,0.193,0.0835,0.11,6837.2,42.87,42.87,40.7,1,1,1,319.1,306.9,328.3,181.1,168.9,138,138,138,0,0,0,0.433,0.42,0.45,181.1,168.9,190.3,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.0111,0.0101,0.0119,0.00045,0.0004,0.00048,0.318,0.297,0.335,0.013,0.012,0.013,24.69,24.62,24.77,0.949,0.945,0.952,0.978,0.973,0.98,0.928,0.92,0.933,41.6,38.79,43.75,40.7,37.75,42.87,0,0,0,0,0,0,0.226,0,0.083,0.43,0.57,0.43,35.4
622072800000,1989,9,1988,12,51,7,0.177,0.0835,0.0937,5788.75,36.85,36.85,34.46,1,1,1,292.8,283.2,303.2,154.8,145.2,138,138,138,0,0,0,0.471,0.455,0.487,154.8,145.2,165.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.115,0.00891,0.00809,0.00979,0.00035,0.00032,0.00039,0.271,0.254,0.29,0.011,0.01,0.012,24.86,24.79,24.91,0.941,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.917,35.51,33.26,37.93,34.46,32.26,36.85,0,0,0,0,0,0,0.191,0,0.0833,0.47,0.53,0.47,32.7
622677600000,1989,9,1988,12,52,7,0.167,0.081,0.0862,5317.2,36.56,36.56,31.65,1,1,1,276.4,273.3,281.5,142.4,135.3,134,110,138,0,0,0,0.485,0.402,0.505,142.4,135.3,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.111,0.00786,0.00725,0.00963,0.00031,0.00029,0.00038,0.249,0.237,0.284,0.0099,0.0094,0.011,24.95,24.92,24.97,0.936,0.933,0.943,0.97,0.97,0.971,0.908,0.905,0.916,32.62,30.92,37.65,31.65,29.99,36.56,0,0,0,0,0,0,0.176,0,0.0808,0.49,0.52,0.48,31.8
623282400000,1989,10,1989,1,1,7,0.163,0.0665,0.096,5960.86,36.56,36.56,35.48,1,1,1,268.7,266,273.3,158.7,156,110,110,110,0,0,0,0.409,0.402,0.414,158.7,156,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.111,0.00924,0.00901,0.00963,0.00037,0.00036,0.00038,0.276,0.271,0.284,0.011,0.011,0.011,24.95,24.92,24.97,0.942,0.941,0.943,0.97,0.97,0.971,0.914,0.913,0.916,36.57,35.93,37.65,35.48,34.86,36.56,0,0,0,0,0,0,0.197,0,0.067,0.41,0.59,0.41,36.6
623887200000,1989,10,1989,1,2,7,0.16,0.0665,0.093,5773.98,35.52,35.52,34.37,1,1,1,263.8,261.9,268.9,153.8,151.9,110,110,110,0,0,0,0.417,0.409,0.42,153.8,151.9,158.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.11,0.00882,0.00866,0.00926,0.00035,0.00034,0.00037,0.267,0.263,0.276,0.011,0.01,0.011,24.98,24.95,24.99,0.94,0.94,0.942,0.97,0.97,0.97,0.912,0.912,0.914,35.43,34.98,36.62,34.37,33.93,35.52,0,0,0,0,0,0,0.191,0,0.067,0.42,0.58,0.42,36.1
624492000000,1989,10,1989,1,3,7,0.161,0.0665,0.0944,5861.88,36.56,36.56,34.89,1,1,1,266.1,259.4,273.3,156.1,149.4,110,110,110,0,0,0,0.414,0.402,0.424,156.1,149.4,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.00902,0.00845,0.00963,0.00036,0.00033,0.00038,0.271,0.259,0.284,0.011,0.01,0.011,24.96,24.92,25,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.916,35.96,34.39,37.65,34.89,33.36,36.56,0,0,0,0,0,0,0.194,0,0.0666,0.41,0.59,0.41,36.4
625096800000,1989,10,1989,1,4,7,0.156,0.0665,0.089,5521.72,33.36,33.36,32.87,1,1,1,257.2,256.9,259.4,147.2,146.9,110,110,110,0,0,0,0.428,0.424,0.428,147.2,146.9,149.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.105,0.106,0.00827,0.00824,0.00845,0.00033,0.00033,0.00033,0.255,0.254,0.259,0.01,0.01,0.01,25.02,25,25.02,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,33.88,33.8,34.39,32.87,32.79,33.36,0,0,0,0,0,0,0.183,0,0.067,0.43,0.57,0.43,35.4
625701600000,1989,10,1989,1,5,7,0.155,0.0648,0.0906,5620.75,33.73,33.73,33.46,1,1,1,256.9,256.9,256.9,149.7,146.9,107.1,106,110,0,0,0,0.417,0.413,0.428,149.7,146.9,150.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.106,0.00848,0.00824,0.00858,0.00034,0.00033,0.00034,0.259,0.254,0.261,0.01,0.01,0.01,25.01,25.01,25.02,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.911,34.49,33.8,34.77,33.46,32.79,33.73,0,0,0,0,0,0,0.186,0,0.0644,0.42,0.58,0.42,36.3
626306400000,1989,11,1989,2,6,7,0.146,0.0619,0.0845,5242.87,33.73,33.73,31.21,1,1,1,242,236.2,256.9,139.8,130.2,102.3,93,106,0,0,0,0.423,0.394,0.449,139.8,130.2,150.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0991,0.106,0.00763,0.00682,0.00858,0.0003,0.00027,0.00034,0.241,0.224,0.261,0.0095,0.0088,0.01,25.11,25.01,25.16,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.17,29.9,34.77,31.21,29,33.73,0,0,0,0,0,0,0.173,0,0.0615,0.42,0.58,0.42,35.9
626911200000,1989,11,1989,2,7,7,0.145,0.0562,0.0888,5526.54,33.47,33.47,32.9,1,1,1,239.9,236.2,242.4,146.9,143.2,93,93,93,0,0,0,0.388,0.384,0.394,146.9,143.2,149.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00823,0.00792,0.00845,0.00032,0.00031,0.00033,0.252,0.245,0.256,0.0099,0.0097,0.01,25.11,25.09,25.14,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,33.91,33.04,34.51,32.9,32.05,33.47,0,0,0,0,0,0,0.183,0,0.0562,0.39,0.61,0.39,38.1
627516000000,1989,11,1989,2,8,7,0.142,0.0562,0.0854,5307.67,31.69,31.69,31.59,1,1,1,234.2,231.5,234.6,141.2,138.5,93,93,93,0,0,0,0.397,0.396,0.402,141.2,138.5,141.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0999,0.101,0.00775,0.00752,0.00779,0.00031,0.0003,0.00031,0.242,0.237,0.243,0.0095,0.0093,0.0096,25.15,25.15,25.17,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,32.57,31.94,32.67,31.59,30.99,31.69,0,0,0,0,0,0,0.176,0,0.0566,0.4,0.6,0.4,37.4
628120800000,1989,11,1989,2,9,7,0.145,0.0521,0.0933,5828.39,39.26,39.26,34.69,1,1,1,240.4,231.5,250.3,154.3,138.5,86.14,77,93,0,0,0,0.359,0.308,0.402,154.3,138.5,173.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.0999,0.11,0.00887,0.00752,0.0105,0.00035,0.0003,0.00041,0.264,0.237,0.297,0.01,0.0093,0.012,25.09,25,25.17,0.94,0.934,0.946,0.972,0.97,0.976,0.913,0.906,0.924,35.7,31.94,40.2,34.69,30.99,39.26,0,0,0,0,0,0,0.193,0,0.0517,0.36,0.64,0.36,40.2
628725600000,1989,12,1989,3,10,7,0.157,0.0466,0.11,6943.12,47.88,47.88,41.33,1,1,1,259.1,246.5,287.1,182.1,169.5,77,77,77,0,0,0,0.298,0.268,0.312,182.1,169.5,210.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.123,0.0112,0.0102,0.0136,0.00044,0.0004,0.00054,0.313,0.291,0.363,0.012,0.011,0.014,24.95,24.79,25.03,0.949,0.945,0.957,0.977,0.975,0.98,0.927,0.921,0.937,42.28,39.33,48.86,41.33,38.33,47.88,0,0,0,0,0,0,0.23,0,0.047,0.3,0.7,0.3,44.2
629330400000,1989,12,1989,3,11,7,0.155,0.0357,0.119,7574.99,45.81,45.81,45.09,1,1,1,256.3,254.6,259.4,197.3,195.6,59,59,59,0,0,0,0.23,0.227,0.232,197.3,195.6,200.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.116,0.118,0.0125,0.0124,0.0128,0.0005,0.00049,0.00051,0.338,0.335,0.344,0.013,0.013,0.014,24.94,24.92,24.95,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.01,45.61,46.75,45.09,44.7,45.81,0,0,0,0,0,0,0.25,0,0.036,0.23,0.77,0.23,48.9
629935200000,1989,12,1989,3,12,7,0.182,0.0357,0.146,8952.68,59.51,59.51,53.29,2,1,1.7142857142857142,300.7,263.1,330.7,241.7,204.1,59,59,59,0,0,0,0.197,0.178,0.224,241.7,204.1,271.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.132,0.119,0.143,0.0188,0.0131,0.0273,0.00075,0.00052,0.0011,0.298,0.243,0.374,0.012,0.0096,0.015,24.79,24.65,24.9,0.937,0.923,0.958,0.973,0.97,0.98,0.912,0.896,0.939,34.52,26.04,50.64,33.42,25.26,48.2,0,0,0,0,0,0,0.296,0,0.036,0.2,0.8,0.2,49.2
630540000000,1989,12,1989,3,13,7,0.222,0.0357,0.186,11325.5,81.36,81.36,67.41,2,2,2,366.9,337.2,429.8,307.9,278.2,59,59,59,0,0,0,0.162,0.137,0.175,307.9,278.2,370.8,990,990,990,965.2,965.1,965.5,24.8,24.5,24.9,0.156,0.145,0.178,0.0443,0.0303,0.074,0.0018,0.0012,0.003,0.35,0.306,0.445,0.014,0.012,0.018,24.42,24.02,24.61,0.941,0.935,0.951,0.972,0.97,0.979,0.914,0.907,0.932,34.67,31.4,41.54,33.71,30.45,40.68,0,0,0,0,0,0,0.375,0,0.036,0.16,0.84,0.16,51
631144800000,1990,1,1989,4,14,7,0.269,0.0442,0.225,13650.3,81.77,81.77,81.25,2,2,2,444.3,438.5,446.6,371.3,365.5,73,73,73,0,0,0,0.164,0.163,0.166,371.3,365.5,373.6,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.18,0.178,0.181,0.0743,0.0715,0.0753,0.003,0.0029,0.0031,0.447,0.439,0.451,0.018,0.018,0.018,23.95,23.94,23.99,0.951,0.95,0.952,0.979,0.978,0.98,0.931,0.929,0.932,41.49,40.87,41.73,40.63,39.96,40.88,0,0,0,0,0,0,0.451,0,0.044,0.16,0.84,0.16,50.7
631749600000,1990,1,1989,4,15,7,0.276,0.0442,0.231,14052.8,87.64,87.64,83.65,2,2,2,455.7,438.5,474.7,382.7,365.5,73,73,73,0,0,0,0.16,0.154,0.166,382.7,365.5,401.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.184,0.178,0.191,0.0796,0.0715,0.0886,0.0033,0.0029,0.0037,0.464,0.439,0.493,0.019,0.018,0.02,23.89,23.77,23.99,0.953,0.95,0.955,0.98,0.978,0.98,0.933,0.929,0.936,42.7,40.87,44.72,41.82,39.96,43.82,0,0,0,0,0,0,0.465,0,0.045,0.16,0.84,0.16,50.9
632354400000,1990,1,1989,4,16,7,0.316,0.0457,0.271,16045.5,102.6,102.6,95.51,3,2,2.142857142857143,522.9,477.8,561.5,447.3,404.8,75.57,73,91,0,0,0,0.145,0.13,0.168,447.3,404.8,488.5,990,990,990,966,965.8,966.1,24,23.9,24.2,0.208,0.192,0.226,0.11,0.0901,0.13,0.0046,0.0037,0.0054,0.547,0.498,0.578,0.023,0.021,0.024,23.5,23.36,23.75,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.72,35.24,50.42,45.31,34.19,48.2,0,0,0,0,0,0,0.531,0,0.045,0.14,0.86,0.14,50.8
632959200000,1990,1,1989,4,17,7,0.347,0.055,0.292,16927.4,113.6,113.6,100.8,3,2,2.4285714285714284,573.2,536.9,636.6,482.2,445.9,91,91,91,0,0,0,0.159,0.143,0.169,482.2,445.9,545.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.226,0.208,0.261,0.128,0.109,0.165,0.0054,0.0046,0.007,0.572,0.516,0.614,0.024,0.022,0.026,23.25,22.94,23.42,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.916,0.939,44.51,34.9,51.84,42.76,33.85,48.2,0,0,0,0,0,0,0.56,0,0.055,0.16,0.84,0.16,48.8
633564000000,1990,1,1989,4,18,7,0.432,0.0599,0.373,21366.2,136.2,136.2,127.2,3,3,3,715,674.1,772.5,616,583.1,99,91,105,0,0,0,0.138,0.13,0.149,616,583.1,667.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.302,0.282,0.333,0.213,0.191,0.247,0.0091,0.0081,0.011,0.735,0.678,0.822,0.032,0.029,0.036,22.51,22.19,22.73,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,43.27,41.29,46.33,42.39,40.42,45.4,0,0,0,0,0,0,0.707,0,0.059,0.14,0.86,0.14,49.5
634168800000,1990,2,1989,5,19,7,0.456,0.0635,0.393,22345.6,136.2,136.2,133,3,3,3,754.3,735.5,772.5,649.3,630.5,105,105,105,0,0,0,0.139,0.136,0.143,649.3,630.5,667.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.322,0.312,0.333,0.235,0.222,0.247,0.01,0.0096,0.011,0.792,0.76,0.822,0.034,0.033,0.036,22.29,22.19,22.4,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.24,44.11,46.33,44.34,43.23,45.4,0,0,0,0,0,0,0.739,0,0.063,0.14,0.86,0.14,49
634773600000,1990,2,1989,5,20,7,0.459,0.0635,0.396,22500.7,136.2,136.2,133.9,3,3,3,759.5,745.4,772.5,654.5,640.4,105,105,105,0,0,0,0.138,0.136,0.141,654.5,640.4,667.5,990,990,990,966.9,966.9,967,23.1,23,23.1,0.325,0.317,0.333,0.238,0.229,0.247,0.01,0.0099,0.011,0.8,0.777,0.822,0.035,0.034,0.036,22.26,22.19,22.34,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.56,44.71,46.33,44.64,43.82,45.4,0,0,0,0,0,0,0.744,0,0.063,0.14,0.86,0.14,49
635378400000,1990,2,1989,5,21,7,0.438,0.0635,0.375,21453.6,133.2,133.2,127.7,3,3,3,724.4,704.7,755.5,619.4,599.7,105,105,105,0,0,0,0.145,0.139,0.149,619.4,599.7,650.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.305,0.294,0.323,0.215,0.202,0.236,0.0093,0.0087,0.01,0.741,0.708,0.794,0.032,0.03,0.034,22.46,22.28,22.57,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.44,42.23,45.31,42.57,41.39,44.41,0,0,0,0,0,0,0.709,0,0.063,0.14,0.86,0.14,49
635983200000,1990,2,1989,5,22,7,0.463,0.0642,0.399,22614.9,141.2,141.2,134.6,3,3,3,765.1,704.7,804.6,659,599.7,106.1,105,107,0,0,0,0.139,0.133,0.149,659,599.7,697.6,990,990,990,967,966.7,967.1,23,22.9,23.3,0.329,0.294,0.351,0.241,0.202,0.267,0.01,0.0087,0.012,0.809,0.708,0.875,0.035,0.03,0.038,22.23,22.01,22.57,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.79,42.23,48.03,44.87,41.39,47.07,0,0,0,0,0,0,0.748,0,0.064,0.14,0.86,0.14,48.8
636588000000,1990,3,1989,6,23,7,0.501,0.0647,0.437,24127,144.6,144.6,143.6,3,3,3,828.9,804.6,851.4,721.9,697.6,107,107,107,0,0,0,0.129,0.126,0.133,721.9,697.6,744.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.366,0.351,0.382,0.283,0.267,0.298,0.012,0.012,0.013,0.917,0.875,0.958,0.04,0.038,0.042,21.87,21.74,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.37,48.03,50.61,47.87,47.07,48.2,0,0,0,0,0,0,0.798,0,0.064,0.13,0.87,0.13,48.2
637192800000,1990,3,1989,6,24,7,0.533,0.0647,0.468,25009.8,154.6,154.6,148.9,4,3,3.4285714285714284,880.7,863.8,893,773.7,756.8,107,107,107,0,0,0,0.122,0.12,0.124,773.7,756.8,786,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.409,0.394,0.42,0.313,0.305,0.319,0.014,0.013,0.014,0.974,0.947,1.01,0.043,0.042,0.045,21.6,21.58,21.66,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.51,39.62,52.05,44.1,38.64,48.2,0,0,0,0,0,0,0.827,0,0.065,0.12,0.88,0.12,46.9
637797600000,1990,3,1989,6,25,7,0.55,0.0647,0.485,26458,160.7,160.7,157.5,4,4,4,909.7,902.5,928.7,802.7,795.5,107,107,107,0,0,0,0.118,0.115,0.119,802.7,795.5,821.7,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.436,0.429,0.453,0.328,0.324,0.337,0.015,0.014,0.015,0.976,0.964,1.01,0.043,0.043,0.045,21.48,21.38,21.53,0.953,0.953,0.954,0.977,0.976,0.978,0.931,0.93,0.933,40.31,40.02,41.08,39.37,39.06,40.19,0,0,0,0,0,0,0.875,0,0.065,0.12,0.88,0.12,48.1
638402400000,1990,3,1989,6,26,7,0.575,0.0663,0.509,27540.7,164.9,164.9,163.9,4,4,4,950.9,943.6,953.8,841.3,828.8,109.6,107,125,0,0,0,0.115,0.112,0.131,841.3,828.8,846.8,990,990,990,967.7,967.7,967.7,22.3,22.3,22.3,0.472,0.467,0.476,0.346,0.34,0.349,0.016,0.015,0.016,1.04,1.03,1.05,0.047,0.046,0.047,21.25,21.23,21.29,0.954,0.954,0.954,0.98,0.979,0.98,0.935,0.934,0.935,41.83,41.2,42.07,40.98,40.32,41.23,0,0,0,0,0,0,0.911,0,0.066,0.12,0.89,0.11,47.9
639007200000,1990,4,1989,7,27,7,0.57,0.0756,0.494,26764.5,159.6,159.6,159.3,4,4,4,942.1,941.1,943.6,817.1,816.1,125,125,125,0,0,0,0.133,0.132,0.133,817.1,816.1,818.6,990,990,990,967.7,967.7,967.7,22.3,22.3,22.3,0.456,0.455,0.457,0.334,0.334,0.335,0.015,0.015,0.015,1.01,1.01,1.01,0.045,0.045,0.045,21.32,21.31,21.33,0.954,0.954,0.954,0.978,0.978,0.978,0.932,0.932,0.932,40.74,40.7,40.8,39.83,39.78,39.89,0,0,0,0,0,0,0.885,0,0.076,0.13,0.87,0.13,47
639612000000,1990,4,1989,7,28,7,0.555,0.0756,0.479,25665.3,159.1,159.1,152.8,4,3,3.7142857142857144,917.3,902.5,941.1,792.3,777.5,125,125,125,0,0,0,0.136,0.133,0.139,792.3,777.5,816.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.433,0.42,0.455,0.322,0.315,0.334,0.014,0.014,0.015,0.989,0.953,1.02,0.044,0.042,0.045,21.44,21.33,21.51,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,43.46,39.43,52.17,41.64,38.44,48.2,0,0,0,0,0,0,0.849,0,0.076,0.14,0.86,0.14,46.2
640216800000,1990,4,1989,7,29,7,0.544,0.0756,0.469,24292.8,144.6,144.6,144.6,3,3,3,899.8,893,902.5,774.8,768,125,125,125,0,0,0,0.139,0.139,0.14,774.8,768,777.5,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.417,0.411,0.42,0.314,0.311,0.315,0.014,0.014,0.014,1.02,1.01,1.02,0.045,0.045,0.045,21.48,21.47,21.52,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,52.03,51.67,52.17,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.14,0.86,0.14,44.7
640821600000,1990,4,1989,7,30,7,0.547,0.0756,0.472,24732.1,153.8,153.8,147.2,4,3,3.2857142857142856,904.7,902.5,910,779.7,777.5,125,125,125,0,0,0,0.138,0.137,0.139,779.7,777.5,785,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.422,0.42,0.427,0.316,0.315,0.319,0.014,0.014,0.014,1,0.953,1.02,0.045,0.042,0.045,21.48,21.47,21.51,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,48.53,39.43,52.17,45.41,38.44,48.2,0,0,0,0,0,0,0.818,0,0.075,0.14,0.86,0.14,45.2
641426400000,1990,4,1989,7,31,7,0.565,0.087,0.478,25560.2,158.7,158.7,152.1,4,3,3.7142857142857144,934.7,910,964.9,790.8,772.2,143.9,125,147,0,0,0,0.154,0.137,0.16,790.8,772.2,817.9,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.433,0.416,0.458,0.322,0.313,0.335,0.014,0.014,0.015,0.988,0.953,1.03,0.044,0.042,0.046,21.37,21.23,21.51,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,43.24,39.41,52.18,41.48,38.41,48.2,0,0,0,0,0,0,0.845,0,0.087,0.15,0.85,0.15,45.2
642031200000,1990,5,1989,8,32,7,0.588,0.0889,0.499,26848.2,161.6,161.6,159.8,4,4,4,971.5,953.8,982,824.5,806.8,147,147,147,0,0,0,0.151,0.15,0.154,824.5,806.8,835,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.464,0.448,0.473,0.338,0.329,0.343,0.015,0.015,0.015,1.02,0.992,1.04,0.046,0.045,0.047,21.19,21.13,21.29,0.954,0.953,0.954,0.978,0.976,0.979,0.933,0.931,0.934,40.86,40.15,41.27,39.95,39.2,40.39,0,0,0,0,0,0,0.888,0,0.089,0.15,0.85,0.15,45.7
642636000000,1990,5,1989,8,33,7,0.605,0.0889,0.516,27632.6,165.6,165.6,164.5,4,4,4,999.8,987.8,1007,852.8,840.8,147,147,147,0,0,0,0.147,0.146,0.149,852.8,840.8,859.6,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.49,0.479,0.496,0.352,0.346,0.355,0.016,0.016,0.016,1.07,1.05,1.08,0.048,0.047,0.049,21.03,21,21.1,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.935,41.97,41.49,42.24,41.12,40.63,41.39,0,0,0,0,0,0,0.914,0,0.089,0.15,0.85,0.15,45.7
643240800000,1990,5,1989,8,34,7,0.616,0.0889,0.527,28127.1,168.6,168.6,167.4,4,4,4,1018,1007,1026,871.4,859.6,147,147,147,0,0,0,0.144,0.143,0.146,871.4,859.6,879.2,990,990,990,968,967.9,968,22,22,22.1,0.507,0.496,0.514,0.361,0.355,0.365,0.016,0.016,0.017,1.1,1.08,1.12,0.05,0.049,0.051,20.94,20.9,21,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.71,42.24,43.02,41.86,41.39,42.16,0,0,0,0,0,0,0.93,0,0.089,0.14,0.86,0.14,45.7
643845600000,1990,5,1989,8,35,7,0.605,0.0925,0.512,27428.8,168.6,168.6,163.3,4,4,4,1000,975.2,1026,847.1,814.2,153,147,161,0,0,0,0.153,0.143,0.165,847.1,814.2,879.2,990,990,990,967.9,967.8,968,22.1,22,22.2,0.486,0.459,0.514,0.349,0.333,0.365,0.016,0.015,0.017,1.06,1.01,1.12,0.048,0.045,0.051,21.04,20.9,21.19,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.69,40.33,43.02,40.82,39.39,42.16,0,0,0,0,0,0,0.907,0,0.093,0.15,0.85,0.15,45.3
644450400000,1990,6,1989,9,36,7,0.571,0.0974,0.474,25080.5,156.9,156.9,149.3,4,3,3.4285714285714284,944.7,910,971,783.7,749,161,161,161,0,0,0,0.17,0.166,0.177,783.7,749,810,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.431,0.399,0.455,0.318,0.301,0.331,0.014,0.013,0.015,1,0.972,1.04,0.045,0.044,0.046,21.32,21.21,21.48,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.46,39.47,52.08,44.21,38.48,48.2,0,0,0,0,0,0,0.829,0,0.097,0.17,0.83,0.17,43.9
645055200000,1990,6,1989,9,37,7,0.497,0.0974,0.399,22402.7,143.8,143.8,133.3,3,3,3,821.4,755.5,883.7,660.4,594.5,161,161,161,0,0,0,0.197,0.182,0.213,660.4,594.5,722.7,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.338,0.301,0.375,0.242,0.198,0.284,0.011,0.0086,0.013,0.82,0.709,0.927,0.036,0.031,0.041,21.99,21.64,22.37,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,45.36,41.46,48.91,44.45,40.6,47.93,0,0,0,0,0,0,0.741,0,0.098,0.2,0.8,0.2,45.1
645660000000,1990,6,1989,9,38,7,0.396,0.0974,0.299,17099.9,115.7,115.7,101.8,3,2,2.4285714285714284,655.4,599.5,725.1,494.4,438.5,161,161,161,0,0,0,0.247,0.222,0.269,494.4,438.5,564.1,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.244,0.213,0.283,0.135,0.106,0.178,0.0058,0.0045,0.0077,0.604,0.557,0.658,0.026,0.024,0.028,22.87,22.54,23.15,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,44.75,35.86,52.25,43.02,34.79,48.2,0,0,0,0,0,0,0.565,0,0.097,0.25,0.76,0.24,43.2
646264800000,1990,6,1989,9,39,7,0.325,0.0951,0.23,13688.6,88.82,88.82,81.48,2,2,2,536.9,502.8,576.2,379.6,351.2,157.3,135,161,0,0,0,0.293,0.269,0.314,379.6,351.2,415.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.192,0.182,0.205,0.0782,0.0648,0.095,0.0033,0.0027,0.004,0.469,0.426,0.522,0.02,0.018,0.022,23.52,23.28,23.69,0.952,0.949,0.956,0.978,0.973,0.98,0.931,0.923,0.937,41.67,38.67,45.31,40.74,37.63,44.41,0,0,0,0,0,0,0.453,0,0.095,0.29,0.71,0.29,42.1
646869600000,1990,7,1989,10,40,7,0.289,0.0816,0.207,12402.3,78.07,78.07,73.82,2,2,2,477.9,456.4,496.9,342.9,321.4,135,135,135,0,0,0,0.283,0.272,0.296,342.9,321.4,361.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.177,0.17,0.184,0.0608,0.0507,0.0698,0.0025,0.0021,0.0029,0.412,0.38,0.441,0.017,0.016,0.018,23.84,23.72,23.97,0.947,0.944,0.95,0.972,0.97,0.976,0.921,0.916,0.927,37.96,35.66,40,36.91,34.59,39.04,0,0,0,0,0,0,0.41,0,0.082,0.28,0.72,0.28,42.9
647474400000,1990,7,1989,10,41,7,0.26,0.0816,0.178,10668.4,67.12,67.12,63.5,2,2,2,429.5,412.3,446.6,294.5,277.3,135,135,135,0,0,0,0.315,0.302,0.327,294.5,277.3,311.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.154,0.166,0.038,0.0299,0.0461,0.0016,0.0012,0.0019,0.34,0.314,0.365,0.014,0.013,0.015,24.13,24.03,24.23,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.73,30.82,34.6,31.75,29.9,33.56,0,0,0,0,0,0,0.353,0,0.082,0.31,0.68,0.32,41
648079200000,1990,7,1989,10,42,7,0.237,0.0816,0.155,9284.32,57.7,57.7,55.26,2,2,2,391.2,379,402.5,256.2,244,135,135,135,0,0,0,0.345,0.335,0.356,256.2,244,267.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.142,0.151,0.0202,0.0165,0.0253,0.00082,0.00067,0.001,0.282,0.266,0.299,0.011,0.011,0.012,24.36,24.29,24.44,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.49,27.12,29.74,27.63,26.31,28.85,0,0,0,0,0,0,0.307,0,0.082,0.34,0.65,0.35,39.2
648684000000,1990,7,1989,10,43,7,0.218,0.0816,0.136,8146.96,50.26,50.26,48.49,2,1,1.1428571428571428,359.9,351.7,368.3,224.9,216.7,135,135,135,0,0,0,0.375,0.367,0.384,224.9,216.7,233.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.136,0.133,0.139,0.0149,0.0142,0.0156,0.0006,0.00057,0.00063,0.374,0.254,0.404,0.015,0.01,0.016,24.43,24.38,24.5,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.65,25.91,52.46,44.9,25.13,48.2,0,0,0,0,0,0,0.269,0,0.082,0.37,0.62,0.38,37.4
649288800000,1990,7,1989,10,44,7,0.208,0.073,0.135,8088.45,48.2,48.2,48.15,1,1,1,343.2,337.2,351.7,222.5,212.3,120.7,115,135,0,0,0,0.352,0.335,0.389,222.5,212.3,228.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.131,0.134,0.0147,0.0138,0.0152,0.00059,0.00055,0.00061,0.39,0.374,0.401,0.016,0.015,0.016,24.49,24.46,24.53,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.21,48.79,52.62,48.15,47.82,48.2,0,0,0,0,0,0,0.267,0,0.073,0.35,0.65,0.35,38.9
649893600000,1990,8,1989,11,45,7,0.198,0.0696,0.128,7998.74,48.2,48.2,47.61,1,1,1,327.1,321.2,334.4,212.1,206.2,115,115,115,0,0,0,0.352,0.344,0.358,212.1,206.2,219.4,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.131,0.0138,0.0133,0.0144,0.00055,0.00053,0.00058,0.371,0.36,0.384,0.015,0.014,0.015,24.59,24.54,24.63,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.95,47.61,50.6,47.61,46.66,48.2,0,0,0,0,0,0,0.265,0,0.07,0.35,0.65,0.35,40.4
650498400000,1990,8,1989,11,46,7,0.188,0.0696,0.118,7436.06,45.94,45.94,44.26,1,1,1,310.5,302.6,317.9,195.5,187.6,115,115,115,0,0,0,0.37,0.362,0.38,195.5,187.6,202.9,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.125,0.0124,0.0117,0.013,0.00049,0.00047,0.00052,0.341,0.327,0.355,0.014,0.013,0.014,24.71,24.66,24.76,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.17,43.33,46.88,44.26,42.46,45.94,0,0,0,0,0,0,0.246,0,0.07,0.37,0.63,0.37,39.6
651103200000,1990,8,1989,11,47,7,0.174,0.0696,0.105,6549.7,40.58,40.58,38.99,1,1,1,288.2,281.5,294.6,173.2,166.5,115,115,115,0,0,0,0.399,0.39,0.409,173.2,166.5,179.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.117,0.0105,0.0099,0.011,0.00042,0.00039,0.00044,0.301,0.289,0.313,0.012,0.011,0.012,24.85,24.81,24.88,0.947,0.944,0.949,0.976,0.973,0.979,0.924,0.918,0.929,39.95,38.37,41.45,38.99,37.31,40.58,0,0,0,0,0,0,0.217,0,0.069,0.4,0.6,0.4,37.6
651708000000,1990,8,1989,11,48,7,0.162,0.0654,0.0964,5997.71,38.87,38.87,35.7,1,1,1,267.5,261.9,276.2,159.3,148.1,108.1,91,115,0,0,0,0.404,0.346,0.437,159.3,148.1,172.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.00929,0.00834,0.0104,0.00037,0.00033,0.00041,0.276,0.257,0.297,0.011,0.01,0.012,24.95,24.92,24.99,0.942,0.938,0.946,0.972,0.97,0.976,0.915,0.91,0.923,36.74,34.07,39.84,35.7,33.04,38.87,0,0,0,0,0,0,0.198,0,0.0656,0.4,0.6,0.4,37
652312800000,1990,9,1989,12,49,7,0.149,0.055,0.0942,5882.78,38.56,38.56,35.02,1,1,1,246.8,231.5,261.9,155.8,140.5,91,91,91,0,0,0,0.37,0.348,0.393,155.8,140.5,170.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.101,0.111,0.00899,0.00769,0.0103,0.00036,0.0003,0.00041,0.268,0.241,0.295,0.011,0.0095,0.012,25.06,24.96,25.17,0.94,0.935,0.946,0.972,0.97,0.975,0.914,0.907,0.922,36.01,32.43,39.55,35.02,31.46,38.56,0,0,0,0,0,0,0.195,0,0.0548,0.37,0.63,0.37,39.5
652917600000,1990,9,1989,12,50,7,0.135,0.055,0.0803,4991.13,30.81,30.81,29.71,1,1,1,223.8,216.8,228.7,132.8,125.8,91,91,91,0,0,0,0.407,0.398,0.42,132.8,125.8,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0979,0.0954,0.0997,0.00704,0.00644,0.00745,0.00028,0.00025,0.00029,0.227,0.214,0.235,0.0089,0.0084,0.0093,25.23,25.19,25.29,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.63,28.97,31.76,29.71,28.1,30.81,0,0,0,0,0,0,0.165,0,0.0547,0.41,0.59,0.41,37
653522400000,1990,9,1989,12,51,7,0.132,0.055,0.0774,4801.57,29.6,29.6,28.58,1,1,1,218.9,211.9,223.4,127.9,120.9,91,91,91,0,0,0,0.416,0.407,0.43,127.9,120.9,132.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0937,0.0978,0.00662,0.00602,0.007,0.00026,0.00024,0.00027,0.218,0.205,0.226,0.0086,0.008,0.0089,25.27,25.23,25.32,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,29.46,27.78,30.51,28.58,26.95,29.6,0,0,0,0,0,0,0.159,0,0.0546,0.42,0.59,0.41,36.4
654127200000,1990,9,1989,12,52,7,0.136,0.055,0.0811,5037.94,30.73,30.73,29.99,1,1,1,225.1,216.8,228.3,134.1,125.8,91,91,91,0,0,0,0.404,0.399,0.42,134.1,125.8,137.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.0954,0.0995,0.00715,0.00644,0.00742,0.00028,0.00025,0.00029,0.229,0.214,0.235,0.009,0.0084,0.0092,25.22,25.2,25.29,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.92,28.97,31.68,29.99,28.1,30.73,0,0,0,0,0,0,0.167,0,0.0549,0.4,0.6,0.4,37
654732000000,1990,10,1990,1,1,7,0.131,0.0587,0.0727,4496.98,28.19,28.19,26.77,1,1,1,217.2,211.9,223.4,120.2,114.9,97,97,97,0,0,0,0.447,0.434,0.458,120.2,114.9,126.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.092,0.096,0.00597,0.00551,0.00649,0.00023,0.00022,0.00025,0.205,0.195,0.216,0.008,0.0076,0.0085,25.29,25.24,25.33,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.6,26.3,29.06,26.77,25.51,28.19,0,0,0,0,0,0,0.149,0,0.0583,0.45,0.55,0.45,34.3
655336800000,1990,10,1990,1,2,7,0.13,0.0587,0.0715,4415.46,26.65,26.65,26.28,1,1,1,215.2,211.9,216.8,118.2,114.9,97,97,97,0,0,0,0.451,0.447,0.458,118.2,114.9,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0931,0.092,0.0937,0.00579,0.00551,0.00593,0.00023,0.00022,0.00023,0.201,0.195,0.204,0.0079,0.0076,0.008,25.31,25.3,25.33,0.924,0.921,0.925,0.97,0.97,0.97,0.896,0.894,0.897,27.1,26.3,27.48,26.28,25.51,26.65,0,0,0,0,0,0,0.146,0,0.0585,0.45,0.55,0.45,34
655941600000,1990,10,1990,1,3,7,0.128,0.0587,0.069,4257.21,26.65,26.65,25.34,1,1,1,211.2,205.9,216.8,114.2,108.9,97,97,97,0,0,0,0.46,0.447,0.471,114.2,108.9,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0899,0.0937,0.00545,0.00501,0.00593,0.00021,0.0002,0.00023,0.194,0.184,0.204,0.0076,0.0072,0.008,25.34,25.3,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.12,24.86,27.48,25.34,24.12,26.65,0,0,0,0,0,0,0.141,0,0.059,0.46,0.54,0.46,33.3
656546400000,1990,10,1990,1,4,7,0.124,0.0587,0.0657,4039.86,24.12,24.12,24.05,1,1,1,205.6,203.8,205.9,108.6,106.8,97,97,97,0,0,0,0.472,0.471,0.476,108.6,106.8,108.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0891,0.0899,0.00498,0.00483,0.00501,0.00019,0.00019,0.0002,0.184,0.181,0.184,0.0072,0.0071,0.0072,25.38,25.38,25.4,0.917,0.915,0.917,0.97,0.97,0.97,0.889,0.888,0.889,24.79,24.35,24.86,24.05,23.62,24.12,0,0,0,0,0,0,0.134,0,0.0583,0.47,0.53,0.47,32.6
657151200000,1990,10,1990,1,5,7,0.122,0.0573,0.0652,1769.43,24.58,24.58,10.53,1,1,1,202.5,201.4,203.8,107.7,104.4,94.71,93,97,0,0,0,0.468,0.456,0.482,107.7,104.4,110.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0883,0.0902,0.00491,0.00463,0.00517,0.00019,0.00018,0.0002,0.182,0.176,0.187,0.0071,0.0069,0.0073,25.4,25.39,25.41,0.394,0,0.918,0.416,0,0.97,0.382,0,0.891,10.86,0,25.34,10.53,0,24.58,0,4,0,0,0.571,0,0.0585,0.571,0.0568,0.47,0.53,0.47,14.5
657756000000,1990,11,1990,2,6,7,0.125,0.054,0.0707,4370.69,31.27,31.27,26.02,1,1,1,206.2,203.8,211.9,116.9,110.8,89.29,67,93,0,0,0,0.433,0.325,0.456,116.9,110.8,138.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0902,0.0969,0.00569,0.00517,0.00756,0.00022,0.0002,0.0003,0.198,0.187,0.235,0.0077,0.0073,0.0092,25.37,25.33,25.39,0.922,0.918,0.934,0.97,0.97,0.97,0.894,0.891,0.906,26.82,25.34,32.24,26.02,24.58,31.27,0,0,0,0,0,0,0.145,0,0.0543,0.43,0.57,0.43,35
658360800000,1990,11,1990,2,7,7,0.127,0.0405,0.0866,5417.36,33.76,33.76,32.25,1,1,1,210.2,203.8,216.8,143.2,136.8,67,67,67,0,0,0,0.319,0.309,0.329,143.2,136.8,149.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0984,0.0962,0.101,0.00792,0.00738,0.00848,0.00031,0.00029,0.00033,0.242,0.231,0.254,0.0095,0.009,0.01,25.3,25.25,25.35,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,33.24,31.73,34.8,32.25,30.78,33.76,0,0,0,0,0,0,0.179,0,0.0404,0.32,0.68,0.32,42.7
658965600000,1990,11,1990,2,8,7,0.131,0.0405,0.0907,5676.06,36.41,36.41,33.79,1,1,1,216.9,211.9,228.3,149.9,144.9,67,67,67,0,0,0,0.309,0.293,0.316,149.9,144.9,161.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.099,0.105,0.00849,0.00806,0.00946,0.00033,0.00032,0.00037,0.254,0.245,0.275,0.01,0.0096,0.011,25.24,25.16,25.28,0.938,0.937,0.942,0.97,0.97,0.971,0.91,0.908,0.915,34.82,33.64,37.51,33.79,32.63,36.41,0,0,0,0,0,0,0.188,0,0.0403,0.31,0.69,0.31,43.3
659570400000,1990,11,1990,2,9,7,0.144,0.0422,0.102,6391.7,39.88,39.88,38.05,1,1,1,237.9,228.3,242.4,168.1,161.3,69.86,67,77,0,0,0,0.294,0.276,0.318,168.1,161.3,175.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.105,0.11,0.01,0.00946,0.0107,0.0004,0.00037,0.00042,0.287,0.275,0.3,0.011,0.011,0.012,25.09,25.05,25.16,0.945,0.942,0.947,0.974,0.971,0.978,0.92,0.915,0.926,39.06,37.51,40.79,38.05,36.41,39.88,0,0,0,0,0,0,0.211,0,0.042,0.29,0.71,0.29,44.4
660175200000,1990,12,1990,3,10,7,0.162,0.0466,0.115,7269.63,48.2,48.2,43.27,1,1,1,267.4,246.5,290,190.4,169.5,77,77,77,0,0,0,0.289,0.266,0.312,190.4,169.5,213,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.109,0.124,0.0119,0.0102,0.0139,0.00047,0.0004,0.00055,0.328,0.291,0.368,0.013,0.011,0.015,24.9,24.77,25.03,0.951,0.945,0.957,0.979,0.975,0.98,0.931,0.921,0.938,44.24,39.33,49.53,43.27,38.33,48.2,0,0,0,0,0,0,0.24,0,0.047,0.29,0.71,0.29,44.9
660780000000,1990,12,1990,3,11,7,0.183,0.0466,0.136,8323.88,52.56,52.56,49.55,2,1,1.4285714285714286,302.2,290,317.9,225.2,213,77,77,77,0,0,0,0.255,0.242,0.266,225.2,213,240.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.124,0.134,0.0149,0.0139,0.0162,0.00059,0.00055,0.00065,0.322,0.242,0.384,0.013,0.0097,0.015,24.76,24.72,24.83,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.939,40.24,25.72,51.56,38.54,24.94,48.2,0,0,0,0,0,0,0.275,0,0.047,0.25,0.74,0.26,45.5
661384800000,1990,12,1990,3,12,7,0.204,0.0466,0.158,9570.6,59.93,59.93,56.97,2,2,2,338,317.9,351.7,261,240.9,77,77,77,0,0,0,0.228,0.219,0.242,261,240.9,274.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.134,0.146,0.0227,0.0162,0.0286,0.00091,0.00065,0.0012,0.283,0.256,0.303,0.011,0.01,0.012,24.63,24.54,24.75,0.932,0.926,0.935,0.97,0.97,0.97,0.904,0.899,0.907,29.36,27.09,30.89,28.48,26.28,29.97,0,0,0,0,0,0,0.316,0,0.046,0.23,0.77,0.23,46.9
661989600000,1990,12,1990,3,13,7,0.23,0.0466,0.184,11120.5,78.94,78.94,66.19,2,2,2,380.6,347.3,438.5,303.6,270.3,77,77,77,0,0,0,0.203,0.176,0.222,303.6,270.3,361.5,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.156,0.145,0.177,0.0423,0.0266,0.0696,0.0017,0.0011,0.0029,0.346,0.296,0.433,0.014,0.012,0.018,24.35,23.99,24.57,0.94,0.934,0.95,0.971,0.97,0.977,0.913,0.906,0.928,34.08,30.41,40.41,33.1,29.49,39.47,0,0,0,0,0,0,0.368,0,0.046,0.2,0.8,0.2,48.4
662594400000,1990,12,1990,3,14,7,0.261,0.0538,0.207,12499.1,78.94,78.94,74.4,2,2,2,431.5,422.2,438.5,342.5,331.2,89,77,91,0,0,0,0.206,0.176,0.216,342.5,331.2,361.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.171,0.168,0.177,0.0606,0.0553,0.0696,0.0025,0.0023,0.0029,0.406,0.389,0.433,0.017,0.016,0.018,24.05,23.99,24.11,0.947,0.945,0.95,0.972,0.97,0.977,0.921,0.917,0.928,38.26,37.02,40.41,37.2,35.91,39.47,0,0,0,0,0,0,0.413,0,0.054,0.21,0.79,0.21,47.9
663199200000,1991,1,1990,4,15,7,0.28,0.0504,0.229,13868.1,89.79,89.79,82.55,2,2,2,462.2,435.1,485.3,378.9,344.1,83.29,73,91,0,0,0,0.181,0.15,0.209,378.9,344.1,412.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.172,0.194,0.0779,0.0614,0.0936,0.0032,0.0025,0.0039,0.46,0.408,0.509,0.019,0.017,0.021,23.86,23.71,24.03,0.952,0.947,0.956,0.978,0.973,0.98,0.931,0.922,0.937,42.2,38.42,45.81,41.27,37.37,44.89,0,0,0,0,0,0,0.459,0,0.051,0.18,0.82,0.18,49.5
663804000000,1991,1,1990,4,16,7,0.316,0.0442,0.272,16150.1,102.6,102.6,96.13,3,2,2.2857142857142856,523.2,490.4,561.5,450.2,417.4,73,73,73,0,0,0,0.14,0.13,0.149,450.2,417.4,488.5,990,990,990,966,965.8,966.1,24,23.9,24.2,0.209,0.196,0.226,0.111,0.096,0.13,0.0046,0.004,0.0054,0.535,0.516,0.586,0.022,0.021,0.024,23.51,23.36,23.68,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.938,44.42,35.24,50.94,43.18,34.19,48.2,0,0,0,0,0,0,0.534,0,0.044,0.14,0.86,0.14,51.1
664408800000,1991,1,1990,4,17,7,0.369,0.055,0.314,18120.3,116,116,107.9,3,2,2.857142857142857,610.8,570.2,648.5,519.8,479.2,91,91,91,0,0,0,0.149,0.14,0.16,519.8,479.2,557.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.246,0.223,0.268,0.149,0.125,0.173,0.0063,0.0053,0.0074,0.587,0.516,0.635,0.025,0.022,0.027,23.07,22.87,23.29,0.95,0.945,0.956,0.974,0.97,0.98,0.924,0.916,0.937,39.7,34.9,52.16,38.25,33.85,48.2,0,0,0,0,0,0,0.599,0,0.055,0.15,0.85,0.15,49.1
665013600000,1991,1,1990,4,18,7,0.423,0.0587,0.364,20919.9,129.7,129.7,124.5,3,3,3,698.7,648.5,735.5,601.7,557.5,97,91,105,0,0,0,0.139,0.129,0.145,601.7,557.5,630.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.294,0.268,0.312,0.203,0.173,0.222,0.0087,0.0074,0.0096,0.71,0.635,0.76,0.03,0.027,0.033,22.6,22.4,22.87,0.954,0.951,0.956,0.979,0.975,0.98,0.934,0.928,0.936,42.39,39.65,44.11,41.51,38.67,43.23,0,0,0,0,0,0,0.692,0,0.059,0.14,0.86,0.14,49.5
665618400000,1991,2,1990,5,19,7,0.469,0.0635,0.405,22958.5,139.2,139.2,136.7,3,3,3,775.3,745.4,790.3,670.3,640.4,105,105,105,0,0,0,0.135,0.133,0.141,670.3,640.4,685.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.334,0.317,0.343,0.249,0.229,0.259,0.011,0.0099,0.011,0.827,0.777,0.852,0.036,0.034,0.037,22.17,22.09,22.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.48,44.71,47.35,45.55,43.82,46.41,0,0,0,0,0,0,0.759,0,0.064,0.14,0.86,0.14,49
666223200000,1991,2,1990,5,20,7,0.536,0.0829,0.453,24576.9,161.8,161.8,146.3,4,3,3.2857142857142856,885.7,790.3,971,748.7,653.3,137,137,137,0,0,0,0.155,0.141,0.173,748.7,653.3,834,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.396,0.329,0.469,0.297,0.237,0.343,0.013,0.01,0.015,0.945,0.803,1.04,0.042,0.035,0.047,21.61,21.18,22.14,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.61,40.13,52.31,44.97,39.18,48.2,0,0,0,0,0,0,0.813,0,0.083,0.15,0.85,0.15,45.9
666828000000,1991,2,1990,5,21,7,0.665,0.0829,0.583,30400.6,191.2,191.2,181,4,4,4,1100,987.8,1175,963.2,850.8,137,137,137,0,0,0,0.125,0.117,0.139,963.2,850.8,1038,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.6,0.484,0.689,0.429,0.351,0.509,0.02,0.016,0.024,1.3,1.06,1.49,0.06,0.048,0.069,20.49,20.06,21.08,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.16,41.97,48.79,45.24,41.13,47.81,0,0,0,0,0,0,1.01,0,0.082,0.12,0.88,0.12,45.7
667432800000,1991,2,1990,5,22,7,0.914,0.109,0.665,31355.2,192.8,192.8,186.6,4,4,4,1511,1259,1856,1330,1122,180.7,137,239,229.9,21.85,516.6,0.118,0.0886,0.155,1100,1100,1100,990,990,990,969.5,968.7,970.6,20.5,19.4,21.3,0.867,0.788,0.926,0.648,0.648,0.648,0.032,0.03,0.033,1.82,1.74,1.87,0.089,0.082,0.097,18.66,17.49,19.55,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,47.93,44.8,50.29,46.66,43.9,48.2,0,0,0,0,0,0,1.04,0,0.249,0.12,0.73,0.27,34.3
668037600000,1991,3,1990,6,23,7,1.24,0.145,0.665,28480.9,173,173,169.5,4,4,4,2048,1930,2122,1809,1691,239,239,239,708.7,591.3,783,0.117,0.113,0.124,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.92,16.73,17.25,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.25,42.74,44.14,42.38,41.89,43.26,0,0,0,0,0,0,0.942,0,0.575,0.12,0.54,0.46,23
668642400000,1991,3,1990,6,24,7,1.37,0.111,0.665,27517.9,166.9,166.9,163.8,4,4,4,2266,2149,2321,2083,1966,183,183,183,983.4,866,1038,0.0808,0.0788,0.0852,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.25,16.67,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.8,41.45,42.57,40.95,40.58,41.71,0,0,0,0,0,0,0.91,0,0.705,0.081,0.49,0.51,20.1
669247200000,1991,3,1990,6,25,7,1.39,0.111,0.665,27363.1,163.2,163.2,162.9,4,4,4,2302,2291,2307,2119,2108,183,183,183,1019,1008,1024,0.0795,0.0793,0.0799,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.29,16.32,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.58,41.54,41.64,40.72,40.69,40.79,0,0,0,0,0,0,0.905,0,0.725,0.08,0.48,0.52,19.7
669852000000,1991,3,1990,6,26,7,1.32,0.111,0.665,27870.1,167.5,167.5,165.9,4,4,4,2186,2122,2291,2003,1939,183,183,183,903.4,839,1008,0.0838,0.0799,0.0862,1100,1100,1100,990,990,990,971.5,971.4,971.8,18.5,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.32,16.73,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.32,41.64,42.74,41.47,40.79,41.89,0,0,0,0,0,0,0.922,0,0.655,0.084,0.5,0.5,21.1
670456800000,1991,4,1990,7,27,7,1.22,0.131,0.665,28624.5,172.6,172.6,170.4,4,4,4,2016,1942,2122,1799,1725,217,217,217,699.1,625.4,805,0.108,0.102,0.112,1100,1100,1100,990,990,990,971.1,970.9,971.4,18.9,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17,16.73,17.21,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.47,42.74,44.04,42.6,41.89,43.16,0,0,0,0,0,0,0.947,0,0.555,0.11,0.55,0.45,23.5
671061600000,1991,4,1990,7,28,7,1.14,0.107,0.665,29311,175.6,175.6,174.5,4,4,4,1889,1856,1930,1711,1685,177.6,148,217,611.2,584.9,640.1,0.0938,0.0784,0.114,1100,1100,1100,990,990,990,970.7,970.6,970.9,19.3,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.38,17.25,17.49,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.51,44.14,44.8,43.62,43.26,43.9,0,0,0,0,0,0,0.969,0,0.475,0.094,0.58,0.42,25.7
671666400000,1991,4,1990,7,29,7,1.12,0.0895,0.665,29526.9,177.1,177.1,175.8,4,4,4,1851,1812,1879,1703,1664,148,148,148,603.4,563.7,631.4,0.0799,0.0788,0.0817,1100,1100,1100,990,990,990,970.6,970.5,970.7,19.4,19.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.51,17.42,17.63,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.84,44.59,45.18,43.94,43.7,44.28,0,0,0,0,0,0,0.976,0,0.455,0.08,0.59,0.41,26.4
672271200000,1991,4,1990,7,30,7,1.06,0.0895,0.665,30059.1,179.5,179.5,178.9,4,4,4,1759,1744,1799,1611,1596,148,148,148,511.5,496,551.2,0.0841,0.0823,0.0849,1100,1100,1100,990,990,990,970.3,970.3,970.5,19.7,19.5,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.8,17.67,17.85,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.64,45.29,45.78,44.73,44.39,44.86,0,0,0,0,0,0,0.994,0,0.395,0.084,0.63,0.37,28.4
672876000000,1991,4,1990,7,31,7,1.01,0.109,0.665,30549.3,183.3,183.3,181.8,4,4,4,1676,1634,1734,1497,1442,179.4,148,192,396.6,341.7,486.3,0.107,0.0853,0.118,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.919,0.914,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.08,17.88,18.22,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.39,45.87,46.76,45.46,44.95,45.83,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.2
673480800000,1991,5,1990,8,32,7,0.972,0.116,0.665,30950.1,185.4,185.4,184.2,4,4,4,1607,1571,1634,1415,1379,192,192,192,314.6,279.2,341.7,0.12,0.118,0.122,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.912,0.909,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.31,18.22,18.43,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47,46.76,47.3,46.06,45.83,46.36,0,0,0,0,0,0,1.02,0,0.307,0.12,0.68,0.32,31.8
674085600000,1991,5,1990,8,33,7,0.931,0.116,0.665,31344.5,187.8,187.8,186.6,4,4,4,1539,1506,1571,1347,1314,192,192,192,247,213.9,279.2,0.125,0.122,0.127,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.902,0.888,0.909,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.54,18.43,18.66,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.6,47.3,47.91,46.64,46.36,46.96,0,0,0,0,0,0,1.04,0,0.266,0.12,0.71,0.29,33.7
674690400000,1991,5,1990,8,34,7,0.815,0.116,0.657,32129,192.8,192.8,191.2,4,4,4,1348,1235,1492,1156,1043,192,192,192,69.17,0,200,0.143,0.129,0.156,1087,1043,1100,990,990,990,969,968.6,969.5,21,20.5,21.4,0.807,0.713,0.881,0.619,0.519,0.648,0.029,0.024,0.032,1.72,1.52,1.83,0.082,0.071,0.089,19.28,18.71,19.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.97,48.05,49.94,47.81,47.09,48.2,0,0,0,0,0,0,1.06,0,0.158,0.14,0.81,0.19,39.4
675295200000,1991,5,1990,8,35,7,0.691,0.111,0.58,30126.2,186.4,186.4,179.3,4,4,4,1142,1059,1204,958.9,897.6,183.1,161,192,0,0,0,0.16,0.148,0.171,958.9,897.6,1012,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.601,0.535,0.668,0.407,0.373,0.451,0.019,0.017,0.021,1.27,1.15,1.4,0.059,0.053,0.065,20.38,20.06,20.76,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.75,43.64,47.55,44.83,42.77,46.6,0,0,0,0,0,0,0.996,0,0.111,0.16,0.84,0.16,43.6
675900000000,1991,6,1990,9,36,7,0.573,0.0974,0.475,25658.1,167.5,167.5,152.7,4,3,3.5714285714285716,946.7,851.4,1035,785.7,690.4,161,161,161,0,0,0,0.171,0.156,0.189,785.7,690.4,874.3,990,990,990,967.7,967.3,968,22.3,22,22.7,0.434,0.355,0.514,0.317,0.262,0.362,0.014,0.012,0.016,0.993,0.871,1.11,0.045,0.038,0.051,21.33,20.88,21.82,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.42,39.47,50.8,43.25,38.48,48.2,0,0,0,0,0,0,0.848,0,0.098,0.17,0.83,0.17,44.8
676504800000,1991,6,1990,9,37,7,0.445,0.0974,0.347,19635,133.3,133.3,116.9,3,2,2.857142857142857,735.3,648.5,820,574.3,487.5,161,161,161,0,0,0,0.22,0.196,0.248,574.3,487.5,659,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.289,0.24,0.337,0.185,0.129,0.241,0.008,0.0055,0.011,0.691,0.572,0.818,0.03,0.024,0.036,22.47,22,22.87,0.953,0.948,0.956,0.977,0.97,0.98,0.931,0.919,0.937,42.65,36.29,52.25,41.25,35.2,48.2,0,0,0,0,0,0,0.649,0,0.098,0.22,0.78,0.22,44.1
677109600000,1991,6,1990,9,38,7,0.34,0.0974,0.242,14340.6,96.4,96.4,85.36,2,2,2,561.9,515.4,629.7,400.9,354.4,161,161,161,0,0,0,0.288,0.256,0.312,400.9,354.4,468.7,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.2,0.183,0.229,0.0882,0.0663,0.12,0.0037,0.0028,0.0051,0.502,0.431,0.608,0.021,0.018,0.026,23.37,22.97,23.65,0.954,0.949,0.957,0.979,0.974,0.98,0.933,0.924,0.938,43.79,39.01,50.52,42.68,37.99,48.2,0,0,0,0,0,0,0.474,0,0.098,0.29,0.71,0.29,42.2
677714400000,1991,6,1990,9,39,7,0.288,0.0974,0.191,11355.3,74.1,74.1,67.59,2,2,2,476.4,446.6,507,315.4,285.6,161,161,161,0,0,0,0.339,0.318,0.361,315.4,285.6,346,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.169,0.159,0.18,0.0479,0.0338,0.0623,0.002,0.0014,0.0026,0.373,0.328,0.419,0.015,0.013,0.017,23.88,23.7,24.06,0.943,0.938,0.948,0.97,0.97,0.972,0.915,0.91,0.921,34.83,31.6,38.12,33.8,30.65,37.05,0,0,0,0,0,0,0.376,0,0.097,0.34,0.66,0.34,39.4
678319200000,1991,7,1990,10,40,7,0.256,0.0816,0.175,10463.9,66.31,66.31,62.29,2,2,2,423.8,406.7,442.7,288.8,271.7,135,135,135,0,0,0,0.319,0.305,0.332,288.8,271.7,307.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.152,0.165,0.0353,0.0272,0.0442,0.0014,0.0011,0.0018,0.331,0.305,0.359,0.014,0.012,0.015,24.16,24.05,24.26,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,32.11,30.21,34.18,31.14,29.3,33.15,0,0,0,0,0,0,0.346,0,0.081,0.32,0.68,0.32,40.9
678924000000,1991,7,1990,10,41,7,0.236,0.0723,0.163,9824.45,61.04,61.04,58.48,2,2,2,389.9,379,402.5,270.3,259,119.6,108,135,0,0,0,0.306,0.277,0.343,270.3,259,281.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.148,0.153,0.0266,0.0213,0.0319,0.0011,0.00086,0.0013,0.302,0.286,0.317,0.012,0.012,0.013,24.35,24.29,24.4,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,30.14,28.81,31.46,29.24,27.94,30.52,0,0,0,0,0,0,0.325,0,0.073,0.31,0.69,0.31,41.6
