datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
870040800000,1997,7,1996,10,43,7,0.172,0.0614,0.111,6984.37,43.23,43.23,41.57,1,1,1,285,273.3,294.6,183.4,177.4,101.6,93,108,0,0,0,0.356,0.328,0.378,183.4,177.4,190.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.115,0.119,0.0113,0.0108,0.0119,0.00045,0.00043,0.00047,0.319,0.309,0.33,0.013,0.012,0.013,24.84,24.8,24.89,0.95,0.948,0.952,0.98,0.978,0.98,0.93,0.927,0.933,42.44,40.97,44.11,41.57,40.07,43.23,0,0,0,0,0,0,0.231,0,0.061,0.36,0.65,0.35,40.6
870645600000,1997,8,1996,11,44,7,0.159,0.0562,0.103,6464.15,39.81,39.81,38.48,1,1,1,263.6,256.9,268.9,170.6,163.9,93,93,93,0,0,0,0.353,0.346,0.362,170.6,163.9,175.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.114,0.0102,0.00968,0.0107,0.00041,0.00038,0.00042,0.295,0.283,0.305,0.012,0.011,0.012,24.95,24.92,24.99,0.946,0.943,0.947,0.975,0.971,0.978,0.922,0.917,0.926,39.47,37.89,40.72,38.48,36.81,39.81,0,0,0,0,0,0,0.214,0,0.056,0.35,0.65,0.35,40.7
871250400000,1997,8,1996,11,45,7,0.145,0.0562,0.089,5536.12,35.25,35.25,32.95,1,1,1,240.1,231.5,250.3,147.1,138.5,93,93,93,0,0,0,0.388,0.372,0.402,147.1,138.5,157.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00826,0.00752,0.00912,0.00033,0.0003,0.00036,0.253,0.238,0.271,0.01,0.0094,0.011,25.11,25.03,25.17,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.97,31.94,36.34,32.95,30.98,35.25,0,0,0,0,0,0,0.183,0,0.056,0.39,0.61,0.39,38.2
871855200000,1997,8,1996,11,46,7,0.139,0.0562,0.0823,5113.3,30.98,30.98,30.44,1,1,1,229.1,225.8,231.5,136.1,132.8,93,93,93,0,0,0,0.406,0.402,0.412,136.1,132.8,138.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.0986,0.101,0.00732,0.00704,0.00752,0.00029,0.00028,0.0003,0.233,0.227,0.238,0.0092,0.0089,0.0094,25.19,25.17,25.22,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.38,30.61,31.94,30.44,29.69,30.98,0,0,0,0,0,0,0.169,0,0.0567,0.4,0.59,0.41,36.8
872460000000,1997,8,1996,11,47,7,0.13,0.0562,0.0737,4560.77,29.13,29.13,27.15,1,1,1,214.8,205.9,223.4,121.8,112.9,93,93,93,0,0,0,0.433,0.416,0.452,121.8,112.9,130.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0948,0.0916,0.0978,0.0061,0.00535,0.00683,0.00024,0.00021,0.00027,0.208,0.192,0.223,0.0081,0.0075,0.0088,25.3,25.24,25.37,0.926,0.92,0.931,0.97,0.97,0.97,0.898,0.892,0.903,27.99,25.85,30.03,27.15,25.08,29.13,0,0,0,0,0,0,0.151,0,0.0563,0.43,0.57,0.43,35.1
873064800000,1997,9,1996,12,48,7,0.125,0.0435,0.081,5054.09,30.57,30.57,30.08,1,1,1,205.9,203.8,208.1,133.9,131.8,72,72,72,0,0,0,0.35,0.346,0.353,133.9,131.8,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0962,0.0977,0.00713,0.00695,0.00731,0.00028,0.00027,0.00029,0.227,0.224,0.231,0.0089,0.0087,0.009,25.34,25.32,25.35,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.01,30.52,31.52,30.08,29.6,30.57,0,0,0,0,0,0,0.167,0,0.044,0.35,0.65,0.35,40.4
873669600000,1997,9,1996,12,49,7,0.12,0.0435,0.0768,4782.68,29.54,29.54,28.47,1,1,1,198.9,195.3,203.5,126.9,123.3,72,72,72,0,0,0,0.362,0.354,0.369,126.9,123.3,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0932,0.0961,0.00654,0.00623,0.00693,0.00026,0.00024,0.00027,0.215,0.208,0.223,0.0084,0.0081,0.0087,25.38,25.36,25.38,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.35,28.45,30.45,28.47,27.6,29.54,0,0,0,0,0,0,0.158,0,0.0432,0.36,0.64,0.36,39.9
874274400000,1997,9,1996,12,50,7,0.114,0.0435,0.0709,4385.58,27.6,27.6,26.1,1,1,1,189.2,183.5,195.3,117.2,111.5,72,72,72,0,0,0,0.381,0.369,0.392,117.2,111.5,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.089,0.0932,0.00571,0.00522,0.00623,0.00022,0.0002,0.00024,0.197,0.187,0.208,0.0077,0.0073,0.0081,25.38,25.38,25.38,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.91,25.49,28.45,26.1,24.72,27.6,0,0,0,0,0,0,0.145,0,0.0431,0.38,0.62,0.38,38.5
874879200000,1997,9,1996,12,51,7,0.113,0.0435,0.0696,4302.18,26.3,26.3,25.61,1,1,1,187.1,183,190,115.1,111,72,72,72,0,0,0,0.385,0.379,0.393,115.1,111,118,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0888,0.0913,0.00553,0.00519,0.00578,0.00022,0.0002,0.00023,0.194,0.186,0.199,0.0076,0.0073,0.0078,25.38,25.38,25.38,0.921,0.918,0.923,0.97,0.97,0.97,0.894,0.891,0.896,26.4,25.38,27.11,25.61,24.61,26.3,0,0,0,0,0,0,0.142,0,0.0434,0.38,0.62,0.38,38.1
875484000000,1997,9,1996,12,52,7,0.108,0.0349,0.0733,4547.57,29.51,29.51,27.07,1,1,1,179,174.9,183.5,121.2,105,57.71,52,72,0,0,0,0.323,0.283,0.407,121.2,105,131.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0867,0.0925,0.00606,0.00468,0.00692,0.00024,0.00018,0.00027,0.202,0.176,0.219,0.0079,0.0069,0.0086,25.36,25.35,25.38,0.925,0.914,0.931,0.97,0.97,0.97,0.897,0.887,0.903,27.91,23.89,30.42,27.07,23.18,29.51,0,0,0,0,0,0,0.15,0,0.0347,0.32,0.68,0.32,42.1
876088800000,1997,10,1997,1,1,7,0.103,0.0314,0.0716,4427.22,26.74,26.74,26.35,1,1,1,170.3,165.5,171.9,118.3,113.5,52,52,52,0,0,0,0.305,0.302,0.314,118.3,113.5,119.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0879,0.0862,0.0884,0.00581,0.0054,0.00594,0.00023,0.00021,0.00023,0.196,0.187,0.199,0.0077,0.0073,0.0078,25.34,25.34,25.35,0.924,0.92,0.925,0.97,0.97,0.97,0.896,0.893,0.897,27.17,25.96,27.57,26.35,25.18,26.74,0,0,0,0,0,0,0.146,0,0.0314,0.3,0.7,0.3,43
876693600000,1997,10,1997,1,2,7,0.0975,0.0314,0.0661,4060.01,25.18,25.18,24.17,1,1,1,161.3,155.5,165.5,109.3,103.5,52,52,52,0,0,0,0.323,0.314,0.334,109.3,103.5,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0827,0.0862,0.00504,0.00455,0.0054,0.0002,0.00018,0.00021,0.18,0.169,0.187,0.007,0.0066,0.0073,25.34,25.34,25.34,0.917,0.913,0.92,0.97,0.97,0.97,0.89,0.886,0.893,24.91,23.5,25.96,24.17,22.8,25.18,0,0,0,0,0,0,0.134,0,0.0314,0.32,0.68,0.32,41.6
877298400000,1997,10,1997,1,3,7,0.0978,0.0314,0.0664,4079.87,24.77,24.77,24.28,1,1,1,161.8,161,163.8,109.8,109,52,52,52,0,0,0,0.321,0.318,0.323,109.8,109,111.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0846,0.0856,0.00508,0.00501,0.00525,0.0002,0.0002,0.00021,0.181,0.179,0.184,0.0071,0.007,0.0072,25.34,25.34,25.34,0.918,0.917,0.919,0.97,0.97,0.97,0.89,0.89,0.892,25.04,24.84,25.54,24.28,24.09,24.77,0,0,0,0,0,0,0.135,0,0.0314,0.32,0.68,0.32,41.7
877903200000,1997,10,1997,1,4,7,0.0973,0.0311,0.0662,4070.23,24.57,24.57,24.23,1,1,1,161,161,161,109.5,109,51.43,50,52,0,0,0,0.32,0.311,0.323,109.5,109,111,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0846,0.0849,0.00506,0.00501,0.00518,0.0002,0.0002,0.0002,0.18,0.179,0.182,0.0071,0.007,0.0071,25.34,25.34,25.34,0.918,0.917,0.919,0.97,0.97,0.97,0.89,0.89,0.891,24.98,24.84,25.33,24.23,24.09,24.57,0,0,0,0,0,0,0.135,0,0.0311,0.32,0.68,0.32,41.8
878508000000,1997,11,1997,2,5,7,0.104,0.0302,0.0736,4565.79,31.53,31.53,27.18,1,1,1,171.8,161,190,121.8,111,50,50,50,0,0,0,0.292,0.263,0.311,121.8,111,140,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0849,0.0952,0.0061,0.00518,0.00765,0.00024,0.0002,0.0003,0.202,0.182,0.234,0.0079,0.0071,0.0092,25.34,25.34,25.35,0.926,0.919,0.934,0.97,0.97,0.97,0.898,0.891,0.906,28.02,25.33,32.51,27.18,24.57,31.53,0,0,0,0,0,0,0.151,0,0.0304,0.29,0.71,0.29,43.9
879112800000,1997,11,1997,2,6,7,0.102,0.0391,0.0628,3846.66,27.23,27.23,22.9,1,1,1,168.4,165.5,175,103.8,98.48,64.57,50,67,0,0,0,0.384,0.291,0.405,103.8,98.48,121.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0826,0.0888,0.00457,0.00412,0.00611,0.00018,0.00016,0.00024,0.171,0.162,0.202,0.0067,0.0064,0.0079,25.37,25.34,25.37,0.915,0.911,0.926,0.969,0.968,0.97,0.886,0.882,0.899,23.63,22.35,28.07,22.9,21.64,27.23,0,0,0,0,0,0,0.127,0,0.0392,0.38,0.62,0.38,37.7
879717600000,1997,11,1997,2,7,7,0.112,0.0361,0.0754,4683.86,31.49,31.49,27.88,1,1,1,184.4,183.5,189.8,124.6,116.5,59.71,50,67,0,0,0,0.324,0.263,0.365,124.6,116.5,139.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.089,0.0951,0.00634,0.00565,0.00763,0.00025,0.00022,0.0003,0.208,0.194,0.234,0.0081,0.0076,0.0091,25.36,25.34,25.37,0.927,0.922,0.934,0.97,0.97,0.97,0.899,0.895,0.906,28.74,26.73,32.46,27.88,25.93,31.49,0,0,0,0,0,0,0.155,0,0.0366,0.32,0.67,0.33,41.8
880322400000,1997,11,1997,2,8,7,0.121,0.0302,0.0913,5732.09,35.57,35.57,34.12,1,1,1,200.9,189.8,207.1,150.9,139.8,50,50,50,0,0,0,0.249,0.241,0.263,150.9,139.8,157.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.099,0.0951,0.101,0.00857,0.00763,0.00911,0.00034,0.0003,0.00036,0.254,0.234,0.265,0.0099,0.0091,0.01,25.33,25.29,25.35,0.939,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,35.17,32.46,36.67,34.12,31.49,35.57,0,0,0,0,0,0,0.19,0,0.0297,0.25,0.75,0.25,47.4
880927200000,1997,12,1997,3,9,7,0.13,0.0357,0.0944,5932.09,38.89,38.89,35.31,1,1,1,215.2,207.1,230.1,156.2,148.1,59,59,59,0,0,0,0.275,0.256,0.285,156.2,148.1,171.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0995,0.108,0.00902,0.00834,0.0103,0.00035,0.00033,0.0004,0.265,0.25,0.291,0.01,0.0098,0.011,25.24,25.13,25.31,0.941,0.938,0.945,0.971,0.97,0.976,0.913,0.91,0.922,36.36,34.48,39.85,35.31,33.44,38.89,0,0,0,0,0,0,0.196,0,0.0356,0.27,0.73,0.27,45.6
881532000000,1997,12,1997,3,10,7,0.147,0.0357,0.112,7079.8,44.83,44.83,42.14,1,1,1,243.6,232.5,255.2,184.6,173.5,59,59,59,0,0,0,0.242,0.231,0.254,184.6,173.5,196.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.116,0.0114,0.0105,0.0124,0.00045,0.00041,0.00049,0.315,0.296,0.336,0.012,0.012,0.013,25.02,24.94,25.11,0.95,0.946,0.953,0.979,0.977,0.98,0.93,0.924,0.934,43.03,40.41,45.75,42.14,39.48,44.83,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.2
882136800000,1997,12,1997,3,11,7,0.186,0.0357,0.151,9217.85,77.56,77.56,54.87,2,1,1.5714285714285714,308.2,261.5,413.3,249.2,202.5,59,59,59,0,0,0,0.195,0.143,0.226,249.2,202.5,354.3,990,990,990,965,964.7,965.5,25,24.5,25.3,0.135,0.119,0.172,0.0233,0.013,0.0662,0.00094,0.00051,0.0027,0.331,0.249,0.42,0.013,0.0099,0.017,24.72,24.12,24.91,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.94,39.14,26.71,52.51,37.63,25.91,48.2,0,0,0,0,0,0,0.305,0,0.035,0.19,0.81,0.19,49.6
882741600000,1997,12,1997,3,12,7,0.227,0.0357,0.192,11652.5,77.56,77.56,69.36,2,2,2,376.1,338.4,413.3,317.1,279.4,59,59,59,0,0,0,0.158,0.143,0.174,317.1,279.4,354.3,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.159,0.146,0.172,0.0487,0.0309,0.0662,0.002,0.0012,0.0027,0.364,0.308,0.42,0.015,0.012,0.017,24.36,24.12,24.6,0.943,0.936,0.949,0.972,0.97,0.975,0.916,0.908,0.926,35.68,31.53,39.75,34.68,30.58,38.78,0,0,0,0,0,0,0.385,0,0.035,0.16,0.85,0.15,51.3
883346400000,1997,12,1997,3,13,7,0.256,0.0467,0.209,12651,77.56,77.56,75.3,2,2,2,422.8,413.3,446.9,345.5,322.3,77.29,59,91,0,0,0,0.182,0.143,0.22,345.5,322.3,355.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.171,0.164,0.176,0.0621,0.0511,0.067,0.0025,0.0021,0.0027,0.409,0.376,0.426,0.017,0.015,0.017,24.09,23.96,24.16,0.948,0.944,0.949,0.974,0.97,0.975,0.923,0.916,0.926,38.67,36.05,39.75,37.65,34.96,38.78,0,0,0,0,0,0,0.418,0,0.047,0.18,0.82,0.18,49.4
883951200000,1998,1,1997,4,14,7,0.297,0.055,0.241,14581.2,92.64,92.64,86.79,2,2,2,490.3,463.3,519.2,399.3,372.3,91,91,91,0,0,0,0.186,0.175,0.196,399.3,372.3,428.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.182,0.202,0.0875,0.0747,0.101,0.0036,0.0031,0.0042,0.491,0.451,0.534,0.02,0.019,0.022,23.7,23.53,23.86,0.954,0.951,0.957,0.98,0.979,0.98,0.935,0.932,0.938,44.29,41.45,47.27,43.4,40.59,46.32,0,0,0,0,0,0,0.482,0,0.056,0.19,0.81,0.19,49.1
884556000000,1998,1,1997,4,15,7,0.341,0.055,0.286,16835,117,117,100.2,3,2,2.2857142857142856,563.2,528.1,653.2,472.2,437.1,91,91,91,0,0,0,0.162,0.139,0.172,472.2,437.1,562.2,990,990,990,966.1,966,966.5,23.9,23.5,24,0.222,0.205,0.27,0.124,0.105,0.177,0.0052,0.0044,0.0075,0.573,0.548,0.642,0.024,0.023,0.027,23.3,22.84,23.48,0.955,0.947,0.958,0.978,0.97,0.98,0.934,0.919,0.939,46,36.65,50.59,44.78,35.55,48.2,0,0,0,0,0,0,0.557,0,0.055,0.16,0.84,0.16,49.4
885160800000,1998,1,1997,4,16,7,0.419,0.0676,0.351,20187.9,124,124,120.2,3,3,3,692,685.3,702.3,580.3,571.9,111.7,91,120,0,0,0,0.161,0.132,0.173,580.3,571.9,597,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.284,0.281,0.29,0.189,0.183,0.2,0.0081,0.0078,0.0086,0.676,0.663,0.701,0.029,0.028,0.03,22.66,22.61,22.67,0.953,0.952,0.954,0.978,0.977,0.98,0.932,0.93,0.935,40.96,40.36,42.17,40.06,39.43,41.33,0,0,0,0,0,0,0.668,0,0.068,0.16,0.84,0.16,48.2
885765600000,1998,1,1997,4,17,7,0.442,0.074,0.368,21028.6,127,127,125.2,3,3,3,730.1,710.9,756.7,607.7,590.9,122.4,120,137,0,0,0,0.168,0.164,0.181,607.7,590.9,619.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.291,0.31,0.207,0.196,0.215,0.0089,0.0084,0.0093,0.724,0.695,0.746,0.031,0.03,0.032,22.46,22.33,22.56,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.58,41.56,43.2,41.72,40.71,42.34,0,0,0,0,0,0,0.695,0,0.074,0.17,0.83,0.17,47.6
886370400000,1998,2,1997,5,18,7,0.48,0.0829,0.398,22432.4,143.5,143.5,133.5,3,3,3,794.4,756.7,853.6,657.4,619.7,137,137,137,0,0,0,0.173,0.16,0.181,657.4,619.7,716.6,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.331,0.31,0.365,0.24,0.215,0.28,0.01,0.0093,0.012,0.81,0.746,0.91,0.035,0.032,0.04,22.11,21.78,22.33,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.42,43.2,48.81,44.51,42.34,47.83,0,0,0,0,0,0,0.742,0,0.082,0.17,0.83,0.17,46.7
886975200000,1998,2,1997,5,19,7,0.544,0.0829,0.461,24903.9,153.1,153.1,148.2,4,3,3.4285714285714284,899.7,861.7,920.3,762.7,724.7,137,137,137,0,0,0,0.152,0.149,0.159,762.7,724.7,783.3,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.404,0.37,0.422,0.307,0.285,0.318,0.014,0.013,0.014,0.958,0.923,1.01,0.043,0.041,0.045,21.54,21.45,21.73,0.955,0.952,0.957,0.978,0.974,0.98,0.934,0.928,0.938,45.67,39.28,51.85,43.95,38.27,48.2,0,0,0,0,0,0,0.824,0,0.083,0.15,0.85,0.15,45.8
887580000000,1998,2,1997,5,20,7,0.734,0.0829,0.597,30191.3,192.8,192.8,179.7,4,4,4,1214,982,1611,1077,845,137,137,137,89.79,0,373.5,0.116,0.0851,0.14,987.3,845,1100,990,990,990,968.6,967.8,969.8,21.4,20.2,22.2,0.671,0.479,0.904,0.493,0.348,0.648,0.023,0.016,0.032,1.43,1.05,1.85,0.067,0.048,0.092,19.99,18.31,21.12,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,45.93,41.75,49.77,44.93,40.9,48.2,0,0,0,0,0,0,0.998,0,0.137,0.11,0.81,0.19,41.1
888184800000,1998,2,1997,5,21,7,1.19,0.0917,0.665,28992,180.4,180.4,172.6,4,4,4,1967,1722,2268,1815,1585,151.6,137,239,715.3,485.1,999,0.0768,0.0613,0.105,1100,1100,1100,990,990,990,970.9,970.2,971.7,19.1,18.3,19.8,0.922,0.913,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.86,1.87,0.098,0.094,0.1,17.2,16.38,17.94,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,44.02,41.79,46.01,43.14,40.95,45.09,0,0,0,0,0,0,0.959,0,0.525,0.077,0.56,0.44,24.4
888789600000,1998,3,1997,6,22,7,1.42,0.145,0.665,27160.2,162.7,162.7,161.7,4,4,4,2345,2309,2381,2106,2070,239,239,239,1006,970.5,1042,0.102,0.1,0.103,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.11,16.28,0.946,0.945,0.946,0.979,0.978,0.979,0.926,0.925,0.926,41.29,41.06,41.52,40.42,40.17,40.67,0,0,0,0,0,0,0.898,0,0.755,0.1,0.47,0.53,19.1
889394400000,1998,3,1997,6,23,7,1.44,0.145,0.665,26995.1,160.7,160.7,160.7,4,4,4,2381,2381,2381,2142,2142,239,239,239,1042,1042,1042,0.1,0.1,0.1,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.11,16.11,16.11,0.945,0.945,0.945,0.978,0.978,0.978,0.925,0.925,0.925,41.06,41.06,41.06,40.17,40.17,40.17,0,0,0,0,0,0,0.893,0,0.775,0.1,0.46,0.54,18.7
889999200000,1998,3,1997,6,24,7,1.53,0.135,0.665,26288.4,160.7,160.7,156.5,4,4,4,2532,2381,2720,2309,2142,223,183,239,1209,1042,1437,0.0885,0.0673,0.1,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.74,15.29,16.11,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.925,40.07,38.85,41.06,39.12,37.82,40.17,0,0,0,0,0,0,0.869,0,0.865,0.088,0.43,0.57,17.2
890604000000,1998,3,1997,6,25,7,1.86,0.111,0.665,23829.2,147.9,147.9,141.8,4,4,4,3072,2843,3328,2889,2660,183,183,183,1789,1560,2045,0.0597,0.055,0.0644,1100,1100,1100,990,990,990,973.7,973.1,974.3,16.3,15.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.45,13.87,14.99,0.938,0.934,0.941,0.97,0.97,0.972,0.91,0.906,0.914,36.54,34.95,38.04,35.46,33.9,36.97,0,0,0,0,0,0,0.788,0,1.195,0.06,0.36,0.64,12.8
891208800000,1998,3,1997,6,26,7,2.1,0.159,0.665,22220.8,134.9,134.9,132.3,4,4,4,3476,3360,3553,3213,3169,263,183,295,2113,2069,2158,0.0754,0.0539,0.0852,1100,1100,1100,990,990,990,974.6,974.3,974.7,15.4,15.3,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.56,13.39,13.8,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,34.09,33.64,34.76,33.07,32.63,33.71,0,0,0,0,0,0,0.735,0,1.435,0.076,0.32,0.68,10.6
891813600000,1998,4,1997,7,27,7,2.1,0.178,0.665,22261,134.7,134.7,132.5,4,4,4,3465,3367,3553,3170,3072,295,295,295,2070,1972,2158,0.0852,0.083,0.0876,1100,1100,1100,990,990,990,974.5,974.3,974.7,15.5,15.3,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.58,13.39,13.79,0.932,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,34.15,33.64,34.72,33.13,32.63,33.68,0,0,0,0,0,0,0.736,0,1.435,0.085,0.32,0.68,10.6
892418400000,1998,4,1997,7,28,7,1.97,0.178,0.665,23032.6,138.5,138.5,137.1,4,4,4,3261,3200,3367,2966,2905,295,295,295,1866,1805,1972,0.0905,0.0876,0.0922,1100,1100,1100,990,990,990,974.1,974,974.3,15.9,15.7,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.01,13.79,14.14,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.33,34.72,35.69,34.27,33.68,34.62,0,0,0,0,0,0,0.762,0,1.305,0.09,0.34,0.66,11.7
893023200000,1998,4,1997,7,29,7,1.93,0.178,0.665,23280.9,138.8,138.8,138.6,4,4,4,3196,3185,3200,2901,2890,295,295,295,1801,1790,1805,0.0923,0.0922,0.0926,1100,1100,1100,990,990,990,974,974,974,16,16,16,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.15,14.14,14.17,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,35.72,35.69,35.78,34.64,34.62,34.7,0,0,0,0,0,0,0.77,0,1.265,0.092,0.34,0.66,12.1
893628000000,1998,4,1997,7,30,7,1.87,0.185,0.665,23701.9,142.7,142.7,141.1,4,4,4,3095,3030,3185,2789,2709,306.1,295,321,1689,1609,1790,0.099,0.0926,0.106,1100,1100,1100,990,990,990,973.7,973.6,974,16.3,16,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.38,14.17,14.54,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.36,35.78,36.79,35.27,34.7,35.68,0,0,0,0,0,0,0.784,0,1.205,0.099,0.36,0.64,12.7
894232800000,1998,5,1997,8,31,7,1.75,0.194,0.665,24623.4,150.1,150.1,146.6,4,4,4,2889,2762,2970,2568,2441,321,321,321,1468,1341,1549,0.111,0.108,0.116,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.68,15.19,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.73,37.19,38.57,36.64,36.08,37.53,0,0,0,0,0,0,0.814,0,1.085,0.11,0.38,0.62,14.1
894837600000,1998,5,1997,8,32,7,1.58,0.194,0.665,25880.9,157.2,157.2,154.1,4,4,4,2620,2505,2684,2299,2184,321,321,321,1199,1084,1263,0.123,0.12,0.128,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.37,15.81,0.943,0.942,0.944,0.975,0.974,0.977,0.919,0.918,0.922,39.5,39.08,40.25,38.51,38.07,39.31,0,0,0,0,0,0,0.856,0,0.915,0.12,0.42,0.58,16.4
895442400000,1998,5,1997,8,33,7,1.41,0.194,0.665,27232.8,165.4,165.4,162.1,4,4,4,2329,2207,2491,2008,1886,321,321,321,907.9,786.3,1070,0.138,0.129,0.145,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.23,15.84,16.53,0.946,0.944,0.947,0.979,0.977,0.98,0.926,0.922,0.928,41.4,40.35,42.19,40.52,39.41,41.34,0,0,0,0,0,0,0.901,0,0.745,0.14,0.47,0.53,19.3
896047200000,1998,5,1997,8,34,7,1.23,0.194,0.665,28590.5,174.7,174.7,170.2,4,4,4,2029,1881,2187,1708,1560,321,321,321,607.7,459.9,765.7,0.159,0.147,0.171,1100,1100,1100,990,990,990,971.1,970.7,971.6,18.9,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.98,16.58,17.41,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.41,42.32,44.58,42.55,41.47,43.69,0,0,0,0,0,0,0.945,0,0.565,0.16,0.54,0.46,23.2
896652000000,1998,6,1997,9,35,7,1,0.127,0.665,30674.6,188.6,188.6,182.6,4,4,4,1654,1484,1794,1444,1274,210,210,210,344,174.3,483.8,0.127,0.117,0.141,1100,1100,1100,990,990,990,970,969.4,970.4,20,19.6,20.6,0.916,0.885,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.089,0.096,18.15,17.69,18.73,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.58,45.34,48.11,45.65,44.44,47.14,0,0,0,0,0,0,1.01,0,0.335,0.13,0.67,0.33,30.7
897256800000,1998,6,1997,9,36,7,0.801,0.127,0.652,32060.1,192.8,192.8,190.8,4,4,4,1324,1226,1456,1114,1016,210,210,210,37.01,0,145.7,0.159,0.144,0.171,1077,1016,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.794,0.688,0.872,0.597,0.458,0.648,0.028,0.021,0.031,1.69,1.43,1.82,0.08,0.067,0.088,19.39,18.84,19.96,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.82,47.47,49.76,47.71,46.52,48.2,0,0,0,0,0,0,1.06,0,0.149,0.16,0.81,0.19,40
897861600000,1998,6,1997,9,37,7,0.666,0.127,0.539,28133.1,183,183,167.5,4,3,3.857142857142857,1102,983.4,1201,891.8,773.4,210,210,210,0,0,0,0.192,0.175,0.214,891.8,773.4,990.7,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.546,0.433,0.651,0.371,0.313,0.418,0.017,0.014,0.019,1.17,1.01,1.35,0.054,0.046,0.063,20.61,20.12,21.13,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.93,0.937,44.79,39.69,51.1,43.59,38.72,48.2,0,0,0,0,0,0,0.93,0,0.127,0.19,0.81,0.19,42.2
898466400000,1998,6,1997,9,38,7,0.513,0.127,0.386,21521.7,144.2,144.2,128.1,3,3,3,848.4,786.5,944.3,638.4,576.5,210,210,210,0,0,0,0.249,0.222,0.267,638.4,576.5,734.3,990,990,990,967.3,967,967.7,22.7,22.3,23,0.334,0.298,0.398,0.227,0.186,0.291,0.01,0.0081,0.013,0.792,0.686,0.962,0.035,0.03,0.043,21.91,21.36,22.27,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.93,0.937,43.62,39.97,49.05,42.7,39.01,48.07,0,0,0,0,0,0,0.712,0,0.127,0.25,0.75,0.25,42
899071200000,1998,6,1997,9,39,7,0.423,0.117,0.306,17533.5,114.1,114.1,104.4,3,2,2.7142857142857144,699.5,630.9,771.7,506.7,444.9,192.9,186,210,0,0,0,0.276,0.26,0.295,506.7,444.9,561.7,990,990,990,966.7,966.4,967,23.3,23,23.6,0.255,0.219,0.289,0.142,0.109,0.176,0.0061,0.0046,0.0077,0.597,0.551,0.661,0.026,0.024,0.029,22.71,22.35,23.01,0.951,0.946,0.958,0.974,0.97,0.98,0.926,0.918,0.939,40.38,35.22,49.21,39.33,34.16,48.2,0,0,0,0,0,0,0.58,0,0.117,0.28,0.72,0.28,41.5
899676000000,1998,7,1997,10,40,7,0.355,0.112,0.243,14354.1,94.22,94.22,85.44,2,2,2,587.2,545.1,630.9,401.2,359.1,186,186,186,0,0,0,0.318,0.295,0.341,401.2,359.1,444.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.202,0.187,0.219,0.0884,0.0685,0.109,0.0037,0.0029,0.0046,0.503,0.44,0.57,0.021,0.018,0.024,23.26,23.01,23.51,0.954,0.95,0.958,0.979,0.975,0.98,0.934,0.926,0.939,43.64,39.31,48.07,42.72,38.31,47.11,0,0,0,0,0,0,0.475,0,0.112,0.32,0.68,0.32,40.4
900280800000,1998,7,1997,10,41,7,0.309,0.112,0.197,11638.4,73.48,73.48,69.28,2,2,2,511,497.5,531,325,311.5,186,186,186,0,0,0,0.364,0.35,0.374,325,311.5,345,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.17,0.182,0.0524,0.046,0.0618,0.0022,0.0019,0.0026,0.389,0.369,0.419,0.016,0.015,0.017,23.71,23.59,23.79,0.945,0.943,0.948,0.97,0.97,0.971,0.917,0.914,0.921,35.7,34.26,37.82,34.64,33.23,36.74,0,0,0,0,0,0,0.385,0,0.112,0.36,0.64,0.36,37.7
900885600000,1998,7,1997,10,42,7,0.283,0.112,0.171,10131.9,66.47,66.47,60.31,2,2,2,468.3,446.9,497.5,282.3,260.9,186,186,186,0,0,0,0.398,0.374,0.416,282.3,260.9,311.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.152,0.17,0.0323,0.0222,0.046,0.0013,0.00091,0.0019,0.325,0.293,0.369,0.013,0.012,0.015,23.97,23.79,24.1,0.937,0.932,0.943,0.97,0.97,0.97,0.909,0.904,0.914,31.09,28.75,34.26,30.15,27.88,33.23,0,0,0,0,0,0,0.335,0,0.112,0.4,0.6,0.4,35.8
901490400000,1998,7,1997,10,43,7,0.26,0.107,0.153,9086.49,56.94,56.94,54.09,2,2,2,429.9,413.3,446.9,252.7,237.1,177.1,155,186,0,0,0,0.412,0.369,0.44,252.7,237.1,264.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.144,0.152,0.0195,0.0159,0.024,0.0008,0.00065,0.00098,0.281,0.262,0.296,0.011,0.011,0.012,24.18,24.1,24.25,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.88,26.08,29.35,27.04,25.3,28.47,0,0,0,0,0,0,0.3,0,0.107,0.41,0.59,0.41,34.9
902095200000,1998,8,1997,11,44,7,0.241,0.0937,0.147,8742.25,55.51,55.51,52.04,2,1,1.7142857142857142,398.1,379.2,413.3,243.1,224.2,155,155,155,0,0,0,0.39,0.375,0.409,243.1,224.2,258.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.136,0.148,0.017,0.0148,0.0209,0.00069,0.0006,0.00085,0.31,0.266,0.408,0.013,0.011,0.017,24.3,24.25,24.34,0.938,0.928,0.959,0.973,0.97,0.98,0.912,0.9,0.94,34.55,26.96,52.57,32.9,26.15,48.2,0,0,0,0,0,0,0.289,0,0.094,0.39,0.61,0.39,36.3
902700000000,1998,8,1997,11,45,7,0.219,0.0937,0.125,7790.82,48.2,48.2,46.37,1,1,1,361.8,353.1,371.1,206.8,198.1,155,155,155,0,0,0,0.429,0.418,0.439,206.8,198.1,216.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.127,0.133,0.0133,0.0126,0.0141,0.00054,0.00051,0.00057,0.365,0.35,0.382,0.015,0.014,0.015,24.43,24.36,24.48,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.36,45.41,49.43,46.37,44.5,48.2,0,0,0,0,0,0,0.258,0,0.094,0.43,0.57,0.43,35.6
903304800000,1998,8,1997,11,46,7,0.204,0.0937,0.111,6890,42.54,42.54,41.01,1,1,1,337.9,328,344.5,182.9,173,155,155,155,0,0,0,0.459,0.45,0.473,182.9,173,189.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.118,0.124,0.0113,0.0105,0.0119,0.00045,0.00042,0.00048,0.322,0.305,0.334,0.013,0.012,0.013,24.59,24.54,24.66,0.95,0.947,0.952,0.979,0.975,0.98,0.93,0.923,0.933,41.89,39.61,43.41,41.01,38.62,42.54,0,0,0,0,0,0,0.228,0,0.093,0.46,0.54,0.46,33.8
903909600000,1998,8,1997,11,47,7,0.191,0.0937,0.0975,6019.63,38.62,38.62,35.83,1,1,1,316.2,299,328,161.2,144,155,155,155,0,0,0,0.491,0.473,0.518,161.2,144,173,990,990,990,965,964.9,965,25,25,25.1,0.114,0.108,0.118,0.00945,0.00799,0.0105,0.00038,0.00032,0.00042,0.283,0.253,0.305,0.011,0.01,0.012,24.74,24.66,24.85,0.943,0.937,0.947,0.972,0.97,0.975,0.916,0.909,0.923,36.86,32.88,39.61,35.83,31.89,38.62,0,0,0,0,0,0,0.199,0,0.0935,0.49,0.51,0.49,31.5
904514400000,1998,8,1997,11,48,7,0.173,0.0746,0.098,6085.68,38.79,38.79,36.22,1,1,1,285.3,278.6,299,162,144,123.3,118,155,0,0,0,0.431,0.406,0.518,162,144,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00952,0.00799,0.0104,0.00038,0.00032,0.00041,0.282,0.253,0.3,0.011,0.01,0.012,24.88,24.84,24.91,0.943,0.937,0.946,0.972,0.97,0.976,0.916,0.909,0.923,37.28,32.88,39.76,36.22,31.89,38.79,0,0,0,0,0,0,0.201,0,0.075,0.43,0.57,0.43,35.2
905119200000,1998,9,1997,12,49,7,0.159,0.0714,0.0872,5395.5,34.72,34.72,32.12,1,1,1,262.1,255.2,273.6,144.1,137.2,118,118,118,0,0,0,0.45,0.431,0.462,144.1,137.2,155.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.108,0.008,0.00741,0.00897,0.00032,0.00029,0.00036,0.249,0.237,0.27,0.0099,0.0094,0.011,25,24.94,25.04,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.11,31.46,35.8,32.12,30.51,34.72,0,0,0,0,0,0,0.178,0,0.0718,0.45,0.55,0.45,33.9
905724000000,1998,9,1997,12,50,7,0.146,0.0714,0.0747,4599.78,28.59,28.59,27.38,1,1,1,241.4,235.3,246.7,123.4,117.3,118,118,118,0,0,0,0.489,0.478,0.502,123.4,117.3,128.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0967,0.0946,0.0986,0.00624,0.00572,0.00669,0.00025,0.00023,0.00026,0.212,0.201,0.222,0.0084,0.0079,0.0088,25.14,25.1,25.19,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.23,26.76,29.48,27.38,25.95,28.59,0,0,0,0,0,0,0.152,0,0.0713,0.49,0.51,0.49,31.5
906328800000,1998,9,1997,12,51,7,0.136,0.0714,0.0646,3953.38,25.3,25.3,23.53,1,1,1,224.8,213.2,232.5,106.8,95.2,118,118,118,0,0,0,0.525,0.508,0.553,106.8,95.2,114.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0909,0.0868,0.0936,0.00483,0.00384,0.00548,0.00019,0.00015,0.00022,0.182,0.162,0.196,0.0072,0.0063,0.0077,25.27,25.21,25.36,0.917,0.911,0.922,0.969,0.967,0.97,0.889,0.883,0.894,24.27,21.69,26.08,23.53,20.96,25.3,0,0,0,0,0,0,0.131,0,0.0714,0.53,0.47,0.53,29.1
906933600000,1998,9,1997,12,52,7,0.126,0.0558,0.0705,4377.19,30.58,30.58,26.05,1,1,1,208.8,207.1,209.1,116.5,91.1,92.29,73,118,0,0,0,0.442,0.349,0.564,116.5,91.1,136.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0853,0.097,0.00566,0.00349,0.00732,0.00022,0.00014,0.00029,0.197,0.154,0.231,0.0077,0.006,0.009,25.35,25.31,25.39,0.928,0.922,0.933,0.968,0.965,0.97,0.898,0.889,0.905,26.91,20.91,31.52,26.05,20.17,30.58,0,0,0,0,0,0,0.145,0,0.0555,0.44,0.56,0.44,34.7
907538400000,1998,10,1998,1,1,7,0.123,0.0442,0.0785,4894.55,29.41,29.41,29.13,1,1,1,202.8,202,204,129.8,129,73,73,73,0,0,0,0.36,0.358,0.361,129.8,129,131,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0945,0.0952,0.00678,0.00671,0.00688,0.00027,0.00026,0.00027,0.219,0.218,0.221,0.0086,0.0085,0.0087,25.36,25.35,25.37,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,30.04,29.84,30.32,29.13,28.95,29.41,0,0,0,0,0,0,0.162,0,0.0445,0.36,0.64,0.36,39.8
908143200000,1998,10,1998,1,2,7,0.121,0.0442,0.0765,4767.41,28.95,28.95,28.38,1,1,1,199.5,197.5,202,126.5,124.5,73,73,73,0,0,0,0.366,0.361,0.37,126.5,124.5,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0929,0.0945,0.0065,0.00633,0.00671,0.00025,0.00025,0.00026,0.213,0.21,0.218,0.0083,0.0082,0.0085,25.38,25.37,25.39,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.26,28.76,29.84,28.38,27.9,28.95,0,0,0,0,0,0,0.158,0,0.0445,0.37,0.63,0.37,39.4
908748000000,1998,10,1998,1,3,7,0.118,0.0442,0.074,4597.19,27.9,27.9,27.36,1,1,1,195.3,189.8,197.5,122.3,116.8,73,73,73,0,0,0,0.374,0.37,0.385,122.3,116.8,124.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0902,0.0929,0.00615,0.00568,0.00633,0.00024,0.00022,0.00025,0.206,0.196,0.21,0.008,0.0077,0.0082,25.38,25.38,25.39,0.926,0.923,0.928,0.97,0.97,0.97,0.899,0.895,0.9,28.21,26.82,28.76,27.36,26.02,27.9,0,0,0,0,0,0,0.152,0,0.044,0.37,0.63,0.37,39
909352800000,1998,10,1998,1,4,7,0.108,0.0436,0.0649,3985.59,26.06,26.06,23.72,1,1,1,179.4,171.9,190,107.2,98.93,72.14,67,73,0,0,0,0.403,0.384,0.425,107.2,98.93,117,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0839,0.0902,0.00487,0.00416,0.00569,0.00019,0.00016,0.00022,0.179,0.164,0.196,0.007,0.0064,0.0077,25.38,25.37,25.38,0.916,0.912,0.923,0.97,0.968,0.97,0.888,0.883,0.895,24.47,22.45,26.86,23.72,21.74,26.06,0,0,0,0,0,0,0.132,0,0.0431,0.4,0.6,0.4,36.9
909957600000,1998,11,1998,2,5,7,0.105,0.0405,0.0641,3932.83,24.96,24.96,23.41,1,1,1,173,171.9,179.5,106,104.9,67,67,67,0,0,0,0.387,0.373,0.39,106,104.9,112.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.0849,0.0876,0.00476,0.00467,0.00531,0.00019,0.00018,0.00021,0.176,0.174,0.187,0.0069,0.0068,0.0073,25.37,25.37,25.37,0.915,0.914,0.92,0.97,0.97,0.97,0.887,0.887,0.892,24.13,23.87,25.73,23.41,23.15,24.96,0,0,0,0,0,0,0.13,0,0.0409,0.39,0.61,0.39,37.5
910562400000,1998,11,1998,2,6,7,0.117,0.0405,0.0766,4769.34,29.83,29.83,28.39,1,1,1,193.7,179.5,199.7,126.7,112.5,67,67,67,0,0,0,0.346,0.336,0.373,126.7,112.5,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0876,0.0947,0.00652,0.00531,0.00703,0.00025,0.00021,0.00027,0.213,0.187,0.223,0.0083,0.0073,0.0087,25.37,25.37,25.38,0.928,0.92,0.931,0.97,0.97,0.97,0.9,0.892,0.904,29.27,25.73,30.76,28.39,24.96,29.83,0,0,0,0,0,0,0.158,0,0.0404,0.35,0.65,0.35,40.8
911167200000,1998,11,1998,2,7,7,0.124,0.0405,0.083,5187.02,30.88,30.88,30.88,1,1,1,204.2,204.2,204.2,137.2,137.2,67,67,67,0,0,0,0.328,0.328,0.328,137.2,137.2,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0963,0.0963,0.00741,0.00741,0.00741,0.00029,0.00029,0.00029,0.231,0.231,0.231,0.0091,0.0091,0.0091,25.34,25.34,25.34,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,31.83,31.83,31.83,30.88,30.88,30.88,0,0,0,0,0,0,0.172,0,0.041,0.33,0.67,0.33,41.8
911772000000,1998,11,1998,2,8,7,0.128,0.0405,0.0872,5455.58,34.05,34.05,32.47,1,1,1,211.2,204,218.1,144.2,137,67,67,67,0,0,0,0.317,0.307,0.328,144.2,137,151.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0988,0.0962,0.101,0.00801,0.00739,0.00859,0.00031,0.00029,0.00034,0.244,0.231,0.256,0.0096,0.009,0.01,25.29,25.24,25.35,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.48,31.78,35.11,32.47,30.82,34.05,0,0,0,0,0,0,0.18,0,0.0408,0.32,0.68,0.32,42.6
912376800000,1998,11,1998,2,9,7,0.162,0.0364,0.125,7779.94,51.82,51.82,46.31,2,1,1.4285714285714286,267.4,223.9,295.8,207.3,156.9,60.14,59,67,0,0,0,0.228,0.199,0.299,207.3,156.9,236.8,990,990,990,964.8,964.5,964.9,25.2,25.1,25.5,0.12,0.103,0.131,0.0134,0.00909,0.0159,0.00053,0.00036,0.00063,0.288,0.249,0.362,0.011,0.0099,0.014,24.95,24.86,25.19,0.939,0.925,0.957,0.974,0.97,0.98,0.915,0.897,0.938,36.1,26.71,49.11,35.2,25.91,48.13,0,0,0,0,0,0,0.257,0,0.037,0.22,0.77,0.23,48
912981600000,1998,12,1998,3,10,7,0.187,0.0403,0.147,8920.49,55.81,55.81,53.1,2,2,2,309.6,295.8,332.7,242.9,236.8,66.71,59,77,0,0,0,0.215,0.197,0.245,242.9,236.8,255.7,990,990,990,964.9,964.9,965.1,25.1,24.9,25.1,0.134,0.131,0.14,0.017,0.0159,0.0197,0.00068,0.00063,0.00079,0.257,0.249,0.274,0.01,0.0099,0.011,24.79,24.66,24.87,0.927,0.925,0.931,0.97,0.97,0.97,0.899,0.897,0.903,27.37,26.71,28.77,26.55,25.91,27.91,0,0,0,0,0,0,0.295,0,0.04,0.22,0.79,0.21,47.7
913586400000,1998,12,1998,3,11,7,0.209,0.0466,0.162,9820.09,64.12,64.12,58.45,2,2,2,344.9,334.4,371.1,267.9,257.4,77,77,77,0,0,0,0.224,0.208,0.23,267.9,257.4,294.1,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.144,0.14,0.153,0.0254,0.0205,0.0378,0.001,0.00082,0.0015,0.293,0.277,0.332,0.012,0.011,0.013,24.58,24.41,24.65,0.933,0.931,0.939,0.97,0.97,0.97,0.905,0.903,0.911,30.13,28.96,33.05,29.23,28.09,32.06,0,0,0,0,0,0,0.325,0,0.047,0.22,0.78,0.22,47
914191200000,1998,12,1998,3,12,7,0.238,0.0466,0.191,11547.4,70.92,70.92,68.73,2,2,2,392.7,381.5,403.1,315.7,304.5,77,77,77,0,0,0,0.196,0.191,0.202,315.7,304.5,326.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.161,0.157,0.164,0.048,0.0427,0.0529,0.0019,0.0017,0.0022,0.364,0.348,0.38,0.015,0.014,0.015,24.27,24.21,24.34,0.943,0.941,0.944,0.97,0.97,0.97,0.915,0.913,0.916,35.43,34.21,36.56,34.37,33.18,35.46,0,0,0,0,0,0,0.382,0,0.047,0.2,0.8,0.2,48.5
914796000000,1998,12,1998,3,13,7,0.268,0.0502,0.218,13212.6,83.52,83.52,78.65,2,2,2,443.8,413.3,474.2,360.8,336.3,83,77,91,0,0,0,0.187,0.174,0.199,360.8,336.3,383.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.168,0.186,0.0693,0.0577,0.0799,0.0028,0.0024,0.0033,0.433,0.395,0.467,0.018,0.016,0.019,23.97,23.8,24.15,0.95,0.946,0.953,0.976,0.971,0.98,0.927,0.919,0.934,40.27,37.67,42.61,39.32,36.57,41.76,0,0,0,0,0,0,0.437,0,0.05,0.19,0.81,0.19,49.3
915400800000,1999,1,1998,4,14,7,0.299,0.055,0.244,14717.5,91.56,91.56,87.6,2,2,2,494.1,477.3,513.7,403.1,386.3,91,91,91,0,0,0,0.184,0.177,0.191,403.1,386.3,422.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.193,0.187,0.2,0.0893,0.0813,0.0985,0.0037,0.0034,0.0041,0.497,0.472,0.526,0.021,0.019,0.022,23.68,23.56,23.78,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.7,42.94,46.72,43.8,42.08,45.78,0,0,0,0,0,0,0.487,0,0.055,0.18,0.82,0.18,49.2
916005600000,1999,1,1998,4,15,7,0.355,0.055,0.3,17459.1,108.8,108.8,103.9,3,2,2.7142857142857144,587.2,528.1,613.6,496.2,437.1,91,91,91,0,0,0,0.155,0.148,0.172,496.2,437.1,522.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.234,0.205,0.248,0.136,0.105,0.15,0.0057,0.0044,0.0063,0.564,0.52,0.585,0.024,0.022,0.024,23.2,23.07,23.48,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.917,0.938,40.45,35.08,50.59,39.18,34.03,48.2,0,0,0,0,0,0,0.577,0,0.055,0.15,0.85,0.15,49.2
916610400000,1999,1,1998,4,16,7,0.386,0.0651,0.321,18525.1,113.6,113.6,110.3,3,3,3,638.8,613.6,647.5,531.3,522.6,107.6,91,120,0,0,0,0.168,0.143,0.185,531.3,522.6,545.7,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.255,0.248,0.261,0.156,0.15,0.166,0.0066,0.0063,0.007,0.593,0.576,0.615,0.025,0.024,0.026,22.95,22.92,23.07,0.949,0.949,0.95,0.971,0.97,0.974,0.922,0.92,0.925,37.84,37.38,38.89,36.76,36.28,37.87,0,0,0,0,0,0,0.613,0,0.065,0.17,0.83,0.17,48
917215200000,1999,1,1998,4,17,7,0.441,0.0726,0.368,21064,133.1,133.1,125.4,3,3,3,729.1,692.2,771.7,609.1,572.2,120,120,120,0,0,0,0.165,0.155,0.173,609.1,572.2,651.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.302,0.281,0.326,0.208,0.183,0.236,0.009,0.0079,0.01,0.726,0.664,0.798,0.031,0.028,0.035,22.46,22.22,22.67,0.954,0.952,0.956,0.979,0.977,0.98,0.935,0.93,0.937,42.67,40.38,45.26,41.79,39.45,44.35,0,0,0,0,0,0,0.697,0,0.073,0.16,0.83,0.17,47.8
917820000000,1999,2,1998,5,18,7,0.48,0.0829,0.398,22440.2,140,140,133.6,3,3,3,794.4,774.5,832.3,657.4,637.5,137,137,137,0,0,0,0.173,0.165,0.177,657.4,637.5,695.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.32,0.353,0.24,0.227,0.265,0.01,0.0099,0.012,0.81,0.776,0.874,0.035,0.034,0.038,22.11,21.9,22.23,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.43,44.26,47.63,44.52,43.38,46.67,0,0,0,0,0,0,0.742,0,0.082,0.17,0.83,0.17,46.8
918424800000,1999,2,1998,5,19,7,0.536,0.0829,0.453,24493.4,155.5,155.5,145.8,4,3,3.142857142857143,885.5,846.5,934.1,748.5,709.5,137,137,137,0,0,0,0.155,0.147,0.162,748.5,709.5,797.1,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.392,0.361,0.435,0.299,0.275,0.325,0.013,0.012,0.015,0.956,0.898,1.01,0.042,0.04,0.045,21.6,21.39,21.82,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.63,39.85,51.85,46.75,38.88,48.2,0,0,0,0,0,0,0.81,0,0.083,0.15,0.85,0.15,45.7
919029600000,1999,2,1998,5,20,7,0.616,0.0829,0.533,28409.1,185.6,185.6,169.1,4,4,4,1019,934.1,1129,882,797.1,137,137,137,0,0,0,0.135,0.121,0.147,882,797.1,991.8,990,990,990,967.9,967.6,968.3,22.1,21.7,22.4,0.514,0.435,0.621,0.366,0.325,0.419,0.017,0.015,0.019,1.12,0.971,1.32,0.051,0.043,0.061,20.94,20.38,21.39,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.936,43.18,39.85,47.35,42.28,38.88,46.41,0,0,0,0,0,0,0.939,0,0.083,0.13,0.87,0.13,46.1
919634400000,1999,2,1998,5,21,7,0.798,0.0829,0.658,32219.9,192.8,192.8,191.8,4,4,4,1319,1183,1520,1182,1046,137,137,137,93.45,0,283.1,0.105,0.0901,0.116,1089,1046,1100,990,990,990,968.9,968.5,969.5,21.1,20.5,21.5,0.801,0.699,0.89,0.622,0.525,0.648,0.03,0.024,0.032,1.72,1.51,1.84,0.082,0.07,0.09,19.37,18.61,20.01,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.29,47.79,50.34,47.95,46.83,48.2,0,0,0,0,0,0,1.07,0,0.14,0.1,0.82,0.18,40.4
920239200000,1999,3,1998,6,22,7,1.11,0.111,0.665,29612.8,185.9,185.9,176.3,4,4,4,1840,1558,2083,1657,1375,183,183,183,557.5,274.6,800.4,0.1,0.0878,0.117,1100,1100,1100,990,990,990,970.6,969.7,971.3,19.4,18.7,20.3,0.921,0.905,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.85,1.87,0.096,0.091,0.1,17.56,16.82,18.48,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.929,0.933,44.97,42.99,47.43,44.07,42.13,46.48,0,0,0,0,0,0,0.979,0,0.445,0.1,0.6,0.4,26.7
920844000000,1999,3,1998,6,23,7,1.37,0.111,0.665,27533.2,167.3,167.3,163.9,4,4,4,2262,2130,2408,2079,1947,183,183,183,979.3,847.1,1125,0.081,0.076,0.0859,1100,1100,1100,990,990,990,971.7,971.4,972.1,18.3,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.04,16.71,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.83,40.89,42.69,40.97,39.99,41.83,0,0,0,0,0,0,0.91,0,0.705,0.081,0.49,0.51,20.1
921448800000,1999,3,1998,6,24,7,1.48,0.111,0.665,26677,159.9,159.9,158.8,4,4,4,2449,2408,2477,2266,2225,183,183,183,1166,1125,1194,0.0747,0.0739,0.076,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.87,16.04,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.62,40.44,40.89,39.7,39.5,39.99,0,0,0,0,0,0,0.882,0,0.815,0.075,0.45,0.55,18
922053600000,1999,3,1998,6,25,7,1.51,0.111,0.665,26421.1,157.9,157.9,157.3,4,4,4,2504,2481,2550,2321,2298,183,183,183,1221,1198,1267,0.0731,0.0718,0.0738,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.81,15.7,15.87,0.944,0.944,0.944,0.977,0.976,0.977,0.922,0.921,0.923,40.26,39.95,40.41,39.32,38.99,39.48,0,0,0,0,0,0,0.874,0,0.845,0.074,0.44,0.56,17.5
922658400000,1999,3,1998,6,26,7,1.58,0.122,0.665,25877.1,155,155,154,4,4,4,2620,2587,2665,2418,2403,202.4,183,217,1318,1303,1348,0.0772,0.0701,0.0828,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.42,15.61,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.918,0.92,39.5,39.2,39.72,38.51,38.2,38.74,0,0,0,0,0,0,0.856,0,0.915,0.077,0.42,0.58,16.4
923263200000,1999,4,1998,7,27,7,1.64,0.131,0.665,25420.5,152.3,152.3,151.3,4,4,4,2718,2684,2762,2501,2467,217,217,217,1401,1367,1445,0.0798,0.0786,0.0808,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,15.19,15.37,0.942,0.942,0.942,0.974,0.973,0.974,0.917,0.916,0.918,38.86,38.57,39.08,37.83,37.53,38.07,0,0,0,0,0,0,0.841,0,0.975,0.08,0.41,0.59,15.5
923868000000,1999,4,1998,7,28,7,1.74,0.131,0.665,24664.2,148.9,148.9,146.8,4,4,4,2881,2805,2978,2664,2588,217,217,217,1564,1488,1661,0.0754,0.0729,0.0774,1100,1100,1100,990,990,990,973.2,973,973.5,16.8,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.9,14.67,15.08,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.79,37.14,38.29,36.7,36.03,37.23,0,0,0,0,0,0,0.816,0,1.075,0.075,0.38,0.62,14.2
924472800000,1999,4,1998,7,29,7,1.93,0.131,0.665,23295.6,143.7,143.7,138.7,4,4,4,3197,2994,3345,2980,2777,217,217,217,1880,1677,2028,0.068,0.0649,0.0725,1100,1100,1100,990,990,990,974,973.5,974.3,16,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.83,14.63,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.74,34.84,37.03,34.67,33.8,35.92,0,0,0,0,0,0,0.77,0,1.265,0.068,0.34,0.66,12.1
925077600000,1999,4,1998,7,30,7,2.04,0.149,0.665,22618.1,135.2,135.2,134.6,4,4,4,3370,3345,3389,3124,3024,246.7,217,321,2024,1924,2072,0.0733,0.064,0.096,1100,1100,1100,990,990,990,974.3,974.3,974.4,15.7,15.6,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.78,13.74,13.83,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,34.7,34.59,34.84,33.66,33.55,33.8,0,0,0,0,0,0,0.748,0,1.375,0.073,0.33,0.67,11.1
925682400000,1999,5,1998,8,31,7,1.94,0.194,0.665,23245.8,142,142,138.4,4,4,4,3208,3060,3345,2887,2739,321,321,321,1787,1639,1924,0.1,0.096,0.105,1100,1100,1100,990,990,990,974,973.7,974.3,16,15.7,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.13,13.83,14.47,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.66,34.84,36.59,34.59,33.8,35.49,0,0,0,0,0,0,0.769,0,1.275,0.1,0.34,0.66,12
926287200000,1999,5,1998,8,32,7,1.75,0.194,0.665,24577.4,149.8,149.8,146.3,4,4,4,2899,2774,2994,2578,2453,321,321,321,1478,1353,1573,0.111,0.107,0.116,1100,1100,1100,990,990,990,973.3,973,973.5,16.7,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.86,14.63,15.16,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.66,37.03,38.49,36.57,35.92,37.45,0,0,0,0,0,0,0.813,0,1.085,0.11,0.38,0.62,14
926892000000,1999,5,1998,8,33,7,1.53,0.194,0.665,26267.5,162,162,156.4,4,4,4,2537,2333,2695,2216,2012,321,321,321,1116,911.6,1274,0.127,0.119,0.138,1100,1100,1100,990,990,990,972.4,971.9,972.8,17.6,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.73,15.35,16.22,0.944,0.942,0.946,0.976,0.974,0.979,0.921,0.918,0.926,40.04,39.01,41.38,39.09,37.99,40.51,0,0,0,0,0,0,0.869,0,0.865,0.13,0.43,0.57,17.2
927496800000,1999,5,1998,8,34,7,1.33,0.194,0.665,27799.5,169.6,169.6,165.5,4,4,4,2202,2041,2346,1881,1720,321,321,321,780.6,620.2,924.6,0.146,0.137,0.157,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.19,16.93,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.22,41.29,43.27,41.37,40.42,42.4,0,0,0,0,0,0,0.919,0,0.665,0.15,0.5,0.5,20.9
928101600000,1999,5,1998,8,35,7,1.18,0.161,0.665,28915.1,177.7,177.7,172.1,4,4,4,1958,1794,2005,1692,1537,266.1,257,321,592.1,436.8,648.3,0.136,0.128,0.16,1100,1100,1100,990,990,990,971,970.4,971.1,19,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.16,17.01,17.69,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.91,43.5,45.34,43.03,42.63,44.44,0,0,0,0,0,0,0.956,0,0.515,0.14,0.56,0.44,24.5
928706400000,1999,6,1998,9,36,7,0.936,0.155,0.659,31080.3,192.3,192.3,185,4,4,4,1548,1298,1698,1291,1041,257,257,257,200.9,0,340.6,0.168,0.151,0.198,1090,1041,1100,990,990,990,969.6,968.8,970.1,20.4,19.9,21.2,0.879,0.741,0.925,0.625,0.515,0.648,0.031,0.024,0.033,1.8,1.54,1.87,0.089,0.073,0.094,18.56,18,19.62,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,47.19,46.19,49.05,46.25,45.27,48.07,0,0,0,0,0,0,1.03,0,0.277,0.17,0.7,0.3,33.2
929311200000,1999,6,1998,9,37,7,0.707,0.155,0.551,28360.6,183.2,183.2,168.8,4,3,3.857142857142857,1169,1052,1261,911.6,795.3,257,257,257,0,0,0,0.221,0.204,0.244,911.6,795.3,1004,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.578,0.464,0.687,0.381,0.324,0.432,0.018,0.015,0.02,1.22,1.07,1.4,0.057,0.049,0.066,20.35,19.88,20.86,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.932,0.937,45.22,40.48,51.85,43.92,39.56,48.2,0,0,0,0,0,0,0.938,0,0.156,0.22,0.78,0.22,40.1
929916000000,1999,6,1998,9,38,7,0.562,0.127,0.435,23525.3,154.9,154.9,140,4,3,3.142857142857143,928.5,832.3,1018,718.5,622.3,210,210,210,0,0,0,0.227,0.206,0.252,718.5,622.3,807.6,990,990,990,967.6,967.2,968,22.4,22,22.8,0.391,0.324,0.465,0.279,0.217,0.33,0.012,0.0095,0.015,0.922,0.763,1.04,0.041,0.034,0.047,21.47,21.04,22.01,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.937,46.23,39.69,51.4,44.83,38.72,48.2,0,0,0,0,0,0,0.778,0,0.127,0.23,0.77,0.23,41.9
930520800000,1999,6,1998,9,39,7,0.44,0.119,0.321,18132.8,120.3,120.3,107.9,3,2,2.7142857142857144,727.5,663.6,803.3,531.2,477.6,196.3,186,210,0,0,0,0.27,0.254,0.28,531.2,477.6,593.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.27,0.237,0.307,0.157,0.124,0.197,0.0068,0.0053,0.0086,0.639,0.563,0.714,0.028,0.024,0.031,22.55,22.17,22.82,0.952,0.947,0.957,0.975,0.97,0.98,0.929,0.918,0.937,42.13,35.68,51.11,40.57,34.61,48.2,0,0,0,0,0,0,0.6,0,0.119,0.27,0.73,0.27,41.2
931125600000,1999,7,1998,10,40,7,0.366,0.112,0.254,14872.7,96.4,96.4,88.53,2,2,2,605.6,553,663.6,419.6,367,186,186,186,0,0,0,0.308,0.28,0.336,419.6,367,477.6,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.21,0.189,0.237,0.0971,0.0722,0.124,0.0041,0.003,0.0053,0.533,0.452,0.626,0.023,0.019,0.027,23.15,22.82,23.46,0.955,0.951,0.958,0.979,0.976,0.98,0.936,0.928,0.938,45.47,40.14,51.11,44.26,39.19,48.2,0,0,0,0,0,0,0.492,0,0.112,0.31,0.69,0.31,40.6
931730400000,1999,7,1998,10,41,7,0.308,0.112,0.195,11553.9,75.54,75.54,68.77,2,2,2,508.5,486.1,540.2,322.5,300.1,186,186,186,0,0,0,0.366,0.344,0.383,322.5,300.1,354.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.166,0.185,0.0512,0.0406,0.0662,0.0021,0.0017,0.0028,0.385,0.352,0.433,0.016,0.015,0.018,23.73,23.54,23.86,0.944,0.941,0.949,0.971,0.97,0.973,0.917,0.913,0.924,35.42,33.04,38.8,34.39,32.05,37.77,0,0,0,0,0,0,0.382,0,0.113,0.36,0.63,0.37,37.5
932335200000,1999,7,1998,10,42,7,0.277,0.112,0.165,9770.39,62.22,62.22,58.16,2,2,2,458.2,442.9,477.3,272.2,256.9,186,186,186,0,0,0,0.406,0.39,0.42,272.2,256.9,291.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.151,0.163,0.0275,0.0202,0.0365,0.0011,0.00083,0.0015,0.31,0.287,0.338,0.013,0.012,0.014,24.03,23.91,24.12,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,29.98,28.3,32.07,29.08,27.45,31.11,0,0,0,0,0,0,0.323,0,0.112,0.4,0.6,0.4,35.3
932940000000,1999,7,1998,10,43,7,0.256,0.11,0.146,8689.34,54.9,54.9,51.72,2,1,1.8571428571428572,423.1,398.5,442.9,241.5,222.3,181.6,155,186,0,0,0,0.429,0.389,0.456,241.5,222.3,256.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.138,0.151,0.017,0.0146,0.0202,0.0007,0.0006,0.00083,0.289,0.258,0.396,0.012,0.011,0.016,24.21,24.12,24.34,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.32,25.72,50.48,29.3,24.95,48.2,0,0,0,0,0,0,0.287,0,0.11,0.43,0.57,0.43,33.9
