datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1378677600000,2013,9,2012,12,50,7,0.162,0.0714,0.0902,5588.89,35.86,35.86,33.27,1,1,1,267.2,257.6,278.6,149.2,139.6,118,118,118,0,0,0,0.442,0.424,0.458,149.2,139.6,160.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.102,0.11,0.00843,0.00761,0.0094,0.00033,0.0003,0.00037,0.258,0.241,0.279,0.01,0.0095,0.011,24.97,24.91,25.03,0.939,0.935,0.943,0.97,0.97,0.97,0.91,0.907,0.914,34.3,32.02,36.97,33.27,31.06,35.86,0,0,0,0,0,0,0.185,0,0.0718,0.44,0.56,0.44,34.5
1379282400000,2013,9,2012,12,51,7,0.155,0.0714,0.0832,5141.28,31.06,31.06,30.6,1,1,1,255.5,251.7,257.6,137.5,133.7,118,118,118,0,0,0,0.462,0.458,0.469,137.5,133.7,139.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.102,0.00744,0.00712,0.00761,0.00029,0.00028,0.0003,0.237,0.231,0.241,0.0094,0.0091,0.0095,25.04,25.03,25.06,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.55,30.65,32.02,30.6,29.73,31.06,0,0,0,0,0,0,0.17,0,0.0718,0.46,0.54,0.46,33.2
1379887200000,2013,9,2012,12,52,7,0.146,0.0714,0.0745,4588.38,28.59,28.59,27.31,1,1,1,241.2,235.3,246.7,123.2,117.3,118,118,118,0,0,0,0.49,0.478,0.502,123.2,117.3,128.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0966,0.0946,0.0986,0.00622,0.00572,0.00669,0.00025,0.00023,0.00026,0.212,0.201,0.222,0.0083,0.0079,0.0088,25.14,25.1,25.19,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.16,26.76,29.48,27.31,25.95,28.59,0,0,0,0,0,0,0.152,0,0.0715,0.49,0.51,0.49,31.4
1380492000000,2013,9,2012,12,53,7,0.14,0.0605,0.0792,4905.31,30.26,30.26,29.2,1,1,1,230.9,223.9,232.5,130.9,114.5,100,97,118,0,0,0,0.433,0.417,0.508,130.9,114.5,135.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.0936,0.0992,0.00688,0.00548,0.00726,0.00027,0.00022,0.00029,0.224,0.196,0.232,0.0088,0.0077,0.0091,25.19,25.17,25.24,0.931,0.922,0.933,0.97,0.97,0.97,0.903,0.894,0.905,30.1,26.08,31.2,29.2,25.3,30.26,0,0,0,0,0,0,0.162,0,0.0608,0.43,0.57,0.43,35
1381096800000,2013,10,2013,1,1,7,0.13,0.0587,0.0715,4418.92,27.71,27.71,26.3,1,1,1,215.3,203.7,221.3,118.3,106.7,97,97,97,0,0,0,0.451,0.438,0.476,118.3,106.7,124.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0891,0.0953,0.0058,0.00482,0.00631,0.00023,0.00019,0.00025,0.201,0.18,0.212,0.0079,0.0071,0.0083,25.31,25.26,25.4,0.924,0.915,0.928,0.97,0.97,0.97,0.896,0.888,0.9,27.12,24.32,28.57,26.3,23.59,27.71,0,0,0,0,0,0,0.146,0,0.0585,0.45,0.55,0.45,34
1381701600000,2013,10,2013,1,2,7,0.123,0.0587,0.0645,2845.69,23.71,23.71,16.94,1,1,1,203.6,202,204.2,106.6,105,97,97,97,0,0,0,0.477,0.475,0.48,106.6,105,107.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0885,0.0893,0.00481,0.00467,0.00486,0.00019,0.00018,0.00019,0.18,0.177,0.181,0.007,0.0069,0.0071,25.4,25.39,25.41,0.654,0,0.916,0.693,0,0.97,0.634,0,0.888,17.46,0,24.45,16.94,0,23.71,0,2,0,0,0.286,0,0.0941,0.286,0.0585,0.48,0.52,0.48,23.1
1382306400000,2013,10,2013,1,3,7,0.121,0.0587,0.062,0,0,0,0,1,1,1,199.6,198.1,202,102.6,101.1,97,97,97,0,0,0,0.486,0.48,0.49,102.6,101.1,105,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0871,0.0885,0.00447,0.00435,0.00467,0.00017,0.00017,0.00018,0.173,0.17,0.177,0.0068,0.0067,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.059,0.49,0.51,0.49,0
1382911200000,2013,10,2013,1,4,7,0.126,0.0509,0.0751,4125.18,34.05,34.05,24.55,1,1,1,208.4,198.1,218.1,124.2,101.1,84.14,67,97,0,0,0,0.406,0.307,0.49,124.2,101.1,151.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0937,0.0871,0.101,0.00631,0.00435,0.00859,0.00025,0.00017,0.00034,0.21,0.17,0.256,0.0082,0.0067,0.01,25.34,25.24,25.43,0.795,0,0.939,0.831,0,0.97,0.771,0,0.911,25.31,0,35.11,24.55,0,34.05,0,1,0,0,0.143,0,0.136,0.143,0.0509,0.4,0.6,0.4,32.7
1383516000000,2013,11,2013,2,5,7,0.134,0.0405,0.0933,5842.73,34.78,34.78,34.78,1,1,1,221.3,221.3,221.3,154.3,154.3,67,67,67,0,0,0,0.303,0.303,0.303,154.3,154.3,154.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.102,0.102,0.00886,0.00886,0.00886,0.00035,0.00035,0.00035,0.262,0.262,0.262,0.01,0.01,0.01,25.21,25.21,25.21,0.94,0.94,0.94,0.97,0.97,0.97,0.912,0.912,0.912,35.85,35.85,35.85,34.78,34.78,34.78,0,0,0,0,0,0,0.193,0,0.0407,0.3,0.7,0.3,43.6
1384120800000,2013,11,2013,2,6,7,0.145,0.0562,0.0885,5505.66,35.27,35.27,32.77,1,1,1,239.4,221.3,250.4,146.4,128.3,93,93,93,0,0,0,0.389,0.371,0.42,146.4,128.3,157.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0963,0.107,0.00819,0.00665,0.00913,0.00032,0.00026,0.00036,0.251,0.219,0.271,0.0099,0.0086,0.011,25.11,25.03,25.25,0.937,0.93,0.941,0.97,0.97,0.97,0.909,0.902,0.913,33.79,29.54,36.36,32.77,28.65,35.27,0,0,0,0,0,0,0.182,0,0.0565,0.39,0.61,0.39,38
1384725600000,2013,11,2013,2,7,7,0.159,0.0562,0.103,6435.06,42.5,42.5,38.3,1,1,1,262.9,251,280.1,169.9,158,93,93,93,0,0,0,0.355,0.332,0.371,169.9,158,187.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.107,0.117,0.0102,0.00918,0.0117,0.0004,0.00036,0.00046,0.293,0.272,0.324,0.012,0.011,0.013,24.96,24.86,25.02,0.945,0.942,0.951,0.974,0.97,0.98,0.921,0.913,0.932,39.3,36.5,43.36,38.3,35.41,42.5,0,0,0,0,0,0,0.213,0,0.056,0.35,0.65,0.35,40.5
1385330400000,2013,11,2013,2,8,7,0.182,0.0572,0.124,7733.36,51.52,51.52,46.03,2,1,1.2857142857142858,300.2,278.6,341.5,205.6,185.6,94.57,93,104,0,0,0,0.316,0.286,0.334,205.6,185.6,237.5,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.124,0.117,0.136,0.0132,0.0115,0.0159,0.00053,0.00046,0.00064,0.312,0.248,0.364,0.012,0.0099,0.015,24.78,24.64,24.86,0.945,0.924,0.956,0.977,0.97,0.98,0.923,0.896,0.937,39.62,26,48.6,38.75,25.22,47.63,0,0,0,0,0,0,0.256,0,0.058,0.31,0.68,0.32,42.5
1385935200000,2013,12,2013,3,9,7,0.239,0.0629,0.176,10623.8,72.57,72.57,63.24,2,2,2,395.7,356.6,439.4,291.7,252.6,104,104,104,0,0,0,0.264,0.237,0.292,291.7,252.6,335.4,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.155,0.141,0.171,0.0367,0.0182,0.0573,0.0015,0.00073,0.0023,0.331,0.272,0.397,0.013,0.011,0.016,24.29,24.03,24.54,0.938,0.93,0.946,0.97,0.97,0.97,0.91,0.902,0.918,32.59,28.27,37.39,31.62,27.43,36.29,0,0,0,0,0,0,0.351,0,0.063,0.26,0.74,0.26,44.5
1386540000000,2013,12,2013,3,10,7,0.281,0.0689,0.212,12758.6,77.76,77.76,75.94,2,2,2,465,453.3,477.3,351,339.1,114,104,118,0,0,0,0.245,0.228,0.258,351,339.1,359.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.178,0.174,0.181,0.0647,0.059,0.0686,0.0027,0.0024,0.0028,0.422,0.405,0.435,0.017,0.017,0.018,23.89,23.82,23.94,0.949,0.947,0.95,0.974,0.971,0.976,0.924,0.919,0.927,38.99,37.68,39.85,37.97,36.59,38.88,0,0,0,0,0,0,0.422,0,0.069,0.25,0.75,0.25,45.4
1387144800000,2013,12,2013,3,11,7,0.344,0.0714,0.273,16073.7,131.9,131.9,95.68,3,2,2.2857142857142856,568.7,487.6,763.1,450.7,369.6,118,118,118,0,0,0,0.212,0.155,0.242,450.7,369.6,645.1,990,990,990,966.1,965.8,967,23.9,23,24.2,0.222,0.185,0.324,0.116,0.0735,0.232,0.0049,0.003,0.01,0.547,0.45,0.789,0.023,0.019,0.034,23.31,22.26,23.76,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.92,0.938,43.07,36.8,47.71,42.15,35.7,46.75,0,0,0,0,0,0,0.532,0,0.071,0.21,0.79,0.21,46.7
1387749600000,2013,12,2013,3,12,7,0.473,0.0714,0.401,22695.3,141.6,141.6,135.1,3,3,3,781.6,747.4,819.9,663.6,629.4,118,118,118,0,0,0,0.151,0.144,0.158,663.6,629.4,701.9,990,990,990,967,966.9,967.2,23,22.8,23.1,0.334,0.315,0.356,0.244,0.221,0.27,0.011,0.0096,0.012,0.82,0.762,0.884,0.036,0.033,0.039,22.15,21.94,22.35,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.95,43.93,48.17,45.03,43.06,47.2,0,0,0,0,0,0,0.751,0,0.072,0.15,0.85,0.15,48
1388354400000,2013,12,2013,3,13,7,0.499,0.0852,0.414,23184.4,144.6,144.6,138,3,3,3,825.1,803.3,839.1,684.3,653.3,140.9,118,150,0,0,0,0.171,0.141,0.187,684.3,653.3,721.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.35,0.334,0.367,0.258,0.237,0.283,0.011,0.01,0.012,0.859,0.808,0.917,0.038,0.035,0.04,21.94,21.83,22.08,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.95,45.09,49.23,46,44.18,48.2,0,0,0,0,0,0,0.767,0,0.085,0.17,0.83,0.17,46.5
1388959200000,2014,1,2013,4,14,7,0.468,0.0888,0.379,21519.3,129.6,129.6,128.1,3,3,3,774.2,763.1,786.5,627.3,624.1,146.9,139,150,0,0,0,0.19,0.18,0.194,627.3,624.1,636.5,990,990,990,967,967,967,23,23,23,0.319,0.315,0.325,0.22,0.218,0.226,0.0096,0.0095,0.0099,0.763,0.756,0.78,0.033,0.033,0.034,22.24,22.17,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.57,43.37,44.09,42.7,42.5,43.21,0,0,0,0,0,0,0.712,0,0.089,0.19,0.81,0.19,46
1389564000000,2014,1,2013,4,15,7,0.477,0.0841,0.393,22196.2,139.6,139.6,132.1,3,3,3,788.4,763.1,832.3,649.4,624.1,139,139,139,0,0,0,0.176,0.167,0.182,649.4,624.1,693.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.315,0.354,0.235,0.218,0.264,0.01,0.0095,0.012,0.799,0.756,0.873,0.035,0.033,0.038,22.15,21.9,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.94,43.44,47.49,44.04,42.57,46.54,0,0,0,0,0,0,0.734,0,0.084,0.18,0.82,0.18,46.5
1390168800000,2014,1,2013,4,16,7,0.519,0.0841,0.435,23925.4,144.6,144.6,142.4,3,3,3,858.6,832.3,910.4,719.6,693.3,139,139,139,0,0,0,0.162,0.153,0.167,719.6,693.3,771.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.372,0.354,0.415,0.281,0.264,0.312,0.012,0.012,0.014,0.919,0.873,1.01,0.041,0.038,0.045,21.75,21.45,21.9,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.93,47.49,51.72,47.47,46.54,48.2,0,0,0,0,0,0,0.791,0,0.084,0.16,0.84,0.16,46.1
1390773600000,2014,1,2013,4,17,7,0.6,0.088,0.512,27459.5,169.9,169.9,163.4,4,4,4,992.2,944.3,1052,846.6,805.3,145.6,139,162,0,0,0,0.147,0.139,0.157,846.6,805.3,890.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.485,0.446,0.529,0.349,0.329,0.37,0.016,0.015,0.017,1.06,0.989,1.14,0.048,0.044,0.052,21.08,20.79,21.33,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,41.74,40.15,43.35,40.86,39.21,42.48,0,0,0,0,0,0,0.908,0,0.088,0.15,0.85,0.15,45.8
1391378400000,2014,2,2013,5,18,7,0.702,0.098,0.604,31125,192.2,192.2,185.3,4,4,4,1161,1092,1217,998.7,929.9,162,162,162,0,0,0,0.14,0.133,0.148,998.7,929.9,1055,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.647,0.565,0.726,0.452,0.389,0.547,0.021,0.018,0.026,1.38,1.21,1.56,0.064,0.055,0.073,20.22,19.85,20.6,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.26,44.87,49.03,46.32,43.97,48.05,0,0,0,0,0,0,1.03,0,0.098,0.14,0.86,0.14,44.3
1391983200000,2014,2,2013,5,19,7,0.793,0.098,0.661,32332.8,192.8,192.8,192.5,4,4,4,1311,1226,1436,1149,1064,162,162,162,56.16,0,173.7,0.124,0.113,0.132,1092,1064,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.805,0.739,0.865,0.631,0.566,0.648,0.03,0.026,0.031,1.73,1.6,1.81,0.082,0.075,0.087,19.39,18.91,19.79,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.51,48.57,50.22,48.11,47.6,48.2,0,0,0,0,0,0,1.07,0,0.132,0.12,0.83,0.17,40.8
1392588000000,2014,2,2013,5,20,7,0.948,0.098,0.665,31188,188.6,188.6,185.6,4,4,4,1568,1484,1670,1406,1322,162,162,162,305.8,222.3,407.9,0.104,0.097,0.109,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.9,0.887,0.912,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.45,18.11,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.36,46.46,48.1,46.41,45.53,47.14,0,0,0,0,0,0,1.03,0,0.283,0.1,0.7,0.3,32.9
1393192800000,2014,2,2013,5,21,7,1.14,0.111,0.665,29310.5,180.3,180.3,174.5,4,4,4,1890,1722,1987,1706,1560,184,162,239,605.6,460.1,724.5,0.0972,0.0815,0.123,1100,1100,1100,990,990,990,970.7,970.2,971.1,19.3,18.9,19.8,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.86,1.87,0.097,0.094,0.099,17.38,17.07,17.93,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.51,43.65,46,43.62,42.78,45.08,0,0,0,0,0,0,0.969,0,0.475,0.097,0.58,0.42,25.7
1393797600000,2014,3,2013,6,22,7,1.24,0.145,0.665,28427.2,170.5,170.5,169.2,4,4,4,2057,2005,2095,1818,1766,239,239,239,717.5,666.3,755.6,0.116,0.114,0.119,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.89,16.8,17.01,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.17,42.92,43.5,42.3,42.06,42.63,0,0,0,0,0,0,0.94,0,0.575,0.12,0.54,0.46,22.9
1394402400000,2014,3,2013,6,23,7,1.3,0.116,0.665,28025.9,167.7,167.7,166.8,4,4,4,2150,2116,2229,1959,1877,191,183,239,859.4,777.5,945.6,0.0889,0.0821,0.113,1100,1100,1100,990,990,990,971.5,971.4,971.7,18.5,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.47,16.74,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.56,42.05,42.78,41.71,41.21,41.92,0,0,0,0,0,0,0.927,0,0.635,0.089,0.51,0.49,21.6
1395007200000,2014,3,2013,6,24,7,1.45,0.111,0.665,26952.8,164.1,164.1,160.4,4,4,4,2390,2258,2518,2207,2075,183,183,183,1107,975.2,1235,0.0767,0.0727,0.081,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.78,16.4,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.922,0.927,41,40.17,41.86,40.11,39.22,41.02,0,0,0,0,0,0,0.891,0,0.785,0.077,0.46,0.54,18.6
1395612000000,2014,3,2013,6,25,7,1.73,0.111,0.665,24749.1,154.8,154.8,147.3,4,4,4,2865,2593,3148,2682,2410,183,183,183,1582,1310,1865,0.0642,0.0581,0.0706,1100,1100,1100,990,990,990,973.2,972.5,973.9,16.8,16.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.94,14.25,15.59,0.94,0.937,0.943,0.972,0.97,0.975,0.914,0.908,0.92,37.89,36,39.68,36.83,34.92,38.7,0,0,0,0,0,0,0.818,0,1.065,0.064,0.38,0.62,14.3
1396216800000,2014,3,2013,6,26,7,2.1,0.128,0.665,22250.7,137.7,137.7,132.4,4,4,4,3468,3234,3614,3256,3051,212.1,183,217,2156,1951,2297,0.0612,0.0566,0.0649,1100,1100,1100,990,990,990,974.6,974.1,974.9,15.4,15.1,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.57,13.26,14.07,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,34.14,33.29,35.49,33.11,32.29,34.43,0,0,0,0,0,0,0.736,0,1.435,0.061,0.32,0.68,10.6
1396821600000,2014,4,2013,7,27,7,2.16,0.151,0.665,21862.4,131.3,131.3,130.1,4,4,4,3571,3520,3614,3320,3225,250.4,217,295,2220,2125,2297,0.0702,0.06,0.0838,1100,1100,1100,990,990,990,974.8,974.7,974.9,15.2,15.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.36,13.26,13.46,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,33.54,33.29,33.83,32.53,32.29,32.82,0,0,0,0,0,0,0.723,0,1.495,0.07,0.31,0.69,10.1
1397426400000,2014,4,2013,7,28,7,2.09,0.178,0.665,22264.4,134.2,134.2,132.5,4,4,4,3464,3389,3508,3169,3094,295,295,295,2069,1994,2113,0.0852,0.0841,0.087,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.58,13.49,13.74,0.932,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.16,33.9,34.59,33.13,32.88,33.55,0,0,0,0,0,0,0.736,0,1.425,0.085,0.32,0.68,10.7
1398031200000,2014,4,2013,7,29,7,2.02,0.178,0.665,22716.2,136.2,136.2,135.2,4,4,4,3344,3301,3367,3049,3006,295,295,295,1949,1906,1972,0.0882,0.0876,0.0894,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.83,13.79,13.93,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,34.85,34.72,35.1,33.8,33.68,34.05,0,0,0,0,0,0,0.751,0,1.355,0.088,0.33,0.67,11.2
1398636000000,2014,4,2013,7,30,7,2.02,0.187,0.665,22727.5,136.2,136.2,135.3,4,4,4,3342,3301,3389,3032,3006,309.9,295,321,1932,1906,1968,0.0927,0.0887,0.0956,1100,1100,1100,990,990,990,974.3,974.2,974.4,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.74,13.93,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.87,34.59,35.1,33.82,33.55,34.05,0,0,0,0,0,0,0.752,0,1.355,0.093,0.33,0.67,11.3
1399240800000,2014,5,2013,8,31,7,2.08,0.194,0.665,22378.8,134.2,134.2,133.2,4,4,4,3434,3389,3470,3113,3068,321,321,321,2013,1968,2049,0.0935,0.0925,0.0947,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.65,13.57,13.74,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.33,34.12,34.59,33.3,33.1,33.55,0,0,0,0,0,0,0.74,0,1.415,0.093,0.32,0.68,10.8
1399845600000,2014,5,2013,8,32,7,2.02,0.194,0.665,22742,137.4,137.4,135.4,4,4,4,3338,3248,3389,3017,2927,321,321,321,1917,1827,1968,0.0962,0.0947,0.0988,1100,1100,1100,990,990,990,974.3,974.1,974.4,15.7,15.6,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.85,13.74,14.04,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.89,34.59,35.41,33.84,33.55,34.35,0,0,0,0,0,0,0.752,0,1.355,0.096,0.33,0.67,11.3
1400450400000,2014,5,2013,8,33,7,1.88,0.194,0.665,23631.1,143.3,143.3,140.7,4,4,4,3112,3008,3231,2791,2687,321,321,321,1691,1587,1810,0.103,0.0993,0.107,1100,1100,1100,990,990,990,973.8,973.5,974.1,16.2,15.9,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.34,14.07,14.59,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.91,36.25,35.51,36.94,35.17,34.44,35.83,0,0,0,0,0,0,0.781,0,1.215,0.1,0.35,0.65,12.6
1401055200000,2014,5,2013,8,34,7,1.7,0.192,0.665,24989.1,152.3,152.3,148.7,4,4,4,2811,2684,2944,2494,2391,317,293,321,1394,1291,1523,0.113,0.109,0.117,1100,1100,1100,990,990,990,973.1,972.8,973.4,16.9,16.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.07,14.75,15.37,0.941,0.939,0.942,0.972,0.97,0.974,0.915,0.912,0.918,38.25,37.37,39.08,37.19,36.26,38.07,0,0,0,0,0,0,0.826,0,1.035,0.11,0.39,0.61,14.7
1401660000000,2014,6,2013,9,35,7,1.52,0.177,0.665,26410.8,160.1,160.1,157.2,4,4,4,2506,2404,2620,2213,2111,293,293,293,1113,1011,1227,0.117,0.112,0.122,1100,1100,1100,990,990,990,972.3,972.1,972.6,17.7,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.53,16.05,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.919,0.924,40.25,39.5,40.92,39.3,38.51,40.02,0,0,0,0,0,0,0.873,0,0.855,0.12,0.44,0.56,17.4
1402264800000,2014,6,2013,9,36,7,1.35,0.177,0.665,27672.3,168.2,168.2,164.7,4,4,4,2231,2095,2358,1938,1802,293,293,293,838.1,701.6,964.6,0.132,0.124,0.14,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.16,16.8,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,42.03,41.21,42.92,41.18,40.33,42.06,0,0,0,0,0,0,0.915,0,0.685,0.13,0.49,0.51,20.5
1402869600000,2014,6,2013,9,37,7,1.18,0.177,0.665,28995,177.3,177.3,172.6,4,4,4,1947,1808,2074,1654,1515,293,293,293,554,414.7,681.3,0.151,0.141,0.162,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.21,16.85,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.03,43.05,45.22,43.15,42.19,44.32,0,0,0,0,0,0,0.959,0,0.515,0.15,0.56,0.44,24.6
1403474400000,2014,6,2013,9,38,7,0.975,0.177,0.665,30918.7,188.7,188.7,184,4,4,4,1612,1484,1737,1319,1191,293,293,293,218.9,91.3,344,0.182,0.169,0.197,1100,1100,1100,990,990,990,969.8,969.4,970.3,20.2,19.7,20.6,0.913,0.876,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.82,1.87,0.092,0.089,0.095,18.29,17.88,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.95,45.84,48.13,46.01,44.92,47.17,0,0,0,0,0,0,1.02,0,0.31,0.18,0.68,0.32,31.7
1404079200000,2014,6,2013,9,39,7,0.803,0.158,0.636,31509.9,192.4,192.4,187.6,4,4,4,1328,1239,1456,1067,982.9,261.3,256,293,14.78,0,62.71,0.197,0.183,0.207,1052,982.9,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.765,0.656,0.864,0.544,0.415,0.648,0.026,0.019,0.031,1.6,1.34,1.81,0.076,0.063,0.088,19.47,18.85,20,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.85,46.03,49.08,46.89,45.11,48.1,0,0,0,0,0,0,1.04,0,0.167,0.2,0.79,0.21,39.2
1404684000000,2014,7,2013,10,40,7,0.677,0.155,0.523,27073.6,176,176,161.2,4,3,3.7142857142857144,1120,1030,1206,863.9,773.6,256,256,256,0,0,0,0.229,0.212,0.249,863.9,773.6,950,990,990,990,968.3,968,968.5,21.7,21.5,22,0.527,0.444,0.608,0.357,0.313,0.399,0.016,0.014,0.019,1.14,1.04,1.27,0.053,0.047,0.059,20.58,20.18,20.96,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,45.25,40.09,51.91,43.73,39.14,48.2,0,0,0,0,0,0,0.895,0,0.154,0.23,0.77,0.23,40
1405288800000,2014,7,2013,10,41,7,0.563,0.155,0.408,22370.4,144.6,144.6,133.2,3,3,3,930.6,861.7,1002,674.6,605.7,256,256,256,0,0,0,0.276,0.255,0.297,674.6,605.7,746.1,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.365,0.321,0.418,0.252,0.206,0.299,0.011,0.0091,0.014,0.862,0.741,0.996,0.039,0.033,0.045,21.52,21.1,21.91,0.956,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,45.3,41.4,49.22,44.39,40.53,48.2,0,0,0,0,0,0,0.74,0,0.155,0.28,0.72,0.28,39.7
1405893600000,2014,7,2013,10,42,7,0.473,0.155,0.318,17733,115.9,115.9,105.6,3,2,2.7142857142857144,781.4,733.2,832.3,525.4,477.2,256,256,256,0,0,0,0.328,0.308,0.349,525.4,477.2,576.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.275,0.248,0.304,0.153,0.124,0.186,0.0067,0.0054,0.0082,0.638,0.59,0.692,0.028,0.026,0.03,22.34,22.08,22.53,0.952,0.948,0.957,0.974,0.97,0.98,0.927,0.919,0.938,41.36,35.83,51.73,39.78,34.75,48.2,0,0,0,0,0,0,0.586,0,0.155,0.33,0.67,0.33,37.5
1406498400000,2014,7,2013,10,43,7,0.402,0.141,0.261,15269.3,95.81,95.81,90.89,2,2,2,665,613.6,716.2,432.1,407.6,232.9,202,256,0,0,0,0.349,0.314,0.386,432.1,407.6,460.2,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.22,0.208,0.238,0.103,0.0914,0.116,0.0044,0.0039,0.005,0.558,0.519,0.607,0.024,0.022,0.026,22.88,22.63,23.12,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,46.37,43.76,48.88,45.44,42.89,47.9,0,0,0,0,0,0,0.505,0,0.141,0.35,0.65,0.35,38
1407103200000,2014,8,2013,11,44,7,0.342,0.122,0.219,12960.6,85.22,85.22,77.15,2,2,2,564.9,540.2,602.6,362.9,338.2,202,202,202,0,0,0,0.358,0.335,0.374,362.9,338.2,400.6,990,990,990,966.1,966,966.3,23.9,23.7,24,0.191,0.182,0.204,0.0703,0.0586,0.0881,0.0029,0.0024,0.0037,0.449,0.412,0.505,0.019,0.017,0.021,23.41,23.18,23.56,0.95,0.947,0.955,0.975,0.97,0.98,0.926,0.918,0.936,39.57,36.99,43.48,38.57,35.88,42.61,0,0,0,0,0,0,0.429,0,0.123,0.36,0.64,0.36,37.9
1407708000000,2014,8,2013,11,45,7,0.302,0.111,0.191,11319.8,73.95,73.95,67.38,2,2,2,499.8,477.3,531,315.8,293.3,184,184,184,0,0,0,0.369,0.347,0.386,315.8,293.3,347,990,990,990,965.8,965.7,966,24.2,24,24.3,0.172,0.164,0.183,0.0481,0.0374,0.0628,0.002,0.0015,0.0026,0.376,0.342,0.423,0.016,0.014,0.018,23.78,23.59,23.91,0.943,0.939,0.948,0.97,0.97,0.972,0.915,0.911,0.921,34.72,32.3,38.05,33.69,31.34,36.98,0,0,0,0,0,0,0.374,0,0.111,0.37,0.63,0.37,37.5
1408312800000,2014,8,2013,11,46,7,0.276,0.111,0.164,9758.53,62.02,62.02,58.09,2,2,2,455.7,439.4,474.2,271.7,255.4,184,184,184,0,0,0,0.404,0.388,0.419,271.7,255.4,290.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.151,0.163,0.0273,0.0196,0.036,0.0011,0.0008,0.0015,0.31,0.285,0.337,0.013,0.012,0.014,24.04,23.93,24.14,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,29.94,28.15,31.97,29.04,27.31,31.01,0,0,0,0,0,0,0.323,0,0.112,0.4,0.59,0.41,35.4
1408917600000,2014,8,2013,11,47,7,0.25,0.111,0.139,8298.33,51.97,51.97,49.39,2,1,1.4285714285714286,414.1,398.5,427.3,230.1,214.5,184,184,184,0,0,0,0.445,0.431,0.462,230.1,214.5,243.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.136,0.146,0.0153,0.014,0.0164,0.00062,0.00057,0.00067,0.341,0.261,0.409,0.014,0.011,0.017,24.2,24.13,24.25,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.24,25.95,51.96,38.44,25.17,48.2,0,0,0,0,0,0,0.274,0,0.111,0.44,0.56,0.44,33.2
1409522400000,2014,9,2013,12,48,7,0.229,0.0835,0.145,8686.69,54.19,54.19,51.71,2,1,1.8571428571428572,378.4,364.9,389.3,240.4,226.9,138,138,138,0,0,0,0.365,0.355,0.378,240.4,226.9,251.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.136,0.145,0.0163,0.015,0.0176,0.00066,0.00061,0.00071,0.284,0.254,0.4,0.011,0.01,0.016,24.42,24.38,24.49,0.932,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.53,25.86,51.98,29.3,25.09,48.2,0,0,0,0,0,0,0.287,0,0.084,0.36,0.63,0.37,37.9
1410127200000,2014,9,2013,12,49,7,0.211,0.0835,0.127,7838.79,48.2,48.2,46.66,1,1,1,348.3,335.5,364.9,210.3,197.5,138,138,138,0,0,0,0.397,0.378,0.411,210.3,197.5,226.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.126,0.136,0.0136,0.0125,0.015,0.00055,0.0005,0.00061,0.371,0.348,0.4,0.015,0.014,0.016,24.49,24.38,24.57,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.29,45.41,51.98,46.66,44.5,48.2,0,0,0,0,0,0,0.259,0,0.084,0.4,0.6,0.4,37.2
1410732000000,2014,9,2013,12,50,7,0.194,0.0835,0.111,6903.45,43.86,43.86,41.09,1,1,1,320.7,311,332.7,182.7,173,138,138,138,0,0,0,0.43,0.415,0.444,182.7,173,194.7,990,990,990,965,965,965.1,25,24.9,25,0.121,0.117,0.125,0.0113,0.0105,0.0123,0.00045,0.00042,0.00049,0.321,0.304,0.343,0.013,0.012,0.014,24.67,24.59,24.74,0.95,0.947,0.953,0.978,0.975,0.98,0.929,0.923,0.934,41.99,39.73,44.75,41.09,38.75,43.86,0,0,0,0,0,0,0.228,0,0.083,0.43,0.57,0.43,35.6
1411336800000,2014,9,2013,12,51,7,0.179,0.0835,0.0959,5930.95,37.7,37.7,35.3,1,1,1,296.5,290.5,306.7,158.5,152.5,138,138,138,0,0,0,0.466,0.45,0.475,158.5,152.5,168.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.112,0.11,0.116,0.00922,0.00871,0.0101,0.00037,0.00035,0.0004,0.278,0.267,0.296,0.011,0.011,0.012,24.83,24.77,24.87,0.942,0.94,0.945,0.971,0.97,0.973,0.914,0.912,0.92,36.37,34.97,38.74,35.3,33.92,37.7,0,0,0,0,0,0,0.196,0,0.0831,0.47,0.54,0.46,33.1
1411941600000,2014,9,2013,12,52,7,0.172,0.0714,0.1,6247.45,40.18,40.18,37.19,1,1,1,283.7,278.6,290.5,165.7,149.9,118,110,138,0,0,0,0.415,0.382,0.479,165.7,149.9,177.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.116,0.00984,0.00849,0.0109,0.00039,0.00034,0.00043,0.289,0.263,0.31,0.011,0.01,0.012,24.88,24.84,24.89,0.944,0.939,0.948,0.974,0.97,0.978,0.919,0.911,0.927,38.19,34.35,41.07,37.19,33.32,40.18,0,0,0,0,0,0,0.207,0,0.072,0.42,0.58,0.42,36.3
1412546400000,2014,10,2014,1,1,7,0.156,0.0665,0.0892,5529.57,35.68,35.68,32.91,1,1,1,257.5,246.7,269.6,147.5,136.7,110,110,110,0,0,0,0.428,0.408,0.446,147.5,136.7,159.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.11,0.00828,0.00737,0.00931,0.00033,0.00029,0.00037,0.255,0.236,0.277,0.01,0.0093,0.011,25.02,24.94,25.08,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,33.93,31.4,36.78,32.91,30.46,35.68,0,0,0,0,0,0,0.183,0,0.0668,0.43,0.57,0.43,35.4
1413151200000,2014,10,2014,1,2,7,0.148,0.0665,0.0811,5018.03,30.46,30.46,29.87,1,1,1,244.1,243.7,246.7,134.1,133.7,110,110,110,0,0,0,0.451,0.446,0.451,134.1,133.7,136.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.101,0.102,0.00715,0.00711,0.00737,0.00028,0.00028,0.00029,0.232,0.231,0.236,0.0091,0.0091,0.0093,25.1,25.08,25.11,0.932,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,30.79,30.69,31.4,29.87,29.77,30.46,0,0,0,0,0,0,0.166,0,0.0669,0.45,0.55,0.45,33.9
1413756000000,2014,10,2014,1,3,7,0.144,0.0665,0.0777,4804.13,29.77,29.77,28.6,1,1,1,238.5,235.3,243.7,128.5,125.3,110,110,110,0,0,0,0.461,0.451,0.468,128.5,125.3,133.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0989,0.0977,0.101,0.00667,0.0064,0.00711,0.00026,0.00025,0.00028,0.222,0.216,0.231,0.0087,0.0085,0.0091,25.15,25.11,25.17,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.48,28.72,30.69,28.6,27.86,29.77,0,0,0,0,0,0,0.159,0,0.0663,0.46,0.54,0.46,33.4
1414360800000,2014,10,2014,1,4,7,0.148,0.0658,0.0825,5107.11,32.54,32.54,30.4,1,1,1,245.3,240.7,251.7,136.4,130.7,108.9,106,110,0,0,0,0.444,0.421,0.457,136.4,130.7,145.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0997,0.105,0.00735,0.00686,0.00814,0.00029,0.00027,0.00032,0.236,0.225,0.252,0.0093,0.0089,0.01,25.09,25.04,25.13,0.933,0.931,0.937,0.97,0.97,0.97,0.905,0.903,0.909,31.34,29.99,33.55,30.4,29.09,32.54,0,0,0,0,0,0,0.169,0,0.0655,0.44,0.56,0.44,34.5
1414965600000,2014,11,2014,2,5,7,0.148,0.0641,0.0837,5186.84,32.54,32.54,30.87,1,1,1,244.4,240.7,251.7,138.4,134.7,106,106,106,0,0,0,0.434,0.421,0.44,138.4,134.7,145.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.101,0.105,0.00752,0.0072,0.00814,0.0003,0.00028,0.00032,0.239,0.232,0.252,0.0094,0.0092,0.01,25.1,25.04,25.12,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,31.83,30.96,33.55,30.87,30.03,32.54,0,0,0,0,0,0,0.172,0,0.0643,0.43,0.57,0.43,35
1415570400000,2014,11,2014,2,6,7,0.155,0.0574,0.0972,6062.18,37.95,37.95,36.08,1,1,1,255.6,251.7,261.5,160.8,145.7,94.86,93,106,0,0,0,0.371,0.356,0.421,160.8,145.7,168.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00941,0.00814,0.0101,0.00037,0.00032,0.0004,0.277,0.252,0.291,0.011,0.01,0.012,25,24.96,25.04,0.942,0.937,0.945,0.971,0.97,0.974,0.915,0.909,0.92,37.15,33.55,38.97,36.08,32.54,37.95,0,0,0,0,0,0,0.2,0,0.0578,0.37,0.63,0.37,39.1
1416175200000,2014,11,2014,2,7,7,0.165,0.0562,0.109,6834.55,44.29,44.29,40.68,1,1,1,272.7,260,287.9,179.7,167,93,93,93,0,0,0,0.342,0.323,0.358,179.7,167,194.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.11,0.12,0.011,0.00994,0.0123,0.00044,0.00039,0.00049,0.311,0.288,0.338,0.012,0.011,0.013,24.9,24.81,24.97,0.948,0.944,0.953,0.977,0.973,0.98,0.927,0.919,0.934,41.63,38.62,45.19,40.68,37.58,44.29,0,0,0,0,0,0,0.226,0,0.056,0.34,0.66,0.34,41.4
1416780000000,2014,11,2014,2,8,7,0.179,0.0562,0.122,7732.2,47.63,47.63,46.02,1,1,1,295.5,290.5,302.6,202.5,197.5,93,93,93,0,0,0,0.315,0.307,0.32,202.5,197.5,209.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.123,0.121,0.125,0.013,0.0125,0.0136,0.00052,0.0005,0.00054,0.351,0.342,0.364,0.014,0.014,0.015,24.77,24.72,24.8,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.96,45.81,48.6,46.02,44.9,47.63,0,0,0,0,0,0,0.256,0,0.057,0.31,0.68,0.32,43.2
1417384800000,2014,12,2014,3,9,7,0.201,0.0629,0.138,8438.26,54.1,54.1,50.23,2,1,1.5714285714285714,332.7,306.7,353.1,228.7,202.7,104,104,104,0,0,0,0.313,0.294,0.339,228.7,202.7,249.1,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.133,0.124,0.14,0.0152,0.013,0.0169,0.00061,0.00052,0.00068,0.306,0.248,0.386,0.012,0.01,0.015,24.63,24.57,24.71,0.94,0.923,0.958,0.974,0.97,0.98,0.916,0.896,0.939,36.4,25.87,51.1,35.25,25.09,48.2,0,0,0,0,0,0,0.279,0,0.063,0.31,0.69,0.31,42
1417989600000,2014,12,2014,3,10,7,0.219,0.0629,0.157,9440.6,59.72,59.72,56.19,2,2,2,362.8,356.6,379.2,258.8,252.6,104,104,104,0,0,0,0.287,0.274,0.292,258.8,252.6,275.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.141,0.149,0.0212,0.0182,0.0289,0.00085,0.00073,0.0012,0.282,0.272,0.306,0.011,0.011,0.012,24.5,24.4,24.54,0.931,0.93,0.935,0.97,0.97,0.97,0.903,0.902,0.907,28.97,28.27,30.78,28.1,27.43,29.86,0,0,0,0,0,0,0.312,0,0.062,0.29,0.72,0.28,43.1
1418594400000,2014,12,2014,3,11,7,0.237,0.0629,0.174,10481.9,65.96,65.96,62.39,2,2,2,391.6,379.2,408.3,287.6,275.2,104,104,104,0,0,0,0.266,0.255,0.274,287.6,275.2,304.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.149,0.16,0.0348,0.0289,0.0426,0.0014,0.0012,0.0017,0.325,0.306,0.35,0.013,0.012,0.014,24.32,24.21,24.4,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.16,30.78,34,31.2,29.86,32.98,0,0,0,0,0,0,0.347,0,0.063,0.27,0.73,0.27,44.2
1419199200000,2014,12,2014,3,12,7,0.277,0.0629,0.214,12877.7,80.48,80.48,76.65,2,2,2,457.3,427.3,474.2,353.3,323.3,104,104,104,0,0,0,0.228,0.219,0.243,353.3,323.3,370.2,990,990,990,965.7,965.5,965.7,24.3,24.3,24.5,0.177,0.166,0.183,0.0658,0.0516,0.0737,0.0027,0.0021,0.003,0.424,0.379,0.449,0.017,0.015,0.019,23.92,23.82,24.1,0.949,0.944,0.951,0.975,0.97,0.978,0.925,0.916,0.931,39.31,36.07,41.12,38.33,34.99,40.24,0,0,0,0,0,0,0.426,0,0.063,0.23,0.77,0.23,46.5
1419804000000,2014,12,2014,3,13,7,0.299,0.0684,0.231,13898.1,85.22,85.22,82.73,2,2,2,494.4,477.3,513.7,381.3,370.2,113.1,104,120,0,0,0,0.229,0.213,0.245,381.3,370.2,393.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.184,0.192,0.079,0.0737,0.0848,0.0033,0.003,0.0035,0.466,0.45,0.486,0.019,0.019,0.02,23.71,23.6,23.8,0.953,0.951,0.954,0.98,0.978,0.98,0.933,0.93,0.935,42.22,40.99,43.48,41.36,40.1,42.61,0,0,0,0,0,0,0.46,0,0.068,0.23,0.77,0.23,46.5
1420408800000,2015,1,2014,4,14,7,0.334,0.0726,0.262,15584.8,96.4,96.4,92.77,2,2,2,552.7,519.2,572.7,432.7,399.2,120,120,120,0,0,0,0.217,0.21,0.231,432.7,399.2,452.7,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.206,0.194,0.213,0.103,0.0874,0.113,0.0043,0.0036,0.0047,0.544,0.494,0.574,0.023,0.021,0.024,23.37,23.25,23.57,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.44,44.05,49.44,46.38,43.17,48.2,0,0,0,0,0,0,0.515,0,0.072,0.22,0.78,0.22,46.7
1421013600000,2015,1,2014,4,15,7,0.369,0.0726,0.297,17014.2,106.7,106.7,101.3,3,2,2.5714285714285716,610.4,578.9,634.6,490.4,458.9,120,120,120,0,0,0,0.197,0.189,0.207,490.4,458.9,514.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.234,0.216,0.248,0.131,0.116,0.145,0.0056,0.0049,0.0061,0.574,0.533,0.625,0.024,0.023,0.026,23.09,23,23.21,0.951,0.946,0.958,0.974,0.97,0.98,0.927,0.917,0.938,42.49,35.27,52.18,40.64,34.21,48.2,0,0,0,0,0,0,0.563,0,0.072,0.2,0.8,0.2,46.1
1421618400000,2015,1,2014,4,16,7,0.419,0.0726,0.346,19880.6,126.2,126.2,118.3,3,3,3,692.9,642.9,733.2,572.9,522.9,120,120,120,0,0,0,0.174,0.164,0.187,572.9,522.9,613.2,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.281,0.253,0.304,0.184,0.15,0.211,0.0079,0.0064,0.0091,0.665,0.581,0.733,0.029,0.025,0.032,22.66,22.43,22.95,0.952,0.949,0.955,0.976,0.97,0.98,0.93,0.92,0.936,40.4,37.21,42.94,39.45,36.09,42.08,0,0,0,0,0,0,0.657,0,0.073,0.17,0.83,0.17,47.4
1422223200000,2015,1,2014,4,17,7,0.461,0.074,0.387,21975.3,133.5,133.5,130.8,3,3,3,761.7,741.1,774.5,639.2,621.1,122.4,120,137,0,0,0,0.161,0.155,0.177,639.2,621.1,654.5,990,990,990,966.9,966.9,967,23.1,23,23.1,0.319,0.308,0.327,0.228,0.216,0.238,0.0099,0.0093,0.01,0.777,0.746,0.803,0.034,0.032,0.035,22.28,22.2,22.39,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.49,43.42,45.42,43.6,42.55,44.51,0,0,0,0,0,0,0.727,0,0.074,0.16,0.84,0.16,47.7
1422828000000,2015,2,2014,5,18,7,0.488,0.0829,0.405,22810.8,139.3,139.3,135.8,3,3,3,807.1,781.2,828,670.1,644.2,137,137,137,0,0,0,0.17,0.165,0.175,670.1,644.2,691,990,990,990,967.1,967,967.2,22.9,22.8,23,0.339,0.324,0.35,0.249,0.231,0.263,0.011,0.01,0.012,0.831,0.788,0.867,0.036,0.034,0.038,22.04,21.92,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.18,44.67,47.38,45.26,43.77,46.44,0,0,0,0,0,0,0.754,0,0.083,0.17,0.83,0.17,46.7
1423432800000,2015,2,2014,5,19,7,0.514,0.0829,0.432,23935.4,144.6,144.6,142.5,3,3,3,850.7,832.3,874.5,713.7,695.3,137,137,137,0,0,0,0.161,0.157,0.165,713.7,695.3,737.5,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.364,0.353,0.38,0.278,0.265,0.294,0.012,0.012,0.013,0.905,0.874,0.949,0.04,0.038,0.042,21.79,21.65,21.9,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.64,47.63,49.95,47.49,46.67,48.2,0,0,0,0,0,0,0.792,0,0.082,0.16,0.84,0.16,46.6
1424037600000,2015,2,2014,5,20,7,0.564,0.0829,0.481,25982.9,160.2,160.2,154.7,4,3,3.7142857142857144,932.6,874.5,961.7,795.6,737.5,137,137,137,0,0,0,0.147,0.142,0.157,795.6,737.5,824.7,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.434,0.38,0.46,0.324,0.294,0.338,0.014,0.013,0.015,0.992,0.949,1.02,0.044,0.042,0.046,21.38,21.23,21.65,0.954,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.938,43.39,39.85,50.79,42.11,38.88,48.2,0,0,0,0,0,0,0.859,0,0.083,0.15,0.85,0.15,46.1
1424642400000,2015,2,2014,5,21,7,0.602,0.0868,0.515,27637.6,169.2,169.2,164.5,4,4,4,995.7,971.7,1042,852.2,834.7,143.6,137,183,0,0,0,0.144,0.135,0.176,852.2,834.7,880.6,990,990,990,967.9,967.8,968,22.1,22,22.2,0.487,0.469,0.511,0.351,0.343,0.365,0.016,0.015,0.017,1.07,1.04,1.12,0.048,0.047,0.051,21.06,20.88,21.18,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,41.98,41.35,43.15,41.13,40.47,42.29,0,0,0,0,0,0,0.914,0,0.087,0.14,0.86,0.14,45.9
1425247200000,2015,3,2014,6,22,7,0.653,0.111,0.542,28583.8,177,177,170.1,4,4,4,1079,1049,1124,895.9,866.2,183,183,183,0,0,0,0.17,0.163,0.174,895.9,866.2,941.3,990,990,990,968.1,968.1,968.3,21.9,21.7,21.9,0.536,0.509,0.578,0.373,0.358,0.395,0.017,0.016,0.018,1.15,1.1,1.23,0.053,0.05,0.057,20.7,20.48,20.84,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.4,42.25,45.14,42.54,41.4,44.24,0,0,0,0,0,0,0.945,0,0.111,0.17,0.83,0.17,43.8
1425852000000,2015,3,2014,6,23,7,0.699,0.0874,0.612,31515.1,191.8,191.8,187.6,4,4,4,1156,1129,1170,1012,945.8,144.4,129,183,0,0,0,0.125,0.11,0.162,1012,945.8,1041,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.657,0.582,0.695,0.471,0.397,0.516,0.022,0.018,0.024,1.41,1.24,1.5,0.065,0.057,0.07,20.2,20.07,20.45,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.85,45.31,48.93,46.9,44.4,47.96,0,0,0,0,0,0,1.04,0,0.087,0.13,0.88,0.12,45.1
1426456800000,2015,3,2014,6,24,7,0.711,0.078,0.633,32233.5,192.8,192.8,191.9,4,4,4,1176,1160,1201,1047,1031,129,129,129,0,0,0,0.11,0.107,0.111,1047,1031,1072,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.703,0.679,0.739,0.529,0.493,0.584,0.025,0.023,0.027,1.52,1.46,1.62,0.071,0.068,0.075,20.03,19.85,20.14,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,49.09,48.63,49.8,47.97,47.66,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,45.3
1427061600000,2015,3,2014,6,25,7,0.752,0.078,0.662,32390.4,192.8,192.8,192.8,4,4,4,1244,1206,1275,1115,1077,129,129,129,20.19,0,46.21,0.104,0.101,0.107,1094,1077,1100,990,990,990,968.7,968.5,968.8,21.3,21.2,21.5,0.781,0.747,0.8,0.636,0.596,0.648,0.03,0.028,0.031,1.72,1.64,1.75,0.08,0.076,0.082,19.62,19.49,19.81,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.935,50.22,49.94,50.48,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.09,0.1,0.88,0.12,43.1
1427666400000,2015,3,2014,6,26,7,0.783,0.0862,0.665,32390.4,192.8,192.8,192.8,4,4,4,1295,1285,1304,1152,1137,142.6,129,148,52.23,36.67,55.91,0.11,0.1,0.115,1100,1100,1100,990,990,990,968.8,968.8,968.9,21.2,21.1,21.2,0.813,0.804,0.819,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.77,0.083,0.083,0.084,19.41,19.38,19.45,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.92,49.83,50.03,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.118,0.11,0.85,0.15,41.4
1428271200000,2015,4,2014,7,27,7,0.798,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1319,1313,1333,1171,1165,148,148,148,70.73,65.46,85.18,0.112,0.111,0.113,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.825,0.823,0.831,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.77,1.78,0.084,0.084,0.084,19.33,19.27,19.34,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.69,49.55,49.74,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.133,0.11,0.83,0.17,40.6
1428876000000,2015,4,2014,7,28,7,0.804,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1329,1319,1333,1181,1171,148,148,148,81.18,71.17,85.18,0.111,0.111,0.112,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.829,0.825,0.831,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.78,0.084,0.084,0.084,19.29,19.27,19.32,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.59,49.55,49.68,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.139,0.11,0.83,0.17,40.3
1429480800000,2015,4,2014,7,29,7,0.792,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1309,1298,1319,1161,1150,148,148,148,61.28,49.91,71.17,0.113,0.112,0.114,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.821,0.816,0.825,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.77,0.084,0.083,0.084,19.36,19.32,19.4,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.78,49.68,49.89,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.127,0.11,0.84,0.16,40.9
1430085600000,2015,4,2014,7,30,7,0.791,0.101,0.665,32390.4,192.8,192.8,192.8,4,4,4,1308,1298,1319,1142,1121,166.9,148,192,41.61,21.46,65.46,0.127,0.113,0.146,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.813,0.806,0.823,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.77,0.083,0.083,0.084,19.37,19.34,19.4,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.8,49.73,49.89,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.126,0.13,0.84,0.16,40.9
1430690400000,2015,5,2014,8,31,7,0.829,0.116,0.665,32339.5,192.8,192.8,192.5,4,4,4,1371,1333,1397,1179,1141,192,192,192,79.46,41.18,104.7,0.14,0.137,0.144,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.83,0.814,0.841,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.76,1.79,0.085,0.084,0.086,19.15,19.06,19.29,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.22,48.97,49.59,48.12,47.99,48.2,0,0,0,0,0,0,1.07,0,0.164,0.14,0.8,0.2,39
1431295200000,2015,5,2014,8,32,7,0.873,0.116,0.665,31947.1,191.2,191.2,190.2,4,4,4,1444,1416,1456,1252,1224,192,192,192,152.2,123.5,163.7,0.133,0.132,0.136,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.861,0.849,0.865,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.086,0.088,18.89,18.85,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.51,48.4,48.79,47.54,47.43,47.81,0,0,0,0,0,0,1.06,0,0.208,0.13,0.76,0.24,36.6
1431900000000,2015,5,2014,8,33,7,0.885,0.116,0.665,31829.1,189.7,189.7,189.5,4,4,4,1463,1456,1466,1271,1264,192,192,192,170.9,163.7,173.8,0.131,0.131,0.132,1100,1100,1100,990,990,990,969.4,969.3,969.4,20.6,20.6,20.7,0.868,0.865,0.87,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.82,0.088,0.088,0.088,18.82,18.81,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.33,48.3,48.4,47.36,47.34,47.43,0,0,0,0,0,0,1.05,0,0.22,0.13,0.75,0.25,36
1432504800000,2015,5,2014,8,34,7,0.84,0.116,0.665,32221.8,192.8,192.8,191.8,4,4,4,1389,1333,1436,1197,1141,192,192,192,96.68,41.18,143.7,0.138,0.134,0.144,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.837,0.814,0.857,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.8,0.086,0.084,0.087,19.09,18.92,19.29,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.05,48.59,49.59,47.95,47.62,48.2,0,0,0,0,0,0,1.07,0,0.175,0.14,0.79,0.21,38.4
1433109600000,2015,6,2014,9,35,7,0.782,0.0974,0.665,32390.4,192.8,192.8,192.8,4,4,4,1294,1261,1319,1133,1100,161,161,161,32.62,0.03751,58.17,0.124,0.122,0.128,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.806,0.792,0.817,0.648,0.648,0.648,0.031,0.03,0.031,1.75,1.74,1.76,0.083,0.082,0.084,19.42,19.33,19.54,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.95,49.7,50.26,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.117,0.12,0.85,0.15,41.4
1433714400000,2015,6,2014,9,36,7,0.721,0.114,0.606,30937.8,192.8,192.8,184.2,4,4,4,1191,1129,1246,1002,918.8,189,161,210,0,0,0,0.159,0.129,0.186,1002,918.8,1085,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.663,0.566,0.77,0.473,0.384,0.614,0.022,0.018,0.029,1.41,1.2,1.68,0.066,0.055,0.079,20.09,19.65,20.49,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.09,44.09,49.86,46.04,43.21,48.2,0,0,0,0,0,0,1.02,0,0.115,0.16,0.84,0.16,42.9
1434319200000,2015,6,2014,9,37,7,0.617,0.127,0.49,25871.4,167.3,167.3,154,4,3,3.5714285714285716,1019,944.3,1092,809.5,734.3,210,210,210,0,0,0,0.206,0.192,0.222,809.5,734.3,881.9,990,990,990,968,967.7,968.2,22,21.8,22.3,0.466,0.398,0.533,0.33,0.291,0.366,0.015,0.013,0.017,1.05,0.962,1.14,0.048,0.043,0.052,21,20.67,21.36,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.937,45.19,39.69,52.07,43.66,38.72,48.2,0,0,0,0,0,0,0.856,0,0.127,0.21,0.79,0.21,41.9
1434924000000,2015,6,2014,9,38,7,0.504,0.127,0.377,21060.7,138.9,138.9,125.4,3,3,3,832.6,763.1,910.4,622.6,553.1,210,210,210,0,0,0,0.253,0.231,0.275,622.6,553.1,700.4,990,990,990,967.2,967,967.5,22.8,22.5,23,0.324,0.285,0.368,0.217,0.17,0.269,0.0095,0.0074,0.012,0.764,0.647,0.895,0.034,0.028,0.04,22.01,21.56,22.4,0.954,0.951,0.957,0.978,0.973,0.98,0.934,0.925,0.937,42.71,38.51,47.23,41.79,37.46,46.28,0,0,0,0,0,0,0.696,0,0.127,0.25,0.75,0.25,41.8
1435528800000,2015,6,2014,9,39,7,0.41,0.117,0.293,16766.7,108,108,99.8,3,2,2.4285714285714284,677.9,630.9,741.1,485.1,444.9,192.9,186,210,0,0,0,0.285,0.269,0.295,485.1,444.9,531.1,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.243,0.219,0.272,0.129,0.109,0.156,0.0055,0.0046,0.0067,0.592,0.563,0.636,0.025,0.024,0.027,22.8,22.53,23.01,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.91,35.52,51.62,42.4,34.45,48.2,0,0,0,0,0,0,0.554,0,0.117,0.29,0.71,0.29,40.9
1436133600000,2015,7,2014,10,40,7,0.346,0.112,0.234,13856.2,90.83,90.83,82.48,2,2,2,572.9,531,613.6,386.9,345,186,186,186,0,0,0,0.325,0.303,0.35,386.9,345,427.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.196,0.182,0.211,0.0816,0.0618,0.101,0.0034,0.0026,0.0043,0.482,0.419,0.543,0.02,0.017,0.023,23.34,23.1,23.59,0.953,0.948,0.957,0.978,0.971,0.98,0.931,0.921,0.937,42.18,37.82,46.34,41.24,36.74,45.41,0,0,0,0,0,0,0.458,0,0.112,0.32,0.68,0.32,40
1436738400000,2015,7,2014,10,41,7,0.299,0.112,0.186,11034.4,70.95,70.95,65.68,2,2,2,493.8,470,519.2,307.8,284,186,186,186,0,0,0,0.377,0.358,0.396,307.8,284,333.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.16,0.177,0.0443,0.0331,0.0563,0.0018,0.0014,0.0023,0.363,0.327,0.401,0.015,0.013,0.017,23.81,23.66,23.96,0.942,0.937,0.946,0.97,0.97,0.97,0.914,0.909,0.918,33.86,31.28,36.57,32.84,30.34,35.47,0,0,0,0,0,0,0.365,0,0.113,0.37,0.62,0.38,36.9
1437343200000,2015,7,2014,10,42,7,0.269,0.112,0.157,9294.5,59.26,59.26,55.32,2,2,2,444.9,427.3,463.3,258.9,241.3,186,186,186,0,0,0,0.418,0.401,0.435,258.9,241.3,277.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.158,0.0222,0.0163,0.0299,0.00091,0.00066,0.0012,0.291,0.267,0.317,0.012,0.011,0.013,24.11,24,24.21,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,28.52,26.55,30.55,27.66,25.75,29.63,0,0,0,0,0,0,0.307,0,0.112,0.42,0.58,0.42,34.6
1437948000000,2015,7,2014,10,43,7,0.247,0.107,0.14,8365.47,52.29,52.29,49.79,2,1,1.5714285714285714,408.5,389.3,427.3,231.4,217.1,177.1,155,186,0,0,0,0.433,0.389,0.461,231.4,217.1,243.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.141,0.136,0.145,0.0154,0.0142,0.0164,0.00063,0.00058,0.00067,0.319,0.256,0.404,0.013,0.01,0.016,24.24,24.14,24.4,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.897,0.939,36.64,25.72,51.54,35.23,24.95,48.2,0,0,0,0,0,0,0.277,0,0.107,0.43,0.57,0.43,33.9
1438552800000,2015,8,2014,11,44,7,0.228,0.0937,0.134,8070.72,48.2,48.2,48.04,1,1,1,376.9,364.9,385.7,221.9,209.9,155,155,155,0,0,0,0.411,0.402,0.425,221.9,209.9,230.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.131,0.138,0.0146,0.0136,0.0154,0.00059,0.00055,0.00062,0.392,0.371,0.408,0.016,0.015,0.017,24.32,24.26,24.41,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.7,48.04,52.57,48.04,47.08,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.59,0.41,35.4
1439157600000,2015,8,2014,11,45,7,0.211,0.0937,0.117,7306.44,45.99,45.99,43.49,1,1,1,348.8,332.7,359.9,193.8,177.7,155,155,155,0,0,0,0.445,0.431,0.466,193.8,177.7,204.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.12,0.129,0.0122,0.0109,0.0132,0.00049,0.00044,0.00053,0.342,0.313,0.362,0.014,0.013,0.015,24.51,24.44,24.62,0.953,0.948,0.956,0.98,0.977,0.98,0.933,0.927,0.937,44.39,40.68,46.92,43.49,39.76,45.99,0,0,0,0,0,0,0.242,0,0.094,0.44,0.55,0.45,34.6
1439762400000,2015,8,2014,11,46,7,0.189,0.0937,0.0955,5894.22,38.62,38.62,35.08,1,1,1,312.9,302.6,328,157.9,147.6,155,155,155,0,0,0,0.496,0.473,0.512,157.9,147.6,173,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.118,0.00917,0.00829,0.0105,0.00037,0.00033,0.00042,0.278,0.259,0.305,0.011,0.01,0.012,24.76,24.66,24.83,0.942,0.938,0.947,0.971,0.97,0.975,0.915,0.91,0.923,36.12,33.73,39.61,35.08,32.71,38.62,0,0,0,0,0,0,0.195,0,0.0935,0.5,0.51,0.49,31.2
1440367200000,2015,8,2014,11,47,7,0.177,0.0937,0.0834,5125.86,31.89,31.89,30.51,1,1,1,292.9,287.9,299,137.9,132.9,155,155,155,0,0,0,0.529,0.518,0.538,137.9,132.9,144,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.106,0.104,0.108,0.00747,0.00704,0.00799,0.0003,0.00028,0.00032,0.242,0.233,0.253,0.0096,0.0093,0.01,24.89,24.85,24.92,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.45,30.26,32.88,30.51,29.36,31.89,0,0,0,0,0,0,0.17,0,0.0936,0.53,0.47,0.53,29
1440972000000,2015,8,2014,11,48,7,0.166,0.0746,0.0913,5651.66,36.67,36.67,33.64,1,1,1,274.2,261.5,284.3,150.9,129.3,123.3,118,155,0,0,0,0.449,0.419,0.545,150.9,129.3,163.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.111,0.00858,0.00674,0.00968,0.00034,0.00027,0.00038,0.262,0.226,0.285,0.01,0.009,0.011,24.94,24.89,25.01,0.939,0.931,0.944,0.97,0.97,0.971,0.911,0.903,0.916,34.67,29.43,37.75,33.64,28.54,36.67,0,0,0,0,0,0,0.187,0,0.0747,0.45,0.55,0.45,34
1441576800000,2015,9,2014,12,49,7,0.15,0.0644,0.0855,5297.92,34.23,34.23,31.54,1,1,1,247.7,236.7,260,141.3,125.7,106.4,91,118,0,0,0,0.429,0.373,0.484,141.3,125.7,152.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0975,0.105,0.00776,0.00643,0.00873,0.00031,0.00025,0.00034,0.243,0.216,0.262,0.0096,0.0085,0.01,25.08,25.01,25.13,0.935,0.929,0.94,0.97,0.97,0.97,0.907,0.901,0.912,32.51,28.77,35.29,31.54,27.91,34.23,0,0,0,0,0,0,0.175,0,0.0645,0.43,0.57,0.43,35.3
