type,hydrologySet,ewrCategorySet,tailwaterLift,headpondLift,plantCapacity,unitsAvailable,minimumHead,maximumHead,maximumHeadShutdown,minimumFlowUnit,maximumFlowUnit,ratedFlowUnit,ratedTurbineCapacity,maxGeneratorOutput,constrainFinalGeneratorOutput,lookupsFileset,modelRef,modelName,description,EnergyAnnual_mean,EnergyAnnual_P50,CapFactor_mean,force
sh,2016,Recommendation 1,0,0,180,4,10,25.4,true,50,275,220,46.5,48.2,true,sh,base_sh,Base Case Sinohydro Bid,Base case model as with parameters from Sinohydro bid,848,852,0.538,
sh,2024,Recommendation 1,0,0,180,4,10,25.4,true,50,275,220,46.5,48.2,true,sh,base_sh_2024,Base Case Sinohydro Bid - Hydrology to 2024,Base case model as with parameters from Sinohydro bid,860,869,0.545,
sh,2016,Recommendation 1,0,0,180,4,7.8,25.4,true,50,275,220,46.5,48.2,true,sh,sh_2016_7.8mhead,Sinohydro Bid - Minimum head 7.8m,Parameters from Sinohydro bid with minimum head of 7.8m,853,858,0.541,
sh,2024,Recommendation 1,0,0,180,4,7.8,25.4,true,50,275,220,46.5,48.2,true,sh,sh_2024_7.8mhead,Sinohydro Bid - Hydrology to 2024 - Minimum head 7.8m,Parameters from Sinohydro bid with 2024 hydrology and minimum head of 7.8m,865,871,0.549,true
sh,2016,Recommendation 1,0,0,180,4,10,25.4,true,50,275,220,46.5,50,true,sh,sh_2016_50mwgen,Sinohydro Bid - 50MW Generator,Parameters from Sinohydro bid with 50MW generator,850,854,0.539,
sh,2024,Recommendation 1,0,0.5,180,4,10,25.9,true,50,275,220,46.5,48.2,true,sh,sh_2024_50cmhead,Sinohydro Bid - 50cm Head Increase,"Parameters from Sinohydro bid, 2024 hydrology with 50cm headpond lift",885,889,0.561,
sh,2024,All Cs,0,0,180,4,10,25.4,true,50,275,220,46.5,48.2,true,sh,sh_2024_allCs,Sinohydro Bid - Lower EFlows,"Parameters from Sinohydro bid, 2024 hydrology with eFlows all Cs",888,896,0.563,
fs,2016,Recommendation 1,0,0,180,4,10,25.4,false,50,275,220,46.5,48.2,false,fs,base_fs,Base Case FS,Base case model as presented to EPC bidders with FS parameters,829,835,0.526,
fs,2024,Recommendation 1,0,0,180,4,10,25.4,false,50,275,220,46.5,48.2,false,fs,base_fs_2024,Base Case FS - Hydrology to 2024,Base case model as presented to EPC bidders with FS parameters  - Hydrology to 2024,840,845,0.533,