datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1428026400000,1924,10,1924,1,31,0.312,0.139,0.172,4318.17,16.78,16.78,5.804,1,1,1,116.4,111.4,126.8,64.38,59.41,52,52,52,0,0,0,0.448,0.41,0.467,64.38,59.41,74.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0725,0.00122,0.0008,0.00211,0.000048,0.000031,0.000083,0.102,0.0943,0.118,0.004,0.0037,0.0046,25.4,25.38,25.41,0.331,0,0.939,0.341,0,0.96,0.317,0,0.902,6.046,0,17.48,5.804,0,16.78,0,20,0,0,0.645,0,0.0322,0.645,0.14,0.45,0.55,0.45,13.8
-1425348000000,1924,11,1924,2,30,0.399,0.13,0.27,16634.3,31.83,31.83,23.1,1,1,1,154,128.2,191.2,104,78.25,50,50,50,0,0,0,0.329,0.261,0.39,104,78.25,141.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0825,0.0734,0.0956,0.00459,0.0024,0.00775,0.00018,0.000094,0.0003,0.17,0.124,0.237,0.0067,0.0049,0.0092,25.35,25.34,25.38,0.924,0.916,0.936,0.967,0.96,0.97,0.893,0.885,0.907,23.89,18.23,32.82,23.1,17.5,31.83,0,0,0,0,0,0,0.128,0,0.129,0.33,0.68,0.32,41.7
-1422756000000,1924,12,1924,3,31,0.738,0.158,0.58,36149,83.58,83.58,48.59,2,1,1.2258064516129032,275.7,192.9,440,216.7,133.9,59,59,59,0,0,0,0.221,0.134,0.306,216.7,133.9,381,990,990,990,964.8,964.4,965.6,25.2,24.4,25.6,0.124,0.0944,0.182,0.0178,0.00713,0.0788,0.00071,0.00028,0.0032,0.332,0.225,0.46,0.013,0.0088,0.019,24.87,23.96,25.36,0.948,0.925,0.959,0.977,0.97,0.98,0.926,0.897,0.94,42.63,26.59,52.35,41.44,25.79,50,0,0,0,0,0,0,0.27,0,0.158,0.21,0.79,0.21,49
-1420077600000,1925,1,1924,4,31,1.86,0.281,1.57,88699.4,194.6,194.6,119.2,4,2,2.806451612903226,692.7,417.9,1183,587.9,344.9,104.8,73,120,0,0,0,0.159,0.101,0.213,587.9,344.9,1063,990,990,990,966.6,965.5,968.5,23.4,21.5,24.5,0.31,0.171,0.719,0.194,0.0618,0.564,0.0086,0.0025,0.026,0.729,0.408,1.58,0.032,0.017,0.073,22.63,19.95,24.11,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,43.95,34.89,51.55,42.94,33.84,50,0,0,0,0,0,0,0.662,0,0.29,0.15,0.84,0.16,47.7
-1417399200000,1925,2,1924,5,28,2.89,0.392,2.45,124993,193.8,193.8,186,4,4,4,1194,1108,1437,1032,945.7,162,162,162,20.57,0,175,0.136,0.113,0.146,1011,945.7,1100,990,990,990,968.5,968.2,969.3,21.5,20.7,21.8,0.671,0.579,0.866,0.472,0.397,0.648,0.022,0.018,0.031,1.42,1.24,1.81,0.066,0.057,0.088,20.07,18.91,20.52,0.955,0.952,0.955,0.98,0.98,0.98,0.936,0.933,0.936,47.45,45.46,49.45,46.5,44.55,48.46,0,0,0,0,0,0,1.03,0,0.44,0.14,0.85,0.15,43.3
-1414980000000,1925,3,1924,6,31,5.16,0.49,2.95,130708,192.4,192.4,175.7,4,4,4,1926,1384,3452,1743,1201,183,183,183,643.3,100.6,2169,0.106,0.053,0.132,1100,1100,1100,990,990,990,970.6,969.1,974.5,19.4,15.5,20.9,0.886,0.839,0.926,0.648,0.648,0.648,0.034,0.031,0.042,1.83,1.79,1.87,0.096,0.086,0.12,17.54,13.61,19.1,0.948,0.933,0.953,0.978,0.97,0.98,0.927,0.905,0.934,44.9,34.22,49.09,43.92,33.2,48.11,0,0,0,0,0,0,0.976,0,2.21,0.095,0.57,0.43,25.3
-1412301600000,1925,4,1924,7,30,8.29,0.562,2.85,99819.9,143.4,143.4,138.6,4,4,4,3199,3004,3441,2982,2787,217,217,217,1882,1687,2124,0.068,0.0631,0.0722,1100,1100,1100,990,990,990,974,973.5,974.5,16,15.5,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.63,14.6,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,35.73,34.29,36.96,34.66,33.26,35.85,0,0,0,0,0,0,0.77,0,5.44,0.068,0.34,0.66,12
-1409709600000,1925,5,1924,8,31,5.93,0.778,2.95,123206,184.8,184.8,165.6,4,4,4,2214,1589,3021,1923,1313,290.5,276,321,823.4,213.2,1600,0.135,0.106,0.174,1100,1100,1100,990,990,990,971.5,969.8,973.6,18.5,16.4,20.2,0.925,0.912,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.86,1.87,0.1,0.092,0.11,16.58,14.56,18.37,0.946,0.938,0.952,0.978,0.97,0.98,0.925,0.91,0.933,42.33,36.85,47.14,41.4,35.75,46.2,0,0,0,0,0,0,0.92,0,2.98,0.13,0.5,0.5,20.8
-1407031200000,1925,6,1924,9,30,3.05,0.544,2.41,122944,194.5,194.5,170.8,4,3,3.8,1178,834.7,1551,968.3,624.7,210,210,210,39.67,0,241.2,0.184,0.135,0.252,928.6,624.7,1100,990,990,990,968.4,967.2,969.7,21.6,20.3,22.8,0.622,0.325,0.912,0.445,0.218,0.648,0.021,0.0096,0.032,1.33,0.767,1.86,0.062,0.034,0.091,20.22,18.49,21.99,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,45.94,39.9,50.48,45.01,38.94,49.47,0,0,0,0,0,0,0.949,0,0.64,0.18,0.79,0.21,40.3
-1404439200000,1925,7,1924,10,31,1.39,0.498,0.896,52717,128.2,128.2,70.86,3,1,1.8709677419354838,520.6,350.2,819.3,334.6,164.2,186,186,186,0,0,0,0.38,0.227,0.531,334.6,164.2,633.3,990,990,990,965.9,965.2,967.2,24.1,22.8,24.8,0.183,0.118,0.326,0.0656,0.00971,0.224,0.0028,0.00039,0.0098,0.435,0.259,0.777,0.018,0.011,0.034,23.64,22.05,24.56,0.948,0.925,0.958,0.975,0.97,0.98,0.924,0.897,0.939,39.6,25.76,51.99,38.6,24.99,50,0,0,0,0,0,0,0.394,0,0.494,0.36,0.64,0.36,37.9
-1401760800000,1925,8,1924,11,31,0.741,0.308,0.433,26947,50,50,36.22,1,1,1,276.7,229.4,340.6,161.7,114.4,115,115,115,0,0,0,0.423,0.338,0.501,161.7,114.4,225.6,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.0939,0.133,0.00949,0.00547,0.0149,0.00038,0.00022,0.0006,0.281,0.196,0.395,0.011,0.0077,0.016,24.91,24.5,25.23,0.941,0.922,0.959,0.974,0.97,0.98,0.916,0.894,0.94,37.2,26.07,51.98,36.22,25.29,50,0,0,0,0,0,0,0.201,0,0.308,0.42,0.58,0.42,36.4
-1399082400000,1925,9,1924,12,30,0.525,0.187,0.338,21058.6,35.25,35.25,29.25,1,1,1,202.4,188.7,228.5,130.4,116.7,72,72,72,0,0,0,0.357,0.315,0.382,130.4,116.7,156.5,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0957,0.0908,0.105,0.00684,0.00567,0.00906,0.00027,0.00022,0.00036,0.221,0.197,0.268,0.0086,0.0077,0.011,25.34,25.16,25.38,0.93,0.923,0.941,0.97,0.97,0.97,0.902,0.895,0.913,30.15,26.8,36.34,29.25,26,35.25,0,0,0,0,0,0,0.162,0,0.187,0.36,0.64,0.36,40.1
-1396490400000,1925,10,1925,1,31,0.459,0.139,0.32,19790.7,30.76,30.76,26.6,1,1,1,171.4,158.5,188.7,119.4,106.5,52,52,52,0,0,0,0.304,0.276,0.328,119.4,106.5,136.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0882,0.0837,0.0944,0.0059,0.00481,0.00737,0.00023,0.00019,0.00029,0.198,0.175,0.229,0.0077,0.0069,0.0089,25.34,25.34,25.35,0.924,0.916,0.933,0.97,0.97,0.97,0.896,0.888,0.905,27.42,24.24,31.72,26.6,23.51,30.76,0,0,0,0,0,0,0.148,0,0.139,0.3,0.7,0.3,43.1
-1393812000000,1925,11,1925,2,30,0.518,0.13,0.388,24290.7,51.98,51.98,33.74,2,1,1.0333333333333334,199.7,162.8,287.2,149.7,112.8,50,50,50,0,0,0,0.257,0.174,0.307,149.7,112.8,237.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0986,0.0856,0.129,0.00847,0.00534,0.0159,0.00033,0.00021,0.00063,0.246,0.186,0.372,0.0097,0.0073,0.015,25.25,24.86,25.35,0.935,0.92,0.958,0.972,0.97,0.98,0.909,0.892,0.939,33.79,25.78,50.63,32.87,25.01,49.61,0,0,0,0,0,0,0.187,0,0.13,0.25,0.75,0.25,46.9
-1391220000000,1925,12,1925,3,31,0.892,0.206,0.686,41930.9,75.26,75.26,56.36,2,1,1.7096774193548387,333.1,266.8,422.5,256.1,189.8,77,77,77,0,0,0,0.236,0.182,0.289,256.1,189.8,345.5,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.14,0.116,0.171,0.0264,0.0119,0.0621,0.0011,0.00047,0.0025,0.321,0.242,0.409,0.013,0.0097,0.017,24.61,24.09,24.91,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.94,35.75,25.73,52.34,34.78,24.95,50,0,0,0,0,0,0,0.313,0,0.206,0.23,0.77,0.23,47
-1388541600000,1926,1,1925,4,31,1.33,0.244,1.08,64801.5,102.9,102.9,87.1,3,2,2.032258064516129,495.1,426.6,583,404.1,335.6,91,91,91,0,0,0,0.186,0.156,0.213,404.1,335.6,492,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.194,0.169,0.231,0.0897,0.0574,0.131,0.0037,0.0023,0.0055,0.495,0.396,0.617,0.021,0.016,0.026,23.68,23.21,24.08,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,44.08,35.35,52.31,43,34.29,50,0,0,0,0,0,0,0.484,0,0.25,0.18,0.81,0.19,48.7
-1385863200000,1926,2,1925,5,28,1.77,0.254,1.52,85926,168,168,127.9,4,2,3.0357142857142856,733,571.9,971.4,628,466.9,105,105,105,0,0,0,0.147,0.108,0.184,628,466.9,866.4,990,990,990,966.8,966.2,967.8,23.2,22.2,23.8,0.316,0.219,0.491,0.218,0.119,0.358,0.0095,0.005,0.016,0.759,0.526,1.08,0.033,0.022,0.049,22.41,21.13,23.23,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.65,35.17,52.48,42.58,34.11,50,0,0,0,0,0,0,0.71,0,0.25,0.14,0.86,0.14,48.5
-1383444000000,1926,3,1925,6,31,7.03,0.443,2.9,115469,198.1,198.1,155.2,4,4,4,2626,1025,4501,2461,896.2,165.6,129,183,1378,0,3218,0.0762,0.0407,0.126,1083,896.2,1100,990,990,990,972.3,968,976.6,17.7,13.4,22,0.872,0.527,0.926,0.62,0.373,0.648,0.037,0.017,0.048,1.79,1.14,1.87,0.11,0.052,0.14,15.95,11.53,20.88,0.939,0.915,0.956,0.976,0.97,0.98,0.917,0.888,0.937,39.72,28.46,50.54,38.8,27.6,49.53,0,0,0,0,0,0,0.862,0,4.13,0.063,0.41,0.59,16.4
-1380765600000,1926,4,1925,7,30,10.3,0.765,2.85,87547.9,131.8,131.8,121.6,4,4,4,3962,3496,4415,3667,3201,295,295,295,2567,2101,3020,0.0749,0.0668,0.0844,1100,1100,1100,990,990,990,975.6,974.6,976.4,14.4,13.6,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.042,0.048,1.87,1.87,1.87,0.13,0.12,0.14,12.56,11.69,13.51,0.925,0.917,0.932,0.97,0.97,0.97,0.897,0.889,0.904,31.34,28.89,33.97,30.4,28.03,32.95,0,0,0,0,0,0,0.676,0,7.45,0.074,0.28,0.72,8.5
-1378173600000,1926,5,1925,8,31,6.72,0.817,2.95,117152,181.8,181.8,157.5,4,4,4,2508,1678,3467,2203,1402,305,276,321,1103,301.7,2046,0.126,0.0926,0.165,1100,1100,1100,990,990,990,972.3,970.1,974.6,17.7,15.4,19.9,0.926,0.919,0.926,0.648,0.648,0.648,0.037,0.032,0.042,1.87,1.87,1.87,0.11,0.094,0.12,15.84,13.58,18.07,0.943,0.932,0.951,0.976,0.97,0.98,0.921,0.904,0.932,40.32,34.14,46.38,39.37,33.11,45.45,0,0,0,0,0,0,0.875,0,3.77,0.12,0.44,0.56,17.4
-1375495200000,1926,6,1925,9,30,3.1,0.544,2.41,122253,194.5,194.5,169.8,4,3,3.7666666666666666,1196,819.3,1646,985.6,609.3,210,210,210,57.41,0,335.7,0.183,0.128,0.256,928.2,609.3,1100,990,990,990,968.5,967.2,970,21.5,20,22.8,0.63,0.317,0.919,0.45,0.208,0.648,0.021,0.0091,0.032,1.35,0.741,1.87,0.063,0.032,0.093,20.15,18.18,22.08,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.931,0.938,46.06,40.11,51.42,45.12,39.16,50,0,0,0,0,0,0,0.943,0,0.69,0.18,0.78,0.22,39.4
-1372903200000,1926,7,1925,10,31,1.47,0.498,0.974,57029.4,121,121,76.65,3,1,2.161290322580645,549.7,413.7,779.4,363.7,227.7,186,186,186,0,0,0,0.351,0.239,0.45,363.7,227.7,593.4,990,990,990,966.1,965.5,967,23.9,23,24.5,0.193,0.14,0.303,0.0728,0.0151,0.197,0.0031,0.00062,0.0086,0.435,0.259,0.71,0.018,0.011,0.031,23.51,22.27,24.25,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.897,0.939,36.54,25.76,51.64,35.58,24.99,50,0,0,0,0,0,0,0.426,0,0.496,0.34,0.66,0.34,38.8
-1370224800000,1926,8,1925,11,31,0.896,0.415,0.481,29532.9,53.28,53.28,39.69,2,1,1.1290322580645162,334.5,271.3,402.9,179.5,116.3,155,155,155,0,0,0,0.469,0.385,0.571,179.5,116.3,247.9,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.12,0.0981,0.145,0.011,0.00563,0.0168,0.00044,0.00022,0.00068,0.295,0.203,0.409,0.012,0.0081,0.017,24.63,24.26,25.01,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.939,37.35,25.9,52.74,36.35,25.12,50,0,0,0,0,0,0,0.221,0,0.415,0.46,0.54,0.46,33
-1367546400000,1926,9,1925,12,30,0.608,0.236,0.372,22030.8,40.92,40.92,30.6,1,1,1,234.7,201.2,271.3,143.7,110.2,91,91,91,0,0,0,0.391,0.335,0.452,143.7,110.2,180.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0899,0.115,0.00796,0.00511,0.0111,0.00031,0.0002,0.00044,0.246,0.186,0.312,0.0097,0.0073,0.012,25.15,24.9,25.41,0.874,0,0.949,0.907,0,0.98,0.849,0,0.929,31.48,0,41.76,30.6,0,40.92,0,2,0,0,0.0667,0,0.17,0.0667,0.236,0.39,0.61,0.39,36.2
-1364954400000,1926,10,1926,1,31,0.533,0.218,0.314,13628.1,28.77,28.77,18.32,1,1,1,198.9,194.8,201.2,117.3,97.8,81.52,73,97,0,0,0,0.41,0.363,0.498,117.3,97.8,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0859,0.0942,0.00572,0.00406,0.00664,0.00022,0.00016,0.00026,0.198,0.165,0.216,0.0077,0.0064,0.0085,25.4,25.38,25.43,0.599,0,0.93,0.626,0,0.97,0.581,0,0.902,18.88,0,29.65,18.32,0,28.77,0,11,0,0,0.355,0,0.102,0.355,0.219,0.41,0.59,0.41,25.6
-1362276000000,1926,11,1926,2,30,0.564,0.196,0.368,19044.9,49.43,49.43,26.45,1,1,1,217.7,199.1,283.6,142.1,106.1,75.67,67,93,0,0,0,0.355,0.236,0.467,142.1,106.1,216.6,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0991,0.0885,0.124,0.00783,0.00477,0.0142,0.00031,0.00019,0.00056,0.241,0.179,0.373,0.0095,0.007,0.015,25.26,24.79,25.42,0.719,0,0.958,0.746,0,0.98,0.7,0,0.939,27.16,0,50.44,26.45,0,49.43,0,7,0,0,0.233,0,0.147,0.233,0.196,0.35,0.65,0.35,33.8
-1359684000000,1926,12,1926,3,31,1.14,0.279,0.864,51883.5,105.1,105.1,69.74,3,1,1.967741935483871,426.7,299.2,608.8,322.7,195.2,104,104,104,0,0,0,0.252,0.171,0.348,322.7,195.2,504.8,990,990,990,965.5,964.9,966.3,24.5,23.7,25.1,0.167,0.121,0.24,0.053,0.0123,0.138,0.0022,0.00049,0.0058,0.387,0.251,0.608,0.016,0.01,0.026,24.1,23.12,24.76,0.944,0.924,0.959,0.973,0.97,0.98,0.918,0.897,0.94,37.09,26.19,52.02,36.06,25.4,50,0,0,0,0,0,0,0.387,0,0.276,0.24,0.76,0.24,45.5
-1357005600000,1927,1,1926,4,31,1.73,0.338,1.39,80522.5,150,150,108.2,3,2,2.3870967741935485,644.5,562.8,891.9,518.4,423.8,126.1,120,139,0,0,0,0.201,0.135,0.247,518.4,423.8,771.9,990,990,990,966.5,966.1,967.5,23.5,22.5,23.9,0.254,0.206,0.408,0.154,0.099,0.313,0.0066,0.0041,0.014,0.645,0.534,1.01,0.028,0.022,0.045,22.89,21.53,23.33,0.956,0.946,0.958,0.98,0.97,0.98,0.936,0.917,0.939,46.71,35.4,52.11,45.69,34.34,50,0,0,0,0,0,0,0.601,0,0.34,0.2,0.8,0.2,46.5
-1354327200000,1927,2,1926,5,28,2.95,0.392,2.42,122285,195.7,195.7,182,4,3,3.9642857142857144,1221,947,1466,1059,785,162,162,162,58.47,0,204.4,0.135,0.11,0.171,1001,785,1100,990,990,990,968.6,967.7,969.4,21.4,20.6,22.3,0.689,0.432,0.878,0.505,0.319,0.648,0.024,0.014,0.031,1.47,1,1.83,0.069,0.045,0.089,19.94,18.8,21.27,0.954,0.952,0.956,0.98,0.976,0.98,0.935,0.931,0.937,46.93,40.13,52.19,45.94,39.18,50,0,0,0,0,0,0,1.01,0,0.53,0.13,0.82,0.18,41.5
-1351908000000,1927,3,1926,6,31,4.79,0.49,2.95,132844,188.3,188.3,178.6,4,4,4,1787,1493,2646,1604,1310,183,183,183,504.5,209.9,1363,0.105,0.0692,0.123,1100,1100,1100,990,990,990,970.4,969.5,972.7,19.6,17.3,20.5,0.913,0.885,0.926,0.648,0.648,0.648,0.033,0.032,0.037,1.86,1.83,1.87,0.095,0.089,0.11,17.78,15.47,18.71,0.95,0.943,0.952,0.98,0.975,0.98,0.931,0.919,0.933,45.56,39.33,48.03,44.64,38.33,47.07,0,0,0,0,0,0,0.992,0,1.84,0.1,0.62,0.38,27.7
-1349229600000,1927,4,1926,7,30,7.37,0.562,2.85,106563,160.3,160.3,148,4,4,4,2844,2396,3313,2627,2179,217,217,217,1527,1079,1996,0.0772,0.0655,0.0906,1100,1100,1100,990,990,990,973.1,972.1,974.2,16.9,15.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.99,13.9,16.07,0.94,0.934,0.945,0.973,0.97,0.978,0.915,0.906,0.925,38.03,35.03,40.97,37,33.98,40.07,0,0,0,0,0,0,0.822,0,4.52,0.076,0.39,0.61,14.5
-1346637600000,1927,5,1926,8,31,6.13,0.782,2.95,121435,174.7,174.7,163.2,4,4,4,2287,1881,2396,1995,1560,292,276,321,895.3,460,1020,0.129,0.115,0.171,1100,1100,1100,990,990,990,971.8,970.7,972.1,18.2,17.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.34,16.07,17.41,0.946,0.945,0.949,0.979,0.978,0.98,0.926,0.925,0.93,41.68,40.97,44.58,40.8,40.07,43.68,0,0,0,0,0,0,0.907,0,3.18,0.13,0.48,0.52,19.8
-1343959200000,1927,6,1926,9,30,3.26,0.585,2.4,120119,195.2,195.2,166.8,4,3,3.7666666666666666,1258,751.7,1836,1032,541.7,225.7,210,257,104.6,0,478.8,0.189,0.14,0.279,927.4,541.7,1100,990,990,990,968.7,966.9,970.6,21.3,19.4,23.1,0.65,0.278,0.926,0.46,0.163,0.648,0.022,0.0071,0.033,1.38,0.627,1.87,0.066,0.027,0.096,19.93,17.56,22.47,0.953,0.95,0.957,0.979,0.971,0.98,0.933,0.923,0.937,45.14,37.79,50.48,44.21,36.7,49.47,0,0,0,0,0,0,0.927,0,0.86,0.18,0.74,0.26,36.8
-1341367200000,1927,7,1926,10,31,1.37,0.498,0.87,51447,111.9,111.9,69.15,3,1,1.903225806451613,511,389.1,733.8,325,203.1,186,186,186,0,0,0,0.376,0.253,0.478,325,203.1,547.8,990,990,990,965.9,965.3,966.8,24.1,23.2,24.7,0.177,0.132,0.277,0.0556,0.013,0.167,0.0023,0.00053,0.0072,0.411,0.259,0.633,0.017,0.011,0.027,23.7,22.53,24.29,0.946,0.925,0.958,0.974,0.97,0.98,0.922,0.897,0.939,38.53,25.76,52.46,37.5,24.99,50,0,0,0,0,0,0,0.384,0,0.5,0.36,0.64,0.36,37.6
-1338688800000,1927,8,1926,11,31,0.835,0.343,0.492,30713.1,50,50,41.28,1,1,1,311.6,261.4,380.8,183.7,146.4,127.9,115,155,0,0,0,0.41,0.355,0.467,183.7,146.4,225.8,990,990,990,965,964.7,965.3,25,24.7,25.3,0.12,0.105,0.137,0.0114,0.00819,0.0149,0.00045,0.00032,0.00061,0.321,0.254,0.399,0.013,0.01,0.016,24.71,24.3,25,0.949,0.938,0.959,0.977,0.97,0.98,0.927,0.91,0.939,42.26,33.66,51.59,41.28,32.65,50,0,0,0,0,0,0,0.229,0,0.343,0.41,0.59,0.41,36.8
-1336010400000,1927,9,1926,12,30,0.565,0.219,0.345,21463.2,37.8,37.8,29.81,1,1,1,217.8,192.9,258.8,133.2,111.2,84.67,72,91,0,0,0,0.389,0.352,0.45,133.2,111.2,167.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0976,0.0903,0.11,0.00707,0.0052,0.01,0.00028,0.0002,0.0004,0.227,0.188,0.289,0.0089,0.0074,0.011,25.26,24.98,25.4,0.931,0.918,0.945,0.97,0.97,0.973,0.903,0.891,0.92,30.72,25.43,38.82,29.81,24.67,37.8,0,0,0,0,0,0,0.166,0,0.22,0.39,0.61,0.39,38
-1333418400000,1927,10,1927,1,31,0.502,0.196,0.307,18957.9,27.34,27.34,25.48,1,1,1,187.6,179.8,195.2,114.6,106.8,73,73,73,0,0,0,0.389,0.374,0.406,114.6,106.8,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0866,0.0921,0.00549,0.00483,0.00614,0.00021,0.00019,0.00024,0.192,0.178,0.206,0.0075,0.007,0.008,25.38,25.38,25.38,0.921,0.915,0.926,0.97,0.97,0.97,0.893,0.888,0.899,26.27,24.34,28.19,25.48,23.61,27.34,0,0,0,0,0,0,0.142,0,0.195,0.39,0.61,0.39,37.8
-1330740000000,1927,11,1927,2,30,0.637,0.219,0.418,26176.7,41.67,41.67,36.36,1,1,1,245.7,199.1,275.9,161.3,132.1,84.33,67,93,0,0,0,0.342,0.268,0.378,161.3,132.1,182.9,990,990,990,964.7,964.4,964.8,25.3,25.2,25.6,0.107,0.0945,0.116,0.00946,0.00698,0.0113,0.00037,0.00027,0.00045,0.277,0.222,0.316,0.011,0.0087,0.013,25.06,24.88,25.38,0.942,0.931,0.949,0.973,0.97,0.98,0.917,0.903,0.93,37.36,30.61,42.52,36.36,29.69,41.67,0,0,0,0,0,0,0.202,0,0.219,0.34,0.66,0.34,41.1
-1328148000000,1927,12,1927,3,31,0.968,0.232,0.736,45047.7,78.87,78.87,60.55,2,1,1.6129032258064515,361.6,270.3,467.2,275,193.3,86.58,77,104,0,0,0,0.244,0.186,0.285,275,193.3,363.2,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.147,0.118,0.18,0.0362,0.0122,0.0704,0.0015,0.00048,0.0029,0.364,0.249,0.438,0.015,0.0099,0.018,24.43,23.86,24.89,0.948,0.924,0.958,0.975,0.97,0.98,0.924,0.897,0.939,40.17,26.39,50.61,39.18,25.6,49.6,0,0,0,0,0,0,0.336,0,0.232,0.24,0.76,0.24,46.5
-1325469600000,1928,1,1927,4,31,1.62,0.321,1.3,76007.3,122.4,122.4,102.2,3,2,2.4838709677419355,605.9,472.5,712.1,485.9,352.5,120,120,120,0,0,0,0.201,0.169,0.254,485.9,352.5,592.1,990,990,990,966.3,965.7,966.7,23.7,23.3,24.3,0.235,0.178,0.292,0.132,0.0654,0.197,0.0056,0.0027,0.0085,0.579,0.424,0.697,0.024,0.017,0.03,23.11,22.55,23.85,0.953,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,43.06,34.94,52.11,42.03,33.9,50,0,0,0,0,0,0,0.568,0,0.32,0.2,0.8,0.2,46.9
-1322791200000,1928,2,1927,5,29,2.08,0.291,1.79,99302.6,182.3,182.3,142.7,4,3,3.2758620689655173,829.1,720.3,1066,713.1,583.3,116,105,137,0,0,0,0.143,0.0985,0.19,713.1,583.3,961.3,990,990,990,967.2,966.8,968.1,22.8,21.9,23.2,0.373,0.289,0.578,0.271,0.191,0.404,0.012,0.0082,0.018,0.881,0.685,1.25,0.039,0.029,0.057,21.91,20.64,22.53,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,44.66,40.24,52.09,43.71,39.3,50,0,0,0,0,0,0,0.793,0,0.29,0.14,0.86,0.14,47.7
-1320285600000,1928,3,1927,6,31,4.94,0.49,2.9,129483,194.9,194.9,174,4,4,4,1844,1086,2217,1661,903.4,183,183,183,580,0,934.4,0.105,0.0825,0.168,1081,903.4,1100,990,990,990,970.5,968.2,971.6,19.5,18.4,21.8,0.87,0.543,0.926,0.616,0.376,0.648,0.032,0.017,0.035,1.78,1.17,1.87,0.092,0.053,0.1,17.69,16.5,20.66,0.949,0.947,0.955,0.98,0.98,0.98,0.93,0.928,0.936,44.4,42.12,49.71,43.51,41.28,48.72,0,0,0,0,0,0,0.967,0,2.04,0.099,0.59,0.41,26.2
-1317607200000,1928,4,1927,7,30,5.7,0.443,2.85,119219,166.7,166.7,165.6,4,4,4,2199,2155,2261,2028,1971,171,148,217,928,870.8,1013,0.0777,0.0655,0.0992,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.4,16.65,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.24,41.84,42.52,41.4,41,41.67,0,0,0,0,0,0,0.92,0,2.85,0.078,0.5,0.5,20.9
-1315015200000,1928,5,1927,8,31,5.28,0.739,2.95,128427,189.5,189.5,172.6,4,4,4,1971,1466,2261,1695,1190,276,276,276,594.6,90.37,885.1,0.143,0.122,0.188,1100,1100,1100,990,990,990,970.9,969.4,971.7,19.1,18.3,20.6,0.919,0.855,0.926,0.648,0.648,0.648,0.034,0.031,0.035,1.87,1.8,1.87,0.098,0.087,0.1,17.21,16.4,18.82,0.949,0.946,0.952,0.98,0.98,0.98,0.93,0.927,0.933,44.04,41.84,48.34,43.15,41,47.37,0,0,0,0,0,0,0.959,0,2.33,0.14,0.56,0.44,24.3
-1312336800000,1928,6,1927,9,30,2.56,0.544,1.99,105310,194.5,194.5,146.3,4,2,3.3333333333333335,988.7,583,1437,778.7,373,210,210,210,9.426,0,127,0.229,0.146,0.36,769.3,373,1100,990,990,990,967.8,966.2,969.3,22.2,20.7,23.8,0.477,0.194,0.865,0.326,0.0751,0.648,0.015,0.0032,0.031,1.05,0.464,1.81,0.048,0.02,0.087,21.18,18.91,23.31,0.954,0.95,0.958,0.979,0.971,0.98,0.934,0.922,0.939,44.79,37.57,52.57,43.79,36.48,50,0,0,0,0,0,0,0.813,0,0.57,0.21,0.78,0.22,41.1
-1309744800000,1928,7,1927,10,31,1.14,0.362,0.779,46906.6,91.77,91.77,63.05,2,1,1.7741935483870968,425.8,335.5,562.8,290.8,200.5,135,135,135,0,0,0,0.324,0.24,0.402,290.8,200.5,427.8,990,990,990,965.5,965.1,966.1,24.5,23.9,24.9,0.159,0.127,0.207,0.0399,0.0128,0.101,0.0016,0.00051,0.0042,0.37,0.257,0.54,0.015,0.01,0.023,24.12,23.33,24.57,0.945,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,37.93,26.14,52.6,36.92,25.36,50,0,0,0,0,0,0,0.35,0,0.361,0.32,0.68,0.32,41.1
-1307066400000,1928,8,1927,11,31,0.761,0.287,0.474,29664.6,48.97,48.97,39.87,1,1,1,284.2,243.3,331.6,177,150.3,107.2,93,115,0,0,0,0.378,0.347,0.424,177,150.3,216.6,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.115,0.105,0.13,0.0108,0.00852,0.0142,0.00043,0.00034,0.00057,0.308,0.259,0.379,0.012,0.01,0.015,24.85,24.56,25.08,0.947,0.939,0.958,0.975,0.97,0.98,0.924,0.911,0.938,40.86,34.71,49.97,39.87,33.67,48.97,0,0,0,0,0,0,0.222,0,0.287,0.38,0.62,0.38,39
-1304388000000,1928,9,1927,12,30,0.628,0.243,0.385,24002.3,38.81,38.81,33.34,1,1,1,242.4,222.3,264.1,148.7,131.3,93.67,72,118,0,0,0,0.384,0.296,0.472,148.7,131.3,171.3,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.104,0.0974,0.11,0.00839,0.00691,0.0103,0.00033,0.00027,0.00041,0.255,0.224,0.294,0.01,0.0088,0.012,25.1,24.99,25.24,0.938,0.931,0.946,0.971,0.97,0.976,0.91,0.903,0.922,34.34,30.19,39.78,33.34,29.29,38.81,0,0,0,0,0,0,0.185,0,0.243,0.39,0.61,0.39,38.2
-1301796000000,1928,10,1928,1,31,0.661,0.283,0.378,23420.6,37.59,37.59,31.48,1,1,1,246.9,220.5,264.1,141.1,110.5,105.8,97,110,0,0,0,0.431,0.367,0.499,141.1,110.5,167.1,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.103,0.0925,0.11,0.00774,0.00515,0.00995,0.00031,0.0002,0.00039,0.243,0.189,0.288,0.0096,0.0074,0.011,25.09,24.96,25.29,0.934,0.919,0.944,0.97,0.97,0.973,0.906,0.891,0.919,32.44,25.18,38.63,31.48,24.43,37.59,0,0,0,0,0,0,0.175,0,0.283,0.43,0.57,0.43,35.4
-1299117600000,1928,11,1928,2,30,0.665,0.241,0.424,26474.1,50,50,36.77,1,1,1,256.5,226.4,316.5,163.5,133.4,93,93,93,0,0,0,0.366,0.294,0.411,163.5,133.4,223.5,990,990,990,964.7,964.6,965,25.3,25,25.4,0.109,0.0981,0.13,0.00965,0.00709,0.0147,0.00038,0.00028,0.00059,0.282,0.228,0.389,0.011,0.009,0.016,25.01,24.63,25.21,0.943,0.932,0.959,0.974,0.97,0.98,0.918,0.904,0.94,37.79,30.74,51.77,36.77,29.82,50,0,0,0,0,0,0,0.204,0,0.241,0.36,0.64,0.36,39.8
-1296525600000,1928,12,1928,3,31,0.942,0.23,0.712,43552.2,67.97,67.97,58.54,2,1,1.6774193548387097,351.5,302.3,389.1,265.8,198.3,85.71,77,104,0,0,0,0.249,0.198,0.344,265.8,198.3,312.1,990,990,990,965.2,964.9,965.3,24.8,24.7,25.1,0.144,0.122,0.159,0.0296,0.0126,0.0463,0.0012,0.0005,0.0019,0.341,0.269,0.383,0.014,0.011,0.015,24.5,24.3,24.74,0.944,0.93,0.958,0.973,0.97,0.98,0.919,0.902,0.939,37.89,28.38,50.77,36.91,27.53,49.75,0,0,0,0,0,0,0.325,0,0.23,0.24,0.76,0.24,46.2
-1293847200000,1929,1,1928,4,31,1.42,0.228,1.19,70303.5,135.4,135.4,94.49,3,2,2.3225806451612905,531,389.1,751.7,445.8,298.1,85.19,73,91,0,0,0,0.169,0.121,0.234,445.8,298.1,660.7,990,990,990,966,965.3,966.9,24,23.1,24.7,0.218,0.156,0.326,0.116,0.0397,0.242,0.0049,0.0016,0.01,0.533,0.339,0.809,0.022,0.014,0.035,23.49,22.28,24.31,0.951,0.94,0.958,0.976,0.97,0.98,0.928,0.912,0.938,41.58,33.41,52.23,40.51,32.41,50,0,0,0,0,0,0,0.525,0,0.23,0.16,0.84,0.16,49.5
-1291168800000,1929,2,1928,5,28,1.69,0.268,1.42,81433.2,141.3,141.3,121.2,3,3,3,698.4,647.6,779.4,587.7,510.6,110.7,85,137,0,0,0,0.16,0.109,0.212,587.7,510.6,694.4,990,990,990,966.7,966.5,967,23.3,23,23.5,0.288,0.248,0.344,0.194,0.142,0.265,0.0083,0.006,0.012,0.688,0.562,0.864,0.03,0.024,0.038,22.62,22.12,22.95,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.919,0.938,41.36,36.29,48.05,40.39,35.2,47.09,0,0,0,0,0,0,0.673,0,0.27,0.16,0.84,0.16,48.2
-1288749600000,1929,3,1928,6,31,2.48,0.346,2.13,115919,180.4,180.4,155.8,4,3,3.4516129032258065,925.7,803.7,1083,796.7,674.7,129,129,129,0,0,0,0.141,0.119,0.161,796.7,674.7,953.9,990,990,990,967.6,967.1,968.2,22.4,21.8,22.9,0.439,0.342,0.579,0.322,0.252,0.401,0.014,0.011,0.018,1.02,0.84,1.24,0.045,0.037,0.057,21.39,20.6,22.05,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.63,39.85,52.13,45.57,38.88,50,0,0,0,0,0,0,0.866,0,0.35,0.14,0.86,0.14,46.7
-1286071200000,1929,4,1928,7,30,3.59,0.384,2.79,135613,197.2,197.2,188.4,4,4,4,1387,1089,1589,1239,941.5,148,148,148,164,0,341.2,0.108,0.0931,0.136,1075,941.5,1100,990,990,990,969.1,968.2,969.8,20.9,20.2,21.8,0.824,0.577,0.914,0.6,0.395,0.648,0.029,0.018,0.032,1.72,1.23,1.86,0.083,0.056,0.092,19.16,18.36,20.59,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.05,45.4,50.32,47.09,44.49,49.31,0,0,0,0,0,0,1.05,0,0.8,0.11,0.78,0.22,37.8
-1283479200000,1929,5,1928,8,31,3.02,0.471,2.44,125362,195.9,195.9,168.5,4,3,3.7419354838709675,1129,659.9,1511,952.8,512.9,176,147,192,40.76,0,219.1,0.161,0.127,0.223,912.1,512.9,1100,990,990,990,968.3,966.5,969.5,21.7,20.5,23.5,0.604,0.252,0.892,0.44,0.144,0.648,0.021,0.0061,0.032,1.31,0.569,1.84,0.061,0.024,0.09,20.44,18.64,22.89,0.954,0.948,0.957,0.979,0.97,0.98,0.934,0.919,0.938,45.8,36.37,51.01,44.85,35.28,49.99,0,0,0,0,0,0,0.936,0,0.58,0.16,0.81,0.19,41.5
-1280800800000,1929,6,1928,9,30,1.17,0.308,0.866,51730.2,107.3,107.3,71.85,3,2,2.033333333333333,453,380.8,636.9,334,261.8,119,119,119,0,0,0,0.268,0.187,0.312,334,261.8,517.9,990,990,990,965.6,965.3,966.4,24.4,23.6,24.7,0.174,0.147,0.252,0.0567,0.0226,0.147,0.0023,0.00091,0.0062,0.394,0.289,0.627,0.016,0.012,0.026,23.97,22.98,24.41,0.944,0.932,0.958,0.972,0.97,0.98,0.918,0.904,0.939,36.35,29.21,52.2,35.33,28.33,50,0,0,0,0,0,0,0.399,0,0.304,0.26,0.74,0.26,44.2
-1278208800000,1929,7,1928,10,31,0.883,0.289,0.594,36598.3,58.36,58.36,49.19,2,1,1.4193548387096775,329.6,290.5,377.1,221.6,182.5,108,108,108,0,0,0,0.329,0.286,0.372,221.6,182.5,269.1,990,990,990,965,964.9,965.3,25,24.7,25.1,0.132,0.118,0.149,0.0154,0.0113,0.026,0.00062,0.00045,0.0011,0.319,0.248,0.387,0.013,0.01,0.016,24.63,24.42,24.82,0.943,0.923,0.958,0.976,0.97,0.98,0.921,0.895,0.939,38.92,25.71,51.08,38.02,24.94,50,0,0,0,0,0,0,0.273,0,0.289,0.33,0.67,0.33,41.4
-1275530400000,1929,8,1928,11,31,0.711,0.249,0.462,28994.1,44.9,44.9,38.97,1,1,1,265.5,236.2,290.5,172.5,143.2,93,93,93,0,0,0,0.352,0.32,0.394,172.5,143.2,197.5,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.113,0.102,0.121,0.0104,0.00792,0.0125,0.00041,0.00031,0.0005,0.298,0.246,0.343,0.012,0.0097,0.014,24.94,24.79,25.14,0.946,0.936,0.954,0.976,0.97,0.98,0.923,0.908,0.935,39.93,33.05,45.82,38.97,32.05,44.9,0,0,0,0,0,0,0.217,0,0.249,0.35,0.65,0.35,40.8
-1272852000000,1929,9,1928,12,30,0.556,0.187,0.369,23072.3,37.06,37.06,32.04,1,1,1,214.5,195.2,236.2,142.5,123.2,72,72,72,0,0,0,0.337,0.305,0.369,142.5,123.2,164.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0999,0.0931,0.108,0.00786,0.00622,0.00971,0.00031,0.00024,0.00038,0.243,0.208,0.281,0.0095,0.0081,0.011,25.27,25.1,25.38,0.935,0.927,0.943,0.97,0.97,0.972,0.907,0.899,0.917,33.02,28.43,38.13,32.04,27.58,37.06,0,0,0,0,0,0,0.178,0,0.187,0.34,0.66,0.34,41.5
-1270260000000,1929,10,1929,1,31,0.514,0.196,0.318,19732.6,27.34,27.34,26.52,1,1,1,191.9,188.7,195.2,118.9,115.7,73,73,73,0,0,0,0.381,0.374,0.387,118.9,115.7,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0898,0.0921,0.00585,0.00559,0.00614,0.00023,0.00022,0.00024,0.2,0.194,0.206,0.0078,0.0076,0.008,25.38,25.38,25.38,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.899,27.34,26.55,28.19,26.52,25.76,27.34,0,0,0,0,0,0,0.147,0,0.196,0.38,0.62,0.38,38.4
-1267581600000,1929,11,1929,2,30,0.596,0.196,0.4,25035.1,45,45,34.77,1,1,1,229.9,199.1,266.8,154.3,132.1,75.67,67,93,0,0,0,0.329,0.254,0.388,154.3,132.1,197.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0945,0.117,0.00886,0.00698,0.0125,0.00035,0.00027,0.0005,0.263,0.222,0.339,0.01,0.0087,0.013,25.16,24.91,25.38,0.94,0.931,0.954,0.972,0.97,0.98,0.913,0.903,0.935,35.77,30.61,45.92,34.77,29.69,45,0,0,0,0,0,0,0.193,0,0.196,0.33,0.67,0.33,42
-1264989600000,1929,12,1929,3,31,1.2,0.281,0.918,55381.8,90.8,90.8,74.44,2,1,1.935483870967742,447.7,270.3,532.5,342.9,193.3,104.8,77,118,0,0,0,0.235,0.156,0.285,342.9,193.3,417.7,990,990,990,965.6,964.8,966,24.4,24,25.2,0.174,0.118,0.201,0.0621,0.0122,0.0961,0.0026,0.00048,0.004,0.419,0.301,0.518,0.017,0.012,0.022,23.97,23.49,24.89,0.949,0.934,0.957,0.975,0.97,0.98,0.925,0.906,0.937,39.69,30.73,48.88,38.7,29.81,47.9,0,0,0,0,0,0,0.414,0,0.282,0.23,0.77,0.23,46.2
-1262311200000,1930,1,1929,4,31,1.57,0.321,1.25,73247.5,111.8,111.8,98.45,3,2,2.4516129032258065,587.8,479.6,659.9,467.8,359.6,120,120,120,0,0,0,0.206,0.182,0.25,467.8,359.6,539.9,990,990,990,966.2,965.8,966.5,23.8,23.5,24.2,0.225,0.18,0.262,0.121,0.0687,0.162,0.0051,0.0028,0.0069,0.553,0.434,0.623,0.023,0.018,0.026,23.21,22.85,23.81,0.952,0.945,0.958,0.975,0.97,0.98,0.929,0.917,0.939,42.29,34.94,52.11,41.16,33.9,50,0,0,0,0,0,0,0.547,0,0.32,0.2,0.8,0.2,46.7
-1259632800000,1930,2,1929,5,28,1.74,0.254,1.48,84703,146.5,146.5,126,3,3,3,717.8,647.6,834.7,612.8,542.6,105,105,105,0,0,0,0.147,0.126,0.162,612.8,542.6,729.7,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.301,0.262,0.368,0.21,0.163,0.288,0.0091,0.007,0.013,0.73,0.612,0.927,0.031,0.026,0.041,22.5,21.83,22.9,0.954,0.95,0.957,0.978,0.973,0.98,0.933,0.924,0.938,42.95,38.59,49.84,42.02,37.55,48.84,0,0,0,0,0,0,0.7,0,0.26,0.15,0.85,0.15,48.7
-1257213600000,1930,3,1929,6,31,2.44,0.325,2.11,114739,168.4,168.4,154.2,4,3,3.3548387096774195,909.8,834.7,976.8,788.6,705.7,121.2,107,129,0,0,0,0.134,0.11,0.155,788.6,705.7,869.8,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.427,0.359,0.497,0.32,0.272,0.36,0.014,0.012,0.016,1.01,0.892,1.09,0.045,0.039,0.049,21.45,21.1,21.87,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.931,0.938,47.86,40.14,52.08,46.54,39.19,50,0,0,0,0,0,0,0.857,0,0.33,0.13,0.86,0.14,47
-1254535200000,1930,4,1929,7,30,2.81,0.324,2.49,130228,194.2,194.2,180.9,4,4,4,1084,971.4,1187,958.9,846.4,125,125,125,0,0,0,0.116,0.105,0.129,958.9,846.4,1062,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.594,0.483,0.727,0.417,0.349,0.562,0.019,0.016,0.026,1.28,1.06,1.58,0.059,0.048,0.074,20.56,19.93,21.15,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.14,41.9,49.54,45.22,41.06,48.55,0,0,0,0,0,0,1,0,0.32,0.12,0.89,0.11,46.3
-1251943200000,1930,5,1929,8,31,4.84,0.555,2.94,131998,197.5,197.5,177.4,4,4,4,1806,1195,2188,1599,1048,207.3,147,276,502.5,0,895.8,0.115,0.0878,0.148,1096,1048,1100,990,990,990,970.4,968.5,971.6,19.6,18.4,21.5,0.89,0.709,0.926,0.639,0.532,0.648,0.033,0.025,0.035,1.83,1.53,1.87,0.094,0.071,0.1,17.74,16.57,19.96,0.95,0.947,0.955,0.98,0.98,0.98,0.931,0.928,0.936,45.26,42.31,50.38,44.35,41.47,49.37,0,0,0,0,0,0,0.986,0,1.9,0.11,0.61,0.39,27.3
-1249264800000,1930,6,1929,9,30,3.52,0.626,2.51,122933,193.3,193.3,170.7,4,3,3.7,1358,971.4,1832,1117,714.4,241.3,210,257,149.1,0,522.3,0.189,0.115,0.265,967.8,714.4,1100,990,990,990,969,967.8,970.6,21,19.4,22.2,0.708,0.39,0.926,0.5,0.278,0.648,0.024,0.013,0.033,1.49,0.932,1.87,0.072,0.042,0.096,19.47,17.57,21.28,0.953,0.95,0.957,0.98,0.974,0.98,0.934,0.928,0.937,47.32,39.2,51.75,46.33,38.19,50,0,0,0,0,0,0,0.949,0,1.01,0.18,0.71,0.29,34.9
-1246672800000,1930,7,1929,10,31,1.67,0.569,1.1,63192.8,143.2,143.2,84.94,3,2,2.225806451612903,623.6,462.6,957.9,411.1,276.6,212.5,186,227,0,0,0,0.357,0.237,0.449,411.1,276.6,730.9,990,990,990,966.4,965.7,967.7,23.6,22.3,24.3,0.222,0.157,0.397,0.101,0.0295,0.289,0.0044,0.0012,0.013,0.508,0.316,0.958,0.022,0.013,0.043,23.13,21.31,24,0.947,0.936,0.958,0.974,0.97,0.98,0.922,0.908,0.938,38.41,30.38,51.43,37.43,29.47,50,0,0,0,0,0,0,0.472,0,0.57,0.34,0.66,0.34,37.8
-1243994400000,1930,8,1929,11,31,1.07,0.415,0.654,39605.5,65.35,65.35,53.23,2,1,1.5161290322580645,399.1,340.6,459.3,244.1,185.6,155,155,155,0,0,0,0.392,0.337,0.455,244.1,185.6,304.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.143,0.123,0.164,0.0215,0.0115,0.0426,0.00088,0.00046,0.0018,0.341,0.266,0.409,0.014,0.011,0.017,24.27,23.98,24.57,0.945,0.927,0.959,0.975,0.97,0.98,0.921,0.9,0.939,39.11,26.92,52.74,38.01,26.11,50,0,0,0,0,0,0,0.296,0,0.416,0.39,0.61,0.39,37
-1241316000000,1930,9,1929,12,30,0.75,0.306,0.444,27707.6,50,50,38.48,1,1,1,289.5,258.8,340.6,171.5,140.8,118,118,118,0,0,0,0.41,0.346,0.456,171.5,140.8,222.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.114,0.103,0.132,0.0103,0.00772,0.0147,0.00041,0.00031,0.00059,0.298,0.243,0.389,0.012,0.0096,0.016,24.84,24.51,25.02,0.946,0.935,0.959,0.974,0.97,0.98,0.921,0.907,0.939,39.5,32.32,51.29,38.48,31.35,50,0,0,0,0,0,0,0.214,0,0.306,0.41,0.59,0.41,36.9
-1238724000000,1930,10,1930,1,31,0.641,0.282,0.358,22189.3,33.23,33.23,29.82,1,1,1,239.1,222.3,258.8,133.8,124.8,105.4,97,110,0,0,0,0.441,0.413,0.469,133.8,124.8,148.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0956,0.106,0.00712,0.00636,0.0084,0.00028,0.00025,0.00033,0.23,0.214,0.258,0.0091,0.0084,0.01,25.14,25.01,25.25,0.932,0.929,0.939,0.97,0.97,0.97,0.904,0.901,0.911,30.75,28.6,34.25,29.82,27.75,33.23,0,0,0,0,0,0,0.166,0,0.283,0.44,0.56,0.44,34.6
-1236045600000,1930,11,1930,2,30,0.569,0.196,0.373,19265.9,43.76,43.76,26.76,1,1,1,219.5,201.2,258.8,143.8,108.2,75.67,67,93,0,0,0,0.349,0.259,0.462,143.8,108.2,191.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0997,0.0892,0.116,0.00798,0.00494,0.0121,0.00031,0.00019,0.00048,0.244,0.183,0.329,0.0096,0.0071,0.013,25.24,24.94,25.41,0.72,0,0.952,0.745,0,0.98,0.7,0,0.933,27.53,0,44.66,26.76,0,43.76,0,7,0,0,0.233,0,0.149,0.233,0.196,0.34,0.66,0.34,33.9
-1233453600000,1930,12,1930,3,31,0.952,0.206,0.745,45459.4,79.92,79.92,61.1,2,1,1.7741935483870968,355.3,266.8,442.8,278.3,189.8,77,77,77,0,0,0,0.221,0.174,0.289,278.3,189.8,365.8,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.148,0.116,0.178,0.0351,0.0119,0.0717,0.0014,0.00047,0.0029,0.343,0.242,0.439,0.014,0.0097,0.018,24.48,23.97,24.91,0.943,0.923,0.957,0.973,0.97,0.98,0.917,0.895,0.938,36.64,25.73,49.65,35.66,24.95,48.65,0,0,0,0,0,0,0.339,0,0.207,0.22,0.78,0.22,47.8
-1230775200000,1931,1,1930,4,31,1.37,0.244,1.12,67053.3,104.1,104.1,90.13,3,2,2.161290322580645,510.8,442.8,589.2,419.8,351.8,91,91,91,0,0,0,0.18,0.154,0.206,419.8,351.8,498.2,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.2,0.175,0.234,0.0971,0.065,0.134,0.004,0.0027,0.0056,0.505,0.42,0.617,0.021,0.017,0.026,23.6,23.21,23.99,0.953,0.945,0.958,0.978,0.97,0.98,0.931,0.917,0.939,43.32,35.35,52.31,42.27,34.29,50,0,0,0,0,0,0,0.501,0,0.25,0.18,0.82,0.18,48.9
-1228096800000,1931,2,1930,5,28,1.61,0.223,1.39,80036.8,141.3,141.3,119.1,3,2,2.7142857142857144,666.9,571.9,779.4,574.8,466.9,92.14,85,105,0,0,0,0.141,0.109,0.184,574.8,466.9,694.4,990,990,990,966.6,966.2,967,23.4,23,23.8,0.278,0.219,0.344,0.186,0.119,0.265,0.008,0.005,0.012,0.696,0.526,0.864,0.03,0.022,0.038,22.74,22.12,23.23,0.955,0.945,0.957,0.979,0.97,0.98,0.935,0.917,0.938,45.63,35.17,52.48,44.46,34.11,50,0,0,0,0,0,0,0.662,0,0.22,0.14,0.86,0.14,49.7
-1225677600000,1931,3,1930,6,31,2.92,0.346,2.36,122610,196.9,196.9,164.8,4,3,3.6129032258064515,1091,779.4,2095,962,650.4,129,129,129,81.35,0,865.7,0.126,0.0616,0.166,880.7,650.4,1100,990,990,990,968.1,967,971.3,21.9,18.7,23,0.555,0.328,0.926,0.406,0.235,0.648,0.019,0.01,0.035,1.23,0.799,1.87,0.057,0.035,0.1,20.64,16.8,22.18,0.955,0.947,0.957,0.98,0.978,0.98,0.936,0.928,0.938,46.8,40.75,52.13,45.81,39.84,50,0,0,0,0,0,0,0.916,0,0.56,0.12,0.81,0.19,42
-1222999200000,1931,4,1930,7,30,7.47,0.503,2.85,105813,163.9,163.9,147,4,4,4,2882,2266,3313,2688,2118,194,148,217,1588,1018,1996,0.067,0.054,0.0791,1100,1100,1100,990,990,990,973.2,971.7,974.2,16.8,15.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.9,13.9,16.38,0.94,0.934,0.946,0.972,0.97,0.98,0.914,0.906,0.927,37.78,35.03,41.81,36.74,33.98,40.97,0,0,0,0,0,0,0.816,0,4.62,0.067,0.38,0.62,14.2
-1220407200000,1931,5,1930,8,31,7.16,0.86,2.95,113596,173.3,173.3,152.7,4,4,4,2674,1922,3356,2353,1601,321,321,321,1253,500.7,1935,0.124,0.0957,0.167,1100,1100,1100,990,990,990,972.7,970.8,974.3,17.3,15.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.041,1.87,1.87,1.87,0.11,0.098,0.12,15.41,13.81,17.28,0.942,0.934,0.949,0.975,0.97,0.98,0.918,0.906,0.93,39.15,34.78,44.22,38.17,33.74,43.34,0,0,0,0,0,0,0.848,0,4.21,0.12,0.41,0.59,15.9
-1217728800000,1931,6,1930,9,30,3.56,0.666,2.56,125189,193.3,193.3,173.9,4,3,3.9,1372,924.7,1881,1115,667.7,257,257,257,127.7,0,524,0.195,0.137,0.278,987.6,667.7,1100,990,990,990,969.1,967.6,970.7,20.9,19.3,22.4,0.726,0.356,0.926,0.516,0.247,0.648,0.025,0.011,0.034,1.52,0.846,1.87,0.073,0.038,0.097,19.4,17.41,21.56,0.953,0.949,0.957,0.979,0.974,0.98,0.933,0.928,0.937,45.57,39.2,50.28,44.63,38.19,49.27,0,0,0,0,0,0,0.966,0,1,0.19,0.72,0.28,35.2
-1215136800000,1931,7,1930,10,31,1.65,0.608,1.04,60150.5,132.6,132.6,80.85,3,2,2.225806451612903,615.9,467.2,891.9,388.9,240.2,227,227,227,0,0,0,0.382,0.255,0.486,388.9,240.2,664.9,990,990,990,966.3,965.7,967.5,23.7,22.5,24.3,0.209,0.149,0.35,0.0863,0.0162,0.245,0.0037,0.00067,0.011,0.471,0.269,0.837,0.02,0.011,0.037,23.19,21.7,24.03,0.945,0.927,0.958,0.973,0.97,0.98,0.92,0.899,0.938,36.98,26.22,51.43,36.01,25.44,50,0,0,0,0,0,0,0.449,0,0.61,0.37,0.63,0.37,36.5
-1212458400000,1931,8,1930,11,31,1.07,0.468,0.597,35862.6,59.54,59.54,48.2,2,1,1.6129032258064515,397.6,325.7,462.6,223,141.7,174.6,155,184,0,0,0,0.445,0.367,0.565,223,141.7,278.6,990,990,990,965.4,965,965.7,24.6,24.3,25,0.138,0.111,0.159,0.0169,0.00779,0.0305,0.00069,0.00031,0.0013,0.292,0.252,0.409,0.012,0.01,0.017,24.33,24,24.72,0.936,0.927,0.958,0.971,0.97,0.98,0.91,0.9,0.938,32.23,26.72,52.74,31.27,25.91,50,0,0,0,0,0,0,0.268,0,0.473,0.44,0.56,0.44,33.5
-1209780000000,1931,9,1930,12,30,0.757,0.323,0.434,27097.6,46.51,46.51,37.64,1,1,1,292.2,249.8,323.6,167.6,111.8,124.7,118,138,0,0,0,0.431,0.365,0.552,167.6,111.8,205.6,990,990,990,964.9,964.7,965,25.1,25,25.3,0.113,0.0958,0.126,0.00999,0.00525,0.0132,0.0004,0.00021,0.00053,0.292,0.194,0.359,0.012,0.0077,0.014,24.83,24.62,25.11,0.944,0.92,0.956,0.976,0.97,0.98,0.921,0.893,0.937,38.55,25.34,47.46,37.64,24.58,46.51,0,0,0,0,0,0,0.209,0,0.323,0.43,0.57,0.43,35.8
-1207188000000,1931,10,1931,1,31,0.649,0.26,0.39,24216.9,39.12,39.12,32.55,1,1,1,242.5,236.2,270.3,145.5,139.2,97,97,97,0,0,0,0.401,0.359,0.411,145.5,139.2,173.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.103,0.101,0.113,0.00811,0.00758,0.0105,0.00032,0.0003,0.00042,0.25,0.239,0.299,0.0099,0.0094,0.012,25.1,24.92,25.14,0.937,0.934,0.946,0.97,0.97,0.976,0.909,0.906,0.924,33.55,32.08,40.07,32.55,31.11,39.12,0,0,0,0,0,0,0.181,0,0.259,0.4,0.6,0.4,37.3
-1204509600000,1931,11,1931,2,30,0.796,0.275,0.522,32390.3,59.62,59.62,44.99,2,1,1.1666666666666667,307.3,261.4,380.8,201.3,155.4,106,106,106,0,0,0,0.349,0.278,0.406,201.3,155.4,274.8,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.124,0.108,0.15,0.0139,0.00896,0.0287,0.00056,0.00035,0.0012,0.323,0.26,0.395,0.013,0.01,0.016,24.73,24.39,24.99,0.948,0.927,0.959,0.976,0.97,0.98,0.925,0.899,0.94,41.24,26.93,52.08,40.2,26.13,50,0,0,0,0,0,0,0.25,0,0.274,0.35,0.66,0.34,40.7
-1201917600000,1931,12,1931,3,31,1.53,0.331,1.2,70353.2,103.3,103.3,94.56,3,2,2.3225806451612905,571.3,389.1,623.8,447.9,271.1,123.4,118,126,0,0,0,0.22,0.2,0.303,447.9,271.1,497.8,990,990,990,966.2,965.3,966.4,23.8,23.6,24.7,0.219,0.15,0.242,0.11,0.027,0.134,0.0047,0.0011,0.0057,0.538,0.303,0.629,0.023,0.012,0.027,23.29,23.04,24.35,0.95,0.934,0.957,0.975,0.97,0.98,0.927,0.906,0.938,42.82,30.25,52.14,41.74,29.34,50,0,0,0,0,0,0,0.525,0,0.33,0.22,0.78,0.22,46
-1199239200000,1932,1,1931,4,31,2.19,0.372,1.82,100865,158.2,158.2,135.6,4,2,3.193548387096774,818.2,623.8,952.4,679.2,484.8,139,139,139,0,0,0,0.174,0.146,0.223,679.2,484.8,813.4,990,990,990,967.2,966.4,967.7,22.8,22.3,23.6,0.356,0.236,0.454,0.252,0.128,0.333,0.011,0.0054,0.015,0.839,0.534,1.01,0.037,0.023,0.045,21.99,21.29,23.05,0.954,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,44,34.98,52.21,42.89,33.93,50,0,0,0,0,0,0,0.753,0,0.37,0.17,0.83,0.17,46.1
-1196560800000,1932,2,1931,5,29,2.71,0.386,2.32,121296,195.8,195.8,174.3,4,4,4,1083,971.4,1311,928.7,809.4,154.2,137,162,4.64,0,74.08,0.144,0.104,0.167,924.1,809.4,1100,990,990,990,968.2,967.8,968.9,21.8,21.1,22.2,0.569,0.454,0.81,0.41,0.331,0.648,0.019,0.015,0.031,1.23,1,1.76,0.057,0.045,0.083,20.61,19.36,21.21,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,44.48,40.13,49.95,43.57,39.18,48.95,0,0,0,0,0,0,0.968,0,0.39,0.14,0.86,0.14,44.8
-1194055200000,1932,3,1931,6,31,7.88,0.592,2.95,109541,192.4,192.4,147.2,4,4,4,2941,1384,3803,2720,1201,220.9,183,239,1620,100.6,2464,0.0811,0.0628,0.132,1100,1100,1100,990,990,990,973.2,969.1,975.3,16.8,14.7,20.9,0.919,0.839,0.926,0.648,0.648,0.648,0.039,0.031,0.044,1.87,1.79,1.87,0.11,0.086,0.13,14.91,12.86,19.1,0.938,0.928,0.953,0.974,0.97,0.98,0.913,0.9,0.934,37.78,32.18,49.09,36.81,31.22,48.11,0,0,0,0,0,0,0.818,0,4.93,0.075,0.37,0.63,13.9
-1191376800000,1932,4,1931,7,30,7.72,0.697,2.85,104240,164,164,144.8,4,4,4,2979,2261,3600,2710,2044,269,217,295,1610,944.1,2205,0.0906,0.0819,0.11,1100,1100,1100,990,990,990,973.4,971.7,974.8,16.6,15.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.69,13.29,16.4,0.938,0.931,0.946,0.973,0.97,0.98,0.913,0.903,0.927,37.2,33.37,41.84,36.19,32.37,41,0,0,0,0,0,0,0.804,0,4.87,0.09,0.37,0.63,13.5
-1188784800000,1932,5,1931,8,31,4.59,0.659,2.95,134583,195.9,195.9,180.9,4,4,4,1713,1291,2188,1467,1099,246.2,192,276,367,0,811.8,0.144,0.126,0.178,1100,1099,1100,990,990,990,970.2,968.8,971.6,19.8,18.4,21.2,0.896,0.796,0.926,0.648,0.646,0.648,0.033,0.031,0.035,1.84,1.74,1.87,0.093,0.082,0.1,18,16.57,19.44,0.951,0.947,0.954,0.98,0.98,0.98,0.932,0.928,0.935,46.15,42.31,49.97,45.22,41.47,48.97,0,0,0,0,0,0,1,0,1.64,0.14,0.64,0.36,29.3
-1186106400000,1932,6,1931,9,30,2.5,0.502,2,106789,194,194,148.3,4,2,3.3333333333333335,964.4,647.6,1232,770.7,437.6,193.7,161,210,0,0,0,0.213,0.131,0.324,770.7,437.6,1071,990,990,990,967.7,966.5,968.6,22.3,21.4,23.5,0.456,0.219,0.75,0.31,0.106,0.583,0.014,0.0045,0.027,1.02,0.562,1.63,0.046,0.024,0.076,21.28,19.74,22.95,0.955,0.949,0.958,0.979,0.97,0.98,0.935,0.92,0.938,45.78,36.66,52.57,44.72,35.56,50,0,0,0,0,0,0,0.824,0,0.5,0.2,0.8,0.2,42.7
-1183514400000,1932,7,1931,10,31,1.37,0.498,0.873,51688.1,97.32,97.32,69.47,2,2,2,511.9,426.6,647.6,325.9,240.6,186,186,186,0,0,0,0.369,0.287,0.436,325.9,240.6,461.6,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.175,0.145,0.228,0.0532,0.0162,0.117,0.0022,0.00066,0.005,0.391,0.266,0.599,0.016,0.011,0.025,23.71,22.91,24.21,0.943,0.927,0.958,0.973,0.97,0.98,0.918,0.899,0.939,35.66,26.48,49.65,34.74,25.68,48.66,0,0,0,0,0,0,0.386,0,0.497,0.36,0.64,0.36,37.7
-1180836000000,1932,8,1931,11,31,0.991,0.415,0.576,35243.5,57.49,57.49,47.37,2,1,1.2903225806451613,370.1,323.6,422.5,215.1,168.6,155,155,155,0,0,0,0.422,0.367,0.479,215.1,168.6,267.5,990,990,990,965.2,965,965.5,24.8,24.5,25,0.133,0.117,0.151,0.0146,0.0101,0.0252,0.00059,0.0004,0.001,0.331,0.256,0.409,0.013,0.01,0.017,24.42,24.2,24.69,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.897,0.939,40.57,25.9,52.74,39.5,25.12,50,0,0,0,0,0,0,0.263,0,0.415,0.42,0.58,0.42,35.6
-1178157600000,1932,9,1931,12,30,0.736,0.306,0.43,26811.5,46.51,46.51,37.24,1,1,1,283.9,256.7,323.6,165.9,138.7,118,118,118,0,0,0,0.417,0.365,0.46,165.9,138.7,205.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.112,0.102,0.126,0.00985,0.00754,0.0132,0.00039,0.0003,0.00053,0.288,0.239,0.359,0.011,0.0095,0.014,24.87,24.62,25.03,0.944,0.934,0.956,0.974,0.97,0.98,0.919,0.906,0.937,38.22,31.82,47.46,37.24,30.86,46.51,0,0,0,0,0,0,0.207,0,0.306,0.42,0.58,0.42,36.4
-1175565600000,1932,10,1932,1,31,0.587,0.26,0.327,14836.3,35.78,35.78,19.94,1,1,1,219,195.2,256.7,122,98.21,97,97,97,0,0,0,0.446,0.378,0.497,122,98.21,159.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0945,0.0861,0.108,0.00612,0.0041,0.00932,0.00024,0.00016,0.00037,0.208,0.165,0.275,0.0082,0.0065,0.011,25.27,25,25.43,0.63,0,0.942,0.657,0,0.97,0.612,0,0.914,20.56,0,36.88,19.94,0,35.78,0,10,0,0,0.323,0,0.111,0.323,0.26,0.44,0.56,0.44,25.3
-1172887200000,1932,11,1932,2,30,0.572,0.196,0.375,18082.6,49.43,49.43,25.11,1,1,1,220.5,195.2,283.6,144.8,102.2,75.67,67,93,0,0,0,0.354,0.236,0.476,144.8,102.2,216.6,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.1,0.0871,0.124,0.00806,0.00444,0.0142,0.00032,0.00017,0.00056,0.246,0.172,0.373,0.0097,0.0067,0.015,25.22,24.79,25.42,0.629,0,0.958,0.65,0,0.98,0.613,0,0.939,25.74,0,50.44,25.11,0,49.43,0,10,0,0,0.333,0,0.14,0.333,0.197,0.34,0.66,0.34,31.6
-1170295200000,1932,12,1932,3,31,0.92,0.23,0.69,42153.5,83.55,83.55,56.66,2,1,1.6451612903225807,343.4,270.3,459.3,257.7,166.3,85.71,77,104,0,0,0,0.263,0.168,0.385,257.7,166.3,382.3,990,990,990,965.1,964.8,965.7,24.9,24.3,25.2,0.141,0.111,0.184,0.0316,0.00988,0.0794,0.0013,0.00039,0.0033,0.331,0.242,0.464,0.013,0.0097,0.019,24.55,23.87,24.93,0.942,0.923,0.958,0.973,0.97,0.98,0.917,0.895,0.939,36.29,25.73,50.61,35.33,24.95,49.6,0,0,0,0,0,0,0.315,0,0.23,0.25,0.75,0.25,45.8
-1167616800000,1933,1,1932,4,31,1.65,0.321,1.33,77238.4,123.9,123.9,103.8,3,2,2.5161290322580645,614.8,462.6,720.3,494.8,342.6,120,120,120,0,0,0,0.199,0.167,0.259,494.8,342.6,600.3,990,990,990,966.3,965.7,966.8,23.7,23.2,24.3,0.241,0.174,0.297,0.139,0.0607,0.202,0.0059,0.0025,0.0087,0.591,0.409,0.711,0.025,0.017,0.031,23.06,22.51,23.91,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.83,35.4,52.11,41.82,34.34,50,0,0,0,0,0,0,0.577,0,0.32,0.19,0.81,0.19,46.8
-1164938400000,1933,2,1932,5,28,1.93,0.282,1.65,92319.4,164.3,164.3,137.4,4,3,3.2142857142857144,797.6,702.7,947,681.2,565.7,116.4,105,137,0,0,0,0.149,0.111,0.195,681.2,565.7,842,990,990,990,967.1,966.7,967.7,22.9,22.3,23.3,0.348,0.279,0.469,0.254,0.179,0.347,0.011,0.0077,0.016,0.831,0.655,1.04,0.036,0.028,0.047,22.08,21.27,22.63,0.955,0.952,0.957,0.979,0.975,0.98,0.934,0.929,0.938,43.93,39.68,52.09,42.96,38.7,50,0,0,0,0,0,0,0.763,0,0.28,0.15,0.85,0.15,47.8
-1162519200000,1933,3,1932,6,31,3.1,0.346,2.65,135948,198.1,198.1,182.7,4,4,4,1156,947,1447,1027,818,129,129,129,37.51,0,217.7,0.113,0.0892,0.136,989.4,818,1100,990,990,990,968.4,967.7,969.3,21.6,20.7,22.3,0.654,0.455,0.872,0.483,0.335,0.648,0.022,0.015,0.031,1.41,1.01,1.82,0.065,0.045,0.088,20.2,18.87,21.3,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.932,0.937,46.62,40.75,50.54,45.68,39.84,49.53,0,0,0,0,0,0,1.02,0,0.45,0.11,0.85,0.15,43.9
-1159840800000,1933,4,1932,7,30,3.8,0.384,2.85,136150,197.2,197.2,189.1,4,4,4,1467,1232,1617,1319,1084,148,148,148,219.8,0,369.4,0.101,0.0915,0.12,1099,1084,1100,990,990,990,969.4,968.6,969.9,20.6,20.1,21.4,0.882,0.772,0.917,0.647,0.612,0.648,0.031,0.029,0.032,1.83,1.68,1.86,0.089,0.079,0.093,18.79,18.27,19.69,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.24,46.89,50.32,47.27,45.96,49.31,0,0,0,0,0,0,1.05,0,0.95,0.1,0.75,0.25,35.8
-1157248800000,1933,5,1932,8,31,2.56,0.433,2.13,114557,185.3,185.3,154,4,3,3.6129032258064515,957.1,647.6,1195,795.6,500.6,161.5,147,192,0,0,0,0.172,0.137,0.227,795.6,500.6,1003,990,990,990,967.7,966.5,968.5,22.3,21.5,23.5,0.455,0.245,0.655,0.315,0.135,0.43,0.014,0.0058,0.02,1.01,0.548,1.37,0.046,0.023,0.064,21.31,20.12,22.96,0.954,0.946,0.957,0.978,0.97,0.98,0.934,0.918,0.938,43.54,35.56,51.97,42.57,34.5,50,0,0,0,0,0,0,0.855,0,0.43,0.17,0.83,0.17,44.7
-1154570400000,1933,6,1932,9,30,1.21,0.308,0.899,53690.3,107.3,107.3,74.57,3,2,2.066666666666667,465.8,389.1,636.9,346.8,270.1,119,119,119,0,0,0,0.26,0.187,0.306,346.8,270.1,517.9,990,990,990,965.7,965.3,966.4,24.3,23.6,24.7,0.178,0.15,0.252,0.0628,0.0265,0.147,0.0026,0.0011,0.0062,0.41,0.302,0.606,0.017,0.012,0.026,23.89,22.98,24.35,0.945,0.934,0.958,0.973,0.97,0.98,0.919,0.906,0.939,37.12,30.13,51.05,36.12,29.22,50,0,0,0,0,0,0,0.414,0,0.311,0.25,0.74,0.26,44.4
